 или битом памяти M.","pl":"Cewka \"{1}\" musi być wyjściem Q0.0-Q0.{2} lub bitem pamięci M.","hu":"A(z) \"{1}\" tekercs csak Q0.0-Q0.{2} kimenet vagy M memóriabit lehet.","es":"La bobina \"{1}\" debe ser una salida Q0.0-Q0.{2} o una marca M."},{"en":"Timer {1} has a preset of 0 s.","fr":"Le temporisateur {1} a une présélection de 0 s.","pt":"O temporizador {1} tem preset de 0 s.","zh":"定时器 {1} 的预设值为 0 s。","ru":"У таймера {1} уставка 0 с.","pl":"Timer {1} ma nastawę 0 s.","hu":"A(z) {1} időzítő előre beállított ideje 0 s.","es":"El temporizador {1} tiene una preselección de 0 s."},{"en":"{1} output must be a word MW or QW80.","fr":"La sortie de {1} doit être un mot MW ou QW80.","pt":"A saída de {1} deve ser uma palavra MW ou QW80.","zh":"{1} 的输出必须是字 MW 或 QW80。","ru":"Выход {1} должен быть словом MW или QW80.","pl":"Wyjście {1} musi być słowem MW lub QW80.","hu":"A(z) {1} kimenete MW szó vagy QW80 lehet.","es":"La salida de {1} debe ser una palabra MW o QW80."},{"en":"Double coil: {1} is written in networks {2}. Only the last one counts.","fr":"Double bobine : {1} est écrit dans les réseaux {2}. Seul le dernier compte.","pt":"Bobina dupla: {1} é escrita nas redes {2}. Só a última vale.","zh":"双线圈：{1} 在程序段 {2} 中被写入。只有最后一个有效。","ru":"Двойная катушка: {1} записывается в сегментах {2}. Действует только последний.","pl":"Podwójna cewka: {1} jest zapisywane w sieciach {2}. Liczy się tylko ostatnia.","hu":"Kettős tekercs: a(z) {1} a(z) {2} hálózatokban kap értéket. Csak az utolsó számít.","es":"Bobina doble: {1} se escribe en los segmentos {2}. Solo cuenta el último."},{"en":"{1} is read but nothing in the program sets it, so it stays 0.","fr":"{1} est lu mais rien dans le programme ne l'active, il reste donc à 0.","pt":"{1} é lido, mas nada no programa o seta, então fica em 0.","zh":"{1} 被读取，但程序中没有任何地方置位它，所以一直为 0。","ru":"{1} читается, но ничто в программе его не устанавливает, поэтому он остаётся 0.","pl":"{1} jest odczytywany, ale nic w programie go nie ustawia, więc pozostaje 0.","hu":"A(z) {1} olvasva van, de a programban semmi sem állítja be, így 0 marad.","es":"{1} se lee pero nada en el programa lo activa, así que se queda en 0."},{"en":"{1} is read but never written, so it stays 0.","fr":"{1} est lu mais jamais écrit, il reste donc à 0.","pt":"{1} é lido, mas nunca escrito, então fica em 0.","zh":"{1} 被读取，但从未被写入，所以一直为 0。","ru":"{1} читается, но никогда не записывается, поэтому остаётся 0.","pl":"{1} jest odczytywany, ale nigdy zapisywany, więc pozostaje 0.","hu":"A(z) {1} olvasva van, de soha nem kap értéket, így 0 marad.","es":"{1} se lee pero nunca se escribe, así que se queda en 0."},{"en":"{1} is used, but nothing is wired to terminal I{2} of {3}.","fr":"{1} est utilisé, mais rien n'est câblé sur la borne I{2} de {3}.","pt":"{1} é usado, mas nada está ligado ao terminal I{2} de {3}.","zh":"{1} 被使用，但 {3} 的端子 I{2} 没有接线。","ru":"{1} используется, но к клемме I{2} модуля {3} ничего не подключено.","pl":"{1} jest używany, ale do zacisku I{2} w {3} nic nie jest podłączone.","hu":"A(z) {1} használatban van, de a(z) {3} I{2} kapcsára nincs semmi bekötve.","es":"{1} se usa, pero no hay nada cableado al borne I{2} de {3}."},{"en":"{1} reads analog input AI{2}, but nothing is wired to it.","fr":"{1} lit l'entrée analogique AI{2}, mais rien n'y est câblé.","pt":"{1} lê a entrada analógica AI{2}, mas nada está ligado a ela.","zh":"{1} 读取模拟量输入 AI{2}，但它没有接线。","ru":"{1} читает аналоговый вход AI{2}, но к нему ничего не подключено.","pl":"{1} odczytuje wejście analogowe AI{2}, ale nic do niego nie jest podłączone.","hu":"A(z) {1} az AI{2} analóg bemenetet olvassa, de arra nincs semmi bekötve.","es":"{1} lee la entrada analógica AI{2}, pero no hay nada cableado a ella."},{"en":"Output {1} is used, but terminal {2} of {3} is not wired, so it switches nothing.","fr":"La sortie {1} est utilisée, mais la borne {2} de {3} n'est pas câblée : elle ne commande donc rien.","pt":"A saída {1} é usada, mas o terminal {2} de {3} não está ligado, então não aciona nada.","zh":"输出 {1} 被使用，但 {3} 的端子 {2} 没有接线，所以它什么也控制不了。","ru":"Выход {1} используется, но клемма {2} модуля {3} не подключена, поэтому он ничего не включает.","pl":"Wyjście {1} jest używane, ale zacisk {2} w {3} nie jest podłączony, więc niczego nie załącza.","hu":"A(z) {1} kimenet használatban van, de a(z) {3} {2} kapcsa nincs bekötve, így semmit sem kapcsol.","es":"La salida {1} se usa, pero el borne {2} de {3} no está cableado, así que no conmuta nada."},{"en":"Linked motor \"{1}\" is not on the panel.","fr":"Le moteur lié \"{1}\" n'est pas dans l'armoire.","pt":"O motor vinculado \"{1}\" não está no painel.","zh":"关联的电机 \"{1}\" 不在电柜中。","ru":"Связанный двигатель «{1}» отсутствует в шкафу.","pl":"Powiązanego silnika \"{1}\" nie ma w szafie.","hu":"A kapcsolt \"{1}\" motor nincs a szekrényben.","es":"El motor vinculado \"{1}\" no está en el cuadro."},{"en":"Level transmitter link \"{1}\" not found on the panel.","fr":"Liaison du transmetteur de niveau \"{1}\" introuvable dans l'armoire.","pt":"Vínculo do transmissor de nível \"{1}\" não encontrado no painel.","zh":"在电柜中找不到液位变送器关联 \"{1}\"。","ru":"Связанный датчик уровня «{1}» не найден в шкафу.","pl":"Nie znaleziono w szafie powiązanego przetwornika poziomu \"{1}\".","hu":"A kapcsolt \"{1}\" szinttávadó nem található a szekrényben.","es":"No se encuentra en el cuadro el transmisor de nivel vinculado \"{1}\"."},{"en":"{1} is linked to \"{2}\", which is not on the panel.","fr":"{1} est lié à \"{2}\", qui n'est pas dans l'armoire.","pt":"{1} está vinculado a \"{2}\", que não está no painel.","zh":"{1} 关联到 \"{2}\"，但它不在电柜中。","ru":"{1} связан с «{2}», которого нет в шкафу.","pl":"{1} jest powiązany z \"{2}\", którego nie ma w szafie.","hu":"A(z) {1} ehhez van kapcsolva: \"{2}\", de az nincs a szekrényben.","es":"{1} está vinculado a \"{2}\", que no está en el cuadro."},{"en":"Open port: {1}","fr":"Piquage libre : {1}","pt":"Conexão aberta: {1}","zh":"未连接接口：{1}","ru":"Свободный патрубок: {1}","pl":"Wolny króciec: {1}","hu":"Szabad csonk: {1}","es":"Boca abierta: {1}"},{"en":"Power flows through the whole rung: output Q0.{1} is ON. If the device on it does not work, measure at {2}:Q{1}{3}, then the wire to {4}, the coil, and its return to N / 0 V.","fr":"Le courant passe dans tout le réseau : la sortie Q0.{1} est active. Si l'appareil raccordé ne marche pas, mesurez sur {2}:Q{1}{3}, puis le fil vers {4}, la bobine et son retour au N / 0 V.","pt":"A energia passa pela linha inteira: a saída Q0.{1} está ligada. Se o equipamento nela não funcionar, meça em {2}:Q{1}{3}, depois o fio até {4}, a bobina e o retorno ao N / 0 V.","zh":"整条梯级都有能流：输出 Q0.{1} 已接通。如果它带的设备不工作，测量 {2}:Q{1}{3}，再测到 {4} 的导线、线圈及其回到 N / 0 V 的回路。","ru":"Ток проходит через всю цепь: выход Q0.{1} включён. Если устройство на нём не работает, измерьте на {2}:Q{1}{3}, затем провод к {4}, катушку и её возврат на N / 0 V.","pl":"Zasilanie przechodzi przez cały szczebel: wyjście Q0.{1} jest załączone. Jeśli urządzenie na nim nie działa, zmierz na {2}:Q{1}{3}, potem przewód do {4}, cewkę i jej powrót do N / 0 V.","hu":"Az áram átfolyik az egész létrafokon: a Q0.{1} kimenet bekapcsolt. Ha a rajta lévő készülék nem működik, mérjen a {2}:Q{1}{3} ponton, majd a {4} felé menő vezetéken, a tekercsen és a visszatérőn az N / 0 V felé.","es":"La energía pasa por todo el segmento: la salida Q0.{1} está activada. Si el equipo conectado no funciona, mida en {2}:Q{1}{3}, luego el cable a {4}, la bobina y su retorno a N / 0 V."},{"en":"{1} = {2}{3}: \"{2} {4} {5}\" is false, so the compare blocks.{6}","fr":"{1} = {2}{3} : \"{2} {4} {5}\" est faux, donc la comparaison bloque.{6}","pt":"{1} = {2}{3}: \"{2} {4} {5}\" é falso, então a comparação bloqueia.{6}","zh":"{1} = {2}{3}：\"{2} {4} {5}\" 不成立，所以比较指令断开。{6}","ru":"{1} = {2}{3}: \"{2} {4} {5}\" ложно, поэтому сравнение блокирует.{6}","pl":"{1} = {2}{3}: \"{2} {4} {5}\" jest fałszywe, więc porównanie blokuje.{6}","hu":"{1} = {2}{3}: \"{2} {4} {5}\" hamis, ezért az összehasonlítás blokkol.{6}","es":"{1} = {2}{3}: \"{2} {4} {5}\" es falso, así que la comparación bloquea.{6}"},{"en":"The input sees {1} from {2}. Either that device really is in this state, or it or its wire to {3}:I{4} is faulty: check with the meter.","fr":"L'entrée voit {1} venant de {2}. Soit cet appareil est vraiment dans cet état, soit lui ou son fil vers {3}:I{4} est en défaut : vérifiez au multimètre.","pt":"A entrada vê {1} vindo de {2}. Ou esse equipamento está mesmo nesse estado, ou ele ou o fio até {3}:I{4} está com defeito: verifique com o multímetro.","zh":"输入从 {2} 看到 {1}。要么该设备确实处于此状态，要么它或它到 {3}:I{4} 的导线有故障：用万用表检查。","ru":"Вход видит {1} от {2}. Либо устройство действительно в этом состоянии, либо неисправно оно или его провод к {3}:I{4}: проверьте мультиметром.","pl":"Wejście widzi {1} z {2}. Albo to urządzenie naprawdę jest w tym stanie, albo ono lub jego przewód do {3}:I{4} jest uszkodzony: sprawdź miernikiem.","hu":"A bemenet {1} értéket lát innen: {2}. Vagy a készülék tényleg ebben az állapotban van, vagy ő maga vagy a {3}:I{4} felé menő vezetéke hibás: ellenőrizze műszerrel.","es":"La entrada ve {1} desde {2}. O ese equipo realmente está en ese estado, o él o su cable a {3}:I{4} tiene falla: compruébelo con el multímetro."},{"en":"Timer {1} has finished ({2} s), so its NC contact is open.","fr":"La temporisation {1} est terminée ({2} s), donc son contact NC est ouvert.","pt":"O temporizador {1} terminou ({2} s), então o contato NC dele está aberto.","zh":"定时器 {1} 已到时（{2} s），所以它的常闭触点断开。","ru":"Таймер {1} отсчитал ({2} s), поэтому его контакт NC разомкнут.","pl":"Timer {1} odliczył ({2} s), więc jego styk NC jest otwarty.","hu":"A(z) {1} időzítő lejárt ({2} s), ezért az NC érintkezője nyitott.","es":"El temporizador {1} terminó ({2} s), así que su contacto NC está abierto."},{"en":"It is latched: set in network {1}{2}. Remove the cause, then reset.","fr":"Il est mémorisé : activé au réseau {1}{2}. Supprimez la cause, puis réarmez.","pt":"Está retido (latch): setado na network {1}{2}. Elimine a causa e depois rearme.","zh":"已自锁：在网络 {1} 中置位{2}。消除原因后再复位。","ru":"Он зафиксирован: устанавливается в сегменте {1}{2}. Устраните причину, затем сбросьте.","pl":"Jest zatrzaśnięty: ustawiany w sieci {1}{2}. Usuń przyczynę, potem skasuj.","hu":"Reteszelve van: beállítva a(z) {1}. hálózatban{2}. Szüntesse meg az okot, majd nyugtázza.","es":"Está enclavado: se activa en el segmento {1}{2}. Elimine la causa y luego rearme."},{"en":" ({1} comes from network {2}{3}.)","fr":" ({1} vient du réseau {2}{3}.)","pt":" ({1} vem da network {2}{3}.)","zh":" （{1} 来自网络 {2}{3}。）","ru":" ({1} берётся из сегмента {2}{3}.)","pl":" ({1} pochodzi z sieci {2}{3}.)","hu":" ({1} a(z) {2}. hálózatból jön{3}.)","es":" ({1} viene del segmento {2}{3}.)"},{"en":" {1} comes from network {2}{3} ({4} of {5}): AI{6} reads {7} V from {8}. If that does not match the real process, check the transmitter and its wiring.","fr":" {1} vient du réseau {2}{3} ({4} de {5}) : AI{6} lit {7} V depuis {8}. Si cela ne correspond pas au procédé réel, vérifiez le transmetteur et son câblage.","pt":" {1} vem da network {2}{3} ({4} de {5}): AI{6} lê {7} V de {8}. Se isso não bater com o processo real, verifique o transmissor e a ligação dele.","zh":" {1} 来自网络 {2}{3}（{5} 的 {4}）：AI{6} 从 {8} 读到 {7} V。如果与实际工艺不符，检查变送器及其接线。","ru":" {1} берётся из сегмента {2}{3} ({4} от {5}): AI{6} читает {7} V от {8}. Если это не совпадает с реальным процессом, проверьте датчик и его подключение.","pl":" {1} pochodzi z sieci {2}{3} ({4} z {5}): AI{6} odczytuje {7} V z {8}. Jeśli to nie zgadza się z rzeczywistym procesem, sprawdź przetwornik i jego okablowanie.","hu":" {1} a(z) {2}. hálózatból jön{3} ({5} {4}): az AI{6} {7} V-ot olvas innen: {8}. Ha ez nem egyezik a valós folyamattal, ellenőrizze a távadót és a bekötését.","es":" {1} viene del segmento {2}{3} ({4} de {5}): AI{6} lee {7} V desde {8}. Si no coincide con el proceso real, revise el transmisor y su cableado."},{"en":"The line stops after {1}: nothing is lined up at its exit (same cell, same direction). Use \"Add at the end of the line\".","fr":"La ligne s'arrête après {1} : rien n'est aligné à sa sortie (même case, même sens). Utilisez « Ajouter en fin de ligne ».","pt":"A linha para depois de {1}: nada está alinhado na saída (mesma célula, mesma direção). Use \"Adicionar no fim da linha\".","zh":"线路在 {1} 之后中断：出口处没有对齐的设备（同一格、同一方向）。使用“添加到线路末端”。","ru":"Линия обрывается после {1}: на её выходе ничего не стоит (та же клетка, то же направление). Используйте «Добавить в конец линии».","pl":"Linia kończy się po {1}: nic nie stoi na jej wyjściu (ta sama komórka, ten sam kierunek). Użyj „Dodaj na końcu linii”.","hu":"A sor {1} után megszakad: a kimeneténél nincs semmi (ugyanaz a cella, ugyanaz az irány). Használja a „Hozzáadás a sor végéhez” funkciót.","es":"La línea se corta después de {1}: no hay nada alineado en su salida (misma celda, misma dirección). Use \"Añadir al final de la línea\"."},{"en":"Turner needs a gap: pitch {1} mm < carton diagonal {2} + 20 mm. Put a spacing belt or speed up before it.","fr":"Le retourneur a besoin d'un écart : pas {1} mm < diagonale étui {2} + 20 mm. Ajoutez une bande d'espacement ou accélérez en amont.","pt":"O girador precisa de espaço: passo {1} mm < diagonal do cartucho {2} + 20 mm. Coloque uma esteira espaçadora ou acelere antes dele.","zh":"转向器需要间距：节距 {1} mm < 纸盒对角线 {2} + 20 mm。在其前面加拉距皮带或提高速度。","ru":"Поворотному устройству нужен зазор: шаг {1} mm < диагональ коробки {2} + 20 mm. Поставьте разделительную ленту или ускорьте поток перед ним.","pl":"Obracarka potrzebuje odstępu: podziałka {1} mm < przekątna kartonika {2} + 20 mm. Dodaj taśmę rozdzielającą lub przyspiesz przed nią.","hu":"A forgatónak hézag kell: osztás {1} mm < doboz átló {2} + 20 mm. Tegyen elé távolságtartó szalagot vagy gyorsítson előtte.","es":"El volteador necesita separación: paso {1} mm < diagonal del estuche {2} + 20 mm. Ponga una banda separadora o acelere antes."},{"en":"Guides {1} mm are too narrow for a carton {2} mm across: jam. Set {2}{3}-{2}{4} mm.","fr":"Guides {1} mm trop étroits pour un étui de {2} mm de large : bourrage. Réglez {2}{3}-{2}{4} mm.","pt":"Guias de {1} mm estreitas demais para um cartucho de {2} mm de largura: enrosco. Ajuste {2}{3}-{2}{4} mm.","zh":"导轨 {1} mm 对于宽 {2} mm 的纸盒太窄：会卡料。设为 {2}{3}-{2}{4} mm。","ru":"Направляющие {1} mm слишком узки для коробки шириной {2} mm: затор. Установите {2}{3}-{2}{4} mm.","pl":"Prowadnice {1} mm za wąskie dla kartonika o szerokości {2} mm: zator. Ustaw {2}{3}-{2}{4} mm.","hu":"A {1} mm-es vezetők túl szűkek a {2} mm széles dobozhoz: elakadás. Állítsa {2}{3}-{2}{4} mm-re.","es":"Guías de {1} mm demasiado estrechas para un estuche de {2} mm de ancho: atasco. Ajuste {2}{3}-{2}{4} mm."},{"en":"Guides {1} mm are too wide for {2} mm: the carton skews (bad print, labels, jams).","fr":"Guides {1} mm trop larges pour {2} mm : l'étui se met de travers (impression, étiquettes, bourrages).","pt":"Guias de {1} mm largas demais para {2} mm: o cartucho fica torto (impressão ruim, rótulos, enroscos).","zh":"导轨 {1} mm 对 {2} mm 太宽：纸盒歪斜（打印不良、贴标问题、卡料）。","ru":"Направляющие {1} mm слишком широки для {2} mm: коробка перекашивается (плохая печать, этикетки, заторы).","pl":"Prowadnice {1} mm za szerokie dla {2} mm: kartonik się skręca (zły nadruk, etykiety, zatory).","hu":"A {1} mm-es vezetők túl szélesek {2} mm-hez: a doboz elfordul (rossz nyomtatás, címkék, elakadás).","es":"Guías de {1} mm demasiado anchas para {2} mm: el estuche se tuerce (mala impresión, etiquetas, atascos)."},{"en":"Chain {1} mm is narrow for a carton {2} mm across.","fr":"Chaîne {1} mm étroite pour un étui de {2} mm de large.","pt":"Corrente de {1} mm estreita para um cartucho de {2} mm de largura.","zh":"链板 {1} mm 对于宽 {2} mm 的纸盒偏窄。","ru":"Цепь {1} mm узка для коробки шириной {2} mm.","pl":"Łańcuch {1} mm za wąski dla kartonika o szerokości {2} mm.","hu":"A {1} mm-es lánc keskeny a {2} mm széles dobozhoz.","es":"Cadena de {1} mm estrecha para un estuche de {2} mm de ancho."},{"en":"Curve too tight for this carton (inner radius {1} mm, carton {2} along): it will jam. Use a bigger radius or turn the carton first.","fr":"Courbe trop serrée pour cet étui (rayon intérieur {1} mm, étui {2} en longueur) : bourrage. Prenez un rayon plus grand ou tournez l'étui avant.","pt":"Curva fechada demais para este cartucho (raio interno {1} mm, cartucho {2} no comprimento): vai enroscar. Use um raio maior ou gire o cartucho antes.","zh":"弯道对该纸盒太急（内半径 {1} mm，纸盒沿流向 {2}）：会卡料。用更大半径或先转向纸盒。","ru":"Поворот слишком крутой для этой коробки (внутренний радиус {1} mm, коробка {2} вдоль потока): затор. Увеличьте радиус или сначала поверните коробку.","pl":"Łuk za ciasny dla tego kartonika (promień wewnętrzny {1} mm, kartonik {2} wzdłuż): zator. Użyj większego promienia lub najpierw obróć kartonik.","hu":"Túl szűk ív ehhez a dobozhoz (belső sugár {1} mm, doboz {2} hosszában): elakad. Használjon nagyobb sugarat, vagy előbb fordítsa el a dobozt.","es":"Curva demasiado cerrada para este estuche (radio interior {1} mm, estuche {2} a lo largo): se atascará. Use un radio mayor o gire antes el estuche."},{"en":"A standing carton tips over here (height/base {1}).","fr":"Un étui debout bascule ici (hauteur/base {1}).","pt":"Um cartucho em pé tomba aqui (altura/base {1}).","zh":"直立纸盒在此会倾倒（高度/底边 {1}）。","ru":"Стоящая коробка здесь опрокидывается (высота/основание {1}).","pl":"Stojący kartonik przewraca się tutaj (wysokość/podstawa {1}).","hu":"Az álló doboz itt felborul (magasság/alap {1}).","es":"Un estuche de pie se vuelca aquí (altura/base {1})."},{"en":"Standing carton at {1} m/min: keep it ≤ 30 m/min.","fr":"Étui debout à {1} m/min : restez ≤ 30 m/min.","pt":"Cartucho em pé a {1} m/min: mantenha ≤ 30 m/min.","zh":"直立纸盒速度 {1} m/min：保持 ≤ 30 m/min。","ru":"Стоящая коробка на {1} m/min: держите ≤ 30 m/min.","pl":"Stojący kartonik przy {1} m/min: utrzymuj ≤ 30 m/min.","hu":"Álló doboz {1} m/min sebességgel: tartsa ≤ 30 m/min értéken.","es":"Estuche de pie a {1} m/min: manténgalo ≤ 30 m/min."},{"en":"Speed jumps ×{1} from the conveyor before (limit ×{2}): cartons may tip or shingle.","fr":"La vitesse saute ×{1} par rapport au convoyeur précédent (limite ×{2}) : les étuis peuvent basculer ou se chevaucher.","pt":"A velocidade salta ×{1} em relação à esteira anterior (limite ×{2}): os cartuchos podem tombar ou encavalar.","zh":"速度比前一段输送带跳升 ×{1}（限值 ×{2}）：纸盒可能倾倒或叠压。","ru":"Скорость скачет в ×{1} относительно предыдущего конвейера (предел ×{2}): коробки могут опрокинуться или налезть друг на друга.","pl":"Prędkość skacze ×{1} względem poprzedniego przenośnika (limit ×{2}): kartoniki mogą się przewracać lub zachodzić na siebie.","hu":"A sebesség ×{1}-szeresére ugrik az előző szállítószalaghoz képest (határ ×{2}): a dobozok felborulhatnak vagy egymásra csúszhatnak.","es":"La velocidad salta ×{1} respecto al transportador anterior (límite ×{2}): los estuches pueden volcarse o montarse."},{"en":"At {1} m/min the pitch is {2} mm, less than the carton ({3} mm) + 10: this conveyor cannot carry {4} cartons/min.","fr":"À {1} m/min, le pas est de {2} mm, moins que l'étui ({3} mm) + 10 : ce convoyeur ne peut pas transporter {4} étuis/min.","pt":"A {1} m/min o passo é {2} mm, menor que o cartucho ({3} mm) + 10: esta esteira não consegue levar {4} cartuchos/min.","zh":"在 {1} m/min 时节距为 {2} mm，小于纸盒（{3} mm）+ 10：该输送带无法输送 {4} 盒/min。","ru":"При {1} m/min шаг {2} mm, меньше коробки ({3} mm) + 10: этот конвейер не может везти {4} коробок/min.","pl":"Przy {1} m/min podziałka wynosi {2} mm, mniej niż kartonik ({3} mm) + 10: ten przenośnik nie przeniesie {4} kartoników/min.","hu":"{1} m/min sebességnél az osztás {2} mm, kevesebb, mint a doboz ({3} mm) + 10: ez a szalag nem tud {4} doboz/min-et szállítani.","es":"A {1} m/min el paso es {2} mm, menos que el estuche ({3} mm) + 10: este transportador no puede llevar {4} estuches/min."},{"en":"Slower than the element before it ({1} < {2} m/min): cartons will back up. Keep the V-curve: speed rises along the line.","fr":"Plus lent que l'élément précédent ({1} < {2} m/min) : les étuis vont s'accumuler. Gardez la courbe en V : la vitesse augmente le long de la ligne.","pt":"Mais lento que o elemento anterior ({1} < {2} m/min): os cartuchos vão acumular. Mantenha a curva em V: a velocidade aumenta ao longo da linha.","zh":"比前一段慢（{1} < {2} m/min）：纸盒会堆积。保持 V 形曲线：速度沿线逐段提高。","ru":"Медленнее предыдущего элемента ({1} < {2} m/min): коробки будут скапливаться. Соблюдайте V-кривую: скорость растёт вдоль линии.","pl":"Wolniej niż poprzedni element ({1} < {2} m/min): kartoniki będą się spiętrzać. Zachowaj krzywą V: prędkość rośnie wzdłuż linii.","hu":"Lassabb az előző elemnél ({1} < {2} m/min): a dobozok feltorlódnak. Tartsa a V-görbét: a sebesség a sor mentén nő.","es":"Más lento que el elemento anterior ({1} < {2} m/min): los estuches se acumularán. Mantenga la curva en V: la velocidad sube a lo largo de la línea."},{"en":"{1} handles {2} cartons/min, the cartoner makes {3}. Downstream machines need 110-130 % of the cartoner rate.","fr":"{1} traite {2} étuis/min, l'encartonneuse en produit {3}. Les machines en aval doivent faire 110-130 % de la cadence de l'encartonneuse.","pt":"{1} processa {2} cartuchos/min, a encartuchadeira produz {3}. As máquinas a jusante precisam de 110-130 % da cadência da encartuchadeira.","zh":"{1} 处理能力 {2} 盒/min，装盒机产出 {3}。下游设备需达到装盒机速度的 110-130 %。","ru":"{1} обрабатывает {2} коробок/min, картонажная машина выдаёт {3}. Машины ниже по потоку должны давать 110-130 % производительности картонажной машины.","pl":"{1} obsługuje {2} kartoników/min, kartoniarka daje {3}. Maszyny za nią potrzebują 110-130 % wydajności kartoniarki.","hu":"{1} {2} doboz/min-et kezel, a dobozoló {3}-at gyárt. A későbbi gépeknek a dobozoló teljesítményének 110-130 %-a kell.","es":"{1} procesa {2} estuches/min, la estuchadora produce {3}. Las máquinas aguas abajo necesitan el 110-130 % de la cadencia de la estuchadora."},{"en":"Pitch {1} mm < weigh pan {2} mm: two cartons on the pan, false rejects. Speed up the conveyor before it.","fr":"Pas {1} mm < plateau de pesée {2} mm : deux étuis sur le plateau, faux rejets. Accélérez le convoyeur en amont.","pt":"Passo {1} mm < prato de pesagem {2} mm: dois cartuchos no prato, falsos rejeitos. Acelere a esteira antes dela.","zh":"节距 {1} mm < 称重台 {2} mm：称台上有两个纸盒，误剔除。提高其前面输送带的速度。","ru":"Шаг {1} mm < весовая платформа {2} mm: две коробки на платформе, ложные отбраковки. Ускорьте конвейер перед ней.","pl":"Podziałka {1} mm < szalka wagi {2} mm: dwa kartoniki na szalce, fałszywe odrzuty. Przyspiesz przenośnik przed nią.","hu":"Osztás {1} mm < mérőtálca {2} mm: két doboz a tálcán, téves kidobás. Gyorsítsa az előtte lévő szalagot.","es":"Paso {1} mm < plato de pesaje {2} mm: dos estuches en el plato, rechazos falsos. Acelere el transportador anterior."},{"en":"Only {1} ms on the pan (need ≥ 150 ms for the load cell to settle): use a longer pan or a lower speed.","fr":"Seulement {1} ms sur le plateau (il faut ≥ 150 ms pour que la cellule de charge se stabilise) : plateau plus long ou vitesse plus basse.","pt":"Apenas {1} ms no prato (precisa de ≥ 150 ms para a célula de carga estabilizar): use um prato maior ou velocidade menor.","zh":"在称台上仅 {1} ms（称重传感器稳定需 ≥ 150 ms）：使用更长的称台或降低速度。","ru":"Всего {1} ms на платформе (нужно ≥ 150 ms для успокоения тензодатчика): удлините платформу или снизьте скорость.","pl":"Tylko {1} ms na szalce (potrzeba ≥ 150 ms na ustabilizowanie tensometru): użyj dłuższej szalki lub mniejszej prędkości.","hu":"Csak {1} ms a tálcán (≥ 150 ms kell, hogy a mérőcella beálljon): hosszabb tálcát vagy kisebb sebességet használjon.","es":"Solo {1} ms en el plato (se necesitan ≥ 150 ms para que la celda de carga se estabilice): use un plato más largo o menos velocidad."},{"en":"Case packer is set for {1} but cartons arrive {2}.","fr":"L'encaisseuse est réglée pour {1} mais les étuis arrivent {2}.","pt":"A encaixotadora está ajustada para {1}, mas os cartuchos chegam {2}.","zh":"装箱机设定为 {1}，但纸盒到达时为 {2}。","ru":"Упаковщик в короба настроен на {1}, а коробки приходят {2}.","pl":"Pakowarka zbiorcza jest ustawiona na {1}, a kartoniki przychodzą {2}.","hu":"A gyűjtőcsomagoló {1} állásra van beállítva, de a dobozok {2} érkeznek.","es":"La encajadora está ajustada para {1} pero los estuches llegan {2}."},{"en":"{1} is not on the carton path: nothing reaches it.","fr":"{1} n'est pas sur le trajet des étuis : rien ne l'atteint.","pt":"{1} não está no caminho dos cartuchos: nada chega até ele.","zh":"{1} 不在纸盒路径上：没有纸盒到达。","ru":"{1} не на пути коробок: до него ничего не доходит.","pl":"{1} nie leży na drodze kartoników: nic do niego nie dociera.","hu":"{1} nincs a dobozok útján: semmi sem jut el hozzá.","es":"{1} no está en el recorrido de los estuches: no le llega nada."},{"en":"No reject station after {1}: a bad carton could reach the case (GMP).","fr":"Pas de station de rejet après {1} : un étui non conforme pourrait atteindre la caisse (GMP).","pt":"Sem estação de rejeição após {1}: um cartucho ruim pode chegar à caixa (GMP).","zh":"{1} 之后没有剔除站：不合格纸盒可能进入装箱（GMP）。","ru":"Нет станции отбраковки после {1}: брак может попасть в короб (GMP).","pl":"Brak stacji odrzutu za {1}: wadliwy kartonik może trafić do kartonu zbiorczego (GMP).","hu":"Nincs kidobó állomás {1} után: hibás doboz kerülhet a gyűjtődobozba (GMP).","es":"No hay estación de rechazo después de {1}: un estuche malo podría llegar a la caja (GMP)."},{"en":"Carton jammed in {1}: guides {2} mm, carton {3} mm across.","fr":"Étui coincé dans {1} : guides {2} mm, étui de {3} mm de large.","pt":"Cartucho enroscado em {1}: guias {2} mm, cartucho com {3} mm de largura.","zh":"纸盒卡在 {1}：导轨 {2} mm，纸盒宽 {3} mm。","ru":"Коробка застряла в {1}: направляющие {2} mm, ширина коробки {3} mm.","pl":"Kartonik zablokowany w {1}: prowadnice {2} mm, kartonik o szerokości {3} mm.","hu":"Doboz elakadt itt: {1}: vezetők {2} mm, doboz szélessége {3} mm.","es":"Estuche atascado en {1}: guías {2} mm, estuche de {3} mm de ancho."},{"en":"Carton stuck in curve {1}: radius too tight for its length along the flow.","fr":"Étui bloqué dans la courbe {1} : rayon trop serré pour sa longueur dans le sens du flux.","pt":"Cartucho preso na curva {1}: raio fechado demais para o comprimento dele no sentido do fluxo.","zh":"纸盒卡在弯道 {1}：半径相对其沿流向长度太小。","ru":"Коробка застряла в повороте {1}: радиус слишком мал для её длины вдоль потока.","pl":"Kartonik utknął na łuku {1}: promień za ciasny dla jego długości wzdłuż przepływu.","hu":"Doboz beragadt a(z) {1} ívben: a sugár túl szűk a folyásirányú hosszához.","es":"Estuche atascado en la curva {1}: radio demasiado cerrado para su longitud en el sentido del flujo."},{"en":"Carton tipped over in {1} (standing on its end).","fr":"Étui renversé dans {1} (debout sur sa tranche).","pt":"Cartucho tombou em {1} (estava em pé na ponta).","zh":"纸盒在 {1} 中倾倒（立着放置）。","ru":"Коробка опрокинулась в {1} (стояла на торце).","pl":"Kartonik przewrócił się w {1} (stał na krótszym boku).","hu":"Doboz felborult itt: {1} (a végén állt).","es":"Estuche volcado en {1} (estaba de pie sobre su extremo)."},{"en":"Cartons touching at turner {1}: they wedge. Put a spacing belt before it.","fr":"Étuis jointifs au retourneur {1} : ils se coincent. Ajoutez une bande d'espacement en amont.","pt":"Cartuchos encostados no girador {1}: eles travam. Coloque uma esteira espaçadora antes dele.","zh":"转向器 {1} 处纸盒相互接触：会卡住。在其前面加拉距皮带。","ru":"Коробки соприкасаются у поворотного устройства {1}: они заклиниваются. Поставьте перед ним разделительную ленту.","pl":"Kartoniki stykają się przy obracarce {1}: klinują się. Dodaj przed nią taśmę rozdzielającą.","hu":"A dobozok összeérnek a(z) {1} forgatónál: beékelődnek. Tegyen elé távolságtartó szalagot.","es":"Estuches en contacto en el volteador {1}: se acuñan. Ponga una banda separadora antes."},{"en":"Standing carton jammed in turner {1}.","fr":"Étui debout coincé dans le retourneur {1}.","pt":"Cartucho em pé enroscado no girador {1}.","zh":"直立纸盒卡在转向器 {1}。","ru":"Стоящая коробка застряла в поворотном устройстве {1}.","pl":"Stojący kartonik zablokowany w obracarce {1}.","hu":"Álló doboz elakadt a(z) {1} forgatóban.","es":"Estuche de pie atascado en el volteador {1}."},{"en":"Reject not confirmed at {1} (no air): the bad carton stayed on the line. Line stopped: remove it by hand and fix the air.","fr":"Rejet non confirmé à {1} (pas d'air) : l'étui non conforme est resté sur la ligne. Ligne arrêtée : retirez-le à la main et réparez l'air.","pt":"Rejeição não confirmada em {1} (sem ar): o cartucho ruim ficou na linha. Linha parada: retire-o à mão e conserte o ar.","zh":"{1} 处剔除未确认（无气）：不合格纸盒留在线上。线路已停：手动取出并修复气源。","ru":"Отбраковка не подтверждена на {1} (нет воздуха): брак остался на линии. Линия остановлена: уберите его вручную и устраните неисправность воздуха.","pl":"Odrzut niepotwierdzony w {1} (brak powietrza): wadliwy kartonik został na linii. Linia zatrzymana: usuń go ręcznie i napraw powietrze.","hu":"A kidobás nincs visszaigazolva itt: {1} (nincs levegő): a hibás doboz a soron maradt. A sor leállt: vegye ki kézzel és javítsa a levegőt.","es":"Rechazo no confirmado en {1} (sin aire): el estuche malo quedó en la línea. Línea parada: retírelo a mano y repare el aire."},{"en":"{1} rejects in a row at {2}: line stopped. Find the cause before you restart.","fr":"{1} rejets consécutifs à {2} : ligne arrêtée. Trouvez la cause avant de redémarrer.","pt":"{1} rejeições seguidas em {2}: linha parada. Encontre a causa antes de religar.","zh":"{2} 处连续剔除 {1} 次：线路已停。重启前先找出原因。","ru":"{1} отбраковок подряд на {2}: линия остановлена. Найдите причину перед перезапуском.","pl":"{1} odrzutów z rzędu w {2}: linia zatrzymana. Znajdź przyczynę przed ponownym uruchomieniem.","hu":"{1} egymást követő kidobás itt: {2}: a sor leállt. Keresse meg az okot újraindítás előtt.","es":"{1} rechazos seguidos en {2}: línea parada. Encuentre la causa antes de rearrancar."},{"en":"Wrong orientation at case packer {1} ({2}, needs {3}).","fr":"Mauvaise orientation à l'encaisseuse {1} ({2}, attendu {3}).","pt":"Orientação errada na encaixotadora {1} ({2}, precisa {3}).","zh":"装箱机 {1} 处方向错误（{2}，需要 {3}）。","ru":"Неверная ориентация на упаковщике в короба {1} ({2}, нужно {3}).","pl":"Zła orientacja na pakowarce zbiorczej {1} ({2}, wymagane {3}).","hu":"Rossz tájolás a(z) {1} gyűjtőcsomagolónál ({2}, {3} kell).","es":"Orientación incorrecta en la encajadora {1} ({2}, necesita {3})."},{"en":"A bad carton reached {1} ({2}): GMP breach. Line stopped: quarantine the case.","fr":"Un étui non conforme a atteint {1} ({2}) : écart GMP. Ligne arrêtée : mettez la caisse en quarantaine.","pt":"Um cartucho ruim chegou a {1} ({2}): desvio de GMP. Linha parada: coloque a caixa em quarentena.","zh":"不合格纸盒到达 {1}（{2}）：违反 GMP。线路已停：隔离该箱。","ru":"Бракованная коробка дошла до {1} ({2}): нарушение GMP. Линия остановлена: поместите короб в карантин.","pl":"Wadliwy kartonik dotarł do {1} ({2}): naruszenie GMP. Linia zatrzymana: poddaj karton zbiorczy kwarantannie.","hu":"Hibás doboz jutott ide: {1} ({2}): GMP-sértés. A sor leállt: tegye karanténba a gyűjtődobozt.","es":"Un estuche malo llegó a {1} ({2}): incumplimiento GMP. Línea parada: ponga la caja en cuarentena."},{"en":"Chlorine reaches the membrane ({1} mg/L). The damage cannot be undone. Check the carbon filter or SMBS dosing.","fr":"Le chlore atteint la membrane ({1} mg/L). Les dégâts sont irréversibles. Contrôlez le filtre à charbon ou le dosage de SMBS.","pt":"O cloro está chegando à membrana ({1} mg/L). O dano não tem volta. Verifique o filtro de carvão ou a dosagem de SMBS.","zh":"氯到达膜（{1} mg/L）。损伤不可逆。检查活性炭过滤器或 SMBS 投加。","ru":"Хлор доходит до мембраны ({1} mg/L). Повреждение необратимо. Проверьте угольный фильтр или дозирование SMBS.","pl":"Chlor dociera do membrany ({1} mg/L). Uszkodzenie jest nieodwracalne. Sprawdź filtr węglowy lub dozowanie SMBS.","hu":"A klór eléri a membránt ({1} mg/L). A károsodás visszafordíthatatlan. Ellenőrizze a szénszűrőt vagy az SMBS-adagolást.","es":"El cloro llega a la membrana ({1} mg/L). El daño no tiene vuelta atrás. Revise el filtro de carbón o la dosificación de SMBS."},{"en":"Tripped on low suction pressure (below {1} bar for 5 s). Check the feed pump, the filters and the break tank, then press \"Reset trip\".","fr":"Déclenché sur basse pression d'aspiration (sous {1} bar pendant 5 s). Contrôlez la pompe d'alimentation, les filtres et la bâche de rupture, puis appuyez sur « Réarmer ».","pt":"Desarmou por baixa pressão de sucção (abaixo de {1} bar por 5 s). Verifique a bomba de alimentação, os filtros e o tanque de quebra, depois pressione \"Resetar desarme\".","zh":"因吸入压力低跳闸（低于 {1} bar 持续 5 s）。检查供水泵、过滤器和缓冲罐，然后按“复位跳闸”。","ru":"Отключение по низкому давлению всасывания (ниже {1} bar в течение 5 s). Проверьте насос подачи, фильтры и разрывной бак, затем нажмите «Сброс отключения».","pl":"Wyłączenie przy niskim ciśnieniu ssania (poniżej {1} bar przez 5 s). Sprawdź pompę zasilającą, filtry i zbiornik przerywający, potem naciśnij „Kasuj wyłączenie”.","hu":"Alacsony szívónyomás miatt leoldott ({1} bar alatt 5 s-ig). Ellenőrizze a tápszivattyút, a szűrőket és a puffertartályt, majd nyomja meg a „Leoldás nyugtázása” gombot.","es":"Disparo por baja presión de aspiración (por debajo de {1} bar durante 5 s). Revise la bomba de alimentación, los filtros y el tanque de rotura, luego pulse \"Rearmar disparo\"."},{"en":"Stopped: suction tank {1} below 10 % (dry-run protection).","fr":"Arrêtée : cuve d'aspiration {1} sous 10 % (protection marche à sec).","pt":"Parada: tanque de sucção {1} abaixo de 10 % (proteção contra funcionamento a seco).","zh":"已停止：吸水罐 {1} 低于 10 %（防干转保护）。","ru":"Остановлен: бак всасывания {1} ниже 10 % (защита от сухого хода).","pl":"Zatrzymana: zbiornik ssawny {1} poniżej 10 % (ochrona przed pracą na sucho).","hu":"Leállt: a(z) {1} szívótartály 10 % alatt (szárazonfutás-védelem).","es":"Parada: tanque de aspiración {1} por debajo del 10 % (protección contra marcha en seco)."},{"en":"Resin almost exhausted ({1} % left).","fr":"Résine presque épuisée ({1} % restant).","pt":"Resina quase esgotada ({1} % restante).","zh":"树脂即将耗尽（剩余 {1} %）。","ru":"Смола почти истощена (осталось {1} %).","pl":"Żywica prawie wyczerpana (pozostało {1} %).","hu":"A gyanta majdnem kimerült ({1} % maradt).","es":"Resina casi agotada (queda {1} %)."},{"en":"Diverting to drain: conductivity {1} µS/cm is above {2}.","fr":"Dérivation à l'égout : conductivité {1} µS/cm au-dessus de {2}.","pt":"Desviando para o dreno: condutividade {1} µS/cm acima de {2}.","zh":"正在排放：电导率 {1} µS/cm 高于 {2}。","ru":"Сброс в дренаж: электропроводность {1} µS/cm выше {2}.","pl":"Zrzut do odpływu: przewodność {1} µS/cm powyżej {2}.","hu":"Lefolyóba terelés: a vezetőképesség {1} µS/cm, {2} felett.","es":"Desviando a drenaje: conductividad {1} µS/cm por encima de {2}."},{"en":"Water is good again: back to the tank after 2 minutes in spec ({1} s).","fr":"L'eau est de nouveau conforme : retour vers la cuve après 2 minutes dans les spécifications ({1} s).","pt":"A água está boa de novo: volta para o tanque após 2 minutos dentro da especificação ({1} s).","zh":"水质已恢复合格：在规格内保持 2 分钟后切回储罐（{1} s）。","ru":"Вода снова в норме: возврат в бак после 2 минут в пределах спецификации ({1} s).","pl":"Woda znów jest dobra: powrót do zbiornika po 2 minutach w specyfikacji ({1} s).","hu":"A víz újra megfelelő: 2 perc specifikáción belüli üzem után vissza a tartályba ({1} s).","es":"El agua vuelve a estar bien: regreso al tanque tras 2 minutos dentro de especificación ({1} s)."},{"en":"Out of specification for {1}: {2}","fr":"Hors spécification pour {1} : {2}","pt":"Fora de especificação para {1}: {2}","zh":"{1} 超出规格：{2}","ru":"Вне спецификации для {1}: {2}","pl":"Poza specyfikacją dla {1}: {2}","hu":"Specifikáción kívül ({1}): {2}","es":"Fuera de especificación para {1}: {2}"},{"en":"Action level exceeded: {1}. Investigate and sanitise.","fr":"Niveau d'action dépassé : {1}. Investiguez et désinfectez.","pt":"Nível de ação excedido: {1}. Investigue e sanitize.","zh":"超过纠偏限：{1}。调查并消毒。","ru":"Превышен уровень действия: {1}. Проведите расследование и санитизацию.","pl":"Przekroczony poziom działania: {1}. Zbadaj przyczynę i zdezynfekuj.","hu":"Beavatkozási szint túllépve: {1}. Vizsgálja ki és fertőtlenítse.","es":"Nivel de acción superado: {1}. Investigue y sanitice."},{"en":"Bacteria growing in the tank ({1} CFU/mL). Sanitise at 80 °C or keep it hot.","fr":"Bactéries en croissance dans la cuve ({1} CFU/mL). Désinfectez à 80 °C ou maintenez-la chaude.","pt":"Bactérias crescendo no tanque ({1} CFU/mL). Sanitize a 80 °C ou mantenha quente.","zh":"储罐内细菌在增长（{1} CFU/mL）。在 80 °C 消毒或保持热态。","ru":"В баке растут бактерии ({1} CFU/mL). Санитизируйте при 80 °C или держите его горячим.","pl":"Bakterie rosną w zbiorniku ({1} CFU/mL). Zdezynfekuj w 80 °C lub utrzymuj go gorącym.","hu":"Baktériumok szaporodnak a tartályban ({1} CFU/mL). Fertőtlenítsen 80 °C-on, vagy tartsa forrón.","es":"Bacterias creciendo en el tanque ({1} CFU/mL). Sanitice a 80 °C o manténgalo caliente."},{"en":"Loop velocity {1} m/s (below 0.6): biofilm grows. Use a smaller pipe or more flow.","fr":"Vitesse de boucle {1} m/s (sous 0.6) : le biofilm se développe. Prenez un tuyau plus petit ou plus de débit.","pt":"Velocidade do loop {1} m/s (abaixo de 0.6): o biofilme cresce. Use um tubo menor ou mais vazão.","zh":"循环流速 {1} m/s（低于 0.6）：生物膜会滋生。改用更小管径或加大流量。","ru":"Скорость в контуре {1} m/s (ниже 0.6): растёт биоплёнка. Уменьшите диаметр трубы или увеличьте расход.","pl":"Prędkość w pętli {1} m/s (poniżej 0.6): rośnie biofilm. Użyj mniejszej rury lub większego przepływu.","hu":"Hurok-áramlási sebesség {1} m/s (0.6 alatt): nő a biofilm. Használjon kisebb csövet vagy nagyobb átfolyást.","es":"Velocidad del lazo {1} m/s (por debajo de 0.6): crece biofilm. Use una tubería más pequeña o más caudal."},{"en":"Loop velocity {1} m/s: keep at least 1 m/s at the return.","fr":"Vitesse de boucle {1} m/s : gardez au moins 1 m/s au retour.","pt":"Velocidade do loop {1} m/s: mantenha pelo menos 1 m/s no retorno.","zh":"循环流速 {1} m/s：回水处至少保持 1 m/s。","ru":"Скорость в контуре {1} m/s: держите не менее 1 m/s на возврате.","pl":"Prędkość w pętli {1} m/s: utrzymuj co najmniej 1 m/s na powrocie.","hu":"Hurok-áramlási sebesség {1} m/s: a visszatérőben legalább 1 m/s legyen.","es":"Velocidad del lazo {1} m/s: mantenga al menos 1 m/s en el retorno."},{"en":"Laminar flow (Re {1}): no scouring of the pipe wall.","fr":"Écoulement laminaire (Re {1}) : pas de récurage de la paroi du tuyau.","pt":"Escoamento laminar (Re {1}): sem arraste na parede do tubo.","zh":"层流（Re {1}）：对管壁没有冲刷作用。","ru":"Ламинарный поток (Re {1}): стенка трубы не очищается.","pl":"Przepływ laminarny (Re {1}): brak oczyszczania ścianki rury.","hu":"Lamináris áramlás (Re {1}): nincs csőfal-öblítő hatás.","es":"Flujo laminar (Re {1}): no hay arrastre en la pared de la tubería."},{"en":"Velocity {1} m/s is high: noise, erosion and a big pressure drop. Use a larger pipe.","fr":"Vitesse {1} m/s élevée : bruit, érosion et forte perte de charge. Prenez un tuyau plus grand.","pt":"Velocidade {1} m/s alta: ruído, erosão e grande perda de carga. Use um tubo maior.","zh":"流速 {1} m/s 偏高：噪音、冲蚀和较大压降。改用更大管径。","ru":"Скорость {1} m/s высокая: шум, эрозия и большой перепад давления. Увеличьте диаметр трубы.","pl":"Prędkość {1} m/s jest wysoka: hałas, erozja i duży spadek ciśnienia. Użyj większej rury.","hu":"A(z) {1} m/s sebesség magas: zaj, erózió és nagy nyomásesés. Használjon nagyobb csövet.","es":"Velocidad {1} m/s alta: ruido, erosión y gran pérdida de carga. Use una tubería mayor."},{"en":"Dead leg: {1} m = {2} D with no flow (limit 2 D). Bacteria grow here: shorten it or use a zero-dead-leg valve.","fr":"Bras mort : {1} m = {2} D sans débit (limite 2 D). Les bactéries s'y développent : raccourcissez-le ou utilisez une vanne sans bras mort.","pt":"Ponto morto: {1} m = {2} D sem fluxo (limite 2 D). Bactérias crescem aqui: encurte ou use uma válvula zero dead leg.","zh":"死角：{1} m = {2} D 无流动（限值 2 D）。细菌在此滋生：缩短它或使用零死角阀。","ru":"Тупиковая зона: {1} m = {2} D без потока (предел 2 D). Здесь растут бактерии: укоротите её или поставьте клапан без тупиковой зоны.","pl":"Martwa strefa: {1} m = {2} D bez przepływu (limit 2 D). Rosną tu bakterie: skróć ją lub użyj zaworu bez martwej strefy.","hu":"Holtág: {1} m = {2} D átfolyás nélkül (határ 2 D). Itt baktériumok szaporodnak: rövidítse le, vagy használjon holtág nélküli szelepet.","es":"Pierna muerta: {1} m = {2} D sin flujo (límite 2 D). Aquí crecen bacterias: acórtela o use una válvula sin pierna muerta."},{"en":"Dead leg {1} D (limit 2 D).","fr":"Bras mort {1} D (limite 2 D).","pt":"Ponto morto {1} D (limite 2 D).","zh":"死角 {1} D（限值 2 D）。","ru":"Тупиковая зона {1} D (предел 2 D).","pl":"Martwa strefa {1} D (limit 2 D).","hu":"Holtág {1} D (határ 2 D).","es":"Pierna muerta {1} D (límite 2 D)."},{"en":"Flush {1} for 3 min (open to drain, then close)","fr":"Rincez {1} pendant 3 min (ouvrir vers l'égout, puis fermer)","pt":"Enxágue {1} por 3 min (abrir para o dreno, depois fechar)","zh":"冲洗 {1} 3 min（打开排放，然后关闭）","ru":"Промойте {1} 3 min (открыть в слив, затем закрыть)","pl":"Przepłucz {1} przez 3 min (otwórz do spustu, potem zamknij)","hu":"{1} öblítése 3 min-ig (nyitás a lefolyóba, majd zárás)","es":"Purgue {1} durante 3 min (abrir a drenaje y luego cerrar)"},{"en":"Heat {1} and the RO loop to {2} °C ({3} kW steam)","fr":"Chauffez {1} et la boucle RO à {2} °C ({3} kW vapeur)","pt":"Aqueça {1} e o loop do RO a {2} °C ({3} kW de vapor)","zh":"将 {1} 和 RO 回路加热到 {2} °C（{3} kW 蒸汽）","ru":"Нагрейте {1} и контур RO до {2} °C ({3} kW пар)","pl":"Podgrzej {1} i pętlę RO do {2} °C ({3} kW pary)","hu":"Fűtse fel: {1} és az RO kör {2} °C-ra ({3} kW gőz)","es":"Caliente {1} y el lazo de RO a {2} °C ({3} kW de vapor)"},{"en":"Heat {1} and the loop to {2} °C ({3} outlet {4} °C, {5} kW steam)","fr":"Chauffez {1} et la boucle à {2} °C (sortie {3} {4} °C, {5} kW vapeur)","pt":"Aqueça {1} e o loop a {2} °C (saída de {3} {4} °C, {5} kW de vapor)","zh":"将 {1} 和回路加热到 {2} °C（{3} 出口 {4} °C，{5} kW 蒸汽）","ru":"Нагрейте {1} и контур до {2} °C (выход {3} {4} °C, {5} kW пар)","pl":"Podgrzej {1} i pętlę do {2} °C (wylot {3} {4} °C, {5} kW pary)","hu":"Fűtse fel: {1} és a kör {2} °C-ra ({3} kilépő {4} °C, {5} kW gőz)","es":"Caliente {1} y el lazo a {2} °C (salida de {3} {4} °C, {5} kW de vapor)"},{"en":"Production ON: fill the raw tank {1} from the city water to 20 % (the feed pump starts there)","fr":"Production ON : remplissez la cuve d'eau brute {1} depuis l'eau de ville jusqu'à 20 % (la pompe d'alimentation démarre à ce niveau)","pt":"Produção ON: encha o tanque de água bruta {1} com água da rede até 20 % (a bomba de alimentação parte nesse ponto)","zh":"生产 ON：用市政水将原水箱 {1} 注至 20 %（给水泵在此启动）","ru":"Производство ON: наполните бак сырой воды {1} городской водой до 20 % (на этом уровне запускается питательный насос)","pl":"Produkcja ON: napełnij zbiornik wody surowej {1} wodą miejską do 20 % (przy tym poziomie rusza pompa zasilająca)","hu":"Termelés ON: töltse a {1} nyersvíz tartályt városi vízzel 20 %-ig (ott indul a tápszivattyú)","es":"Producción ON: llene el tanque de agua bruta {1} con agua de red hasta el 20 % (la bomba de alimentación arranca ahí)"},{"en":"Pretreatment running (filter, softener, cartridge): fill the break tank {1} to 20 %","fr":"Prétraitement en marche (filtre, adoucisseur, cartouche) : remplissez la bâche de rupture {1} jusqu'à 20 %","pt":"Pré-tratamento em operação (filtro, abrandador, cartucho): encha o tanque de quebra {1} até 20 %","zh":"预处理运行（过滤器、软化器、滤芯）：将中间水箱 {1} 注至 20 %","ru":"Предочистка работает (фильтр, умягчитель, картридж): наполните разрывной бак {1} до 20 %","pl":"Uzdatnianie wstępne pracuje (filtr, zmiękczacz, wkład): napełnij zbiornik przerywający {1} do 20 %","hu":"Előkezelés üzemel (szűrő, lágyító, betét): töltse a {1} megszakító tartályt 20 %-ig","es":"Pretratamiento en marcha (filtro, descalcificador, cartucho): llene el tanque de rotura {1} hasta el 20 %"},{"en":"RO pass 1 and 2 start: the first water goes back to {1} until it is in spec for 2 min","fr":"Démarrage RO passe 1 et 2 : la première eau retourne vers {1} jusqu'à ce qu'elle soit conforme pendant 2 min","pt":"RO passe 1 e 2 partem: a primeira água volta para {1} até ficar dentro da especificação por 2 min","zh":"RO 第 1 和 2 级启动：初始水返回 {1}，直到连续 2 min 合格","ru":"Пуск RO ступени 1 и 2: первая вода возвращается в {1}, пока не будет в норме 2 min","pl":"Start RO stopień 1 i 2: pierwsza woda wraca do {1}, aż będzie w specyfikacji przez 2 min","hu":"Az RO 1. és 2. lépcső indul: az első víz visszamegy ide: {1}, amíg 2 min-ig specifikáción belül nem marad","es":"Arrancan los pasos 1 y 2 de RO: la primera agua vuelve a {1} hasta que esté en especificación durante 2 min"},{"en":"Close the city water inlet {1}","fr":"Fermez l'arrivée d'eau de ville {1}","pt":"Feche a entrada de água da rede {1}","zh":"关闭市政进水 {1}","ru":"Закройте ввод городской воды {1}","pl":"Zamknij dopływ wody miejskiej {1}","hu":"Zárja el a {1} városi víz betáplálást","es":"Cierre la entrada de agua de red {1}"},{"en":"Open the bottom drains: {1}","fr":"Ouvrez les vidanges de fond : {1}","pt":"Abra os drenos de fundo: {1}","zh":"打开底部排放：{1}","ru":"Откройте донные сливы: {1}","pl":"Otwórz spusty denne: {1}","hu":"Nyissa ki a fenékürítőket: {1}","es":"Abra los drenajes de fondo: {1}"},{"en":"Backwash the sand filter {1} (backwash 10 min, rinse 5 min)","fr":"Contre-lavez le filtre à sable {1} (contre-lavage 10 min, rinçage 5 min)","pt":"Faça a retrolavagem do filtro de areia {1} (retrolavagem 10 min, enxágue 5 min)","zh":"反洗砂滤器 {1}（反洗 10 min，漂洗 5 min）","ru":"Обратная промывка песчаного фильтра {1} (обратная промывка 10 min, отмывка 5 min)","pl":"Wykonaj płukanie wsteczne filtra piaskowego {1} (płukanie wsteczne 10 min, płukanie 5 min)","hu":"Visszaöblítés: {1} homokszűrő (visszaöblítés 10 min, öblítés 5 min)","es":"Contralave el filtro de arena {1} (contralavado 10 min, enjuague 5 min)"},{"en":"Production on, product diverted to the break tank {1}","fr":"Production en marche, produit dérivé vers la bâche de rupture {1}","pt":"Produção ligada, produto desviado para o tanque de quebra {1}","zh":"生产运行，产水分流到中间水箱 {1}","ru":"Производство включено, продукт отводится в разрывной бак {1}","pl":"Produkcja włączona, produkt kierowany do zbiornika przerywającego {1}","hu":"Termelés be, a termék elterelve a {1} megszakító tartályba","es":"Producción en marcha, producto desviado al tanque de rotura {1}"},{"en":"Fast flush 5 min: {1} and {2} down to 35 %, reject valve {3} wide open. High cross-flow at low pressure sweeps both passes.","fr":"Rinçage rapide 5 min : {1} et {2} réduites à 35 %, vanne de concentrat {3} grande ouverte. Un fort débit tangentiel à basse pression balaie les deux passes.","pt":"Enxágue rápido 5 min: {1} e {2} reduzidas a 35 %, válvula de rejeito {3} toda aberta. Alta vazão tangencial a baixa pressão varre os dois passes.","zh":"快速冲洗 5 min：{1} 和 {2} 降到 35 %，浓水阀 {3} 全开。低压大错流冲刷两级。","ru":"Быстрая промывка 5 min: {1} и {2} снижены до 35 %, клапан концентрата {3} полностью открыт. Большой тангенциальный поток при низком давлении промывает обе ступени.","pl":"Szybkie płukanie 5 min: {1} i {2} zmniejszone do 35 %, zawór koncentratu {3} szeroko otwarty. Duży przepływ styczny przy niskim ciśnieniu omywa oba stopnie.","hu":"Gyorsöblítés 5 min: {1} és {2} 35 %-ra csökkentve, {3} koncentrátumszelep teljesen nyitva. A nagy keresztáramlás alacsony nyomáson mindkét lépcsőt átöblíti.","es":"Lavado rápido 5 min: {1} y {2} bajadas al 35 %, válvula de rechazo {3} totalmente abierta. Un alto flujo tangencial a baja presión barre ambos pasos."},{"en":"Start: {1} to drain closes, {2} recycle opens, {3} slowed down (30 % / 45 %) and reject valve {4} wide open (high cross-flow, about 2-3 bar on hot membranes), NaOH and degasser off (SMBS stays on), steam on {5}","fr":"Début : {1} vers l'égout se ferme, recirculation {2} s'ouvre, {3} ralenties (30 % / 45 %) et vanne de concentrat {4} grande ouverte (fort débit tangentiel, environ 2-3 bar sur membranes chaudes), NaOH et dégazeur arrêtés (le SMBS reste en marche), vapeur ouverte sur {5}","pt":"Início: {1} para o dreno fecha, recirculação {2} abre, {3} desaceleradas (30 % / 45 %) e válvula de rejeito {4} toda aberta (alta vazão tangencial, cerca de 2-3 bar com membranas quentes), NaOH e desgaseificador desligados (o SMBS continua ligado), vapor aberto em {5}","zh":"开始：去排放的 {1} 关闭，回流 {2} 打开，{3} 降速（30 % / 45 %），浓水阀 {4} 全开（大错流，热膜上约 2-3 bar），NaOH 和脱气器关闭（SMBS 保持运行），{5} 通蒸汽","ru":"Начало: {1} в слив закрывается, рециркуляция {2} открывается, {3} замедлены (30 % / 45 %), клапан концентрата {4} полностью открыт (большой тангенциальный поток, около 2-3 bar на горячих мембранах), NaOH и дегазатор выключены (SMBS остаётся включённым), пар подан на {5}","pl":"Start: {1} do kanalizacji zamyka się, recyrkulacja {2} otwiera się, {3} zwolnione (30 % / 45 %), zawór koncentratu {4} szeroko otwarty (duży przepływ styczny, około 2-3 bar na gorących membranach), NaOH i odgazowywacz wyłączone (SMBS pracuje dalej), para włączona na {5}","hu":"Kezdés: a lefolyó felé menő {1} zár, a {2} recirkuláció nyit, {3} lelassítva (30 % / 45 %), {4} koncentrátumszelep teljesen nyitva (nagy keresztáramlás, kb. 2-3 bar forró membránokon), NaOH és gáztalanító ki (az SMBS bekapcsolva marad), gőz be ide: {5}","es":"Inicio: {1} al desagüe se cierra, recirculación {2} se abre, {3} ralentizadas (30 % / 45 %) y válvula de rechazo {4} totalmente abierta (alto flujo tangencial, unos 2-3 bar con membranas calientes), NaOH y desgasificador apagados (el SMBS sigue en marcha), vapor abierto en {5}"},{"en":"Hold {1} min at {2} °C or more (break tank)","fr":"Maintenez {1} min à {2} °C ou plus (bâche de rupture)","pt":"Mantenha {1} min a {2} °C ou mais (tanque de quebra)","zh":"在 {2} °C 或以上保持 {1} min（中间水箱）","ru":"Выдержите {1} min при {2} °C или выше (разрывной бак)","pl":"Utrzymuj {1} min w {2} °C lub więcej (zbiornik przerywający)","hu":"Tartsa {1} min-ig legalább {2} °C-on (megszakító tartály)","es":"Mantenga {1} min a {2} °C o más (tanque de rotura)"},{"en":"Cool {1} below 40 °C, pumps still slow, NaOH and degasser back on ({2} kW chilled water, and fresh soft water replaces the reject sent to drain)","fr":"Refroidissez {1} sous 40 °C, pompes toujours ralenties, NaOH et dégazeur remis en marche ({2} kW eau glacée, et de l'eau adoucie neuve remplace le concentrat envoyé à l'égout)","pt":"Resfrie {1} abaixo de 40 °C, bombas ainda lentas, NaOH e desgaseificador religados ({2} kW de água gelada, e água abrandada nova repõe o rejeito enviado ao dreno)","zh":"将 {1} 冷却到 40 °C 以下，泵仍低速，NaOH 和脱气器重新开启（{2} kW 冷冻水，新鲜软化水补充排往排水口的浓水）","ru":"Охладите {1} ниже 40 °C, насосы ещё замедлены, NaOH и дегазатор снова включены ({2} kW охлаждённой воды, свежая умягчённая вода восполняет концентрат, сброшенный в слив)","pl":"Schłodź {1} poniżej 40 °C, pompy nadal zwolnione, NaOH i odgazowywacz ponownie włączone ({2} kW wody lodowej, a świeża woda zmiękczona zastępuje koncentrat odprowadzony do kanalizacji)","hu":"Hűtse le: {1} 40 °C alá, a szivattyúk még lassúak, NaOH és gáztalanító újra be ({2} kW hűtött víz, és friss lágyított víz pótolja a lefolyóba engedett koncentrátumot)","es":"Enfríe {1} por debajo de 40 °C, bombas aún lentas, NaOH y desgasificador de nuevo en marcha ({2} kW de agua helada, y agua descalcificada nueva repone el rechazo enviado al desagüe)"},{"en":"Start: production stops, points of use closed and tagged \"HOT, do not use\", UV off, loop pump on, steam on {1}","fr":"Début : la production s'arrête, points d'utilisation fermés et étiquetés \"CHAUD, ne pas utiliser\", UV arrêté, pompe de boucle en marche, vapeur ouverte sur {1}","pt":"Início: a produção para, pontos de uso fechados e etiquetados \"QUENTE, não usar\", UV desligado, bomba do loop ligada, vapor aberto em {1}","zh":"开始：生产停止，各使用点关闭并挂上\"高温，禁止使用\"标牌，UV 关闭，回路泵运行，{1} 通蒸汽","ru":"Начало: производство останавливается, точки отбора закрыты и помечены \"ГОРЯЧО, не использовать\", UV выключен, насос контура включён, пар подан на {1}","pl":"Start: produkcja staje, punkty poboru zamknięte i oznaczone \"GORĄCE, nie używać\", UV wyłączone, pompa pętli włączona, para włączona na {1}","hu":"Kezdés: a termelés leáll, a vételi pontok zárva és \"FORRÓ, ne használja\" címkével jelölve, UV ki, körszivattyú be, gőz be ide: {1}","es":"Inicio: la producción se para, puntos de uso cerrados y etiquetados \"CALIENTE, no usar\", UV apagada, bomba del lazo en marcha, vapor abierto en {1}"},{"en":"Hold {1} min at {2} °C or more, opening each point of use for 30 s so its outlet is sanitised too: bacteria killed (regular hot sanitisation stops biofilm forming; it does not remove an old one)","fr":"Maintenez {1} min à {2} °C ou plus, en ouvrant chaque point d'utilisation 30 s pour sanitiser aussi sa sortie : bactéries tuées (une sanitisation à chaud régulière empêche le biofilm de se former ; elle n'élimine pas un ancien biofilm)","pt":"Mantenha {1} min a {2} °C ou mais, abrindo cada ponto de uso por 30 s para sanitizar também sua saída: bactérias mortas (a sanitização a quente regular impede a formação de biofilme; ela não remove um biofilme antigo)","zh":"在 {2} °C 或以上保持 {1} min，每个使用点打开 30 s 使其出口也得到消毒：细菌被杀灭（定期热消毒可防止生物膜形成；但不能去除已有的生物膜）","ru":"Выдержите {1} min при {2} °C или выше, открывая каждую точку отбора на 30 s, чтобы санитизировать и её выход: бактерии уничтожены (регулярная горячая санитизация не даёт образоваться биоплёнке; старую биоплёнку она не удаляет)","pl":"Utrzymuj {1} min w {2} °C lub więcej, otwierając każdy punkt poboru na 30 s, aby zdezynfekować też jego wylot: bakterie zabite (regularna sanityzacja na gorąco zapobiega tworzeniu biofilmu; nie usuwa starego biofilmu)","hu":"Tartsa {1} min-ig legalább {2} °C-on, minden vételi pontot 30 s-ra kinyitva, hogy a kifolyója is szanitálva legyen: a baktériumok elpusztulnak (a rendszeres forró szanitálás megakadályozza a biofilm képződését; a régi biofilmet nem távolítja el)","es":"Mantenga {1} min a {2} °C o más, abriendo cada punto de uso 30 s para sanitizar también su salida: bacterias eliminadas (la sanitización en caliente regular impide que se forme biofilm; no elimina un biofilm antiguo)"},{"en":"Cool {1} and the loop below 30 °C ({2} kW chilled water). Vent filter heater on and vent open: cooling a steam-filled tank pulls a vacuum.","fr":"Refroidissez {1} et la boucle sous 30 °C ({2} kW eau glacée). Réchauffeur du filtre d'évent en marche et évent ouvert : refroidir une cuve pleine de vapeur crée un vide.","pt":"Resfrie {1} e o loop abaixo de 30 °C ({2} kW de água gelada). Aquecedor do filtro de respiro ligado e respiro aberto: resfriar um tanque cheio de vapor cria vácuo.","zh":"将 {1} 和回路冷却到 30 °C 以下（{2} kW 冷冻水）。呼吸过滤器加热器开启且呼吸口打开：冷却充满蒸汽的储罐会产生真空。","ru":"Охладите {1} и контур ниже 30 °C ({2} kW охлаждённой воды). Обогрев дыхательного фильтра включён и дыхательный клапан открыт: охлаждение бака, заполненного паром, создаёт вакуум.","pl":"Schłodź {1} i pętlę poniżej 30 °C ({2} kW wody lodowej). Grzałka filtra odpowietrzającego włączona i odpowietrzenie otwarte: chłodzenie zbiornika pełnego pary wytwarza podciśnienie.","hu":"Hűtse le: {1} és a kör 30 °C alá ({2} kW hűtött víz). Légzőszűrő-fűtés be és légzés nyitva: a gőzzel teli tartály hűtése vákuumot hoz létre.","es":"Enfríe {1} y el lazo por debajo de 30 °C ({2} kW de agua helada). Calentador del filtro de venteo encendido y venteo abierto: enfriar un tanque lleno de vapor crea vacío."},{"en":"Station empty: every tank at 0 % (RO vessels stay full), drains and points of use closed, city inlet {1} open","fr":"Station vide : chaque cuve à 0 % (les tubes RO restent pleins), vidanges et points d'utilisation fermés, arrivée de ville {1} ouverte","pt":"Estação vazia: todos os tanques a 0 % (os vasos do RO continuam cheios), drenos e pontos de uso fechados, entrada da rede {1} aberta","zh":"水站已排空：每个储罐 0 %（RO 膜壳保持充满），排放和各使用点关闭，市政水进水 {1} 打开","ru":"Станция пуста: каждый бак на 0 % (корпуса RO остаются полными), сливы и точки отбора закрыты, ввод водопроводной воды {1} открыт","pl":"Stacja pusta: każdy zbiornik na 0 % (obudowy RO zostają pełne), spusty i punkty poboru zamknięte, wlot wody miejskiej {1} otwarty","hu":"Állomás üres: minden tartály 0 %-on (az RO házak tele maradnak), ürítők és vételi pontok zárva, {1} városi bemenet nyitva","es":"Estación vacía: cada tanque al 0 % (los tubos de RO siguen llenos), drenajes y puntos de uso cerrados, entrada de red {1} abierta"},{"en":"Fill the PW tank {1} to {2} % (the loop pump minimum level)","fr":"Remplissez la cuve PW {1} jusqu'à {2} % (niveau minimum de la pompe de boucle)","pt":"Encha o tanque de PW {1} até {2} % (nível mínimo da bomba do loop)","zh":"将 PW 储罐 {1} 注至 {2} %（回路泵最低液位）","ru":"Наполните бак PW {1} до {2} % (минимальный уровень для насоса контура)","pl":"Napełnij zbiornik PW {1} do {2} % (minimalny poziom pompy pętli)","hu":"Töltse a {1} PW tartályt {2} %-ig (a körszivattyú minimális szintje)","es":"Llene el tanque de PW {1} hasta el {2} % (nivel mínimo de la bomba del lazo)"},{"en":"Fill the PW tank {1} to 90 % with the loop running (production stops by level)","fr":"Remplissez la cuve PW {1} jusqu'à 90 % avec la boucle en marche (la production s'arrête sur niveau)","pt":"Encha o tanque de PW {1} até 90 % com o loop rodando (a produção para pelo nível)","zh":"在回路运行时将 PW 储罐 {1} 注至 90 %（生产按液位停止）","ru":"Наполните бак PW {1} до 90 % при работающем контуре (производство останавливается по уровню)","pl":"Napełnij zbiornik PW {1} do 90 % przy pracującej pętli (produkcja zatrzymuje się wg poziomu)","hu":"Töltse a {1} PW tartályt 90 %-ig járó körrel (a termelés szint szerint leáll)","es":"Llene el tanque de PW {1} hasta el 90 % con el lazo en marcha (la producción para por nivel)"},{"en":"Open the drain {1} of {2} and the points of use (they let air in so the loop drains back; low-point drains not drawn)","fr":"Ouvrez la vidange {1} de {2} et les points d'utilisation (ils laissent entrer l'air pour que la boucle se vide ; vidanges de points bas non dessinées)","pt":"Abra o dreno {1} de {2} e os pontos de uso (deixam entrar ar para o loop escoar; drenos de pontos baixos não desenhados)","zh":"打开 {2} 的排放 {1} 和各使用点（让空气进入以便回路排空；低点排放未画出）","ru":"Откройте слив {1} на {2} и точки отбора (они впускают воздух, чтобы контур опорожнился; сливы в нижних точках не нарисованы)","pl":"Otwórz spust {1} na {2} oraz punkty poboru (wpuszczają powietrze, aby pętla się opróżniła; spusty w punktach niskich nie są narysowane)","hu":"Nyissa ki a(z) {2} {1} ürítőjét és a vételi pontokat (levegőt engednek be, hogy a kör leürüljön; a mélyponti ürítők nincsenek megrajzolva)","es":"Abra el drenaje {1} de {2} y los puntos de uso (dejan entrar aire para que el lazo se vacíe; drenajes de puntos bajos no dibujados)"},{"en":"Regenerate the softener {1} (brine draw, slow rinse, fast rinse: about 60 min), then check the outlet hardness before the RO","fr":"Régénérez l'adoucisseur {1} (aspiration de saumure, rinçage lent, rinçage rapide : environ 60 min), puis contrôlez la dureté en sortie avant la RO","pt":"Regenere o abrandador {1} (aspiração de salmoura, enxágue lento, enxágue rápido: cerca de 60 min), depois verifique a dureza na saída antes do RO","zh":"再生软化器 {1}（吸盐、慢冲洗、快冲洗：约 60 min），然后在 RO 前检查出水硬度","ru":"Регенерируйте умягчитель {1} (забор рассола, медленная промывка, быстрая промывка: около 60 min), затем проверьте жёсткость на выходе перед RO","pl":"Zregeneruj zmiękczacz {1} (pobór solanki, płukanie wolne, płukanie szybkie: około 60 min), potem sprawdź twardość na wylocie przed RO","hu":"Regenerálja a(z) {1} lágyítót (sólé szívás, lassú öblítés, gyors öblítés: kb. 60 min), majd ellenőrizze a kilépő keménységet az RO előtt","es":"Regenere el descalcificador {1} (aspiración de salmuera, enjuague lento, enjuague rápido: unos 60 min), luego compruebe la dureza a la salida antes de la RO"},{"en":"Change the cartridge {1}, vent the housing and flush the new cartridge to drain (10 min)","fr":"Changez la cartouche {1}, purgez l'air du carter et rincez la cartouche neuve à l'égout (10 min)","pt":"Troque o cartucho {1}, retire o ar da carcaça e enxágue o cartucho novo para o dreno (10 min)","zh":"更换滤芯 {1}，排出滤壳内空气，并将新滤芯冲洗排放（10 min）","ru":"Замените картридж {1}, выпустите воздух из корпуса и промойте новый картридж в слив (10 min)","pl":"Wymień wkład {1}, odpowietrz obudowę i przepłucz nowy wkład do kanalizacji (10 min)","hu":"Cserélje a(z) {1} betétet, légtelenítse a házat, és öblítse a lefolyóba az új betétet (10 min)","es":"Cambie el cartucho {1}, purgue el aire de la carcasa y enjuague el cartucho nuevo al desagüe (10 min)"}],"fr":["Composants du tableau","Sources","Protection","Variateurs","Commande","Automatisme (API, E/S)","Charges","Appareils de terrain","Câblage, bornes, câbles","Électronique","Étiquettes et cadres","Fil","Faites glisser le point jaune pour déplacer le tracé du fil. Supprimer retire le fil.","Supprimer le fil","Rétablir la piste","Couper la piste","Rien de sélectionné","Touchez un composant pour voir ses détails, ses propriétés et ses valeurs en direct. En mode Construction, touchez une borne pour commencer un fil.","Dupliquer","Supprimer","Propriétés","Oui","Simulation de défaut","Un défaut est caché sur un composant. Trouvez-le avec les appareils de mesure.","Remplacer par une pièce neuve","Pourquoi n'est-il pas sous tension ?","Vitesse (tr/min)","Courant (A)","Courant de sortie (A)","Fréquence (Hz)","Bus continu (V)","Charge thermique (%)","Contacts fermés","Déclenché","Actionné","Broche","Valeurs en direct","Circuits prêts à l'emploi","Choisissez-en un pour le charger sur la paillasse. Vous pourrez ensuite le modifier, le dérégler et le mesurer.","Vider toute la paillasse ?","Enregistrer et charger","Télécharger le fichier du circuit","Ouvrir un fichier","Circuit chargé.","Fichier incorrect.","Ou collez le texte du circuit :","Texte incorrect.","Charger le texte collé","Afficher le texte de ce circuit","Déclenché :","Grillé :","Défaut variateur sur","Alimentation ON","Alimentation OFF","Vitesse de simulation","Touchez la deuxième borne pour terminer le fil","Ces deux bornes sont déjà reliées.","Langue","Laboratoire d'électricité","Paillasse","","Réparation de cartes","Inspection","Chercher un composant (contacteur, moteur...)","Circuits prêts","Enregistrer / ouvrir","Effacer","Composant","Appareils de mesure","Composants","Chercher un composant de carte","Tâche","Il est consigné (LOTO). Retirez d'abord le cadenas.","Il est sur OFF. Mettez-le sur ON en mode Test.","Il est sur ON mais un pôle ne conduit pas : le disjoncteur est défectueux.","Ce bouton-poussoir normalement ouvert doit être pressé. Maintenez-le en mode Test.","Ce bouton normalement fermé doit être fermé au repos. Vérifiez qu'il n'est pas pressé ou câblé sur son contact NO.","L'arrêt d'urgence est enfoncé. Relâchez-le.","Le contact 97-98 ne se ferme que lorsque le relais thermique déclenche (il alimente le voyant de défaut). C'est normal tant que le moteur est sain.","Le relais thermique a déclenché. Attendez qu'il refroidisse, puis réarmez-le (cliquez dessus).","Un contact du relais thermique (95-96) est ouvert ou n'est pas câblé dans le circuit de commande.","Le fusible est peut-être fondu ou retiré. Testez-le en continuité.","Ce contact est ouvert parce que la bobine n'est pas alimentée (ou que le contact est NO). Alimentez la bobine.","Un contact de temporisateur ne change d'état qu'après le temps réglé.","Contact d'un fin de course ou d'un pressostat : cliquez dessus en mode Test pour l'actionner.","Ce contact est ouvert.","Attendez un instant que la simulation tourne.","L'interrupteur d'alimentation est sur OFF (barre du haut).","Il est grillé : il a reçu une mauvaise tension auparavant. Remplacez-le et vérifiez le type (CA ou CC) et le niveau d'alimentation.","La bobine est alimentée mais ne colle pas : vérifiez la tension nominale de la bobine, CA ou CC.","Il devrait fonctionner. Si ce n'est pas le cas, patientez : certains composants ont besoin de temps.","Un point sous tension est accessible par les fils, mais aucun contact ouvert n'explique la perte. Cherchez un fil desserré ou manquant, ou un composant défectueux (utilisez le multimètre le long du chemin).","Aucun point sous tension n'est relié à ce composant. Câblez-le à l'alimentation (et au neutre ou 0 V de l'autre côté). Si l'alimentation est sur OFF, mettez-la sur ON.","La tension est présente mais le moteur ne tourne pas : rotor bloqué, mauvais couplage des enroulements ou surcharge.","Deux phases seulement : marche en monophasé. Une phase est coupée en amont (fusible, pôle du contacteur, pôle du disjoncteur ou câblage).","La paillasse est vide. Ajoutez des composants ou chargez un circuit prêt à l'emploi.","Aucune erreur de câblage trouvée, et le circuit fonctionne.","Aucune erreur de câblage trouvée. Rien ne fonctionne encore : mettez l'alimentation et actionnez les boutons en mode Test.","Des problèmes ont été trouvés. Corrigez d'abord les éléments en rouge.","Paillasse vidée.","Dites-moi quel composant, par exemple : pourquoi KM1 ne fonctionne pas.","Dites-le ainsi : connect KM1 A1 to G1 N (repère du composant, puis borne).","Je n'ai pas compris. Essayez : \"add contactor\", \"load star delta\", \"connect KM1 A1 to G1 N\", \"press SB2\", \"why KM1 is not working\", \"check my circuit\", \"use megger\".","Je peux : ajouter des composants, charger des circuits prêts, relier deux bornes, appuyer sur des boutons, manœuvrer des disjoncteurs, choisir un instrument, mesurer entre deux bornes, expliquer pourquoi un composant ne fonctionne pas et revoir le circuit. C'est un assistant à règles qui connaît la simulation du laboratoire, pas une IA généraliste.","Allumer un voyant","Reliez une alimentation à une lampe pour qu'elle s'allume (lampe 230 V sur 230 V, ou lampe 24 V sur une source 24 V).","Faire tourner un moteur","Faites tourner un moteur à plus de 1000 tr/min avec un contacteur (construisez-le ou chargez le circuit DOL).","Mesurer 24 V CC","Avec le multimètre sur V⎓, lisez entre 23 et 25 V sur une source 24 V.","Capter l'appel de courant du moteur","Utilisez la pince ampèremétrique en mode INRUSH sur une phase du moteur et démarrez le moteur. Pic supérieur à 15 A.","Tester l'isolement d'un moteur","Alimentation sur OFF, cordons du mégohmmètre sur un enroulement du moteur et le PE, maintenez TEST. Obtenez une valeur supérieure à 10 MΩ.","Injecter 12 mA dans une boucle","Avec le calibrateur en Source mA, envoyez 12 mA dans une charge de sorte que 12 mA circulent réellement.","Provoquer un déclenchement de surcharge","Faites déclencher un relais thermique ou un disjoncteur (par exemple en réglant le relais trop bas).","Mission accomplie :","Chargez d'abord un circuit.","Un défaut caché a été injecté. Trouvez-le.","Injecter un défaut caché","Un composant au hasard reçoit un défaut caché. Utilisez les appareils de mesure pour trouver quel composant et quel défaut, puis répondez ici.","Quel composant ?","Quel défaut ?","Correct ! Le composant et le défaut sont bons.","Bon composant, mauvais type de défaut.","Ce n'est pas ce composant. Continuez à mesurer.","Vérifier ma réponse","Afficher la réponse","Supprimer le défaut","Tapez ou dictez une commande...","Voix","La saisie vocale n'est pas prise en charge par ce navigateur. Utilisez la touche micro du clavier de votre téléphone, ou tapez.","","Vérifier mon circuit","","Démarreur direct","","Étoile-triangle","","Ajouter un contacteur","","Aide","Assistant","Missions","Entraînement au dépannage","Journal des événements","Bonjour. Demandez-moi de construire un circuit, de le vérifier ou d'expliquer pourquoi quelque chose ne fonctionne pas. La voix fonctionne sur les navigateurs qui la prennent en charge.","Commencez ici","Onglet Paillasse : faites glisser un composant de la liste de gauche vers le dessin, ou touchez-le pour l'ajouter au milieu. Touchez une borne puis une autre pour tracer un fil. Glisser depuis une borne fonctionne aussi.","Le mode Construction modifie le circuit. Le mode Test le fait fonctionner : appuyez sur les boutons, tournez les sélecteurs, posez les pointes de mesure sur les bornes.","Les circuits prêts à l'emploi (bouton Circuits prêts) chargent un exemple qui fonctionne. Dérégliez-le avec la liste de défauts de l'onglet Composant et trouvez le défaut avec les appareils de mesure.","L'assistant comprend de courtes commandes en arabe ou en anglais : \"add a contactor\", \"connect KM1:A1 to L1\", \"why is the motor not running\", \"load star-delta\". Le bouton micro utilise la reconnaissance vocale de votre navigateur : il faut Chrome ou Safari, et sur certains téléphones une connexion internet. L'assistant fonctionne par règles, ce n'est pas un modèle de langage.","Diagnostic et dépannage guidé","La Paillasse et la Réparation de cartes ont chacune un bouton Diagnostic. Dessinez un circuit ou une carte, appuyez dessus, et le moteur intégré fait passer le dessin par des scénarios de test. Il indique ce qui est bon, ce qui ne va pas, où, et ce qui ne s'allumera ou ne tournera pas. Des repères apparaissent sur le dessin.","Dépannage guidé : indiquez le symptôme. Il suggère quoi mesurer en premier, vous saisissez ce que vous avez obtenu, et il réduit les suspects jusqu'à n'en laisser qu'un. En Réparation de cartes, il peut aussi cacher un défaut dans la carte pour que vous le trouviez.","Choix du moteur : Intégré fonctionne hors ligne et ne demande rien. Intégré + IA ajoute un second avis d'un modèle en ligne et demande internet et votre propre clé API. La clé reste dans ce navigateur. Un réseau d'entreprise peut le bloquer, le moteur intégré n'en dépend pas.","Cas résolus : chaque cas enregistré rend le même défaut plus probable la prochaine fois. Exportez le fichier pour le partager avec un collègue.","Onglet Inspection : photo, symptômes, causes","Choisissez l'équipement (moteur, variateur, contacteur, disjoncteur, câblage, moteur monophasé, alimentation, automate, carte, capteur, transformateur, électrovanne, résistance chauffante, IHM, onduleur). Prenez ou choisissez une photo, ou travaillez sans. Touchez Repérer, touchez la photo à l'endroit où vous voyez quelque chose et nommez-le.","Répondez à Qu'est-ce qui ne va pas et Qu'est-ce que vous voyez. Ne répondez qu'à ce que vous voyez. La liste des causes probables se classe d'elle-même à mesure que vous ajoutez des faits et montre la réparation et comment l'éviter.","Le contrôle suivant est la boucle guidée : elle vous demande de regarder ou de mesurer quelque chose, vous touchez ce que vous avez obtenu, et elle élimine des suspects jusqu'à ce que la cause soit claire. Utilisez Annuler si vous avez touché la mauvaise réponse.","Apprendre à l'application : quand vous connaissez la vraie cause, enregistrez le cas. Le classement s'améliore avec vos cas. Vous pouvez aussi ajouter votre propre cause. Les cas restent sur cet appareil. Exporter et Importer les déplacent d'un appareil à l'autre.","L'IA en ligne, facultative, peut regarder la photo. La photo et vos notes sont envoyées au service d'IA : ne l'utilisez donc pour rien de confidentiel. La méthode hors ligne fonctionne sans elle. Le bouton Galerie montre des références dessinées de défauts courants : enroulements brûlés, condensateurs gonflés, soudures fissurées, corrosion, bornes surchauffées, contacts usés, roulements endommagés.","Le bouton de rapport enregistre un fichier HTML avec la photo, les repères, les causes, les contrôles et les détails de l'équipement.","Composants, cartes et modèles","La boîte à outils regroupe les composants en sources, protection, variateurs, commande (contacteurs, relais, temporisateurs, boutons-poussoirs, sélecteurs, voyants), automatisme (automate et E/S), charges, appareils de terrain (capteurs), câblage (bornes et câbles) et électronique. Utilisez la zone de recherche à gauche pour trouver un composant par son nom.","La Réparation de cartes propose des cartes d'entraînement avec un défaut caché : une piste fissurée, une résistance grillée, un fusible fondu, un régulateur mort, un pilote à transistor, un optocoupleur, un pilote de relais, une alimentation secteur, un port USB 5 V et une carte 230 V avec varistance. Il y a aussi une carte libre : prenez en photo votre propre carte et placez les composants sur ses pastilles.","Appareils de mesure : utilisation sûre","Multimètre : pointe rouge dans la prise VΩ pour la tension et les ohms, dans la prise mA ou 10 A uniquement pour un courant en série. Ne mesurez jamais une tension avec les cordons dans une prise courant. C'est la façon classique de griller un fusible ou un appareil.","Résistance et continuité : mettez d'abord hors tension. Un appareil en ohms sur un circuit sous tension affiche n'importe quoi et peut être endommagé.","Pince ampèremétrique : serrez UN SEUL conducteur. Deux conducteurs s'annulent. Utilisez INRUSH pour capter le courant de démarrage du moteur.","Mégohmmètre : uniquement sur un circuit hors tension et isolé. 500 V pour les moteurs 400 V, 250 V pour le câblage proche de l'électronique, 1000 V pour les tensions supérieures. Débranchez d'abord les variateurs et l'électronique, la tension d'essai les détruit. Maintenez TEST et attendez que la valeur se stabilise.","Calibrateur mA : le mode source injecte un signal (4 à 20 mA, 24 mA, volts) dans une boucle ou une bobine. Le mode mesure lit la boucle. Vérifiez que la boucle n'est pas alimentée par l'automate pendant l'injection.","Détecteur de tension et stylo NCV : ils disent \"quelque chose est sous tension\", jamais \"c'est hors tension\". Prouvez toujours l'absence de tension avec un VAT bipolaire, et vérifiez le testeur sur une source sous tension connue avant et après.","Consigner, étiqueter, essayer","Ordre : préparer et prévenir, arrêt normal, isoler chaque source d'énergie, poser votre propre cadenas et étiquette, libérer ou bloquer l'énergie stockée, puis vérifier par un essai de démarrage et un testeur (prouver-tester-prouver).","Une personne, un cadenas, une clé. N'utilisez jamais le cadenas de quelqu'un d'autre. La consignation de groupe utilise une boîte de consignation : chaque travailleur y met son cadenas personnel.","Énergie stockée : réservoirs d'air, ressorts, charges levées, condensateurs, conduites chaudes ou sous pression. Libérez-la ou bloquez-la, et continuez à contrôler.","Retrait d'un cadenas : c'est la personne qui l'a posé qui le retire, une fois la zone dégagée et tout le monde informé.","Tableau général : une page avec un échantillon de tout. Interrupteur d'éclairage, prise, disjoncteurs, sectionneur rotatif, petit coffret de commande, moteurs, variateur, vannes, réservoir d'air, énergie stockée et kit de consignation. Passez à Après LOTO pour voir comment chacun est isolé et expliqué en mots simples. Vert : dispositif d'isolement, ambre : commande seulement, bleu : énergie stockée.","Touchez n'importe quelle tuile ou appareil du catalogue ou de l'entraîneur pour ouvrir sa fenêtre. Extérieur montre la forme réelle, Intérieur est une coupe, et LOTO appliqué montre la consignation posée. Touchez les numéros bleus pour savoir ce que fait chaque pièce. Pincez ou faites défiler pour zoomer. Vous pouvez ajouter votre propre photo de l'appareil réel et nommer ses pièces.","Trouvez les erreurs : douze techniciens décrivent ce qu'ils ont fait, vous marquez chacun Sûr ou Pas sûr. Dans l'entraîneur, Vérifier ma consignation contrôle votre cadenas, votre étiquette, l'énergie stockée et la vérification, avec la norme derrière chaque point. Cela ne change pas votre score. L'IA en ligne est facultative.","Méthode de réparation de carte","Regardez d'abord : traces de brûlure, condensateurs gonflés, soudures fissurées, pastilles décollées. Mettez ensuite sous tension et mesurez l'entrée, puis suivez le signal jusqu'à ce que la tension disparaisse.","Hors tension pour la continuité et la résistance. Une piste fissurée affiche un circuit ouvert entre deux pastilles qui devraient être sur le même réseau. Pontez-la avec un strap en fil fin, soudé aux deux extrémités.","Un fusible fondu est un symptôme. Cherchez un court-circuit avant de le remplacer, et utilisez le même calibre.","Ne posez jamais un mégohmmètre sur une carte équipée.","Couleurs des fils (CEI)","L1 marron, L2 noir, L3 gris, neutre bleu, terre de protection vert-jaune. CC : + rouge, − bleu. La paillasse les dessine dans ces couleurs. Vérifiez ce que dit la norme de votre site, les anciens tableaux diffèrent.","Numéros de bornes","Pôles de puissance du contacteur : 1-2, 3-4, 5-6 (aussi L1-T1, L2-T2, L3-T3). Bobine : A1 et A2. Contacts auxiliaires : le premier chiffre est la position, le second la fonction. 13-14 et 23-24 normalement ouverts, 21-22 et 31-32 normalement fermés. Relais thermique : 95-96 normalement fermé, 97-98 normalement ouvert.","Bornes du moteur : U1 V1 W1 et W2 U2 V2. Étoile : reliez W2 U2 V2. Triangle : U1-W2, V1-U2, W1-V2.","Catégories de sécurité des appareils","CAT II : prises murales et charges enfichables. CAT III : tableaux de distribution et armoires. CAT IV : origine de l'alimentation. Utilisez un appareil et des cordons adaptés à la catégorie et à la tension, et gardez les doigts derrière les protections.","Ce qu'est et n'est pas cette application","C'est un simulateur de formation simplifié. Il enseigne le raisonnement et l'ordre sûr des opérations. Il ne remplace ni la documentation du constructeur, ni votre permis de travail du site, ni une personne compétente.","Tout s'exécute dans votre navigateur. Rien n'est envoyé nulle part. Votre paillasse n'est enregistrée que sur cet appareil. Utilisez Enregistrer / ouvrir pour conserver un fichier ou l'envoyer à un ami.","Guide","Notes courtes à lire avant de commencer. Touchez un titre pour l'ouvrir.","Le fusible de l'appareil est fondu. Remplacez-le.","Placez les deux pointes sur des bornes","La pointe rouge est dans la prise A alors que le sélecteur est sur mA : c'est permis, mais utilisez la prise mA pour les petits courants.","Le sélecteur est sur A mais la pointe est dans la prise mA. Le fusible est de 0,44 A.","Tension aux bornes de l'appareil en mode courant. Est-il bien en série ?","La pointe rouge est dans une prise courant ! L'appareil agit comme un court-circuit. Déplacez-la sur VΩ.","pointes sur des circuits séparés","continuité","ouvert / polarisé en inverse","chute directe","Touchez une borne pour placer la pince autour de son fil","Une barre n'a pas de conducteur unique à enserrer. Placez la pince sur la borne d'un appareil.","Placez les cordons (en général sur une phase et sur PE)","Tension présente. Essai refusé. Isolez et consignez d'abord.","Placez OUT+ (rouge) et OUT- (noir) sur des bornes","Limite de conformité : la charge demande plus de 24 V pour ce courant. Le calibrateur ne peut pas la piloter.","Aucun courant ne circule : circuit ouvert ou cordons pas sur la charge.","Charge trop lourde pour la sortie en tension (limite d'environ 25 mA).","Autotest OK (pile en bon état)","Placez les deux pointes","Aucune tension détectée","Touchez une borne pour tenir le stylo près de son fil","Un stylo NCV ne détecte pas la tension continue.","Alimentation triphasée 400 V","Arrivée du réseau / TGBT : L1, L2, L3, neutre et terre. 400 V entre phases, 230 V phase-neutre, 50 Hz. Le neutre est relié à la terre à la source (TN-S).","Alimentation monophasée 230 V","Alimentation monophasée 230 V 50 Hz (L, N, PE).","Alimentation CC (batterie / flottante)","Source CC flottante (non reliée à la terre). Choisissez 12, 24 ou 48 V. Utilisez-la pour les circuits de commande, les capteurs et les boucles.","Tension (V)","Alimentation 230 V CA vers 24 V CC","Alimentation à découpage. Entrée 90 à 265 V CA. Sortie 24 V CC, 5 A, isolée et flottante. S'arrête en cas de surcharge.","Morte (pas de sortie)","Transformateur de commande","Transformateur d'isolement. Primaire 230 V (ou 400 V entre deux phases). Secondaire 24 / 110 / 230 V. 100 VA.","Primaire (V)","Secondaire (V)","Enroulement primaire ouvert","Réglage Ir (A)","Consigné","Calibre (A)","Courbe","Le pôle central ne conduit pas","Ne se ferme pas","Le contact ne conduit pas","Consigné. Retirez d'abord le cadenas (LOTO).","Remis sur OFF. Remettez sur ON.","La manette ne reste pas sur ON (défaut du mécanisme).","Disjoncteur modulaire. Protège le câble contre la surcharge (thermique) et le court-circuit (magnétique). La courbe C déclenche instantanément au-delà de 10 fois le calibre.","Disjoncteur-moteur (type GV2). Réglage thermique Ir ajustable plus déclenchement magnétique à 13x. Réglez Ir sur le courant de la plaque signalétique du moteur.","Sectionneur. Coupure manuelle sans protection. Cadenassable, c'est donc le point de consignation habituel d'un coffret.","Disjoncteur unipolaire","Disjoncteur tripolaire","Disjoncteur-moteur","Sectionneur tripolaire","Porte-fusible","Fusible cartouche dans un porte-fusible. Fond en cas de surcharge ou de court-circuit. Ne remplacez que par le même calibre.","Fondu","Fusible remplacé par un neuf.","Barre de bornes / jeu de barres","Une barre qui relie tous ses bornes entre elles. Utilisez-la comme barre PE, barre de neutre, rail 24 V ou 0 V. Le type PE est relié à la terre.","Type de barre","Variateur de fréquence","Variateur de fréquence. Entrée R/S/T (400 V), sortie U/V/W vers le moteur. Marche par un contact 24 V sur DI1 (avant) ou DI2 (arrière). Réglez la vitesse au clavier ou par 0-10 V sur AI1. Le bus continu reste chargé après la coupure, attendez et mesurez avant de toucher.","Taille du variateur (kW)","Ordre de marche depuis","Référence de vitesse","Fréquence au clavier (Hz)","Temps de rampe (s)","Mort (pas d'affichage)","RUN au clavier","L'ordre de marche est réglé sur les bornes (DI1/DI2). Changez-le dans les propriétés.","Le contact ne se ferme jamais (sale / cassé)","Contact collé fermé","Bouton-poussoir NO (marche)","Bouton-poussoir normalement ouvert. Le contact 3-4 ne se ferme que pendant l'appui. Utilisez-le comme START.","Bouton-poussoir NF (arrêt)","Bouton-poussoir normalement fermé. Le contact 1-2 est fermé au repos et s'ouvre pendant l'appui. Utilisez-le comme STOP.","Arrêt d'urgence (à verrouillage)","Tête champignon, contact NF 1-2, verrouillé à l'enfoncement. Cliquez à nouveau pour le déverrouiller par rotation.","Sélecteur 2 positions","Sélecteur maintenu à 2 positions avec un contact NO 3-4. Cliquez pour tourner.","Sélecteur Manuel-Arrêt-Auto","Sélecteur à 3 positions. HAND ferme 13-14, AUTO ferme 23-24, OFF ouvre les deux. Cliquez à gauche, au centre ou à droite du bouton.","Les contacts ne se ferment jamais","Contacts sales (ne se ferment jamais)","Bloqué en position actionnée","Fin de course (inverseur)","Fin de course inverseur. Cliquez pour l'actionner. Au repos C-NC est fermé ; actionné, C-NO est fermé.","Pressostat (inverseur)","Pressostat avec un contact inverseur. Cliquez pour simuler la pression atteinte.","Bobine ouverte","Bobine grillée","Les contacts ne se ferment pas (bloqués)","Contacts soudés fermés","Contacteur tripolaire","Contacteur de puissance. La bobine A1-A2 ferme les 3 pôles de puissance (1-2, 3-4, 5-6) et les auxiliaires NO 13-14, 23-24, et ouvre les auxiliaires NF 31-32, 41-42. Vérifiez la tension de la bobine avant de l'alimenter : une bobine 24 V sur 230 V grille.","Tension de la bobine","Relais 2 inverseurs","Relais 4 inverseurs","Temporisateur à l'appel","Temporisateur à l'appel, alimentation 24-240 V CA/CC sur A1-A2. Après le temps réglé, le contact inverseur bascule : 15-18 se ferme, 15-16 s'ouvre. La coupure de l'alimentation le remet à zéro.","Retard (s)","Mort (ne temporise jamais)","Temporisateur étoile-triangle","Temporisateur étoile-triangle. À la mise sous tension : le contact STAR 17-18 se ferme aussitôt. Après le temps réglé il s'ouvre, puis après un court temps mort (0,1 s) le contact DELTA 27-28 se ferme. La coupure de l'alimentation remet à zéro.","Temps en étoile (s)","Mort (reste en étoile)","Relais thermique de surcharge","Relais thermique de surcharge. Câblez ses pôles 2-4-6 au moteur. Réglez le cadran sur le courant de la plaque signalétique du moteur. En cas de surcharge il déclenche : NF 95-96 s'ouvre (coupe la bobine) et NO 97-98 se ferme. Cliquez dessus pour le réarmer après refroidissement.","Réglage du courant (A)","Classe de déclenchement","Contact 95-96 ouvert","Le pôle 4 ne conduit pas","Encore chaud. Attendez que le bilame refroidisse, puis réarmez.","Relais réarmé.","Moteur asynchrone à cage, 400 V couplage triangle. Le couplage triangle donne la pleine puissance sur 400 V. L'étoile sur 400 V ne donne que 1/3 du couple (c'est ce qu'utilise un démarreur étoile-triangle au démarrage). Choisissez le couplage de la boîte à bornes ou utilisez 6 fils pour l'étoile-triangle. Permutez deux phases pour inverser le sens.","Puissance (kW)","Barrettes de la boîte à bornes","Charge mécanique","Isolement (MΩ)","Enroulement W ouvert","Isolement faible vers la terre","Spires en court-circuit dans l'enroulement U","Rotor bloqué (grippé)","Voyant lumineux","Voyant de 2 W. S'allume quand il reçoit à peu près sa tension nominale. Au-delà de 130 % il grille.","Couleur","Grillé","Électrovanne 24 V CC (3 W)","Électrovanne basse consommation 12 V (0,25 W)","Positionneur de vanne I/P 4-20 mA","Électrovanne / vanne de régulation","Trois modèles. Électrovanne 24 V : demande environ 100 mA. Bobine basse consommation : s'ouvre dès environ 17 mA, un calibrateur 24 mA peut donc la piloter, mais 24 V la grille. Positionneur I/P : la vanne s'ouvre proportionnellement au signal 4-20 mA.","Modèle","Bobine ouverte","Vanne bloquée fermée","Résistance / charge résistive","Résistance simple. Réglez la valeur dans les propriétés. Servez-vous-en pour vous entraîner aux mesures d'ohms et de diviseur de tension.","Résistance (Ω)","Ouverte (grillée)","Valeur dérivée x3","LED / diode","LED ou diode. Ne conduit que de A (anode) vers K (cathode). Une LED demande une résistance en série : sans elle, elle grille.","Type","En court-circuit","Potentiomètre","Potentiomètre avec extrémités 1 et 3 et curseur W. Utilisez-le avec une référence 10 V pour fournir 0-10 V à l'entrée AI1 d'un variateur. Cliquez sur le bouton pour l'augmenter de 10 %.","Total (kΩ)","Position (%)","Transmetteur 2 fils 4-20 mA","Transmetteur de pression alimenté par la boucle. Il lui faut au moins 10,5 V à ses bornes. Il fixe le courant de boucle : 4 mA à 0 % et 20 mA à 100 %. Réglez la valeur du procédé dans les propriétés.","Valeur du procédé (%)","Mort (0 mA)","Bloqué à 3,8 mA","Bloqué à 21,5 mA","Entrée analogique d'automate (250 Ω)","Carte d'entrée analogique d'automate, 4-20 mA avec un shunt de 250 Ω (1-5 V). Elle affiche le courant de boucle et signale une rupture de fil en dessous de 3,6 mA.","Détecteur de proximité (3 fils)","Capteur inductif 3 fils. BN marron = +24 V, BU bleu = 0 V, BK noir = sortie. PNP commute +24 V sur la sortie, NPN commute 0 V. Cliquez sur le capteur pour approcher une cible métallique.","Type de sortie","Contact","Mort","Entrée numérique d'automate (24 V)","Entrée numérique d'automate, absorbante ou source selon le câblage du commun. Il faut 15 V ou plus sur I0 par rapport à 0V pour lire ON.","Bornier de passage sur rail DIN. Chaque numéro relie la vis du haut et celle du bas. Utilisez-le pour numéroter et organiser le câblage terrain. Une vis desserrée est un défaut classique : réglez-le dans la Simulation de défaut.","Borne (1 voie)","Bornier 4 voies","Bornier 8 voies","Bornier 12 voies","Borne PE (terre)","Borne de terre de protection vert-jaune. Les deux vis sont à la terre. Reliez-y chaque enveloppe métallique et chaque carcasse de moteur.","Boîte de jonction (6 voies)","Boîte de jonction. Les six bornes ne forment qu'un seul point. Servez-vous-en pour dériver ou raccorder un câble, ou comme point commun.","Borne en haut à gauche desserrée","Cosse / embout de câble","Extrémité sertie sur un conducteur : cosse à œil, cosse fourche, broche ou embout. Un mauvais sertissage ou une vis desserrée chauffe. Défauts : sertissage ouvert, ou résistance élevée (chaud).","Section du câble (mm²)","Sertissage ouvert (fil arraché)","Résistance élevée (desserré / oxydé)","Section d'un conducteur (mm²)","Longueur (m)","Câble 2 conducteurs (CC / commande)","Câble 2 conducteurs. La résistance des conducteurs est réelle : un câble long et fin fait chuter la tension. Défauts : conducteur coupé, conducteurs en contact.","Câble 3 conducteurs (L N PE)","Câble monophasé 3 conducteurs : L marron, N bleu, PE vert-jaune. Vérifiez la section par rapport au disjoncteur : 1,5 mm² 16 A, 2,5 mm² 24 A (méthode C, arrondi).","Câble 4 conducteurs (triphasé + PE)","Câble moteur 4 conducteurs : L1 marron, L2 noir, L3 gris, PE vert-jaune.","Câble 5 conducteurs (triphasé + N + PE)","Câble 5 conducteurs : L1 L2 L3 N PE. Courant pour l'alimentation d'un coffret.","Câble de commande 7 conducteurs (numérotés)","Câble de commande numéroté. Les conducteurs sont repérés par un numéro, pas par une couleur. Sonnez toujours les conducteurs avant de les raccorder.","Prise murale 230 V avec appareil","Prise de courant. Câblez L, N et PE sur ses bornes. Choisissez l'appareil branché. Un appareil défectueux peut avoir un courant de fuite à la terre : testez un DDR avec lui.","Appareil (W)","L'appareil fuit à la terre (environ 50 mA)","Court-circuit dans l'appareil","Douille avec rosace de plafond","Rosace de plafond avec lampe. L est la phase commutée, N le neutre, PE la terre. S'allume vers 230 V.","Lampe (W)","Lampe grillée","Fuite à la terre","Contacts brûlés (ne se raccordent jamais)","Interrupteur mural simple allumage","Interrupteur mural simple allumage. Cliquez pour le basculer. Il établit le contact C vers L1 en position haute.","Interrupteur mural va-et-vient","Interrupteur va-et-vient pour un câblage de cage d'escalier. Le commun C va vers L1 ou L2. Deux d'entre eux commandent une lampe depuis deux endroits.","Interrupteur intermédiaire (permutateur)","Interrupteur intermédiaire. Connexion directe ou croisée. Placez-le entre deux va-et-vient pour commander une lampe depuis trois endroits.","Disjoncteur différentiel 2 pôles (DDR)","Dispositif différentiel à courant résiduel. Il déclenche quand le courant dans L et N diffère de plus que sa sensibilité : ce courant fuit vers la terre (une personne ou un appareil défectueux). 30 mA protège les personnes. Appuyez sur le bouton T pour tester.","Sensibilité (mA)","Ne déclenche pas sur une fuite (dangereux)","Déclenche à la moitié de la sensibilité","Bouton test : déclenché. Le DDR fonctionne.","Bouton test pressé : il N'A PAS déclenché. Remplacez le DDR.","Mettez-le d'abord sur ON, puis testez.","Avertisseur sonore / klaxon","Avertisseur ou klaxon, 3 W. Sonne au-dessus de 80 % de sa tension. Les modèles CC sont sensibles à la polarité dans la réalité ; ici seule compte la tension.","Bouton-poussoir 1 NO + 1 NF","Bouton-poussoir à deux contacts : 1-2 normalement fermé et 3-4 normalement ouvert. Appuyez pour inverser les deux. Pratique pour un marche-arrêt sur un seul bouton.","Sélecteur à clé","Sélecteur à deux positions qu'on ne peut tourner qu'avec une clé. Sert pour les modes local/distant ou maintenance.","Interrupteur à flotteur / de niveau (inverseur)","Contacteur de niveau avec un contact inverseur. Cliquez pour simuler la montée du flotteur jusqu'au niveau réglé.","Contacteur de débit (inverseur)","Contacteur de débit avec un contact inverseur. Cliquez pour simuler la présence de débit.","Thermostat (inverseur)","Thermostat avec un contact inverseur. Cliquez pour simuler que la température réglée est atteinte.","Temporisateur au repos","Temporisateur au repos avec déclencheur. Gardez A1-A2 alimenté en permanence. Tant que B1 a de la tension, le contact est excité (15-18 fermé). Quand B1 perd la tension, le contact retombe après le temps réglé.","Relais de défaut de phase","Surveille les trois phases. Si une phase manque ou si la tension chute de plus d'environ 20 %, le contact 15-18 s'ouvre. Placez-le dans le circuit de commande de chaque moteur important.","Moteur monophasé 230 V","Moteur asynchrone monophasé 230 V. Il appelle environ 6 fois son courant nominal pendant les premiers instants. Un moteur calé chauffe et brûle.","Arbre grippé (calé)","Enroulement ouvert","L'enroulement fuit vers la carcasse","Moteur CC 24 V","Moteur CC 24 V. Tourne dans un sens avec + en haut et dans l'autre si vous inversez la polarité. Fort courant au démarrage, puis courant de marche plus faible.","Puissance (W)","Arbre grippé","Balais usés (ouvert)","Élément chauffant 230 V","Résistance chauffante. La résistance vaut V au carré divisé par la puissance. Vous pouvez la mesurer au multimètre quand l'alimentation est coupée. Défauts : élément ouvert, fuite vers la gaine métallique.","Fuite vers la gaine","Étiquette de réseau (GND, +24V...)","Toutes les étiquettes de réseau de même nom sont reliées électriquement, sans tracer de fil. Utilisez GND, +24V, 0V, L1... pour garder les grands schémas propres.","Nom","Note (texte)","Une note en texte libre. Écrivez le nom de la machine, la puissance, un avertissement ou un rappel.","Texte","Un cadre de dessin pour un coffret, une enveloppe ou une zone terrain (par exemple QC1, Boîtier terrain, Local moteur). Il ne change pas le circuit. Faites-le glisser par sa barre de titre.","Titre","Cadre de coffret (petit)","Cadre de coffret (moyen)","Cadre de coffret (grand)","Automate 24 V CC, sorties relais","Automate 24 V CC, sorties transistor","Automate compact : 8 entrées numériques (24 V CC), 4 sorties relais (contacts secs Qn-Cn, 6 A), 2 entrées analogiques 0-10 V. Écrivez le programme sous forme de lignes comme  Q0 = (I0 or Q0) and I1  dans le panneau Propriétés. Cliquez sur RUN/STOP en façade pour changer de mode.","Automate compact : 8 entrées numériques (24 V CC, absorbantes : câblez un contact de +24 V vers l'entrée), 6 sorties transistor source Q0-Q5 (24 V, 0,5 A chacune, protégées contre les courts-circuits), 2 entrées analogiques 0-10 V et 1 sortie analogique. Écrivez le programme dans le panneau Propriétés. Cliquez sur RUN/STOP en façade pour changer de mode.","Programme (une ligne par sortie)","Automate mort (ne démarre pas)","Canal d'entrée I0 endommagé","Sortie Q0 endommagée","Automate en RUN.","Automate en STOP. Les sorties sont coupées.","Carte MCU 5 V (type Arduino)","Petite carte microcontrôleur 5 V. Les broches D0-D5 sont des entrées, ou des sorties si le programme écrit Q0-Q5 (Qn pilote Dn). Chaque broche fournit au plus 40 mA : une LED sans résistance détruit la broche. A0 et A1 lisent 0-5 V comme AI0 et AI1. Programmation dans le panneau Propriétés.","Programme","Carte morte","Relais statique (24 V CC vers 230 V CA)","Entrée 3-32 V CC (+ et -). La sortie commute la charge CA A-B sans pièce mobile. Les vrais relais statiques fuient quelques mA à l'état ouvert : une petite lampe peut luire faiblement. Défaut : sortie en court-circuit (toujours fermée), le mode de défaillance habituel.","Courant de sortie nominal (A)","Sortie en court-circuit (toujours fermée)","Sortie ouverte (ne ferme jamais)","Relais de sécurité (2 canaux, arrêt d'urgence)","Surveille un arrêt d'urgence à deux canaux. Alimentation A1(+)/A2(-) 24 V CC. Canal 1 : S11 vers S12, canal 2 : S21 vers S22 (câblez les deux contacts de l'arrêt d'urgence). Démarrage : câblez S33 vers S34 par un bouton START (réarmement manuel) ou réglez Auto. Quand les deux canaux sont fermés et le réarmement fait, les sorties 13-14 et 23-24 se ferment. Si un canal s'ouvre, les deux sorties retombent. Un court-circuit croisé entre canaux est détecté et bloque le démarrage.","Réarmement","Contacts de sortie soudés (ne retombent pas)","Arrêt d'urgence 2 canaux (à verrouillage)","Tête champignon avec deux contacts NF : 11-12 et 21-22. Se verrouille à l'enfoncement. Câblez chaque contact sur son propre canal d'un relais de sécurité. Cliquez à nouveau pour le déverrouiller par rotation.","Contact 11-12 bloqué ouvert","Contact 21-22 bloqué ouvert","Contacts soudés (ne s'ouvrent pas à l'appui)","Capteur photoélectrique (3 fils)","Capteur photoélectrique à réflexion diffuse. BN = +24 V, BU = 0 V, BK = sortie. Cliquez sur le capteur pour placer un objet devant lui. Une lentille sale ou un mauvais alignement est la panne terrain habituelle.","Lentille sale (ne détecte pas)","Capteur de température PT100","RTD : 100 ohms à 0 °C, +0,385 ohm par degré. Mesurez au multimètre en ohms, circuit hors tension. 138,5 ohms correspondent à 100 °C. Ouvert = infini (fil coupé), en court-circuit = moins de 60 ohms.","Température (°C)","Ouvert (fil coupé)","Dérive +8 °C","Condensateur","Bloque le CC en régime établi et laisse passer le CA (réactance = 1 / (2 pi f C)). Les transitoires de charge ne sont pas simulés. Les types électrolytiques ont une borne + : une polarité inversée ou une tension excessive les fait éventer. Défauts : court-circuit, fuite, ouvert.","Capacité (µF)","Tension nominale (V)","Fuyant (3 kohm)","Inductance / bobine","Inductance avec une résistance en continu. Laisse passer le CC (seulement la résistance de son bobinage), s'oppose au CA (réactance = 2 pi f L). L'enroulement ouvert est la panne courante.","Inductance (mH)","Résistance en continu (ohm)","Spires en court-circuit","Thermistance CTN","La résistance baisse quand la température monte. R25 est la valeur à 25 °C, bêta 3950. Mesurez-la en ohms hors tension et comparez avec la température.","R à 25 °C (ohm)","LDR (capteur de lumière)","La résistance baisse quand la lumière augmente : environ 1 mégohm dans le noir, environ 1 kohm en pleine lumière.","Lumière (lux)","Diode Zener","Conduit en direct comme une diode (0,7 V) et en inverse au-delà de sa tension Zener. Sert de référence de tension simple. Il faut une résistance série : sans elle, elle grille.","Tension Zener (V)","LED (couleur)","Diode électroluminescente. L'anode A est la patte la plus longue. Utilisez toujours une résistance série : R = (alimentation - tension directe) / courant. Environ 10 à 20 mA donnent une pleine luminosité. Au-dessus de 50 mA elle grille. Polarité inversée : pas de lumière, pas de dommage (jusqu'à 5 V).","Pont redresseur","AC1/AC2 reçoivent le CA, + et - donnent le CC. Sortie d'environ 0,9 x Veff - 1,4 V sans condensateur, ou environ 1,414 x Veff - 1,4 V avec un condensateur de lissage. Une diode en court-circuit court-circuite le côté CA ; une diode ouverte divise la sortie par deux.","Condensateur de lissage","Une diode ouverte","Une diode en court-circuit","Transistor NPN","Transistor PNP","NPN : un faible courant de base (B vers E) laisse passer un fort courant de C vers E (gain hFE). Utilisez une résistance de base. Commutez une charge entre +V et C, avec E au 0 V. Il grille si la base n'a pas de résistance ou si la charge est trop forte pour ce type.","PNP : tirez la base sous l'émetteur (courant B vers E sortant de la base) pour le passer. Émetteur au +V, charge de C au 0 V. Un interrupteur côté haut.","Collecteur ouvert","Base ouverte","C-E en court-circuit","MOSFET canal N","MOSFET canal P","Interrupteur commandé en tension : quand Vgs (grille-source) dépasse le seuil, D-S conduit avec une faible résistance. La grille ne consomme aucun courant. Ne dépassez pas 20 V sur la grille. Charge entre +V et D, S au 0 V.","Interrupteur côté haut à canal P : source au +V, grille tirée sous la source de plus que le seuil pour le passer. Charge de D au 0 V.","Drain ouvert","D-S en court-circuit","Oxyde de grille endommagé (court-circuit G-S)","Optocoupleur (type 4N35)","Une LED (A-K) pilote un phototransistor (C-E) avec isolation galvanique. Rapport de transfert de courant d'environ 100 % : le courant collecteur vaut à peu près le courant de la LED. Mettez une résistance pour la LED (environ 10 mA). Sert à isoler les signaux d'automate et de terrain.","Rapport de transfert (%)","Côté LED mort","Côté transistor mort","Interrupteur à bascule (marche-arrêt)","Interrupteur marche-arrêt à maintien. Cliquez pour le basculer.","Contacts usés (ne se ferment jamais)","Interrupteur à glissière (SPDT)","Inverseur : C se connecte à 1 ou à 2. Cliquez pour le basculer.","Contacts usés","Batterie / pile","Pile ou batterie CC avec résistance interne. Une batterie déchargée affiche une tension plus basse qui s'effondre en charge : mesurez-la en charge, pas à vide.","Déchargée (60 % de tension, forte résistance interne)","Port USB 5 V","Alimentation 5 V avec un fusible réarmable de 0,5 A. D+ et D- servent uniquement au traçage. Au-delà d'environ 0,9 A, le port se coupe quelques secondes.","Pas de sortie","Prise jack d'alimentation CC","Prise jack alimentée par un adaptateur secteur : choisissez sa tension et sa limite de courant. Un adaptateur surchargé de plus de 30 % se coupe quelques secondes puis réessaie.","Limite de courant (A)","Relais pour circuit imprimé (SPDT, bobine 5/12/24 V)","Petit relais pour circuit imprimé. La bobine A-B (environ 0,36 W) colle au-dessus de 75 % de sa tension et retombe en dessous de 15 %. Le contact COM bascule sur NO à l'excitation, sur NC sinon. Placez une diode de roue libre aux bornes de la bobine quand un transistor la pilote.","Contact bloqué (ne bouge jamais)","Barrette à broches simple rangée. Chaque broche est indépendante. Servez-vous-en pour dessiner les connecteurs d'une carte que vous tracez.","Une fiche et une prise réunies. La broche n du haut est reliée à la broche n du bas. Des broches sales ou desserrées sont une panne terrain courante.","Nom de la puce","Numéro de broche VCC","Numéro de broche GND","Puce morte","CI 8 broches (DIP générique)","CI 14 broches (DIP générique)","CI 16 broches (DIP générique)","Varistance (MOV)","Parasurtenseur sur le secteur. Circuit ouvert en usage normal (mégohms). Il écrête les pointes. Après une forte surtension ou une surtension prolongée, il vieillit et finit par se défaire EN COURT-CIRCUIT : il fait fondre le fusible placé devant ou brûle. Une varistance qui mesure bas ou paraît fissurée ou noircie doit être remplacée.","Tension alternative nominale (V)","Défaillant en court-circuit","Vieilli (fuite 50 kohm)","Fusible réarmable (PTC)","Faible résistance jusqu'à ce que le courant dépasse sa valeur de déclenchement, puis il chauffe et sa résistance saute à des kilohms. Il reste déclenché tant qu'il est alimenté et se réarme après quelques secondes sans tension. Utilisé sur les ports USB, les alimentations de capteurs et les petites cartes.","Courant de maintien (A)","Dégradé (résistance élevée)","Quartz / résonateur","Fixe la fréquence d'horloge d'un microcontrôleur. Pour un multimètre en CC, il ressemble à un circuit ouvert. Un quartz fissuré ou mort rend la carte morte ou instable : vérifiez l'horloge à l'oscilloscope, pas au multimètre.","Fréquence","Fissuré / n'oscille pas","Diode TVS (écrêteur de surtension)","Écrête les pointes au-dessus de sa tension de claquage pour protéger un rail ou une ligne de données. Se met en court-circuit quand l'énergie de la surtension est trop forte. Si une TVS en parallèle sur une alimentation mesure un court-circuit, elle a fait son travail : il faut la remplacer et chercher la cause de la surtension.","Tension de claquage (V)","Thyristor (SCR)","Une impulsion de gâchette (quelques mA, gâchette positive par rapport à K) le met à ON et il reste conducteur tout seul tant que le courant d'anode reste au-dessus du courant de maintien (environ 5 mA). Seule la suppression du courant (ou l'inversion de l'anode) le coupe. C'est une démonstration de verrouillage en CC ; en CA, un vrai SCR se bloque à chaque demi-période et la commande de phase n'est pas simulée. Défauts : court-circuit, ouvert, pas d'amorçage.","Courant nominal (A)","Gâchette morte (ne s'amorce jamais)","Triac","Interrupteur CA. Un courant de gâchette (quelques mA) l'amorce, et il reste conducteur tant que le courant de charge dépasse le courant de maintien. Utilisé pour la commande de chauffage et de lampes, souvent piloté par un optotriac. Ici il conduit pleinement une fois amorcé, la commande de phase (gradation) n'est pas simulée. Défauts : court-circuit (toujours passant), ouvert, gâchette morte.","En court-circuit (toujours passant)","Pastille de test / via","Une pastille de cuivre nue. Placez-la sur une piste pour donner un endroit où poser les pointes. Reliez-la par des pistes comme n'importe quelle autre broche.","Entrée d'alimentation (5 / 12 / 24 V)","Connecteur d'alimentation de la carte. La broche du haut est le + et celle du bas le 0 V (masse). L'interrupteur Alimentation de la barre du haut le met sous et hors tension.","Résistance (CMS)","Diode (CMS)","Fusible (CMS)","Fusible rapide. Fond au-dessus d'environ 1,6 fois son calibre. Remplacez uniquement par la même valeur.","Bouton tactile","Bouton-poussoir momentané. Se ferme pendant l'appui (mode Test).","Valeur (µF)","Fuyant (220 Ω)","Condensateur électrolytique. Bloque le CC quand il est sain (affiche ouvert en ohms). Un condensateur en court-circuit sur l'alimentation est une cause classique de fusible fondu.","Régulateur de tension (78xx)","Sortie (V)","Régulateur linéaire. Il faut au moins 2 V de plus sur IN que la sortie. Donne un OUT stable entre OUT et GND. La tension d'essai d'un mégohmmètre le détruit.","Démarreur direct","Marche/arrêt avec contact d'auto-maintien, relais thermique et deux voyants. Mettez QF1 sur ON, puis appuyez sur SB2.","Démarreur étoile-triangle","Principal KM1, étoile KM2, triangle KM3 avec verrouillages et un temporisateur étoile-triangle KT1. Appuyez sur SB2 et observez le courant et la vitesse.","Démarreur sens avant / arrière","Deux contacteurs avec verrouillage électrique (contacts NF dans chaque circuit de bobine). Permute L1 et L3 pour le sens inverse.","Variateur (VFD) avec potentiomètre et interrupteur de marche","Moteur sur un variateur. Tournez SA1 pour la marche, réglez la vitesse avec RV1 (0-10 V vers AI1). Essayez de mesurer le bus continu après la mise hors tension.","Boucle 4-20 mA","Alimentation 24 V, transmetteur 2 fils et entrée analogique d'automate. TB1 est une borne sectionnable : appuyez dessus pour ouvrir la boucle et placer votre appareil en série.","Banc de vannes (exercice avec calibrateur mA)","Trois vannes non câblées : électrovanne 24 V, électrovanne basse consommation, vanne I/P. Choisissez le calibrateur mA, pincez OUT+ et OUT- sur une vanne et injectez un courant.","Capteur de proximité vers entrée d'automate","Capteur PNP câblé sur une entrée d'automate. Cliquez sur le capteur pour approcher une cible métallique et lisez l'entrée DI.","Circuit CC de base (exercice de mesure)","Alimentation 24 V, interrupteur, 3 résistances et une LED avec sa résistance série. Mesurez les chutes de tension et le courant.","Commande 24 V avec alimentation et relais","Une alimentation 230 V vers 24 V CC pilote un relais KA1. Le contact du relais commute une lampe 230 V.","Multimètre numérique (type Fluke)","Mesure tension, résistance, continuité, diodes et courant. Règle : choisissez la fonction sur le cadran ET mettez la pointe rouge dans la prise correspondante, puis touchez avec les pointes.","Appareil éteint. Tournez le cadran ici pour le ranger ou pour changer un fusible.","V~ (volts alternatifs)","Tension alternative, affichée en valeur efficace. Utilisez-la sur le secteur (230 / 400 V), les secondaires de transformateurs et les sorties de variateurs. Appuyez sur Hz pour voir la fréquence. Pointes en parallèle avec la charge.","V⎓ (volts continus)","Tension continue pour la commande 24 V, les sorties d'alimentation et les batteries. Rouge sur +, noir sur −. Un signe moins signifie que les cordons sont inversés.","mV⎓ (millivolts)","Petits signaux continus : thermocouples, chutes sur shunt. Maximum 600 mV, au-delà l'afficheur indique OL.","Ω (résistance)","Résistance d'un enroulement, d'un élément chauffant, d'une résistance ou d'un câble. Le circuit doit être hors tension et isolé. L'appareil envoie lui-même 0,4 V : un circuit sous tension donne une mauvaise lecture et peut endommager l'appareil. Utilisez REL pour annuler la résistance des cordons.","Continuité (buzzer)","Émet un bip quand la résistance est inférieure à environ 30 Ω. Contrôle rapide des fils, fusibles et contacts. Circuits hors tension uniquement.","Test de diode","Affiche la chute directe : environ 0,5 à 0,7 V pour le silicium, 1,8 à 3 V pour une LED. Rouge sur l'anode. En inverse ou ouvert, affiche OL.","mA (petit courant)","Courant CC/CA jusqu'à 400 mA, en série avec la charge (ouvrez le circuit et placez l'appareil dans la coupure). La pointe rouge va dans la prise mA. Le fusible est de 440 mA.","A (courant 10 A)","Courant jusqu'à 10 A, en série. Pointe rouge dans la prise 10 A. Le fusible est de 11 A. Ne le placez jamais aux bornes d'une source de tension : c'est un court-circuit.","Prises (10A / mA / COM / VΩ)","COM est toujours le cordon noir. VΩ sert aux volts, ohms, continuité et diode. mA et 10A servent uniquement au courant. Laisser la pointe rouge dans une prise courant en mesurant une tension crée un court-circuit sur la source et fait fondre le fusible.","Fige l'affichage pour que vous puissiez lire après avoir retiré les pointes, par exemple dans un coffret exigu.","Passe entre gamme automatique et manuelle, et change de gamme en manuel. La gamme manuelle lit plus vite et reste stable quand la valeur varie.","Enregistre les valeurs minimale et maximale. Appuyez à nouveau pour parcourir direct, MAX, MIN, puis arrêt. Utile pour les creux de tension et le démarrage d'un moteur.","REL Δ (relatif)","Prend la lecture actuelle comme zéro et affiche les écarts par rapport à elle. Commencez par joindre les cordons en gamme Ω pour supprimer la résistance des cordons.","Affiche la fréquence de la tension alternative (gamme V~). Le secteur est à 50 Hz. La sortie d'un variateur change avec le réglage de vitesse.","Touche jaune (~ / ⎓)","Bascule les gammes de courant entre CA et CC. Les gammes de tension ont des positions de cadran distinctes.","Sécurité","Vérifiez l'appareil et les cordons avant usage (isolant fissuré, bonne catégorie CAT, bon fusible). Prouver-tester-prouver : essayez sur une source connue sous tension, testez le circuit, puis testez à nouveau la source connue. Tenez si possible une main loin du coffret.","Pince ampèremétrique","Mesure le courant sans ouvrir le circuit en enserrant UN SEUL conducteur. Elle mesure aussi tension, résistance et continuité avec des cordons.","Appareil éteint.","A~ (courant alternatif)","Enserrez un fil de phase d'un moteur pour lire son courant de ligne. Comparez-le au courant de la plaque signalétique. Si vous enserrez deux conducteurs du même circuit, les champs s'annulent et la lecture est proche de zéro.","A⎓ (courant continu)","Courant continu par capteur à effet Hall, par exemple pour les charges 24 V et les bus continus. Faites ZERO à l'air libre avant de mesurer.","Tension alternative avec cordons, comme le multimètre.","Tension continue avec cordons.","Résistance avec cordons, circuit hors tension.","Buzzer de continuité avec cordons, circuit hors tension.","Mâchoire et gâchette","Appuyez sur la gâchette pour ouvrir la mâchoire, refermez-la autour d'un conducteur. Dans ce labo, touchez une borne du circuit pour enserrer son fil. Le fil doit être au milieu de la mâchoire.","Fige la valeur affichée.","Capture le courant de démarrage (appel). Appuyez sur INRUSH, puis démarrez le moteur : la crête reste à l'écran. Un moteur en démarrage direct appelle 6 à 8 fois son courant de marche un instant ; un démarrage étoile-triangle appelle environ un tiers de cela.","Enregistre le courant le plus élevé vu (crête) jusqu'à la remise à zéro.","Annule le décalage du capteur sur A⎓ et efface la crête enregistrée.","Mégohmmètre","Applique une haute tension continue (250 à 1000 V) entre un conducteur et la terre pour mesurer la résistance d'isolement en MΩ. Utilisé sur les moteurs, câbles et jeux de barres. Jamais sur un circuit sous tension.","Tension d'essai (250 / 500 / 1000 V)","Choisissez selon la tension nominale de l'équipement : 500 V pour un équipement jusqu'à 500 V (moteur 400 V typique), 1000 V pour un équipement 690 V, 250 V pour un câblage de commande sensible ou basse tension.","LINE (cordon rouge)","Se place sur le conducteur à tester, par exemple une borne d'enroulement de moteur.","EARTH (cordon noir)","Se place sur la terre (PE) ou la carcasse du moteur. Pour des essais entre phases, mettez-le sur un autre enroulement.","TEST (maintenir)","Maintenez pour appliquer la tension. La valeur monte à mesure que le câble se charge : attendez environ 60 secondes. Si l'appareil trouve plus de 30 V sur le circuit, il refuse l'essai. Après l'essai, l'appareil décharge le circuit à travers lui-même : gardez les cordons en place jusqu'à ce que la valeur baisse.","Lecture et verdict","Au-dessus de 100 MΩ : excellent ; 10 à 100 MΩ : acceptable pour un moteur BT ; 1 à 10 MΩ : limite (séchez et refaites l'essai) ; sous 1 MΩ : échec. La tendance compte : notez chaque essai et comparez avec le précédent.","Isolez et consignez d'abord. Débranchez variateurs, alimentations, cartes d'automate et capteurs électroniques : la tension d'essai les détruit. Ne touchez ni les cordons ni l'enroulement pendant ou juste après un essai.","Calibrateur mA / source de boucle","Génère ou mesure un signal de boucle 4 à 20 mA et des signaux en tension. Sert à vérifier les transmetteurs, convertisseurs I/P, positionneurs de vannes, entrées analogiques d'automate et électrovannes.","Mode","SOURCE mA injecte du courant dans un appareil (OUT+ rouge vers le + de l'appareil, OUT− noir vers le − de l'appareil). SOURCE V donne 0 à 10 V. MEASURE mA lit une boucle en série. LOOP POWER fournit 24 V et lit le courant. SIM TX se comporte comme un transmetteur et tire le courant réglé d'une alimentation 24 V externe.","Saute à 4, 8, 12, 16 et 20 mA, les points de contrôle d'étalonnage standard. Vanne 0 % : fermée ; 100 % : ouverte sur un actionneur à ouverture par air.","Valeur au-delà de la gamme servant à vérifier si un appareil ou une électrovanne réagit à fort courant. Une bobine d'électrovanne conçue pour 24 V CC tire un courant selon sa résistance : un signal de 24 mA est trop faible pour une électrovanne 24 V standard mais suffisant pour un convertisseur I/P.","+ / − et pas","Change la sortie du pas choisi. Grossier = 1 mA, fin = 0,01 mA. Vous pouvez aussi saisir la valeur.","Rien ne sort des bornes tant que vous n'avez pas activé la sortie. Coupez-la avant de déplacer les cordons.","Conformité","Le calibrateur ne peut piloter que jusqu'à environ 24 V. Si la charge demande plus de tension pour le courant réglé, la sortie sature et l'avertissement apparaît. Cause typique : une résistance élevée, un contact ouvert ou de mauvaises bornes.","Détecteur de tension bipolaire","Un détecteur à échelle de LED, sans choix de gamme. Il charge un peu le circuit, donc il ignore les tensions fantômes. C'est le bon outil pour prouver qu'un circuit est hors tension.","Échelle de LED (12 à 690 V)","La LED allumée la plus haute indique la gamme de tension. L'échelle est approximative : utilisez un multimètre pour une valeur exacte.","Polarité + / −","Indique la polarité CC. Les deux voyants CA allumés signifient CA.","Autotest","Touchez les deux pointes l'une contre l'autre ou appuyez sur l'autotest pour allumer l'échelle depuis la pile interne. Faites-le avant et après avoir testé un circuit : prouver-tester-prouver.","Prouver-tester-prouver","1) Testez sur une source connue sous tension. 2) Testez le circuit dont vous voulez prouver l'absence de tension, chaque paire (L-L, L-PE, L-N). 3) Testez à nouveau la source connue. Si l'étape 3 échoue, le résultat de l'étape 2 ne vaut rien.","Stylo détecteur de tension sans contact","Détecte le champ électrique alternatif autour d'un fil sous tension sans le toucher. Simple tri rapide : il ne prouve jamais qu'un circuit est hors tension.","LED et buzzer","S'allume et sonne quand une tension alternative est détectée près de la pointe.","Sensibilité HI / LO","HI détecte à partir d'environ 20 V, LO à partir d'environ 90 V. Utilisez LO pour ignorer les champs parasites faibles près d'un câble sous tension.","Limites","Il ne détecte pas le CC. Un câble blindé ou armé peut masquer le champ. Un stylo silencieux ne veut pas dire hors tension : utilisez le détecteur bipolaire ou un multimètre.","Multimètre","Mégohmmètre","Calibrateur mA","Détecteur de tension","Stylo NCV","Remplacer le fusible","Touchez en mode Apprentissage pour lire le verdict.","dernier résultat","ESSAI","BON","ACCEPTABLE","LIMITE","ÉCHEC : claquage de l'isolement","Source mA","Source V","Mesure mA","Alimentation boucle","Simul. transmetteur","SORTIE ON","SORTIE OFF","OUT+ (rouge) vers le + de l'appareil, OUT− (noir) vers le − de l'appareil.","Sortie 0 à 10 V, maximum environ 25 mA.","Placez l'appareil en série avec la boucle.","Donne 24 V à un transmetteur 2 fils et lit le courant de boucle.","Se comporte comme un transmetteur sur une boucle 24 V externe.","AUTOTEST (maintenir)","Prouver-tester-prouver : testez une source connue sous tension, puis votre circuit, puis la source connue à nouveau.","Simple tri rapide. Ne l'utilisez jamais pour prouver qu'un circuit est hors tension.","sensibilité","Tension détectée !","Aucun champ","Choisissez un outil par son nom (multimètre, mégohmmètre, pince...)","Mode Apprentissage : ON","Mode Apprentissage","Touchez n'importe quel bouton, position de cadran ou prise pour voir ce qu'il fait. Rien n'est actionné dans ce mode.","Ce que fait chaque commande","non placé","Touchez pour choisir cette pointe, puis touchez une borne du circuit","Rouge","Noir","Pince","Stylo","Passez en mode Test, puis touchez les bornes.","Touchez une borne du circuit pour placer la pointe choisie.","appuyez sur les bornes du circuit pour placer les pointes.","Quelle est cette pièce ? (ex. levier, borne L1)","Ajouter une étiquette","Aucune étiquette pour l'instant. Touchez l'image à l'endroit d'une pièce, puis nommez-la. Vos étiquettes restent sur cet appareil.","Ma photo","Supprimer la photo","Fermer","Pincez ou faites défiler pour zoomer. Touchez une pièce pour l'étiqueter.","Mes photos de cet appareil","Ajoutez une photo de l'appareil réel dans votre usine, zoomez et étiquetez ses pièces. Les photos restent sur cet appareil uniquement.","La mémoire du téléphone est pleine. Supprimez d'abord une photo plus ancienne.","Impossible de lire cette photo.","Ajouter une photo","Dispositif d'isolement","Dispositif de commande : PAS un isolement","Machine / charge","Source d'énergie","Élément du kit LOTO","Ouvrir cette pièce","Touchez un numéro bleu pour voir ce que fait cette pièce. Pincez ou faites défiler pour zoomer, glissez pour déplacer.","Extérieur","Intérieur (coupe)","LOTO appliqué","Bloqué : le dispositif de consignation et le cadenas empêchent la poignée de passer sur ON. C'est tout le principe.","En termes simples","Comment le verrouiller","Comment prouver que c'est sûr","Erreurs courantes","Sectionneur rotatif / interrupteur-sectionneur","Sectionneur à couteaux","Disjoncteur modulaire (rail DIN)","Disjoncteur à boîtier moulé","Fiche et prise","Porte-fusible / interrupteur à fusibles","Interrupteur d'éclairage","Bouton-poussoir d'arrêt","Arrêt d'urgence","Vanne à boisseau sphérique (levier)","Vanne à opercule / à soupape (volant)","Vanne papillon (levier)","Raccord pneumatique à connexion rapide","Cadenas de sécurité personnel (rouge)","Un cadenas, une clé, une personne. La clé reste dans votre poche. Utilisé sur chaque point d'isolement sur lequel vous travaillez.","Ne prêtez jamais votre clé et n'utilisez jamais un cadenas qui n'est pas le vôtre.","Cadenas de service (bleu, à clés identiques)","Partagé par une équipe, clés identiques. Ne l'utilisez que si votre procédure autorise les cadenas partagés. Il ne REMPLACE PAS votre cadenas personnel.","Toute personne ayant un double peut l'ouvrir : c'est une protection faible pour une personne exposée.","Cadenas visiteur / sous-traitant (jaune)","Remis aux sous-traitants et visiteurs qui travaillent sur l'équipement.","Même règle : clé personnelle, étiquette personnelle.","Cadenas à passe-partout (noir)","Cadenas de superviseur qui ouvre aussi d'autres cadenas. Il n'est pas destiné à la consignation normale : il supprime la protection des cadenas personnels.","Uniquement pour un retrait d'urgence par une personne habilitée.","Moraillon multi-cadenas (6 trous)","Une barre articulée avec plusieurs trous. Posez-la sur le point (dans le trou du sectionneur ou dans un autre dispositif de consignation) pour que chaque intervenant ajoute son cadenas personnel. Consignation de groupe.","Un moraillon ne verrouille rien par lui-même : il lui faut un dispositif de consignation ou un trou en dessous.","Boîte de consignation de groupe","Contient les clés des cadenas posés sur plusieurs points. Chaque intervenant met son cadenas personnel sur la boîte : les clés ne peuvent être libérées que lorsque tout le monde a terminé.","À utiliser pour les travaux longs avec de nombreux points d'isolement et de nombreuses personnes.","Clip de consignation pour disjoncteur modulaire (1 pôle)","Se clipse sur le levier d'un disjoncteur sur rail DIN et comporte un trou pour cadenas. Convient pour un ou deux pôles.","Ne convient pas à un disjoncteur à boîtier moulé avec une large poignée.","Barre de consignation multipolaire pour disjoncteur modulaire (3 pôles)","Barre qui maintient plusieurs leviers de disjoncteurs modulaires sur OFF ensemble. Convient aux disjoncteurs triphasés sur rail DIN.","Les barres et liaisons de poignées doivent maintenir tous les pôles sur OFF.","Consignation pour disjoncteur à boîtier moulé / poignée large","Recouvre la large poignée d'un disjoncteur à boîtier moulé et accepte un cadenas.","Convient aux poignées d'environ 10 à 30 mm d'épaisseur.","Consignation pour vanne à boisseau / à levier","Se serre autour de la conduite et du levier pour que le levier ne puisse plus bouger. Convient aux vannes quart de tour.","Fermez d'abord la vanne, puis posez-le. Ne convient pas à une vanne à volant.","Cache-volant pour vanne à opercule / à soupape","Capot en deux pièces qui emprisonne le volant. Réglable pour la plupart des tailles de volant.","Fermez complètement la vanne avant de poser le cache.","Consignation pour vanne papillon","Plaque qui maintient la poignée du papillon dans l'encoche de fermeture.","Conçu pour les poignées à plaque crantée des vannes papillon.","Consignation de prise (capot)","Enferme la fiche après le débranchement pour que personne ne puisse la rebrancher.","Débranchez d'abord, puis verrouillez la fiche et gardez-la en vue.","Consignation par câble (réglable)","Une boucle de câble acier avec un cadenas. Fonctionne sur les formes inhabituelles, plusieurs vannes à la fois ou un levier où aucun clip ne convient.","Serrez le câble pour que la poignée ne puisse pas bouger.","Consignation de raccord pneumatique rapide","Se place sur un raccord d'air déconnecté pour qu'il ne puisse pas être reconnecté. Déconnectez, puis purgez l'air en aval.","Ne verrouillez jamais un raccord encore connecté et sous pression.","Consignation de porte-fusible","Maintient le porte-cartouche en position ouverte, ou on retire le fusible et on verrouille le porte-fusible vide.","Retirer un fusible n'est pas un isolement s'il n'est pas consigné.","Cache de bouton-poussoir / arrêt d'urgence","Verrouille un bouton-poussoir de commande en place. Uniquement pour les dispositifs de commande : un bouton d'arrêt verrouillé n'isole pas l'énergie.","Jamais la seule protection. Utilisez-le avec un vrai point d'isolement.","Cache d'interrupteur mural","Recouvre un interrupteur d'éclairage. Convient uniquement aux circuits d'éclairage.","Pas pour l'isolement d'une machine.","Étiquette DANGER ne pas manœuvrer","Chaque cadenas reçoit une étiquette avec le nom de la personne, la date, le motif et les coordonnées. L'étiquette prévient les autres et leur dit qui appeler.","Une étiquette seule n'est pas un cadenas. Utilisez une étiquette avec un cadenas partout où un cadenas peut être posé.","L'outil de preuve pour le contrôle d'absence de tension. Utilisez-le entre toutes les phases et vers la terre.","Prouver-tester-prouver.","Cale / goupille de sécurité (gravité)","Maintient mécaniquement une pièce relevée (coulisseau de presse, élévateur) pour qu'elle ne puisse pas tomber.","La gravité est une source d'énergie : isoler l'air n'empêche pas un coulisseau de tomber.","Vanne de purge / d'échappement","Libère la pression piégée (air ou fluide) après l'isolement et la consignation de l'alimentation.","Ouvrez lentement, placez-vous sur le côté, puis vérifiez que le manomètre indique zéro.","Perche de décharge (résistive)","Décharge les condensateurs en toute sécurité. Les condensateurs du bus continu d'un variateur se déchargent aussi seuls en quelques minutes.","Après la décharge, mesurez pour prouver.","Moteur de convoyeur : remplacer un accouplement usé","Vous devez remplacer l'accouplement entre le moteur et le réducteur d'un convoyeur. Isolez la machine et mettez-la en sécurité.","Réseau 400 V","Démarreur moteur","Moteur de convoyeur","QS1 sectionneur principal (porte de l'armoire)","F1 disjoncteur du circuit de commande (24 V depuis l'armoire automate de la ligne)","Ce circuit est alimenté depuis une autre armoire : QS1 ne le coupe donc pas.","SB1 bouton-poussoir d'arrêt","SB0 arrêt d'urgence","Électrique : alimentation 400 V du moteur","Électrique : commande 24 V depuis une autre armoire","Presse pneumatique : dégager un bourrage sous le coulisseau","Une pièce est coincée sous le coulisseau d'une petite presse pneumatique. Vous allez passer la main dans la zone d'outil. Isolez toutes les sources d'énergie de la presse.","Air de l'usine 6 bar","Réservoir d'air","Vérin de presse + coulisseau","V1 vanne d'alimentation en air comprimé","QF2 disjoncteur d'alimentation de la presse (électrovannes et automate)","Bouton de démarrage bimanuel","Électrique : 230 V vers les bobines d'électrovannes et l'automate","Pneumatique : 6 bar dans les conduites, le réservoir et le vérin","Ouvrez la vanne de purge et évacuez l'air","Gravité : le coulisseau relevé peut tomber","Posez la cale de sécurité sous le coulisseau","Skid de pompe à variateur : changer une garniture mécanique","La garniture mécanique d'une pompe fuit. La pompe est commandée par un variateur. Vous allez ouvrir le corps de pompe et travailler près des bornes du variateur. Isolez tout.","Variateur (bus continu)","Pompe","QS1 sectionneur du variateur","F2 alimentation de commande 24 V du variateur","V1 vanne d'aspiration (volant)","V2 vanne de refoulement (levier)","Électrique : 400 V vers le variateur et le moteur","Électrique : alimentation de commande 24 V","Électrique stockée : condensateurs du bus continu du variateur (jusqu'à environ 560 V)","Attendez la décharge du bus continu (étiquette du variateur : 5 minutes)","Hydraulique : pression d'eau dans le corps (4 bar)","Ouvrez le purgeur du corps et relâchez la pression","Ligne de conditionnement : trois personnes, un travail (consignation de groupe)","Vous, Ahmed et Mona allez travailler en même temps sur différentes parties de la ligne de conditionnement. Chacun de vous doit être protégé par un cadenas personnel sur le disjoncteur principal, et l'air doit aussi être isolé.","Ligne de conditionnement","Air de l'usine","QF1 disjoncteur principal (100 A)","V1 vanne d'alimentation en air","Fiche de l'étiqueteuse (prise 230 V)","Électrique : alimentation de ligne 400 V","Électrique : fiche de l'étiqueteuse 230 V","Pneumatique : 6 bar dans la ligne","Doseuse branchée sur prise","La doseuse est branchée sur une prise et utilise de l'air comprimé pour la vanne à pincement. Remplacez la buse de dosage en toute sécurité.","Prise 230 V","Doseuse","Fiche d'alimentation de la machine","Raccord rapide d'air","Interrupteur d'éclairage de la salle (éclairage uniquement)","Électrique : 230 V à la machine","Pneumatique : 6 bar piégés après le raccord","Libérer l'énergie stockée","Ce qu'est le LOTO","La consignation (lock-out tag-out) est la procédure qui rend une machine sûre pour intervenir : chaque source d'énergie est isolée, verrouillée par un cadenas personnel, étiquetée, libérée et vérifiée hors tension avant que quiconque y touche.","Les six étapes","1) Préparer : connaître les sources d'énergie, informer les personnes. 2) Arrêter normalement. 3) Isoler chaque source. 4) Verrouiller et étiqueter chaque point. 5) Libérer l'énergie stockée. 6) Vérifier : essayer de démarrer, puis prouver avec un testeur.","Types d'énergie","Électrique, pneumatique, hydraulique, gravité (pièces relevées), tension de ressort, thermique, chimique, et énergie électrique stockée dans les condensateurs (un bus continu de variateur conserve jusqu'à environ 560 V pendant plusieurs minutes).","Ce qui n'est PAS un isolement","Un bouton d'arrêt, un arrêt d'urgence, un sélecteur, une sortie d'automate ou un verrouillage logiciel est un dispositif de commande. Il peut tomber en panne ou être actionné par quelqu'un d'autre. Seul un dispositif qui coupe physiquement le trajet de l'énergie (sectionneur, disjoncteur, vanne, fiche débranchée) est un point d'isolement.","Cadenas et clés","Un cadenas, une clé, une personne. Votre clé reste avec vous. Vous ne retirez que votre propre cadenas. Si une personne n'est pas disponible, une procédure de retrait définie (superviseur, vérifications, inspection) est suivie ; les passe-partout et les coupe-boulons sont le dernier recours.","Étiquettes","Une étiquette porte le nom du travailleur, la date, le motif et le contact. Elle est fixée sur chaque cadenas. L'étiquette seule (sans cadenas) n'est acceptée que lorsqu'un cadenas ne peut pas être posé, avec des mesures de sécurité supplémentaires.","Consignation de groupe","Chaque intervenant pose un cadenas personnel sur le moraillon de chaque point, ou sur une boîte de consignation de groupe qui contient les clés des cadenas des points. La machine ne revient en service que lorsque le dernier cadenas personnel est retiré.","Vérification","Essayez de démarrer la machine depuis ses commandes normales (tout le monde à l'écart), puis prouvez avec un testeur : testez sur une source connue sous tension, testez chaque paire et vers la terre, testez à nouveau la source connue. Contrôlez les manomètres pour la pression de fluide et le bus continu du variateur. Ne vous fiez pas à un seul résultat.","Côté alimentation","toujours sous tension","Côté charge","Étiquette de calibre","C16 = déclenche à 16 A thermique, magnétique entre 5 et 10 fois le calibre. L'IEC 60898 est la norme domestique / industrie légère.","Bornes","L'arrivée d'alimentation en haut reste sous tension sur la vis de borne même quand le disjoncteur est sur OFF. Considérez le haut comme sous tension.","Borne","La vis d'alimentation. Toujours sous tension du côté du jeu de barres.","Bilame (thermique)","Chauffe et se courbe avec le courant de surcharge. Lent : déclenche en quelques secondes à quelques minutes.","Bobine et plongeur (magnétique)","Un court-circuit éjecte le plongeur en quelques millisecondes et ouvre les contacts.","Contacts","Chambre de coupure","Des plaques d'acier divisent et refroidissent l'arc quand les contacts s'ouvrent en charge.","Barre de liaison de déclenchement","Si un pôle déclenche, cette barre ouvre tous les pôles. Un moteur triphasé ne doit jamais continuer à tourner sur deux phases.","Après avoir mis sur OFF, testez le côté charge avec un testeur bipolaire entre toutes les paires et vers la terre.","Le côté alimentation du disjoncteur reste sous tension. Ne touchez jamais ses bornes supérieures.","Poser le cadenas sur la porte de l'armoire mais pas sur le levier du disjoncteur.","Utiliser un disjoncteur déclenché comme point d'isolement : un disjoncteur déclenché peut être réarmé par quelqu'un d'autre.","Oublier que les bornes du disjoncteur au-dessus sont sous tension.","IEC 60947-2 / 60898. Un disjoncteur à poignée verrouillable n'est accepté comme point d'isolement que s'il est marqué comme apte à l'isolement.","Un disjoncteur sur rail DIN qui protège un circuit et le commute aussi. Un disjoncteur unipolaire n'ouvre que le fil de phase. Pour l'isolement monophasé, un appareil bipolaire (phase et neutre) est préférable. Le clip sur le levier le maintient sur OFF.","Alimente : circuits de prises ou d'éclairage, 230 V.","Mettez le disjoncteur sur OFF.","Posez le clip de consignation de disjoncteur sur le levier.","Ajoutez votre cadenas et votre étiquette.","Disjoncteur unipolaire (monophasé, modulaire)","Deux pôles liés ensemble. Utilisé pour des charges biphasées (400 V entre L1 et L2) ou en monophasé avec coupure du neutre. Les deux pôles s'ouvrent ensemble, et la poignée liée se verrouille avec une seule barre.","Alimente : petits chauffages, charges biphasées 400 V, ou 230 V avec isolement du neutre.","Mettez la poignée liée sur OFF.","Posez la barre de consignation multipolaire sur les deux leviers.","Disjoncteur bipolaire (deux phases ou phase + neutre)","Trois pôles avec une barre de déclenchement commune. Il protège et commute un circuit triphasé. Une barre sur les trois leviers liés les maintient tous sur OFF, et un cadenas sur la barre suffit pour une personne.","Alimente : moteurs et armoires triphasés, 400 V.","Mettez les trois leviers liés sur OFF.","Posez la barre de consignation 3 pôles.","Ajoutez votre cadenas et votre étiquette. Si plusieurs personnes travaillent, ajoutez un moraillon.","Disjoncteur tripolaire (triphasé, modulaire)","Disjoncteur à boîtier moulé (MCCB, 3 pôles)","Le gros disjoncteur d'un tableau général. Il a une large poignée à trois positions : ON, OFF et DÉCLENCHÉ (milieu). Un disjoncteur déclenché n'est pas isolé : quelqu'un peut le réarmer. Verrouillez-le en position OFF avec un clip pour poignée large. Ses réglages de déclenchement sont ajustables par molettes.","Alimente : une machine ou un sous-tableau, jusqu'à des centaines d'ampères.","Poignée large","Trois positions : ON, OFF et DÉCLENCHÉ (milieu). Après un déclenchement, il faut le pousser à fond sur OFF puis sur ON. Le clip de consignation le maintient sur OFF.","Molette thermique (Ir)","Règle le courant de surcharge. Réglé trop haut, le câble peut surchauffer avant que le disjoncteur ne déclenche.","Molette magnétique (Im)","Règle le seuil de court-circuit. Trop haut, un défaut éloigné peut ne pas le faire déclencher.","Bornes d'arrivée (haut)","Toujours sous tension : le cadenas ne les met pas en sécurité.","Cosse d'arrivée","Cosse en cuivre pour le câble ou le jeu de barres. Sous tension depuis l'alimentation même sur OFF.","Contact et chambre de coupure","Les gros contacts s'ouvrent vite. Les plaques divisent l'arc pour qu'il refroidisse et s'éteigne.","Bilame thermique","Se courbe sous la chaleur du courant de surcharge.","Bobine magnétique","Une forte attraction magnétique lors d'un court-circuit ouvre les contacts presque instantanément.","Barre de déclenchement commune","Relie les trois pôles pour qu'ils s'ouvrent ensemble.","Mettez la poignée complètement sur OFF (après un déclenchement : poussez d'abord sur OFF).","Posez le clip de consignation pour poignée large.","Ajoutez votre cadenas et votre étiquette. Pour une équipe, ajoutez un moraillon ou une boîte de consignation de groupe.","Testez les bornes de charge : toutes les paires et vers la terre. Testez votre testeur sur une source connue avant et après.","Verrouiller un disjoncteur déclenché : il n'est pas sur OFF, seulement déclenché.","Se fier aux bornes d'arrivée après OFF : elles sont toujours sous tension.","IEC 60947-2. Apte à l'isolement seulement s'il porte le symbole de sectionneur.","Sectionneur rotatif (interrupteur principal)","Un interrupteur à coupure en charge avec poignée tournante. Il ouvre les trois phases ensemble avec une double coupure de type visible sur chaque pôle. La poignée a un trou pour cadenas en position OFF, donc on la verrouille directement. Sur une porte d'armoire, c'est aussi le verrouillage de porte.","Alimente : une machine ou un tableau complet, en général triphasé 400 V.","Sectionneur","Contact auxiliaire","Poignée","Tournez sur 0 (OFF). En OFF, l'ergot de la poignée s'aligne avec le trou du cadenas : on peut donc la verrouiller directement. Elle ne peut pas être tournée sur I tant qu'elle est verrouillée.","Plaque signalétique","Vérifiez le calibre (A), la catégorie d'emploi (AC-23 = charges moteur) et qu'il est marqué comme sectionneur.","Vis de fixation","Le boîtier n'est pas l'isolement. Derrière, les bornes d'arrivée restent sous tension.","Bornes d'arrivée 1, 3, 5","Alimentation entrante. Toujours sous tension sur OFF : gardez les doigts à l'écart.","Contacts fixes","Plots argentés. Chaque pôle en a deux, donc le courant est coupé à deux endroits.","Pont tournant","Tourne de 90 degrés avec la poignée. En OFF, il est à la verticale : on voit l'intervalle.","L'intervalle en OFF est grand et fixé par la came, donc l'interrupteur peut servir de sectionneur.","Contact auxiliaire","S'ouvre avant les contacts principaux et indique au circuit de commande de s'arrêter d'abord.","Arrêtez d'abord la machine normalement (le sectionneur n'est pas fait pour couper un fort courant de défaut).","Tournez la poignée sur 0 (OFF).","Passez votre cadenas personnel dans le trou de la poignée, ajoutez une étiquette. Pour plusieurs personnes, utilisez un moraillon.","Ouvrez l'armoire (si votre procédure le permet) et testez les bornes de charge avec un testeur bipolaire, toutes les paires et vers la terre, en prouvant le testeur avant et après.","Rappel : les bornes d'arrivée de ce sectionneur sont toujours sous tension.","Verrouiller le verrouillage de porte mais pas la poignée.","Utiliser la dérogation de poignée pour ouvrir la porte et laisser le sectionneur sur ON.","IEC 60947-3 et IEC 60204-1 (6.3) : le dispositif de sectionnement de l'alimentation doit pouvoir être verrouillé en OFF.","Fermé","Interrupteur à couteaux (à fusibles)","Un sectionneur ancien mais très lisible. Les couteaux sortent de leurs mâchoires et on voit l'intervalle de ses propres yeux. Beaucoup ont des fusibles dans les couteaux. Attention : le côté charnière ou les mâchoires côté arrivée peuvent rester sous tension.","Alimente : anciens moteurs et tableaux, 400 V.","L'intervalle est visible","Barre de manœuvre","Déplace les trois couteaux ensemble. Un cadenas passe dans le trou de la poignée.","Fusible dans le couteau","Beaucoup d'interrupteurs à couteaux portent le fusible dans le couteau : ouvrir l'interrupteur retire aussi le fusible du circuit.","Borne de charnière","La charnière est le côté arrivée sur de nombreux tableaux : sous tension même interrupteur ouvert. Vérifiez quel côté est l'alimentation.","Mâchoire (pince)","Le couteau se loge dans la mâchoire. Des mâchoires usées chauffent : cherchez des traces de brûlure.","Ouvrez complètement les couteaux et vérifiez l'intervalle à l'œil.","Passez un cadenas dans le trou de la poignée, ou utilisez un moraillon et un cadenas à câble.","Ajoutez une étiquette.","Testez le côté charge des fusibles entre eux et vers la terre.","Travailler sur les bornes de charnière en pensant qu'un interrupteur ouvert veut dire hors tension.","Ouvrir un interrupteur à couteaux sous forte charge : il peut s'amorcer en arc.","Une coupure visible est la forme d'isolement la plus sûre.","Fusible retiré","Fusible en place","Porte-fusible et fusible","Un fusible est un maillon faible voulu : le fil fin fond en cas de surcharge ou de court-circuit. Un porte-fusible à tiroir extractible peut isoler un circuit : retirez le fusible et verrouillez le tiroir ou le porte-fusible vide. Ne remettez jamais un fusible d'un autre calibre.","Alimente : circuits de commande, petites charges, départs moteur.","Fusible en main","Corps céramique rempli de sable","Bornes du porte-fusible","Les deux bornes d'un porte-fusible vide peuvent rester sous tension côté alimentation.","Tiroir porte-fusible","Le retirer ouvre le circuit. Un cache de consignation l'empêche d'être remis en place.","Embout","Surface de contact. Un mauvais contact ici fait chauffer le fusible.","Partie étroite","L'élément est le plus fin ici : il fond donc en premier en cas de surcharge.","Remplissage de sable","Absorbe l'énergie et éteint l'arc quand l'élément fond.","Indicateur","Une petite tige sort quand le fusible a fondu.","Coupez la charge, puis retirez le tiroir porte-fusible ou le fusible.","Posez le cache de consignation de fusible sur le tiroir ou sur le porte-fusible vide.","Ajoutez votre cadenas et votre étiquette. Gardez le fusible avec vous.","Testez le côté charge du porte-fusible avec un testeur bipolaire.","Remplacer un fusible fondu par un plus gros ou par un fil : le câble protège alors le circuit en brûlant.","Retirer un fusible en charge : arc électrique.","IEC 60269. Un fusible est une protection, pas un sectionneur, sauf s'il est dans un sectionneur à fusibles.","Hors tension","Sous tension","Contacteur (commutation moteur)","Un contacteur est un interrupteur commandé électriquement. Une bobine attire une armature et trois contacts de puissance se ferment. Il démarre et arrête le moteur toute la journée, mais ce N'EST PAS un sectionneur : les contacts peuvent se souder fermés, l'armature peut être enfoncée à la main ou maintenue par une sortie d'automate, et les bornes au-dessus restent sous tension. Isolez en amont.","Alimente : un moteur ou un chauffage, commuté par un signal de commande.","Bobine 24 V CC","appuyer pour tester","Alimentée : l'armature est attirée","Le ressort maintient les contacts ouverts","entrefer","Bornes 1, 3, 5 (arrivée)","Côté alimentation : sous tension en permanence. Ouvrir le contacteur ne l'enlève pas.","Bouton de test","L'enfoncer ferme les contacts à la main. Une main ou un outil peut démarrer le moteur même bobine hors tension.","Bornes de bobine A1/A2","La bobine peut être alimentée depuis une autre armoire. Isoler le circuit de puissance ne supprime pas cette tension.","AC-3 = service de démarrage moteur. Vérifiez la tension de bobine avant de tester.","Contacts mobiles","Contacts en pont argentés. Ils peuvent se souder après un court-circuit et rester fermés bobine hors tension.","Ressort de rappel","Repousse l'armature et ouvre les contacts quand la bobine n'est plus alimentée.","Armature","Le fer mobile. Une sortie d'automate, un relais ou une main peut le maintenir attiré.","Bobine","Quelques watts suffisent à maintenir les contacts. Une bobine hors tension signifie seulement absence de signal de commande, pas isolement.","La paire du haut est le côté arrivée, toujours sous tension.","Un contacteur ne peut pas être verrouillé comme point d'isolement.","Isolez en amont : le disjoncteur ou le sectionneur rotatif qui l'alimente.","Considérez ses bornes d'arrivée comme sous tension.","Testez les bornes côté moteur 2, 4, 6 après avoir isolé en amont.","Couper le contacteur et commencer à travailler sur le moteur.","Croire que « la sortie de l'automate est à OFF, donc c'est sûr ».","IEC 60947-4-1. Les contacteurs sont des appareils de commutation, pas des sectionneurs.","Relâché","Enfoncé (verrouillé)","Un cache sur un bouton d'arrêt empêche seulement de l'appuyer ou de le relâcher. Il ne coupe aucune énergie, donc ce n'est pas du LOTO.","Bouton d'arrêt d'urgence","Le champignon rouge arrête vite la machine en cas d'urgence. À l'intérieur, il ouvre deux contacts normalement fermés par un mécanisme à ouverture forcée. C'est un dispositif de commande : il dit au contrôleur d'arrêter, il n'isole pas la machine. On peut y poser un cache, mais ce n'est pas un isolement.","Se trouve dans le circuit de commande (24 V ou 230 V).","Cache seul : PAS un isolement","Enfoncé : contacts ouverts de force et verrouillés","Relâché : les contacts normalement fermés transmettent le signal","Tête champignon","Appuyez pour arrêter. Elle se verrouille enfoncée. Tournez ou tirez pour la libérer. Un cache dessus ne bloque que les mains.","Collerette jaune","Le jaune et le rouge signifient urgence. Ces couleurs sont exigées par la norme.","Bloc de contacts NF","Deux contacts normalement fermés en série pour la redondance. L'appui sur le bouton les ouvre de force.","Poussoir et verrou","Maintient le bouton enfoncé après un appui pour qu'il reste à l'arrêt jusqu'à ce que quelqu'un le libère volontairement.","Ressort","Fait remonter la tête quand elle est libérée.","Un arrêt d'urgence n'est pas un point d'isolement. Ne l'utilisez pas pour le LOTO.","Si votre procédure demande un cache de bouton, posez-le seulement comme rappel supplémentaire.","Isolez au disjoncteur ou au sectionneur.","Essayez de démarrer la machine depuis ses commandes normales, puis testez les bornes de puissance comme d'habitude.","Appuyer sur l'arrêt d'urgence et commencer à travailler.","Verrouiller un arrêt d'urgence et le déclarer « isolé ».","ISO 13850 / IEC 60204-1 : l'arrêt d'urgence est une mesure de protection, pas une méthode d'isolement (LOTO).","Alimentation 24 V CC (tension de commande)","Elle transforme le 230 V CA en 24 V CC pour l'automate, les capteurs et les relais. Une fois le sectionneur principal sur OFF, cette alimentation peut encore être alimentée depuis une autre armoire, et les fils de commande peuvent porter une tension étrangère. Ses condensateurs de sortie gardent leur charge quelques secondes. Isolez son propre disjoncteur d'entrée et prouvez que le 24 V a disparu.","Alimente : automate, capteurs, bobines de relais, voyants.","Fusible","et filtre","Redresseur","Condensateurs de lissage","Transistor","de commutation","Transformateur","(isole)","condensateurs","de sortie","Entrée CA","Arrivée secteur. Isolez le disjoncteur qui alimente cette borne avant d'y toucher.","Sortie 24 V CC","Basse tension, mais distribuée à de nombreux appareils. Un court-circuit peut encore brûler un fil.","LED DC OK","Vert signifie sortie présente. Éteint ne prouve pas l'isolement : mesurez toujours.","Fusible d'entrée et filtre","Protège l'alimentation. Le fusible peut fondre si l'appareil tombe en panne.","Gardent environ 325 V CC plusieurs secondes après la coupure. Attendez avant d'ouvrir l'appareil.","Sépare le côté secteur du côté 24 V. Chaque côté demande son propre contrôle.","Condensateurs de sortie","Gardent le 24 V un court instant après la coupure.","L'appareil n'a aucun point de verrouillage. Verrouillez le disjoncteur qui alimente ses entrées L et N.","Vérifiez si le 24 V vient aussi d'une autre source (une deuxième alimentation, une batterie, un signal externe).","Mesurez la sortie + vers − et vers la terre. Attendez les condensateurs. Prouvez l'appareil de mesure sur une source connue.","Oublier qu'un circuit 24 V peut être alimenté depuis une autre armoire.","Ouvrir l'appareil quelques secondes après la coupure.","IEC 61558 / EN 61010 : la sortie peut être TBTS, l'entrée non.","Automate et ses sorties","L'automate décide, il n'isole pas. Une sortie coupée, un mode « STOP » ou un verrouillage logiciel peut tomber en panne ou être modifié. Les relais de sortie peuvent coller. Certaines entrées et sorties sont câblées sur une autre alimentation : un automate hors tension peut donc avoir des bornes encore sous tension (tension étrangère).","Commande : contacteurs, vannes, voyants.","Une LED éteinte ne veut pas dire hors tension","Optocoupleur","entrée","depuis un capteur","Sortie relais","Tension","étrangère","L'automate peut être OFF et cette borne rester sous tension","Module d'alimentation","Sa LED indique seulement que le module est alimenté. Elle ne dit rien des autres circuits.","LED de la CPU","RUN ou STOP est du logiciel. Le mode STOP n'isole aucun câblage de sortie.","LED d'entrée","Une LED allumée signifie qu'un signal est présent, y compris un signal venant d'une autre source.","LED de sortie","Une LED éteinte ne prouve pas que le fil de sortie est hors tension. Un relais collé ou une tension étrangère peut être présent.","CPU","Exécute le programme. Un bogue ou une sortie forcée peut mettre une charge en marche.","Sépare le signal de terrain de la CPU par la lumière. Le fil de terrain peut quand même porter 24 V.","Bobine de relais","Attire le contact de sortie. Le contact peut se souder.","Tension étrangère","Une alimentation de charge câblée à travers les bornes de l'automate depuis une autre source. Isolez aussi cette source.","Un automate n'a aucun point de verrouillage. Isolez l'alimentation de l'automate et celle de chaque circuit qui y est câblé.","Cherchez les étiquettes de tension étrangère (souvent des fils orange ou un autocollant d'avertissement).","Mesurez aux bornes que vous allez toucher, pas à l'alimentation de l'automate.","Mettre l'automate en STOP et commencer à travailler.","Se fier à une LED de sortie éteinte.","IEC 60204-1 : les signaux logiciels ou de commande ne peuvent pas remplacer l'isolement électrique.","Étoile (Y)","Triangle (Δ)","Barrettes","Moteur triphasé","Le moteur est la charge, pas un point d'isolement. Isolez-le au disjoncteur, au démarreur ou à un sectionneur local, puis prouvez que la boîte à bornes est hors tension. Même après l'isolement, l'arbre peut continuer à tourner (inertie, ventilateur, charge entraînée) et un moteur qui tourne peut renvoyer de la tension. Attendez l'arrêt et bloquez l'arbre si des personnes travaillent à proximité.","Alimenté par : un contacteur et un disjoncteur triphasés (400 V).","arbre en rotation","Boîte à bornes","Étoile : W2 U2 V2 reliés (400 V)","Triangle : chaque enroulement entre deux phases","Plaque signalétique","Lisez la tension, le couplage (Y ou Δ), le courant et l'indice IP. Le couplage détermine le câblage de la boîte à bornes.","Ne l'ouvrez qu'après avoir isolé le circuit et prouvé qu'il est hors tension.","Arbre","Un arbre qui tourne peut happer les vêtements. Il peut aussi continuer à tourner après l'isolement.","Capot du ventilateur","Le ventilateur souffle de l'air sur les ailettes. Gardez-le couvert ; il s'arrête en dernier.","Enroulements du stator","Trois jeux de bobines, un par phase, créent un champ magnétique tournant.","Rotor","Barres de cuivre ou d'aluminium dans un noyau de fer. Le champ l'entraîne en rotation.","Extrémités d'enroulement U1 V1 W1","Six extrémités arrivent dans la boîte. Les barrettes décident étoile ou triangle.","De mauvaises barrettes sur une alimentation 400 V brûlent le moteur ou le laissent faible.","Terre","Relie la carcasse à la terre. Ne la retirez jamais.","Isolez au démarreur ou au disjoncteur et verrouillez là (le moteur lui-même n'a pas de point de verrouillage).","Attendez l'arrêt de l'arbre ; bloquez-le si des personnes sont proches.","Testez U1, V1, W1 entre eux et vers la terre avant de toucher.","Prouver-tester-prouver avec un testeur bipolaire sur la boîte à bornes, six paires.","Travailler sur le moteur parce qu'« il s'est arrêté ».","Ouvrir la boîte alors que la machine tourne encore et génère de la tension.","IEC 60034. Un moteur qui tourne peut se comporter en générateur ; isolez le variateur et attendez l'arrêt complet.","Moteur monophasé avec condensateur permanent","Un petit moteur 230 V, courant sur les ventilateurs, pompes et compresseurs. Il a un enroulement principal et un second enroulement alimenté par un condensateur pour lancer la rotation. Le condensateur peut garder une charge douloureuse pendant des minutes après la coupure. Isolez l'alimentation, puis déchargez le condensateur à travers une résistance avant d'y toucher.","Alimenté par : un disjoncteur bipolaire ou une prise, 230 V.","Charge stockée : déchargez avant de toucher","Condensateur permanent","Le boîtier bleu au-dessus. Il stocke de l'énergie même moteur débranché.","Tension, vitesse, puissance et valeur du condensateur.","Ailettes de refroidissement","La poussière et l'huile sur les ailettes font chauffer le moteur.","Enroulement principal","Alimenté directement par le réseau.","Enroulement de démarrage (auxiliaire)","Alimenté par le condensateur. Le condensateur déphase pour qu'un champ tournant se forme.","Peut garder plusieurs centaines de volts après la coupure. Déchargez à travers une résistance, jamais avec un tournevis.","Rotor à cage simple, comme un moteur triphasé.","Isolez l'alimentation 230 V : disjoncteur ou prise, verrouillez.","Attendez une minute et déchargez le condensateur à travers une résistance.","Mesurez aux bornes du condensateur : il doit indiquer 0 V.","Toucher les bornes du condensateur après avoir débranché.","Court-circuiter le condensateur avec un tournevis : étincelles et dégâts.","IEC 60034 / IEC 61010. Les condensateurs peuvent garder une charge : utilisez une résistance de décharge.","En marche","Isolé il y a 10 s","Après 5 min","Un variateur redresse le secteur en un bus continu (environ 560 V sur du 400 V) maintenu par de gros condensateurs, puis reconstruit un nouveau courant alternatif pour le moteur. Après l'isolement et la consignation de l'alimentation, les condensateurs gardent le bus chargé pendant plusieurs minutes. L'étiquette du variateur indique le temps d'attente (souvent 5 minutes). Mesurez DC+ vers DC- et attendez que la valeur soit proche de zéro.","Alimente : un moteur à vitesse réglable. Les bornes de commande peuvent avoir des alimentations séparées.","DANGER","Attendre 5 min après la mise hors tension","Condensateurs du bus continu","6 diodes","Onduleur","Tension du bus continu","En marche : le bus est à environ 560 V","Isolé, mais le bus est toujours mortel","Proche de zéro : mesurez pour confirmer","Afficheur","Un afficheur éteint ne veut pas dire que le bus continu est déchargé.","Étiquette d'avertissement","Indique le temps d'attente avant d'ouvrir les capots.","Bornes DC+ DC-","Mesurez ici entre DC+ et DC-. Utilisez un appareil prévu pour la tension du bus (1000 V).","Six diodes transforment le courant alternatif triphasé en courant continu.","Gros condensateurs électrolytiques. Ils se déchargent lentement à travers des résistances de purge.","Des IGBT hachent le courant continu en un nouveau courant alternatif pour le moteur. Les câbles de sortie sont aussi sous tension pendant la marche.","Voltmètre du bus","Montre comment la tension baisse après l'isolement. Les vrais variateurs ont une résistance de purge qui peut défaillir : mesurez toujours.","Isolez et verrouillez l'alimentation du variateur (disjoncteur ou sectionneur rotatif).","Attendez le temps imprimé sur le variateur.","Mesurez DC+ vers DC- et vers la terre ; la valeur doit être proche de zéro.","Prouvez votre appareil sur une source connue, mesurez le bus, prouvez à nouveau.","Ouvrir le capot quelques secondes après la coupure.","Mesurer avec un appareil non prévu pour la tension du bus.","IEC 61800-5-1 : les variateurs doivent porter un avertissement et le temps de décharge.","Types d'alimentation : monophasée, biphasée et triphasée","Le monophasé, c'est un fil de phase (L) et un neutre (N) : 230 V. Une charge biphasée est alimentée par deux des trois phases : 400 V entre elles, pas de neutre. Le triphasé a trois fils de phase décalés de 120 degrés : 400 V entre deux quelconques, 230 V de chacun au neutre. Chacun demande un appareil qui ouvre tous ses fils de phase, et un test entre chaque paire plus vers la terre.","Monophasé","Biphasé","Triphasé","3 tests :","6 tests :","3 paires de phases, 3 vers la terre","Paires pour un circuit triphasé","Ajoutez N vers la terre quand un neutre est présent","Éclairage, prises, petites machines. Isolez avec un appareil bipolaire (L et N).","Deux des trois phases : 400 V entre elles. Il n'y a pas de neutre, donc les deux fils sont sous tension par rapport à la terre.","Moteurs et grosses charges. Ouvrez les trois ensemble.","Onde sinusoïdale","La tension oscille entre plus et moins 50 fois par seconde.","Déphasage","Deux phases d'un système triphasé sont décalées de 120 degrés, donc L1–L2 fait 400 V, pas 460 V.","Trois ondes","Des ondes régulièrement espacées donnent un champ tournant régulier dans un moteur.","Paires à tester","Testez chaque paire ; un seul test peut manquer un fil sous tension.","Choisissez un appareil qui ouvre tous les fils de phase du circuit.","Verrouillez-le et étiquetez-le.","Testez chaque paire indiquée dans la vue en coupe.","Prouver-tester-prouver avec un testeur bipolaire adapté.","Tester une seule paire et déclarer « hors tension ».","N'isoler que la phase dans un circuit monophasé.","IEC 60364-5-53 et la procédure LOTO du site.","Le dispositif de consignation bloque le levier ou le volant. La vanne ne peut pas être ouverte tant que le cadenas est en place.","Vanne à boisseau sphérique (levier quart de tour)","À l'intérieur, une bille percée d'un trou. Levier dans le sens de la conduite : le trou s'aligne et l'eau ou l'air passe. Levier en travers : la partie pleine fait face au flux et il s'arrête. On voit la position grâce au levier, c'est pourquoi c'est la vanne d'isolement préférée. Le dispositif de consignation serre le levier pour qu'il ne tourne plus. De la pression peut rester piégée en aval : relâchez-la avant de travailler.","Isole : conduites d'eau, d'air, d'huile ou de gaz.","Levier dans le sens de la conduite = OUVERT","Levier en travers de la conduite = FERMÉ","pas de débit","Pression en amont, peut-être piégée en aval","Levier","Indique la position : dans le sens de la conduite = ouvert, en travers = fermé. Le dispositif de consignation le serre.","Corps de vanne","La bille est à l'intérieur. Prévu pour une pression : vérifiez le marquage.","Conduite à brides","La pression peut exister des deux côtés d'une vanne fermée.","Bille percée","Siège","Des sièges souples (PTFE) assurent l'étanchéité de la bille. Un siège usé fuit même fermé.","Tige","Tourne la bille de 90 degrés. Le presse-étoupe autour retient le fluide.","Côté aval","La pression piégée ici doit être évacuée avant d'ouvrir la conduite.","Fermez la vanne (levier en travers de la conduite).","Posez la consignation de vanne à boisseau sur le levier et la conduite.","Ajoutez cadenas et étiquette, puis purgez la pression en aval.","Ouvrez la vanne de purge ou lisez le manomètre : il doit indiquer 0 bar et rester à 0.","Fermer la vanne mais la laisser sans cadenas.","Ouvrir la conduite sans purger la pression piégée.","ISO 5211 / procédure LOTO du site. Vérifiez toujours la pression zéro.","Vanne à opercule / à soupape (volant)","On tourne un volant plusieurs fois et un coin glisse en travers de la conduite. Une tige montante montre la position : tige haute = ouvert, tige basse = fermé. Le volant se tourne facilement avec une clé, donc la consignation doit emprisonner le volant. Comptez les tours et ne vous fiez pas à une vanne qui tourne trop librement : le coin peut être desserré ou cassé.","Isole : conduites d'eau, de vapeur, d'huile.","Tige haute = OUVERT","Tige basse = FERMÉ","Volant","Tournez dans le sens horaire pour fermer. Le cache de consignation l'emprisonne.","Tige montante","Corps","La pression nominale et la flèche de sens d'écoulement sont moulées dessus.","Coin (opercule)","Glisse en travers de la conduite. Un coin desserré ou cassé laisse la vanne apparemment fermée mais fuyante.","Tige filetée","De nombreux tours déplacent un peu le coin : lent et précis.","Le coin s'appuie contre les bagues de siège.","Volant","Force des mains uniquement. N'utilisez pas de clé sur le cache de consignation.","Fermez complètement la vanne à la main (comptez les tours).","Posez le cache de volant sur le volant.","Ajoutez cadenas et étiquette, puis purgez la conduite.","Vérifiez le manomètre ou ouvrez le point de purge : la pression doit être nulle et le rester.","Se fier à une vanne qui tourne sans résistance.","Verrouiller une vanne seulement partiellement fermée.","Une seule vanne peut fuir : pour les fluides dangereux, utilisez le double bloc et purge.","Vanne papillon (levier avec plaque crantée)","Un disque sur une tige tourne d'un quart de tour dans la conduite. Le levier est tenu dans des crans sur une plaque : parallèle à la conduite = ouvert, en travers = fermé. La plaque de consignation se loge dans un cran et reçoit un cadenas. Un joint en caoutchouc assure l'étanchéité : vérifiez son usure.","Isole : grandes conduites d'eau et d'air.","Le joint en caoutchouc s'appuie contre le disque","Tenu dans un cran. Parallèle à la conduite = ouvert.","Plaque crantée","La plaque de consignation passe dans le cran de fermeture et reçoit un cadenas.","Corps wafer","Se place entre deux brides de conduite. Les boulons tiennent tout l'ensemble.","Disque","Fait tourner le disque de 90 degrés.","Manchette","Siège en caoutchouc. Une manchette abîmée fuit à la fermeture.","Fermez la vanne (levier en travers de la conduite) et laissez-le se loger dans le cran fermé.","Posez la plaque de consignation de vanne papillon.","Ajoutez cadenas et étiquette. Purgez la pression.","Manomètre à zéro, purge ouverte, pas de débit.","Laisser le levier dans le cran ouvert et le verrouiller.","API 609 / procédure LOTO du site.","Déconnecté","Connecté","Raccord","On ne peut pas verrouiller un raccord assemblé. Déconnectez-le d'abord, puis posez le capuchon de consignation.","Une paire à enfichage rapide pour l'air comprimé. Tirez la bague et la fiche sort. Sur un bon raccord, le côté alimentation se ferme automatiquement, mais le côté machine garde sa pression jusqu'à ce que vous la purgiez. Le capuchon de consignation recouvre la prise pour que la fiche ne puisse pas être remise.","Isole : l'air comprimé vers un outil ou une machine.","Côté machine","Purgez le côté machine","Prise avec bague","Tirez la bague vers l'arrière pour libérer la fiche.","S'enfiche dans la prise. Le côté machine retient l'air si le flexible est fermé.","Flexible d'alimentation","Sous pression tant que l'air d'usine est ouvert.","Arrêtez la machine, puis fermez la vanne d'air principale si possible.","Tirez la bague et déconnectez le raccord.","Purgez le côté machine, posez le capuchon de consignation, ajoutez cadenas et étiquette.","Le manomètre côté machine indique 0 bar, pas de sifflement de la vanne de purge.","Déconnecter et laisser la fiche pendre au flexible sans cadenas.","Un raccord débranché est une coupure visible ; ajoutez un cadenas pour qu'il ne puisse pas être reconnecté.","Fermé et purgé","Groupe de conditionnement d'air avec vanne de décharge verrouillable (FRL)","Le filtre, le régulateur et le lubrificateur placés devant une machine. Beaucoup ont un tiroir avec un trou pour cadenas. Fermé, il coupe l'alimentation ET ouvre l'aval à l'atmosphère, donc l'air de la machine est purgé en un seul geste. C'est la meilleure isolation de l'air comprimé sur une machine.","Isole : l'air comprimé vers une machine, et le purge.","Bouton enfoncé : l'air passe","Bouton tiré : air coupé et côté machine purgé","ENTRÉE 6 bar","SORTIE","EXH (échappement)","Alimentation bloquée, le côté machine se purge","Tiroir verrouillable","Poussez pour ouvrir, tirez pour fermer et purger. Le trou reçoit un cadenas.","Manomètre","Indique la pression côté machine. Elle doit tomber à 0.","Cuve du filtre","Évacue l'eau et les impuretés. Dépressurisez avant de retirer la cuve.","Lubrificateur","Ajoute un brouillard d'huile pour les outils pneumatiques.","Tiroir de la vanne coulissante","Fermé : l'alimentation est bloquée et le côté machine est relié à l'échappement.","Orifice d'échappement","L'air piégé sort ici. On entend un sifflement qui s'arrête.","Alimentation","Toujours sous pression en amont de la vanne.","Fermez le tiroir. Le côté machine se purge avec un sifflement.","Passez votre cadenas dans le trou de la vanne.","Ajoutez une étiquette et lisez le manomètre : 0 bar.","Le manomètre indique 0. Essayez d'appuyer sur la gâchette d'un outil : rien ne bouge.","Verrouiller une vanne sans échappement et laisser de l'air piégé.","ISO 4414 / ISO 14118 : purgez l'énergie pneumatique stockée.","Purgé (0 bar)","Sous pression (6 bar)","Réservoir","La vanne d'entrée est verrouillée fermée et la purge est ouverte : le réservoir ne peut pas être mis sous pression.","Réservoir d'air (appareil à pression)","Un réservoir plein d'air comprimé reste dangereux longtemps après l'arrêt du compresseur. Isolez la vanne d'entrée et verrouillez-la, ouvrez le purgeur et la purge, et attendez que le manomètre indique zéro. Un purgeur fermé avec une sortie bloquée retient encore la pression : ouvrez-le complètement et laissez-le ouvert pendant le travail.","Stocke : de l'air comprimé pour les outils et les vérins.","Soupape de sécurité","Points = air comprimé","Vide : 0 bar","Doit indiquer zéro avant tout travail. Un manomètre cassé indique aussi zéro : confirmez avec la purge.","Vanne d'isolement d'entrée","Fermez-la et verrouillez-la. La pression du compresseur ne peut plus remplir le réservoir.","Vanne de purge","Ouvrez-la complètement pour vider l'eau et l'air. Laissez-la ouverte pendant le travail.","S'ouvre à la pression nominale du récipient. Ne la bloquez ni ne la peignez jamais.","Air comprimé","Énergie stockée. Un récipient qui éclate est bien plus dangereux qu'un flexible qui éclate.","Manomètre","Indique ce qu'il reste à l'intérieur.","Fermez et verrouillez la vanne d'entrée.","Ouvrez complètement le purgeur et la vanne de purge.","Attendez que le manomètre atteigne 0 bar et gardez le purgeur ouvert.","Manomètre à 0 et plus d'air au purgeur. Vérifiez à nouveau après une minute : la pression peut remonter.","Croire que le réservoir est vide parce que le compresseur est arrêté.","Refermer le purgeur après la purge.","PED 2014/68/UE et règles locales sur les appareils à pression.","Fluide purgé","Système sous charge","Système","Accumulateur hydraulique","Une bouteille en acier avec une vessie en caoutchouc remplie d'azote. Le côté huile stocke une pression capable de déplacer un vérin plusieurs minutes après l'arrêt de la pompe. Isolez la pompe, ouvrez la vanne de purge manuelle vers le réservoir et regardez le manomètre tomber à zéro. Le côté gaz garde sa précharge : ne desserrez jamais l'accumulateur lui-même.","Stocke : de l'énergie hydraulique pour les serrages et les presses.","Huile","Accumulateur","Le côté huile garde la pression du système","Côté huile purgé ; la précharge de gaz reste","Manomètre côté huile","Tombe à 0 après l'ouverture de la purge. C'est celui que vous contrôlez.","Manomètre côté gaz","La précharge d'azote reste. C'est normal et elle n'est pas isolée par la purge.","Valve à gaz","Seules des personnes formées chargent ou déchargent le gaz.","Orifice d'huile","Se raccorde au circuit hydraulique par le bloc d'isolement.","Azote gazeux","Gaz comprimé qui repousse l'huile quand la pompe s'arrête.","Vessie","Un sac en caoutchouc qui sépare le gaz de l'huile.","L'huile haute pression peut s'injecter sous la peau. Ne cherchez jamais une fuite avec la main.","Arrêtez la pompe, isolez et verrouillez son alimentation.","Ouvrez la vanne de purge manuelle vers le réservoir (elle peut avoir un verrou).","Regardez le manomètre tomber à 0 bar.","Manomètre côté huile à 0 bar après la purge. Essayez de déplacer la machine : rien ne se passe.","Desserrer un raccord alors qu'il y a encore de la pression d'huile à l'intérieur.","Oublier l'accumulateur quand la pompe est isolée.","ISO 4413 : les systèmes hydrauliques doivent avoir un moyen de libérer l'énergie stockée.","Déchargé (0 V)","Chargé (560 V)","Condensateurs","Batterie de condensateurs (bus continu du variateur)","Les condensateurs stockent la charge comme une bouteille stocke l'eau. Après la coupure de l'alimentation, une batterie de condensateurs de variateur peut garder 560 V pendant plusieurs minutes. Attendez le temps de l'étiquette, puis prouvez zéro avec un appareil de mesure entre + et − et vers la terre. Une perche de décharge avec résistance (jamais un tournevis) décharge une batterie en toute sécurité.","Stocke : de la charge dans les variateurs, alimentations, condensateurs de moteur.","Couches de feuilles enroulées avec électrolyte","Perche de décharge","Plus et moins. Ne les reliez pas avec un outil.","Marquage de polarité","Une mauvaise polarité peut faire éclater un condensateur électrolytique.","Lecture de tension","Prouvez-le avec un appareil prévu pour la tension du bus : avant et après le travail.","Couches de feuilles","Deux feuilles séparées par du papier imbibé d'électrolyte. La charge se trouve sur les feuilles.","Électrolyte","Un liquide qui peut fuir ou sécher avec l'âge.","Voie de purge","Une résistance décharge la batterie lentement. Si elle défaille, la charge reste.","Isolez et verrouillez l'alimentation du variateur.","Attendez le temps imprimé sur l'étiquette.","Mesurez + vers −, + vers la terre, − vers la terre : tout proche de 0 V.","Prouvez l'appareil, mesurez, prouvez l'appareil à nouveau.","Décharger avec un tournevis : arc, brûlure et dégâts.","IEC 61800-5-1 ; EN 50110-1.","Coulisseau en bas","Coulisseau relevé","Coulisseau","Avec la cale de sécurité sous le coulisseau, il ne peut pas descendre même si l'air est relâché.","Coulisseau de presse relevé (gravité)","Un coulisseau maintenu en haut par la pression d'air ou d'huile a de l'énergie potentielle : si la pression fuit, il tombe de tout son poids. L'isolement et la purge ne suffisent pas. Placez une cale ou une goupille mécanique de sécurité dessous, et seulement ensuite travaillez dans la zone d'outil. La cale fait partie de la consignation et reçoit votre cadenas.","Stocke : l'énergie de gravité d'une masse relevée.","La pression d'air dans le vérin maintient le coulisseau en haut","Rien ne le retient si l'air fuit","La tête mobile. Relevée, son poids est porté par l'air, pas par du métal.","Vérin","Purgé et verrouillé aussi, mais on ne s'y fie jamais seul.","Zone d'outil","Là où vont les mains. C'est la raison de la cale.","Côté air","La pression ici soulève et maintient le coulisseau.","Tige","Transmet la force vers le bas jusqu'au coulisseau.","Arrêtez la presse, isolez et verrouillez l'air et l'électricité.","Relevez le coulisseau si nécessaire et insérez la cale de sécurité dessous.","Mettez votre cadenas sur la cale et une étiquette sur la presse.","Abaissez doucement le coulisseau sur la cale, puis vérifiez qu'il repose fermement.","Se fier à la seule vanne d'air.","Mettre la main parce que le cycle est arrêté.","ISO 14118 / OSHA 1910.147 : calez ou retenez les charges gravitaires.","Comprimé (chargé)","La goupille de retenue emprisonne le ressort. Il ne peut pas jaillir tant que la goupille et le cadenas sont en place.","Ressort sous charge (serrage, frein, ressort de rappel)","Un ressort comprimé continue de pousser même quand toutes les alimentations sont coupées. Les freins à ressort, serrages et ressorts de rappel peuvent bouger ou projeter des pièces quand vous desserrez un boulon. Bloquez le mouvement avec une goupille ou un serre-joint, ou relâchez le ressort lentement de façon contrôlée, avant d'ouvrir quoi que ce soit qui le retient.","Stocke : de l'énergie mécanique dans un ressort comprimé.","Énergie stockée : il poussera quand on le libère","La goupille retient le ressort","La longueur comprimée est plus courte que la longueur libre. La différence est l'énergie stockée.","Plaque d'extrémité fixe","Les boulons ici supportent toute la force du ressort.","Tige de guidage","Garde le ressort droit pour qu'il ne flambe pas.","Relâchez ou bloquez le ressort avant de desserrer un boulon.","Posez une goupille de retenue ou un serre-joint.","Cadenassez la goupille et étiquetez-la.","Essayez de bouger la pièce à la main : elle doit rester en place.","Desserrer les boulons qui retiennent un ressort chargé.","ISO 14118 : retenez les ressorts et autres énergies mécaniques stockées.","Refroidi (30 °C)","Chaud (180 °C)","Conduite","La barrière et l'étiquette interdisent l'accès tant que la température n'est pas confirmée.","Conduite ou récipient chaud (énergie thermique)","La chaleur est aussi de l'énergie stockée. Une ligne de vapeur est isolée et verrouillée comme les autres, mais le métal et le fluide restent chauds pendant des heures. Laissez refroidir ou portez les bons EPI, et vérifiez la température de surface au thermomètre avant de toucher ou d'ouvrir. Ouvrir une ligne chaude peut libérer de la vapeur ou du condensat chaud.","Stocke : de la chaleur dans le métal et le fluide.","surface","Vapeur ou fluide chaud à l'intérieur","Fluide froid, vidangé","Ne pas toucher","Calorifuge ou métal nu","Le métal nu peut brûler au contact. Le calorifuge masque la vraie température.","Thermomètre","Lecture infrarouge ou par contact de la surface avant de toucher.","Fuite de vapeur","Invisible près de la conduite et très dangereuse.","Fluide à l'intérieur","Isolez, vidangez et purgez la ligne avant d'ouvrir une bride.","Isolez et verrouillez les vannes de vapeur ou de fluide chaud.","Vidangez, purgez et laissez refroidir.","Vérifiez la température de surface, puis étiquetez et barrez la zone.","Lecture du thermomètre sous la limite de votre procédure (par exemple 45 °C).","Toucher pour « sentir si c'est froid ».","Ouvrir une bride sur une ligne isolée mais encore chaude.","EN 563 / ISO 13732-1 : limites de température des surfaces touchables.","Verrouillé","Cadenas","Cadenas LOTO (une personne, un cadenas, une clé)","Un cadenas de consignation est clé à une seule personne. Vous seul avez la clé, donc vous seul pouvez retirer votre cadenas. Il porte votre nom. Si vous quittez le travail, votre cadenas reste en place jusqu'à votre retour. Personne ne retire le cadenas d'un autre sans la procédure écrite du site. Utilisez un cadenas uniquement pour le LOTO, jamais pour un casier ou une boîte à outils.","But : contrôle personnel du dispositif d'isolement.","Ouvert : la clé est dans le cadenas","Verrouillé : la seule clé reste dans votre poche","La clé soulève chaque goupille exactement à la ligne de cisaillement : le cylindre tourne","Sans clé : les goupilles motrices croisent la ligne de cisaillement et bloquent le cylindre","Anse","La boucle trempée qui passe dans le moraillon. Utilisez un cadenas à anse courte pour qu'on ne puisse pas le forcer.","Entrée de clé","Clé unique. Pas de passe pour le groupe, sauf celui d'urgence du superviseur, tenu sous contrôle.","Plaque nominative","Votre nom et votre service, pour que chacun sache qui travaille. Ajoutez une étiquette avec téléphone et date.","Clé","Retirez-la et gardez-la sur vous en permanence. Ne la laissez jamais dans le cadenas.","Empilement de goupilles","Chaque empilement a une goupille motrice et une goupille inférieure de longueur différente.","Ligne de cisaillement","Seule la bonne clé aligne chaque goupille sur cette ligne. C'est ce qui permet au cylindre de tourner.","Pousse les goupilles dans le cylindre quand il n'y a pas de clé.","Passez l'anse dans le trou du dispositif d'isolement ou du moraillon.","Poussez l'anse pour la fermer jusqu'au clic. Tirez dessus pour tester.","Gardez la clé sur vous et ajoutez votre étiquette.","Laisser la clé dans le cadenas ou dans un tiroir.","Utiliser un cadenas ordinaire dont il existe un double de clé.","OSHA 1910.147(c)(5) : les dispositifs de consignation doivent être durables, normalisés et identifiables.","Un cadenas","Trois personnes","Cadenas","Moraillon multi-cadenas (plusieurs intervenants, un point d'isolement)","Quand plus d'une personne travaille sur une machine, un moraillon donne à chacun un trou pour son propre cadenas. Le moraillon reste en place jusqu'à ce que le dernier cadenas soit retiré, donc la première personne qui termine ne peut pas remettre la machine sous tension pendant que les autres sont encore dedans. Six trous est courant.","Utilisé avec : disjoncteurs, vannes, fiches qui n'ont qu'un seul trou de cadenas.","Trois cadenas : la machine reste isolée jusqu'à ce que les trois soient retirés","Une personne, un cadenas","Mâchoire du moraillon","Se rabat sur la boucle ou la poignée de l'appareil et se ferme avec les cadenas.","Boucle","Le trou de cadenas du dispositif d'isolement. Sans moraillon, un seul cadenas y tient.","Premier cadenas","Chacun pose son propre cadenas avant de commencer le travail.","Trous libres","Ne partagez pas un cadenas et n'ajoutez pas un deuxième cadenas appartenant à quelqu'un d'autre. S'il vous faut un trou, utilisez un autre moraillon.","Posez le moraillon sur la boucle du dispositif d'isolement.","Chaque intervenant ajoute son propre cadenas et son étiquette.","Ne retirez que votre propre cadenas à la fin. La dernière personne libère l'appareil.","Retirer le moraillon parce que « ma partie est terminée ».","Deux personnes qui partagent un cadenas.","OSHA 1910.147(f)(3) : la consignation de groupe donne à chaque employé un contrôle personnel.","Boîte","Boîte de consignation de groupe (gros travaux, nombreux points d'isolement)","Sur un gros travail, il y a de nombreux points d'isolement. La personne habilitée verrouille chaque point avec un cadenas et met la clé de ce cadenas dans la boîte de groupe. Chaque intervenant met ensuite son propre cadenas sur la boîte. Les clés restent piégées jusqu'à ce que le dernier intervenant retire son cadenas. Un cadenas par intervenant sur une seule boîte libère de nombreux points.","Utilisé avec : une procédure écrite de consignation de groupe.","BOÎTE DE CONSIGNATION DE GROUPE","Clés à l'intérieur","Chaque clé appartient à un cadenas sur un point d'isolement","A, B, C : clés des cadenas de points   M : clé de réserve sous contrôle du superviseur","Couvercle ouvert","Seule la personne habilitée ouvre la boîte, pour y mettre les clés. Ensuite elle est refermée et verrouillée.","Fente à clés","Les clés entrent ici et ne peuvent plus ressortir une fois la boîte verrouillée.","Moraillon pour cadenas personnels","Chaque intervenant ajoute ici un cadenas personnel. La boîte ne s'ouvre que lorsque tous ont retiré le leur.","Indique qui est responsable et à quel travail cette boîte appartient.","Clé A","La clé du cadenas du point d'isolement A. Elle est piégée dans la boîte.","Passe M","Uniquement pour un retrait d'urgence, selon la procédure écrite.","Étiquettes de clés","Une lettre ou un numéro qui correspond à la liste des points.","Verrouillez chaque point d'isolement avec son propre cadenas.","Mettez les clés de ces cadenas dans la boîte.","Fermez la boîte. Chaque intervenant la verrouille avec un cadenas personnel.","Laisser une clé en dehors de la boîte.","Fermer la boîte avant de vérifier la liste des points.","OSHA 1910.147(f)(3)(ii) : procédures de consignation de groupe.","Vierge","Remplie","Étiquette de danger (qui, quand, pourquoi)","L'étiquette dit à tout le monde qui a posé le cadenas, pourquoi, et comment le joindre. Un cadenas arrête l'appareil. Une étiquette dit ce qui se passe. Une étiquette seule ne suffit jamais là où un cadenas peut être posé. Remplissez-la avant de l'accrocher, avec un marqueur permanent.","Se pose sur : le cadenas ou le dispositif d'isolement.","NE PAS MANŒUVRER","","Service","Maintenance","Date","Motif","Changement de roulement","Téléphone","Poste 214","Seule la personne nommée ici peut la retirer","En-tête","Rouge et blanc, pour être vu de loin. Le mot DANGER ne peut pas passer inaperçu.","Nom et service","Qui a verrouillé. Les autres intervenants peuvent demander à cette personne avant d'agir.","Quel travail est en cours. Cela empêche quelqu'un de démarrer la machine « pour vérifier ».","Pour que le responsable soit joignable en cas de question.","Remplissez nom, service, date, motif et téléphone avant de l'accrocher.","Accrochez-la au cadenas ou au dispositif d'isolement avec un collier en plastique.","Accrocher une étiquette vierge.","Utiliser une étiquette sans cadenas là où un cadenas peut être posé.","ANSI Z535.5 / OSHA 1910.145 : étiquettes de danger.","1. Prouver","2. Tester le point","3. Prouver à nouveau","Étape","Testeur de tension bipolaire : prouver, tester, prouver","Un relevé à zéro ne signifie rien si le testeur est en panne. On prouve donc qu'il fonctionne sur une source sous tension connue, on teste le point isolé, puis on le prouve à nouveau sur la source connue. Alors seulement le zéro est crédible. Utilisez un testeur bipolaire adapté à la tension, et testez chaque phase ainsi que vers la terre.","Utilisé après : l'isolement et le verrouillage, avant de toucher les conducteurs.","1. Prouver sur une source sous tension connue","2. Tester le point isolé","3. Prouver à nouveau sur la source connue","Point isolé, verrouillé","Source sous tension connue","0 V n'est crédible que parce que les étapes 1 et 3 prouvent le testeur","Le testeur indique la tension : il fonctionne","Testez L1-L2, L2-L3, L1-L3 et chacune vers la terre","Pointes de touche","Ne touchez que les poignées isolées. Appuyez fermement les deux pointes sur du métal nu.","Indique le niveau de tension. Un affichage éteint sur un point de test n'est le résultat voulu qu'après une bonne preuve.","Échelle de LED","Chaque voyant est un palier de tension. Fonctionne sans pile sur la plupart des modèles.","Appuyez pour appliquer une charge qui prouve le testeur et élimine la tension fantôme.","Prouver : une source sous tension connue indique la tension.","Tester : chaque paire de phases et chaque phase vers la terre indique 0.","Prouver à nouveau : la source connue indique de nouveau la tension.","Tester seulement L1 vers N sur une machine triphasée.","Utiliser un détecteur sans contact comme seule preuve.","Sauter la deuxième preuve.","IEC 61243-3 (détecteurs de tension bipolaires) ; EN 50110-1.","Sectionneur OFF","Sectionneur ON","Sectionneur principal","Le cadenas sur la poignée du sectionneur l'empêche de passer sur ON.","Petite armoire de commande (porte et intérieur)","Une armoire a un sectionneur principal sur la porte. Mettez-le sur OFF et verrouillez-le : tout ce qui est en aval est hors tension. Mais les bornes côté alimentation du sectionneur restent sous tension, car il est alimenté par l'usine. L'armoire a donc une zone sous tension même à l'arrêt. Les boutons, l'arrêt d'urgence et l'automate sont des organes de commande : ils arrêtent la machine mais ne l'isolent pas. N'ouvrez la porte qu'après avoir verrouillé le sectionneur, puis testez avec le testeur.","Alimente : les moteurs et commandes de la machine sur cette armoire.","","Sectionneur, haut sous tension","","Alimentation 24 V","Contacteur","Poignée du sectionneur principal","Le seul dispositif d'isolement que vous verrouillez. Il a un verrouillage de porte : la porte ne s'ouvre pas tant qu'il est sur ON.","Il arrête vite la machine. Ce n'est PAS un isolement : il peut être réarmé et la machine redémarre.","Sélecteur","Un organe de commande. Jamais un arrêt sûr pour travailler.","Il affiche l'état de la machine. Un écran sombre ne veut pas dire que l'armoire est hors tension.","Étiquette de danger","Elle avertit que des parties restent sous tension à l'intérieur même avec le sectionneur sur OFF.","Sectionneur et bornes sous tension","Le cadre rouge en pointillés est sous tension en permanence. Ne touchez pas les bornes du haut, même sur OFF et verrouillé.","Disjoncteurs","Ils protègent chaque circuit. Les couper n'est pas une consignation de l'armoire.","Sa sortie peut garder une charge quelques secondes. Son entrée est du côté sous tension.","Il commute le moteur. C'est un organe de commande, pas un isolement.","Automate","Son programme peut démarrer des sorties tout seul. Isolez avant de toucher au câblage.","Bornier","Une tension étrangère (venant d'une autre armoire) peut être présente même quand celle-ci est hors tension. Testez-les.","Arrêtez la machine normalement, puis mettez le sectionneur principal sur OFF.","Posez votre cadenas et votre étiquette sur la poignée du sectionneur.","Ouvrez la porte, puis testez avec le testeur : prouver, tester, prouver. Restez à l'écart des bornes du haut sous tension.","Testeur bipolaire sur chaque phase et vers la terre aux bornes de la charge : 0 V.","Travailler à l'intérieur avec seulement l'arrêt d'urgence enfoncé.","Neutraliser le verrouillage de porte avec le sectionneur sur ON.","Toucher les bornes du haut du sectionneur.","IEC 60204-1 : dispositif de coupure de l'alimentation et verrouillage de porte ; EN 50110-1.","Machines et alimentation","Air et fluides","Kit LOTO","","Interrupteur d'éclairage (éclairage monophasé)","Un interrupteur mural ne coupe que le fil sous tension d'un circuit de lampe. C'est un organe de commande, pas un sectionneur : le fil reste sous tension dans le boîtier et côté alimentation. Pour travailler sur l'éclairage, coupez le disjoncteur d'éclairage et verrouillez-le. Le cache rouge empêche seulement quelqu'un d'allumer une lampe pendant que vous travaillez dessus.","Alimente : un circuit d'éclairage, 230 V, monophasé (L et N).","ON : la lame ferme l'intervalle","OFF : entrefer","Bascule","La partie sur laquelle vous appuyez. Elle ne déplace qu'une petite lame à l'intérieur.","Vis","Elles fixent la plaque à la boîte. Derrière elles, le câblage est sous tension même lampe éteinte.","Borne sous tension","Le fil marron est le conducteur de phase venant du disjoncteur. Il est sous tension ici, que l'interrupteur soit allumé ou éteint.","Lame mobile","Ferme ou ouvre l'intervalle entre les deux contacts fixes. Un ressort à déclic la déplace rapidement.","Entrefer","En OFF il n'y a que quelques millimètres d'air. C'est suffisant pour une lampe, pas pour un isolement sûr d'une machine.","Le neutre passe sans être coupé","Le neutre bleu n'est pas coupé. Une lampe n'est pas hors tension simplement parce que son interrupteur est éteint.","Coupez d'abord le disjoncteur d'éclairage. C'est le vrai isolement.","Posez le cache d'interrupteur sur la bascule (position OFF).","Ajoutez votre cadenas et votre étiquette pour que personne n'allume la lampe pendant que vous êtes dans le luminaire.","Testez les bornes de la lampe avec un testeur bipolaire : L vers N, L vers la terre, N vers la terre.","Se fier à l'interrupteur : le fil sous tension est toujours dans le boîtier.","Changer une douille avec l'interrupteur éteint mais le disjoncteur enclenché.","IEC 60364-5-53 : un interrupteur de commande n'est pas un moyen d'isolement pour les travaux.","Débranché","Branché","Fiche","Fiche et prise (monophasé 230 V)","Débrancher est un vrai isolement : on voit la coupure. Le danger est que quelqu'un la rebranche. La fiche est donc recouverte d'un blocage de fiche avec votre cadenas, ou elle reste dans votre poche. Une machine à cordon peut encore garder une charge dans un condensateur quelques secondes.","Alimente : une machine raccordée par cordon, 230 V, L + N + terre.","Coupure visible","Entrée de prise","Alvéoles à obturateurs sur des contacts en laiton. Sous tension tant que le disjoncteur qui alimente la prise est enclenché.","Corps de la fiche","Tenez la fiche, pas le câble. Après le débranchement, plus rien n'est sous tension sur les broches.","Broche de phase","Une broche porte la phase, l'autre le neutre. Une fiche peut se brancher dans les deux sens : ne vous fiez jamais à laquelle est laquelle.","Broche de neutre","Il porte aussi du courant. Considérez-le sous tension jusqu'à preuve du contraire.","Fil de terre","La terre (PE) est le chemin de sécurité du corps de la machine. Elle se connecte en premier et part en dernier.","Serre-câble","Décharge de traction. Un câble tiré qui se détache peut amener un fil sous tension à l'extérieur.","Éteignez normalement la machine, puis débranchez la fiche (tenez la fiche, pas le câble).","Posez le cache de blocage sur la fiche.","Ajoutez votre cadenas et votre étiquette. La clé reste sur vous.","Attendez quelques secondes pour les condensateurs internes, puis testez l'entrée de la machine : L vers N, L vers la terre, N vers la terre.","Laisser la fiche non verrouillée par terre : n'importe qui peut la rebrancher.","Éteindre à la machine sans débrancher.","Une fiche que vous voyez débranchée et gardez sous votre contrôle est acceptée comme isolement (note OSHA 1910.147, IEC 60364).","1. Alimentation : d'où vient l'énergie","L'alimentation de l'usine comporte trois phases sous tension et un neutre. Le monophasé prend une phase et le neutre (230 V). Le biphasé prend deux phases (400 V). Le triphasé prend les trois. Chaque sectionneur ci-dessous coupe cette énergie en aval. L'alimentation elle-même reste sous tension.","2. Points monophasés et biphasés","Éclairage, prises et petites machines. Un interrupteur ne fait que commander. Le disjoncteur ou la fiche est le vrai isolement.","3. Isolement triphasé","Machines et armoires. Ces appareils coupent les trois phases ensemble et reçoivent un cadenas ou un clip de consignation.","4. Petite armoire de commande","Un sectionneur sur la porte coupe l'alimentation. Les boutons, l'arrêt d'urgence, le contacteur et l'automate ne font que commander. Certaines bornes restent sous tension même armoire isolée.","5. Machines (les charges)","Une machine n'est hors tension qu'après verrouillage du sectionneur en amont et test des bornes à 0 V.","6. Air et fluides","Fermez et verrouillez la vanne, puis purgez la pression qui reste piégée en aval.","7. Énergie stockée","L'énergie qui reste après la coupure : pression, charge, poids, ressorts et chaleur. Libérez-la, puis prouvez qu'elle a disparu.","8. Kit LOTO","Ce que vous portez : votre propre cadenas, un moraillon pour l'équipe, une boîte de groupe, une étiquette et un testeur.","La source n'est pas verrouillée ici. Verrouillez le sectionneur en aval, puis testez L1 L2 L3 et la terre.","Commande seulement. Le fil de la lampe est toujours sous tension dans le boîtier. Verrouillez plutôt le disjoncteur d'éclairage.","Débranché, blocage de fiche sur les broches, cadenas et étiquette. Prouvez 0 V à la machine.","OFF, clip sur la manette, cadenas, étiquette. Testez côté charge : 0 V.","Les deux pôles sur OFF, clip bipolaire, cadenas, étiquette. Testez L vers N et L vers la terre.","Les trois pôles sur OFF, clip tripolaire, cadenas, étiquette. Testez L1 L2 L3 et la terre.","OFF, blocage de poignée, cadenas, étiquette. Testez chaque paire de phases et vers la terre.","Porte-fusible retiré et verrouillé dans son support, ou interrupteur-fusible sur OFF et verrouillé. Testez.","Lame ouverte, cadenas dans le trou de la poignée, étiquette. Testez côté charge.","Poignée sur 0, cadenas dans le trou intégré, étiquette. Testez en aval. Les bornes du haut restent sous tension.","Sectionneur principal sur OFF et cadenassé, étiquette. Ouvrez la porte, puis prouver-tester-prouver. Restez à l'écart des bornes du haut sous tension.","Commande seulement. L'appuyer arrête la machine mais ne l'isole pas. Verrouillez le sectionneur principal.","Commande seulement. Ses contacts peuvent rester collés fermés. Isolez en amont et testez.","Source de 24 V. Isolez son entrée 230 V, attendez que la sortie retombe, testez 0 V.","Commande seulement. Un programme peut démarrer des sorties tout seul. Isolez en amont et testez.","Hors tension seulement quand son disjoncteur ou sa fiche est verrouillé. Déchargez ensuite le condensateur de marche.","Hors tension seulement quand son sectionneur est verrouillé. Testez U V W aux bornes. L'arbre peut encore être entraîné par la charge.","Verrouillez son sectionneur, attendez le temps de l'étiquette, prouvez que le bus continu est à 0 V.","Levier fermé, blocage de vanne, cadenas, étiquette. Purgez la pression en aval à 0 bar.","Volant fermé, cache de volant, cadenas, étiquette. Purgez à 0 bar.","Levier fermé dans son cran, plaque de blocage, cadenas, étiquette. Purgez à 0 bar.","Raccord déconnecté, capuchon de blocage sur la prise, cadenas, étiquette. Purgez côté machine.","Vanne de décharge tirée fermée (elle purge la machine), cadenas dans son trou, étiquette. Manomètre à 0 bar.","Vanne d'entrée verrouillée fermée, purge ouverte, manomètre à 0 bar. Gardez la purge ouverte.","Pompe verrouillée, purge ouverte vers le réservoir, manomètre d'huile à 0 bar. La précharge de gaz reste.","Alimentation verrouillée, attente terminée, déchargé avec une perche à résistance. Le multimètre indique 0 V.","Air isolé et purgé, cale de sécurité sous le coulisseau, cadenas sur la cale.","Ressort relâché ou retenu par une goupille. La goupille porte un cadenas.","Isolé, vidangé et refroidi. Surface sous la limite, zone barrée et étiquetée.","Votre propre cadenas, votre propre clé. La clé reste sur vous.","Un moraillon, un cadenas par intervenant. Il reste jusqu'à ce que le dernier cadenas soit retiré.","Les clés des cadenas des points vont dans la boîte. Chaque intervenant verrouille la boîte.","Nom, date, motif et téléphone. Rempli avant d'être accroché.","Prouvez sur une source connue, testez le point, prouvez à nouveau.","Commande seulement","Machine","Élément du kit","Poignée sur 0, mon cadenas dans le trou, étiquette posée, testé 0 V en aval.","Correct : isoler, verrouiller, étiqueter, tester.","J'ai éteint la lampe à l'interrupteur mural et j'y ai accroché une étiquette.","Un interrupteur est une commande, pas un isolement. Le fil sous tension est toujours dans le boîtier. Verrouillez le disjoncteur d'éclairage.","Arrêt d'urgence enfoncé. Je garde la main près du réarmement pour que personne ne le libère.","Un arrêt d'urgence n'est pas un isolement et une main n'est pas un cadenas. Verrouillez le sectionneur principal.","Levier de vanne fermé, blocage et cadenas posés. Je n'ai pas regardé le manomètre.","La pression peut rester piégée en aval. Purgez-la et lisez 0 bar.","Entrée verrouillée, purge laissée ouverte, le manomètre indique 0 bar après une minute.","Correct : l'air stocké est libéré et prouvé.","Alimentation du variateur verrouillée. J'ai ouvert le capot tout de suite pour gagner du temps.","Les condensateurs gardent la charge pendant des minutes. Attendez et prouvez 0 V sur le bus continu.","Cadenas posé, la seule clé est dans la poche de ma combinaison.","Correct : un cadenas, une clé, avec son propriétaire.","Vanne d'air fermée et purgée. Le coulisseau est en haut et je vais passer la main dessous rapidement.","La gravité peut le faire tomber. Placez une cale mécanique de sécurité dessous et verrouillez-la.","Débranché, blocage de fiche sur les broches, mon cadenas et mon étiquette.","Correct : une coupure visible plus un cadenas.","Nous sommes trois sur le travail. Nous partageons mon cadenas pour faire simple.","Chaque personne a besoin d'un cadenas personnel sur le moraillon.","J'ai testé les bornes et obtenu 0 V. Je n'ai pas prouvé le testeur d'abord.","Un testeur en panne indique aussi 0 V. Prouver, tester, prouver.","Pompe verrouillée, purge ouverte vers le réservoir, manomètre d'huile à 0 bar.","Correct. Que la précharge de gaz reste est normal.","Trouvez les erreurs","Douze techniciens décrivent ce qu'ils ont fait. Marquez chacun Sûr ou Pas sûr, puis vérifiez. Touchez une image pour regarder l'intérieur de l'appareil.","Sûr","Pas sûr","Pas tout à fait.","Éléments non sûrs trouvés :",". Éléments sûrs que vous avez marqués non sûrs :","Vérifier mes réponses","Un échantillon de tout ce que vous rencontrez sur site : interrupteurs, vannes, monophasé, biphasé et triphasé, une petite armoire de commande, des machines, de l'énergie stockée et le kit LOTO. Passez sur « Après LOTO » pour voir comment chacun est isolé. Touchez une vignette pour voir l'intérieur.","Avant LOTO","Après LOTO","Vert : dispositif d'isolement, verrouillé et étiqueté","Orange : commande seulement, ne vous y fiez jamais","Bleu : énergie stockée libérée et prouvée","Gris : machine ou source, hors tension seulement après isolement","Les images sont des dessins de formation. Votre équipement peut être différent : ajoutez vos propres photos dans la fenêtre de chaque appareil.","Tous","Armoires","Électrique","Interrupteurs","Vannes","Pneumatique","Cadenas et étiquettes","Outils","Mettre sur OFF","Mettre sur ON","Ouvrir la lame","Fermer la lame","Débrancher","Brancher","Retirer le fusible","Remettre le fusible","Fermer la vanne","Ouvrir la vanne","Déconnecter le raccord","Connecter le raccord","Appuyer sur STOP","Relâcher","Appuyer sur l'arrêt d'urgence","Éteindre","Allumer","Ce point est verrouillé. Personne ne peut le remettre en marche. (C'est le but.)","Vous avez isolé avant d'arrêter normalement la machine. Faites toujours d'abord un arrêt normal : isoler sous charge peut endommager la machine et être dangereux.","Un organe de commande est actionné. Ce n'est pas un isolement : la source d'énergie est toujours connectée.","Remis en marche (rétabli).","Ne verrouillez pas un point encore sur ON. Isolez-le d'abord, puis verrouillez-le.","Vous avez verrouillé un organe de commande. Ce n'est pas un point d'isolement, il ne protège donc personne.","Un cadenas à passe ouvre d'autres cadenas. Il ne doit pas servir de cadenas personnel.","Un cadenas de service partagé n'est pas une protection personnelle : toute personne avec un double de la clé peut l'ouvrir.","Ce point n'a qu'un seul trou. Utilisez un moraillon multi-cadenas pour que chaque intervenant puisse ajouter un cadenas.","Isolez et verrouillez d'abord les sources, puis libérez l'énergie stockée.","La cale de sécurité est sous le coulisseau.","La pression a été évacuée par la vanne de purge.","Arrêtez normalement la machine avant de commencer la vérification.","La machine DÉMARRE ! Elle n'est pas isolée. C'est exactement pour cela qu'on vérifie.","Rien ne se passe quand vous appuyez sur START. Remettez toutes les commandes sur OFF.","Testeur prouvé sur une source sous tension connue : il fonctionne.","Testeur prouvé à nouveau après les tests : le résultat hors tension est valide.","Terminez d'abord de tester toutes les paires, puis prouvez à nouveau le testeur.","Vous avez testé sans prouver le testeur d'abord. Si le testeur est mort, il indique 0 V sur des parties sous tension.","Préparer","Informez les personnes et identifiez chaque source d'énergie.","Arrêter","Arrêt normal avant l'isolement.","Isoler","Chaque vrai point d'isolement doit être sur OFF.","Verrouiller et étiqueter","Un dispositif adapté, un cadenas personnel et une étiquette sur chaque point (tous les intervenants sur les points de groupe).","Énergie stockée","Purgez, bloquez ou déchargez après l'isolement.","Vérifier","Essayez de démarrer, puis prouver-tester-prouver, manomètres et bus continu.","Vous avez déclaré la machine sûre alors qu'il reste de l'énergie. Ce serait une violation grave.","Les opérateurs et les voisins ne sont pas encore informés.","Vous n'avez pas encore passé en revue les sources d'énergie de cette machine.","Un point a été isolé avant l'arrêt normal. Cela peut endommager la machine et n'est pas sûr.","La machine n'a pas encore été arrêtée normalement.","Vous n'avez pas essayé de démarrer la machine (le contrôle d'essai).","prouvez d'abord le testeur sur une source connue","prouvez à nouveau le testeur après les tests","Vérifier ma consignation (diagnostic)","Vérifie le cadenas, l'étiquette, l'énergie stockée et la vérification effectués jusqu'ici. Cela ne change pas votre score.","Revue intégrée","L'IA en ligne a besoin de votre clé API. Ajoutez-la dans l'onglet Paillasse, Diagnostic, mode IA. La revue intégrée fonctionne sans elle.","Demander à l'IA en ligne","Tout ce qui a été fait jusqu'ici est correct.","Ensuite :","Tableau général","Formateur","Cadenas, clés et étiquettes","Règles","Entraîneur de consignation et déconsignation","Choisissez une machine. Vous suivrez les six étapes : préparer, arrêter, isoler, verrouiller et étiqueter, libérer l'énergie stockée, vérifier. En mode Apprentissage, l'application montre quel dispositif convient à quel point. En mode Examen, elle ne le montre pas.","Mode Examen","Niveau","Machines","Recommencer","Connaissez chaque source d'énergie et prévenez les personnes concernées avant de faire quoi que ce soit.","Opérateurs et voisins informés.","Informer les opérateurs","Passer en revue les sources d'énergie","Arrêtez la machine avec ses commandes normales avant d'isoler. Isoler une machine en marche peut l'endommager.","Machine arrêtée avec le STOP normal.","Arrêt normal","Actionner","Rétablir","Actionnez chaque dispositif qui coupe une source d'énergie. Un bouton d'arrêt ou un arrêt d'urgence n'est pas un dispositif d'isolement.","Posez un dispositif de blocage adapté au point, ajoutez votre cadenas personnel et une étiquette. Sélectionnez un point sur le schéma, puis utilisez le panneau en dessous.","verrouillé + étiquette","verrouillé, sans étiquette","Pas d'énergie stockée dans cette machine.","Une fois les sources isolées et verrouillées, libérez la pression piégée, maintenez les pièces relevées et laissez les condensateurs se décharger.","Déclarer zéro énergie : terminer et noter"," - a un trou de cadenas"," - nécessite un dispositif de blocage"," - organe de commande, pas un isolement","Regarder à l'intérieur de cet appareil","Retirer mes cadenas (annuler)","Cadenasser directement (sans dispositif)","convient","1. Dispositif de blocage","2. Ajouter un moraillon multi-cadenas","3. Cadenas (la clé reste sur vous)","Propriétaire du cadenas","4. Poser l'étiquette","Poser le cadenas","Sur ce point :","Essayez d'abord de démarrer la machine avec ses commandes normales. Puis prouvez qu'elle est hors tension avec le testeur (prouver-tester-prouver) et contrôlez les manomètres et le bus continu.","Appuyer sur START (essayer de démarrer)","vérifié","non vérifié","A. Prouver le testeur (source connue)","B. Tester chaque paire","C. Prouver à nouveau le testeur","Lire le manomètre","Mesurer le bus continu (+ vers -)","Isolez et verrouillez d'abord le variateur.","Attendre 1 minute","Vérifier que le coulisseau est retenu mécaniquement","Travail sûr. Bien joué.","À améliorer. Revoyez les erreurs.","Dangereux. Ce serait une violation sur site.","Résultat :","Pénalités pour erreurs","Erreurs","À quoi ressemble un isolement correct","cadenas + étiquette","dispositif de blocage + cadenas + étiquette","Réessayer","Autres machines","Dispositifs de blocage, cadenas, clés et étiquettes","Ce qu'est chaque dispositif et à quel type de point d'isolement il convient. Un dispositif ne convient qu'aux types de points indiqués en vert.","Convient à :","Organe de commande seulement. Pas un point d'isolement.","Touchez pour regarder à l'intérieur","Types de points d'isolement","A un trou de cadenas : cadenas direct ou moraillon.","Nécessite un dispositif de blocage.","Organe de commande : pas un point d'isolement.","Règles LOTO en bref","Ceci est une aide à la formation. Sur site, suivez la procédure LOTO de votre entreprise et la norme applicable.","Remplacez le fusible ou la lampe par un de même calibre. Cherchez d'abord pourquoi il a grillé (surcharge, court-circuit, mauvais calibre).","Remplacez la bobine (ou tout le contacteur/relais). Contrôlez la résistance de la bobine hors tension.","Remplacez la pièce. Cherchez la cause : surtension, mauvaise tension de bobine, spires en court-circuit.","Les contacts ou l'armature sont coincés ou sales. Nettoyez ou remplacez le contacteur.","Les contacts sont soudés. Remplacez le contacteur et trouvez la cause (surcharge, court-circuit, mauvais calibre).","Le contact auxiliaire 95-96 du relais thermique est ouvert. Remplacez le relais ou le bloc de contacts.","Un pôle du relais thermique est ouvert. Remplacez-le.","La pièce est ouverte à l'intérieur. Remplacez-la.","La pièce est en court-circuit à l'intérieur. Remplacez-la.","Un enroulement du moteur est ouvert. Contrôlez les trois enroulements hors tension ; rebobinez ou remplacez le moteur.","L'isolation est faible. Mesurez l'enroulement au mégohmmètre ; séchez ou rebobinez, ou remplacez le moteur.","Spires en court-circuit dans un enroulement. Comparez les trois résistances d'enroulement ; rebobinez ou remplacez.","Le moteur ou la machine entraînée est bloqué. Contrôlez les roulements et la charge à la main hors tension.","Une connexion est desserrée ou rompue. Reconnectez-la aux deux extrémités (vérifiez l'embout et le couple de la vis).","Réarmez-le après avoir trouvé pourquoi il a déclenché (surcharge, court-circuit, fuite à la terre). Ne réarmez pas à répétition sans chercher.","Un arrêt d'urgence est enfoncé. Vérifiez pourquoi, puis déverrouillez-le en le tournant.","L'appareil est mort. Vérifiez d'abord son alimentation ; si elle est correcte, remplacez-le.","La valeur a dérivé. Remplacez la pièce.","L'appareil est bloqué. Nettoyez-le ou remplacez-le.","Fuite d'isolement vers la terre. Isolez le circuit et testez chaque partie au mégohmmètre.","La batterie est déchargée. Remplacez-la ou rechargez-la.","Remplacez ou réparez la pièce.","Une lecture de dizaines de volts sur un fil ouvert peut être une tension fantôme venant de câbles voisins. Utilisez un multimètre à faible impédance (LoZ) ou un testeur avec charge.","Ne mesurez jamais une résistance sur un circuit sous tension. Coupez, verrouillez, testez l'absence de tension, puis levez un fil de la pièce pour la mesurer seule.","Commencez par ce que vous pouvez voir et entendre. Cela ne coûte rien et écarte beaucoup de suspects.","Les bornes desserrées sont la cause la plus courante sur le terrain. Après en avoir trouvé une, testez en traction les voisines.","Une bobine qui reçoit toute la tension mais ne colle pas est ouverte, brûlée ou mécaniquement coincée. La résistance de la bobine le dit.","Un fusible fondu est un symptôme. Mesurez la charge et le câble avant de le remplacer.","Si un moteur ronfle sans tourner, cherchez d'abord une phase manquante et une charge bloquée.","allumé","tourne","attiré (on entend un clic, l'armature bouge)","fonctionne","Oui, c'est le cas","Non, ce n'est pas le cas","Oui, déclenché","Travail sous tension au-dessus de 50 V : utilisez un multimètre CAT III/IV avec cordons fusibles, une seule main, et suivez votre permis de travail du site.","0 V (ou quelques volts)","Quelque chose entre les deux","Pincez un seul conducteur. Restez à l'écart des bornes sous tension.","Plus bas que sain / déséquilibré","Isolez et verrouillez d'abord (LOTO).","Ouvert (OL)","Ouvert, comme il se doit","Fermé (près de 0 Ω)","En court-circuit alors qu'il devrait être ouvert","Isolez et verrouillez d'abord (LOTO). Ne mesurez jamais des ohms sur un circuit sous tension.","Ouvert (OL, pas de continuité)","Beaucoup plus bas (court-circuit)","Comme dessiné","Tous les disjoncteurs sur ON","Relâché (0,6 s)","Appuyer ensemble sur tous les boutons START","Tout relâcher","En marche (régime établi)","un contact","brûlé","non connecté","aucun chemin vers l'alimentation","extrémité ouverte","Aucun fil ni appareil ne relie ce côté à l'alimentation. Il manque un fil.","même pôle que l'autre borne","alimenté mais ne fonctionne pas","Le schéma est vide. Ajoutez des composants et des fils, puis appuyez sur Diagnostic.","Il n'y a aucune source d'alimentation dans le schéma.","Ajoutez une alimentation (groupe Sources) et câblez-la au circuit.","Câblez-le dans le circuit ou supprimez-le.","non câblé","broche d'alimentation ouverte","Connectez la borne.","Un défaut vers la masse métallique laisserait la masse sous tension.","Connectez la borne PE à la barre de terre / au PE de l'alimentation.","terre manquante","Ajoutez un verrouillage électrique (contact NC de chaque contacteur en série avec l'autre bobine) et un verrouillage mécanique.","Trouvez le fil ou la pièce qui relie les deux pôles. Regardez les pièces marquées.","dans le chemin du court-circuit","Le courant a dépassé ce que la protection permet.","déclenche","Utilisez l'alimentation adaptée à cet appareil (transformateur / alimentation 24 V) ou un appareil de bon calibre.","Vérifiez la tension d'alimentation, la chute de tension du câble et tout appareil en série dans le chemin.","CC sur appareil CA","CA sur appareil CC","Inversez ses deux connexions.","inversé","Utilisez une section plus grande ou réduisez la charge.","surchargé","Utilisez un disjoncteur au plus égal au courant admissible du câble, ou un câble plus gros.","disjoncteur trop gros pour ce câble","Ajoutez un relais thermique (réglé sur le courant de la plaque signalétique) ou un MPCB.","aucune protection contre la surcharge","Réglez-le sur le courant de la plaque signalétique du moteur.","réglé trop haut","réglé trop bas","Le contact d'arrêt d'urgence doit couper chaque charge dangereuse (catégorie d'arrêt 0 ou 1).","Câblez le contact NC de l'arrêt d'urgence en série avec l'alimentation des bobines de contacteurs (ou dans un relais de sécurité).","l'arrêt d'urgence ne l'arrête pas","Vérifiez que le contact STOP (NC) est en série avec le circuit de la bobine et dans la bonne branche.","ne s'arrête pas","Un contact d'auto-maintien du contacteur en parallèle avec START est normalement utilisé pour la commande d'un moteur.","pas d'auto-maintien","Circuit de commande en 230 V. Pour la sécurité, utilisez un transformateur de commande ou une alimentation 24 V.","une seule étiquette avec ce nom","pas d'alimentation","ne fonctionne que sous condition (alarme / voyant de déclenchement ?)","ne fonctionne pas","Utilisez « Dépanner » ci-dessous : il vous dit quoi mesurer en premier.","devrait fonctionner, ne fonctionne pas","fonctionne","toujours allumé","Erreur","Correction","Remarque","Vérification...","Lancer le diagnostic","Afficher les repères sur le schéma","Repères","Moteur","Intégré (hors ligne)","Intégré + IA","Auto","Le schéma a changé. Relancez le diagnostic.","La vérification a échoué","Diagnostic","Dessinez un circuit ou une carte, puis appuyez sur le bouton. Je le passe dans des scénarios de test et je vous dis ce qui est juste, ce qui est faux, où, et ce qui ne s'allumera pas ou ne tournera pas. Des repères apparaissent sur le schéma.","Faux / cassé","À vérifier ici","Fonctionne","Semble correct","Fonctionne, des corrections sont nécessaires","Contient des erreurs","Rien à vérifier","erreur","erreurs","à corriger","ne fonctionnent pas","tests","Cette carte a un défaut caché. Je ne signale que ce que vous verriez sur la paillasse, pas la cause.","Ce que j'ai trouvé","Correction :","Afficher sur le schéma","Dépanner","Ce qui fonctionne et ce qui ne fonctionne pas","Ne fonctionnera pas","Seulement sous condition","Devrait fonctionner, ne fonctionne pas","Il attend",", qui ne fonctionne pas.","Avis de l'IA","Demande en cours...","Mode IA (facultatif, en ligne)","Nécessite internet et votre propre clé API. La clé reste uniquement dans ce navigateur. Un réseau d'entreprise peut la bloquer. Le moteur intégré ci-dessus fonctionne sans rien de tout cela.","Enregistrer","Enregistré sur cet appareil.","Faire examiner ce schéma par l'IA","Mes cas résolus (","Chaque cas enregistré rend le même défaut plus probable la prochaine fois. Exportez le fichier pour le partager avec un collègue.","vérifications","Importés :","Ce n'est pas un fichier de cas.","Exporter","Importer","Dépannage guidé","Quelque chose ne fonctionne pas sur la vraie machine ou carte ? Indiquez-moi le symptôme. Je suggère quoi mesurer en premier, vous me dites ce que vous avez obtenu, et je réduis les suspects jusqu'à n'en laisser qu'un.","Démarrer","Donnez-moi un défaut caché à trouver","Dessinez d'abord quelque chose.","Le schéma a déjà un défaut caché. En ajouter un autre ?","Je n'ai pas trouvé de défaut qui produise un symptôme ici.","Un défaut est caché quelque part. Passez en mode Test, faites fonctionner la machine et trouvez-le.","1. Qu'est-ce qui ne va pas ?","J'ai rempli ceci d'après ce que fait la carte maintenant. Modifiez si vous avez vu autre chose.","Ne fait pas","2. Qu'avez-vous fait avant la panne ?","Rien à actionner. Je vais simplement la mettre sous tension.","Utiliser mes étapes du mode Test (","Étapes standard (mettre sous tension, appuyer sur start)","Trouver le défaut","Annuler","Marquez au moins un appareil comme « ne fonctionne pas ».","Marquez d'abord le symptôme.","Essai de chaque défaut simple possible sur votre schéma...","défauts possibles ·","vérifications faites","Recommencer","Attention : le schéma lui-même se comporte de la même façon, sans aucun défaut. Le problème est peut-être dans la conception, pas dans une pièce. Lancez d'abord le diagnostic.","Aucun défaut simple n'explique toutes vos réponses. Revérifiez une mesure, ou il y a peut-être deux défauts.","Suspects","Prochaine vérification","Montrer","Placer les pointes du multimètre là","Mesurer pour moi","Passer","Qu'avez-vous obtenu ?","aucun suspect n'attend cela","Ou saisissez la valeur (",", OL pour ouvert","Saisissez un nombre.","Cordon noir ici","Valeur :","Pointes placées. Pour une vraie mesure, la pièce doit d'abord être isolée (LOTO).","Pointes placées. Lisez le multimètre.","Vos réponses","Annuler la dernière réponse","Le plus probable","sûr","on ne peut pas les distinguer par la mesure ; la réparation est la même","Que faire :","Ensuite le plus probable :","Le corriger dans le simulateur et tester","Corrigé. Le symptôme a disparu.","Cette pièce a été réparée, mais le symptôme est toujours là. Il y a peut-être un second défaut.","Enregistrer comme cas résolu","Enregistré. Il comptera la prochaine fois.","Si vous n'êtes pas d'accord, annulez la dernière réponse et essayez l'autre vérification.","Demander un second avis à l'IA","Bobinage brûlé uniformément","Les trois groupes de phase sont brun foncé ou noirs au même degré. Le vernis est cassant et l'odeur est âcre.","Surcharge, longue marche sous basse tension, refroidissement bloqué ou mauvais raccordement. Le moteur a été chaud longtemps.","Un groupe de phase brûlé","Un des trois groupes (une bobine sur trois) est noir, les deux autres ont encore une couleur cuivre.","Marche monophasée : le moteur a tourné sur deux phases et l'enroulement qui portait le courant supplémentaire a brûlé.","Brûlure locale sur une bobine","Une bobine, ou deux voisines, est brûlée en noir. Le reste de l'enroulement paraît normal.","Court-circuit entre spires : isolation faible, pic de tension (souvent dû à un variateur) ou humidité.","Brûlure entre deux groupes de phase","La zone sombre se trouve là où deux groupes de phase différents se touchent aux têtes de bobines.","Court-circuit entre phases : le papier séparateur a cédé ou bougé. Fréquent après un pic de tension ou avec un bobinage desserré.","Condensateur électrolytique bombé","Un boîtier sain a un dessus plat avec une fine entaille en croix. Un boîtier défaillant a un dessus bombé, un évent ouvert et un résidu brun sur la carte.","Séché ou surchauffé. Remplacez-le et vérifiez les voisins ainsi que le courant d'ondulation.","Composant brûlé et carte roussie","Un halo noir ou brun autour d'une pièce, un boîtier fendu, une carte carbonisée et une odeur. Une bonne résistance garde ses anneaux de couleur.","Cette pièce a reçu trop de courant ou de chaleur. Cherchez ce qui l'a provoqué : un court-circuit en aval, un voisin défaillant ou une mauvaise valeur.","Soudure fissurée (froide)","Une bonne soudure est brillante et en forme de petit volcan. Une soudure fissurée est terne et granuleuse, avec un anneau fin autour de la broche.","Contact intermittent. Il apparaît quand la carte chauffe ou qu'on la tapote. Ressoudez avec de la soudure et du flux neufs.","Corrosion et croûte","Croûte cristalline verte, bleue ou blanche sur des broches, pastilles ou vis, souvent avec un film collant. Des contacts sains sont en métal brillant.","Humidité, condensation ou produit chimique répandu. Nettoyez, trouvez le chemin de l'eau, puis étanchéifiez ou déplacez.","Borne brûlée ou connexion desserrée","Isolant brun ou noir près de la vis, plastique fondu sur le bornier, tête de vis décolorée et cuivre brillant et piqué.","La résistance élevée à la jonction a produit de la chaleur. Recoupez, reconnectez et serrez la vis au couple prescrit.","Roulement défaillant","Couleur bleue ou paille sur les bagues, graisse noire sèche ou graisse projetée hors du carter, rotation rugueuse à la main, billes rayées.","Surchauffe, perte de lubrification, désalignement ou courants d'arbre. Remplacez les deux roulements et trouvez la cause.","Traces de frottement du rotor","Un arc brillant et poli d'un côté du rotor ou de l'alésage du stator, des rayures et de la poussière métallique. Des surfaces saines sont uniformément mates.","Roulement usé, arbre faussé ou flasque desserré. L'entrefer n'est plus régulier.","Barre de rotor cassée","Fissures ou vides dans l'anneau de court-circuit, éclaboussures d'aluminium fondu et traces de brûlure sombres sur une barre.","Démarrages durs répétés ou charge à forte inertie. La vitesse oscille et le courant fluctue.","Barrettes de bornier étoile et triangle","Gauche : étoile, les trois bornes du bas sont reliées par une barrette. Droite : triangle, trois barrettes relient le haut et le bas.","Respectez la plaque signalétique : 230/400 V signifie étoile sur 400 V, triangle sur 230 V. De mauvaises barrettes surtendent ou sous-tendent les enroulements.","Ventilateur de refroidissement cassé ou encrassé","Une pale manquante ou fissurée, un capot plein de poussière et de peluches, des ailettes encrassées, un ventilateur qui tourne lentement.","La chaleur ne peut pas quitter la machine. Nettoyez ou remplacez, et vérifiez la température ambiante.","Contacts usés ou brûlés","Des contacts neufs sont lisses, d'un argent brillant. Les contacts usés sont piqués, noirs ou bleus, avec des cratères et parfois des perles soudées.","Arc dû à la commutation d'un courant trop fort, vibration à basse tension de bobine, ou fin de vie. Remplacez le jeu, ne les limez jamais.","Bobine brûlée","Carcasse décolorée ou fondue, isolant du fil brun et cassant, une cloque et une odeur. Une bobine saine a une couleur uniforme et ferme.","Surtension, mauvais type de bobine, ou armature bloquée qui a fait porter à la bobine son courant d'appel en continu.","Module de puissance éclaté","Une fissure ou un trou soufflé dans le boîtier noir, de la suie autour, des bornes fondues et une odeur d'époxy brûlé.","Court-circuit en sortie ou défaut de commande de grille. Vérifiez le moteur et le câble avant de monter un nouveau module.","Piste décollée ou brûlée","Une piste de cuivre qui s'est décollée de la carte, un trou noir dans la piste, ou une pastille partie avec la patte.","Surintensité dans cette piste ou dommage mécanique. Pontez avec un fil et trouvez pourquoi elle portait trop de courant.","Varistance ou fusible noirci","Une varistance disque avec une fissure, un bord ébréché ou une brûlure noire. Un fusible verre avec une trace sombre ou un fil vaporisé.","La carte a subi une forte surtension ou une surtension prolongée. La pièce s'est sacrifiée : remplacez-la et vérifiez l'alimentation.","Photo chargée. Les cercles en pointillés sont des indices de couleur approximatifs, vérifiez-les vous-même.","Photo chargée.","Impossible de lire cette image.","Zone sombre ou carbonisée ?","Décoloration brune ?","Croûte pâle ou corrosion ?","Astuce : passez sur Repérer, touchez la photo là où vous voyez quelque chose et nommez-le. Reliez-le à ce que vous voyez dans la liste à droite.","Lier à une constatation...","De quoi s'agit-il ?","Utiliser :","Prenez ou choisissez une photo de l'équipement. Vous pouvez aussi travailler sans photo.","Prendre / choisir une photo","Repérer","Éclaircir","Indices","Ajuster","Photo","Retirer","Risque élevé","Moyen","1. Qu'est-ce qui ne va pas ?","2. Que voyez-vous ?","Répondez seulement à ce que vous voyez. Laissez le reste. Touchez une image pour voir à quoi cela ressemble.","3. Causes probables","Choisissez au moins un symptôme ou une chose que vous voyez. La liste se classe d'elle-même à mesure que vous ajoutez des faits.","Correspond :","Prévenir :","4. Prochaine vérification","Ajoutez d'abord des symptômes.","Plus aucune vérification utile. Si la cause principale ne correspond pas, apprenez à l'application ce que vous avez trouvé, à la fin.","Cherchez ceci","Oui, je le vois","Je ne peux pas dire","Qu'avez-vous obtenu ? Touchez la réponse.","indique :","Je ne peux pas faire cette vérification","Choisir une autre vérification","Annuler le dernier","Cause la plus probable :","Il s'agit d'une estimation classée à partir de ce que vous avez saisi, pas d'une certitude. Confirmez par la mesure avant de remplacer des pièces.","Détails de l'équipement (pour le rapport)","Repère / numéro d'inventaire","Emplacement","Inspecteur","Notes","5. Apprendre à l'application","Quand vous connaissez la vraie cause, enregistrez le cas. L'application utilise vos cas pour mieux classer les causes la prochaine fois. Les cas restent sur cet appareil.","Autre : je vais la décrire","Nom de la vraie cause","Qu'est-ce qui l'a réparé ?","La vraie cause était","Enregistrer le cas","Écrivez le nom de la cause.","Cas enregistré. L'application en tiendra compte la prochaine fois.","Enregistré. Vous pouvez commencer une nouvelle inspection.","Cas similaires que vous avez enregistrés","correspondance","6. Rapport","Télécharger le rapport (.html)","Copier le résumé","Copié.","Copie impossible.","La copie n'est pas disponible dans ce navigateur.","Facultatif : demander à l'IA en ligne de regarder la photo","Nécessite internet et votre propre clé API. La photo et vos notes sont envoyées au service d'IA. Ne l'utilisez pas pour quoi que ce soit de confidentiel. Les réseaux d'entreprise la bloquent souvent. La méthode intégrée ci-dessus fonctionne sans elle.","Analyse de la photo...","Analyser la photo avec l'IA","Ajouter les repères de l'IA comme épingles","Rapport d'inspection :","Symptômes :","Observé :","Causes probables :","Notes :","Repère","Symptômes","Observé","Contrôles et mesures","Causes probables","Cause","Prévention","Une estimation classée à partir des faits saisis, pas une certitude. Confirmez par la mesure et la documentation du constructeur avant de remplacer des pièces. Isolez et verrouillez avant toute intervention manuelle.","À rechercher :","Ce que cela signifie :","Une référence dessinée, pas une photo de votre équipement.","Galerie des défauts","Touchez une image pour voir ce qu'il faut chercher et ce que cela signifie.","Ce fichier n'est pas un export de cas.","Tout effacer","Supprimer tous les cas enregistrés ?","Cas enregistrés","Inspecter et diagnostiquer","Galerie","Nouvelle inspection","Choisissez l'équipement. Ajoutez ensuite une photo, ce qui ne va pas, ce que vous voyez, et l'application vous guide dans les contrôles, un à la fois, jusqu'à ce que la cause soit claire.","symptômes","cas","La base de connaissances intégrée fonctionne hors ligne. Elle classe les causes selon les schémas de panne typiques et ce que vous saisissez. C'est un guide, pas un substitut à la documentation du constructeur ni à une personne compétente.","Isolez et verrouillez avant de toucher quoi que ce soit.","Changer","Avant de commencer","Mesurez d'abord l'alimentation à l'entrée, puis suivez le signal jusqu'au point où la tension disparaît.","Pilote à transistor : la LED ne s'allume jamais","Une carte 12 V alimente une LED via un transistor NPN. La LED reste éteinte.","Décidez si c'est le courant de base ou le transistor lui-même qui est en cause, puis remplacez la pièce défectueuse.","Mesurez base-émetteur (B vers E) sur Q1. Environ 0,65 V signifie que la base est correctement pilotée.","Si la base est correcte, mesurez collecteur-émetteur (C vers E). Presque tout le 12 V signifie que le transistor ne conduit pas, bien qu'il soit piloté.","Sélectionnez Q1 et appuyez sur Remplacer.","Corrigé. Base à 0,65 V et pleine alimentation entre C et E : c'est le signe classique d'un transistor ouvert.","Le canal d'entrée de l'optocoupleur est mort","Un signal terrain 24 V est câblé à un optocoupleur. La LED témoin côté 5 V ne s'allume jamais.","Trouvez quel côté de l'optocoupleur est mort et remplacez-le.","Mesurez aux bornes de la résistance R1. Si elle indique 0 V, aucun courant ne traverse la LED d'entrée.","Mesurez ensuite entre les broches A et K de U1 : presque tout le 24 V signifie que la LED d'entrée est ouverte.","Corrigé. Le côté terrain (24 V) et le côté logique (5 V) sont isolés, donc chaque côté se contrôle par rapport à son propre 0 V.","Pilote de relais : le relais ne claque jamais","Un transistor doit commuter un relais 12 V et allumer une lampe sur son contact. Rien ne se passe et il n'y a pas de claquement.","Trouvez pourquoi le relais ne colle pas. Mesurez la bobine, puis remplacez la pièce défectueuse.","Mesurez aux bornes de la bobine du relais (A vers B) transistor passant. Les 12 V complets aux bornes d'une bobine sans courant signifient que la bobine est ouverte.","La diode D2 en parallèle sur la bobine absorbe la pointe à la coupure. Elle n'est pas la cause ici.","Sélectionnez K1 et appuyez sur Remplacer.","Corrigé. Les contacts du relais sont isolés de la bobine : la lampe a sa propre alimentation.","Alimentation secteur : pas de sortie CC","Un transformateur et un pont font du 24 V CC pour un voyant. La LED est éteinte. L'alimentation 230 V est présente.","Suivez l'énergie du secteur jusqu'à la LED, trouvez où elle s'arrête et remplacez la pièce défectueuse. Utilisez VAC pour les parties alternatives et VDC après le pont.","Mesurez 230 V CA aux bornes du primaire du transformateur (P1 vers P2). S'ils y sont, l'alimentation est correcte.","Mesurez l'alternatif aux bornes du secondaire (S1 vers S2). Zéro avec un primaire bon désigne le transformateur.","Hors tension, mesurez la résistance de l'enroulement primaire : OL signifie ouvert. Remplacez T1.","Corrigé. 230 V au primaire et rien au secondaire : c'est le classique transformateur ouvert.","Port USB 5 V : mort, polyfuse déclenché","Le rail 5 V derrière le port USB est mort. Un fusible réarmable (PTC) est dans la ligne.","Le PTC n'est qu'un symptôme. Trouvez ce qui le surcharge, remplacez cette pièce, puis coupez et rétablissez l'alimentation pour que le PTC se réarme.","Mesurez aux bornes du PTC (A vers B). Un PTC déclenché laisse chuter presque tout le 5 V à ses bornes.","Hors tension, mesurez la résistance entre le rail et la masse : quelques dixièmes d'ohm signifient un court-circuit. Regardez la diode de protection.","Remplacez DT1, puis coupez l'alimentation quelques secondes pour que le PTC refroidisse et se réarme.","Corrigé. Un PTC déclenche sur surcharge et reste déclenché tant que l'alimentation n'est pas coupée. Le TVS en court-circuit avait écrêté le rail.","Carte 230 V : le fusible fond, varistance suspectée","Une carte de lampe en 230 V est morte et le fusible est fondu. Un fusible neuf fond aussitôt.","Trouvez la pièce qui court-circuite l'alimentation, remplacez-la d'abord, puis le fusible.","Ne remplacez pas simplement le fusible. Hors tension et fusible retiré, mesurez la résistance aux bornes de la lampe et de la varistance RV1.","Une varistance doit indiquer des mégohms. Quelques ohms signifient qu'elle est tombée en court-circuit après une surtension.","Remplacez RV1, puis F1.","Corrigé. Une varistance finit sa vie en court-circuit et emporte le fusible avec elle. Cherchez la source de la surtension.","LED morte : piste fissurée","La LED d'alimentation reste éteinte. L'alimentation indique 5 V au connecteur.","Trouvez la coupure au multimètre et pontez-la avec un fil de strap (bleu) entre deux points de test.","Mesurez la tension aux deux extrémités de R1. Si R1 a 5 V d'un côté mais 0 V côté LED, le défaut est entre les deux.","Passez le multimètre en continuité, alimentation sur OFF, et testez entre TP1 et TP2. Pas de bip signifie que la piste est fissurée.","Passez en mode Construction, choisissez l'outil Strap et reliez TP1 à TP2.","Elle s'allume, mais pas avec un strap. Une vraie piste fissurée ne peut pas être annulée ; pontez-la.","Pontée. Dans une vraie réparation, grattez le vernis épargne des deux côtés, étamez les pastilles et soudez un fil fin.","Résistance grillée","Pas de lumière sur le voyant 12 V. La carte sent légèrement le brûlé.","Trouvez quelle pièce est ouverte et remplacez-la par une neuve.","La tension mesurée aux bornes d'une pièce ouverte égale toute l'alimentation. Cherchez la pièce qui porte les 12 V complets.","Hors tension, sortez R1 du circuit et mesurez sa résistance. OL ou très élevée signifie qu'elle est ouverte.","Sélectionnez R1 et appuyez sur Remplacer.","Corrigé. Une résistance grillée signifie généralement que quelque chose en amont a tiré trop de courant. Cherchez la cause avant de l'alimenter longtemps.","Fusible qui fond sans cesse","Carte 12 V, fusible fondu. Un fusible neuf fond de nouveau aussitôt.","Trouvez pourquoi le fusible fond, remplacez d'abord la cause, puis le fusible.","Ne remplacez pas encore le fusible. Hors tension, mesurez la résistance aux bornes des rails d'alimentation après le fusible. Une valeur proche de zéro est un court-circuit.","Regardez quelle pièce est entre les rails. Un condensateur qui indique quelques ohms est en court-circuit.","Remplacez C1, puis remplacez F1.","Corrigé. Ne remplacer que le fusible l'aurait fait fondre à nouveau. Cherchez toujours la cause d'abord.","Pas de sortie du régulateur","Le rail logique 5 V est mort. La LED ne s'allume jamais, même en appuyant sur le bouton.","Prouvez que l'entrée est bonne et que la sortie manque, puis remplacez le régulateur.","Mesurez U1 IN par rapport à GND (environ 12 V) et OUT par rapport à GND. Une bonne entrée et pas de sortie désigne U1.","Le bouton est un bouton momentané : utilisez le mode Test et maintenez-le pendant que vous mesurez.","Sélectionnez U1 et appuyez sur Remplacer.","Corrigé. Entrée présente et sortie absente : c'est la façon classique de condamner un régulateur.","Carte libre / votre propre photo","Carte vide avec une entrée 5 V.","Importez une photo d'une vraie carte, placez des composants sur les pistes, dessinez des pistes et testez-les. Utilisez l'outil Couper pour simuler une piste fissurée.","Photo : utilisez le bouton Photo. Redimensionnez-la jusqu'à ce que les pastilles s'alignent avec vos composants.","Outil Couper : touchez une piste pour la fissurer. Touchez à nouveau pour la rétablir.","Construction","Test","Dessiner une piste de cuivre","Piste","Dessiner un fil de contournement","Strap","Fissurer une piste","Couper","Cartes","Cartes d'entraînement","Chaque carte a un défaut caché. Mesurez, trouvez-le, réparez-le.","Photo placée. Redimensionnez-la pour que les pastilles s'alignent, puis ajoutez des composants par-dessus.","Photo de la carte","Prenez ou choisissez une photo de la carte (vue de dessus, bonne lumière). Placez des composants sur ses pastilles et dessinez les pistes que vous voyez.","Prendre ou choisir une photo","Retirer la photo","Taille de la photo","Opacité de la photo","Terminé","Remplacé :","Résolu","Pas encore résolu","Symptôme","Votre mission","Indice","Le défaut est sur","La piste fissurée est marquée d'un X.","Masquer le défaut","Afficher le défaut","Réinitialiser la carte","Autres cartes","Méthode","1. Hors tension, regardez. 2. Mesurez l'alimentation à l'entrée. 3. Suivez le signal et trouvez où la tension disparaît. 4. Hors tension, vérifiez la continuité ou la résistance de la pièce suspecte. 5. Réparez, puis remettez sous tension et mesurez à nouveau.","Piste : piste de cuivre. Strap : votre fil de contournement. Couper : fissurer une piste pour s'entraîner. Mode Test : sondez avec les multimètres, maintenez le bouton tactile.","Carte réparée.","Moteur triphasé","Isolez et verrouillez d'abord. Photographiez la plaque signalétique, la boîte à bornes et chaque groupe d'enroulement avant de bouger quoi que ce soit.","Lisez la forme de la brûlure : trois phases uniformément sombres indiquent surcharge ou refroidissement. Une phase sombre indique une marche monophasée. Une bobine sombre indique un court-circuit entre spires.","Ne vous contentez pas de rebobiner. Trouvez pourquoi il est tombé en panne, sinon le nouvel enroulement tombera en panne de la même façon.","Ne démarre pas, ronfle","Ne démarre pas, silencieux","Le relais thermique ou le disjoncteur déclenche","Chauffe trop","Bruit ou vibration","Lent ou faible","Déclenchement du différentiel ou picotement sur la carcasse","Odeur de brûlé ou fumée","Tous les enroulements sont uniformément sombres ou bruns","Un groupe de phase brûlé, les autres semblent bons","Une ou deux bobines brûlées, le reste est bon","Brûlure entre deux groupes de phase aux têtes de bobines","Traces d'eau, rouille ou corrosion à l'intérieur","Roulement bleu ou décoloré, graisse sèche ou qui fuit","Traces de frottement sur le rotor ou l'alésage du stator","Barres de rotor fissurées ou cassées, aluminium fondu","Boîte à bornes brûlée ou connexions décolorées","Les barrettes ou le raccordement ne correspondent pas à l'alimentation","Ventilateur cassé, capot bouché ou ouïes pleines de poussière","Jeu de l'arbre ou roulement rugueux à la main","Le moteur est alimenté par un variateur (VFD)","Cannelures (lignes givrées) dans la bague du roulement","Surcharge mécanique ou charge bloquée","Supprimez la cause mécanique (blocage, courroie trop tendue, mauvais accouplement, mauvais point de fonctionnement de pompe). Vérifiez le courant en marche par rapport à la plaque signalétique et réglez correctement le relais thermique. Rebobinez ou remplacez si l'enroulement est brûlé.","Montez un relais thermique adapté. Suivez l'évolution du courant du moteur.","Marche monophasée (perte d'une phase)","Trouvez la phase ouverte : fusible fondu, pôle de contacteur brûlé, borne desserrée ou câble cassé. Réparez avant de toucher le moteur. Ne rebobinez que si l'enroulement est brûlé.","Ajoutez un relais de défaut de phase. Contrôlez les pôles du contacteur et le couple de serrage des bornes pendant la maintenance préventive.","Court-circuit entre spires dans une bobine","Rebobinez le stator. Une brûlure locale suit généralement le vieillissement de l'isolant, un pic de tension (variateur) ou l'humidité. Cherchez ce qui l'a sollicité.","Utilisez des moteurs pour variateur avec un filtre dv/dt ou sinus sur les longs câbles.","Court-circuit entre phases aux têtes de bobines","Rebobinez le stator et posez de nouveaux séparateurs de phase. Vérifiez l'alimentation pour détecter des pics.","Claquage de l'isolation vers la terre (humidité ou vieillissement)","Séchez les enroulements et retestez. Si le mégohmmètre reste bas, vernissez ou rebobinez. Vérifiez les joints, les trous de purge et les résistances de réchauffage sur les moteurs à l'arrêt.","Posez des résistances de réchauffage sur les moteurs à l'arrêt. Mégohmmètre selon un calendrier.","Défaillance de roulement","Remplacez les deux roulements. Vérifiez l'ajustement de l'arbre et du logement, l'alignement, la tension de courroie ainsi que le type et la quantité de graisse.","Graissez selon le calendrier (pas plus). Alignez l'accouplement.","Tension d'alimentation basse ou déséquilibrée","Trouvez la cause en amont : connexions desserrées, câble sous-dimensionné, prise du transformateur, charges monophasées déséquilibrées.","Mauvais couplage étoile/triangle pour l'alimentation","Raccordez selon la plaque signalétique : un moteur 230/400 V fonctionne en étoile sur 400 V. Rebobinez si l'enroulement a subi une surtension.","Barres de rotor cassées","Remplacez ou recoulez le rotor. Regardez la fréquence des démarrages et l'inertie de la charge.","Contrainte du variateur : courants de roulement ou pics de tension","Posez une bague de mise à la terre de l'arbre ou un roulement isolé, utilisez un câble blindé avec presse-étoupes à 360 degrés, ajoutez un filtre dv/dt, baissez la fréquence de découpage.","Mauvais refroidissement","Nettoyez les ailettes et le capot du ventilateur, remplacez un ventilateur cassé, vérifiez la température ambiante et le régime de service.","Connexion de borne desserrée ou brûlée","Recoupez jusqu'au cuivre propre, posez de nouvelles cosses, serrez au couple prescrit. Remplacez le bornier s'il est carbonisé.","Lisse et libre","Rugueux ou grinçant","Dur ou bloqué","Tourner l'arbre à la main","Hors tension et verrouillé, charge déconnectée. Tournez lentement l'arbre. Sentez si la rotation est fluide, si ça grince ou si c'est bloqué.","Plus de 5 MΩ","Moins de 0,5 MΩ","Mesurer chaque enroulement par rapport à la terre au mégohmmètre","Isolé, conducteurs déconnectés dans la boîte à bornes. 500 V CC pendant 1 minute de U, V et W vers la carcasse. Un moteur sain est au-dessus de 5 MΩ à température ambiante, jamais en dessous de 1 MΩ.","Mesurez au mégohmmètre uniquement un enroulement hors tension et isolé. Déconnectez d'abord tout variateur.","Équilibrés (à 3 % près)","L'une indique ouvert (OL)","Déséquilibrés, l'une est plus basse","Résistance des enroulements U-V, V-W, W-U","Isolé, barrettes retirées. Utilisez un milliohmmètre si possible. Comparez les trois mesures.","Équilibré et correct","Une phase manque","Déséquilibré ou bas","Tension d'alimentation aux bornes du moteur","Travail sous tension. Mesurez L1-L2, L2-L3 et L3-L1 aux bornes du moteur, contacteur fermé, en essayant de démarrer.","Travail sous tension : multimètre CAT III/IV, outils isolés, permis de travail.","Équilibrée et normale","Équilibrée mais élevée","Déséquilibrée","Une phase à zéro","Mesurer à la pince les trois courants de phase","Mesurez chaque phase en marche (ou pendant le démarrage s'il ne tourne pas). Comparez avec le courant de la plaque signalétique.","Correspond","Ne correspond pas","Comparer la plaque signalétique avec l'alimentation et les barrettes","Lisez la tension et le couplage de la plaque signalétique (230/400 V Y/D). Comparez avec l'alimentation et avec la façon dont les barrettes sont montées.","Ronflement régulier","Grondement ou grognement au niveau du roulement","Ronflement pulsé, vitesse qui pompe","Écouter avec la charge désaccouplée","Faites tourner brièvement sans la charge (seulement si le moteur n'est pas brûlé). Écoutez au niveau des roulements et de la carcasse.","Propre et intact","Poussiéreux, bouché ou cassé","Vérifier le ventilateur, le capot et les ouïes","Retirez le capot du ventilateur. Regardez le ventilateur, les ailettes et le passage d'air. Vérifiez la température ambiante.","Variateur de fréquence (VFD)","Isolez, verrouillez et attendez la décharge du bus continu (en général 5 à 10 minutes). Vérifiez que le bus continu est sous 50 V avant d'ouvrir quoi que ce soit.","Notez le code de défaut et l'historique des défauts avant de réinitialiser. Le code indique la zone, pas toujours la pièce.","Ne mesurez jamais au mégohmmètre à travers un variateur. Déconnectez d'abord le câble moteur à la sortie du variateur.","Afficheur éteint / pas de mise sous tension","Défaut de surintensité (OC / court-circuit)","Défaut de surtension sur le bus continu (OV)","Défaut de sous-tension (UV)","Défaut de surtempérature (OH)","Fonctionne mais le moteur ne tourne pas","Ne réagit pas à la marche ni à la consigne de vitesse","Vitesse instable ou sortie bruyante","Le disjoncteur ou le fusible amont saute à la mise sous tension","Condensateurs du bus continu gonflés ou qui fuient","Module IGBT / de puissance fissuré ou éclaté","Redresseur d'entrée brûlé ou noirci","Radiateur et ventilateurs pleins de poussière, ou ventilateur arrêté","Bornes de puissance décolorées ou desserrées","Humidité, condensation ou corrosion sur les cartes","Résistance ou relais de précharge brûlé","Long câble moteur (plus de 50 m) ou non blindé","Arrêts rapides ou forte inertie, sans résistance de freinage","Carte de commande brûlée ou qui sent le brûlé","Condensateurs du bus continu usés","Remplacez la batterie de condensateurs (ou le variateur sur les petites tailles). Vérifiez la température ambiante et le ventilateur.","Remplacez condensateurs et ventilateurs à l'intervalle du constructeur. Gardez l'armoire fraîche.","IGBT / étage de sortie défaillant","Remplacez le module de puissance et le driver de grille ; vérifiez d'abord qu'il n'y a pas de court-circuit dans le moteur et le câble, sinon le nouveau module claque aussi.","Gardez une fréquence porteuse raisonnable, vérifiez la longueur du câble et l'isolation du moteur.","Redresseur d'entrée défaillant","Remplacez le module redresseur. Vérifiez les surtensions sur l'alimentation et les fusibles d'entrée.","Montez une inductance de ligne ou une protection contre les surtensions sur une alimentation polluée.","Circuit de précharge défaillant","Remplacez la résistance ou le relais de précharge. Trouvez ce qui l'a fait surchauffer (mises sous tension répétées, bus en court-circuit).","Surchauffe due à un refroidissement bouché ou un ventilateur mort","Nettoyez le radiateur, remplacez le ventilateur, déclassez ou déplacez le variateur dans un endroit plus frais.","Nettoyez selon un calendrier et filtrez l'air de l'armoire.","Défaut dans le moteur ou dans le câble moteur","Déconnectez le câble au variateur et mesurez séparément le câble et le moteur au mégohmmètre. Réparez le court-circuit ou le défaut à la terre.","Surtension régénérative (rampe trop rapide, pas de résistance de freinage)","Allongez la rampe de décélération, activez le régulateur de bus continu, ou montez une résistance de freinage et un hacheur.","Alimentation basse ou qui chute","Vérifiez la tension d'arrivée, les connexions, le disjoncteur amont et le transformateur. Montez une inductance de ligne si l'alimentation est faible.","Mauvais paramètres ou câblage de commande","Vérifiez les données de la plaque du moteur, la source de marche (bornier / clavier / bus), la source de consigne et le câblage des DI (PNP/NPN). Remettez les valeurs par défaut et reparamétrez en cas de doute.","Carte de commande défaillante","Remplacez la carte de commande (vérifiez la sauvegarde du firmware et des paramètres). Cherchez l'humidité et la poussière comme cause.","Parasites (CEM) : câble non blindé, mauvaise terre","Séparez les câbles de puissance et de signal, utilisez un câble blindé relié à la terre sur 360 degrés, corrigez la mise à la terre, ajoutez des filtres de sortie si nécessaire.","Environ 1,35 x la tension réseau quand il est sous tension","Trop bas ou qui s'effondre","Zéro avec l'alimentation en marche","Tension du bus continu hors tension","Après le temps de décharge, mesurez DC+ vers DC- aux bornes du variateur. Mettez ensuite sous tension et mesurez de nouveau : environ 1,35 x la tension réseau (540 V sur 400 V).","Attendez la décharge et vérifiez que c'est sous 50 V avant de toucher. Le bus continu peut garder une tension mortelle.","Absente, basse ou déséquilibrée","Tension d'entrée sur R, S, T","Mesurez les trois tensions entre phases aux bornes d'entrée du variateur, disjoncteur fermé.","Travail sous tension. Multimètre CAT III/IV et EPI.","Toutes les jonctions normales","Jonction d'entrée en court-circuit ou ouverte","Jonction de sortie en court-circuit","Test de diode sur le pont d'entrée et sur la sortie","Hors tension, bus déchargé. Test de diode de R/S/T vers DC+ et DC-, et de U/V/W vers DC+ et DC-. Chaque jonction doit donner 0,3 à 0,5 V dans un sens et OL dans l'autre.","Déconnectez d'abord le câble moteur.","Isolement supérieur à 5 MΩ et enroulements équilibrés","Isolement faible ou court-circuit entre phases","Mégohmmètre et résistance du câble moteur et du moteur (variateur déconnecté)","Déconnectez U, V, W au variateur. Mesurez au mégohmmètre le câble et le moteur par rapport à la terre (500 V). Contrôlez les trois résistances d'enroulement.","Ne mesurez jamais au mégohmmètre avec le variateur raccordé.","Les ventilateurs tournent, propre","Ventilateur mort ou ailettes encrassées","Ventilateur et radiateur","Mettez sous tension et observez les ventilateurs. Regardez les ailettes du radiateur et le passage d'air. Hors tension, tâtez pour détecter l'accumulation de poussière.","Se déclenche pendant l'accélération","Se déclenche pendant la décélération","Se déclenche à vitesse stabilisée","Se déclenche au démarrage ou à la mise sous tension","Lire le code de défaut et l'historique des défauts","Lisez l'afficheur ou l'historique du clavier. Notez le code, l'heure, et la vitesse ou le courant au moment du déclenchement.","Tout est correct","Quelque chose est faux ou manque","Vérifier les bornes de commande et les paramètres","Vérifiez la source de la commande de marche, la source de consigne, le câblage des DI et les données moteur saisies. Utilisez le moniteur du variateur pour voir les états des DI.","Contacteur ou relais","Isolez d'abord. Photographiez les contacts, la bobine et les bornes. Comparez les trois pôles.","Des contacts piqués, bleus ou noirs racontent l'histoire : étincelles dues à une tension trop basse, surcharge, ou arc dû à un rebond.","Ne colle pas","Vibre ou bourdonne","Ne retombe pas","Contacts ou bornes chauds","Contacts soudés","Bobine très chaude ou brûlée","Durée de vie des contacts courte","Contacts piqués, bleus ou noirs","Contacts fondus ensemble","Bobine décolorée, fondue ou qui sent mauvais","Poussière, huile ou débris dans l'entrefer de l'armature","Vis de bornes desserrées ou isolant brûlé","Boîtier fissuré ou ressort cassé","La tension de bobine sur l'étiquette ne correspond pas à l'alimentation de commande","Commute souvent un moteur ou une batterie de condensateurs","Contacts usés (vieillissement normal)","Remplacez le kit de contacts ou le contacteur. Ne limez pas les contacts. Vérifiez la catégorie d'emploi (AC-3 / AC-4).","Dimensionnez pour AC-3 et la durée de vie mécanique ; utilisez AC-4 pour le pas-à-pas et le freinage à contre-courant.","Courants de commutation au-dessus de la valeur nominale (appel de courant, pas-à-pas, surcharge)","Utilisez un contacteur plus gros ou la bonne catégorie d'emploi, ajoutez un démarreur progressif ou une précharge pour les charges capacitives.","Tension de bobine basse (alimentation de commande faible)","Mesurez la tension de bobine pendant l'appel. Elle doit rester au-dessus de 85 % du nominal. Corrigez l'alimentation, la chute dans le câble de commande ou la puissance de l'alimentation.","Bobine brûlée ou ouverte","Remplacez la bobine. Trouvez pourquoi : surtension, mauvaise tension de bobine, armature qui ne se ferme pas (un entrefer sale fait surchauffer la bobine).","Saleté ou rouille dans l'entrefer de l'armature","Nettoyez les faces polaires, vérifiez la bague de déphasage et le ressort de rappel. Remplacez si la face est usée.","Contacts soudés par un court-circuit ou une longue surcharge","Remplacez le contacteur. Trouvez la cause : un court-circuit non éliminé à temps, un blocage du moteur ou une mauvaise courbe de disjoncteur.","Borne desserrée provoquant une connexion chaude","Recoupez, reconnectez et serrez au couple prescrit. Marquez les vis et recontrôlez à la prochaine maintenance préventive.","Blocage mécanique ou ressort cassé","Remplacez le contacteur.","Retour de tension ou circuit parasite qui le maintient","Vérifiez dans le circuit de commande un chemin d'auto-maintien, une sortie statique qui fuit ou un câblage erroné.","Pleine tension, mais il ne colle pas","Tension basse (sous 85 %)","Pas de tension","Tension de bobine quand il devrait coller","Sous tension. Mesurez aux bornes de la bobine A1-A2 quand la commande de marche est donnée.","Travail sous tension, utilisez un multimètre CAT III.","Valeur normale","Très basse (spires en court-circuit)","Résistance de la bobine (hors tension)","Isolé, un fil de bobine soulevé. Mesurez A1-A2. Comparez avec une bobine neuve du même type.","Faible et égale sur tous les pôles","Élevée ou différente sur un pôle","Résistance de contact / chute de tension à travers chaque pôle","Fermez le contacteur à la main (ou alimentez-le) et mesurez la chute de tension à travers chaque pôle en charge, ou la résistance hors tension.","Retombe normalement","Reste fermé","Retombe-t-il quand la bobine est mise hors tension ?","Coupez la tension de bobine et observez l'armature. Essayez le bouton de test manuel s'il y en a un.","Disjoncteur, MCCB ou fusible","Ne réarmez pas encore et encore un disjoncteur déclenché. Déterminez s'il s'agissait d'une surcharge, d'un court-circuit ou d'un défaut à la terre.","La position de la manette et l'indicateur de déclenchement indiquent le type de déclenchement. Photographiez-les d'abord.","Se déclenche tout de suite au réarmement","Se déclenche après un moment en charge","Se déclenche au hasard (intempestif)","Ne se réarme pas ou ne se ferme pas","Disjoncteur ou bornes chauds","Le fusible fond","Bornes brûlées ou boîtier fondu","Suie ou traces noires à l'intérieur","Cosses ou vis de câbles desserrées","Le type ou la courbe du disjoncteur ne convient pas à la charge","Vieux disjoncteur, nombreux déclenchements, ou dans une armoire chaude","L'indicateur de déclenchement montre un court-circuit (magnétique)","Court-circuit en aval","Isolez et trouvez le court-circuit au mégohmmètre / à l'ohmmètre, tronçon par tronçon. Ne réarmez pas avant de l'avoir trouvé.","Surcharge","Mesurez le courant réel de la charge à la pince. Comparez avec les calibres du disjoncteur et du câble. Réduisez ou répartissez la charge.","Fuite à la terre (DDR / disjoncteur différentiel)","Déconnectez les circuits un par un et retestez pour trouver celui qui fuit. Mesurez chaque circuit au mégohmmètre entre L+N et la terre.","Connexion desserrée qui échauffe le disjoncteur","Remplacez le disjoncteur si le boîtier ou les bornes sont abîmés. Reconnectez et serrez tout au couple.","Mauvaise courbe ou calibre pour la charge (appel de courant)","Utilisez la courbe C ou D pour l'appel de courant des moteurs et transformateurs, ou un MPCB pour les moteurs. Gardez le câble protégé.","Disjoncteur usé (vieillissement, déclenchements répétés)","Remplacez le disjoncteur.","Bien en dessous du calibre","Proche ou au-dessus du calibre","Mesurer le courant de la charge","Mesurez chaque phase / la ligne à la pince, la charge en marche. Comparez avec le calibre du disjoncteur.","Tout au-dessus de 1 MΩ","Proche de zéro entre L et N","Faible vers la terre","Mesurer au mégohmmètre le circuit en aval (disjoncteur ouvert)","Disjoncteur ouvert et verrouillé. Mesurez L-N, L-PE et N-PE du circuit en aval, charges déconnectées.","Tout est serré, pas de point chaud","Une connexion desserrée ou chaude","Vérifier le serrage des cosses et l'image thermique","Isolé : resserrez les bornes. Ou utilisez une caméra thermique en charge : une borne plus chaude de plus de 10 K que ses voisines est une mauvaise connexion.","Adapté","Trop petit ou mauvaise courbe","Vérifier la courbe et le calibre par rapport à la charge","Lisez l'étiquette du disjoncteur (B, C, D, courant). Comparez avec le type de charge et l'intensité admissible du câble.","Câble, borne ou câblage d'armoire","La chaleur est le symptôme. Trouvez la connexion chaude avant que l'isolant ne lâche. Une caméra thermique en charge la trouve en quelques secondes.","Photographiez la brûlure, puis isolez et examinez le conducteur, l'embout et la vis.","Le terminal ou le câble est chaud","Défauts intermittents","Chute de tension / sous-tension de l'équipement","Le disjoncteur déclenche sur un circuit de câble","Fuite ou décharges électriques","Isolant brun, dur ou fondu près d'une borne","Croûte verte ou blanche sur le cuivre","Brins coupés ou cassés à la cosse","Pas d'embout, brins nus sous la vis","Le câble est plus petit que ce dont le circuit a besoin","Isolant écrasé, entaillé ou usé par frottement","Dégâts de rongeurs ou attaque chimique","Beaucoup de câbles regroupés dans une goulotte chaude","Connexion desserrée","Recoupez jusqu'au cuivre propre, posez un embout ou une cosse adaptés, serrez au couple prescrit. Remplacez la borne si elle est carbonisée.","Câble sous-dimensionné ou trop de câbles dans une goulotte chaude","Redimensionnez selon l'IEC 60364-5-52 avec déclassement pour le groupement et la température. Vérifiez que le disjoncteur protège le câble.","Corrosion ou humidité à la jonction","Nettoyez ou remplacez la jonction, protégez-la avec un presse-étoupe étanche, utilisez une graisse anti-oxydante sur l'aluminium.","Isolant endommagé (écrasement, frottement, rongeurs)","Remplacez le tronçon abîmé (un raccord est un point faible). Corrigez la cause : arête vive, pas de presse-étoupe, pas de protection contre les rongeurs.","Brins coupés ou mauvais sertissage","Refaites la connexion avec le bon embout et une pince à sertir étalonnée. Faites un test de traction.","Un point beaucoup plus chaud","Tout le câble est tiède","Rien d'inhabituel","Image thermique ou température sans danger au toucher en charge","Circuit en charge, balayez les bornes et les câbles avec une caméra thermique ou un thermomètre IR. Comparez les phases et les voisins.","Ne touchez pas les parties sous tension. Respectez la distance d'approche de sécurité.","Moins de 3 %","Plus de 5 %","Chute de tension en charge","Mesurez la tension côté source et côté charge du câble à pleine charge. Une chute de 3 % à 5 % ou plus est élevée.","Travail sous tension, multimètre CAT III.","Partout au-dessus de 1 MΩ","Bas quelque part","Mesurer au mégohmmètre le câble entre conducteurs et vers la terre","Isolé, les deux extrémités déconnectées. 500 V (ou 1000 V) entre chaque paire de conducteurs et vers la terre.","Uniquement hors tension et isolé. Déchargez le câble après l'essai.","Tout est ferme","Un fil desserré ou mal serti","Test de traction et resserrage des connexions","Isolé : tirez doucement sur chaque fil et resserrez les vis. Regardez les brins et l'embout.","Moteur monophasé (à condensateur)","Isolez et déchargez le condensateur avant d'y toucher (un condensateur de démarrage garde sa charge).","Un moteur qui ronfle sans tourner, et qui tourne si on le lance à la main, désigne directement le condensateur ou l'enroulement de démarrage.","Ronfle, ne démarre pas","Ne démarre que si on le lance à la main","Totalement silencieux","Déclenche le disjoncteur ou le relais thermique","Surchauffe","Bruyant","Odeur de brûlé","Condensateur gonflé, qui fuit ou éclaté","Corps du condensateur brûlé ou bornes fondues","Enroulement de démarrage (auxiliaire) brûlé","Enroulement principal brûlé","Les deux enroulements sont sombres","Interrupteur centrifuge brûlé, grippé ou cassé","Roulement bleu, sec ou rugueux","Eau, rouille ou insectes à l'intérieur","Condensateur de marche ou de démarrage défaillant","Remplacez le condensateur par un de même µF et de tension nominale au moins égale. Utilisez le bon type : un condensateur de marche n'est pas un condensateur de démarrage.","Gardez le moteur au frais et évitez les démarrages fréquents.","Interrupteur centrifuge ou relais de démarrage défaillant","Remplacez l'interrupteur ou le relais, vérifiez aussi le condensateur.","Enroulement de démarrage ouvert ou brûlé","Rebobinez le moteur ou remplacez-le. Cherchez pourquoi le circuit de démarrage est resté enclenché.","Enroulement principal brûlé ou en court-circuit","Rebobinez ou remplacez. Cherchez une surcharge ou une charge bloquée comme cause.","Remplacez les deux roulements et vérifiez l'alignement.","Pas d'alimentation ou connexion desserrée","Vérifiez la tension aux bornes du moteur, puis la fiche, l'interrupteur, le thermique et les connexions.","Surcharge ou charge bloquée","Dégagez la charge, vérifiez le réducteur, la pompe ou le ventilateur. Comparez le courant à la plaque signalétique.","À 10 % de l'étiquette","Plus de 10 % en dessous","Zéro, ouvert ou en court-circuit","Tester le condensateur (déconnecté et déchargé)","Mesurez la capacité avec un LCR ou la gamme capacité du multimètre. Dans ±10 % de l'étiquette, c'est bon. Zéro ou ouvert, il est mort. Bas, il est usé.","Court-circuitez d'abord les bornes à travers une résistance pour le décharger.","Les deux enroulements donnent des valeurs plausibles","Enroulement de démarrage ouvert","Enroulement principal ouvert","Résistance des enroulements : principal, démarrage et commun","Isolé et condensateur retiré. Mesurez Commun-Principal, Commun-Démarrage et Principal-Démarrage. Principal + Démarrage doit égaler Principal-Démarrage. L'enroulement de démarrage est en général plus élevé que le principal.","Libre et souple","Rugueux ou dur","Hors tension. Faites tourner l'arbre : il doit tourner librement et sans à-coups.","Normal","Bas","Tension aux bornes du moteur pendant la tentative de démarrage","Mesurez aux bornes d'alimentation à la mise sous tension.","Travail sous tension.","Alimentation (à découpage / alimentation CC)","Isolez et attendez la décharge du condensateur primaire avant d'ouvrir. La tension côté secteur est mortelle.","La plupart des alimentations mortes tombent en panne dans le même ordre : fusible d'entrée, pont redresseur, commutateur primaire, puis électrolytiques gonflés côté sortie.","Aucune sortie","Cliquetis ou redémarrages (hoquet)","Tension de sortie basse ou qui chute en charge","Tension de sortie trop élevée","Sortie bruyante, les équipements se réinitialisent","Chauffe énormément","Le fusible ou le disjoncteur d'entrée saute","Condensateurs électrolytiques de sortie gonflés","Condensateur primaire de filtrage gonflé ou qui fuit","Fusible d'entrée fondu, verre noirci","Zone brûlée côté primaire (pont, MOSFET, résistance)","Zone brûlée côté sortie (diode, régulateur)","Soudures fissurées autour du transformateur ou des connecteurs","Poussière et ventilateur bloqué","Optocoupleur ou pièce de réaction décoloré","Fusible d'entrée fondu (défaut secondaire)","Ne vous contentez pas de remplacer le fusible. Vérifiez d'abord qu'il n'y a pas de court-circuit dans le pont, le MOSFET primaire et le condensateur de filtrage.","Pont redresseur ou commutateur primaire en court-circuit","Remplacez le pont et le MOSFET ainsi que les résistances de démarrage et de grille, et le circuit PWM s'il est endommagé.","Électrolytiques de sortie asséchés","Remplacez tous les électrolytiques de sortie par des modèles à faible ESR de même valeur. Contrôlez l'ESR si vous pouvez.","Remplacez selon un calendrier dans les armoires chaudes. Déclassez l'alimentation à 70 % de charge.","Condensateur primaire de filtrage défaillant","Remplacez-le par un de même valeur et de même tension, de type haute température.","Défaut de la boucle de réaction (optocoupleur / référence)","Remplacez l'optocoupleur et la référence shunt (TL431) et vérifiez les résistances du diviseur.","Sortie en surcharge ou en court-circuit","Déconnectez la charge et retestez. Trouvez la charge défectueuse ou le court-circuit du câble. Comparez le calibre de l'alimentation au courant réel de la charge.","Soudures fissurées (cycles thermiques)","Refaites la soudure des joints sur le transformateur, les connecteurs et les grosses pièces.","Surchauffe due à la poussière ou à une panne de ventilateur","Nettoyez, remplacez le ventilateur, ajoutez de l'espace ou de la ventilation autour de l'alimentation.","Continuité","Ouvert","Vérifier le fusible d'entrée (hors tension)","Retirez le fusible et testez la continuité.","Toutes les jonctions normales, pas de court-circuit","Une branche du pont ou le condensateur de filtrage en court-circuit","Test de diode du pont redresseur et recherche de court-circuit sur le condensateur de filtrage","Hors tension et déchargé. Test de diode de chaque branche du pont ; ohmmètre aux bornes du condensateur de filtrage : il doit se charger, sans jamais afficher un court-circuit franc.","Déchargez d'abord le condensateur de filtrage à travers une résistance.","Correcte dans les deux cas","Correcte à vide, chute en charge","Trop élevée","Zéro dans les deux cas","Mesurer la sortie CC à vide et en charge","D'abord charge déconnectée, puis charge raccordée. Surveillez une chute.","Propre","Forte ondulation ou pics","Observer l'ondulation de sortie à l'oscilloscope","Limite de bande passante activée, couplage CA, ressort de masse court. Une alimentation 24 V doit afficher moins d'environ 100 mV crête à crête.","Automate, carte d'E/S ou câblage terrain","Regardez d'abord les LED : alimentation, marche, défaut et LED de chaque voie. Elles disent si le défaut est sur le terrain ou dans la carte.","Comparez la LED avec la tension réelle à la borne. LED allumée et tension présente, mais le programme ne la voit pas : c'est la carte ou le programme. LED éteinte et tension absente : c'est le terrain.","Entrée non vue par l'automate","La sortie ne commute pas la charge","Entrée toujours active","Sortie toujours active","Automate en arrêt ou en défaut","Comportement aléatoire ou intermittent","Communication perdue avec un nœud","Valeur analogique fausse ou instable","LED de voie éteinte alors que le capteur est actif","LED de voie allumée mais le programme ne réagit pas","LED de sortie allumée mais la charge est morte","Borne de sortie ou contact de relais brûlé","Humidité ou corrosion dans l'armoire","Alimentation 24 V basse ou bruyante","Blindage non relié à la terre, ou câble de puissance posé à côté du câble de signal","LED SF/BF/ERR allumée","Incompatibilité sinking / sourcing (NPN / PNP)","Capteur ou interrupteur terrain défectueux","Testez le capteur sur l'établi avec une alimentation 24 V et un multimètre. Remplacez-le, vérifiez l'alignement et le câble.","Fil de terrain coupé, en court-circuit ou desserré","Suivez la boucle avec un test de continuité, vérifiez les bornes et la boîte de jonction.","Voie d'entrée endommagée","Déplacez le signal vers une voie libre et mettez l'adresse à jour. Remplacez la carte plus tard.","Voie de sortie ou relais endommagé","Utilisez une voie libre ou ajoutez un relais d'interface. Posez une diode de roue libre / un RC sur les charges inductives.","Utilisez toujours des relais d'interface sur les bobines de contacteurs et les électrovannes ; ajoutez une diode de roue libre.","La charge ou son circuit (fusible, bobine, vanne)","Mesurez aux bornes de la charge, sortie active. Tension présente : c'est la charge ; absente : c'est le câblage ou la carte.","Problème d'alimentation 24 V","Mesurez en charge, remplacez l'alimentation ou ajoutez de la capacité. Vérifiez les retours communs.","Bruit électrique (CEM / mise à la terre)","Reliez le blindage à la terre à une extrémité (ou aux deux avec une liaison équipotentielle), séparez les câbles, ajoutez un antiparasitage sur les charges inductives.","Mauvais type de câblage (sinking / sourcing)","Adaptez le type de capteur à la carte : capteurs PNP vers entrées sourcing, NPN vers sinking, ou utilisez le bon commun.","Défaut de CPU, de module ou de bus","Lisez la mémoire de diagnostic, vérifiez les LED du module ainsi que le câble de bus et sa terminaison, remplacez le module.","Logique du programme ou E/S forcées","Passez en ligne, vérifiez les bits forcés, comparez à la sauvegarde, regardez les conditions d'interverrouillage.","Tension présente et LED allumée","Tension présente mais LED éteinte","Pas de tension à la borne","Comparer la LED de la voie avec la tension réelle à la borne","Mesurez à la borne d'entrée par rapport au commun pendant que le capteur est actif. Pour les sorties, mesurez à la borne de sortie, sortie active.","Travail sous tension en très basse tension, utilisez des cordons fusibles.","Tension présente à la charge","Pas de tension à la charge","Mesurer à la charge, sortie active","Forcez ou commandez la sortie à l'état actif et mesurez aux bornes de la charge.","24 V stables (±10 %)","Bas, qui s'affaisse ou bruyant","Vérifier l'alimentation 24 V en charge","Mesurez aux bornes d'alimentation de l'automate et à l'extrémité de l'alimentation terrain.","Aucun défaut","Erreur de module ou de bus","Rupture de fil ou court-circuit signalé","Lire la mémoire de diagnostic de la CPU et les LED des modules","Passez en ligne avec le logiciel de programmation, lisez la mémoire, notez le module et le code d'erreur.","Rien de forcé, logique conforme à la conception","Bit forcé ou erreur de logique","Vérifier les E/S forcées et la logique du programme","Passez en ligne et listez les bits forcés. Suivez le réseau qui pilote la sortie ou lit l'entrée.","Carte électronique (PCB)","Photographiez les deux faces sous une bonne lumière, en biais. Les dégâts de chaleur, les composants gonflés et les soudures fissurées se voient mieux sous une lumière rasante.","D'abord les rails d'alimentation. Mesurez l'entrée, puis chaque rail régulé, avant de chercher un signal.","Cherchez les pannes courantes : électrolytiques gonflés, résistances brûlées, soudures fissurées sur les grosses pièces, et corrosion.","Morte, aucune LED, aucun affichage","Se réinitialise ou redémarre au hasard","Un composant devient très chaud","Le fusible saute ou l'alimentation passe en protection","Entrées ou sorties qui ne fonctionnent pas","Intermittente, change quand on tapote ou réchauffe","Valeurs fausses ou comportement étrange","Condensateur électrolytique gonflé ou qui fuit","Résistance brûlée, décolorée ou fissurée","CI ou transistor fissuré, éclaté ou avec une marque de brûlure","Piste décollée ou brûlée","Soudures fissurées ou ternes sur les connecteurs ou les grosses pièces","Corrosion verte ou blanche, résidus de flux ou liquide","Varistance (MOV) ou fusible noirci","Broches de connecteur tordues, brûlées ou repoussées","Quartz ou oscillateur fissuré","Contacts de relais piqués ou bobine brûlée","Condensateurs électrolytiques défaillants","Remplacez les électrolytiques (faible ESR, même tension et même température nominales). Mesurez l'ESR avant de décider.","Montez de meilleurs condensateurs et gardez les cartes au frais.","Soudures fissurées (soudures froides)","Refaites la soudure des joints suspects, avec de la soudure neuve sur les connecteurs, transformateurs et relais.","Composant en court-circuit sur un rail d'alimentation","Trouvez le court-circuit : injectez une tension à courant limité et repérez la pièce chaude avec une caméra thermique ou de l'alcool sur la carte. Remplacez cette pièce.","Dommages dus à une surtension ou à une pointe (MOV, TVS, étage d'entrée)","Remplacez les composants de protection et les composants d'entrée endommagés. Améliorez la protection contre les surtensions sur l'alimentation.","Dommages dus à l'humidité ou à la corrosion","Nettoyez à l'alcool isopropylique et avec une brosse douce, séchez complètement, remplacez les pièces corrodées et vernissez la carte. Réparez la fuite ou la condensation.","Défaut de connecteur ou de câble","Remplacez le connecteur ou le sertissage, remettez bien en place et fixez le câble.","CI ou transistor endommagé","Remplacez la pièce par un équivalent exact, puis trouvez ce qui l'a détruite (surtension, court-circuit en sortie, ESD).","Relais usé ou brûlé","Remplacez le relais par le même type. Ajoutez un antiparasitage aux bornes des charges inductives.","Défaillance du quartz ou de l'oscillateur","Remplacez le quartz et ses condensateurs de charge.","Tous les rails corrects","Entrée présente, un rail manque","Un rail est bas ou bruyant","Pas d'alimentation en entrée","Mesurer les rails d'alimentation","Mesurez l'entrée, puis chaque rail régulé (5 V, 3,3 V, etc.) par rapport à la masse. Comparez avec le schéma ou les marquages.","Prudence avec le côté secteur et les gros condensateurs.","Tout est bon","Un ou plusieurs avec ESR élevée / valeur basse","Vérifier les condensateurs (ESR ou capacité, en circuit si possible)","Utilisez un ESR-mètre en circuit, ou démontez et mesurez. Une ESR élevée ou une faible capacité signifie qu'il est usé.","Déchargez les condensateurs avant de tester.","Valeur plausible","Proche de zéro","Résistance de chaque rail d'alimentation par rapport à la masse (hors tension)","Hors tension. Mesurez chaque rail par rapport à la masse. Près de zéro ohm, c'est un court-circuit ; comparez avec une carte identique en bon état si vous en avez une.","Aucun changement","Le défaut va et vient","Tapotez, fléchissez et réchauffez la carte pendant qu'elle fonctionne","Tapotez doucement les pièces avec un outil isolé, fléchissez légèrement la carte, réchauffez-la au pistolet à air chaud réglé bas ou refroidissez-la avec un spray réfrigérant, et observez si le défaut change.","N'appliquez jamais de spray réfrigérant sur une zone côté secteur sous tension.","En court-circuit ou ouvert","Test de diode sur les semi-conducteurs suspects","Hors tension. Testez diodes, transistors et MOSFET en circuit ; une lecture proche de 0 V dans les deux sens est un court-circuit, ouvert dans les deux sens est une coupure. Dessoudez une patte pour confirmer.","Capteur ou transmetteur","Séparez les trois : le capteur lui-même, le câble et l'entrée qu'il alimente. Testez le capteur avec un simulateur ou un capteur connu bon.","Pour les boucles 4-20 mA : sous 3,6 mA, c'est une coupure ; au-dessus de 21 mA, c'est un court-circuit ou un dépassement d'échelle.","Aucun signal","Bloqué sur une valeur","La mesure dérive ou est fausse","Instable ou qui saute","Déclenchements intempestifs","Rate des détections","Face sensible sale, couverte ou abîmée","Câble abîmé, plié ou eau dans le presse-étoupe","Fixation lâche, mal alignée ou mauvaise distance","Exposé à la chaleur, aux vibrations ou au lavage","Le voyant LED ne change pas","Ligne d'impulsion bouchée ou contenant de l'air ou du condensat (pression)","Face sensible sale ou mal alignée","Nettoyez la face, corrigez la distance et l'alignement, serrez la fixation.","Défaut de câble ou de connecteur","Vérifiez la continuité et l'isolement du câble, remplacez le câble ou le connecteur M12, étanchez le presse-étoupe.","Capteur défaillant (électronique ou élément)","Remplacez le capteur et trouvez ce qui l'a détruit : chaleur, vibration, surtension ou erreur de câblage.","Tension d'alimentation incorrecte ou basse","Mesurez aux bornes du capteur en charge. Corrigez l'alimentation ou la chute de tension dans un long câble.","Dérive d'étalonnage ou vieillissement","Réétalonnez avec une référence ; remplacez s'il ne tient pas.","Étalonnez selon un calendrier avec des étalons raccordés.","Bruit électrique sur le signal","Utilisez une paire torsadée blindée, reliez le blindage à la terre à une extrémité, séparez des câbles de puissance, ajoutez du filtrage.","Problème de raccordement au procédé (ligne bouchée, air, mauvaise plage)","Purgez et dégagez la ligne d'impulsion, vérifiez les vannes d'isolement et les réglages de plage.","La LED suit la cible","La LED ne change pas","La LED scintille","Observez la LED témoin pendant que vous présentez une cible","Présentez puis retirez une cible. La LED doit suivre. Pour les capteurs analogiques, utilisez une entrée simulée.","Dans la spécification","Basse ou absente","Tension aux bornes du capteur","Mesurez la tension d'alimentation au niveau du capteur lui-même, le circuit étant en charge.","Correspond au procédé","Sous 3,6 mA (coupure)","Au-dessus de 21 mA","Différent du procédé, mais pas une valeur de défaut","Courant de boucle ou signal de sortie avec un calibrateur","Mesurez la boucle 4-20 mA en série, ou la sortie côté automate et côté capteur. Ou injectez un signal connu sur l'entrée de l'automate.","Bon","Ouvert, court-circuit ou isolement faible","Tester le câble : continuité et isolement","Isolé, déconnecté aux deux extrémités. Continuité de chaque âme, isolement entre âmes et vers l'écran.","Le défaut disparaît","Le défaut reste","Échanger avec un capteur connu bon","Montez un capteur connu bon du même type sur le même câble et voyez si le défaut suit.","Transformateur ou transformateur de commande","Vérifiez d'abord les fusibles primaire et secondaire et les tensions de la plaque signalétique. Le ronflement et la chaleur viennent en général d'une surcharge ou du noyau.","Pas de tension de sortie","Tension de sortie basse","Chauffe","Fort ronflement ou bourdonnement","Le fusible ou le disjoncteur primaire saute","Isolant de l'enroulement brûlé ou vernis cloqué","Bornes ou connexions de prises brûlées","Tôles du noyau desserrées ou boulons desserrés","Fuite d'huile ou huile noire (à bain d'huile)","Secondaire en surcharge","Réduisez la charge ou montez un transformateur plus gros. L'appel de courant des bobines de contacteurs compte aussi : vérifiez les VA.","Spires en court-circuit ou défaut d'enroulement","Remplacez ou rebobinez. Cherchez un court-circuit en aval comme cause.","Enroulement ouvert ou protection fondue","Vérifiez d'abord les fusibles, puis les résistances d'enroulement, puis les bornes.","Mauvaise prise ou mauvaise tension primaire","Comparez l'alimentation primaire avec la prise. Changez la prise ou corrigez l'alimentation.","Connexion desserrée ou borne brûlée","Reconnectez et serrez au couple.","Noyau desserré ou surexcitation","Resserrez le noyau, vérifiez que l'alimentation n'a pas de surtension ni de composante continue.","Correspond à la prise","Pas de tension primaire","Mesurer la tension primaire et la prise","Sous tension : mesurez la tension aux bornes du primaire et comparez avec la prise utilisée.","Correcte à vide, basse en charge","Zéro à vide","Basse à vide","Mesurer le secondaire à vide et en charge","Mesurez la tension du secondaire charge déconnectée, puis connectée.","Plausible","Bien plus bas que prévu","Résistance d'enroulement et continuité (isolé)","Isolé : mesurez les résistances du primaire et du secondaire et comparez avec la fiche technique ou une unité identique.","Mesurer au mégohmmètre le primaire vers le secondaire et vers la terre","Isolé : 500 V entre enroulements et de chacun vers le noyau.","Électrovanne ou actionneur","Vérifiez trois choses dans l'ordre : la tension à la bobine, la résistance de la bobine et la partie mécanique (saleté, pression, mauvais orifice).","Une bobine qui brûle à répétition vient généralement d'une surtension, d'un plongeur coincé ou d'une chaleur constante. Corrigez la cause.","Ne bouge pas","Reste ouverte ou fuit","Action lente ou faible","Bobine chaude ou brûlée","Ronfle ou bourdonne (bobine CA)","Le fusible ou la sortie déclenche","Fuit à l'extérieur","Bobine brûlée, décolorée ou fondue","Saleté, tartre ou débris dans la vanne","Joint gonflé, durci ou déchiré","Plongeur rayé, rouillé ou coincé","Eau dans le boîtier de bobine ou le connecteur","Pression de service hors de la plage de la vanne","Remplacez la bobine (même tension, CA / CC, et même taille). Trouvez pourquoi : surtension, toujours sous tension, plongeur coincé.","Débris ou tartre qui bloque la vanne","Nettoyez ou remplacez la vanne, posez un filtre en amont.","Posez un filtre et rincez la ligne.","Joint ou membrane usé","Remplacez le kit de joints et vérifiez la compatibilité avec le fluide.","Tension basse à la bobine","Mesurez à la bobine en fonctionnement. Corrigez l'alimentation ou la chute de tension.","Pression hors des limites de la vanne","Comparez la pression de ligne avec les données de la vanne (différentiel min / max). Choisissez en conséquence une vanne à servocommande ou à action directe.","Défaut de connecteur ou de câblage","Vérifiez le connecteur, les joints et le câble. Réparez la fuite dans le connecteur.","Plongeur coincé ou endommagé","Remplacez le corps de vanne ou l'ensemble plongeur.","Tension nominale","Aucune","Tension à la bobine quand elle est commandée","Mesurez aux bornes de la bobine, la vanne étant commandée.","Travail sous tension. Vérifiez la tension nominale avant de mesurer.","Très basse","Résistance de la bobine (isolée)","Déconnectez la bobine et mesurez la résistance. Comparez avec les données ou avec une bobine neuve.","Clic net / magnétisé","Rien","Ronfle mais ne bouge pas","Écoutez et sentez le clic du plongeur, bobine alimentée","Alimentez et écoutez. Posez la pointe d'un tournevis sur l'écrou : il doit être magnétisé.","Dans la plage de la vanne","Hors plage ou inversé","Vérifier la pression de ligne et le sens d'écoulement","Lisez le manomètre. Comparez la flèche sur le corps avec le sens d'écoulement.","Propre et mobile librement","Sale ou rayé","Joint endommagé","Actionnez la commande manuelle et inspectez l'intérieur","Pression coupée et verrouillée. Utilisez la commande manuelle, puis démontez et inspectez le plongeur, le ressort et le joint.","Relâchez la pression et verrouillez avant d'ouvrir.","Résistance chauffante ou élément chauffant","Les résistances chauffantes tombent en circuit ouvert. Mesurez la résistance de chaque élément, puis l'isolement par rapport à la terre.","Comparez la résistance avec V au carré divisé par P de la plaque signalétique.","Pas de chaleur","Chaleur faible","Le disjoncteur ou le différentiel déclenche","Surchauffe ou cycle sur la limite","Élément cassé, cloqué ou zones incandescentes","Bornes brûlées ou desserrées","Tartre ou dépôts sur l'élément","Humidité dans la boîte à bornes ou dans l'isolant","Thermostat ou limiteur coincé ou brûlé","Élément ouvert","Remplacez l'élément. Cherchez le tartre, le fonctionnement à sec ou les points chauds comme cause.","Fuite d'isolement vers la terre","Séchez et mesurez au mégohmmètre. Si la valeur reste basse, remplacez l'élément (l'isolant MgO absorbe l'humidité).","Borne desserrée ou brûlée","Reconnectez avec des cosses adaptées à la température, serrez au couple prescrit.","Défaut de thermostat ou de limiteur","Remplacez le thermostat et le limiteur. Testez sa consigne.","Élément entartré (mauvais transfert de chaleur)","Détartrez ou remplacez, traitez l'eau.","Phase manquante ou fusible fondu","Vérifiez l'alimentation de chaque groupe d'éléments.","À 10 % de la valeur attendue","Beaucoup plus élevée","Résistance de chaque élément","Isolé : mesurez chaque élément. R attendue = V au carré / P.","Au-dessus de 1 MΩ","Mesurer l'élément par rapport à la terre au mégohmmètre","Isolé, 500 V. Les éléments chauds ou humides donnent une valeur plus basse ; séchez-les d'abord.","Basse ou nulle sur une phase","Zéro sur toutes","Mesurer le courant du réchauffeur à la pince","Mesurez chaque phase quand il devrait chauffer. Comparez avec la plaque signalétique.","Fermé et fonctionne","Ouvert, coincé ou mauvaise consigne","Tester la continuité du thermostat / limiteur","Isolé : vérifiez la continuité à température ambiante et observez l'action à chaud ou au réarmement.","IHM, afficheur ou pupitre opérateur","Vérifiez les 24 V à ses bornes avant d'accuser l'écran. La plupart des IHM mortes viennent d'un problème d'alimentation ou de connexion.","Écran noir","Bloqué au démarrage ou redémarre","Le tactile ne répond pas ou est décalé","Communication perdue avec l'automate","Lignes, scintillement ou image sombre","Se fige ou lent","Écran fissuré ou marques de pression","Humidité ou poussière derrière le joint","Condensateurs gonflés sur la carte d'alimentation","Connecteur ou câble de communication endommagé","Rétroéclairage faible ou une moitié sombre","24 V bas ou absent","Mesurez aux bornes de l'IHM en charge. Corrigez l'alimentation ou la chute de tension.","Rétroéclairage défaillant","Remplacez le rétroéclairage, la dalle ou l'appareil. L'image peut rester visible avec une lampe torche.","Couche tactile endommagée ou à étalonner","Étalonnez le tactile. Remplacez la couche tactile ou l'appareil si elle est endommagée.","Câble de communication ou réglages","Vérifiez le câble, l'IP / le débit / l'adresse de nœud, et le port de l'automate.","Électrolytiques défaillants sur la carte d'alimentation","Remplacez les condensateurs ou l'appareil.","Projet corrompu ou mémoire pleine","Rechargez le projet depuis la sauvegarde, effacez les journaux, mettez à jour le firmware.","Infiltration d'humidité ou de poussière","Séchez et nettoyez la carte, remplacez le joint, protégez avec l'indice IP correct.","Correcte et stable","Basse, absente ou qui chute","Tension aux bornes de l'IHM","Mesurez les 24 V aux bornes d'alimentation de l'IHM pendant qu'elle essaie de démarrer.","Image faible visible","Éclairez l'écran noir à la lampe torche, en biais","Si une image faible est visible, l'écran fonctionne et le rétroéclairage est en panne.","Liaison établie et réglages concordants","Pas de liaison ou réglages différents","Vérifier le câble et les réglages de communication","Faites un ping ou regardez les LED de liaison ; comparez IP / débit / adresse dans l'IHM et l'automate.","Répond correctement","Zones mortes ou décalage","Lancez l'étalonnage tactile ou l'écran de test tactile","Ouvrez le test tactile ou étalonnez. Vérifiez si le décalage est uniforme.","Onduleur (UPS) ou système de batteries","Les batteries sont le premier suspect : âge de plus de 3 à 5 ans, chaleur ou boîtiers gonflés.","N'ouvrez pas les batteries étanches. Portez une protection oculaire et isolez vos outils.","Autonomie courte ou nulle","Alarme batterie ou voyant de remplacement de batterie","Ne s'allume pas","Bloqué en bypass","Chaud ou sent mauvais","Bruit de ventilateur ou alarme ventilateur","Alarme de surcharge","Boîtier de batterie gonflé ou qui fuit","Batteries de plus de 4 ans","Bornes de batterie corrodées ou desserrées","Poussière ou ouïes bouchées","Local plus chaud que 30 °C","Charge proche ou au-dessus de la valeur nominale","Batteries en fin de vie","Remplacez toute la chaîne en une fois par le même type. Notez la date.","Remplacez selon un calendrier et gardez le local frais (chaque tranche de 10 K au-dessus de 25 °C divise par deux la durée de vie des batteries).","Connexion de batterie desserrée ou corrodée","Nettoyez, reconnectez et serrez les liaisons au couple.","UPS en surcharge","Réduisez la charge, répartissez-la ou prenez un UPS plus gros. Prévoyez 20 % de marge.","Nettoyez les ouïes, remplacez le ventilateur, améliorez le refroidissement du local.","Défaut du chargeur","Mesurez la tension de floating ; comparez avec la spécification de la batterie ; réparez le chargeur ou remplacez l'appareil.","Défaillance de l'onduleur ou de l'étage de puissance","Appelez le service ou remplacez l'appareil ; vérifiez d'abord les fusibles d'entrée et les fusibles CC.","Blocs égaux et stables","Un ou plusieurs blocs bas","S'effondre en charge","Tension de la chaîne de batteries en charge et en décharge","En floating, mesurez la chaîne et chaque bloc. Puis déchargez brièvement et observez la tension.","Portez une protection oculaire ; ne court-circuitez pas les bornes.","Réussit avec une bonne autonomie","Échoue ou autonomie courte","Lancer l'autotest du UPS ou un essai en charge","Utilisez l'autotest du UPS ou un essai en charge contrôlé et notez l'autonomie.","Moins de 80 %","Plus de 80 %","Lire le pourcentage de charge et comparer à la valeur nominale","Lisez la charge sur l'afficheur du UPS et mesurez la sortie à la pince.","Aucun point chaud","Une liaison ou une zone d'ouïes chaude","Contrôle thermique des connexions de batterie et des ouïes","Caméra thermique ou IR sur les liaisons, les fusibles et les ouïes.","Ajoutez d'abord votre clé API.","Impossible de joindre le service d'IA. Vérifiez la connexion internet. Les réseaux d'entreprise le bloquent souvent.","L'expression se termine trop tôt",") manquante","Le côté gauche doit être une sortie (Q0, OUT0), une sortie analogique (AO0) ou une mémoire (M0)","Écrivez-le ainsi :  Q0 = ...","s'allume","tourne","fonctionne","brûle","Fiche bleue (monophasée 230 V)","Fiche rouge (triphasée 400 V)","Sectionneur rotatif Q1","MCCB A (alimente le moteur M1)","MCCB B (alimente la pompe)","Disjoncteur MCB C tripolaire (alimente le compresseur)","Bouton START","Bouton STOP","Bouton CYL OUT","Bouton CYL IN","Bouton d'arrêt d'urgence E-STOP","Bouton RESET","Vanne d'isolement d'air BV-A","Vanne de purge","Vanne d'alimentation en eau W1","Vanne de sortie d'eau W2","Vanne de vidange W3 (grande rouge)","Point de mesure : côté amont de Q1","Point de mesure : côté aval de Q1","Point de mesure : bornes de la pompe","Point de mesure : bornes du compresseur","Point de mesure : prise bleue","Moteur M1","Compresseur C1","Unité FRL (filtre, régulateur, lubrificateur)","Vérin pneumatique","Pompe à eau P1","Ballon d'eau V1","Manomètre G1 (air après l'isolement)","Manomètre G2 (réservoir)","Manomètre G3 (boucle d'eau)","Manomètre G4 (ballon)","Source d'énergie. Débranchez-la, puis consignez la fiche pour que personne ne puisse la rebrancher.","Appareil d'isolement. Mettez-le sur OFF, posez un dispositif de consignation, ajoutez votre cadenas et une étiquette.","Appareil de commande uniquement. Il démarre ou arrête la machine mais ne l'isole pas.","Vanne d'isolement. Fermez-la, posez un dispositif de consignation, ajoutez votre cadenas et une étiquette. La pression peut rester piégée après elle.","Vanne de purge ou de vidange. Ouvrez-la après avoir consigné l'alimentation pour libérer la pression piégée, puis lisez le manomètre.","Charge. Elle est hors tension seulement après que la source en amont est isolée, consignée et testée.","Énergie stockée. Elle garde sa pression quand l'alimentation est coupée. Libérez-la et lisez le manomètre.","Manomètre. Il doit indiquer 0 bar avant le début du travail.","Point de mesure. Utilisez le détecteur ici : validez-le sur l'unité de contrôle, mesurez, puis validez-le de nouveau.","Non consigné","Sous tension","Lecture","Ce bouton est couvert par un dispositif de consignation. Retirez-le d'abord.","Pas d'alimentation de commande. Branchez la fiche bleue.","L'arrêt d'urgence est actif. Appuyez d'abord sur RESET.","Le moteur ne peut pas démarrer : pas de 400 V à Q1. Vérifiez la fiche rouge, MCCB A et Q1.","Moteur M1 démarré.","Moteur arrêté. Les bornes en amont de Q1 restent sous tension.","Moteur arrêté.","Le vérin a bougé avec de l'air piégé ! L'isolement est fermé mais de l'air était encore stocké.","Le vérin est sorti.","Pas de pression d'air : le vérin n'a pas bougé.","Le vérin rentre.","Arrêt d'urgence enfoncé. La machine s'est arrêtée mais l'alimentation reste sous tension. Un arrêt d'urgence n'est pas un isolement.","Arrêt d'urgence relâché.","Consigné. Retirez d'abord le cadenas.","Touchez l'un des points de mesure jaunes.","Choisissez d'abord le détecteur.","Rien à consigner ici. Isolez la source en amont.","Étiquette retirée.","Cadenas retiré.","Dispositif de consignation retiré.","Rien à retirer ici.","Mettez-le d'abord en position sûre (OFF, fermé, débranché ou, pour une vanne de purge, ouvert).","Une étiquette est déjà posée.","Étiquette posée.","Posez d'abord un dispositif de consignation. Le cadenas a besoin d'un trou.","Plus de trou libre. Ajoutez un moraillon multi-cadenas.","Cadenas maître posé. Il n'est pas fait pour la consignation personnelle.","Cadenas posé.","Ce dispositif ne s'adapte pas ici.","Un dispositif de consignation est déjà posé.","Dispositif de consignation posé.","C'est un appareil de commande. Le consigner n'isole rien.","Détecteur validé sur l'unité de contrôle.","Jeu libre","Branchez, faites tourner le tableau et essayez tout. Il n'y a pas de liste de contrôle.","Changer le moteur M1","Rendez le moteur M1 sûr pour intervenir.","Q1, MCCB A ou la fiche rouge est sur OFF avec dispositif de consignation, cadenas et étiquette","Validation, mesure côté aval de Q1 (TP2) à 0 V, validation de nouveau","Essai de démarrage après consignation : le moteur n'a pas tourné (alimentation de commande présente)","Uniquement des cadenas personnels, pas de cadenas maître","Intervenir sur le vérin pneumatique","Rendez le vérin pneumatique sûr pour intervenir.","La vanne d'isolement d'air BV-A est fermée avec dispositif de consignation, cadenas et étiquette","Vanne de purge ouverte et manomètre G1 à 0 bar","Essai CYL OUT après consignation : le vérin n'a pas bougé (alimentation de commande présente)","Inspecter le ballon d'eau","Rendez le ballon d'eau sûr pour l'ouvrir.","Pompe isolée : MCCB B ou la fiche rouge est sur OFF avec dispositif de consignation, cadenas et étiquette","Validation, mesure aux bornes de la pompe (TP3) à 0 V, validation de nouveau","La vanne d'alimentation W1 est fermée avec dispositif de consignation, cadenas et étiquette","Vanne de vidange W3 ouverte et manomètre G4 à 0 bar","Intervenir sur le compresseur","Rendez le compresseur et son réservoir sûrs pour intervenir.","Compresseur isolé : MCB C ou la fiche rouge est sur OFF avec dispositif de consignation, cadenas et étiquette","Validation, mesure aux bornes du compresseur (TP4) à 0 V, validation de nouveau","Réservoir vidé : le manomètre G2 indique 0 bar (ouvrez la vanne d'isolement d'air et la vanne de purge)","Choisissez une tâche à contrôler.","Vous pouvez commencer le travail en sécurité.","Pas encore sûr. Voyez la liste de contrôle.","Branchez les deux fiches et démarrez le moteur.","1. Arrêtez normalement la machine avec STOP.","2. Mettez le sectionneur Q1 sur 0.","3. Mettez votre cadenas dans le trou du sectionneur.","4. Ajoutez l'étiquette DANGER.","5. Validez le détecteur sur l'unité de contrôle.","6. Mesurez côté aval de Q1 : 0 V.","7. Validez de nouveau le détecteur.","8. Essayez START : rien ne bouge. Vous pouvez travailler en sécurité.","Branchez les deux fiches. Le réservoir se remplit.","1. Fermez la vanne d'isolement d'air BV-A.","2. Posez le dispositif de consignation de vanne.","3. Ajoutez votre cadenas.","5. Ouvrez la vanne de purge pour libérer l'air piégé.","6. Attendez que le manomètre G1 indique 0 bar.","7. Essayez CYL OUT : le vérin ne bouge pas.","Branchez les deux fiches. La pompe monte en pression.","1. Mettez MCCB B sur OFF et consignez-le.","2. Validation, mesure aux bornes de la pompe, validation de nouveau.","3. Fermez la vanne d'alimentation W1 et consignez-la.","4. Ouvrez la vanne de vidange W3 pour libérer la pression.","5. Attendez que le manomètre G4 indique 0 bar.","Branchez les deux fiches. Le compresseur remplit le réservoir.","1. Mettez MCB C sur OFF et consignez-le.","2. Validation, mesure aux bornes du compresseur, validation de nouveau.","3. Ouvrez la vanne de purge pour vider le réservoir.","4. Attendez que le manomètre G2 indique 0 bar.","Choisissez d'abord une tâche.","Air","Eau","Kit","Touchez une pièce pour la manœuvrer. Choisissez un outil dans le kit, puis touchez une pièce pour le poser.","Tableau d'entraînement","Branchez les fiches du mur, faites tourner le tableau, puis isolez-le comme sur le site.","Tâche","Les deux fiches sont branchées.","Mettre sous tension","Montre-moi","Vérifier mon isolement","Afficher l'énergie active sur le tableau","Vous pouvez commencer le travail en sécurité","Pas encore sûr","Le vérin a bougé avec de l'air piégé pendant votre essai.","Clé : retirer une étiquette, un cadenas ou un dispositif","rien","Dans la main","Valider le détecteur","Touchez un point de mesure jaune sur le tableau.","Journal","Ouvrir l'éditeur en langage à contacts","Langage de programmation","Transmetteur 0-10 V (3 fils)","Transmetteur 3 fils : +24 V et 0 V l'alimentent, OUT donne 0-10 V pour 0-100 % de son échelle. Raccordez OUT à une entrée analogique de l'automate (AI0 la lit en IW64, 0-27648). Liez-le à une cuve ou une ligne dans la vue Process pour que la valeur suive le procédé.","Mesure","Hors service (sortie 0 V)","Bloqué à 10 V","Le courant passe dans toute la ligne. Les sorties sont à ON.","Adresse inconnue.","La ligne est FAUSSE.","Le nom du temporisateur doit être T0-T31.","Le nom du compteur doit être C0-C15.","La sortie de SCALE doit être un mot MW ou QW80.","Les limites haute et basse de SCALE sont égales.","Division par zéro.","Source d'eau / réseau","Source d'eau à pression fixe : un puisard, un puits ou le réseau de ville. Réglez sa pression et sa température.","Égout","Égout ouvert à 0 bar. L'eau ne fait qu'y entrer.","Cuve avec instruments de niveau","Cuve ouverte. Les entrées du haut sont à la hauteur de la cuve : une pompe doit donc y monter l'eau. Les sorties du bas sont à la pression de la colonne d'eau. Liez un transmetteur de niveau, jusqu'à 4 interrupteurs à flotteur, un réchauffeur et une sonde de température à des composants de l'armoire.","Pompe centrifuge","Entraînée par un moteur de l'armoire (liez son repère). La hauteur manométrique croît avec le carré de la vitesse. Fermer le refoulement réduit le débit et le courant du moteur. Une aspiration vide la fait caviter (marche à sec).","Vanne manuelle","Vanne à boisseau sphérique. Touchez-la en mode Test pour l'ouvrir ou la fermer.","Électrovanne (liée)","Normalement fermée. S'ouvre quand la bobine liée dans l'armoire est alimentée.","Clapet anti-retour (NRV)","Ne laisse passer l'eau que dans le sens de la flèche.","Filtre (sable / cartouche)","S'encrasse avec l'eau qui passe. Surveillez la hausse de la perte de charge, puis faites un contre-lavage ou changez la cartouche.","Membrane RO","Osmose inverse. L'eau ne traverse la membrane qu'au-dessus de la pression osmotique (environ 2 bar). Le perméat augmente avec la pression et la température d'alimentation. La vanne de concentrat règle le taux de conversion.","Échangeur à plaques","Côté chaud du haut-gauche vers le bas-droite, côté froid du bas-gauche vers le haut-droite (contre-courant). Les deux côtés doivent avoir du débit pour échanger la chaleur.","Transmetteur de pression (lié)","Envoie la pression de la ligne à un transmetteur lié dans l'armoire (TX 4-20 mA ou 0-10 V).","Pressostat (lié)","Actionne le pressostat lié dans l'armoire quand la pression de la ligne dépasse la consigne.","Contrôleur de débit (lié)","Actionne le contrôleur de débit lié dans l'armoire quand le débit dépasse la consigne.","Sonde de température (liée)","Envoie la température de la ligne à une PT100 ou à un transmetteur de l'armoire.","Manomètre local à aiguille. Lisez la pression à cet endroit de la ligne.","Débitmètre","Affiche le débit en L/min et le volume total.","Té / croix","Raccorde jusqu'à 4 tuyaux en un point.","Aucun moteur n'est lié à la pompe. Choisissez le repère du moteur dans ses propriétés.","Cavitation / marche à sec : pas d'eau à l'aspiration (cuve vide ou vanne d'aspiration fermée).","Marche refoulement fermé : pas de débit, l'eau chauffe.","Le moteur tourne à l'envers : la pompe ne donne qu'un tiers de sa hauteur. Inversez deux phases.","La cuve déborde.","Le filtre se colmate (perte de charge élevée). Faites un contre-lavage ou changez-le.","Pression d'alimentation sous environ 2,5 bar : presque pas de perméat.","Cuve d'eau : pompe étoile-triangle par automate","Une pompe de puisard remplit une cuve. Un automate compact démarre la pompe en étoile-triangle d'après le transmetteur de niveau : marche sous 20 %, arrêt à 90 %. LSHH l'arrête et allume l'alarme.","Enclenchez QM1 et F1, puis appuyez sur S1 (Marche). Observez KM1 + KM2 (étoile), puis KM3 (triangle) après 5 s.","Ouvrez la vue Ladder : suivez le flux de courant vert pendant le fonctionnement.","Placez la pince sur un fil du moteur : comparez le courant en étoile et en triangle.","Fermez V1 dans la vue Process : la cuve se remplit jusqu'à 90 % et la pompe s'arrête.","Provoquez une panne (Composant, Simulation de défaut) et trouvez-la avec les appareils de mesure et le diagnostic en langage à contacts.","Pompe de surpression sur variateur (VFD)","Une pompe sur VFD fait circuler l'eau d'une bâche tampon à travers une vanne d'utilisation. Changez la vitesse avec RV1 et observez la pression et le débit. B1 donne la pression en 0-10 V : mesurez-la.","Enclenchez QF1, mettez SA1 sur marche, puis tournez RV1 : la pression croît avec le carré de la vitesse.","Fermez V1 lentement : le débit baisse, la pression monte, le courant moteur diminue.","Mesurez B1 OUT par rapport au 0V avec le multimètre et comparez avec PT1.","Station d'eau RO avec échangeur","L'eau de ville est réchauffée dans un échangeur à plaques, filtrée (sable + cartouche), puis une pompe haute pression alimente la membrane RO. Le perméat va dans une cuve, le concentrat à l'égout. L'automate déclenche la pompe sur basse pression d'aspiration et l'arrête quand la cuve est pleine.","Enclenchez QM1 et F1, appuyez sur S1. Lisez le taux de conversion et le perméat sur RO1.","Fermez V3 (eau chaude) : l'alimentation refroidit et le perméat baisse.","Fermez V1 (entrée) : PS1 retombe, après 3 s l'automate déclenche la pompe et allume H1. Appuyez sur S1 pour réarmer.","Laissez tourner en accéléré (x20) : les filtres se colmatent. Faites leur contre-lavage depuis leurs propriétés.","Mon projet","(pas de sortie)","Ajoutez d'abord un automate à l'armoire.","Six sorties au plus par réseau.","Adresse (sortie Q0.x ou mémento M)","Temporisateur (T1-T31)","Temps de présélection PT (s)","Compteur (C1-C15)","Présélection PV","Bit de remise à zéro (facultatif)","Convertit une valeur analogique brute 0-27648 (0-10 V) en unités physiques.","Limite basse","Limite haute","Sortie","Instruction","Valeur A","Comparer","Valeur B (nombre ou adresse)","Adresse (I, Q, M, T, C)","Front montant ┤P├","Front descendant ┤N├","bobine","mise à un","mise à zéro","temporisation au travail","temporisation au repos","temporisation d'impulsion","compteur croissant","mise à l'échelle analogique","copier une valeur","addition","soustraction","multiplication","division","Nom (mnémonique), facultatif","Ajouter une branche à ce bloc parallèle","Supprimer le réseau","Commentaire du réseau","64 réseaux au maximum.","Chargé dans","erreurs,","avertissements. Voir le panneau Composant.",": aucun problème trouvé. Le programme tourne maintenant.","Vérification :","constats dans le panneau Composant.","Vérification : aucun problème trouvé.","Table des mnémoniques","Donnez un nom aux adresses. Les noms s'affichent au-dessus de chaque contact et bobine.","Ajouter","Adresse non valide.","Pas d'automate","Ajoutez un automate à l'armoire pour écrire un programme en langage à contacts.","Vérification du programme","Aucun problème trouvé.","Table de visualisation","Valeurs en direct de l'automate. Touchez un bit M pour le changer (modifier).","Alimentation 24 V","PAS DE TENSION","Erreurs dans le cycle","Pas encore d'adresses.","Pas d'automate dans l'armoire","Les programmes en langage à contacts tournent dans un automate. Ajoutez-en un, câblez ses entrées et sorties, puis revenez ici.","Ajouter un automate à relais","Ouvrir un projet prêt","NON CHARGÉ","Charger dans l'automate","Réseau","Mnémoniques","Vérifier le programme","Cet automate exécute un programme texte","Commencez un programme en langage à contacts. Le programme texte reste enregistré et vous pouvez y revenir depuis les propriétés de l'automate.","Commencer un programme en langage à contacts","Modifié hors ligne. Appuyez sur \"Charger dans l'automate\" pour exécuter les modifications et voir les valeurs en direct.","Réseau","(ajouter un commentaire)","Programme vide. Appuyez sur + Réseau.","Ajouter un réseau","Modifier","Contact après","Branche parallèle","Touchez un contact ou une bobine pour le sélectionner, touchez encore pour le modifier. Ajoutez des instructions depuis la liste Composants.","Pourquoi est-il à OFF ?","Contacts et comparaison","Bobines et boîtes","Pas encore de procédé","Ajoutez une cuve, une pompe et des vannes, puis reliez leurs piquages par des tuyaux. Liez la pompe à un moteur de l'armoire et les capteurs aux flotteurs et transmetteurs.","Ajouter un équipement","Touchez un autre piquage pour poser le tuyau","Un tuyau doit relier deux équipements différents.","Tuyau posé :","ouverture","fermeture","Ajouté :","Faites-le glisser en place, puis touchez un piquage pour poser un tuyau.","Ajouter un équipement de procédé","Équipements de procédé","(non lié)","absent de l'armoire","Pression (bar)","Température (°C)","Volume (L)","Hauteur (m)","Niveau initial (%)","Température initiale (°C)","Transmetteur de niveau (armoire)","Sonde de température (armoire)","Réchauffeur (armoire)","Moteur (armoire)","Hauteur max. (m)","Débit max. (L/min)","Miroir","Taille (L/min à 1 bar)","Bobine (armoire)","Saleté dans l'eau (x)","Ouverture vanne de concentrat (%)","Conductivité d'alimentation (µS/cm)","Efficacité (0-1)","Transmetteur (armoire)","Plage (pleine échelle)","Interrupteur (armoire)","Consigne","Débit","Supprimer le tuyau","Procédé (installation)","Mode Construction : faites glisser les équipements, touchez un piquage puis un autre pour poser un tuyau. Mode Test : touchez les vannes pour les ouvrir ou les fermer. Les équipements suivent l'armoire : une pompe ne tourne que si son moteur lié tourne.","Fermer la vanne","Ouvrir la vanne","cartouche neuve posée","contre-lavé, de nouveau propre","Changer la cartouche","Contre-lavage","Réinitialiser le niveau","Vider","Propriétés et liaisons","Sable / multicouche","Cartouche 5 µm","Interrupteurs de niveau (flotteurs)","Un flotteur bascule quand l'eau est au-dessus de son niveau. Liez-le à un interrupteur à flotteur de l'armoire pour que l'armoire et l'automate le voient.","Vérification du procédé","Vide.","Niveau","Volume","Débit net entrant","Température","Réchauffeur","Vitesse","Hausse de pression","Aspiration","Refoulement","Ouverture","Pression","Perte de charge","Encrassement","Pression d'alimentation","Perméat","Concentrat","Taux de conversion","Qualité du perméat","Température d'alimentation","Côté chaud","Côté froid","Total","Armoire","Process","Ladder","Non enregistré : le stockage du navigateur est plein. Téléchargez plutôt le projet sous forme de fichier.","Remplacer ce qui est sur la paillasse ? (Enregistrez-le d'abord comme projet si vous en avez besoin.)","Projet vide : ajoutez des composants dans l'armoire, des équipements dans le procédé et un programme en langage à contacts.","Trop volumineux pour le navigateur. Utilisez Télécharger.","Vous pouvez garder","projets. Supprimez-en un d'abord.","Enregistré :","Projets","Construisez un système complet et faites-le tourner : câblez l'armoire, implantez le procédé avec cuves, pompes, vannes et tuyaux, et programmez l'automate en langage à contacts. Ensuite mesurez, provoquez une panne et trouvez le défaut.","Commencer un projet vide","Aller à la paillasse","Projets prêts","À essayer","Ouvrir l'armoire","Ouvrir le Ladder","Mes projets (enregistrés sur cet appareil)","Nom du projet","Enregistrez sous un nom ce qui est sur la paillasse (armoire, procédé et ladder). Téléchargez-le pour garder une copie ou l'envoyer à un collègue.","Enregistrer la paillasse comme projet","Ouvrir un fichier projet","Rien d'enregistré pour l'instant.","Ouvert :","Impossible de lire ce projet.","Télécharger","Supprimer le projet","Fichier trop volumineux (3 Mo max.).","Projet ouvert depuis le fichier.","Ce fichier n'est pas un projet du labo.","Une nouvelle version est prête","Plus tard","Mettre à jour","Aspiration insuffisante (cavitation / marche à sec) : la pompe ne reçoit pas assez d'eau. Vérifiez le niveau du bac d'aspiration, les vannes d'aspiration et les filtres.","Fonctionne contre un refoulement fermé (débit nul) : aucun débit. Une pompe laissée ainsi surchauffe.","L'eau repasse à l'envers dans la pompe à l'arrêt. Montez un clapet anti-retour au refoulement.","Taux de conversion au-dessus de 80 % : les sels entartrent la membrane. Ouvrez la vanne de concentrat.","Taux de conversion sous 10 % : la plupart de l'eau part à l'égout.","Eau d'alimentation au-dessus de 45 °C : une membrane polyamide est endommagée. Restez vers 25 °C.","Une pompe de puisard remplit une cuve. Un petit automate pilote la pompe en étoile-triangle d'après le transmetteur de niveau : démarrage sous 20 %, arrêt à 90 %. LSHH (câblé en sécurité positive), un transmetteur mort ou un contacteur qui ne colle pas déclenchent l'arrêt et allument l'alarme.","Enclenchez QM1 et F1, puis appuyez sur S1 (Marche). Observez KM1 + KM2 (étoile), puis KM3 (triangle) après 10 s.","Placez la pince sur le câble moteur U1 : en étoile il porte le courant de ligne, en triangle seulement le courant d'enroulement (courant de ligne ÷ 1.73).","Test de sécurité : donnez à B1 le défaut \"Mort\" ou supprimez le fil SL1:12. L'automate arrête la pompe et allume H1. Appuyez sur S1 pour réarmer après réparation.","Créé sur le tableau : "," avec arrêt "," et marche "," (démarrage direct). Appuyez sur "," en mode Test pour faire tourner la pompe.","Créé "," sur le tableau. Câblez son contact (C, NC, NO) dans votre circuit de commande.",", mais l'automate n'a plus d'entrée libre. Câblez-le vous-même.",", câblé sur "," par son contact NC (sécurité positive : 1 = sain, 0 = niveau haut ou fil coupé)."," par son contact NO (1 = actionné)."," (0-10 V). Alimentez-le en +24 V / 0 V et câblez OUT sur une entrée analogique."," (0-27648 = 0-100 %). Utilisez SCALE dans le ladder.",", mais l'automate n'a plus d'entrée analogique libre."," (24 V). Câblez + et − sur votre commande 24 V.",", commandé par la sortie Q0."," sur le tableau. Raccordez-le à son alimentation."," : l'automate a son 24 V et ses communs relais C0-C3 reçoivent 230 V depuis ",". Câblez les entrées et sorties, puis ajoutez des réseaux.","Ajouter un automate avec son alimentation 24 V","Ces deux raccords sont déjà reliés.","Le créer sur le tableau, câblé","Programmation","Rechercher des instructions","à plat, grand côté en travers","à plat, grand côté dans le sens du flux","debout sur son grand côté","debout sur son rabat d'extrémité","Sortie étuyeuse (début)","Les étuis sortent ici à la cadence de l'étuyeuse. Les étuyeuses horizontales ferment les rabats d'extrémité par les côtés, donc les étuis sortent à plat, grand côté en travers du flux.","Convoyeur à chaîne à palettes plates","Convoyeur à une voie. Largeur des guides = largeur de l'étui en travers du flux + 3 à 5 mm. Largeurs de chaîne 82.5, 114.3, 152.4, 190.5 mm.","Courbe à 90°","Change la direction, pas l'orientation de l'étui. Les étuis longs dans le sens du flux peuvent ne pas passer une courbe serrée.","Convoyeur d'accumulation (tampon)","Retient les étuis quand une machine en aval s'arrête. Quand il est plein jusqu'à la cellule de niveau haut, l'étuyeuse s'arrête ; elle redémarre sous la cellule de niveau bas.","Bande d'espacement","Tourne plus vite que le convoyeur précédent, donc l'écart entre les étuis s'ouvre.","Trieuse pondérale","Pèse chaque étui et rejette les sous-poids ou sur-poids. Un seul étui doit être sur le plateau de pesée : le pas doit être au moins égal à la longueur du plateau + la longueur de l'étui.","Sérialisation : impression + caméra","Imprime le GS1 DataMatrix (GTIN, numéro de série, lot, péremption) et le relit. Les étuis doivent être à plat, stables et espacés pour que le capteur voie chacun.","Étiqueteuse d'inviolabilité","Pose des scellés sur les deux rabats d'extrémité par les côtés. L'étui doit être à plat, grand côté en travers, pour que les rabats soient face aux applicateurs.","Poste d'éjection + bac verrouillé","Éjecte par soufflage chaque étui signalé dans un bac verrouillé. Un capteur confirme chaque éjection ; si le bac est plein, la ligne s'arrête.","Tourneur à butée (90° dans le plan)","Un doigt accroche un coin et l'étui pivote : à plat en travers devient à plat dans le sens du flux, et inversement. Exige un étui à plat avec longueur/largeur ≥ 1.3.","Bande vrillée (redresser / coucher)","Tourne l'étui de 90° autour de l'axe du flux : à plat dans le sens du flux, il se dresse sur son grand côté ; à plat en travers, il se dresse sur son extrémité (instable). Gardez une vitesse faible.","Encaisseuse (fin)","Regroupe les étuis dans une caisse d'expédition et compte les caisses. Les étuis doivent arriver dans l'orientation pour laquelle elle est réglée.","Sortie de ligne","Compte les étuis conformes qui sortent de la ligne.","Ajoutez une sortie étuyeuse pour commencer la ligne.","La ligne n'a pas de fin : terminez-la par une encaisseuse ou une sortie.","Le tourneur à butée exige longueur/largeur ≥ 1.3 ; cet étui est trop carré.","Un tourneur à butée ne peut tourner que des étuis à plat.","Une trieuse pondérale exige un étui à plat.","La sérialisation imprime sur la face supérieure : l'étui doit être à plat.","L'étiqueteuse exige les rabats d'extrémité sur les côtés (à plat, grand côté en travers).","Bac d'éjection plein : ligne arrêtée. Videz le bac.","deux sur le plateau de pesée","poids incorrect","code non imprimé / non lu","mauvaise note de code (étui de travers)","étiquette sur la mauvaise face","étuis non conformes arrivés en fin de ligne","Taux de conversion trop élevé : les sels entartrent la membrane. Ouvrez la vanne de concentrat.","Ligne de conditionnement : de l'étuyeuse à l'encaisseuse","Les étuis sortent de l'étuyeuse à 120 par minute, passent la trieuse pondérale, la sérialisation, l'étiquetage d'inviolabilité et le poste d'éjection, tournent dans une courbe, attendent dans un tampon, sont tournés et mis en caisse par 96.","Démarrez la ligne et suivez un étui de l'étuyeuse à l'encaisseuse. Lisez le temps de transit.","Ralentissez C1 et CW1 à 15 m/min : deux étuis se trouvent sur le plateau de pesée et des étuis conformes sont rejetés.","En mode Test, touchez l'encaisseuse pour l'arrêter : le tampon se remplit et l'étuyeuse s'arrête au niveau haut.","Réglez le guide de C1 à 121 mm : l'étui se coince. Corrigez à largeur de l'étui + 3 à 5 mm.","Passez l'étui à un format 6x10 et lisez la vérification de ligne.","Eau pharmaceutique : de l'eau de ville à la PW et à la WFI","Bac de rupture, filtres multimédia et à charbon, adoucisseur, antitartre, cartouches 5 et 1 µm, deux passes RO avec NaOH, EDI, UV et une vanne de dérivation remplissent une cuve PW de 2000 L. Une boucle DN40 alimente deux points d'utilisation et un distillateur qui remplit une cuve WFI chaude de 600 L avec sa propre boucle. Chaque analyseur contrôle l'eau selon USP / Ph. Eur.","Lancez à 20x et regardez la conductivité passer de 450 µS/cm (eau de ville) à environ 0.1 après l'EDI. La cuve PW affiche plus car le CO2 de l'air se dissout par l'évent. Lisez les temps de remplissage des cuves PW et WFI.","Réglez le filtre à charbon F2 sur « Sable » : le chlore atteint RO1. Observez l'alarme et les dommages permanents.","Coupez le dosage NaOH DP2 : le CO2 traverse RO2 et le perméat de l'EDI se dégrade. Coupez l'EDI : la vanne de dérivation envoie l'eau à l'égout.","Passez les tuyaux de la boucle PW en DN65 : la vitesse descend sous 1 m/s. Mettez la branche POU2 à 0.5 m de long : alarme de bras mort.","Ouvrez POU1 et POU2 ensemble et regardez le niveau de la cuve PW et son temps de vidange. Passez T2 à 600 L et comparez.","Coupez la double enveloppe vapeur de T3 (0 °C) : la WFI refroidit sous 70 °C et devient non conforme."," avertissements. Voir le panneau latéral."," constats dans le panneau latéral.","Ajouter une instruction","Aller au tableau","Surveiller","Ajouter en fin de ligne","Bourrage éliminé, ligne en marche.","Éliminer le bourrage","Vider la ligne","Pivoter","Règles de conception","Pas encore de ligne","Commencez par la sortie étuyeuse, puis ajoutez des convoyeurs, la trieuse pondérale, la sérialisation, le poste d'éjection, les tourneurs et l'encaisseuse. Chaque nouvel élément est ajouté en fin de ligne, dans le même sens.","Sortie étuyeuse","Ouvrir la ligne d'exemple","Arrêter la ligne","Démarrer la ligne","L'étuyeuse donne la cadence. Tout ce qui suit doit être 10-30 % plus rapide (la courbe en V).","Guides = largeur de l'étui en travers du flux + 3 à 5 mm. Trop serré, ça coince ; trop lâche, ça vrille.","Vérifiez quel côté de l'étui est en travers du flux avant de choisir une largeur de chaîne.","Pas = vitesse / cadence. Avant la trieuse pondérale, l'écart ne doit laisser qu'un seul étui sur le plateau de pesée.","Augmentez la vitesse par paliers (pas plus de 1.5x d'un coup, 1.3x pour les étuis debout) pour ouvrir les écarts sans renverser ni chevaucher.","Une courbe change la direction, pas l'orientation. Seuls les tourneurs et les bandes vrillées tournent l'étui.","Gardez les étuis à plat en travers pendant la sérialisation et l'étiquetage d'inviolabilité, puis tournez-les pour l'encaisseuse.","Placez un tampon avant la machine aval la plus lente (l'encaisseuse marque une pause à chaque changement de caisse), dimensionné pour 30-60 s, avec des capteurs de niveau haut et bas. Après un tampon, rouvrez les écarts avec une bande d'espacement avant tout tourneur.","Chaque éjection doit être confirmée par un capteur. Si elle n'est pas confirmée, la ligne s'arrête. Un étui non conforme ne doit jamais atteindre une caisse.","Production = l'élément le plus lent x OEE. Trouvez d'abord le goulot d'étranglement, puis corrigez les arrêts, les pertes de vitesse et les rejets.","Règles de conception de ligne","arrêtée","en marche","La ligne a déjà une sortie étuyeuse.","Touchez « Pivoter » ou faites-le glisser pour changer la disposition.","Éléments de ligne (ajoutés en fin)","Cadence (étuis/min)","L'étui sort","Vitesse (m/min)","Longueur (cases de 0.5 m)","Bande (pas chaîne)","Largeur de chaîne (mm)","Largeur des guides (mm)","Tourne à gauche","Rayon intérieur (mm)","Cellule niveau haut (%)","Cellule niveau bas (%)","Longueur du plateau de pesée (mm)","Poids nominal (g)","Tolérance ± (g)","Cadence max (étuis/min)","Écart minimal pour le capteur (mm)","Capacité du bac (étuis)","Étuis par caisse","Manque d'étuis","Air d'éjection OK (confirmation fonctionnelle)","Arrêt après rejets consécutifs","Temps de changement de caisse (s)","Étui","L = entre les rabats d'extrémité, l, H = épaisseur. Choisissez un format ou saisissez les dimensions.","Poids (g)","Le démarrer","L'arrêter (simuler un arrêt)","Réglages","Moteur d'entraînement sur le tableau (facultatif)","(aucun : tourne avec la ligne)","Résultats de la ligne","Démarrez la ligne pour voir les résultats.","Étuis conformes","Caisses remplies","Temps de transit (début à fin)","Sur la ligne actuellement","Arrêts de l'encartonneuse (accumulation pleine)","Rejetés : ","Contrôle de la ligne","Guide de l'eau","Bâche de rupture : l'eau de ville tombe par une garde d'air (protège le réseau public) et assure aux pompes une alimentation stable.","Le filtre multimédia (sable) élimine les impuretés et la turbidité (SDI). Contre-lavage à environ 0,8 bar de ΔP ou toutes les 48 h.","Le charbon actif (ou le dosage de SMBS) élimine le chlore. Le chlore détruit les membranes RO de façon irréversible : ne shuntez jamais l'alarme ORP.","L'adoucisseur échange Ca/Mg contre Na pour que la RO et l'EDI ne s'entartrent pas. Vérifiez le sel et la dureté (< 1 mg/L) à chaque poste.","Le dosage d'antitartre protège le côté concentrat de la RO. Les cartouches 5 µm et 1 µm sont la dernière protection : à changer à 0,8 bar de ΔP.","RO 1re passe (pompe haute pression, environ 11-13 bar) élimine environ 98 % des sels. La pompe déclenche sur basse pression d'aspiration.","La NaOH entre les passes transforme le CO2 en bicarbonate pour que la RO 2e passe puisse l'éliminer. La 2e passe amène l'eau à environ 1 µS/cm.","L'EDI affine jusqu'à environ 0,1 µS/cm avec du courant continu et de la résine. Elle exige une eau adoucie et sans chlore et déclenche sur bas débit.","UV 254 nm tue les bactéries ; la vanne de dérivation envoie l'eau à l'égout au-dessus d'environ 1,1 µS/cm, donc l'eau non conforme n'entre jamais dans la cuve PW.","Cuve PW (316L, boule de lavage, filtre d'évent hydrophobe 0,2 µm, chauffé sur les cuves chaudes). La production démarre à 65 % et s'arrête à 90 %.","La boucle PW ne s'arrête jamais : au moins 1 m/s au retour (Re > 10 000), bras morts ≤ 2 D, UV en marche, sanitisation à 80 °C selon le planning.","Le distillateur (MED) fait bouillir la PW avec la vapeur industrielle (environ 6 bar) et condense la WFI. Il élimine bactéries et endotoxines (3 log ou plus).","La WFI est stockée et circule à chaud (80-85 °C, jamais sous 70 °C). Les refroidisseurs POU ne la refroidissent qu'au point d'utilisation.","Limites : conductivité selon le tableau USP Stage 1 à la température réelle, non compensée (1,1 à 20 °C, 1,3 à 25 °C) ; Ph. Eur. PW 4,3 à 20 °C. TOC ≤ 500 ppb. Les bactéries sont des résultats de laboratoire comparés aux niveaux d'action : PW 100 CFU/mL, WFI 10 CFU/100 mL. Endotoxines WFI < 0,25 EU/mL.","La vapeur pure (facultative) est produite à partir de PW ; son condensat doit avoir la qualité WFI. Elle alimente les autoclaves et le SIP.","Pompe d'alimentation eau brute 1,5 kW : VFD (pression constante) ou DOL.","Pompes haute pression RO 3 kW et 2,2 kW : VFD avec rampe de 15 s ; déclenchements : aspiration < 0,7 bar, refoulement > 16 bar, ORP > 350 mV.","Pompes doseuses 0,02-0,1 kW, 230 V, asservies au débitmètre d'alimentation (impulsion ou 4-20 mA).","Alimentation continue EDI 0,5-1 kW : activée seulement si les débits de produit et de rejet sont au-dessus du minimum.","Pompe de boucle PW 2,2 kW VFD, pompe de boucle WFI 1,5 kW VFD : arrêt sur LL de la cuve, alarme sous 0,9 m/s de vitesse au retour.","Réchauffeur de sanitisation 36-54 kW (ou un échangeur vapeur) ; réchauffeurs de filtre d'évent 50-100 W ; lampes UV de 150 W chacune.","Instruments : LT et TT sur les cuves, PT et ΔPT sur les filtres, FT sur l'alimentation, le perméat et la boucle, conductivité sur chaque passe RO et au retour de boucle, TOC au retour, intensité UV.","Eau pharmaceutique : de l'eau de ville à la WFI","Moteurs, électricité et instruments","Valeurs typiques pour la formation, pas des valeurs de conception validées. La croissance bactérienne et l'usure des membranes sont accélérées pour que vous puissiez les voir.","Ouvrir l'installation PW / WFI prête","Qualité de l'eau","Le robinet à flotteur d'entrée ferme à (%, 0 = aucun)","Eau au démarrage","Double enveloppe vapeur maintient (°C, 0 = arrêt)","Taille (DN, 0 = ancienne taille libre)","Type de vanne","Débit nominal (m³/h, 0 = pompe simple)","Hauteur nominale (m)","Rendement de la pompe (0-1)","Fonctionner sans le tableau (VFD local)","Vitesse VFD (%)","Régulation de niveau : cuve","Démarrer au niveau (%)","Arrêter au niveau (%)","Rejet de sels (%)","Surface membranaire (x, nombre d'éléments)","Capacité de la résine (m³ d'eau de ville)","Produit chimique","Intensité de la lampe (%)","Longueur d'onde (nm)","Vapeur ouverte","Comparer à","Dériver au-dessus de (µS/cm compensé à 25 °C)","Cuve d'aspiration (s'arrête sous 10 %)","Déclenchement basse aspiration (bar, 0 = désactivé)","Charbon actif (élimine le chlore)","Cartouche 1 µm","NaOH (entre les passes RO)","SMBS (élimine le chlore)","Antitartre (avant RO)","NaOCl (chlore)","Eau de ville","Eau de puits (dure)","Eau purifiée","Membrane (PW / WFI)","À boisseau sphérique (prétraitement)","Papillon","Ancienne taille libre (L/min à 1 bar)","tue les bactéries","réduit aussi le TOC","(aucun)","Diamètre de tuyauterie","Taille libre (sans modèle de frottement)","Matériau","Tube inox 316L (PW / WFI)","PVC-U (prétraitement)","Fait partie d'une boucle de distribution (garder ≥ 1 m/s)","Mode construction : faites glisser les unités, touchez un port puis un autre pour poser un tuyau. Mode test : touchez les vannes pour les ouvrir ou les fermer. Une pompe tourne quand son moteur lié sur le tableau tourne, ou avec son propre VFD local.","Ouvrir (soutirer de l'eau)","Réarmer le déclenchement","régénéré à la saumure","Régénérer","charbon neuf","Remplacer le charbon","nettoyage acide terminé : tartre éliminé","Nettoyage acide (CIP)","membranes neuves installées","Remplacer les membranes","Nettoyer le module","Nouvelle lampe","Choisir une taille de pompe…","Taille de cuve…","Atteint 90 % en","Descend à 10 % en","Remplissage complet 0-100 % à ce débit","Vidange complète à ce débit","Puissance à l'arbre","Régulation de niveau","arrêtée par le niveau","Résine restante","Produit","Alimentation DC","Sortie WFI","Purge","Position","vers l'égout","vers la cuve","Exposition au chlore","Conductivité (brute)","Dureté","Chlore","Silice","Bactéries","Endotoxines","Vitesse","Ligne","Ouvrir le programme","Pompe d'alimentation eau brute (4 m³/h, 45 m, 1.5 kW)","Pompe haute pression RO passe 1 (3.5 m³/h, 120 m, 3 kW)","Pompe haute pression RO passe 2 (2.6 m³/h, 100 m, 2.2 kW)","Pompe de boucle PW (6 m³/h, 45 m, 2.2 kW)","Pompe d'alimentation du distillateur (0.6 m³/h, 60 m, 1.1 kW)","Pompe de boucle WFI (3 m³/h, 40 m, 1.5 kW)","Eau purifiée (USP)","Eau purifiée (Ph. Eur.)","Eau pour préparations injectables (WFI)","Conductivité (non compensée)","Bactéries (résultat labo, niveau d'action)","Boucle chaude ≥ 70 °C (limite de contrôle)","Adoucisseur (résine)","Échange le calcium et le magnésium contre du sodium pour que la RO et l'EDI ne s'entartrent pas. Sa résine s'épuise après un volume donné : la dureté passe alors. Régénérez-le à la saumure.","Pompe doseuse (produit chimique)","Injecte un produit chimique dans la ligne : NaOH entre les passes RO (CO2 en bicarbonate), SMBS pour éliminer le chlore, antitartre avant la RO, ou NaOCl pour chlorer.","EDI (électrodésionisation)","Affine l'eau RO sous 0.1 µS/cm grâce à un champ DC et à la résine, sans produits chimiques. Exige une eau adoucie, sans chlore et pauvre en CO2. Le DC disjoncte si le débit produit est trop faible.","Stérilisateur UV","254 nm tue les bactéries (environ 2.5 log à 100 % d'intensité). 185 nm dégrade aussi les matières organiques (TOC). Sous 70 % d'intensité, la lampe est en alarme et ne fonctionne plus.","Distillateur multi-effets (WFI)","Fait bouillir l'eau purifiée avec la vapeur d'usine et la condense en WFI à environ 85 °C. Élimine sels, bactéries et endotoxines (3 log ou plus). Environ 10 % part en purge.","Point d'utilisation / vanne d'échantillonnage","Là où la production prend l'eau. Ouvrez-la pour puiser. Elle affiche aussi la qualité de l'eau par rapport aux limites. Gardez la dérivation courte : un bras mort de plus de 2 diamètres de tuyau développe des bactéries.","Analyseur de qualité (conductivité, TOC)","Conductivité et TOC en ligne, avec résultats labo pour bactéries et endotoxines. Compare l'eau aux limites USP / Ph. Eur. pour PW ou WFI. La conductivité n'est pas compensée en température (tableau Stage 1).","Vanne de dérivation à l'égout","Envoie l'eau à l'égout tant que sa conductivité dépasse la limite, pour que l'eau non conforme n'atteigne jamais la cuve de stockage. Revient vers la cuve 2 minutes après le retour à la conformité.","Membrane endommagée par le chlore : le passage de sels augmente. Remplacez les membranes.","Dureté × facteur de concentration au-dessus de 20 mg/L sans antitartre : la membrane s'entartre. Réparez l'adoucisseur ou dosez de l'antitartre.","Résine épuisée : la dureté passe. Régénérez l'adoucisseur.","Charbon épuisé : le chlore passe. Remplacez le charbon.","L'alimentation DC a disjoncté sur débit produit faible. Rétablissez le débit, le DC revient tout seul.","Entartrage EDI : dureté au-dessus de 1 mg/L à l'alimentation. La conductivité du produit augmente.","Du chlore à l'alimentation de l'EDI endommage la résine et les membranes.","L'alimentation de l'EDI est coupée : l'eau passe sans affinage.","Lampe UV éteinte ou sous 70 % d'intensité : pas de désinfection. Changez la lampe.","L'alimentation du distillateur contient plus de 1 ppm de silice ou du chlore : corrosion et entartrage. Alimentez-le en eau purifiée.","WFI sous 70 °C : bloquez les points d'utilisation jusqu'à ce qu'elle soit de nouveau chaude.","Alarme : ","Passez en mode Construction pour modifier la disposition.","Saisissez une dimension entre 1 et 999.","En marche","Taux de récupération (%)","Touchez un élément pour le commuter. Outils : touchez, ou glissez sur un élément.","Poser","Déposez-le sur un interrupteur, une vanne ou une prise.","Eau d'alimentation au-dessus de 88 °C : même une membrane sanitisable à l'eau chaude est endommagée.","Température de sanitisation à chaud (°C)","Maintien en température (min)","Cuve contrôlée pour la température","Production en marche","Sanitisation à chaud en cours","Boucle de distribution en marche","Groupe de station (HMI)","Continue de tourner pendant la sanitisation à chaud","Puissance de chauffe vapeur (kW, 0 = sans limite)","Puissance de refroidissement eau glacée (kW, 0 = sans limite)","Vannes fermées pendant la sanitisation à chaud","Vannes ouvertes pendant la sanitisation à chaud","Dériver au-dessus de la température (°C, 0 = désactivé)","Membrane sanitisable à l'eau chaude (jusqu'à 85 °C)","Isolé (garde sa chaleur)","(aucun : commandes propres)","Production","Boucle de distribution","Réchauffeur / refroidisseur d'alimentation (eau glacée et vapeur)","Maintient l'alimentation RO à sa température de consigne avec de l'eau glacée, pour que les membranes donnent un débit stable. Pendant la sanitisation à chaud, de la vapeur basse pression chauffe la boucle à 80 °C.","Dégazeur à membrane (élimine le CO2)","Des fibres creuses avec de l'air propre de l'autre côté extraient le CO2 dissous du perméat RO, donc la deuxième passe donne une conductivité plus basse. Nécessite l'air de stripage en marche.","Pupitre de commande de la station (HMI)","Démarrez et arrêtez toute la station d'ici : production (prétraitement et RO), sanitisation à chaud à 80 °C et boucle de distribution. Les pompes d'un groupe suivent ces boutons et leur propre régulation de niveau.","Production ON","Production OFF","Boucle de distribution ON","Boucle de distribution OFF","Sanitisation à chaud démarrée","Sanitisation à chaud arrêtée","Eau chaude ou sanitisation en cours : recirculation, pas d'envoi vers la cuve PW.","Nouvelle station d'eau Stilmas (PW)","Station d'eau purifiée RO double passe : eau adoucie via une cartouche 5 µm vers la bâche de rupture TK50A de 300 L, dosage SMBS et NaOH, réchauffeur/refroidisseur E50, RO passe 1 BRO 28 (3 tubes), dégazeur à membrane MD50, RO passe 2 PHRO 24 (2 tubes), vannes de dérivation XV50-27A/B et 1000 L/h de PW vers une cuve de 3 m³ avec boucle UV. Démarrez, arrêtez et faites la sanitisation à chaud depuis le tableau CB2.","Lancez en 20x. Lisez la production PW sur FT50-14B (environ 1000 L/h, 17 L/min) et le temps de remplissage de la cuve PW TK-PW de 3 m³. Mettez Production sur OFF sur CB2 et regardez la station s'arrêter.","Ouvrez POU1, POU2 et POU3 et lisez le temps de vidange de la cuve PW. La production démarre seule quand la cuve descend sous 65 %.","Coupez le dosage SMBS PD67-25 : le chlore atteint BRO-28. Il n'y a pas de filtre à charbon dans cette conception, donc le SMBS et le redoxmètre protègent les membranes.","Coupez le dégazeur MD50 ou le dosage NaOH PD67-10 : le CO2 passe et la conductivité PW monte. Regardez XV50-27A/B renvoyer l'eau vers la bâche de rupture par XV50-59.","Appuyez sur \"Hot sanit\" sur CB2 : XV50-12A vers l'égout se ferme, XV50-13A s'ouvre et E50 chauffe la boucle RO à 80 °C avec 18 kW de vapeur. L'eau chaude retourne à TK50A, jamais à la cuve PW. Lisez le temps de chauffe, le maintien de 30 min et le refroidissement.","Valeurs supposées : la cuve d'eau brute TK-Z1 de 1 m³ et sa pompe, le filtre STF-SA-20, l'adoucisseur STS-A-80D, la pompe de boucle PW (une paire service / secours sur site, une seule montrée), l'UV, la boucle DN25 avec 3 points d'utilisation, et les limites de dérivation 1.1 µS/cm et 40 °C.","Arrêtez la production et la boucle, attendez l'arrêt des pompes","Arrêtez la production (la boucle continue depuis la cuve PW)","Retour à la pression normale : produit dérivé jusqu'à ce qu'il soit conforme pendant 2 min","Pompe de boucle en marche, production en automatique","Démarrage à vide (remplissage complet)","Démarrez la boucle de distribution et vérifiez le débit de boucle","Vidange de toute la station","Fermez les vidanges : la station est vide et arrêtée","Vidange de la cuve PW et de la boucle seulement","La production et la boucle s'arrêtent, la vidange de la cuve PW et les points d'utilisation s'ouvrent. Le côté RO garde son eau.","Fermez la vidange et les points d'utilisation","Rinçage de la boucle PW (points d'utilisation)","Ouvre chaque point d'utilisation à tour de rôle pendant 3 minutes, boucle en marche. La production remplit la cuve toute seule.","Terminé : points d'utilisation fermés","Rinçage rapide RO (basse pression)","Lavage de toute la station","Contre-lavage du filtre à sable, régénération de l'adoucisseur, cartouche neuve, rinçage rapide RO, puis rinçage de chaque point d'utilisation. Les durées du prétraitement sont des valeurs typiques (les circuits d'eau de contre-lavage et de saumure ne sont pas dessinés).","Terminé : retour en production normale","Sanitisation à chaud de la RO (passe 1 + 2)","L'eau chaude recircule dans les deux passes RO et revient à la bâche de rupture, jamais vers la cuve PW. Les estimations de chauffe et de refroidissement sont des bilans d'énergie : m × 4.186 × ΔT / kW.","Sanitisation à chaud de la cuve PW et de la boucle","La production s'arrête et l'échangeur de boucle chauffe la cuve PW et la boucle à la vapeur, maintient, puis refroidit à l'eau glacée. Les points d'utilisation restent fermés.","Sanitisation à chaud de toute la station (RO, puis cuve et boucle)","D'abord la sanitisation RO, puis la cuve PW et la boucle. Le cycle le plus long : utilisez 300x.","Démarrage et remplissage","Lavage et rinçage","Sanitisation","Ouvrez \"Cycles\" à gauche : démarrage à vide, vidange complète, lavages et sanitisations, chacun avec ses étapes, un chronomètre en direct et une estimation à comparer. Utilisez 300x pour les longs. Supposés pour les cycles : les vannes de vidange des cuves, l'arrivée de ville XV-RW et l'échangeur de boucle E-PW (90 kW vapeur, 60 kW eau glacée).","Cycles","démarrage, vidange, lavage, sanitisation","Total estimé","Retour","Ce cycle ne peut pas démarrer maintenant.","estimation","Cette étape dure beaucoup plus longtemps que son estimation. Vérifiez la liste de contrôle du procédé et les alarmes.","Passer l'étape","Cycle arrêté","Arrêter le cycle","Arrêté avant la fin.","Terminé.","Durée totale","Vapeur (chauffage)","Eau glacée (refroidissement)","Eau à l'égout","Eau des points d'utilisation","Les estimations sont des calculs à la main (Torricelli, m·4.186·ΔT/kW, volume/débit). Le simulateur compte aussi la friction des tuyauteries, les pertes thermiques et la régulation, donc le vrai chronomètre diffère un peu : cette différence mérite d'être discutée.","Fermer le rapport","Rinçage RO en cours : le produit retourne à la bâche de rupture.","Vérifiez que chaque cuve est sous 60 °C avant d'ouvrir une vidange (brûlures, conduites de vidange en PVC)","Retour en production : pompes et vanne de concentrat en position normale, produit dérivé jusqu'à ce qu'il soit conforme pendant 2 min","Production relancée (elle redémarre selon le niveau de la cuve), UV en marche, points d'utilisation libérés","Démarre la station comme après une vidange complète : chaque cuve à 0 % (les tubes RO restent pleins). Regardez se remplir la cuve d'eau brute, la bâche de rupture et la cuve PW, la RO démarrer avec sa première eau renvoyée, la boucle démarrer au niveau minimum, et le chronomètre jusqu'à ce que la cuve PW soit pleine. Avant de libérer les points d'utilisation : sanitisation à chaud de la cuve et de la boucle, puis prélèvements (conductivité, TOC, micro).","Arrête tout, ferme l'arrivée d'eau de ville et ouvre la vidange de fond de chaque cuve. L'estimation utilise Torricelli à travers la conduite de vidange (perte d'entrée et friction de la conduite, perte de la vanne non comptée), donc le temps réel est un peu plus long. Les tubes RO, les filtres et l'adoucisseur restent pleins : les membranes ne doivent jamais sécher. La station reste vide et arrêtée : lancez \"Démarrage à vide\" pour la remplir.","Lave la surface des membranes avec un fort débit à basse pression, produit dérivé vers la bâche de rupture. À faire après un arrêt et avant un long arrêt.","Cycle démarré","Cycle terminé","étape","Les minuteries suivent le temps simulé : utilisez 300x pour les cycles longs.","Afficher la liste des pièces","Masquer la liste des pièces","Afficher le panneau latéral (pièce, appareils de mesure, diagnostic)","Masquer le panneau latéral"],"pt":["Componentes do painel","Fontes","Proteção","Inversores","Comando","Automação (CLP, E/S)","Cargas","Dispositivos de campo","Fiação, bornes, cabos","Eletrônica","Rótulos e molduras","Fio","Arraste o ponto amarelo para mover o trajeto do fio. Excluir remove o fio.","Excluir fio","Restaurar a trilha","Cortar a trilha","Nada selecionado","Toque em um componente para ver seus detalhes, propriedades e valores ao vivo. No modo Montagem, toque em um terminal para iniciar um fio.","Duplicar","Excluir","Propriedades","Sim","Simulação de falha","Uma falha está escondida em algum componente. Encontre-a com os instrumentos de medição.","Substituir por uma peça nova","Por que não está energizado?","Velocidade (rpm)","Corrente (A)","Corrente de saída (A)","Frequência (Hz)","Barramento CC (V)","Carga térmica (%)","Contatos fechados","Desarmado","Acionado","Pino","Valores ao vivo","Circuitos prontos","Escolha um para carregá-lo na bancada. Depois você pode alterá-lo, provocar falhas e medi-lo.","Limpar toda a bancada?","Salvar e carregar","Baixar o arquivo do circuito","Abrir arquivo","Circuito carregado.","Arquivo inválido.","Ou cole o texto do circuito:","Texto inválido.","Carregar o texto colado","Mostrar o texto deste circuito","Desarmado:","Queimado:","Falha do inversor em","Alimentação ON","Alimentação OFF","Velocidade da simulação","Toque no segundo terminal para terminar o fio","Esses dois terminais já estão ligados.","Idioma","Laboratório de eletricidade","Bancada","","Reparo de placas","Inspeção","Buscar componente (contator, motor...)","Circuitos prontos","Salvar / abrir","Limpar","Componente","Instrumentos","Componentes","Buscar componente da placa","Tarefa","Está bloqueado (LOTO). Remova primeiro o cadeado.","Está em OFF. Ligue-o em ON no modo Teste.","Está em ON, mas um polo não conduz: o disjuntor está com defeito.","Este botão normalmente aberto precisa ser pressionado. Mantenha-o pressionado no modo Teste.","Este botão normalmente fechado deve estar fechado em repouso. Verifique se não está pressionado ou ligado ao contato NA.","A parada de emergência está acionada. Libere-a.","O contato 97-98 só fecha quando o relé de sobrecarga atua (alimenta a lâmpada de desarme). Isso é normal enquanto o motor está saudável.","O relé de sobrecarga atuou. Aguarde esfriar e rearme-o (clique nele).","Um contato do relé de sobrecarga (95-96) está aberto ou não foi ligado no circuito de comando.","O fusível pode estar queimado ou removido. Teste-o com continuidade.","Este contato está aberto porque a bobina não está energizada (ou o contato é NA). Energize a bobina.","Um contato de temporizador só muda depois do tempo ajustado.","Contato de fim de curso ou pressostato: clique nele no modo Teste para acioná-lo.","Este contato está aberto.","Aguarde um momento para a simulação rodar.","A chave de alimentação está em OFF (barra superior).","Está queimado: recebeu uma tensão errada antes. Substitua-o e verifique o tipo (CA ou CC) e o nível da alimentação.","A bobina está alimentada, mas não atraca: verifique a tensão nominal da bobina, CA ou CC.","Ele deveria estar funcionando. Se não parecer, aguarde: alguns componentes precisam de tempo.","Um ponto energizado é alcançável pelos fios, mas nenhum contato aberto explica a perda. Procure um fio solto ou faltando, ou um componente com falha (use o multímetro ao longo do caminho).","Nenhum ponto energizado está ligado a este componente. Ligue-o à alimentação (e ao neutro ou 0 V do outro lado). Se a alimentação estiver em OFF, ligue-a.","Há tensão, mas o motor não gira: rotor travado, ligação errada dos enrolamentos ou sobrecarga.","Apenas duas fases: falta de fase. Uma fase está cortada a montante (fusível, polo do contator, polo do disjuntor ou fiação).","A bancada está vazia. Adicione componentes ou carregue um circuito pronto.","Nenhum erro de fiação encontrado, e o circuito está funcionando.","Nenhum erro de fiação encontrado. Nada está funcionando ainda: ligue a alimentação e acione os botões no modo Teste.","Foram encontrados problemas. Corrija primeiro os itens em vermelho.","Bancada limpa.","Diga qual componente, por exemplo: por que o KM1 não funciona.","Diga assim: connect KM1 A1 to G1 N (tag do componente, depois o terminal).","Não entendi. Tente: \"add contactor\", \"load star delta\", \"connect KM1 A1 to G1 N\", \"press SB2\", \"why KM1 is not working\", \"check my circuit\", \"use megger\".","Eu posso: adicionar componentes, carregar circuitos prontos, ligar dois terminais, apertar botões, manobrar disjuntores, escolher um instrumento, medir entre dois terminais, explicar por que um componente não funciona e revisar o circuito. É um assistente baseado em regras que conhece a simulação do laboratório, não uma IA geral.","Acender uma lâmpada de sinalização","Ligue uma fonte a uma lâmpada para que acenda (lâmpada de 230 V em 230 V, ou lâmpada de 24 V em uma fonte de 24 V).","Fazer um motor girar","Faça um motor girar acima de 1000 rpm usando um contator (monte o circuito ou carregue o circuito de partida direta).","Medir 24 V CC","Com o multímetro em V⎓, leia entre 23 e 25 V em uma fonte de 24 V.","Capturar a corrente de partida do motor","Use o alicate amperímetro no modo INRUSH em uma fase do motor e dê a partida no motor. Pico acima de 15 A.","Testar a isolação de um motor","Alimentação em OFF, pontas do megôhmetro em um enrolamento do motor e no PE, mantenha TEST. Obtenha uma leitura acima de 10 MΩ.","Injetar 12 mA em uma malha","Com o calibrador em Source mA, envie 12 mA a uma carga de modo que 12 mA realmente circulem.","Provocar o desarme por sobrecarga","Faça um relé térmico ou um disjuntor atuar (por exemplo, ajustando a sobrecarga muito baixa).","Missão cumprida:","Carregue primeiro um circuito.","Uma falha oculta foi inserida. Encontre-a.","Inserir uma falha oculta","Um componente aleatório recebe uma falha oculta. Use os instrumentos para descobrir qual componente e qual falha, depois responda aqui.","Qual componente?","Qual falha?","Correto! O componente e a falha estão certos.","Componente certo, tipo de falha errado.","Não é esse componente. Continue medindo.","Verificar minha resposta","Mostrar a resposta","Remover a falha","Digite ou fale um comando...","Voz","A entrada de voz não é compatível com este navegador. Use a tecla de microfone do teclado do celular ou digite.","","Verificar meu circuito","","Partida direta","","Estrela-triângulo","","Adicionar contator","","Ajuda","Assistente","Missões","Treino de localização de falhas","Registro de eventos","Olá. Peça para eu montar um circuito, verificá-lo ou explicar por que algo não funciona. A voz funciona nos navegadores compatíveis.","Comece aqui","Aba Bancada: arraste um componente da lista da esquerda para o desenho, ou toque nele para adicioná-lo no meio. Toque em um terminal e depois em outro para traçar um fio. Arrastar a partir de um terminal também funciona.","O modo Montagem edita o circuito. O modo Teste o coloca em funcionamento: aperte botões, gire seletores, coloque as pontas de prova nos terminais.","Os circuitos prontos (botão Circuitos prontos) carregam um exemplo que funciona. Provoque uma falha com a lista de falhas na aba Componente e encontre-a com os instrumentos.","O assistente entende comandos curtos em árabe ou inglês: \"add a contactor\", \"connect KM1:A1 to L1\", \"why is the motor not running\", \"load star-delta\". O botão de microfone usa o reconhecimento de voz do seu navegador, então precisa do Chrome ou Safari e, em alguns celulares, de conexão com a internet. O assistente é baseado em regras, não é um modelo de linguagem.","Diagnóstico e localização guiada de falhas","A Bancada e o Reparo de placas têm um botão Diagnóstico. Desenhe um circuito ou uma placa, aperte o botão, e o motor integrado passa o desenho por cenários de teste. Ele diz o que está certo, o que está errado, onde, e o que não vai acender nem funcionar. Marcas aparecem no desenho.","Localização guiada: informe o sintoma. Ele sugere o que medir primeiro, você informa o que obteve e ele vai reduzindo os suspeitos até sobrar um. No Reparo de placas, ele também pode esconder uma falha na placa para você encontrar.","Escolha do motor: o Integrado funciona offline e não precisa de nada. O Integrado + IA acrescenta uma segunda opinião de um modelo online e exige internet e sua própria chave de API. A chave fica neste navegador. Uma rede corporativa pode bloqueá-lo; o motor integrado não depende disso.","Casos resolvidos: cada caso salvo torna a mesma falha mais provável da próxima vez. Exporte o arquivo para compartilhá-lo com um colega.","Aba Inspeção: foto, sintomas, causas","Escolha o equipamento (motor, inversor, contator, disjuntor, fiação, motor monofásico, fonte de alimentação, CLP, placa, sensor, transformador, solenoide, resistência, IHM, nobreak). Tire ou escolha uma foto, ou trabalhe sem uma. Toque em Marcar, toque na foto onde você vê algo e dê um nome.","Responda O que está errado e O que você vê. Responda apenas o que você consegue ver. A lista de causas prováveis se ordena sozinha conforme você adiciona fatos e mostra o reparo e como evitar.","A próxima verificação é o ciclo guiado: ele pede que você observe ou meça algo, você toca no que obteve e ele elimina suspeitos até a causa ficar clara. Use Desfazer se tocar na resposta errada.","Ensine o aplicativo: quando você souber a causa real, salve o caso. A classificação melhora com os seus casos. Você também pode adicionar sua própria causa. Os casos ficam neste dispositivo. Exportar e Importar os movem entre dispositivos.","A IA online, opcional, pode olhar a foto. A foto e suas anotações vão para o serviço de IA, então não a use para nada confidencial. O método offline funciona sem ela. O botão Galeria mostra referências desenhadas de defeitos comuns: enrolamentos queimados, capacitores estufados, solda trincada, corrosão, terminais superaquecidos, contatos desgastados, rolamentos danificados.","O botão de relatório salva um arquivo HTML com a foto, as marcas, as causas, as verificações e os dados do equipamento.","Componentes, placas e modelos","A caixa de ferramentas agrupa os componentes em fontes, proteção, inversores, comando (contatores, relés, temporizadores, botões, seletores, lâmpadas), automação (CLP e E/S), cargas, dispositivos de campo (sensores), fiação (bornes e cabos) e eletrônica. Use a caixa de busca à esquerda para achar um componente pelo nome.","O Reparo de placas tem placas de treino com uma falha oculta: uma trilha trincada, um resistor queimado, um fusível queimado, um regulador morto, um driver com transistor, um optoacoplador, um driver de relé, uma fonte de rede, uma porta USB de 5 V e uma placa de 230 V com varistor. Há também uma placa livre: tire uma foto da sua própria placa e posicione os componentes sobre as ilhas.","Instrumentos: uso seguro","Multímetro: ponta vermelha na entrada VΩ para tensão e ohms, na entrada mA ou 10 A somente para corrente em série. Nunca meça tensão com as pontas nas entradas de corrente. Essa é a forma clássica de queimar um fusível ou o medidor.","Resistência e continuidade: desenergize primeiro. Um medidor em ohms em um circuito energizado mostra valores sem sentido e pode ser danificado.","Alicate amperímetro: abrace APENAS UM condutor. Dois condutores se anulam. Use INRUSH para capturar a corrente de partida do motor.","Megôhmetro: somente em circuito sem tensão e isolado. 500 V para motores de 400 V, 250 V para fiação próxima de eletrônica, 1000 V para tensões maiores. Desconecte antes os inversores e a eletrônica, pois a tensão de teste os destrói. Mantenha TEST pressionado e espere a leitura estabilizar.","Calibrador de mA: o modo fonte injeta um sinal (4 a 20 mA, 24 mA, volts) em uma malha ou bobina. O modo medição lê a malha. Verifique se a malha não está alimentada pelo CLP durante a injeção.","Detector de tensão e caneta NCV: eles dizem \"algo está energizado\", nunca \"isto está sem tensão\". Sempre comprove a ausência de tensão com um detector bipolar e teste o detector em uma fonte energizada conhecida antes e depois.","Bloquear, etiquetar, testar","Ordem: preparar e avisar, parada normal, isolar todas as fontes de energia, aplicar seu próprio cadeado e etiqueta, liberar ou bloquear a energia armazenada e então verificar com um teste de partida e um detector (comprovar-testar-comprovar).","Uma pessoa, um cadeado, uma chave. Nunca use o cadeado de outra pessoa. O bloqueio em grupo usa uma caixa de bloqueio: cada trabalhador coloca um cadeado pessoal na caixa.","Energia armazenada: reservatórios de ar, molas, cargas elevadas, capacitores, linhas quentes ou pressurizadas. Libere-a ou bloqueie-a e continue verificando.","Retirada do cadeado: quem o colocou o retira, depois que a área estiver livre e todos informados.","Quadro geral: uma página com uma amostra de tudo. Interruptor de luz, tomada, disjuntores, seccionadora rotativa, um pequeno painel de comando, motores, um inversor, válvulas, um reservatório de ar, energia armazenada e o kit LOTO. Passe para Após LOTO para ver como cada um é isolado e explicado em palavras simples. Verde é dispositivo de isolação, âmbar é só comando, azul é energia armazenada.","Toque em qualquer bloco ou dispositivo do catálogo ou do treinador para abrir sua janela. Exterior mostra a forma real, Interior é um corte e LOTO aplicado mostra o bloqueio instalado. Toque nos números azuis para ver o que cada peça faz. Use pinça ou role para dar zoom. Você pode adicionar sua própria foto do dispositivo real e identificar as peças.","Encontre os erros: doze técnicos descrevem o que fizeram e você marca cada um como Seguro ou Não seguro. No treinador, Revisar meu isolamento verifica seu cadeado, etiqueta, energia armazenada e verificação, com a norma por trás de cada ponto. Isso não altera a sua pontuação. A IA online é opcional.","Método de reparo de placas","Olhe primeiro: marcas de queima, capacitores estufados, solda trincada, ilhas levantadas. Depois ligue e meça a entrada, então siga o sinal até a tensão sumir.","Sem energia para continuidade e resistência. Uma trilha trincada mostra circuito aberto entre duas ilhas que deveriam ser a mesma rede. Faça uma ponte com um fio fino, soldado nas duas pontas.","Um fusível queimado é um sintoma. Procure um curto-circuito antes de substituí-lo e use o mesmo valor nominal.","Nunca ponha um megôhmetro em uma placa com componentes montados.","Cores dos fios (IEC)","L1 marrom, L2 preto, L3 cinza, neutro azul, terra de proteção verde e amarelo. CC: + vermelho, − azul. A bancada desenha com essas cores. Confira o que diz a norma da sua planta; painéis mais antigos são diferentes.","Numeração dos terminais","Polos de potência do contator: 1-2, 3-4, 5-6 (também L1-T1, L2-T2, L3-T3). Bobina: A1 e A2. Contatos auxiliares: o primeiro dígito é a posição, o segundo é a função. 13-14 e 23-24 normalmente abertos, 21-22 e 31-32 normalmente fechados. Relé de sobrecarga: 95-96 normalmente fechado, 97-98 normalmente aberto.","Terminais do motor: U1 V1 W1 e W2 U2 V2. Estrela: una W2 U2 V2. Triângulo: U1-W2, V1-U2, W1-V2.","Categorias de segurança dos medidores","CAT II: tomadas de parede e cargas de plugue. CAT III: quadros de distribuição e painéis. CAT IV: origem da alimentação. Use um medidor e pontas adequados à categoria e à tensão, e mantenha os dedos atrás das proteções.","O que este aplicativo é e não é","É um simulador de treinamento simplificado. Ele ensina o raciocínio e a ordem segura do trabalho. Não substitui a documentação do fabricante, a permissão de trabalho do seu local nem uma pessoa competente.","Tudo roda no seu navegador. Nada é enviado a lugar nenhum. Sua bancada é salva apenas neste dispositivo. Use Salvar / abrir para guardar um arquivo ou enviá-lo a um amigo.","Guia","Notas curtas para ler antes de começar. Toque em um título para abri-lo.","O fusível do medidor queimou. Substitua-o.","Coloque as duas pontas de prova em terminais","A ponta vermelha está na entrada A com o seletor em mA: é permitido, mas use a entrada mA para correntes pequenas.","O seletor está em A, mas a ponta está na entrada mA. O fusível é de 0,44 A.","Tensão sobre o medidor no modo de corrente. Ele está em série?","A ponta vermelha está em uma entrada de corrente! O medidor está agindo como um curto-circuito. Mude-a para VΩ.","pontas em circuitos separados","continuidade","aberto / polarização reversa","queda direta","Toque em um terminal para abraçar o fio dele com o alicate","Uma barra não tem um condutor único para abraçar. Use o alicate em um terminal de dispositivo.","Coloque as pontas (geralmente em uma fase e no PE)","Há tensão. Teste recusado. Isole e bloqueie primeiro.","Coloque OUT+ (vermelho) e OUT- (preto) em terminais","Limite de conformidade: a carga precisa de mais de 24 V para essa corrente. O calibrador não consegue acioná-la.","Nenhuma corrente flui: circuito aberto ou pontas fora da carga.","Carga pesada demais para a saída de tensão (limite de cerca de 25 mA).","Autoteste OK (bateria boa)","Coloque as duas pontas de prova","Nenhuma tensão detectada","Toque em um terminal para aproximar a caneta do fio dele","Uma caneta NCV não detecta tensão contínua.","Alimentação trifásica 400 V","Entrada da concessionária / QGBT: L1, L2, L3, neutro e terra. 400 V entre fases, 230 V fase-neutro, 50 Hz. O neutro é aterrado na origem (TN-S).","Alimentação monofásica 230 V","Alimentação monofásica 230 V 50 Hz (L, N, PE).","Fonte CC (bateria / flutuante)","Fonte CC flutuante (não ligada à terra). Escolha 12, 24 ou 48 V. Use para circuitos de comando, sensores e malhas.","Tensão (V)","Fonte 230 VCA para 24 VCC","Fonte chaveada. Entrada de 90 a 265 V CA. Saída de 24 V CC, 5 A, isolada e flutuante. Desliga em sobrecarga.","Morta (sem saída)","Transformador de comando","Transformador de isolamento. Primário 230 V (ou 400 V entre duas fases). Secundário 24 / 110 / 230 V. 100 VA.","Primário (V)","Secundário (V)","Enrolamento primário aberto","Ajuste Ir (A)","Bloqueado","Corrente nominal (A)","Curva","O polo central não conduz","Não fecha","O contato não conduz","Bloqueado. Remova primeiro o cadeado (LOTO).","Voltou para OFF. Ligue de novo.","A alavanca não fica em ON (falha no mecanismo).","Disjuntor em miniatura. Protege o cabo contra sobrecarga (térmica) e curto-circuito (magnética). A curva C atua instantaneamente acima de 10 vezes a corrente nominal.","Disjuntor-motor (tipo GV2). Ajuste térmico Ir regulável mais disparo magnético em 13x. Ajuste Ir para a corrente da placa do motor.","Seccionadora. Desconexão manual sem proteção. Pode receber cadeado, por isso é o ponto usual de LOTO de um painel.","Disjuntor unipolar","Disjuntor tripolar","Disjuntor-motor","Seccionadora tripolar","Porta-fusível","Fusível de cartucho em um porta-fusível. Queima em sobrecarga ou curto-circuito. Substitua somente por outro com o mesmo valor nominal.","Queimado","Fusível substituído por um novo.","Barra de bornes / barramento","Uma barra que une todos os seus terminais. Use como barra PE, barra de neutro, trilho de 24 V ou 0 V. O tipo PE é ligado à terra.","Tipo de barra","Inversor de frequência","Inversor de frequência. Entrada R/S/T (400 V), saída U/V/W para o motor. Dê partida com um contato de 24 V em DI1 (avante) ou DI2 (reverso). Ajuste a velocidade pelo teclado ou por 0-10 V em AI1. O barramento CC continua carregado após desligar: aguarde e meça antes de tocar.","Potência do inversor (kW)","Comando de partida vindo de","Referência de velocidade","Frequência no teclado (Hz)","Tempo de rampa (s)","Morto (sem display)","RUN no teclado","O comando de partida está configurado para os terminais (DI1/DI2). Altere nas propriedades.","O contato nunca fecha (sujo / quebrado)","Contato preso fechado","Botão NA (partida)","Botão normalmente aberto. O contato 3-4 só fecha enquanto você o pressiona. Use como START.","Botão NF (parada)","Botão normalmente fechado. O contato 1-2 fica fechado em repouso e abre enquanto você o pressiona. Use como STOP.","Parada de emergência (com trava)","Cabeça de cogumelo, contato NF 1-2, trava ao ser pressionado. Clique de novo para destravar girando.","Seletor de 2 posições","Seletor de 2 posições com retenção e um contato NA 3-4. Clique para girar.","Seletor Manual-Desligado-Automático","Seletor de 3 posições. HAND fecha 13-14, AUTO fecha 23-24, OFF abre os dois. Clique à esquerda, no centro ou à direita do botão.","Os contatos nunca fecham","Contatos sujos (nunca fecham)","Preso na posição acionada","Fim de curso (reversor)","Fim de curso reversor. Clique para acioná-lo. Em repouso C-NF está fechado; acionado, C-NA fica fechado.","Pressostato (reversor)","Pressostato com contato reversor. Clique para simular que a pressão foi atingida.","Bobina aberta","Bobina queimada","Os contatos não fecham (travados)","Contatos soldados fechados","Contator tripolar","Contator de potência. A bobina A1-A2 fecha os 3 polos de potência (1-2, 3-4, 5-6) e os auxiliares NA 13-14, 23-24, e abre os auxiliares NF 31-32, 41-42. Confira a tensão da bobina antes de energizar: uma bobina de 24 V em 230 V queima.","Tensão da bobina","Relé 2 reversores","Relé 4 reversores","Temporizador com retardo na energização","Temporizador com retardo na energização, alimentação de 24-240 V CA/CC em A1-A2. Após o tempo ajustado o contato reversor muda: 15-18 fecha, 15-16 abre. Desligar a alimentação o reinicia.","Atraso (s)","Morto (nunca completa o tempo)","Temporizador estrela-triângulo","Temporizador estrela-triângulo. Ao energizar: o contato STAR 17-18 fecha de imediato. Após o tempo ajustado ele abre e, depois de um curto tempo morto (0,1 s), o contato DELTA 27-28 fecha. Desligar a alimentação reinicia.","Tempo em estrela (s)","Morto (fica em estrela)","Relé térmico de sobrecarga","Relé térmico de sobrecarga. Ligue os polos 2-4-6 ao motor. Ajuste o dial para a corrente da placa do motor. Na sobrecarga ele atua: o NF 95-96 abre (corta a bobina) e o NA 97-98 fecha. Clique nele para rearmar depois que esfriar.","Ajuste de corrente (A)","Classe de disparo","Contato 95-96 aberto","O polo 4 não conduz","Ainda quente. Aguarde o bimetal esfriar e então rearme.","Relé rearmado.","Motor de indução gaiola de esquilo, 400 V ligação triângulo. A ligação triângulo dá potência total em 400 V. A estrela em 400 V dá apenas 1/3 do torque (é o que uma partida estrela-triângulo usa na partida). Escolha a ligação da caixa de terminais ou use 6 fios para estrela-triângulo. Troque duas fases para inverter o sentido.","Potência (kW)","Ligações da caixa de terminais","Carga mecânica","Isolação (MΩ)","Enrolamento W aberto","Isolação baixa para a terra","Espiras em curto no enrolamento U","Rotor travado (emperrado)","Lâmpada de sinalização","Lâmpada de sinalização de 2 W. Acende quando recebe aproximadamente sua tensão nominal. Acima de 130 % ela queima.","Cor","Queimado","Válvula solenoide 24 V CC (3 W)","Válvula solenoide de baixa potência 12 V (0,25 W)","Posicionador de válvula I/P 4-20 mA","Válvula solenoide / de controle","Três modelos. Solenoide de 24 V: precisa de cerca de 100 mA. Bobina de baixa potência: abre a partir de cerca de 17 mA, então um calibrador de 24 mA pode acioná-la, mas 24 V a queimam. Posicionador I/P: a válvula abre proporcionalmente ao sinal de 4-20 mA.","Modelo","Bobina aberta","Válvula presa fechada","Resistor / carga resistiva","Resistor simples. Defina o valor nas propriedades. Use para praticar medições de ohm e de divisor de tensão.","Resistência (Ω)","Aberto (queimado)","Valor derivou x3","LED / diodo","LED ou diodo. Conduz somente de A (ânodo) para K (cátodo). Um LED precisa de um resistor em série: sem ele, queima.","Tipo","Em curto","Potenciômetro","Potenciômetro com extremidades 1 e 3 e cursor W. Use com uma referência de 10 V para fornecer 0-10 V à entrada AI1 de um inversor. Clique no botão para aumentar em 10 %.","Total (kΩ)","Posição (%)","Transmissor 2 fios 4-20 mA","Transmissor de pressão alimentado pela malha. Precisa de pelo menos 10,5 V nos seus terminais. Ele define a corrente da malha: 4 mA a 0 % e 20 mA a 100 %. Defina o valor do processo nas propriedades.","Valor do processo (%)","Morto (0 mA)","Preso em 3,8 mA","Preso em 21,5 mA","Entrada analógica do CLP (250 Ω)","Cartão de entrada analógica do CLP, 4-20 mA com shunt de 250 Ω (1-5 V). Mostra a corrente da malha e sinaliza rompimento de fio abaixo de 3,6 mA.","Sensor de proximidade (3 fios)","Sensor indutivo de 3 fios. BN marrom = +24 V, BU azul = 0 V, BK preto = saída. PNP comuta +24 V na saída, NPN comuta 0 V. Clique no sensor para aproximar um alvo metálico.","Tipo de saída","Contato","Morto","Entrada digital do CLP (24 V)","Entrada digital do CLP, sink ou source conforme a ligação do comum. Precisa de 15 V ou mais em I0 em relação ao 0V para ler ON.","Régua de bornes de passagem em trilho DIN. Cada número liga o parafuso de cima ao de baixo. Use para numerar e organizar a fiação de campo. Um parafuso frouxo é uma falha clássica: configure-a na Simulação de falha.","Borne (1 via)","Régua de bornes 4 vias","Régua de bornes 8 vias","Régua de bornes 12 vias","Terminal PE (terra)","Terminal de terra de proteção verde e amarelo. Os dois parafusos são terra. Ligue a ele todo gabinete metálico e carcaça de motor.","Caixa de junção (6 vias)","Caixa de junção. Os seis terminais são um único ponto. Use para dividir ou emendar um cabo, ou como ponto comum.","Terminal superior esquerdo frouxo","Terminal de cabo / ponteira","Uma ponta crimpada em um condutor: terminal olhal, garfo, pino ou ponteira. Um crimpe ruim ou parafuso frouxo gera calor. Falhas: crimpe aberto ou alta resistência (quente).","Seção do cabo (mm²)","Crimpe aberto (fio saiu)","Alta resistência (frouxo / oxidado)","Seção do condutor (mm²)","Comprimento (m)","Cabo 2 vias (CC / comando)","Cabo de 2 vias. A resistência dos condutores é real: um cabo longo e fino causa queda de tensão. Falhas: condutor rompido, condutores se tocando.","Cabo 3 vias (L N PE)","Cabo monofásico de 3 vias: L marrom, N azul, PE verde e amarelo. Confira a seção em relação ao disjuntor: 1,5 mm² 16 A, 2,5 mm² 24 A (método C, arredondado).","Cabo 4 vias (trifásico + PE)","Cabo de motor de 4 vias: L1 marrom, L2 preto, L3 cinza, PE verde e amarelo.","Cabo 5 vias (trifásico + N + PE)","Cabo de 5 vias: L1 L2 L3 N PE. Comum para a alimentação de um painel.","Cabo de comando de 7 vias (numeradas)","Cabo de comando numerado. As veias são identificadas por número, não por cor. Sempre faça o teste de continuidade das veias antes de ligá-las.","Tomada de parede 230 V com aparelho","Tomada. Ligue L, N e PE aos seus terminais. Escolha o aparelho ligado. Um aparelho com defeito pode fugir corrente para a terra: teste um DR com ele.","Aparelho (W)","O aparelho tem fuga para a terra (cerca de 50 mA)","Curto-circuito no aparelho","Soquete com roseta de teto","Roseta de teto com lâmpada. L é a fase chaveada, N é o neutro, PE é a terra. Acende em cerca de 230 V.","Lâmpada (W)","Lâmpada queimada","Fuga para a terra","Contatos queimados (nunca conectam)","Interruptor de parede simples","Interruptor de parede simples. Clique para acionar. Ele fecha o contato de C para L1 quando está para cima.","Interruptor de parede paralelo","Interruptor paralelo para ligação de escada. O comum C vai para L1 ou L2. Dois deles comandam uma lâmpada de dois lugares.","Interruptor intermediário (cruzamento)","Interruptor intermediário. Ligação direta ou cruzada. Coloque-o entre dois interruptores paralelos para comandar uma lâmpada de três lugares.","DR bipolar (diferencial residual)","Dispositivo diferencial residual. Atua quando a corrente em L e N difere mais do que sua sensibilidade: essa corrente está fugindo para a terra (uma pessoa ou um aparelho com defeito). 30 mA protege pessoas. Aperte o botão T para testar.","Sensibilidade (mA)","Não atua com fuga (perigoso)","Atua com metade da sensibilidade","Botão de teste: atuou. O DR funciona.","Botão de teste pressionado: NÃO atuou. Substitua o DR.","Ligue-o primeiro em ON e depois teste.","Buzzer / buzina","Buzzer ou buzina, 3 W. Soa acima de 80 % da sua tensão. Os modelos CC são sensíveis à polaridade na vida real; aqui só a tensão importa.","Botão 1NA + 1NF","Botão com dois contatos: 1-2 normalmente fechado e 3-4 normalmente aberto. Pressione para inverter os dois. Útil para partida e parada em um só botão.","Seletor com chave","Seletor de duas posições que só gira com chave. Usado para os modos local/remoto ou manutenção.","Chave de boia / nível (reversora)","Chave de nível com contato reversor. Clique para simular a boia subindo até o nível ajustado.","Chave de fluxo (reversora)","Chave de fluxo com contato reversor. Clique para simular a presença de fluxo.","Termostato (reversor)","Termostato com contato reversor. Clique para simular que a temperatura ajustada foi atingida.","Temporizador com retardo na desenergização","Temporizador com retardo na desenergização e gatilho. Mantenha A1-A2 sempre energizado. Enquanto B1 tem tensão, o contato fica energizado (15-18 fechado). Quando B1 perde a tensão, o contato retorna após o tempo ajustado.","Relé de falta de fase","Monitora as três fases. Se uma fase faltar ou a tensão cair mais de cerca de 20 %, o contato 15-18 abre. Coloque-o no circuito de comando de todo motor importante.","Motor monofásico 230 V","Motor de indução monofásico de 230 V. Puxa cerca de 6 vezes a corrente nominal nos primeiros instantes. Um motor travado superaquece e queima.","Eixo travado (bloqueado)","Enrolamento aberto","O enrolamento tem fuga para a carcaça","Motor CC 24 V","Motor CC 24 V. Gira em um sentido com + em cima e no outro se você inverter a polaridade. Corrente de partida alta, depois uma corrente de funcionamento menor.","Potência (W)","Eixo travado","Escovas gastas (abertas)","Resistência de aquecimento 230 V","Resistência de aquecimento. A resistência é V ao quadrado dividido pela potência. Você pode medi-la com o multímetro com a alimentação desligada. Falhas: elemento aberto, fuga para a bainha metálica.","Fuga para a bainha","Rótulo de rede (GND, +24V...)","Todos os rótulos de rede com o mesmo nome ficam ligados eletricamente, sem desenhar fio. Use GND, +24V, 0V, L1... para manter os desenhos grandes organizados.","Nome","Nota (texto)","Uma nota de texto livre. Escreva o nome da máquina, a potência, um aviso ou um lembrete.","Texto","Uma moldura de desenho para um painel, um gabinete ou uma área de campo (por exemplo QC1, Caixa de campo, Sala de motores). Ela não altera o circuito. Arraste-a pela barra de título.","Título","Moldura de painel (pequena)","Moldura de painel (média)","Moldura de painel (grande)","CLP 24 V CC, saídas a relé","CLP 24 V CC, saídas a transistor","CLP compacto: 8 entradas digitais (24 V CC), 4 saídas a relé (contatos secos Qn-Cn, 6 A), 2 entradas analógicas 0-10 V. Escreva o programa em linhas como  Q0 = (I0 or Q0) and I1  no painel Propriedades. Clique em RUN/STOP na frente para mudar de modo.","CLP compacto: 8 entradas digitais (24 V CC, tipo sink: ligue uma chave de +24 V à entrada), 6 saídas a transistor source Q0-Q5 (24 V, 0,5 A cada, protegidas contra curto-circuito), 2 entradas analógicas 0-10 V e 1 saída analógica. Escreva o programa no painel Propriedades. Clique em RUN/STOP na frente para mudar de modo.","Programa (uma linha por saída)","CLP morto (não liga)","Canal de entrada I0 danificado","Saída Q0 danificada","CLP em RUN.","CLP em STOP. As saídas estão desligadas.","Placa MCU 5 V (estilo Arduino)","Pequena placa microcontroladora de 5 V. Os pinos D0-D5 são entradas, ou saídas se o programa escreve Q0-Q5 (Qn aciona Dn). Cada pino fornece no máximo 40 mA: um LED sem resistor destrói o pino. A0 e A1 leem 0-5 V como AI0 e AI1. Programe no painel Propriedades.","Programa","Placa morta","Relé de estado sólido (24 V CC para 230 V CA)","Entrada 3-32 V CC (+ e -). A saída chaveia a carga CA A-B sem partes móveis. SSRs reais têm fuga de alguns mA quando desligados: uma lâmpada pequena pode brilhar fracamente. Falha: saída em curto (sempre ligada), o modo de falha mais comum.","Corrente nominal de saída (A)","Saída em curto (sempre ligada)","Saída aberta (nunca liga)","Relé de segurança (2 canais, emergência)","Monitora uma parada de emergência de dois canais. Alimentação A1(+)/A2(-) 24 V CC. Canal 1: S11 a S12, canal 2: S21 a S22 (ligue os dois contatos da parada de emergência). Partida: ligue S33 a S34 por um botão START (rearme manual) ou defina Auto. Quando os dois canais estão fechados e o rearme foi feito, as saídas 13-14 e 23-24 fecham. Se um canal abrir, as duas saídas caem. Um curto-circuito cruzado entre canais é detectado e bloqueia a partida.","Rearme","Contatos de saída soldados (não desligam)","Parada de emergência de 2 canais (com trava)","Cabeça de cogumelo com dois contatos NF: 11-12 e 21-22. Trava ao ser pressionado. Ligue cada contato ao seu próprio canal de um relé de segurança. Clique de novo para destravar girando.","Contato 11-12 preso aberto","Contato 21-22 preso aberto","Contatos soldados (não abrem ao pressionar)","Sensor fotoelétrico (3 fios)","Sensor fotoelétrico difuso. BN = +24 V, BU = 0 V, BK = saída. Clique no sensor para colocar um objeto na frente dele. Lente suja ou desalinhamento é a falha usual de campo.","Lente suja (não detecta)","Sensor de temperatura PT100","RTD: 100 ohms a 0 °C, +0,385 ohm por grau. Meça com o multímetro em ohms, com o circuito desligado. 138,5 ohms correspondem a 100 °C. Aberto = infinito (fio rompido), em curto = abaixo de 60 ohms.","Temperatura (°C)","Aberto (fio rompido)","Deriva +8 °C","Capacitor","Bloqueia CC em regime permanente e passa CA (reatância = 1 / (2 pi f C)). Os transitórios de carga não são simulados. Os eletrolíticos têm um pino +: polaridade invertida ou tensão excessiva os faz ventilar. Falhas: curto, fuga, aberto.","Capacitância (µF)","Tensão nominal (V)","Com fuga (3 kΩ)","Indutor / bobina","Indutor com resistência CC. Passa CC (apenas a resistência do seu enrolamento) e se opõe à CA (reatância = 2 pi f L). Enrolamento aberto é a falha comum.","Indutância (mH)","Resistência CC (ohm)","Espiras em curto","Termistor NTC","A resistência cai quando a temperatura sobe. R25 é o valor a 25 °C, beta 3950. Meça em ohms com a alimentação desligada e compare com a temperatura.","R a 25 °C (ohm)","LDR (sensor de luz)","A resistência cai quando a luz aumenta: cerca de 1 megohm no escuro, cerca de 1 kΩ com luz forte.","Luz (lux)","Diodo Zener","Conduz em polarização direta como um diodo (0,7 V) e em reversa acima da sua tensão Zener. Usado como referência de tensão simples. Precisa de um resistor em série: sem ele, queima.","Tensão Zener (V)","LED (cor)","Diodo emissor de luz. O ânodo A é a perna mais longa. Sempre use um resistor em série: R = (alimentação - tensão direta) / corrente. Cerca de 10 a 20 mA dá brilho total. Acima de 50 mA queima. Polaridade invertida: sem luz, sem dano (até 5 V).","Ponte retificadora","AC1/AC2 recebem CA, + e - fornecem CC. Saída de cerca de 0,9 x Vrms - 1,4 V sem capacitor, ou cerca de 1,414 x Vrms - 1,4 V com capacitor de filtro. Um diodo em curto coloca o lado CA em curto; um diodo aberto reduz a saída à metade.","Capacitor de filtro","Um diodo aberto","Um diodo em curto","Transistor NPN","Transistor PNP","NPN: uma pequena corrente de base (de B para E) deixa passar uma corrente grande de C para E (ganho hFE). Use um resistor de base. Chaveie uma carga entre +V e C, com E em 0 V. Queima se a base não tiver resistor ou se a carga for grande demais para o tipo.","PNP: puxe a base abaixo do emissor (corrente de B para E saindo da base) para ligar. Emissor em +V, carga de C para 0 V. Uma chave do lado positivo.","Coletor aberto","Base aberta","C-E em curto","MOSFET canal N","MOSFET canal P","Chave controlada por tensão: quando Vgs (porta-fonte) está acima do limiar, D-S conduz com baixa resistência. A porta não consome corrente. Não ultrapasse 20 V na porta. Carga entre +V e D, S em 0 V.","Chave do lado positivo de canal P: fonte em +V, porta puxada abaixo da fonte por mais que o limiar para ligar. Carga de D para 0 V.","Dreno aberto","D-S em curto","Óxido de porta danificado (curto G-S)","Optoacoplador (tipo 4N35)","Um LED (A-K) aciona um fototransistor (C-E) com isolação galvânica. Relação de transferência de corrente de cerca de 100 %: a corrente do coletor é aproximadamente a corrente do LED. Use um resistor para o LED (cerca de 10 mA). Usado para isolar sinais de CLP e de campo.","Relação de transferência (%)","Lado do LED morto","Lado do transistor morto","Chave alavanca (liga-desliga)","Chave liga-desliga com retenção. Clique para acionar.","Contatos gastos (nunca fecham)","Chave deslizante (SPDT)","Chave reversora: C se conecta a 1 ou a 2. Clique para acionar.","Contatos gastos","Bateria / pilha","Pilha ou bateria CC com resistência interna. Uma bateria descarregada mostra tensão mais baixa que despenca sob carga: meça com carga, não em circuito aberto.","Descarregada (60 % da tensão, alta resistência interna)","Porta USB 5 V","Alimentação de 5 V com fusível rearmável de 0,5 A. D+ e D- servem apenas para rastreamento. Acima de cerca de 0,9 A a porta desliga por alguns segundos.","Sem saída","Conector de alimentação CC","Conector alimentado por uma fonte de parede: escolha a tensão e o limite de corrente. Uma fonte sobrecarregada em mais de 30 % desarma por alguns segundos e tenta de novo.","Limite de corrente (A)","Relé para placa (SPDT, bobina 5/12/24 V)","Pequeno relé para placa. A bobina A-B (cerca de 0,36 W) atraca acima de 75 % da sua tensão e solta abaixo de 15 %. O contato COM comuta para NO quando energizado e para NC quando não. Coloque um diodo de roda livre na bobina quando um transistor a aciona.","Contato preso (nunca se move)","Barra de pinos de fileira simples. Cada pino é separado. Use para desenhar conectores em uma placa que você está rastreando.","Um plugue e uma tomada unidos. O pino n de cima se liga ao pino n de baixo. Pinos sujos ou frouxos são uma falha comum de campo.","Nome do chip","Número do pino VCC","Número do pino GND","Chip morto","CI de 8 pinos (DIP genérico)","CI de 14 pinos (DIP genérico)","CI de 16 pinos (DIP genérico)","Varistor (MOV)","Absorvedor de surtos na rede elétrica. Circuito aberto em uso normal (megohms). Ele limita picos. Após um grande surto ou uma sobretensão prolongada, ele envelhece e por fim falha EM CURTO: queima o fusível à sua frente ou queima. Um MOV que lê baixo ou parece trincado ou enegrecido deve ser substituído.","Tensão CA nominal (V)","Falhou em curto","Envelhecido (fuga de 50 kΩ)","Fusível rearmável (PTC)","Baixa resistência até a corrente passar do valor de disparo; depois ele aquece e a resistência salta para quilohms. Permanece desarmado enquanto há energia e rearma depois que a alimentação é removida por alguns segundos. Usado em USB, alimentação de sensores e placas pequenas.","Corrente de retenção (A)","Degradado (alta resistência)","Cristal / ressonador","Define a frequência de clock de um microcontrolador. Para um multímetro em CC parece um circuito aberto. Um cristal trincado ou morto deixa a placa morta ou instável: verifique o clock com um osciloscópio, não com um multímetro.","Frequência","Trincado / não oscila","Diodo TVS (grampeador de surtos)","Limita picos acima da sua tensão de ruptura para proteger um barramento ou uma linha de dados. Falha em curto quando a energia do surto é grande demais. Se um TVS sobre uma alimentação lê curto, ele fez seu trabalho e precisa ser substituído, e a causa do surto deve ser investigada.","Tensão de ruptura (V)","Tiristor (SCR)","Um pulso de gatilho (alguns mA, gatilho positivo em relação a K) o liga e ele permanece ligado sozinho enquanto a corrente de anodo ficar acima da corrente de retenção (cerca de 5 mA). Só remover a corrente (ou inverter o anodo) o desliga. Esta é uma demonstração de travamento em CC; em CA um SCR real desliga a cada meio ciclo e o controle de fase não é simulado. Falhas: em curto, aberto, sem disparo.","Corrente nominal (A)","Gatilho morto (nunca dispara)","Triac","Chave CA. Uma corrente de gatilho (alguns mA) o liga, e ele permanece ligado enquanto a corrente de carga ficar acima da corrente de retenção. Usado no controle de aquecimento e lâmpadas, muitas vezes acionado por um optoacoplador com triac. Aqui ele conduz totalmente ao ser disparado; o controle de fase (dimmer) não é simulado. Falhas: em curto (sempre ligado), aberto, gatilho morto.","Em curto (sempre ligado)","Ponto de teste / via","Uma ilha de cobre exposta. Coloque-a sobre uma trilha para dar um lugar onde as pontas de prova possam tocar. Ligue-a com trilhas como qualquer outro pino.","Entrada de alimentação (5 / 12 / 24 V)","Conector de alimentação da placa. O pino de cima é + e o de baixo é 0 V (terra). A chave Alimentação da barra superior liga e desliga.","Resistor (SMD)","Diodo (SMD)","Fusível (SMD)","Fusível rápido. Queima acima de cerca de 1,6 vez o seu valor nominal. Substitua somente pelo mesmo valor.","Botão táctil","Botão momentâneo. Fecha enquanto pressionado (modo Teste).","Valor (µF)","Com fuga (220 Ω)","Capacitor eletrolítico. Bloqueia CC quando está bom (lê aberto em ohms). Um capacitor em curto na alimentação é uma causa clássica de fusível queimado.","Regulador de tensão (78xx)","Saída (V)","Regulador linear. Precisa de pelo menos 2 V a mais em IN do que a saída. Fornece uma OUT estável entre OUT e GND. A tensão de teste de um megôhmetro o destrói.","Partida direta","Partida/parada com contato de selo, relé de sobrecarga e duas lâmpadas de sinalização. Ligue QF1 em ON e depois aperte SB2.","Partida estrela-triângulo","Principal KM1, estrela KM2, triângulo KM3 com intertravamentos e um temporizador estrela-triângulo KT1. Aperte SB2 e observe a corrente e a velocidade.","Partida avante / reverso","Dois contatores com intertravamento elétrico (contatos NF em cada circuito de bobina). Troca L1 e L3 para o reverso.","Inversor (VFD) com potenciômetro e chave de partida","Motor em um inversor. Gire SA1 para partir, ajuste a velocidade com RV1 (0-10 V para AI1). Tente medir o barramento CC depois de desligar.","Malha 4-20 mA","Fonte de 24 V, transmissor de 2 fios e uma entrada analógica de CLP. TB1 é um terminal seccionável: aperte-o para abrir a malha e colocar o medidor em série.","Bancada de válvulas (prática com calibrador de mA)","Três válvulas sem ligação: solenoide de 24 V, solenoide de baixa potência, válvula I/P. Escolha o calibrador de mA, prenda OUT+ e OUT- em uma válvula e injete uma corrente.","Sensor de proximidade para entrada do CLP","Sensor PNP ligado a uma entrada do CLP. Clique no sensor para aproximar um alvo metálico e leia a DI.","Circuito CC básico (prática de medição)","Fonte de 24 V, chave, 3 resistores e um LED com seu resistor em série. Meça as quedas de tensão e a corrente.","Comando 24 V com fonte e relé","Uma fonte de 230 V para 24 V CC aciona um relé KA1. O contato do relé chaveia uma lâmpada de 230 V.","Multímetro digital (estilo Fluke)","Mede tensão, resistência, continuidade, diodos e corrente. Regra: escolha a função no dial E coloque a ponta vermelha na entrada correspondente, depois encoste as pontas.","Medidor desligado. Gire o dial para cá ao guardá-lo ou ao trocar um fusível.","V~ (volts CA)","Tensão CA, mostrada em valor RMS. Use na rede (230 / 400 V), em secundários de transformadores e em saídas de inversores. Aperte Hz para ver a frequência. Pontas em paralelo com a carga.","V⎓ (volts CC)","Tensão contínua para comando de 24 V, saídas de fontes e baterias. Vermelho em +, preto em −. Um sinal de menos significa que as pontas estão invertidas.","mV⎓ (milivolts)","Pequenos sinais CC: termopares, quedas em shunt. Máximo 600 mV; acima disso o display mostra OL.","Ω (resistência)","Resistência de um enrolamento, aquecedor, resistor ou cabo. O circuito deve estar sem tensão e isolado. O medidor envia 0,4 V por conta própria: um circuito energizado dá leitura errada e pode danificar o medidor. Use REL para cancelar a resistência das pontas.","Continuidade (bipe)","Emite um bipe quando a resistência é menor que cerca de 30 Ω. Verificação rápida de fios, fusíveis e contatos. Somente em circuitos sem tensão.","Teste de diodo","Mostra a queda direta: cerca de 0,5 a 0,7 V para silício, 1,8 a 3 V para um LED. Vermelho no ânodo. Reverso ou aberto mostra OL.","mA (corrente pequena)","Corrente CC/CA até 400 mA, em série com a carga (abra o circuito e coloque o medidor na abertura). A ponta vermelha vai na entrada mA. O fusível é de 440 mA.","A (corrente de 10 A)","Corrente até 10 A, em série. Ponta vermelha na entrada 10 A. O fusível é de 11 A. Nunca o coloque sobre uma fonte de tensão: é um curto-circuito.","Entradas (10A / mA / COM / VΩ)","COM é sempre a ponta preta. VΩ é para volts, ohms, continuidade e diodo. mA e 10A são só para corrente. Deixar a ponta vermelha em uma entrada de corrente ao medir tensão faz um curto na fonte e queima o fusível.","Congela o display para que você leia depois de tirar as pontas, por exemplo em um painel apertado.","Alterna entre faixa automática e manual e muda a faixa no modo manual. A faixa manual lê mais rápido e fica estável quando o valor oscila.","Registra os valores mínimo e máximo. Aperte de novo para alternar entre ao vivo, MAX, MIN e desligado. Útil para quedas de tensão e partida de motor.","REL Δ (relativo)","Toma a leitura atual como zero e mostra as diferenças em relação a ela. Primeiro encoste as pontas uma na outra na faixa Ω para remover a resistência das pontas.","Mostra a frequência da tensão CA (faixa V~). A rede é de 50 Hz. A saída de um inversor muda com o ajuste de velocidade.","Tecla amarela (~ / ⎓)","Alterna as faixas de corrente entre CA e CC. As faixas de tensão têm posições separadas no dial.","Segurança","Verifique o medidor e as pontas antes de usar (isolação trincada, categoria CAT correta, fusível bom). Comprovar-testar-comprovar: teste em uma fonte energizada conhecida, teste o circuito, teste a fonte conhecida de novo. Mantenha uma mão afastada do painel quando possível.","Alicate amperímetro","Mede corrente sem abrir o circuito, abraçando APENAS UM condutor. Também mede tensão, resistência e continuidade com pontas.","Medidor desligado.","A~ (corrente CA)","Abrace um fio de fase de um motor para ler a corrente de linha. Compare com a corrente da placa. Se abraçar dois condutores do mesmo circuito, os campos se anulam e a leitura fica próxima de zero.","A⎓ (corrente CC)","Corrente contínua com sensor Hall, por exemplo em cargas de 24 V e barramentos CC. Use ZERO no ar antes de medir.","Tensão CA com pontas, como no multímetro.","Tensão contínua com pontas.","Resistência com pontas, circuito sem tensão.","Bipe de continuidade com pontas, circuito sem tensão.","Garra e gatilho","Aperte o gatilho para abrir a garra e feche-a em torno de um condutor. Neste laboratório, toque em um terminal do circuito para abraçar o fio dele. O fio deve ficar no meio da garra.","Congela o valor mostrado.","Captura a corrente de partida (inrush). Aperte INRUSH e depois dê partida no motor: o pico permanece na tela. Um motor de partida direta puxa de 6 a 8 vezes a corrente de funcionamento por um instante; uma partida estrela-triângulo puxa cerca de um terço disso.","Registra a maior corrente vista (pico) até você zerar.","Cancela o offset do sensor em A⎓ e apaga o pico registrado.","Megôhmetro","Aplica uma alta tensão CC (250 a 1000 V) entre um condutor e a terra para medir a resistência de isolação em MΩ. Usado em motores, cabos e barramentos. Nunca é usado em circuito energizado.","Tensão de teste (250 / 500 / 1000 V)","Escolha pela tensão nominal do equipamento: 500 V para equipamento até 500 V (motor de 400 V típico), 1000 V para equipamento de 690 V, 250 V para fiação de comando sensível ou de baixa tensão.","LINE (ponta vermelha)","Vai no condutor sob teste, por exemplo um terminal de enrolamento de motor.","EARTH (ponta preta)","Vai na terra (PE) ou na carcaça do motor. Para testes fase-fase, coloque em outro enrolamento.","TEST (manter pressionado)","Mantenha pressionado para aplicar a tensão. A leitura sobe conforme o cabo carrega, então aguarde cerca de 60 segundos. Se o medidor encontrar mais de 30 V no circuito, ele se recusa a testar. Após o teste, o medidor descarrega o circuito por si mesmo: mantenha as pontas até a leitura cair.","Leitura e veredito","Acima de 100 MΩ é excelente, 10 a 100 MΩ é aceitável para um motor BT, 1 a 10 MΩ é limítrofe (seque e teste de novo), abaixo de 1 MΩ reprova. A tendência importa: registre cada teste e compare com o último.","Isole e bloqueie primeiro. Desconecte inversores, fontes, cartões de CLP e sensores eletrônicos: a tensão de teste os destrói. Não toque nas pontas nem no enrolamento durante ou logo após um teste.","Calibrador de mA / fonte de malha","Gera ou mede um sinal de malha de 4 a 20 mA e sinais de tensão. Usado para verificar transmissores, conversores I/P, posicionadores de válvulas, entradas analógicas de CLP e solenoides.","Modo","SOURCE mA injeta corrente em um dispositivo (OUT+ vermelho no + do dispositivo, OUT− preto no − do dispositivo). SOURCE V fornece 0 a 10 V. MEASURE mA lê uma malha em série. LOOP POWER fornece 24 V e lê a corrente. SIM TX se comporta como um transmissor, puxando a corrente ajustada de uma fonte externa de 24 V.","Salta para 4, 8, 12, 16 e 20 mA, os pontos padrão de verificação de calibração. Válvula 0 % é fechada e 100 % é aberta em um atuador ar-para-abrir.","Valor acima da faixa usado para testar se um dispositivo ou solenoide reage a alta corrente. Uma bobina de solenoide projetada para 24 V CC puxa corrente pela sua resistência: um sinal de 24 mA é fraco demais para um solenoide padrão de 24 V, mas suficiente para um conversor I/P.","+ / − e passo","Altera a saída pelo passo escolhido. Grosso é 1 mA, fino é 0,01 mA. Você também pode digitar o valor.","Nada sai dos terminais até você ligar a saída. Desligue-a antes de mover as pontas.","Conformidade","O calibrador só consegue acionar até cerca de 24 V. Se a carga precisa de mais tensão para a corrente ajustada, a saída satura e o aviso aparece. Causa típica: uma resistência alta, um contato aberto ou terminais errados.","Detector de tensão bipolar","Um detector com escada de LEDs e sem seleção de faixa. Ele carrega um pouco o circuito, então ignora tensões fantasma. É a ferramenta correta para comprovar que um circuito está sem tensão.","Escada de LEDs (12 a 690 V)","O LED aceso mais alto indica a faixa de tensão. A escada é aproximada: use um multímetro para um valor exato.","Polaridade + / −","Mostra a polaridade CC. As duas luzes CA acesas significam CA.","Autoteste","Encoste as duas pontas uma na outra ou aperte o autoteste para acender a escada com a bateria interna. Faça isso antes e depois de testar um circuito: comprovar-testar-comprovar.","Comprovar-testar-comprovar","1) Teste em uma fonte energizada conhecida. 2) Teste o circuito que você quer comprovar sem tensão, cada par (L-L, L-PE, L-N). 3) Teste a fonte conhecida de novo. Se a etapa 3 falhar, o resultado da etapa 2 não vale nada.","Caneta detectora de tensão sem contato","Detecta o campo elétrico CA ao redor de um fio energizado sem tocá-lo. Apenas triagem rápida: nunca comprova que um circuito está sem tensão.","LED e buzzer","Acende e apita quando detecta tensão CA perto da ponta.","Sensibilidade HI / LO","HI detecta a partir de cerca de 20 V, LO a partir de cerca de 90 V. Use LO para ignorar campos parasitas fracos ao lado de um cabo energizado.","Limites","Não detecta CC. Cabo blindado ou armado pode esconder o campo. Uma caneta silenciosa não significa sem tensão: use o detector bipolar ou um multímetro.","Multímetro","Megôhmetro","Calibrador de mA","Detector de tensão","Caneta NCV","Substituir o fusível","Toque no modo Aprender para ler o veredito.","último resultado","TESTANDO","BOM","ACEITÁVEL","LIMÍTROFE","REPROVADO: ruptura da isolação","Fonte mA","Fonte V","Medir mA","Alimentação da malha","Simular transmissor","SAÍDA ON","SAÍDA OFF","OUT+ (vermelho) no + do dispositivo, OUT− (preto) no − do dispositivo.","Saída de 0 a 10 V, máximo de cerca de 25 mA.","Coloque o medidor em série com a malha.","Fornece 24 V a um transmissor de 2 fios e lê a corrente da malha.","Age como um transmissor em uma malha externa de 24 V.","AUTOTESTE (manter pressionado)","Comprovar-testar-comprovar: teste uma fonte energizada conhecida, depois o seu circuito, depois a fonte conhecida de novo.","Apenas triagem rápida. Nunca use para comprovar que um circuito está sem tensão.","sensibilidade","Tensão detectada!","Sem campo","Escolha uma ferramenta pelo nome (multímetro, megôhmetro, alicate...)","Modo Aprender: ON","Modo Aprender","Toque em qualquer botão, posição do dial ou entrada para ver o que faz. Nada é acionado neste modo.","O que cada controle faz","não colocado","Toque para escolher esta ponta e depois toque em um terminal do circuito","Vermelha","Preta","Alicate","Caneta","Mude para o modo Teste e depois toque nos terminais.","Toque em um terminal do circuito para colocar a ponta selecionada.","toque nos terminais do circuito para colocar as pontas.","O que é esta peça? (ex.: alavanca, terminal L1)","Adicionar rótulo","Ainda não há rótulos. Toque na imagem onde está uma peça e dê um nome. Seus rótulos ficam guardados neste aparelho.","Minha foto","Excluir foto","Fechar","Faça pinça ou role para dar zoom. Toque em uma peça para rotulá-la.","Minhas fotos deste dispositivo","Adicione uma foto do equipamento real da sua fábrica, dê zoom e rotule as peças. As fotos ficam somente neste aparelho.","O armazenamento do celular está cheio. Exclua primeiro uma foto mais antiga.","Não foi possível ler esta foto.","Adicionar foto","Dispositivo de isolamento","Dispositivo de comando: NÃO é isolamento","Máquina / carga","Fonte de energia","Item do kit LOTO","Abrir esta peça","Toque em um número azul para ver o que essa peça faz. Faça pinça ou role para dar zoom, arraste para mover.","Exterior","Interior (corte)","LOTO aplicado","Bloqueado: o dispositivo de bloqueio e o cadeado impedem que a alavanca vá para ON. Essa é a ideia toda.","Em palavras simples","Como bloquear","Como comprovar que é seguro","Erros comuns","Seccionadora rotativa / chave seccionadora","Seccionadora de faca","Disjuntor miniatura (trilho DIN)","Disjuntor de caixa moldada","Plugue e tomada","Porta-fusível / chave fusível","Interruptor de luz","Botão de parada","Parada de emergência","Válvula esfera (alavanca)","Válvula gaveta / globo (volante)","Válvula borboleta (alavanca)","Engate rápido pneumático","Cadeado pessoal de segurança (vermelho)","Um cadeado, uma chave, uma pessoa. A chave fica no seu bolso. Usado em cada ponto de isolamento em que você trabalha.","Nunca empreste sua chave e nunca use um cadeado que não seja seu.","Cadeado do departamento (azul, chaves iguais)","Compartilhado por uma equipe, as chaves são iguais. Use somente se o seu procedimento permitir cadeados compartilhados. NÃO substitui o seu cadeado pessoal.","Qualquer pessoa com uma cópia pode abri-lo, então é uma proteção fraca para quem está em risco.","Cadeado de visitante / terceirizado (amarelo)","Fornecido a terceirizados e visitantes que trabalham no equipamento.","Mesma regra: chave pessoal, etiqueta pessoal.","Cadeado mestre (preto)","Cadeado de supervisor que também abre outros cadeados. Não é para bloqueio normal: ele elimina a proteção dos cadeados pessoais.","Somente para remoção de emergência por uma pessoa autorizada.","Presilha multicadeado (6 furos)","Uma barra articulada com vários furos. Instale no ponto (pelo furo do seccionador ou por outro dispositivo de bloqueio) para que cada trabalhador adicione seu cadeado pessoal. Bloqueio em grupo.","Uma presilha não bloqueia nada sozinha: precisa de um dispositivo de bloqueio ou de um furo por baixo.","Caixa de bloqueio em grupo","Guarda as chaves dos cadeados de vários pontos. Cada trabalhador coloca seu cadeado pessoal na caixa, então as chaves só podem ser liberadas quando todos terminarem.","Use em trabalhos longos com muitos pontos de isolamento e muitas pessoas.","Clipe de bloqueio para disjuntor miniatura (1 polo)","Encaixa sobre a alavanca de um disjuntor de trilho DIN e tem um furo para cadeado. Serve para um ou dois polos.","Não serve para disjuntor de caixa moldada com alavanca larga.","Barra de bloqueio multipolar para disjuntor miniatura (3 polos)","Barra que mantém vários manípulos de disjuntores miniatura em OFF ao mesmo tempo. Boa para disjuntores trifásicos de trilho DIN.","Barras e ligações de manípulo devem manter todos os polos em OFF.","Bloqueio para MCCB / manípulo largo","Cobre o manípulo largo de um disjuntor de caixa moldada e aceita um cadeado.","Serve em manípulos com cerca de 10 a 30 mm de espessura.","Bloqueio para válvula esfera / de alavanca","Prende em volta do tubo e da alavanca para que a alavanca não se mova. Serve para válvulas de quarto de volta.","Feche primeiro a válvula e depois instale. Não serve para válvula de volante.","Capa de volante para válvula gaveta / globo","Capa em duas peças que prende o volante. Ajustável para a maioria dos tamanhos de volante.","Feche totalmente a válvula antes de instalar a capa.","Bloqueio para válvula borboleta","Placa que mantém a alavanca da borboleta no entalhe de fechamento.","Feito para as alavancas de placa entalhada de válvulas borboleta.","Bloqueio de plugue (capa)","Envolve o plugue depois de desligado para que ninguém possa ligá-lo de novo.","Desligue primeiro, depois bloqueie o plugue e mantenha-o à vista.","Bloqueio por cabo (ajustável)","Um laço de cabo de aço com cadeado. Funciona em formas irregulares, em várias válvulas ao mesmo tempo ou em uma alavanca onde nenhum clipe serve.","Aperte o cabo para que o manípulo não se mova.","Bloqueio de engate rápido pneumático","Encaixa sobre um engate de ar desconectado para que não possa ser reconectado. Desconecte e depois ventile o ar a jusante.","Nunca bloqueie um engate que ainda está conectado e pressurizado.","Bloqueio de porta-fusível","Mantém o porta-fusível na posição aberta, ou retira-se o fusível e bloqueia-se o suporte vazio.","Retirar um fusível não é isolamento a menos que esteja bloqueado.","Capa de botão / parada de emergência","Trava um botão de comando no lugar. Somente para dispositivos de comando: um botão de parada travado não isola a energia.","Nunca como única proteção. Use junto com um ponto de isolamento real.","Capa de interruptor de parede","Cobre um interruptor de luz. Adequado somente para circuitos de iluminação.","Não é para isolamento de máquina.","Etiqueta PERIGO não operar","Cada cadeado recebe uma etiqueta com o nome da pessoa, a data, o motivo e os dados de contato. A etiqueta avisa os outros e diz a quem ligar.","Uma etiqueta sozinha não é um cadeado. Use a etiqueta com cadeado sempre que um cadeado puder ser instalado.","A ferramenta de prova para a verificação de ausência de tensão. Use entre todas as fases e para a terra.","Comprovar-testar-comprovar.","Calço / pino de segurança (gravidade)","Segura mecanicamente uma parte elevada (êmbolo de prensa, elevador) para que não possa cair.","A gravidade é uma fonte de energia: isolar o ar não impede que um êmbolo caia.","Válvula de purga / escape","Libera a pressão retida (ar ou fluido) depois que a alimentação é isolada e bloqueada.","Abra devagar, fique ao lado e depois confirme que o manômetro marca zero.","Vara de descarga (resistiva)","Descarrega capacitores com segurança. Os capacitores do barramento CC de um inversor também se descarregam sozinhos em alguns minutos.","Depois da descarga, meça para comprovar.","Motor de transportador: substituir um acoplamento desgastado","Você precisa substituir o acoplamento entre o motor e a caixa de engrenagens de um transportador. Isole a máquina e deixe-a segura.","Rede 400 V","Partida do motor","Motor do transportador","QS1 seccionadora principal (porta do painel)","F1 disjuntor do circuito de comando (24 V do painel do CLP da linha)","Este circuito é alimentado por outro painel, então a QS1 não o desliga.","SB1 botão de parada","SB0 parada de emergência","Elétrica: alimentação de 400 V do motor","Elétrica: comando de 24 V de outro painel","Prensa pneumática: liberar um travamento sob o êmbolo","Uma peça está travada sob o êmbolo de uma pequena prensa pneumática. Você vai colocar a mão na área da ferramenta. Isole todas as fontes de energia da prensa.","Ar da fábrica 6 bar","Reservatório de ar","Cilindro da prensa + êmbolo","V1 válvula de alimentação de ar comprimido","QF2 disjuntor de alimentação da prensa (solenoides e CLP)","Botão de partida bimanual","Elétrica: 230 V para as bobinas dos solenoides e o CLP","Pneumática: 6 bar nas linhas, no reservatório e no cilindro","Abra a válvula de purga e ventile o ar","Gravidade: o êmbolo elevado pode cair","Instale o calço de segurança sob o êmbolo","Skid de bomba com inversor: trocar um selo mecânico","O selo mecânico de uma bomba está vazando. A bomba é acionada por um inversor. Você vai abrir a carcaça da bomba e trabalhar perto dos terminais do inversor. Isole tudo.","Inversor (barramento CC)","Bomba","QS1 seccionadora do inversor","F2 alimentação de comando 24 V do inversor","V1 válvula de sucção (volante)","V2 válvula de recalque (alavanca)","Elétrica: 400 V para o inversor e o motor","Elétrica: alimentação de comando 24 V","Elétrica armazenada: capacitores do barramento CC do inversor (até cerca de 560 V)","Aguarde o barramento CC descarregar (etiqueta do inversor: 5 minutos)","Hidráulica: pressão de água na carcaça (4 bar)","Abra o dreno da carcaça e alivie a pressão","Linha de embalagem: três pessoas, um trabalho (bloqueio em grupo)","Você, Ahmed e Mona vão trabalhar ao mesmo tempo em partes diferentes da linha de embalagem. Cada um de vocês deve estar protegido por um cadeado pessoal no disjuntor principal, e o ar também deve ser isolado.","Linha de embalagem","Ar da fábrica","QF1 disjuntor principal (100 A)","V1 válvula de alimentação de ar","Plugue da rotuladora (tomada 230 V)","Elétrica: alimentação da linha 400 V","Elétrica: plugue da rotuladora 230 V","Pneumática: 6 bar na linha","Dosadora ligada na tomada","A dosadora está ligada em uma tomada e usa ar comprimido para a válvula de pinça. Substitua o bico de dosagem com segurança.","Tomada 230 V","Dosadora","Plugue de alimentação da máquina","Engate rápido de ar","Interruptor de luz da sala (somente iluminação)","Elétrica: 230 V na máquina","Pneumática: 6 bar retidos depois do engate","Liberar a energia armazenada","O que é o LOTO","Lock-out tag-out é o procedimento que torna uma máquina segura para trabalho: cada fonte de energia é isolada, bloqueada com um cadeado pessoal, etiquetada, liberada e comprovada sem tensão antes que alguém toque nela.","Os seis passos","1) Preparar: conhecer as fontes de energia, avisar as pessoas. 2) Desligar normalmente. 3) Isolar cada fonte. 4) Bloquear e etiquetar cada ponto. 5) Liberar a energia armazenada. 6) Verificar: tentar partir, depois comprovar com um testador.","Tipos de energia","Elétrica, pneumática, hidráulica, gravidade (partes elevadas), tensão de mola, térmica, química e energia elétrica armazenada em capacitores (o barramento CC de um inversor mantém até cerca de 560 V por minutos).","O que NÃO é isolamento","Um botão de parada, uma parada de emergência, uma chave seletora, uma saída de CLP ou um intertravamento por software é um dispositivo de comando. Ele pode falhar ou ser acionado por outra pessoa. Somente um dispositivo que interrompe fisicamente o caminho da energia (seccionador, disjuntor, válvula, plugue desligado) é um ponto de isolamento.","Cadeados e chaves","Um cadeado, uma chave, uma pessoa. Sua chave fica com você. Você remove somente o seu próprio cadeado. Se uma pessoa não estiver disponível, segue-se um procedimento de remoção definido (supervisor, verificações, inspeção); chaves mestras e cortadores de vergalhão são o último recurso.","Etiquetas","Uma etiqueta traz o nome do trabalhador, a data, o motivo e o contato. Ela é presa a cada cadeado. Somente etiqueta (sem cadeado) só é aceita quando não é possível instalar um cadeado, com salvaguardas extras.","Bloqueio em grupo","Cada trabalhador coloca um cadeado pessoal na presilha de cada ponto, ou em uma caixa de bloqueio em grupo que guarda as chaves dos cadeados dos pontos. A máquina só volta ao serviço quando o último cadeado pessoal é removido.","Verificação","Tente partir a máquina pelos comandos normais (com todos afastados) e depois comprove com um testador: teste em uma fonte energizada conhecida, teste cada par e para a terra, teste a fonte conhecida de novo. Verifique os manômetros para pressão de fluido e o barramento CC do inversor. Não confie em um único resultado.","Lado da alimentação","sempre energizado","Lado da carga","Etiqueta de classificação","C16 = dispara a 16 A térmico, magnético de 5 a 10 vezes o valor nominal. A IEC 60898 é a norma residencial / indústria leve.","Terminais","A entrada de alimentação no topo continua energizada no parafuso do terminal mesmo com o disjuntor em OFF. Trate a parte de cima como energizada.","Terminal","O parafuso da alimentação. Sempre energizado pelo lado do barramento.","Bimetal (térmico)","Aquece e se curva com a corrente de sobrecarga. Lento: dispara em segundos a minutos.","Bobina e êmbolo (magnético)","Um curto-circuito lança o êmbolo em milissegundos e abre os contatos.","Contatos","Câmara de extinção","Placas de aço dividem e resfriam o arco quando os contatos abrem sob carga.","Barra de acoplamento do disparo","Se um polo dispara, esta barra abre todos os polos. Um motor trifásico nunca deve continuar funcionando com duas fases.","Depois de colocar em OFF, teste o lado da carga com um testador bipolar entre todos os pares e para a terra.","O lado da alimentação do disjuntor continua energizado. Nunca toque nos terminais superiores.","Colocar o cadeado na porta do painel mas não na alavanca do disjuntor.","Usar um disjuntor que desarmou como ponto de isolamento: um disjuntor desarmado pode ser rearmado por outra pessoa.","Esquecer que os terminais do disjuntor acima estão energizados.","IEC 60947-2 / 60898. Um disjuntor com manípulo bloqueável só é aceito como ponto de isolamento se for marcado como adequado para isolamento.","Um disjuntor de trilho DIN que protege um circuito e também o liga e desliga. Um disjuntor unipolar abre somente o fio de fase. Para isolamento monofásico, um dispositivo bipolar (fase e neutro) é melhor. O clipe sobre a alavanca o mantém em OFF.","Alimenta: circuitos de tomadas ou de iluminação, 230 V.","Coloque o disjuntor em OFF.","Instale o clipe de bloqueio do disjuntor sobre a alavanca.","Adicione seu cadeado e sua etiqueta.","Disjuntor unipolar (monofásico, miniatura)","Dois polos ligados juntos. Usado para cargas bifásicas (400 V entre L1 e L2) ou monofásicas com chaveamento do neutro. Os dois polos abrem juntos, e o manípulo unido é bloqueado com uma única barra.","Alimenta: pequenos aquecedores, cargas bifásicas de 400 V ou 230 V com isolamento do neutro.","Coloque o manípulo unido em OFF.","Instale a barra de bloqueio multipolar sobre as duas alavancas.","Disjuntor bipolar (duas fases ou fase + neutro)","Três polos com uma barra de disparo comum. Protege e liga/desliga um circuito trifásico. Uma barra sobre as três alavancas unidas as mantém em OFF, e um cadeado na barra basta para uma pessoa.","Alimenta: motores e painéis trifásicos, 400 V.","Coloque as três alavancas unidas em OFF.","Instale a barra de bloqueio de 3 polos.","Adicione seu cadeado e sua etiqueta. Se várias pessoas trabalham, adicione uma presilha.","Disjuntor tripolar (trifásico, miniatura)","Disjuntor de caixa moldada (MCCB, 3 polos)","O disjuntor grande de um painel geral. Tem um manípulo largo com três posições: ON, OFF e DESARMADO (meio). Um disjuntor desarmado não está isolado: alguém pode rearmá-lo. Bloqueie na posição OFF com um clipe de manípulo largo. Os ajustes de disparo são reguláveis por seletores.","Alimenta: uma máquina ou um subpainel, até centenas de ampères.","Manípulo largo","Três posições: ON, OFF e DESARMADO (meio). Após um disparo, é preciso empurrá-lo totalmente para OFF e depois para ON. O clipe de bloqueio o mantém em OFF.","Seletor térmico (Ir)","Ajusta a corrente de sobrecarga. Se for ajustado alto demais, o cabo pode superaquecer antes de o disjuntor disparar.","Seletor magnético (Im)","Ajusta o limite de curto-circuito. Alto demais, uma falta distante pode não fazê-lo disparar.","Terminais de entrada (topo)","Sempre energizados: o cadeado não os torna seguros.","Terminal de entrada","Terminal de cobre para o cabo ou barramento. Energizado pela alimentação mesmo em OFF.","Contato e câmara de extinção","Contatos pesados abrem rápido. As placas dividem o arco para que ele esfrie e se apague.","Bimetal térmico","Curva-se com o calor da corrente de sobrecarga.","Bobina magnética","Uma forte atração magnética em um curto-circuito