 abre os contatos quase instantaneamente.","Barra de disparo comum","Une os três polos para que abram juntos.","Coloque o manípulo totalmente em OFF (após um disparo: empurre primeiro para OFF).","Instale o clipe de bloqueio para manípulo largo.","Adicione seu cadeado e sua etiqueta. Para uma equipe, adicione uma presilha ou uma caixa de bloqueio em grupo.","Teste os terminais de carga: todos os pares e para a terra. Teste seu testador em uma fonte conhecida antes e depois.","Bloquear um disjuntor desarmado: ele não está em OFF, apenas desarmado.","Confiar nos terminais de entrada depois do OFF: eles ainda estão energizados.","IEC 60947-2. Adequado para isolamento somente se marcado com o símbolo de seccionador.","Seccionadora rotativa (chave geral)","Uma chave com poder de interrupção em carga e manípulo giratório. Abre as três fases juntas com uma dupla interrupção do tipo visível em cada polo. O manípulo tem um furo para cadeados na posição OFF, então é bloqueado diretamente. Em uma porta de painel, é também o intertravamento da porta.","Alimenta: uma máquina ou um painel inteiro, geralmente trifásico 400 V.","Seccionadora","Contato auxiliar","Manípulo","Gire para 0 (OFF). Em OFF, a aba do manípulo alinha com o furo do cadeado, então você pode bloqueá-lo diretamente. Não pode ser girado para I enquanto estiver bloqueado.","Placa de características","Verifique a corrente nominal (A), a categoria de utilização (AC-23 = cargas de motor) e se está marcado como seccionador.","Parafusos de fixação","O invólucro não é o isolamento. Atrás dele, os terminais de entrada continuam energizados.","Terminais de entrada 1, 3, 5","Alimentação de entrada. Ainda energizada em OFF: mantenha os dedos afastados.","Contatos fixos","Pastilhas prateadas. Cada polo tem duas, então a corrente é interrompida em dois lugares.","Ponte giratória","Gira 90 graus com o manípulo. Em OFF, fica em pé: dá para ver o vão.","O vão em OFF é grande e fixado pela came, então a chave pode ser usada como seccionador.","Contato auxiliar","Abre antes dos contatos principais e avisa o circuito de comando para parar primeiro.","Pare primeiro a máquina normalmente (o seccionador não é feito para interromper grande corrente de falta).","Gire o manípulo para 0 (OFF).","Passe seu cadeado pessoal pelo furo do manípulo e adicione uma etiqueta. Para várias pessoas, use uma presilha.","Abra o painel (se o seu procedimento permitir) e teste os terminais de carga com um testador bipolar, todos os pares e para a terra, comprovando o testador antes e depois.","Lembre-se: os terminais de entrada deste seccionador continuam energizados.","Bloquear o intertravamento da porta mas não o manípulo.","Usar o desvio do manípulo para abrir a porta e deixar o seccionador em ON.","IEC 60947-3 e IEC 60204-1 (6.3): o dispositivo de seccionamento da alimentação deve poder ser bloqueado em OFF.","Fechado","Chave faca (fusível)","Um seccionador antigo mas muito claro. As lâminas saem das garras e você vê o vão com seus próprios olhos. Muitos têm fusíveis nas lâminas. Cuidado: o lado da articulação ou as garras do lado da entrada podem continuar energizados.","Alimenta: motores e painéis mais antigos, 400 V.","O vão é visível","Barra do manípulo","Move as três lâminas juntas. Um cadeado passa pelo furo do manípulo.","Fusível na lâmina","Muitas chaves faca levam o fusível na lâmina: abrir a chave também tira o fusível do circuito.","Terminal da articulação","A articulação é o lado da entrada em muitos quadros: energizada mesmo com a chave aberta. Verifique qual lado é a alimentação.","Garra (clipe)","A lâmina encaixa na garra. Garras desgastadas esquentam: procure marcas de queima.","Abra totalmente as lâminas e confira o vão a olho.","Passe um cadeado pelo furo do manípulo ou use uma presilha e um bloqueio por cabo.","Adicione uma etiqueta.","Teste o lado da carga dos fusíveis entre si e para a terra.","Trabalhar nos terminais da articulação achando que chave aberta significa sem tensão.","Abrir uma chave faca sob carga pesada: pode formar arco.","Uma interrupção visível é a forma mais forte de isolamento.","Fusível removido","Fusível instalado","Porta-fusível e fusível","Um fusível é um elo fraco proposital: o elemento fino derrete em sobrecarga ou curto-circuito. Um porta-fusível com gaveta removível pode isolar um circuito: retire o fusível e bloqueie a gaveta ou o suporte vazio. Nunca recoloque um fusível de outra corrente nominal.","Alimenta: circuitos de comando, pequenas cargas, ramais de motor.","Fusível na mão","Corpo cerâmico cheio de areia","Terminais do suporte","Os dois terminais de um suporte vazio podem continuar energizados do lado da alimentação.","Gaveta do fusível","Retirá-lo abre o circuito. Uma capa de bloqueio impede que seja empurrado de volta.","Tampa terminal","Superfície de contato. Mau contato aqui esquenta o fusível.","Estreitamento","O elemento é mais fino aqui, então derrete primeiro em sobrecarga.","Enchimento de areia","Absorve a energia e extingue o arco quando o elemento derrete.","Indicador","Um pequeno pino salta quando o fusível queimou.","Desligue a carga e depois retire a gaveta do fusível ou o fusível.","Instale a capa de bloqueio de fusível sobre a gaveta ou sobre o suporte vazio.","Adicione seu cadeado e sua etiqueta. Fique com o fusível.","Teste o lado da carga do suporte com um testador bipolar.","Trocar um fusível queimado por um maior ou por um fio: o cabo passa a proteger o circuito queimando.","Retirar um fusível sob carga: arco elétrico.","IEC 60269. Um fusível é proteção, não um seccionador, a menos que esteja em um seccionador-fusível.","Desenergizado","Energizado","Contator (acionamento de motor)","Um contator é uma chave acionada eletricamente. Uma bobina puxa uma armadura e três contatos de potência fecham. Ele liga e desliga o motor o dia todo, mas NÃO é um seccionador: os contatos podem soldar fechados, a armadura pode ser pressionada à mão ou mantida por uma saída de CLP, e os terminais acima continuam energizados. Isole a montante.","Alimenta: um motor ou aquecedor, acionado por um sinal de comando.","Bobina 24 V CC","pressione para testar","Energizada: a armadura está puxada","A mola mantém os contatos abertos","entreferro","Terminais 1, 3, 5 (entrada)","Lado da alimentação: energizado o tempo todo. Abrir o contator não remove isso.","Botão de teste","Pressioná-lo fecha os contatos à mão. Uma mão ou uma ferramenta pode dar partida no motor mesmo com a bobina sem energia.","Terminais da bobina A1/A2","A bobina pode ser alimentada por outro painel. Isolar o circuito de potência não remove essa tensão.","AC-3 = serviço de partida de motor. Verifique a tensão da bobina antes de testar.","Contatos móveis","Contatos de ponte prateados. Podem soldar após um curto-circuito e ficar fechados com a bobina sem energia.","Mola de retorno","Empurra a armadura de volta e abre os contatos quando a bobina perde energia.","Armadura","O ferro móvel. Uma saída de CLP, um relé ou uma mão pode mantê-lo puxado.","Bobina","Alguns watts mantêm os contatos. Bobina sem energia significa apenas ausência de sinal de comando, não isolamento.","O par de cima é o lado da entrada, sempre energizado.","Um contator não pode ser bloqueado como ponto de isolamento.","Isole a montante: o disjuntor ou a seccionadora rotativa que o alimenta.","Trate seus terminais de entrada como energizados.","Teste os terminais do lado do motor 2, 4, 6 depois de isolar a montante.","Desligar o contator e começar a trabalhar no motor.","Acreditar que \"a saída do CLP está desligada, então é seguro\".","IEC 60947-4-1. Contatores são dispositivos de manobra, não seccionadores.","Liberado","Pressionado (travado)","Uma capa em um botão de parada apenas impede que as pessoas o pressionem ou liberem. Não corta nenhuma energia, portanto não é LOTO.","Botão de parada de emergência","O cogumelo vermelho para a máquina rapidamente em uma emergência. Por dentro, ele abre dois contatos normalmente fechados por um mecanismo de abertura forçada. É um dispositivo de comando: diz ao controlador para parar, não isola a máquina. Você pode colocar uma capa nele, mas isso não é isolamento.","Fica no circuito de comando (24 V ou 230 V).","Somente a capa: NÃO é isolamento","Pressionado: contatos abertos à força e travados","Liberado: os contatos normalmente fechados conduzem o sinal","Cabeça de cogumelo","Pressione para parar. Ela trava abaixada. Gire ou puxe para liberar. Uma capa sobre ela só bloqueia as mãos.","Anel amarelo","As cores amarela e vermelha significam emergência. Elas são exigidas pela norma.","Bloco de contatos NF","Dois contatos normalmente fechados em série para redundância. Pressionar o botão os abre à força.","Êmbolo e trava","Mantém o botão abaixado após o aperto para que fique parado até alguém liberar de propósito.","Mola","Faz a cabeça subir quando é liberada.","Uma parada de emergência não é um ponto de isolamento. Não a use para LOTO.","Se o seu procedimento pedir uma capa de botão, instale-a apenas como lembrete extra.","Isole no disjuntor ou no seccionador.","Tente partir a máquina pelos comandos normais e depois teste os terminais de potência como de costume.","Pressionar a parada de emergência e começar a trabalhar.","Bloquear uma parada de emergência e chamá-la de \"isolada\".","ISO 13850 / IEC 60204-1: a parada de emergência é uma medida de proteção, não um método de isolamento (LOTO).","Fonte de 24 V CC (tensão de comando)","Ela converte 230 V CA em 24 V CC para o CLP, os sensores e os relés. Depois que o seccionador principal está em OFF, esta unidade ainda pode ser alimentada por outro painel, e os fios de comando podem carregar tensão externa. Seus capacitores de saída guardam carga por alguns segundos. Isole o disjuntor de entrada dela e comprove que os 24 V sumiram.","Alimenta: CLP, sensores, bobinas de relé, lâmpadas de sinalização.","Fusível","e filtro","Retificador","Capacitores de filtro","Transistor","de chaveamento","Transformador","(isola)","capacitores","de saída","Entrada CA","Entrada da rede. Isole o disjuntor que alimenta este terminal antes de tocar.","Saída 24 V CC","Baixa tensão, mas alimenta muitos dispositivos. Um curto ainda pode queimar um fio.","LED DC OK","Verde significa saída presente. Apagado não prova isolamento: sempre meça.","Fusível de entrada e filtro","Protege a fonte. O fusível pode queimar se a unidade falhar.","Guardam cerca de 325 V CC por vários segundos depois que a alimentação é cortada. Espere antes de abrir a unidade.","Separa o lado da rede do lado de 24 V. Cada lado precisa da sua própria verificação.","Capacitores de saída","Mantêm 24 V por pouco tempo depois do desligamento.","A unidade não tem ponto de bloqueio. Bloqueie o disjuntor que alimenta as entradas L e N.","Verifique se os 24 V também vêm de outra fonte (uma segunda fonte, uma bateria, um sinal externo).","Meça a saída + para − e para a terra. Espere os capacitores. Comprove o medidor em uma fonte conhecida.","Esquecer que um circuito de 24 V pode ser alimentado por outro painel.","Abrir a unidade segundos depois de desligar.","IEC 61558 / EN 61010: a saída pode ser SELV, a entrada não.","CLP e suas saídas","O CLP decide, não isola. Uma saída desligada, um modo \"STOP\" ou um intertravamento por software pode falhar ou ser alterado. Relés de saída podem colar. Algumas entradas e saídas são ligadas a uma alimentação diferente, então um CLP com a própria alimentação desligada ainda pode ter terminais energizados (tensão externa).","Controla: contatores, válvulas, lâmpadas.","Um LED apagado não significa sem tensão","Optoacoplador","entrada","de um sensor","Saída a relé","Tensão","externa","O CLP pode estar OFF e este terminal continuar energizado","Módulo de alimentação","O LED só diz que o módulo está alimentado. Não diz nada sobre os outros circuitos.","LEDs da CPU","RUN ou STOP é software. O modo STOP não isola nenhuma fiação de saída.","LEDs de entrada","Um LED aceso significa que há um sinal presente, inclusive um sinal de outra fonte.","LEDs de saída","Um LED apagado não prova que o fio de saída está sem tensão. Um relé colado ou uma tensão externa ainda pode estar presente.","CPU","Executa o programa. Um bug ou uma saída forçada pode ligar uma carga.","Separa o sinal de campo da CPU com luz. O fio de campo ainda pode carregar 24 V.","Bobina do relé","Puxa o contato de saída. O contato pode soldar.","Tensão externa","Uma alimentação de carga ligada pelos terminais do CLP a partir de outra fonte. Isole essa fonte também.","Um CLP não tem ponto de bloqueio. Isole a alimentação do CLP e de cada circuito ligado a ele.","Procure etiquetas de tensão externa (muitas vezes fios laranja ou um adesivo de aviso).","Meça nos terminais que vai tocar, não na entrada de alimentação do CLP.","Colocar o CLP em STOP e começar a trabalhar.","Confiar em um LED de saída apagado.","IEC 60204-1: sinais de software ou de comando não podem substituir o isolamento elétrico.","Estrela (Y)","Triângulo (Δ)","Barras de ligação","Motor trifásico","O motor é a carga, não um ponto de isolamento. Isole-o no disjuntor, na partida ou em um seccionador local e depois comprove que a caixa de terminais está sem tensão. Mesmo após o isolamento, o eixo pode continuar girando (inércia, ventilador, carga acionada) e um motor girando pode devolver tensão. Espere parar e bloqueie o eixo se houver pessoas trabalhando perto.","Alimentado por: um contator e um disjuntor trifásicos (400 V).","eixo girando","Caixa de terminais","Estrela: W2 U2 V2 ligados (400 V)","Triângulo: cada enrolamento entre duas fases","Placa de identificação","Leia a tensão, a ligação (Y ou Δ), a corrente e o grau IP. A ligação define como a caixa de terminais é ligada.","Abra somente depois de o circuito ser isolado e comprovado sem tensão.","Eixo","Um eixo girando pode prender roupas. Ele também pode continuar girando depois do isolamento.","Tampa do ventilador de resfriamento","O ventilador sopra ar sobre as aletas. Mantenha coberto; ele é o último a parar.","Enrolamentos do estator","Três conjuntos de bobinas, um por fase, criam um campo magnético girante.","Rotor","Barras de cobre ou alumínio em um núcleo de ferro. O campo o arrasta em rotação.","Pontas de enrolamento U1 V1 W1","Seis pontas chegam à caixa. As barras de ligação decidem estrela ou triângulo.","Barras de ligação erradas em uma alimentação de 400 V queimam o motor ou o deixam fraco.","Terra","Liga a carcaça à terra. Nunca a remova.","Isole na partida ou no disjuntor e bloqueie ali (o motor em si não tem ponto de bloqueio).","Espere o eixo parar; bloqueie-o se houver pessoas por perto.","Teste U1, V1, W1 entre si e para a terra antes de tocar.","Comprovar-testar-comprovar com um testador bipolar na caixa de terminais, seis pares.","Trabalhar no motor porque \"ele parou\".","Abrir a caixa com a máquina ainda girando e gerando tensão.","IEC 60034. Um motor girando pode atuar como gerador; isole o acionamento e espere a parada total.","Motor monofásico com capacitor de funcionamento","Um pequeno motor de 230 V, comum em ventiladores, bombas e compressores. Tem um enrolamento principal e um segundo enrolamento alimentado por um capacitor para iniciar a rotação. O capacitor pode manter uma carga dolorosa por minutos depois de desligado. Isole a alimentação e depois descarregue o capacitor por um resistor antes de tocá-lo.","Alimentado por: um disjuntor bipolar ou um plugue, 230 V.","Carga armazenada: descarregue antes de tocar","Capacitor de funcionamento","A lata azul em cima. Ele armazena energia mesmo com o motor desligado da tomada.","Tensão, velocidade, potência e valor do capacitor.","Aletas de resfriamento","Poeira e óleo nas aletas fazem o motor esquentar.","Enrolamento principal","Alimentado diretamente pela rede.","Enrolamento de partida (auxiliar)","Alimentado através do capacitor. O capacitor desloca a fase para formar um campo girante.","Pode manter várias centenas de volts depois do desligamento. Descarregue por um resistor, nunca com uma chave de fenda.","Rotor de gaiola simples, igual ao de um motor trifásico.","Isole a alimentação de 230 V: disjuntor ou plugue, e bloqueie.","Espere um minuto e descarregue o capacitor por um resistor.","Meça nos terminais do capacitor: deve marcar 0 V.","Tocar os terminais do capacitor depois de desligar da tomada.","Curto-circuitar o capacitor com uma chave de fenda: faíscas e danos.","IEC 60034 / IEC 61010. Capacitores podem reter carga: use um resistor de descarga.","Em funcionamento","Isolado há 10 s","Após 5 min","Um inversor retifica a rede em um barramento CC (cerca de 560 V em 400 V) mantido por grandes capacitores, e depois gera uma nova CA para o motor. Depois que você isola e bloqueia a alimentação, os capacitores mantêm o barramento carregado por minutos. A etiqueta do inversor informa o tempo de espera (muitas vezes 5 minutos). Meça DC+ a DC- e espere até ficar próximo de zero.","Alimenta: um motor com velocidade ajustável. Os terminais de comando podem ter alimentações separadas.","PERIGO","Esperar 5 min após desligar","Capacitores do barramento CC","6 diodos","Inversor (estágio de saída)","Tensão do barramento CC","Em funcionamento: o barramento está em cerca de 560 V","Isolado, mas o barramento ainda é letal","Próximo de zero: meça para confirmar","Display","Um display apagado não significa que o barramento CC está descarregado.","Etiqueta de aviso","Informa o tempo de espera antes de abrir as tampas.","Terminais DC+ DC-","Meça aqui entre DC+ e DC-. Use um medidor com classificação para a tensão do barramento (1000 V).","Seis diodos transformam a CA trifásica em CC.","Grandes capacitores eletrolíticos. Descarregam devagar por resistores de sangria.","IGBTs picam a CC em uma nova CA para o motor. Os cabos de saída também ficam energizados enquanto ele funciona.","Medidor do barramento","Mostra como a tensão cai depois do isolamento. Inversores reais têm um resistor de sangria que pode falhar: sempre meça.","Isole e bloqueie a alimentação do inversor (disjuntor ou seccionadora rotativa).","Espere o tempo impresso no inversor.","Meça DC+ para DC- e para a terra; deve ficar próximo de zero.","Comprove seu medidor em uma fonte conhecida, meça o barramento, comprove de novo.","Abrir a tampa alguns segundos depois de desligar.","Medir com um medidor sem classificação para a tensão do barramento.","IEC 61800-5-1: os inversores devem trazer um aviso e o tempo de descarga.","Tipos de alimentação: monofásica, bifásica e trifásica","Monofásico é um fio vivo (L) e um neutro (N): 230 V. Uma carga bifásica é alimentada por duas das três fases: 400 V entre elas, sem neutro. O trifásico tem três fios vivos defasados em 120 graus: 400 V entre quaisquer dois, 230 V de cada um para o neutro. Cada um precisa de um dispositivo que abra todos os seus fios vivos e de um teste entre todos os pares, mais para a terra.","Monofásico","Bifásico","Trifásico","3 testes:","6 testes:","3 pares de fases, 3 para a terra","Pares para um circuito trifásico","Adicione N para a terra quando houver neutro","Iluminação, tomadas, máquinas pequenas. Isole com um dispositivo bipolar (L e N).","Duas das três fases: 400 V entre elas. Não há neutro, então os dois fios estão energizados em relação à terra.","Motores e cargas grandes. Abra os três juntos.","Onda senoidal","A tensão oscila entre mais e menos 50 vezes por segundo.","Defasagem","Duas fases de um sistema trifásico estão defasadas em 120 graus, então L1–L2 é 400 V, não 460 V.","Três ondas","Ondas igualmente espaçadas dão um campo girante suave em um motor.","Pares de teste","Teste todos os pares; um único teste pode deixar passar um fio energizado.","Escolha um dispositivo que abra todos os fios vivos do circuito.","Bloqueie e etiquete.","Teste cada par listado na vista em corte.","Comprovar-testar-comprovar com um testador bipolar adequado.","Testar um único par e declarar sem tensão.","Isolar somente a fase em um circuito monofásico.","IEC 60364-5-53 e o procedimento de LOTO da planta.","O dispositivo de bloqueio trava a alavanca ou o volante. A válvula não pode ser aberta enquanto o cadeado estiver colocado.","Válvula esfera (alavanca de quarto de volta)","Dentro há uma esfera com um furo. Alavanca ao longo do tubo: o furo se alinha e a água ou o ar flui. Alavanca atravessada: o lado maciço fica de frente para o fluxo e ele para. Você vê a posição pela alavanca, e por isso é a válvula de isolamento favorita. O bloqueio prende a alavanca para que não gire. A pressão ainda pode ficar retida a jusante: alivie-a antes do trabalho.","Isola: linhas de água, ar, óleo ou gás.","Alavanca ao longo do tubo = ABERTA","Alavanca atravessada no tubo = FECHADA","sem fluxo","Pressão a montante, talvez retida a jusante","Alavanca","Mostra a posição: ao longo do tubo é aberto, atravessado é fechado. O bloqueio prende a alavanca.","Corpo da válvula","A esfera fica dentro. Classificada para uma pressão: verifique a marcação.","Tubo flangeado","Pode haver pressão dos dois lados de uma válvula fechada.","Esfera com furo","Sede","Sedes macias (PTFE) vedam a esfera. Uma sede desgastada vaza mesmo fechada.","Haste","Gira a esfera 90 graus. A gaxeta ao redor mantém o fluido dentro.","Lado a jusante","A pressão retida aqui deve ser aliviada antes de abrir o tubo.","Feche a válvula (alavanca atravessada no tubo).","Instale o bloqueio de válvula esfera sobre a alavanca e o tubo.","Adicione cadeado e etiqueta e depois alivie a pressão a jusante.","Abra a válvula de purga ou leia o manômetro: deve mostrar 0 bar e permanecer em 0.","Fechar a válvula mas deixá-la sem cadeado.","Abrir a linha sem aliviar a pressão retida.","ISO 5211 / procedimento de LOTO da planta. Sempre verifique pressão zero.","Válvula gaveta / globo (volante)","Você gira um volante muitas vezes e uma cunha desliza atravessando o tubo. Uma haste ascendente mostra a posição: haste para cima é aberta, haste para baixo é fechada. O volante gira fácil com uma chave, então o bloqueio deve prender o volante. Conte as voltas e não confie numa válvula que gira livre demais: a cunha pode estar solta ou quebrada.","Isola: linhas de água, vapor, óleo.","Haste para cima = ABERTA","Haste para baixo = FECHADA","Volante","Gire no sentido horário para fechar. A capa de bloqueio o prende.","Haste ascendente","Corpo","A pressão nominal e a seta de sentido do fluxo são fundidas nele.","Cunha (gaveta)","Desliza atravessando o tubo. Uma cunha solta ou quebrada deixa a válvula aparentemente fechada mas vazando.","Haste roscada","Muitas voltas movem a cunha um pouco: lento e preciso.","A cunha veda contra os anéis de sede.","Volante","Somente força das mãos. Não use chave sobre a capa de bloqueio.","Feche totalmente a válvula à mão (conte as voltas).","Instale a capa de volante sobre o volante.","Adicione cadeado e etiqueta e depois alivie a linha.","Verifique o manômetro ou abra o ponto de purga: a pressão deve ser zero e permanecer zero.","Confiar em uma válvula que gira sem resistência.","Bloquear uma válvula que está apenas parcialmente fechada.","Uma única válvula pode vazar: para fluidos perigosos, use bloqueio duplo e sangria.","Válvula borboleta (alavanca com placa entalhada)","Um disco em uma haste gira um quarto de volta dentro do tubo. A alavanca fica presa em entalhes de uma placa: paralela ao tubo é aberta, atravessada é fechada. A placa de bloqueio encaixa em um entalhe e recebe um cadeado. Um revestimento de borracha faz a vedação, então verifique o desgaste.","Isola: grandes linhas de água e ar.","O revestimento de borracha veda contra o disco","Preso em um entalhe. Paralelo ao tubo = aberta.","Placa entalhada","A placa de bloqueio passa pelo entalhe de fechamento e recebe um cadeado.","Corpo wafer","Fica entre dois flanges do tubo. Os parafusos seguram todo o conjunto.","Disco","Gira o disco 90 graus.","Revestimento","Sede de borracha. Um revestimento danificado vaza quando fechado.","Feche a válvula (alavanca atravessada no tubo) e deixe-a assentar no entalhe de fechada.","Instale a placa de bloqueio da válvula borboleta.","Adicione cadeado e etiqueta. Alivie a pressão.","Manômetro em zero, dreno aberto, sem fluxo.","Deixar a alavanca no entalhe de aberta e bloqueá-la.","API 609 / procedimento de LOTO da planta.","Desconectado","Conectado","Engate","Não é possível bloquear um engate unido. Desconecte-o primeiro e depois instale a tampa de bloqueio.","Um par de encaixe rápido para ar comprimido. Puxe a luva e o plugue sai. Em um bom engate, o lado da alimentação fecha automaticamente, mas o lado da máquina mantém a pressão até você ventilar. A tampa de bloqueio cobre a tomada para que o plugue não possa voltar.","Isola: o ar comprimido para uma ferramenta ou máquina.","Lado da máquina","Ventile o lado da máquina","Tomada com luva","Puxe a luva para trás para soltar o plugue.","Encaixa na tomada. O lado da máquina ainda retém ar se a mangueira estiver fechada.","Mangueira de alimentação","Com pressão enquanto o ar da fábrica estiver ligado.","Desligue a máquina e depois feche a válvula principal de ar, se possível.","Puxe a luva e desconecte o engate.","Ventile o lado da máquina, instale a tampa de bloqueio, adicione cadeado e etiqueta.","O manômetro do lado da máquina marca 0 bar, sem chiado da válvula de purga.","Desconectar e deixar o plugue pendurado na mangueira sem cadeado.","Um engate desconectado é uma interrupção que você vê; adicione um cadeado para que não possa ser reconectado.","Fechado e ventilado","Unidade de tratamento de ar com válvula de descarga bloqueável (FRL)","O filtro, o regulador e o lubrificador que ficam na frente de uma máquina. Muitos têm uma válvula deslizante com furo para cadeado. Fechada, corta a alimentação E abre a jusante para a atmosfera, então o ar da máquina é ventilado em um só movimento. É o melhor isolamento de ar comprimido em uma máquina.","Isola: o ar comprimido para uma máquina e o ventila.","Botão empurrado: o ar flui","Botão puxado: ar cortado e lado da máquina ventilado","ENTRADA 6 bar","SAÍDA","EXH (exaustão)","Alimentação bloqueada, o lado da máquina ventila","Válvula deslizante bloqueável","Empurre para abrir, puxe para fechar e ventilar. O furo recebe um cadeado.","Manômetro","Mostra a pressão do lado da máquina. Deve cair a 0.","Copo do filtro","Drena água e sujeira. Despressurize antes de remover o copo.","Lubrificador","Adiciona uma névoa de óleo para ferramentas pneumáticas.","Carretel da válvula deslizante","Fechada: a alimentação é bloqueada e o lado da máquina conecta à exaustão.","Porta de exaustão","O ar retido sai aqui. Você ouve um chiado que para.","Alimentação","Sempre com pressão a montante da válvula.","Feche a válvula deslizante. O lado da máquina ventila com um chiado.","Passe seu cadeado pelo furo da válvula.","Adicione uma etiqueta e leia o manômetro: 0 bar.","O manômetro marca 0. Tente apertar o gatilho de uma ferramenta: nada se move.","Bloquear uma válvula sem exaustão e deixar ar retido.","ISO 4414 / ISO 14118: ventile a energia pneumática armazenada.","Ventilado (0 bar)","Pressurizado (6 bar)","Tanque","A válvula de entrada está bloqueada fechada e o dreno está aberto: o tanque não pode ser pressurizado.","Reservatório de ar (vaso de pressão)","Um tanque cheio de ar comprimido continua perigoso muito depois de o compressor parar. Isole a válvula de entrada e bloqueie-a, abra o dreno e a purga e espere o manômetro marcar zero. Um dreno fechado com saída bloqueada ainda retém pressão, então abra-o totalmente e deixe aberto enquanto trabalha.","Armazena: ar comprimido para ferramentas e cilindros.","Válvula de segurança","Pontos = ar comprimido","Vazio: 0 bar","Deve marcar zero antes de qualquer trabalho. Um manômetro quebrado também mostra zero: confirme com o dreno.","Válvula de isolamento de entrada","Feche e bloqueie. A pressão do compressor não pode reencher o tanque.","Válvula de dreno","Abra totalmente para esvaziar água e ar. Deixe aberta durante o trabalho.","Abre na pressão nominal do vaso. Nunca bloqueie nem pinte.","Ar comprimido","Energia armazenada. Um vaso que estoura é muito mais perigoso que uma mangueira que estoura.","Manômetro","Mostra o que sobrou lá dentro.","Feche e bloqueie a válvula de entrada.","Abra totalmente o dreno e a válvula de purga.","Espere o manômetro chegar a 0 bar e mantenha o dreno aberto.","Manômetro em 0 e sem ar no dreno. Verifique de novo após um minuto: a pressão pode voltar a subir.","Achar que o tanque está vazio porque o compressor está desligado.","Fechar o dreno de novo depois de ventilar.","PED 2014/68/UE e regras locais de vasos de pressão.","Fluido ventilado","Sistema carregado","Sistema","Acumulador hidráulico","Um cilindro de aço com uma bexiga de borracha cheia de nitrogênio. O lado do óleo armazena pressão que pode mover um cilindro minutos depois que a bomba para. Isole a bomba, abra a válvula de sangria manual para o tanque e veja o manômetro cair a zero. O lado do gás mantém a pré-carga: nunca afrouxe o próprio acumulador.","Armazena: energia hidráulica para fixadores e prensas.","Óleo","Acumulador","O lado do óleo mantém a pressão do sistema","Lado do óleo ventilado; a pré-carga de gás permanece","Manômetro do lado do óleo","Cai para 0 depois que a sangria é aberta. É este que você verifica.","Manômetro do lado do gás","A pré-carga de nitrogênio permanece. É normal e não é isolada pela sangria.","Válvula de gás","Somente pessoas treinadas carregam ou descarregam o gás.","Porta de óleo","Conecta-se ao circuito hidráulico pelo bloco de isolamento.","Gás nitrogênio","Gás comprimido que empurra o óleo para fora quando a bomba para.","Bexiga","Um saco de borracha que separa o gás do óleo.","Óleo em alta pressão pode penetrar na pele. Nunca procure vazamentos com a mão.","Desligue a bomba e isole e bloqueie a alimentação dela.","Abra a válvula de sangria manual para o tanque (ela pode ter um bloqueio).","Veja o manômetro cair a 0 bar.","Manômetro do lado do óleo em 0 bar depois da sangria. Tente mover a máquina: nada acontece.","Afrouxar uma conexão com pressão de óleo ainda dentro.","Esquecer o acumulador quando a bomba está isolada.","ISO 4413: sistemas hidráulicos devem ter um meio de aliviar a energia armazenada.","Descarregado (0 V)","Carregado (560 V)","Capacitores","Banco de capacitores (barramento CC do inversor)","Capacitores armazenam carga como uma garrafa armazena água. Depois que a alimentação é desligada, um banco de capacitores de inversor pode manter 560 V por minutos. Espere o tempo da etiqueta e depois comprove zero com um medidor entre + e − e para a terra. Uma vara de descarga com resistor (nunca uma chave de fenda) descarrega um banco com segurança.","Armazena: carga em inversores, fontes, capacitores de motor.","Camadas de folha enroladas com eletrólito","Vara de descarga","Positivo e negativo. Não faça ponte entre eles com uma ferramenta.","Marcação de polaridade","Polaridade errada pode fazer um capacitor eletrolítico estourar.","Leitura de tensão","Comprove com um medidor com classificação para a tensão do barramento: antes e depois do trabalho.","Camadas de folha","Duas folhas separadas por papel embebido em eletrólito. A carga fica nas folhas.","Eletrólito","Um líquido que pode vazar ou secar com a idade.","Caminho de sangria","Um resistor descarrega o banco lentamente. Se ele falhar, a carga permanece.","Isole e bloqueie a alimentação do inversor.","Espere o tempo impresso na etiqueta.","Meça + para −, + para a terra, − para a terra: tudo próximo de 0 V.","Comprove o medidor, meça, comprove o medidor de novo.","Descarregar com uma chave de fenda: arco, queimadura e danos.","IEC 61800-5-1; EN 50110-1.","Êmbolo abaixado","Êmbolo elevado","Êmbolo","Com o calço de segurança sob o êmbolo, ele não consegue descer mesmo que o ar seja liberado.","Êmbolo de prensa elevado (gravidade)","Um êmbolo mantido no alto por pressão de ar ou óleo tem energia potencial: se a pressão vaza, ele cai com todo o seu peso. Isolar e ventilar não basta. Coloque um calço ou pino mecânico de segurança sob ele e só então trabalhe na área da ferramenta. O calço faz parte do bloqueio e recebe o seu cadeado.","Armazena: energia gravitacional de uma massa elevada.","A pressão de ar no cilindro mantém o êmbolo no alto","Nada o segura se o ar vazar","A cabeça móvel. Quando elevada, seu peso é sustentado pelo ar, não por metal.","Cilindro","Ventilado e bloqueado também, mas nunca se confia somente nisso.","Área da ferramenta","Onde as mãos vão. É o motivo do calço.","Lado do ar","A pressão aqui levanta e mantém o êmbolo.","Haste","Transmite a força para baixo até o êmbolo.","Pare a prensa e isole e bloqueie o ar e a energia elétrica.","Levante o êmbolo se necessário e insira o calço de segurança sob ele.","Coloque seu cadeado no calço e uma etiqueta na prensa.","Baixe o êmbolo suavemente sobre o calço e confira se ele está firmemente assentado.","Confiar somente na válvula de ar.","Enfiar a mão porque o ciclo está parado.","ISO 14118 / OSHA 1910.147: calce ou restrinja cargas gravitacionais.","Comprimida (carregada)","O pino de retenção prende a mola. Ela não pode saltar enquanto o pino e o cadeado estiverem colocados.","Mola sob carga (fixador, freio, mola de retorno)","Uma mola comprimida continua empurrando mesmo com todas as alimentações cortadas. Freios por mola, fixadores e molas de retorno podem se mover ou lançar peças quando você afrouxa um parafuso. Bloqueie o movimento com um pino ou um grampo, ou libere a mola devagar e sob controle, antes de abrir qualquer coisa que a prenda.","Armazena: energia mecânica em uma mola comprimida.","Energia armazenada: vai empurrar quando liberada","O pino segura a mola","O comprimento comprimido é menor que o comprimento livre. A diferença é a energia armazenada.","Placa de extremidade fixa","Os parafusos aqui suportam toda a força da mola.","Haste-guia","Mantém a mola reta para que não flambe.","Libere ou bloqueie a mola antes de afrouxar qualquer parafuso.","Instale um pino de retenção ou um grampo.","Coloque um cadeado no pino e etiquete.","Tente mover a peça com a mão: ela deve ficar parada.","Afrouxar os parafusos que prendem uma mola carregada.","ISO 14118: restrinja molas e outras energias mecânicas armazenadas.","Resfriado (30 °C)","Quente (180 °C)","Tubo","A barreira e a etiqueta impedem o acesso até a temperatura ser confirmada.","Tubo ou vaso quente (energia térmica)","Calor também é energia armazenada. Uma linha de vapor é isolada e bloqueada como qualquer outra, mas o metal e o fluido continuam quentes por horas. Deixe esfriar ou use o EPI correto, e verifique a temperatura da superfície com um termômetro antes de tocar ou abrir. Abrir uma linha quente pode liberar vapor ou condensado quente.","Armazena: calor no metal e no fluido.","superfície","Vapor ou fluido quente dentro","Fluido frio, drenado","Não toque","Isolamento ou metal exposto","Metal exposto pode queimar ao toque. O isolamento esconde a temperatura real.","Termômetro","Leitura infravermelha ou por contato da superfície antes de tocar.","Vazamento de vapor","Invisível perto do tubo e muito perigoso.","Fluido dentro","Isole, drene e ventile a linha antes de abrir um flange.","Isole e bloqueie as válvulas de vapor ou fluido quente.","Drene, ventile e deixe esfriar.","Verifique a temperatura da superfície e depois etiquete e isole a área com barreira.","Leitura do termômetro abaixo do limite do seu procedimento (por exemplo 45 °C).","Tocar para \"sentir se está frio\".","Abrir um flange em uma linha isolada mas ainda quente.","EN 563 / ISO 13732-1: limites de temperatura de superfícies tocáveis.","Bloqueado","Cadeado","Cadeado LOTO (uma pessoa, um cadeado, uma chave)","Um cadeado de bloqueio é chaveado para uma só pessoa. Somente você tem a chave, então somente você pode retirar o seu cadeado. Ele leva o seu nome. Se você sair do trabalho, seu cadeado permanece até você voltar. Ninguém retira o cadeado de outra pessoa sem o procedimento escrito da planta. Use um cadeado somente para LOTO, nunca para um armário ou uma caixa de ferramentas.","Finalidade: controle pessoal do dispositivo de isolamento.","Aberto: a chave está no cadeado","Bloqueado: a única chave fica no seu bolso","A chave levanta cada pino exatamente até a linha de cisalhamento: o cilindro gira","Sem chave: os pinos superiores cruzam a linha de cisalhamento e travam o cilindro","Haste (arco)","O arco temperado que passa pela presilha. Use um cadeado com arco curto para que não possa ser forçado.","Entrada da chave","Chave única. Sem chave mestra para o grupo, exceto a de emergência do supervisor, mantida sob controle.","Plaqueta de nome","Seu nome e departamento, para que todos saibam quem está trabalhando. Adicione uma etiqueta com telefone e data.","Chave","Retire-a e mantenha-a com você o tempo todo. Nunca a deixe no cadeado.","Conjunto de pinos","Cada conjunto tem um pino superior e um pino inferior de comprimentos diferentes.","Linha de cisalhamento","Somente a chave certa alinha cada pino com esta linha. É isso que permite o cilindro girar.","Empurra os pinos para dentro do cilindro quando não há chave.","Passe o arco pelo furo do dispositivo de isolamento ou da presilha.","Empurre o arco até fechar com um clique. Puxe para testar.","Guarde a chave com você e adicione sua etiqueta.","Deixar a chave no cadeado ou em uma gaveta.","Usar um cadeado comum que tem chave duplicada.","OSHA 1910.147(c)(5): dispositivos de bloqueio devem ser duráveis, padronizados e identificáveis.","Um cadeado","Três pessoas","Cadeados","Presilha multicadeado (vários trabalhadores, um ponto de isolamento)","Quando mais de uma pessoa trabalha em uma máquina, uma presilha dá a cada pessoa um furo para o seu cadeado. A presilha permanece até o último cadeado ser removido, então a primeira pessoa a terminar não pode reenergizar a máquina enquanto os outros ainda estão dentro. Seis furos é comum.","Usado com: disjuntores, válvulas, plugues que têm apenas um furo de cadeado.","Três cadeados: a máquina permanece isolada até os três serem removidos","Uma pessoa, um cadeado","Mordente da presilha","Dobra sobre a argola ou o manípulo do dispositivo e fecha com os cadeados.","Argola","O furo de cadeado do dispositivo de isolamento. Sem a presilha, só um cadeado cabe aqui.","Primeiro cadeado","Cada pessoa coloca seu próprio cadeado antes de começar o trabalho.","Furos livres","Não compartilhe um cadeado nem adicione um segundo cadeado de outra pessoa. Se precisar de um furo, use outra presilha.","Instale a presilha sobre a argola do dispositivo de isolamento.","Cada trabalhador adiciona seu próprio cadeado e etiqueta.","Remova somente o seu próprio cadeado ao terminar. A última pessoa libera o dispositivo.","Remover a presilha porque \"minha parte acabou\".","Duas pessoas compartilhando um cadeado.","OSHA 1910.147(f)(3): o bloqueio em grupo dá a cada empregado controle pessoal.","Caixa","Caixa de bloqueio em grupo (trabalhos grandes, muitos pontos de isolamento)","Em um trabalho grande há muitos pontos de isolamento. A pessoa autorizada bloqueia cada ponto com um cadeado e coloca a chave desse cadeado dentro da caixa do grupo. Cada trabalhador então coloca seu próprio cadeado na caixa. As chaves ficam presas até o último trabalhador remover seu cadeado. Um cadeado por trabalhador em uma caixa libera muitos pontos.","Usado com: um procedimento escrito de bloqueio em grupo.","CAIXA DE BLOQUEIO EM GRUPO","Chaves dentro","Cada chave pertence a um cadeado em um ponto de isolamento","A, B, C: chaves dos cadeados dos pontos   M: chave reserva sob controle do supervisor","Tampa aberta","Somente a pessoa autorizada abre a caixa, para colocar as chaves. Depois ela é fechada e bloqueada.","Fenda das chaves","As chaves entram aqui e não podem sair depois que a caixa é bloqueada.","Presilha para cadeados pessoais","Cada trabalhador adiciona aqui um cadeado pessoal. A caixa só abre quando todos tiverem removido o seu.","Indica quem é o responsável e a qual trabalho esta caixa pertence.","Chave A","A chave do cadeado do ponto de isolamento A. Está presa na caixa.","Chave mestra M","Somente para remoção de emergência, conforme o procedimento escrito.","Etiquetas das chaves","Uma letra ou número que corresponde à lista de pontos.","Bloqueie cada ponto de isolamento com seu próprio cadeado.","Coloque as chaves desses cadeados na caixa.","Feche a caixa. Cada trabalhador a bloqueia com um cadeado pessoal.","Deixar uma chave fora da caixa.","Fechar a caixa antes de conferir a lista de pontos.","OSHA 1910.147(f)(3)(ii): procedimentos de bloqueio em grupo.","Em branco","Preenchida","Etiqueta de perigo (quem, quando, por quê)","A etiqueta diz a todos quem colocou o cadeado, por quê e como contatá-lo. Um cadeado impede o dispositivo. Uma etiqueta diz o que está acontecendo. Uma etiqueta sozinha nunca basta onde um cadeado pode ser instalado. Preencha antes de pendurar, com marcador permanente.","Pendura em: o cadeado ou o dispositivo de isolamento.","NÃO OPERAR","","Depto","Manutenção","Data","Motivo","Troca de rolamento","Telefone","Ramal 214","Somente a pessoa nomeada aqui a remove","Cabeçalho","Vermelho e branco, para ser visto de longe. A palavra PERIGO não pode passar despercebida.","Nome e departamento","Quem bloqueou. Os outros trabalhadores podem perguntar a essa pessoa antes de fazer qualquer coisa.","Que trabalho está sendo feito. Isso evita que alguém ligue a máquina \"só para conferir\".","Para que o responsável possa ser contatado em caso de dúvida.","Preencha nome, departamento, data, motivo e telefone antes de pendurar.","Pendure-a no cadeado ou no dispositivo de isolamento com uma abraçadeira de plástico.","Pendurar uma etiqueta em branco.","Usar uma etiqueta sem cadeado onde um cadeado pode ser instalado.","ANSI Z535.5 / OSHA 1910.145: etiquetas de perigo.","1. Comprovar","2. Testar o ponto","3. Comprovar de novo","Passo","Testador de tensão bipolar: comprovar, testar, comprovar","Uma leitura zero não significa nada se o testador estiver quebrado. Por isso você comprova que ele funciona em uma fonte viva conhecida, testa o ponto isolado e comprova de novo na fonte conhecida. Só então o zero é confiável. Use um testador bipolar com classificação para a tensão, testado em cada fase e para a terra.","Usado depois de: isolamento e bloqueio, antes de tocar nos condutores.","1. Comprovar em uma fonte viva conhecida","2. Testar o ponto isolado","3. Comprovar de novo na fonte conhecida","Ponto isolado, bloqueado","Fonte viva conhecida","0 V só é confiável porque os passos 1 e 3 comprovam o testador","O testador mostra a tensão: ele funciona","Teste L1-L2, L2-L3, L1-L3 e cada uma para a terra","Pontas de prova","Toque somente nos cabos isolados. Segure as duas pontas firmemente em metal exposto.","Mostra o nível de tensão. Um visor apagado em um ponto de teste só é o resultado desejado depois de uma boa comprovação.","Escala de LEDs","Cada luz é um degrau de tensão. Funciona sem bateria na maioria dos modelos.","Pressione para aplicar uma carga que comprova o testador e elimina a tensão fantasma.","Comprovar: uma fonte viva conhecida mostra a tensão.","Testar: cada par de fases e cada fase para a terra indica 0.","Comprovar de novo: a fonte conhecida mostra a tensão de novo.","Testar somente L1 para N em uma máquina trifásica.","Usar uma caneta sem contato como única comprovação.","Pular a segunda comprovação.","IEC 61243-3 (detectores de tensão bipolares); EN 50110-1.","Seccionadora OFF","Seccionadora ON","Seccionadora principal","O cadeado no manípulo da seccionadora impede que ela vá para ON.","Pequeno painel de comando (porta e interior)","Um painel tem um seccionador principal na porta. Coloque-o em OFF e bloqueie, e tudo a jusante dele fica sem energia. Mas os terminais do lado da alimentação do seccionador continuam energizados, porque o seccionador é alimentado pela planta. Então o painel tem uma zona viva mesmo desligado. Os botões, a parada de emergência e o CLP são dispositivos de comando: eles param a máquina, mas não a isolam. Abra a porta somente depois de bloquear o seccionador e então teste com o testador.","Alimenta: os motores e comandos da máquina neste painel.","","Seccionadora, parte superior energizada","","Fonte 24 V","Contator","Manípulo da seccionadora principal","O único dispositivo de isolamento que você bloqueia. Tem um intertravamento de porta: a porta não abre enquanto ele estiver em ON.","Ele para a máquina rapidamente. NÃO é isolamento: pode ser liberado e a máquina reinicia.","Seletora","Um dispositivo de comando. Nunca uma parada segura para trabalho.","Mostra o estado da máquina. Uma tela escura não significa que o painel está sem energia.","Etiqueta de perigo","Avisa que partes vivas permanecem dentro mesmo com a seccionadora em OFF.","Seccionadora e terminais energizados","A caixa vermelha tracejada está energizada o tempo todo. Não toque nos terminais superiores, mesmo em OFF e bloqueado.","Disjuntores","Protegem cada circuito. Desligá-los não é um bloqueio do painel.","A saída pode reter carga por alguns segundos. A entrada fica no lado vivo.","Liga o motor. É um dispositivo de comando, não isolamento.","CLP","O programa pode ligar saídas sozinho. Isole antes de tocar na fiação.","Régua de terminais","Tensão externa (de outro painel) pode estar presente mesmo com este painel sem energia. Teste-os.","Pare a máquina normalmente e depois coloque a seccionadora principal em OFF.","Coloque seu cadeado e etiqueta no manípulo da seccionadora.","Abra a porta e depois teste com o testador: comprovar, testar, comprovar. Mantenha distância dos terminais superiores energizados.","Testador bipolar em cada fase e para a terra nos terminais da carga: 0 V.","Trabalhar lá dentro apenas com a parada de emergência pressionada.","Anular o intertravamento da porta com a seccionadora em ON.","Tocar nos terminais superiores da seccionadora.","IEC 60204-1: dispositivo de seccionamento da alimentação e intertravamento de porta; EN 50110-1.","Máquinas e alimentação","Ar e fluido","Kit LOTO","","Interruptor de luz (iluminação monofásica)","Um interruptor de parede interrompe somente o fio vivo de um circuito de lâmpada. É um dispositivo de comando, não um seccionador: o fio continua vivo dentro da caixa e no lado da alimentação. Para trabalho de iluminação, desligue o disjuntor da iluminação e bloqueie-o. A tampa vermelha só impede que alguém acenda uma lâmpada enquanto você trabalha nela.","Alimenta: um circuito de iluminação, 230 V, monofásico (L e N).","ON: a lâmina fecha a abertura","OFF: entreferro","Tecla","A parte que você pressiona. Ela só move uma pequena lâmina lá dentro.","Parafusos","Prendem a placa à caixa. Atrás deles há fiação viva mesmo com a lâmpada apagada.","Terminal energizado","O fio marrom é o condutor vivo (fase) que vem do disjuntor. Está vivo aqui, com o interruptor ligado ou desligado.","Lâmina móvel","Fecha ou abre a abertura entre os dois contatos fixos. Uma mola de estalo a move rapidamente.","Entreferro","Em OFF há apenas alguns milímetros de ar. Isso basta para uma lâmpada, mas não para um isolamento seguro de uma máquina.","O neutro passa direto","O neutro azul não é seccionado. Uma lâmpada não está sem energia só porque o interruptor está desligado.","Desligue primeiro o disjuntor da iluminação. Esse é o isolamento real.","Instale a tampa do interruptor sobre a tecla (posição OFF).","Adicione seu cadeado e etiqueta para que ninguém acenda a lâmpada enquanto você estiver na luminária.","Teste os terminais da lâmpada com um testador bipolar: L para N, L para a terra, N para a terra.","Confiar no interruptor: o fio vivo ainda está na caixa.","Trocar um soquete de lâmpada com o interruptor desligado mas o disjuntor ligado.","IEC 60364-5-53: um interruptor de comando não é meio de isolamento para trabalho.","Desconectado","Conectado","Plugue","Plugue e tomada (monofásico 230 V)","Desconectar o plugue é um isolamento real: você vê a interrupção. O perigo é alguém ligá-lo de volta. Por isso o plugue é coberto com um bloqueio de plugue e seu cadeado, ou fica no seu bolso. Uma máquina com cabo ainda pode reter carga em um capacitor por alguns segundos.","Alimenta: uma máquina ligada por cabo, 230 V, L + N + terra.","Interrupção visível","Entrada da tomada","Fendas com obturadores sobre contatos de latão. Vivas enquanto o disjuntor que alimenta a tomada estiver ligado.","Corpo do plugue","Segure o plugue, não o cabo. Depois de desconectar, nada nos pinos está vivo.","Pino de fase","Um pino leva a fase, o outro o neutro. Um plugue pode ser encaixado dos dois lados: nunca confie em qual é qual.","Pino de neutro","Também conduz corrente. Trate como vivo até comprovar que está sem energia.","Fio terra","A terra (PE) é o caminho de segurança da carcaça da máquina. Conecta primeiro e sai por último.","Prensa-cabo","Alívio de tração. Um cabo puxado que se solta pode levar um fio vivo para fora.","Desligue a máquina normalmente e depois puxe o plugue (segure o plugue, não o cabo).","Instale a tampa de bloqueio de plugue sobre o plugue.","Adicione seu cadeado e etiqueta. A chave fica com você.","Espere alguns segundos pelos capacitores internos e depois teste a entrada da máquina: L para N, L para a terra, N para a terra.","Deixar o plugue sem bloqueio no chão: qualquer um pode ligá-lo de volta.","Desligar na máquina e não desconectar o plugue.","Um plugue que você vê desconectado e mantém sob seu controle é aceito como isolamento (nota OSHA 1910.147, IEC 60364).","1. Alimentação: de onde vem a energia","A alimentação da planta tem três fases vivas e um neutro. O monofásico usa uma fase e o neutro (230 V). O bifásico usa duas fases (400 V). O trifásico usa as três. Cada seccionador abaixo corta essa energia a jusante. A alimentação em si continua viva.","2. Pontos monofásicos e bifásicos","Iluminação, tomadas e pequenas máquinas. Um interruptor só comanda. O disjuntor ou o plugue é o isolamento real.","3. Isolamento trifásico","Máquinas e painéis. Esses dispositivos cortam as três fases juntas e aceitam um cadeado ou um clipe de bloqueio.","4. Pequeno painel de comando","Um seccionador na porta corta a energia. Os botões, a parada de emergência, o contator e o CLP só comandam. Alguns terminais continuam vivos mesmo com o painel isolado.","5. Máquinas (as cargas)","Uma máquina só está sem energia depois que o seccionador a montante é bloqueado e os terminais testam em 0 V.","6. Ar e fluido","Feche e bloqueie a válvula e depois alivie a pressão que fica retida a jusante.","7. Energia armazenada","A energia que ainda existe depois que a chave é desligada: pressão, carga, peso, molas e calor. Libere-a e comprove que acabou.","8. Kit LOTO","O que você leva: seu próprio cadeado, uma presilha para a equipe, uma caixa de grupo, uma etiqueta e um testador.","A fonte não é bloqueada aqui. Bloqueie a seccionadora a jusante e depois teste L1 L2 L3 e a terra.","Somente comando. O fio da lâmpada continua vivo na caixa. Bloqueie o disjuntor da iluminação.","Desconectado, bloqueio de plugue sobre os pinos, cadeado e etiqueta. Comprove 0 V na máquina.","OFF, clipe na alavanca, cadeado, etiqueta. Teste o lado da carga: 0 V.","Os dois polos em OFF, clipe bipolar, cadeado, etiqueta. Teste L para N e L para a terra.","Os três polos em OFF, clipe tripolar, cadeado, etiqueta. Teste L1 L2 L3 e a terra.","OFF, bloqueio de manípulo, cadeado, etiqueta. Teste cada par de fases e para a terra.","Porta-fusível retirado e bloqueado no suporte, ou chave-fusível em OFF e bloqueada. Teste.","Lâmina aberta, cadeado no furo do manípulo, etiqueta. Teste o lado da carga.","Manípulo em 0, cadeado no furo integrado, etiqueta. Teste a jusante. Os terminais superiores continuam vivos.","Seccionador principal em OFF e com cadeado, etiqueta. Abra a porta e depois comprovar-testar-comprovar. Mantenha distância dos terminais superiores energizados.","Somente comando. Pressioná-la para a máquina, mas não a isola. Bloqueie o seccionador principal.","Somente comando. Os contatos podem ficar colados fechados. Isole a montante e teste.","Fonte de 24 V. Isole sua entrada de 230 V, espere a saída cair e teste 0 V.","Somente comando. Um programa pode ligar saídas sozinho. Isole a montante e teste.","Sem energia somente quando o disjuntor ou o plugue está bloqueado. Depois descarregue o capacitor de funcionamento.","Sem energia somente quando a seccionadora está bloqueada. Teste U V W nos terminais. O eixo ainda pode ser girado pela carga.","Bloqueie a seccionadora, espere o tempo da etiqueta, comprove que o barramento CC está em 0 V.","Alavanca fechada, bloqueio de válvula, cadeado, etiqueta. Alivie a pressão a jusante até 0 bar.","Volante fechado, tampa de volante, cadeado, etiqueta. Alivie até 0 bar.","Alavanca fechada em seu entalhe, placa de bloqueio, cadeado, etiqueta. Alivie até 0 bar.","Engate desconectado, tampa de bloqueio no soquete, cadeado, etiqueta. Ventile o lado da máquina.","Válvula de descarga puxada para fechar (ela ventila a máquina), cadeado no furo, etiqueta. Manômetro em 0 bar.","Válvula de entrada bloqueada fechada, dreno aberto, manômetro em 0 bar. Mantenha o dreno aberto.","Bomba bloqueada, válvula de sangria aberta para o tanque, manômetro de óleo em 0 bar. A pré-carga de gás permanece.","Alimentação bloqueada, espera concluída, descarregado com vara de resistor. O multímetro indica 0 V.","Ar isolado e ventilado, calço de segurança sob o êmbolo, cadeado no calço.","Mola liberada ou presa por um pino. O pino leva um cadeado.","Isolado, drenado e resfriado. Superfície abaixo do limite, área isolada com barreira e etiquetada.","Seu próprio cadeado, sua própria chave. A chave fica com você.","Uma presilha, um cadeado por trabalhador. Ela permanece até o último cadeado ser removido.","As chaves dos cadeados dos pontos vão na caixa. Cada trabalhador bloqueia a caixa.","Nome, data, motivo e telefone. Preenchida antes de ser pendurada.","Comprove em uma fonte conhecida, teste o ponto, comprove de novo.","Somente comando","Máquina","Item do kit","Manípulo em 0, meu cadeado no furo, etiqueta colocada, testado 0 V a jusante.","Correto: isolar, bloquear, etiquetar, testar.","Desliguei a lâmpada no interruptor de parede e pendurei uma etiqueta nele.","Um interruptor é comando, não isolamento. O fio vivo continua na caixa. Bloqueie o disjuntor da iluminação.","Parada de emergência pressionada. Mantenho a mão perto do reset para que ninguém a libere.","Uma parada de emergência não é isolamento e uma mão não é um cadeado. Bloqueie o seccionador principal.","Alavanca da válvula fechada, bloqueio e cadeado instalados. Não olhei o manômetro.","A pressão pode ficar retida a jusante. Alivie e leia 0 bar.","Entrada bloqueada, dreno deixado aberto, o manômetro indica 0 bar após um minuto.","Correto: o ar armazenado é liberado e comprovado.","Alimentação do inversor bloqueada. Abri a tampa imediatamente para economizar tempo.","Os capacitores mantêm a carga por minutos. Espere e comprove 0 V no barramento CC.","Cadeado colocado, a única chave está no bolso do meu macacão.","Correto: um cadeado, uma chave, com seu dono.","Válvula de ar fechada e ventilada. O êmbolo está no alto e vou enfiar a mão embaixo rapidamente.","A gravidade pode derrubá-lo. Coloque um calço mecânico de segurança sob ele e bloqueie.","Desconectado, bloqueio de plugue sobre os pinos, meu cadeado e minha etiqueta.","Correto: uma interrupção visível mais um cadeado.","Somos três no trabalho. Compartilhamos meu cadeado para simplificar.","Cada pessoa precisa de um cadeado pessoal na presilha.","Testei os terminais e deu 0 V. Não comprovei o testador antes.","Um testador quebrado também mostra 0 V. Comprovar, testar, comprovar.","Bomba bloqueada, válvula de sangria aberta para o tanque, manômetro de óleo em 0 bar.","Correto. É normal a pré-carga de gás permanecer.","Encontre os erros","Doze técnicos descrevem o que fizeram. Marque cada um como Seguro ou Não seguro e depois confira. Toque em uma imagem para ver dentro do dispositivo.","Seguro","Não seguro","Não exatamente.","Itens não seguros encontrados:",". Itens seguros que você marcou como não seguros:","Conferir minhas respostas","Uma amostra de tudo que você encontra na planta: interruptores, válvulas, mono, bi e trifásico, um pequeno painel de comando, máquinas, energia armazenada e o kit LOTO. Mude para \"Depois do LOTO\" para ver como cada um é isolado. Toque em qualquer bloco para ver por dentro.","Antes do LOTO","Depois do LOTO","Verde: dispositivo de isolamento, bloqueado e etiquetado","Âmbar: somente comando, nunca confie nele","Azul: energia armazenada liberada e comprovada","Cinza: máquina ou fonte, sem energia somente após o isolamento","As imagens são desenhos para treinamento. Seu equipamento pode ser diferente: adicione suas próprias fotos dentro da janela de cada dispositivo.","Todos","Painéis","Elétrico","Chaves","Válvulas","Pneumática","Cadeados e etiquetas","Ferramentas","Colocar em OFF","Colocar em ON","Abrir a lâmina","Fechar a lâmina","Desconectar","Conectar","Retirar o fusível","Inserir o fusível","Fechar a válvula","Abrir a válvula","Desconectar o engate","Conectar o engate","Pressionar STOP","Soltar","Pressionar a parada de emergência","Desligar","Ligar","Este ponto está bloqueado. Ninguém pode religá-lo. (Esse é o objetivo.)","Você isolou antes de parar a máquina normalmente. Sempre faça primeiro uma parada normal: isolar sob carga pode danificar a máquina e ser perigoso.","Um dispositivo de comando foi pressionado. Isso não é isolamento: a fonte de energia continua conectada.","Religado (restaurado).","Não bloqueie um ponto que ainda está em ON. Isole-o primeiro e depois bloqueie.","Você bloqueou um dispositivo de comando. Ele não é um ponto de isolamento, então não protege ninguém.","Um cadeado com chave mestra abre outros cadeados. Ele não deve ser usado como cadeado pessoal.","Um cadeado compartilhado do departamento não é proteção pessoal: qualquer pessoa com uma cópia da chave pode abri-lo.","Este ponto tem apenas um furo. Use uma presilha multicadeado para que cada trabalhador possa adicionar um cadeado.","Isole e bloqueie primeiro as fontes e depois libere a energia armazenada.","O calço de segurança está sob o êmbolo.","A pressão foi ventilada pela válvula de sangria.","Pare a máquina normalmente antes de iniciar a verificação.","A máquina PARTE! Ela não está isolada. É exatamente por isso que você verifica.","Nada acontece quando você pressiona START. Coloque todos os comandos de volta em OFF.","Testador comprovado em uma fonte viva conhecida: ele funciona.","Testador comprovado de novo após os testes: o resultado sem energia é válido.","Termine primeiro de testar todos os pares e depois comprove o testador de novo.","Você testou sem comprovar o testador antes. Se o testador está morto, ele mostra 0 V em partes vivas.","Preparar","Informe as pessoas e identifique cada fonte de energia.","Desligar","Parada normal antes de isolar.","Isolar","Cada ponto de isolamento real deve estar em OFF.","Bloquear e etiquetar","Um dispositivo adequado, um cadeado pessoal e uma etiqueta em cada ponto (todos os trabalhadores nos pontos de grupo).","Energia armazenada","Ventile, bloqueie ou descarregue depois de isolar.","Verificar","Tente ligar, depois comprovar-testar-comprovar, manômetros e barramento CC.","Você declarou a máquina segura enquanto ainda há energia. Isso seria uma violação grave.","Operadores e vizinhos ainda não foram informados.","Você ainda não revisou as fontes de energia desta máquina.","Um ponto foi isolado antes da parada normal. Isso pode danificar a máquina e não é seguro.","A máquina ainda não foi parada normalmente.","Você não tentou ligar a máquina (a verificação de \"teste de partida\").","comprove primeiro o testador em uma fonte conhecida","comprove o testador de novo depois dos testes","Revisar meu isolamento (diagnóstico)","Verifica o cadeado, a etiqueta, a energia armazenada e a verificação feitos até agora. Não altera sua pontuação.","Revisão integrada","A IA online precisa da sua chave de API. Adicione-a na aba Bancada, Diagnóstico, modo IA. A revisão integrada funciona sem ela.","Perguntar à IA online","Tudo o que foi feito até agora está correto.","Próximo:","Painel geral","Treinador","Cadeados, chaves e etiquetas","Regras","Treinador de bloqueio e etiquetagem","Escolha uma máquina. Você passará pelas seis etapas: preparar, desligar, isolar, bloquear e etiquetar, liberar a energia armazenada, verificar. No modo Aprender, o aplicativo mostra qual dispositivo serve para qual ponto. No modo Exame, não mostra.","Modo Exame","Nível","Máquinas","Reiniciar","Conheça cada fonte de energia e avise as pessoas afetadas antes de fazer qualquer coisa.","Operadores e vizinhos informados.","Informar os operadores","Revisar as fontes de energia","Pare a máquina com seus comandos normais antes de isolar. Isolar uma máquina em funcionamento pode danificá-la.","Máquina parada com o STOP normal.","Parada normal","Operar","Restaurar","Opere cada dispositivo que corta uma fonte de energia. Um botão de parada ou uma parada de emergência não é um dispositivo de isolamento.","Instale um dispositivo de bloqueio adequado ao ponto, adicione seu cadeado pessoal e uma etiqueta. Selecione um ponto no diagrama e use o painel abaixo dele.","bloqueado + etiqueta","bloqueado, sem etiqueta","Nenhuma energia armazenada nesta máquina.","Depois que as fontes forem isoladas e bloqueadas, libere a pressão retida, segure as partes elevadas e deixe os capacitores descarregarem.","Declarar energia zero: finalizar e pontuar"," - tem um furo de cadeado"," - precisa de um dispositivo de bloqueio"," - dispositivo de comando, não isolamento","Olhar dentro deste dispositivo","Remover meus cadeados (desfazer)","Colocar o cadeado diretamente (sem dispositivo)","serve","1. Dispositivo de bloqueio","2. Adicionar presilha multicadeado","3. Cadeado (a chave fica com você)","Dono do cadeado","4. Fixar a etiqueta","Aplicar o bloqueio","Neste ponto:","Primeiro tente ligar a máquina pelos comandos normais. Depois comprove que ela está sem energia com o testador (comprovar-testar-comprovar) e confira os manômetros e o barramento CC.","Pressionar START (tentar ligar)","verificado","não verificado","A. Comprovar o testador (fonte conhecida)","B. Testar cada par","C. Comprovar o testador de novo","Ler o manômetro","Medir o barramento CC (+ para -)","Isole e bloqueie primeiro o inversor.","Esperar 1 minuto","Conferir se o êmbolo está preso mecanicamente","Seguro para trabalhar. Muito bem.","Precisa melhorar. Revise os erros.","Inseguro. Isso seria uma violação no local.","Resultado:","Penalidades por erros","Erros","Como é o isolamento correto","cadeado + etiqueta","dispositivo de bloqueio + cadeado + etiqueta","Tentar de novo","Outras máquinas","Dispositivos de bloqueio, cadeados, chaves e etiquetas","O que é cada dispositivo e a qual ponto de isolamento ele serve. Um dispositivo serve apenas aos tipos de ponto mostrados em verde.","Serve para:","Somente dispositivo de comando. Não é ponto de isolamento.","Toque para ver por dentro","Tipos de pontos de isolamento","Tem furo de cadeado: cadeado direto ou presilha.","Precisa de um dispositivo de bloqueio.","Dispositivo de comando: não é ponto de isolamento.","Regras de LOTO em resumo","Este é um auxílio de treinamento. Na planta, siga o procedimento de LOTO da sua empresa e a norma aplicável.","Substitua o fusível ou a lâmpada por um de mesma capacidade. Descubra primeiro por que queimou (sobrecarga, curto, capacidade errada).","Substitua a bobina (ou todo o contator/relé). Verifique a resistência da bobina com a energia desligada.","Substitua a peça. Procure a causa: sobretensão, tensão de bobina errada, espiras em curto.","Os contatos ou a armadura estão presos ou sujos. Limpe ou substitua o contator.","Os contatos estão soldados. Substitua o contator e encontre a causa (sobrecarga, curto, tamanho errado).","O contato auxiliar 95-96 do relé de sobrecarga está aberto. Substitua o relé ou o bloco de contatos.","Um polo do relé de sobrecarga está aberto. Substitua-o.","A peça está aberta por dentro. Substitua-a.","A peça está em curto por dentro. Substitua-a.","Um enrolamento do motor está aberto. Verifique os três enrolamentos com a energia desligada; rebobine ou substitua o motor.","O isolamento está fraco. Meça o enrolamento com o megôhmetro; seque ou rebobine, ou substitua o motor.","Espiras em curto em um enrolamento. Compare as três resistências de enrolamento; rebobine ou substitua.","O motor ou a máquina acionada está travado. Verifique os rolamentos e a carga manualmente com a energia desligada.","Uma conexão está solta ou rompida. Refaça a terminação nas duas pontas (verifique o terminal tubular e o torque do parafuso).","Rearme-o depois de descobrir por que ele desarmou (sobrecarga, curto, fuga à terra). Não fique rearmando repetidamente.","Uma parada de emergência está pressionada. Verifique o motivo e depois libere girando.","O dispositivo está morto. Verifique primeiro sua alimentação; se estiver correta, substitua-o.","O valor derivou. Substitua a peça.","O dispositivo está travado. Limpe ou substitua.","Fuga de isolamento para a terra. Isole o circuito e teste cada parte com o megôhmetro.","A bateria está descarregada. Substitua ou carregue.","Substitua ou conserte a peça.","Uma leitura de dezenas de volts em um fio aberto pode ser tensão fantasma de cabos próximos. Use um multímetro de baixa impedância (LoZ) ou um testador com carga.","Nunca meça resistência em um circuito vivo. Desligue, bloqueie, teste que está sem energia e depois levante um terminal da peça para medi-la sozinha.","Comece pelo que você pode ver e ouvir. Não custa nada e elimina muitos suspeitos.","Terminais soltos são a causa mais comum no campo. Depois de encontrar um, teste por tração os vizinhos.","Uma bobina que recebe tensão total mas não puxa está aberta, queimada ou mecanicamente travada. A resistência da bobina mostra qual é.","Um fusível queimado é um sintoma. Meça a carga e o cabo antes de substituí-lo.","Se um motor zumbe e não gira, verifique primeiro fase faltando e carga travada.","aceso","girando","atuado (ouve-se um clique, a armadura se move)","funcionando","Sim, está","Não, não está","Sim, desarmou","Trabalho vivo acima de 50 V: use um multímetro CAT III/IV com pontas de prova com fusível, uma só mão, e siga a permissão de trabalho da planta.","0 V (ou alguns volts)","Algo no meio","Prenda somente um condutor. Mantenha distância dos terminais vivos.","Mais baixo que o normal / desequilibrado","Isole e bloqueie primeiro (LOTO).","Aberto (OL)","Aberto, como deveria","Fechado (próximo de 0 Ω)","Em curto quando deveria estar aberto","Isole e bloqueie primeiro (LOTO). Nunca meça ohms em um circuito vivo.","Aberto (OL, sem continuidade)","Muito mais baixo (em curto)","Como desenhado","Todos os disjuntores em ON","Solto (0,6 s)","Pressionar todos os botões START juntos","Soltar tudo","Em funcionamento (regime permanente)","um contato","queimado","não conectado","sem caminho até a alimentação","extremidade aberta","Nenhum fio ou dispositivo liga este lado à alimentação. Falta um fio.","mesmo polo que o outro terminal","alimentado mas não funciona","O desenho está vazio. Adicione peças e fios e depois pressione Diagnóstico.","Não há fonte de alimentação no desenho.","Adicione uma alimentação (grupo Fontes) e ligue-a ao circuito.","Ligue-o ao circuito ou exclua-o.","não ligado","pino de alimentação aberto","Conecte o terminal.","Uma falha para a carcaça metálica deixaria a carcaça viva.","Conecte o terminal PE à barra de terra / ao PE da alimentação.","terra ausente","Adicione um intertravamento elétrico (contato NF de cada contator em série com a outra bobina) e um intertravamento mecânico.","Encontre o fio ou a peça que une os dois polos. Olhe as peças marcadas.","no caminho do curto-circuito","A corrente passou do que a proteção permite.","desarma","Use a alimentação correta para este dispositivo (transformador / fonte 24 V) ou um dispositivo com a especificação certa.","Verifique a tensão de alimentação, a queda de tensão no cabo e qualquer dispositivo em série no caminho.","CC em dispositivo CA","CA em dispositivo CC","Inverta suas duas conexões.","invertido","Use uma seção maior ou reduza a carga.","sobrecarregado","Use um disjuntor que não seja maior que a capacidade do cabo, ou um cabo maior.","disjuntor grande demais para este cabo","Adicione um relé de sobrecarga térmico (ajustado para a corrente da placa) ou um MPCB.","sem proteção contra sobrecarga","Ajuste para a corrente da placa do motor.","ajustado alto demais","ajustado baixo demais","O contato da parada de emergência deve interromper toda carga perigosa (categoria de parada 0 ou 1).","Ligue o contato NF da parada de emergência em série com a alimentação das bobinas dos contatores (ou em um relé de segurança).","a parada de emergência não o para","Verifique se o contato STOP (NF) está em série com o circuito da bobina e no ramo correto.","não para","Um contato de selo (autorretenção) do contator em paralelo com START é normalmente usado no comando de motor.","sem selo","Circuito de comando em 230 V. Por segurança, use um transformador de comando ou uma fonte de 24 V.","apenas uma etiqueta com este nome","sem alimentação","funciona somente sob condição (alarme / lâmpada de desarme?)","não funciona","Use \"Localizar falha\" abaixo: ele diz o que medir primeiro.","deveria funcionar, não funciona","funciona","sempre ligado","Erro","Correção","Nota","Verificando...","Executar diagnóstico","Mostrar marcas no desenho","Marcas","Motor","Integrado (offline)","Integrado + IA","Auto","O desenho mudou. Execute o diagnóstico de novo.","A verificação falhou","Diagnóstico","Desenhe um circuito ou uma placa e pressione o botão. Eu o passo por cenários de teste e digo o que está certo, o que está errado, onde, e o que não vai acender nem funcionar. Marcas aparecem no desenho.","Errado / quebrado","Verifique aqui","Funciona","Parece correto","Funciona, precisa de correções","Tem erros","Nada para verificar","erro","erros","a corrigir","não funcionam","testes","Esta placa tem uma falha oculta. Eu relato apenas o que você veria na bancada, não a causa.","O que encontrei","Correção:","Mostrar no desenho","Localizar falha","O que funciona e o que não funciona","Não vai funcionar","Somente sob condição","Deveria funcionar, não funciona","Ele espera",", que não funciona.","Revisão por IA","Perguntando...","Modo IA (opcional, online)","Precisa de internet e da sua própria chave de API. A chave fica somente neste navegador. Uma rede corporativa pode bloqueá-la. O motor integrado acima funciona sem nada disso.","Salvar","Salvo neste dispositivo.","Revisar este desenho com IA","Meus casos resolvidos (","Cada caso que você salva torna a mesma falha mais provável da próxima vez. Exporte o arquivo para compartilhá-lo com um colega.","verificações","Importados:","Não é um arquivo de casos.","Exportar","Importar","Localização guiada de falhas","Algo não funciona na máquina ou na placa real? Diga-me o sintoma. Eu sugiro o que medir primeiro, você me diz o que obteve e eu restrinjo os suspeitos até sobrar um.","Iniciar","Dê-me uma falha oculta para encontrar","Desenhe algo primeiro.","O desenho já tem uma falha oculta. Adicionar outra?","Não encontrei uma falha que produza um sintoma aqui.","Uma falha está escondida em algum lugar. Mude para o modo Teste, coloque a máquina para funcionar e encontre-a.","1. O que ele faz de errado?","Preenchi isto com base no que a placa faz agora. Altere se você viu outra coisa.","Não faz","2. O que você fez antes de falhar?","Nada para operar. Vou apenas energizá-la.","Usar meus passos do modo Teste (","Passos padrão (ligar, pressionar start)","Encontrar a falha","Cancelar","Marque pelo menos um dispositivo como \"não funciona\".","Marque primeiro o sintoma.","Testando cada falha simples possível no seu desenho...","falhas possíveis ·","verificações feitas","Recomeçar","Cuidado: o próprio desenho se comporta da mesma forma, sem nenhuma falha. O problema pode estar no projeto, não em uma peça. Execute primeiro o diagnóstico.","Nenhuma falha simples explica todas as suas respostas. Confira de novo uma leitura, ou pode haver duas falhas.","Suspeitos","Próxima verificação","Mostrar","Colocar as pontas do multímetro ali","Medir para mim","Pular","O que você obteve?","nenhum suspeito espera isso","Ou digite a leitura (",", OL para aberto","Digite um número.","Ponta preta aqui","Leitura:","Pontas posicionadas. Para uma medição real, a peça precisa primeiro ser isolada (LOTO).","Pontas posicionadas. Leia o multímetro.","Suas respostas","Desfazer a última resposta","Mais provável","certo","não dá para distingui-los medindo; o reparo é o mesmo","O que fazer:","Em seguida, o mais provável:","Corrigi-lo no simulador e testar","Corrigido. O sintoma desapareceu.","Esta peça foi reparada, mas o sintoma continua. Pode haver uma segunda falha.","Salvar como caso resolvido","Salvo. Será considerado da próxima vez.","Se você discordar, desfaça a última resposta e tente a outra verificação.","Pedir uma segunda opinião à IA","Enrolamento queimado uniformemente","Os três grupos de fase estão marrom-escuros ou pretos no mesmo grau. O verniz está quebradiço e o cheiro é forte.","Sobrecarga, funcionamento prolongado em baixa tensão, refrigeração bloqueada ou ligação errada. O motor ficou quente por muito tempo.","Um grupo de fase queimado","Um dos três grupos (a cada terceira bobina) está preto, os outros dois ainda têm cor de cobre.","Funcionamento monofásico (perda de fase): o motor funcionou com duas fases e o enrolamento que levou a corrente extra queimou.","Queima localizada em uma bobina","Uma bobina, ou duas vizinhas, está queimada em preto. O resto do enrolamento parece normal.","Curto entre espiras: isolamento fraco, pico de tensão (muitas vezes de um inversor) ou umidade.","Queima entre dois grupos de fase","A mancha escura fica onde dois grupos de fase diferentes se tocam nas cabeças de bobina.","Curto entre fases: o papel separador falhou ou se moveu. Comum após um pico de tensão ou com enrolamento solto.","Capacitor eletrolítico estufado","Uma lata saudável tem o topo plano com um vinco em cruz raso. Uma defeituosa tem o topo abaulado, o respiro aberto e resíduo marrom na placa.","Ressecado ou superaquecido. Substitua-o e confira os vizinhos e a corrente de ondulação.","Componente queimado e placa chamuscada","Um halo preto ou marrom em volta de uma peça, o corpo rachado, a placa carbonizada e cheiro. Um bom resistor mantém suas faixas de cor.","Essa peça recebeu corrente ou calor demais. Descubra o que a causou: um curto a jusante, um vizinho com defeito ou o valor errado.","Solda trincada (fria)","Uma boa junta é brilhante e tem forma de pequeno vulcão. Uma trincada é fosca e granulada, com um anel fino em volta do pino.","Contato intermitente. Aparece quando a placa esquenta ou é tocada. Ressolde com solda e fluxo novos.","Corrosão e crosta","Crosta cristalina verde, azul ou branca em pinos, ilhas ou parafusos, muitas vezes com uma película pegajosa. Contatos saudáveis são de metal brilhante.","Umidade, condensação ou produto químico vazado. Limpe, encontre o caminho da água e depois vede ou realoque.","Terminal queimado ou conexão solta","Isolamento marrom ou preto perto do parafuso, plástico derretido no bloco de terminais, cabeça do parafuso descolorida e cobre brilhante e corroído.","A alta resistência na junção gerou calor. Corte, refaça a terminação e aperte o parafuso no torque especificado.","Rolamento com falha","Cor azul ou palha nas pistas, graxa preta seca ou graxa jogada para fora do alojamento, giro áspero com a mão, esferas riscadas.","Superaquecimento, perda de lubrificação, desalinhamento ou correntes no eixo. Substitua os dois rolamentos e encontre a causa.","Marcas de atrito do rotor","Um arco brilhante e polido em um lado do rotor ou do furo do estator, riscos e pó de metal. Superfícies saudáveis são uniformemente foscas.","Rolamento gasto, eixo empenado ou tampa solta. O entreferro não é mais uniforme.","Barra do rotor quebrada","Trincas ou vazios no anel de curto-circuito, respingos de alumínio derretido e marcas escuras de queima em uma barra.","Partidas pesadas repetidas ou carga de alta inércia. A velocidade oscila e a corrente varia.","Barras de ligação estrela e triângulo","Esquerda: estrela, os três terminais de baixo são unidos por uma barra. Direita: triângulo, três barras ligam o alto e o baixo.","Siga a placa: 230/400 V significa estrela em 400 V, triângulo em 230 V. Barras erradas aplicam sobretensão ou subtensão aos enrolamentos.","Ventilador de refrigeração quebrado ou entupido","Uma pá faltando ou rachada, uma tampa cheia de poeira e fiapos, aletas entupidas de sujeira, um ventilador que gira devagar.","O calor não consegue sair da máquina. Limpe ou substitua e verifique a temperatura ambiente.","Contatos gastos ou queimados","Contatos novos são lisos, de prata brilhante. Os gastos têm cavidades, são pretos ou azulados, com crateras e às vezes gotas soldadas.","Arco por chavear corrente demais, trepidação por baixa tensão de bobina ou fim de vida. Substitua o jogo; nunca lime os contatos.","Bobina queimada","Carretel descolorido ou derretido, isolamento do fio marrom e quebradiço, uma bolha e cheiro. Uma bobina saudável tem cor uniforme e firme.","Sobretensão, tipo de bobina errado ou armadura travada que fez a bobina conduzir continuamente a corrente de partida.","Módulo de potência estourado","Uma rachadura ou um furo estourado na caixa preta, fuligem em volta, terminais derretidos e cheiro de epóxi queimado.","Curto-circuito na saída ou falha no acionamento de gate. Verifique o motor e o cabo antes de instalar um módulo novo.","Trilha levantada ou queimada","Uma trilha de cobre que se enrolou para fora da placa, uma falha preta na trilha ou uma ilha que saiu junto com a perna.","Sobrecorrente por essa trilha ou dano mecânico. Faça uma ponte com um fio e descubra por que ela conduziu corrente demais.","Varistor ou fusível enegrecido","Um varistor de disco com rachadura, borda lascada ou chamuscado preto. Um fusível de vidro com mancha escura ou fio vaporizado.","A placa sofreu um surto sério ou uma sobretensão prolongada. A peça se sacrificou: substitua-a e verifique a alimentação.","Foto carregada. Os círculos tracejados são dicas aproximadas de cor, confira você mesmo.","Foto carregada.","Não foi possível ler essa imagem.","Área escura ou carbonizada?","Descoloração marrom?","Crosta clara ou corrosão?","Dica: mude para Marcar, toque na foto onde você vê algo e dê um nome. Associe ao que você vê na lista à direita.","Associar a uma constatação...","O que é isto?","Usar:","Tire ou escolha uma foto do equipamento. Você também pode trabalhar sem foto.","Tirar / escolher foto","Marcar","Clarear","Dicas","Ajustar","Foto","Remover","Risco alto","Médio","1. O que está errado?","2. O que você vê?","Responda somente o que você consegue ver. Deixe o resto. Toque em uma imagem para ver como ela é.","3. Causas prováveis","Escolha pelo menos um sintoma ou algo que você vê. A lista se ordena sozinha conforme você adiciona fatos.","Corresponde:","Prevenir:","4. Próxima verificação","Adicione sintomas primeiro.","Não restam verificações úteis. Se a causa principal não se encaixa, ensine ao aplicativo o que você encontrou, no final.","Procure isto","Sim, eu vejo","Não sei dizer","O que você obteve? Toque na resposta.","aponta para:","Não consigo fazer esta verificação","Escolher outra verificação","Desfazer o último","Causa mais provável:","Esta é uma estimativa ordenada a partir do que você informou, não uma certeza. Confirme com a medição antes de substituir peças.","Detalhes do equipamento (para o relatório)","Tag / número do ativo","Local","Inspetor","Notas","5. Ensinar o aplicativo","Quando você souber a causa real, salve o caso. O aplicativo usa seus casos para ordenar melhor as causas da próxima vez. Os casos ficam neste dispositivo.","Outro: vou descrever","Nome da causa real","O que resolveu?","A causa real foi","Salvar o caso","Escreva o nome da causa.","Caso salvo. O aplicativo vai levá-lo em conta da próxima vez.","Salvo. Você pode iniciar uma nova inspeção.","Casos semelhantes que você salvou","semelhança","6. Relatório","Baixar relatório (.html)","Copiar resumo","Copiado.","Não foi possível copiar.","Copiar não está disponível neste navegador.","Opcional: pedir à IA online que olhe a foto","Precisa de internet e da sua própria chave de API. A foto e suas anotações vão para o serviço de IA. Não use para nada confidencial. Redes corporativas costumam bloqueá-la. O método integrado acima funciona sem ela.","Analisando a foto...","Analisar a foto com IA","Adicionar as marcas da IA como pinos","Relatório de inspeção:","Sintomas:","Observado:","Causas prováveis:","Notas:","Tag","Sintomas","Observado","Verificações e medições","Causas prováveis","Causa","Prevenção","Uma estimativa ordenada a partir dos fatos informados, não uma certeza. Confirme por medição e pela documentação do fabricante antes de substituir peças. Isole e bloqueie antes de qualquer trabalho manual.","O que procurar:","O que significa:","Uma referência desenhada, não uma foto do seu equipamento.","Galeria de defeitos","Toque em uma imagem para ver o que procurar e o que significa.","Esse arquivo não é uma exportação de casos.","Limpar tudo","Excluir todos os casos salvos?","Casos salvos","Inspecionar e diagnosticar","Galeria","Nova inspeção","Escolha o equipamento. Depois adicione uma foto, o que está errado e o que você vê, e o aplicativo guia você pelas verificações, uma de cada vez, até a causa ficar clara.","sintomas","casos","A base de conhecimento integrada funciona offline. Ela ordena as causas usando padrões típicos de falha e o que você informa. É um guia, não um substituto da documentação do fabricante nem de uma pessoa competente.","Isole e bloqueie antes de tocar em qualquer coisa.","Alterar","Antes de começar","Meça primeiro a alimentação na entrada e depois siga o sinal até o ponto onde a tensão desaparece.","Driver a transistor: o LED nunca acende","Uma placa de 12 V aciona um LED por um transistor NPN. O LED continua apagado.","Decida se a falha está no acionamento da base ou no próprio transistor e depois substitua a peça defeituosa.","Meça base-emissor (B para E) em Q1. Cerca de 0,65 V significa que a base está sendo acionada corretamente.","Com a base boa, meça coletor-emissor (C para E). Quase os 12 V completos significam que o transistor não conduz, embora esteja sendo acionado.","Selecione Q1 e pressione Substituir.","Corrigido. Base em 0,65 V e alimentação plena entre C e E é o sinal clássico de um transistor aberto.","O canal de entrada do optoacoplador está morto","Um sinal de campo de 24 V está ligado a um optoacoplador. O LED indicador do lado de 5 V nunca acende.","Descubra qual lado do optoacoplador está morto e substitua-o.","Meça sobre o resistor R1. Se houver 0 V, nenhuma corrente passa pelo LED de entrada.","Depois meça entre os pinos A e K de U1: quase os 24 V completos significam que o LED de entrada está aberto.","Corrigido. O lado de campo (24 V) e o lado lógico (5 V) são isolados, então cada lado é verificado contra o seu próprio 0 V.","Driver de relé: o relé nunca estala","Um transistor deveria acionar um relé de 12 V e acender uma lâmpada no contato dele. Nada acontece e não há estalo.","Descubra por que o relé não atua. Meça a bobina e depois substitua a peça defeituosa.","Meça sobre a bobina do relé (A para B) com o transistor ligado. Os 12 V completos sobre uma bobina sem corrente significam que a bobina está aberta.","O diodo D2 sobre a bobina absorve o pico no desligamento. Ele não é a causa aqui.","Selecione K1 e pressione Substituir.","Corrigido. Os contatos do relé são isolados da bobina: a lâmpada tem sua própria alimentação.","Fonte de rede: sem saída CC","Um transformador e uma ponte produzem 24 V CC para um indicador. O LED está apagado. A alimentação de 230 V está ligada.","Siga a energia da rede até o LED, encontre onde ela para e substitua a peça defeituosa. Use VAC para as partes CA e VDC depois da ponte.","Meça 230 V CA sobre o primário do transformador (P1 para P2). Se estiver lá, a alimentação está boa.","Meça a CA sobre o secundário (S1 para S2). Zero com o primário bom aponta para o transformador.","Com a energia desligada, meça a resistência do enrolamento primário: OL significa aberto. Substitua T1.","Corrigido. 230 V no primário e nada no secundário é o clássico transformador aberto.","Porta USB 5 V: morta, polyfuse atuado","O trilho de 5 V atrás da porta USB está morto. Um fusível rearmável (PTC) está na linha.","O PTC é apenas um sintoma. Descubra o que o sobrecarrega, substitua essa peça e depois desligue e ligue a alimentação para o PTC rearmar.","Meça sobre o PTC (A para B). Um PTC atuado deixa cair quase os 5 V completos sobre ele.","Com a energia desligada, meça a resistência entre o trilho e o terra: alguns décimos de ohm significam um curto. Olhe o diodo de proteção.","Substitua DT1 e depois desligue a alimentação por alguns segundos para o PTC esfriar e rearmar.","Corrigido. Um PTC atua na sobrecarga e permanece atuado até a alimentação ser removida. O TVS em curto tinha grampeado o trilho.","Placa de 230 V: o fusível queima, varistor suspeito","Uma placa de lâmpada em 230 V está morta e o fusível queimou. Um fusível novo queima na hora.","Encontre a peça que coloca a alimentação em curto, substitua-a primeiro e depois o fusível.","Não substitua apenas o fusível. Com a energia desligada e o fusível fora, meça a resistência sobre a lâmpada e sobre o varistor RV1.","Um varistor deve ler megaohms. Alguns ohms significam que ele falhou em curto depois de um surto.","Substitua RV1 e depois F1.","Corrigido. Um varistor termina sua vida em curto e leva o fusível junto. Procure a fonte do surto.","LED apagado: trilha trincada","O LED de alimentação continua apagado. A alimentação mostra 5 V no conector.","Encontre a interrupção com o multímetro e faça uma ponte com um fio jumper (azul) entre dois pontos de teste.","Meça a tensão nas duas pontas de R1. Se R1 tem 5 V de um lado mas o lado do LED tem 0 V, a falha está entre eles.","Coloque o multímetro em continuidade, com a alimentação em OFF, e teste entre TP1 e TP2. Sem bipe significa que a trilha está trincada.","Mude para o modo Montagem, escolha a ferramenta Jumper e ligue TP1 a TP2.","Ele acende, mas não com um jumper. Uma trilha realmente trincada não pode ser desfeita; faça a ponte.","Ponte feita. Em um reparo real, raspe a máscara de solda dos dois lados, estanhe as ilhas e solde um fio fino.","Resistor queimado","Sem luz no indicador de 12 V. A placa cheira levemente a queimado.","Encontre qual peça está aberta e substitua por uma nova.","A tensão medida sobre uma peça aberta é igual à alimentação inteira. Procure a peça com os 12 V completos sobre ela.","Com a energia desligada, retire R1 do circuito e meça sua resistência. OL ou muito alta significa que está aberta.","Selecione R1 e pressione Substituir.","Corrigido. Um resistor queimado geralmente significa que algo a montante puxou corrente demais. Verifique a causa antes de energizá-lo por muito tempo.","Fusível que não para de queimar","Placa de 12 V, fusível queimado. Um fusível novo queima de novo na hora.","Descubra por que o fusível queima, substitua primeiro a causa e depois o fusível.","Não substitua o fusível ainda. Com a energia desligada, meça a resistência entre os trilhos de alimentação depois do fusível. Uma leitura próxima de zero é um curto.","Veja qual peça está entre os trilhos. Um capacitor que lê alguns ohms está em curto.","Substitua C1 e depois substitua F1.","Corrigido. Substituir só o fusível o teria queimado de novo. Sempre descubra a causa primeiro.","Sem saída do regulador","O trilho lógico de 5 V está morto. O LED nunca acende, mesmo com o botão pressionado.","Comprove que a entrada está boa e que a saída está faltando e depois substitua o regulador.","Meça U1 IN contra GND (cerca de 12 V) e OUT contra GND. Entrada boa e sem saída aponta para U1.","O botão é do tipo momentâneo: use o modo Teste e mantenha-o pressionado enquanto mede.","Selecione U1 e pressione Substituir.","Corrigido. Entrada presente e saída ausente é a forma clássica de condenar um regulador.","Placa livre / sua própria foto","Placa vazia com uma entrada de 5 V.","Envie uma foto de uma placa real, posicione peças sobre as trilhas, desenhe trilhas e teste-as. Use a ferramenta Cortar para simular uma trilha trincada.","Foto: use o botão Foto. Redimensione até as ilhas se alinharem com suas peças.","Ferramenta Cortar: toque em uma trilha para trincá-la. Toque de novo para restaurar.","Montagem","Teste","Desenhar uma trilha de cobre","Trilha","Desenhar um fio de desvio","Jumper","Trincar uma trilha","Cortar","Placas","Placas de treino","Cada placa tem uma falha oculta. Meça, encontre e conserte.","Foto posicionada. Redimensione para as ilhas se alinharem e depois adicione peças por cima.","Foto da placa","Tire ou escolha uma foto da placa (vista de cima, boa iluminação). Posicione peças sobre suas ilhas e desenhe as trilhas que você vê.","Tirar ou escolher foto","Remover foto","Tamanho da foto","Opacidade da foto","Concluído","Substituído:","Resolvido","Ainda não resolvido","Sintoma","Sua tarefa","Dica","A falha está em","A trilha trincada está marcada com um X.","Ocultar a falha","Mostrar a falha","Redefinir a placa","Outras placas","Método","1. Com a energia desligada, observe. 2. Meça a alimentação na entrada. 3. Siga o sinal e encontre onde a tensão desaparece. 4. Com a energia desligada, verifique a continuidade ou a resistência da peça suspeita. 5. Repare, depois ligue e meça de novo.","Trilha: trilha de cobre. Jumper: seu fio de desvio. Cortar: trinque uma trilha para praticar. Modo Teste: meça com os multímetros, mantenha o botão tátil pressionado.","Placa reparada.","Motor trifásico","Isole e bloqueie primeiro. Fotografe a placa, a caixa de terminais e cada grupo de enrolamento antes de mover qualquer coisa.","Leia o padrão da queima: as três fases igualmente escuras indicam sobrecarga ou refrigeração. Uma fase escura indica perda de fase. Uma bobina escura indica curto entre espiras.","Não apenas rebobine. Descubra por que falhou, ou o novo enrolamento falhará do mesmo jeito.","Não parte, zumbe","Não parte, silencioso","O relé de sobrecarga ou o disjuntor atua","Esquenta demais","Ruído ou vibração","Lento ou fraco","Atuação do DR ou formigamento na carcaça","Cheiro de queimado ou fumaça","Todos os enrolamentos uniformemente escuros ou marrons","Um grupo de fase queimado, os outros parecem bons","Uma ou duas bobinas queimadas, o resto está bom","Queima entre dois grupos de fase nas cabeças de bobina","Marcas de água, ferrugem ou corrosão por dentro","Rolamento azulado ou descolorido, graxa seca ou vazando","Marcas de atrito no rotor ou no furo do estator","Barras do rotor trincadas ou quebradas, alumínio derretido","Caixa de terminais queimada ou conexões descoloridas","As barras ou a ligação não correspondem à alimentação","Ventilador quebrado, tampa bloqueada ou aberturas cheias de poeira","Folga no eixo ou rolamento áspero com a mão","O motor é alimentado por um inversor (VFD)","Estrias (linhas foscas) na pista do rolamento","Sobrecarga mecânica ou carga travada","Elimine a causa mecânica (travamento, correia apertada, acoplamento ruim, regime errado da bomba). Verifique a corrente de funcionamento contra a placa e ajuste corretamente o relé de sobrecarga. Rebobine ou substitua se o enrolamento estiver queimado.","Instale um relé de sobrecarga correto. Acompanhe a tendência da corrente do motor.","Perda de fase (uma fase perdida)","Encontre a fase aberta: fusível queimado, polo do contator queimado, terminal solto ou cabo rompido. Conserte antes de mexer no motor. Rebobine somente se o enrolamento estiver queimado.","Adicione um relé de falta de fase. Verifique os polos do contator e o torque dos terminais durante a manutenção preventiva.","Curto entre espiras em uma bobina","Rebobine o estator. Uma queima localizada normalmente decorre de envelhecimento do isolamento, pico de tensão (inversor) ou umidade. Verifique o que o submeteu a esforço.","Use motores para inversor com filtro dv/dt ou senoidal em cabos longos.","Curto entre fases nas cabeças de bobina","Rebobine o estator e instale novos separadores de fase. Verifique picos na alimentação.","Ruptura do isolamento para a terra (umidade ou envelhecimento)","Seque os enrolamentos e teste de novo. Se o megôhmetro continuar baixo, envernize ou rebobine. Verifique vedações, furos de dreno e resistências de aquecimento em motores parados.","Instale resistências de aquecimento em motores parados. Meça com megôhmetro conforme programação.","Falha de rolamento","Substitua os dois rolamentos. Verifique o ajuste do eixo e do alojamento, o alinhamento, a tensão da correia e o tipo e a quantidade de graxa.","Lubrifique conforme a programação (não mais). Alinhe o acoplamento.","Tensão de alimentação baixa ou desequilibrada","Encontre a causa a montante: juntas soltas, cabo subdimensionado, tap do transformador, cargas monofásicas desequilibradas.","Ligação estrela/triângulo errada para a alimentação","Ligue conforme a placa: um motor 230/400 V funciona em estrela em 400 V. Rebobine se o enrolamento sofreu sobretensão.","Barras do rotor quebradas","Substitua ou refunda o rotor. Verifique a frequência das partidas e a inércia da carga.","Esforço do inversor: correntes nos rolamentos ou picos de tensão","Instale um anel de aterramento do eixo ou um rolamento isolado, use cabo blindado com prensa-cabos de 360 graus, adicione um filtro dv/dt e reduza a frequência de chaveamento.","Refrigeração deficiente","Limpe as aletas e a tampa do ventilador, substitua um ventilador quebrado, verifique a temperatura ambiente e o regime de trabalho.","Conexão de terminal solta ou queimada","Corte até o cobre limpo, instale terminais novos e aperte no torque especificado. Substitua o bloco de terminais se estiver carbonizado.","Suave e livre","Áspero ou rangendo","Duro ou travado","Girar o eixo com a mão","Energia desligada e bloqueada, carga desconectada. Gire o eixo lentamente. Sinta se a rotação é suave, se há atrito ou travamento.","Acima de 5 MΩ","Abaixo de 0,5 MΩ","Meça cada enrolamento contra a terra com o megôhmetro","Isolado, condutores soltos na caixa de terminais. 500 V CC por 1 minuto de U, V e W para a carcaça. Um motor saudável fica acima de 5 MΩ à temperatura ambiente, nunca abaixo de 1 MΩ.","Use o megôhmetro apenas em um enrolamento desenergizado e isolado. Desconecte primeiro qualquer inversor.","Equilibradas (dentro de 3 %)","Uma indica aberto (OL)","Desequilibradas, uma mais baixa","Resistência dos enrolamentos U-V, V-W, W-U","Isolado, barras retiradas. Use um miliohmímetro, se puder. Compare as três leituras.","Equilibrado e correto","Falta uma fase","Desequilibrado ou baixo","Tensão de alimentação nos terminais do motor","Trabalho com energia ligada. Meça L1-L2, L2-L3 e L3-L1 nos terminais do motor, com o contator fechado, tentando partir.","Trabalho com energia ligada: multímetro CAT III/IV, ferramentas isoladas, permissão do local.","Equilibrada e normal","Equilibrada mas alta","Desequilibrada","Uma fase em zero","Medir as três correntes de fase com o alicate amperímetro","Meça cada fase em funcionamento (ou durante a partida, se não girar). Compare com a corrente da placa.","Corresponde","Não corresponde","Compare a placa com a alimentação e as barras","Leia a tensão e a ligação da placa (230/400 V Y/D). Compare com a alimentação e com a forma como as barras estão instaladas.","Zumbido suave","Estrondo ou rosnado no rolamento","Zumbido pulsante, velocidade oscilando","Escutar com a carga desacoplada","Faça funcionar brevemente sem a carga (somente se o motor não estiver queimado). Escute nos rolamentos e na carcaça.","Limpo e intacto","Empoeirado, bloqueado ou quebrado","Verificar o ventilador, a tampa e as aberturas","Remova a tampa do ventilador. Olhe o ventilador, as aletas e o caminho do ar. Verifique a temperatura ambiente.","Inversor de frequência (VFD)","Isole, bloqueie e espere o barramento CC descarregar (normalmente 5 a 10 minutos). Verifique que o barramento CC está abaixo de 50 V antes de abrir qualquer coisa.","Anote o código de falha e o histórico de falhas antes de rearmar. O código aponta a área, nem sempre a peça.","Nunca use o megôhmetro através de um inversor. Desconecte primeiro o cabo do motor na saída do inversor.","Display apagado / sem energização","Falha de sobrecorrente (OC / curto-circuito)","Falha de sobretensão no barramento CC (OV)","Falha de subtensão (UV)","Falha de sobretemperatura (OH)","Funciona, mas o motor não gira","Não responde à partida nem à referência de velocidade","Velocidade instável ou saída ruidosa","O disjuntor ou fusível a montante atua ao energizar","Capacitores do barramento CC estufados ou vazando","Módulo IGBT / de potência trincado ou estourado","Retificador de entrada queimado ou enegrecido","Dissipador e ventiladores cheios de poeira ou ventilador parado","Terminais de potência descoloridos ou soltos","Umidade, condensação ou corrosão nas placas","Resistor ou relé de pré-carga queimado","Cabo de motor longo (mais de 50 m) ou sem blindagem","Paradas rápidas ou alta inércia, sem resistor de frenagem","Placa de controle queimada ou com cheiro de queimado","Capacitores do barramento CC desgastados","Substitua o banco de capacitores (ou o inversor, nos tamanhos pequenos). Verifique a temperatura ambiente e o ventilador.","Substitua capacitores e ventiladores no intervalo do fabricante. Mantenha o painel fresco.","IGBT / estágio de saída com falha","Substitua o módulo de potência e o driver de gate; verifique antes se há curto no motor e no cabo, ou o módulo novo também queima.","Mantenha uma frequência de chaveamento razoável, verifique o comprimento do cabo e o isolamento do motor.","Retificador de entrada com falha","Substitua o módulo retificador. Verifique surtos na alimentação e os fusíveis de entrada.","Instale um reator de linha ou proteção contra surtos em uma alimentação ruim.","Circuito de pré-carga com falha","Substitua o resistor ou relé de pré-carga. Descubra o que o fez superaquecer (liga/desliga repetido, barramento em curto).","Superaquecimento por refrigeração bloqueada ou ventilador morto","Limpe o dissipador, substitua o ventilador, reduza a potência (derate) ou mude o inversor para um local mais fresco.","Limpe conforme a programação e filtre o ar do painel.","Falha no motor ou no cabo do motor","Desconecte o cabo no inversor e meça o cabo e o motor separadamente com o megôhmetro. Repare o curto ou a falha para a terra.","Sobretensão regenerativa (rampa rápida demais, sem resistor de frenagem)","Aumente a rampa de desaceleração, ative o controlador do barramento CC ou instale um resistor de frenagem e um chopper.","Alimentação baixa ou oscilando","Verifique a tensão de entrada, as juntas, o disjuntor a montante e o transformador. Instale um reator de linha se a alimentação for fraca.","Parâmetros ou fiação de controle errados","Verifique os dados da placa do motor, a origem do comando de partida (borne / teclado / barramento), a origem da referência e a fiação das DI (PNP/NPN). Restaure os padrões e configure de novo, se tiver dúvida.","Placa de controle com falha","Substitua a placa de controle (verifique o backup do firmware e dos parâmetros). Procure umidade e poeira como causa.","Ruído (EMC): cabo sem blindagem, aterramento ruim","Separe os cabos de potência e de sinal, use cabo blindado aterrado em 360 graus, corrija o aterramento e adicione filtros de saída, se necessário.","Cerca de 1,35 x a tensão de rede quando ligado","Baixo demais ou caindo","Zero com a alimentação ligada","Tensão do barramento CC com a energia desligada","Depois do tempo de descarga, meça DC+ para DC- nos terminais do inversor. Depois ligue e meça de novo: cerca de 1,35 x a tensão de rede (540 V em 400 V).","Aguarde a descarga e verifique que está abaixo de 50 V antes de tocar. O barramento CC pode reter tensão letal.","Ausente, baixa ou desequilibrada","Tensão de entrada em R, S, T","Meça as três tensões entre fases nos terminais de entrada do inversor, com o disjuntor ligado.","Trabalho com energia ligada. Multímetro CAT III/IV e EPI.","Todas as junções normais","Junção de entrada em curto ou aberta","Junção de saída em curto","Teste de diodo na ponte de entrada e na saída","Energia desligada, barramento descarregado. Teste de diodo de R/S/T para DC+ e DC-, e de U/V/W para DC+ e DC-. Cada junção deve ler 0,3 a 0,5 V em um sentido e OL no outro.","Desconecte primeiro o cabo do motor.","Isolamento acima de 5 MΩ e enrolamentos equilibrados","Isolamento baixo ou curto entre fases","Megôhmetro e resistência do cabo do motor e do motor (inversor desconectado)","Desconecte U, V, W no inversor. Meça o cabo e o motor contra a terra com o megôhmetro (500 V). Verifique as três resistências de enrolamento.","Nunca use o megôhmetro com o inversor conectado.","Ventiladores giram, limpo","Ventilador morto ou aletas entupidas","Ventilador e dissipador","Ligue e observe os ventiladores. Olhe as aletas do dissipador e o caminho do ar. Com a energia desligada, sinta se há acúmulo de poeira.","Atua durante a aceleração","Atua durante a desaceleração","Atua em velocidade constante","Atua na partida ou ao energizar","Ler o código de falha e o histórico de falhas","Leia o display ou o histórico do teclado. Anote o código, a hora e a velocidade ou corrente no momento da atuação.","Tudo correto","Algo errado ou faltando","Verificar os terminais de controle e os parâmetros","Verifique a origem do comando de partida, a origem da referência, a fiação das DI e os dados do motor informados. Use o monitor do inversor para ver os estados das DI.","Contator ou relé","Isole primeiro. Fotografe os contatos, a bobina e os terminais. Compare os três polos.","Contatos corroídos, azulados ou pretos contam a história: faíscas por baixa tensão, sobrecarga ou arco por repique.","Não atua","Vibra ou zumbe","Não desliga","Contatos ou terminais quentes","Contatos soldados","Bobina muito quente ou queimada","Vida curta dos contatos","Contatos corroídos, azulados ou pretos","Contatos fundidos entre si","Bobina descolorida, derretida ou com cheiro","Poeira, óleo ou detritos no entreferro da armadura","Parafusos de terminal soltos ou isolação queimada","Carcaça trincada ou mola quebrada","A tensão da bobina na etiqueta não corresponde à alimentação de controle","Comuta com frequência um motor ou banco de capacitores","Contatos desgastados (envelhecimento normal)","Substitua o kit de contatos ou o contator. Não lime os contatos. Verifique a categoria de utilização (AC-3 / AC-4).","Dimensione para AC-3 e vida mecânica; use AC-4 para inching e frenagem por inversão.","Correntes de comutação acima do valor nominal (partida, inching, sobrecarga)","Use um contator maior ou a categoria de utilização correta, adicione partida suave ou pré-carga para cargas capacitivas.","Tensão baixa na bobina (alimentação de controle fraca)","Meça a tensão da bobina enquanto ela atua. Deve ficar acima de 85 % do nominal. Corrija a alimentação, a queda no cabo de controle ou a capacidade da fonte.","Bobina queimada ou aberta","Substitua a bobina. Descubra por quê: sobretensão, tensão de bobina errada, armadura que não fecha (um entreferro sujo faz a bobina superaquecer).","Sujeira ou ferrugem no entreferro da armadura","Limpe as faces dos polos, verifique o anel de sombra e a mola de retorno. Substitua se a face estiver desgastada.","Contatos soldados por um curto ou por sobrecarga prolongada","Substitua o contator. Descubra a causa: um curto que não foi eliminado a tempo, travamento do motor ou curva errada do disjuntor.","Terminal solto causando conexão quente","Corte, refaça o terminal e aperte no torque especificado. Marque os parafusos e verifique de novo na próxima manutenção preventiva.","Travamento mecânico ou mola quebrada","Substitua o contator.","Retorno de tensão ou circuito parasita que o mantém ligado","Verifique no circuito de controle um caminho de selo, uma saída estática com fuga ou uma fiação errada.","Tensão plena, mas não atua","Tensão baixa (abaixo de 85 %)","Sem tensão","Tensão da bobina quando deveria atuar","Energizado. Meça nos terminais da bobina A1-A2 quando o comando de partida for dado.","Trabalho com energia ligada, use um multímetro CAT III.","Valor normal","Muito baixa (espiras em curto)","Resistência da bobina (energia desligada)","Isolado, um fio da bobina levantado. Meça A1-A2. Compare com uma bobina nova do mesmo tipo.","Baixa e igual em todos os polos","Alta ou diferente em um polo","Resistência de contato / queda de tensão em cada polo","Feche o contator à mão (ou energize) e meça a queda de tensão em cada polo sob carga, ou a resistência com a energia desligada.","Desliga normalmente","Fica fechado","Ele desliga quando a bobina é desenergizada?","Retire a tensão da bobina e observe a armadura. Experimente o botão de teste manual, se houver.","Disjuntor, MCCB ou fusível","Não rearme várias vezes um disjuntor que atuou. Descubra se foi sobrecarga, curto-circuito ou falha para a terra.","A posição da alavanca e o indicador de atuação mostram o tipo de atuação. Fotografe-os primeiro.","Atua imediatamente ao rearmar","Atua depois de algum tempo sob carga","Atua aleatoriamente (indevido)","Não rearma nem fecha","Disjuntor ou terminais quentes","O fusível queima","Terminais queimados ou carcaça derretida","Fuligem ou marcas pretas por dentro","Terminais de cabo ou parafusos soltos","O tipo ou a curva do disjuntor não serve para a carga","Disjuntor velho, muitas atuações ou em painel quente","O indicador de atuação mostra curto-circuito (magnético)","Curto-circuito a jusante","Isole e encontre o curto com megôhmetro / teste de ohms, trecho por trecho. Não rearme até encontrar.","Sobrecarga","Meça a corrente real da carga com alicate. Compare com as capacidades do disjuntor e do cabo. Reduza ou divida a carga.","Fuga para a terra (DR / DR+disjuntor)","Desconecte os circuitos um a um e teste de novo para achar o que está com fuga. Meça cada circuito com megôhmetro de L+N para a terra.","Conexão solta superaquecendo o disjuntor","Substitua o disjuntor se a carcaça ou os terminais estiverem danificados. Refaça as conexões e aperte tudo no torque.","Curva ou valor errado para a carga (corrente de partida)","Use a curva C ou D para a corrente de partida de motores e transformadores, ou um MPCB para motores. Mantenha o cabo protegido.","Disjuntor desgastado (envelhecimento, atuações repetidas)","Substitua o disjuntor.","Bem abaixo do valor nominal","Próxima ou acima do valor nominal","Medir a corrente da carga","Meça cada fase / a linha com a alicate, com a carga funcionando. Compare com o valor nominal do disjuntor.","Tudo acima de 1 MΩ","Próximo de zero entre L e N","Baixo para a terra","Medir com megôhmetro o circuito a jusante (disjuntor desligado)","Disjuntor desligado e bloqueado. Meça L-N, L-PE e N-PE do circuito a jusante, com as cargas desconectadas.","Tudo apertado, sem ponto quente","Uma conexão solta ou quente","Verificar o aperto dos terminais e a imagem térmica","Isolado: reaperte os terminais. Ou use uma câmera térmica sob carga: um terminal mais de 10 K mais quente que seus vizinhos é uma junta ruim.","Adequado","Pequeno demais ou curva errada","Verificar a curva e o valor nominal contra a carga","Leia a etiqueta do disjuntor (B, C, D, corrente). Compare com o tipo de carga e a capacidade de corrente do cabo.","Cabo, terminal ou fiação do painel","O calor é o sintoma. Encontre a junta quente antes que a isolação falhe. Uma câmera térmica sob carga a encontra em segundos.","Fotografe a queima, depois isole e olhe o condutor, a ponteira e o parafuso.","O terminal ou o cabo está quente","Falhas intermitentes","Queda de tensão / subtensão no equipamento","O disjuntor atua em um circuito de cabo","Fuga ou choques","Isolação marrom, dura ou derretida perto de um terminal","Crosta verde ou branca no cobre","Fios cortados ou quebrados no terminal","Sem ponteira, fios nus sob o parafuso","O cabo é menor do que o circuito precisa","Isolação esmagada, cortada ou desgastada por atrito","Danos de roedores ou ataque químico","Muitos cabos agrupados em uma calha quente","Conexão solta","Corte até o cobre limpo, instale uma ponteira ou terminal adequado e aperte no torque especificado. Substitua o terminal se estiver carbonizado.","Cabo subdimensionado ou cabos demais em uma calha quente","Redimensione conforme a IEC 60364-5-52, com redução para agrupamento e temperatura. Verifique se o disjuntor protege o cabo.","Corrosão ou umidade na junta","Limpe ou substitua a junta, proteja com um prensa-cabo vedado e use antioxidante no alumínio.","Isolação danificada (esmagamento, atrito, roedores)","Substitua o trecho danificado (uma emenda é um ponto fraco). Corrija a causa: borda cortante, sem prensa-cabo, sem proteção contra roedores.","Fios cortados ou crimpagem ruim","Refaça a terminação com a ponteira certa e uma ferramenta de crimpagem calibrada. Faça o teste de tração.","Um ponto muito mais quente","O cabo inteiro está morno","Nada incomum","Imagem térmica ou temperatura segura ao toque sob carga","Com o circuito carregado, varra os terminais e cabos com uma câmera térmica ou um termômetro IR. Compare fases e vizinhos.","Não toque em partes energizadas. Mantenha a distância segura de aproximação.","Menos de 3 %","Mais de 5 %","Queda de tensão sob carga","Meça a tensão na ponta da fonte e na ponta da carga do cabo sob carga plena. Queda acima de 3 % a 5 % é alta.","Trabalho com energia ligada, multímetro CAT III.","Acima de 1 MΩ em todos os pontos","Baixo em algum ponto","Meça o cabo com megôhmetro entre condutores e para a terra","Isolado, as duas pontas desconectadas. 500 V (ou 1000 V) entre cada par de condutores e para a terra.","Somente desenergizado e isolado. Descarregue o cabo após o teste.","Tudo firme","Um fio solto ou mal crimpado","Teste de tração e reaperto das conexões","Isolado: puxe cada fio com cuidado e reaperte os parafusos. Olhe os fios e a ponteira.","Motor monofásico (com capacitor)","Isole e descarregue o capacitor antes de tocá-lo (um capacitor de partida retém carga).","Um motor que zumbe mas não gira, e gira se for girado à mão, aponta direto para o capacitor ou o enrolamento de partida.","Zumbe, não parte","Só parte se for girado à mão","Totalmente silencioso","Atua o disjuntor ou o relé térmico","Superaquece","Ruidoso","Cheiro de queimado","Capacitor estufado, vazando ou estourado","Corpo do capacitor queimado ou terminais derretidos","Enrolamento de partida (auxiliar) queimado","Enrolamento principal queimado","Os dois enrolamentos estão escuros","Chave centrífuga queimada, travada ou quebrada","Rolamento azulado, seco ou áspero","Água, ferrugem ou insetos por dentro","Capacitor de funcionamento ou de partida com falha","Substitua o capacitor por um com o mesmo µF e tensão nominal pelo menos igual. Use o tipo certo: um capacitor de funcionamento não é um capacitor de partida.","Mantenha o motor fresco e evite partidas frequentes.","Chave centrífuga ou relé de partida com falha","Substitua a chave ou o relé e verifique também o capacitor.","Enrolamento de partida aberto ou queimado","Rebobine o motor ou substitua-o. Descubra por que o circuito de partida ficou ligado.","Enrolamento principal queimado ou em curto","Rebobine ou substitua. Procure sobrecarga ou carga travada como causa.","Substitua os dois rolamentos e verifique o alinhamento.","Sem alimentação ou conexão solta","Verifique a tensão nos terminais do motor e depois a tomada, a chave, o térmico e as conexões.","Sobrecarga ou carga travada","Libere a carga, verifique a caixa de engrenagens, a bomba ou o ventilador. Compare a corrente com a placa.","Dentro de 10 % do valor da etiqueta","Mais de 10 % abaixo","Zero, aberto ou em curto","Testar o capacitor (desconectado e descarregado)","Meça a capacitância com um LCR ou a faixa de capacitância do multímetro. Dentro de ±10 % do valor da etiqueta está bom. Zero ou aberto significa que falhou. Baixo significa desgastado.","Coloque primeiro os terminais em curto por um resistor para descarregá-lo.","Os dois enrolamentos leem valores plausíveis","Enrolamento de partida aberto","Enrolamento principal aberto","Resistência dos enrolamentos: principal, partida e comum","Isolado e com o capacitor retirado. Meça Comum-Principal, Comum-Partida e Principal-Partida. Principal + Partida deve ser igual a Principal-Partida. O enrolamento de partida costuma ser mais alto que o principal.","Livre e suave","Áspero ou duro","Energia desligada. Gire o eixo: ele deve girar livremente e com suavidade.","Normal","Baixo","Tensão nos terminais do motor durante a tentativa de partida","Meça nos terminais de alimentação ao ligar.","Trabalho com energia ligada.","Fonte de alimentação (chaveada / fonte CC)","Isole e espere o capacitor primário descarregar antes de abrir. A tensão do lado da rede é letal.","A maioria das fontes mortas falha na mesma ordem: fusível de entrada, ponte retificadora, chave primária e depois eletrolíticos estufados no lado de saída.","Sem nenhuma saída","Estalos ou reinícios (soluço)","Tensão de saída baixa ou que cai sob carga","Tensão de saída alta demais","Saída ruidosa, equipamentos reiniciam","Esquenta demais","O fusível ou disjuntor de entrada atua","Capacitores eletrolíticos de saída estufados","Capacitor primário de filtro estufado ou vazando","Fusível de entrada queimado, vidro escurecido","Área queimada no lado primário (ponte, MOSFET, resistor)","Área queimada no lado de saída (diodo, regulador)","Soldas trincadas ao redor do transformador ou dos conectores","Poeira e ventilador bloqueado","Optoacoplador ou peça de realimentação descolorido","Fusível de entrada queimado (falha secundária)","Não substitua apenas o fusível. Verifique primeiro se há curto na ponte, no MOSFET primário e no capacitor de filtro.","Ponte retificadora ou chave primária em curto","Substitua a ponte e o MOSFET junto com os resistores de partida e de gate e o CI PWM, se estiver danificado.","Eletrolíticos de saída ressecados","Substitua todos os eletrolíticos de saída por tipos de baixo ESR e mesmo valor nominal. Verifique o ESR se puder.","Substitua conforme a programação em painéis quentes. Reduza a carga da fonte para 70 %.","Capacitor primário de filtro com falha","Substitua por um de mesmo valor e tensão, do tipo para alta temperatura.","Falha na malha de realimentação (optoacoplador / referência)","Substitua o optoacoplador e a referência shunt (TL431) e verifique os resistores do divisor.","Saída sobrecarregada ou em curto","Desconecte a carga e teste de novo. Encontre a carga defeituosa ou o curto no cabo. Compare a capacidade da fonte com a corrente real da carga.","Soldas trincadas (ciclos térmicos)","Refaça a soldagem das juntas no transformador, nos conectores e nas peças pesadas.","Superaquecimento por poeira ou falha do ventilador","Limpe, substitua o ventilador e dê mais espaço ou ventilação ao redor da fonte.","Continuidade","Aberto","Verificar o fusível de entrada (energia desligada)","Retire o fusível e teste a continuidade.","Todas as junções normais, sem curto","Um braço da ponte ou o capacitor de filtro em curto","Teste de diodo da ponte retificadora e do capacitor de filtro para curto","Energia desligada e descarregado. Teste de diodo em cada braço da ponte; ohm sobre o capacitor de filtro: deve carregar, nunca ler um curto franco.","Descarregue primeiro o capacitor de filtro através de um resistor.","Correto em ambos","Correto sem carga, cai com carga","Alta demais","Zero em ambos","Medir a saída CC sem carga e com carga","Primeiro com a carga desconectada, depois com a carga conectada. Observe se há queda.","Limpo","Ondulação grande ou picos","Observar a ondulação de saída com um osciloscópio","Limite de largura de banda ligado, acoplamento CA, mola de terra curta. Uma fonte de 24 V deve mostrar menos de cerca de 100 mV pico a pico.","CLP, cartão de E/S ou fiação de campo","Olhe primeiro os LEDs: alimentação, run, erro e o LED de cada canal. Eles dizem se a falha está no campo ou no cartão.","Compare o LED com a tensão real no terminal. LED aceso e tensão presente, mas o programa não vê, significa cartão ou programa. LED apagado e tensão ausente significa campo.","Entrada não vista pelo CLP","A saída não aciona a carga","Entrada sempre ligada","Saída sempre ligada","CLP em stop ou em falha","Comportamento aleatório ou intermitente","Comunicação perdida com um nó","Valor analógico errado ou oscilando","LED do canal apagado com o sensor ativo","LED do canal aceso, mas o programa não reage","LED de saída aceso, mas a carga está morta","Terminal de saída ou contato de relé queimado","Umidade ou corrosão no painel","Alimentação de 24 V baixa ou ruidosa","Blindagem não aterrada ou cabo de potência passando junto ao cabo de sinal","LED SF/BF/ERR acesa","Incompatibilidade sinking / sourcing (NPN / PNP)","Sensor ou chave de campo com defeito","Teste o sensor na bancada com uma fonte de 24 V e um multímetro. Substitua-o e verifique o alinhamento e o cabo.","Fio de campo rompido, em curto ou solto","Siga o laço com um teste de continuidade, verifique os terminais e a caixa de junção.","Canal de entrada danificado","Mova o sinal para um canal reserva e atualize o endereço. Substitua o cartão depois.","Canal de saída ou relé danificado","Use um canal reserva ou adicione um relé de interface. Instale um diodo de roda livre / RC nas cargas indutivas.","Use sempre relés de interface em bobinas de contatores e solenoides; adicione um diodo de roda livre.","A carga ou seu circuito (fusível, bobina, válvula)","Meça nos terminais da carga com a saída ligada. Tensão presente significa a carga; ausente significa a fiação ou o cartão.","Problema na alimentação de 24 V","Meça sob carga, substitua a fonte ou aumente a capacidade. Verifique os retornos comuns.","Ruído elétrico (EMC / aterramento)","Aterre a blindagem em uma ponta (ou nas duas com equipotencial), separe os cabos e adicione supressão nas cargas indutivas.","Tipo de ligação errado (sinking / sourcing)","Combine o tipo do sensor com o cartão: sensores PNP em entradas sourcing, NPN em sinking, ou use o comum correto.","Falha de CPU, módulo ou barramento","Leia o buffer de diagnóstico, verifique os LEDs do módulo e o cabo e a terminação do barramento, substitua o módulo.","Lógica do programa ou E/S forçadas","Entre online, verifique os bits forçados, compare com o backup e olhe as condições de intertravamento.","Tensão presente e LED aceso","Tensão presente, mas LED apagado","Sem tensão no terminal","Compare o LED do canal com a tensão real no terminal","Meça no terminal de entrada contra o comum com o sensor ativo. Para saídas, meça no terminal de saída com a saída ligada.","Trabalho energizado em baixa tensão, use pontas com fusível.","Tensão presente na carga","Sem tensão na carga","Medir na carga com a saída ligada","Force ou comande a saída para ligada e meça nos terminais da carga.","24 V estáveis (±10 %)","Baixo, caindo ou ruidoso","Verificar a alimentação de 24 V sob carga","Meça nos terminais de alimentação do CLP e na ponta mais distante da alimentação de campo.","Sem erro","Erro de módulo ou de barramento","Rompimento de fio ou curto sinalizado","Ler o buffer de diagnóstico da CPU e os LEDs dos módulos","Entre online com o software de programação, leia o buffer e anote o módulo e o código de erro.","Nada forçado, lógica conforme projetado","Bit forçado ou erro de lógica","Verificar E/S forçadas e a lógica do programa","Entre online e liste os bits forçados. Siga a linha que aciona a saída ou lê a entrada.","Placa eletrônica (PCB)","Fotografe os dois lados com boa iluminação, em ângulo. Danos por calor, componentes estufados e soldas trincadas aparecem melhor com luz rasante.","Primeiro os trilhos de alimentação. Meça a entrada e depois cada trilho regulado, antes de perseguir qualquer sinal.","Procure as falhas comuns: eletrolíticos estufados, resistores queimados, soldas trincadas em peças pesadas e corrosão.","Morta, sem LEDs, sem display","Reinicia ou reinicializa aleatoriamente","Uma peça esquenta muito","O fusível queima ou a fonte entra em proteção","Entradas ou saídas que não funcionam","Intermitente, muda ao bater ou aquecer","Valores errados ou comportamento estranho","Capacitor eletrolítico estufado ou vazando","Resistor queimado, descolorido ou trincado","CI ou transistor trincado, estourado ou com marca de queima","Trilha levantada ou queimada","Soldas trincadas ou foscas em conectores ou peças pesadas","Corrosão verde ou branca, resíduo de fluxo ou líquido","Varistor (MOV) ou fusível enegrecido","Pinos do conector tortos, queimados ou empurrados para trás","Cristal ou oscilador trincado","Contatos do relé corroídos ou bobina queimada","Capacitores eletrolíticos com falha","Substitua os eletrolíticos (baixo ESR, mesma tensão e temperatura nominais). Meça o ESR antes de decidir.","Instale capacitores melhores e mantenha as placas frescas.","Soldas trincadas (soldas frias)","Refaça a soldagem das juntas suspeitas, com solda nova em conectores, transformadores e relés.","Componente em curto em um trilho de alimentação","Encontre o curto: injete tensão com corrente limitada e localize a peça quente com uma câmera térmica ou álcool sobre a placa. Substitua essa peça.","Danos por surto ou pico (MOV, TVS, estágio de entrada)","Substitua as peças de proteção e os componentes de entrada danificados. Melhore a proteção contra surtos na alimentação.","Danos por umidade ou corrosão","Limpe com álcool isopropílico e uma escova macia, seque completamente, substitua as peças corroídas e aplique verniz na placa. Corrija o vazamento ou a condensação.","Falha de conector ou cabo","Substitua o conector ou a crimpagem, reencaixe e prenda o cabo.","CI ou transistor danificado","Substitua a peça por um equivalente exato e depois descubra o que a matou (sobretensão, curto na saída, ESD).","Relé desgastado ou queimado","Substitua o relé pelo mesmo tipo. Adicione supressão sobre as cargas indutivas.","Falha do cristal ou oscilador","Substitua o cristal e seus capacitores de carga.","Todos os trilhos corretos","Entrada presente, um trilho ausente","Um trilho está baixo ou ruidoso","Sem alimentação na entrada","Medir os trilhos de alimentação","Meça a entrada e depois cada trilho regulado (5 V, 3,3 V e assim por diante) em relação ao terra. Compare com o esquema ou as marcações.","Cuidado com o lado da rede e com capacitores grandes.","Tudo bem","Um ou mais com ESR alto / valor baixo","Verificar os capacitores (ESR ou capacitância, no circuito se puder)","Use um medidor de ESR no circuito, ou retire e meça. ESR alto ou capacitância baixa significa desgaste.","Descarregue os capacitores antes de testar.","Valor plausível","Próximo de zero","Resistência de cada trilho de alimentação ao terra (energia desligada)","Sem energia. Meça cada trilho em relação ao terra. Perto de zero ohm é um curto; compare com uma placa idêntica boa, se tiver.","Sem mudança","A falha aparece e some","Bata, flexione e aqueça a placa enquanto ela funciona","Bata levemente nas peças com uma ferramenta isolada, flexione a placa levemente, aqueça com uma pistola de ar quente em baixa ou resfrie com spray congelante e observe se a falha muda.","Nunca aplique spray congelante em uma área do lado da rede energizada.","Em curto ou aberto","Teste de diodo nos semicondutores suspeitos","Sem energia. Teste diodos, transistores e MOSFETs no circuito; uma leitura próxima de 0 V nos dois sentidos é curto, aberto nos dois sentidos é aberto. Retire uma perna para confirmar.","Sensor ou transmissor","Separe os três: o próprio sensor, o cabo e a entrada que ele alimenta. Teste o sensor com um simulador ou um sensor comprovadamente bom.","Para malhas de 4-20 mA: abaixo de 3,6 mA significa rompimento, acima de 21 mA significa curto ou fim de escala excedido.","Sem sinal","Travado em um valor","A leitura deriva ou está errada","Instável ou saltando","Disparos falsos","Perde detecções","Face sensora suja, coberta ou danificada","Cabo danificado, dobrado ou água no prensa-cabo","Fixação solta, desalinhada ou distância errada","Exposto a calor, vibração ou lavagem","O LED indicador não muda","Linha de impulso bloqueada ou com ar ou condensado (pressão)","Face sensora suja ou desalinhada","Limpe a face, corrija a distância e o alinhamento e aperte a fixação.","Falha de cabo ou conector","Verifique a continuidade e o isolamento do cabo, substitua o cabo ou o conector M12 e vede o prensa-cabo.","Sensor com falha (eletrônica ou elemento)","Substitua o sensor e descubra o que o matou: calor, vibração, sobretensão ou erro de fiação.","Tensão de alimentação errada ou baixa","Meça nos terminais do sensor sob carga. Corrija a alimentação ou a queda de tensão em um cabo longo.","Deriva de calibração ou envelhecimento","Recalibre com uma referência; substitua se não se mantiver.","Calibre conforme a programação com padrões rastreáveis.","Ruído elétrico no sinal","Use par trançado blindado, aterre a blindagem em uma ponta, separe dos cabos de potência e adicione filtragem.","Problema de conexão ao processo (linha bloqueada, ar, faixa errada)","Purgue e desobstrua a linha de impulso, verifique as válvulas de isolamento e os ajustes de faixa.","O LED acompanha o alvo","O LED não muda","O LED pisca","Observe o LED indicador enquanto apresenta um alvo","Apresente e retire um alvo. O LED deve acompanhar. Para sensores analógicos, use uma entrada simulada.","Dentro da especificação","Baixa ou ausente","Tensão nos terminais do sensor","Meça a tensão de alimentação no próprio sensor, com o circuito carregado.","Corresponde ao processo","Abaixo de 3,6 mA (rompimento)","Acima de 21 mA","Diferente do processo, mas não um valor de falha","Corrente da malha ou sinal de saída com um calibrador","Meça a malha de 4-20 mA em série, ou a saída no lado do CLP e no lado do sensor. Ou injete um sinal conhecido na entrada do CLP.","Bom","Aberto, curto ou isolamento baixo","Testar o cabo: continuidade e isolamento","Isolado, desconectado nas duas pontas. Continuidade de cada veia, isolamento entre veias e para a blindagem.","A falha desaparece","A falha permanece","Trocar por um sensor comprovadamente bom","Instale um sensor comprovadamente bom do mesmo tipo no mesmo cabo e veja se a falha o acompanha.","Transformador ou transformador de controle","Verifique primeiro os fusíveis primário e secundário e as tensões da placa. Zumbido e calor geralmente são sobrecarga ou problemas no núcleo.","Sem tensão de saída","Tensão de saída baixa","Esquenta","Zumbido ou vibração alto","O fusível ou disjuntor primário atua","Isolação do enrolamento queimada ou verniz empolado","Terminais ou conexões de derivação queimados","Chapas do núcleo soltas ou parafusos soltos","Vazamento de óleo ou óleo escuro (imerso em óleo)","Secundário sobrecarregado","Reduza a carga ou instale um transformador maior. A corrente de partida das bobinas dos contatores também conta: verifique os VA.","Espiras em curto ou falha no enrolamento","Substitua ou rebobine. Procure um curto a jusante como causa.","Enrolamento aberto ou proteção queimada","Verifique primeiro os fusíveis, depois as resistências dos enrolamentos e depois os terminais.","Derivação errada ou tensão primária errada","Compare a alimentação primária com a derivação. Mude a derivação ou corrija a alimentação.","Conexão solta ou terminal queimado","Refaça a terminação e aplique o torque.","Núcleo solto ou sobre-excitação","Reaperte o núcleo e verifique se a alimentação tem sobretensão ou offset CC.","Corresponde à derivação","Sem tensão primária","Medir a tensão primária e a derivação","Energizado: meça a tensão nos terminais do primário e compare com a derivação usada.","Correto sem carga, baixo com carga","Zero sem carga","Baixa sem carga","Medir o secundário sem carga e com carga","Meça a tensão do secundário com a carga desconectada e depois conectada.","Plausível","Muito mais baixa que o esperado","Resistência do enrolamento e continuidade (isolado)","Isolado: meça as resistências do primário e do secundário e compare com a folha de dados ou uma unidade idêntica.","Meça com megôhmetro do primário para o secundário e para a terra","Isolado: 500 V entre enrolamentos e de cada um para o núcleo.","Válvula solenoide ou atuador","Verifique três coisas em ordem: a tensão na bobina, a resistência da bobina e o lado mecânico (sujeira, pressão, via errada).","Uma bobina que queima repetidamente geralmente é por sobretensão, êmbolo travado ou calor constante. Corrija a causa.","Não se move","Fica aberta ou vaza","Ação lenta ou fraca","Bobina quente ou queimada","Zumbe ou vibra (bobina CA)","O fusível ou a saída atua","Vaza externamente","Bobina queimada, descolorida ou derretida","Sujeira, incrustação ou detritos dentro da válvula","Vedação inchada, dura ou rasgada","Êmbolo riscado, enferrujado ou travado","Água na carcaça da bobina ou no conector","Pressão de operação fora da faixa da válvula","Substitua a bobina (mesma tensão, CA / CC e tamanho). Descubra por quê: sobretensão, sempre ligada, êmbolo travado.","Detritos ou incrustações bloqueando a válvula","Limpe ou substitua a válvula e instale um filtro a montante.","Instale um filtro e lave a linha.","Vedação ou diafragma desgastado","Substitua o kit de vedação e verifique a compatibilidade com o fluido.","Tensão baixa na bobina","Meça na bobina em operação. Corrija a alimentação ou a queda de tensão.","Pressão fora dos limites da válvula","Compare a pressão da linha com os dados da válvula (diferencial mín. / máx.). Escolha uma válvula servoassistida ou de ação direta conforme o caso.","Falha de conector ou fiação","Verifique o conector, as vedações e o cabo. Corrija o vazamento no conector.","Êmbolo travado ou danificado","Substitua o corpo da válvula ou o conjunto do êmbolo.","Tensão nominal","Nenhuma","Tensão na bobina quando comandada","Meça nos terminais da bobina com a válvula comandada.","Trabalho com energia ligada. Verifique a tensão nominal antes de medir.","Muito baixa","Resistência da bobina (isolada)","Desconecte a bobina e meça a resistência. Compare com os dados ou com uma bobina nova.","Clique nítido / magnetizado","Nada","Zumbe mas não se move","Escute e sinta o estalo do êmbolo com a bobina energizada","Energize e escute. Encoste a ponta de uma chave de fenda na porca: ela deve estar magnetizada.","Dentro da faixa da válvula","Fora da faixa ou invertido","Verificar a pressão da linha e o sentido do fluxo","Leia o manômetro. Compare a seta no corpo com o sentido do fluxo.","Limpo e se move livremente","Sujo ou riscado","Vedação danificada","Acione o comando manual e inspecione o interior","Pressão desligada e bloqueada. Use o comando manual, depois desmonte e inspecione o êmbolo, a mola e a vedação.","Alivie a pressão e bloqueie antes de abrir.","Aquecedor ou elemento de aquecimento","Aquecedores falham abertos. Meça a resistência de cada elemento e depois o isolamento para a terra.","Compare a resistência com V ao quadrado dividido por P da placa.","Sem calor","Calor fraco","O disjuntor ou DR atua","Superaquece ou cicla no limite","Elemento quebrado, empolado ou com manchas incandescentes","Terminais queimados ou soltos","Incrustação ou depósitos no elemento","Umidade na caixa de terminais ou na isolação","Termostato ou limitador travado ou queimado","Elemento aberto","Substitua o elemento. Procure incrustação, funcionamento a seco ou pontos quentes como causa.","Fuga de isolamento para a terra","Seque e meça com megôhmetro. Se continuar baixo, substitua o elemento (a isolação de MgO absorve umidade).","Terminal solto ou queimado","Refaça a terminação com terminais adequados para a temperatura e aperte no torque especificado.","Falha de termostato ou limitador","Substitua o termostato e o limitador. Teste o ponto de ajuste.","Elemento incrustado (má transferência de calor)","Remova a incrustação ou substitua e trate a água.","Fase ausente ou fusível queimado","Verifique a alimentação de cada grupo de elementos.","Dentro de 10 % do esperado","Muito mais alta","Resistência de cada elemento","Isolado: meça cada elemento. R esperada = V ao quadrado / P.","Acima de 1 MΩ","Meça o elemento para a terra com o megôhmetro","Isolado, 500 V. Elementos quentes ou úmidos leem menos; seque-os primeiro.","Baixa ou zero em uma fase","Zero em todas","Meça a corrente do aquecedor com o alicate","Meça cada fase quando deveria estar aquecendo. Compare com a placa.","Fechado e atua","Aberto, travado ou ponto de ajuste errado","Testar a continuidade do termostato / limitador","Isolado: verifique a continuidade à temperatura ambiente e observe a ação quando aquecido ou rearmado.","IHM, display ou painel do operador","Verifique os 24 V nos seus terminais antes de culpar a tela. A maioria das IHM mortas é problema de alimentação ou de conexão.","Tela escura","Travado no boot ou reinicia","O toque não responde ou está deslocado","Comunicação perdida com o CLP","Linhas, cintilação ou imagem escura","Congela ou lento","Tela trincada ou marcas de pressão","Umidade ou poeira atrás da vedação","Capacitores estufados na placa da fonte","Conector ou cabo de comunicação danificado","Luz de fundo fraca ou uma metade escura","24 V baixo ou ausente","Meça nos terminais da IHM sob carga. Corrija a alimentação ou a queda de tensão.","Luz de fundo com falha","Substitua a luz de fundo, o painel ou a unidade. A imagem ainda pode ser visível com uma lanterna.","Camada de toque danificada ou precisa de calibração","Calibre o toque. Substitua a camada de toque ou a unidade se estiver danificada.","Cabo de comunicação ou configurações","Verifique o cabo, IP / baud / endereço do nó e a porta do CLP.","Eletrolíticos com falha na placa da fonte","Substitua os capacitores ou a unidade.","Projeto corrompido ou memória cheia","Recarregue o projeto do backup, limpe os logs e atualize o firmware.","Entrada de umidade ou poeira","Seque e limpe a placa, substitua a vedação e proteja com o grau IP correto.","Correto e estável","Baixa, ausente ou caindo","Tensão nos terminais da IHM","Meça os 24 V nos terminais de alimentação da IHM enquanto ela tenta ligar.","Imagem fraca visível","Ilumine a tela escura com uma lanterna em ângulo","Se uma imagem fraca estiver visível, a tela está funcionando e a luz de fundo falhou.","Link ativo e configurações coincidem","Sem link ou configurações diferentes","Verificar o cabo e as configurações de comunicação","Faça ping ou verifique os LEDs de link; compare IP / baud / endereço na IHM e no CLP.","Responde corretamente","Zonas mortas ou deslocamento","Execute a calibração do toque ou a tela de teste de toque","Abra o teste de toque ou calibre. Verifique se o deslocamento é uniforme.","No-break (UPS) ou sistema de baterias","As baterias são o primeiro suspeito: idade acima de 3 a 5 anos, calor ou caixas estufadas.","Não abra baterias seladas. Use proteção para os olhos e isole suas ferramentas.","Tempo de autonomia curto ou nenhum","Alarme de bateria ou luz de trocar bateria","Não liga","Travado em bypass","Quente ou com cheiro","Ruído do ventilador ou alarme do ventilador","Alarme de sobrecarga","Caixa da bateria estufada ou vazando","Baterias com mais de 4 anos","Terminais da bateria corroídos ou soltos","Poeira ou aberturas bloqueadas","Ambiente mais quente que 30 °C","Carga próxima ou acima do valor nominal","Baterias no fim da vida útil","Substitua todo o conjunto de uma vez pelo mesmo tipo. Registre a data.","Substitua conforme a programação e mantenha o ambiente fresco (a cada 10 K acima de 25 °C a vida da bateria cai pela metade).","Conexão da bateria solta ou corroída","Limpe, refaça a terminação e aplique torque nas ligações.","UPS sobrecarregado","Reduza a carga, distribua-a ou aumente a capacidade do UPS. Deixe 20 % de folga.","Limpe as aberturas, substitua o ventilador e melhore a refrigeração do ambiente.","Falha do carregador","Meça a tensão de flutuação; compare com a especificação da bateria; repare o carregador ou substitua a unidade.","Falha do inversor ou do estágio de potência","Chame a assistência ou substitua a unidade; verifique primeiro os fusíveis de entrada e os fusíveis CC.","Blocos iguais e estáveis","Um ou mais blocos baixos","Cai sob carga","Tensão da cadeia de baterias em carga e sob carga","Em flutuação, meça a cadeia e cada bloco. Depois descarregue brevemente e observe a tensão.","Use proteção para os olhos; não coloque os terminais em curto.","Passa com boa autonomia","Falha ou autonomia curta","Executar o autoteste do UPS ou um teste de carga","Use o autoteste do UPS ou um teste de carga controlado e anote a autonomia.","Abaixo de 80 %","Acima de 80 %","Ler a porcentagem de carga e comparar com o valor nominal","Leia a carga no display do UPS e meça a saída com o alicate.","Sem ponto quente","Uma ligação ou área de aberturas quente","Verificação térmica das conexões da bateria e das aberturas","Câmera térmica ou IR nas ligações, fusíveis e aberturas.","Adicione primeiro sua chave de API.","Não foi possível alcançar o serviço de IA. Verifique a conexão com a internet. Redes corporativas costumam bloqueá-lo.","A expressão termina cedo demais","Falta )","O lado esquerdo deve ser uma saída (Q0, OUT0), saída analógica (AO0) ou memória (M0)","Escreva assim:  Q0 = ...","acende","gira","opera","queima","Plugue azul (monofásico 230 V)","Plugue vermelho (trifásico 400 V)","Seccionadora rotativa Q1","MCCB A (alimenta o motor M1)","MCCB B (alimenta a bomba)","MCB C tripolar (alimenta o compressor)","Botão START","Botão STOP","Botão CYL OUT","Botão CYL IN","Botão de parada de emergência E-STOP","Botão RESET","Válvula de isolamento de ar BV-A","Válvula de descarga","Válvula de alimentação de água W1","Válvula de saída de água W2","Válvula de dreno W3 (vermelha grande)","Ponto de medição: lado da entrada de Q1","Ponto de medição: lado da saída de Q1","Ponto de medição: terminais da bomba","Ponto de medição: terminais do compressor","Ponto de medição: tomada azul","Motor M1","Compressor C1","Unidade FRL (filtro, regulador, lubrificador)","Cilindro pneumático","Bomba de água P1","Vaso de água V1","Manômetro G1 (ar após o isolamento)","Manômetro G2 (reservatório)","Manômetro G3 (circuito de água)","Manômetro G4 (vaso)","Fonte de energia. Desconecte e depois bloqueie o plugue para que ninguém possa conectá-lo de novo.","Dispositivo de isolamento. Coloque em OFF, instale um dispositivo de bloqueio, adicione seu cadeado e uma etiqueta.","Apenas dispositivo de comando. Ele liga ou desliga a máquina, mas não a isola.","Válvula de isolamento. Feche, instale um dispositivo de bloqueio, adicione seu cadeado e uma etiqueta. A pressão pode ficar presa depois dela.","Válvula de descarga ou de dreno. Abra depois de bloquear a alimentação para liberar a pressão presa e leia o manômetro.","Carga. Só está sem tensão depois que a fonte a montante for isolada, bloqueada e testada.","Energia armazenada. Ela mantém a pressão com a alimentação desligada. Libere e leia o manômetro.","Manômetro. Deve indicar 0 bar antes de começar o trabalho.","Ponto de medição. Use o detector aqui: comprove-o na unidade de prova, meça e comprove de novo.","Não bloqueado","Energizado","Leitura","Este botão está coberto por um dispositivo de bloqueio. Remova-o primeiro.","Sem alimentação de comando. Conecte o plugue azul.","A parada de emergência está ativa. Pressione RESET primeiro.","O motor não pode partir: sem 400 V em Q1. Verifique o plugue vermelho, o MCCB A e o Q1.","Motor M1 ligado.","Motor parado. Os terminais acima do Q1 continuam energizados.","Motor parado.","O cilindro se moveu com ar preso! O isolador está fechado, mas ainda havia ar armazenado.","O cilindro avançou.","Sem pressão de ar: o cilindro não se moveu.","O cilindro recua.","Parada de emergência acionada. A máquina parou, mas a alimentação continua energizada. Parada de emergência não é isolamento.","Parada de emergência liberada.","Bloqueado. Remova primeiro o cadeado.","Toque em um dos pontos de medição amarelos.","Escolha o detector primeiro.","Nada para bloquear aqui. Isole a fonte a montante.","Etiqueta removida.","Cadeado removido.","Dispositivo de bloqueio removido.","Nada para remover aqui.","Coloque primeiro na posição segura (OFF, fechado, desconectado ou, para uma válvula de descarga, aberto).","Já existe uma etiqueta instalada.","Etiqueta instalada.","Instale primeiro um dispositivo de bloqueio. O cadeado precisa de um furo.","Sem furo livre. Adicione uma presilha multicadeado.","Cadeado mestre instalado. Ele não serve para o bloqueio pessoal.","Cadeado instalado.","Este dispositivo não se encaixa aqui.","Já existe um dispositivo de bloqueio instalado.","Dispositivo de bloqueio instalado.","Este é um dispositivo de comando. Bloqueá-lo não isola nada.","Detector comprovado na unidade de prova.","Modo livre","Conecte, faça o painel funcionar e experimente tudo. Não há lista de verificação.","Trocar o motor M1","Deixe o motor M1 seguro para trabalhar.","Q1, MCCB A ou o plugue vermelho está em OFF com dispositivo de bloqueio, cadeado e etiqueta","Comprovar, medir no lado da saída do Q1 (TP2) = 0 V, comprovar de novo","Teste de partida após o bloqueio: o motor não funcionou (alimentação de comando ligada)","Somente cadeados pessoais, sem cadeado mestre","Fazer manutenção no cilindro pneumático","Deixe o cilindro pneumático seguro para trabalhar.","A válvula de isolamento de ar BV-A está fechada com dispositivo de bloqueio, cadeado e etiqueta","Válvula de descarga aberta e manômetro G1 em 0 bar","Teste de CYL OUT após o bloqueio: o cilindro não se moveu (alimentação de comando ligada)","Inspecionar o vaso de água","Deixe o vaso de água seguro para abrir.","Bomba isolada: MCCB B ou o plugue vermelho está em OFF com dispositivo de bloqueio, cadeado e etiqueta","Comprovar, medir nos terminais da bomba (TP3) = 0 V, comprovar de novo","A válvula de alimentação W1 está fechada com dispositivo de bloqueio, cadeado e etiqueta","Válvula de dreno W3 aberta e manômetro G4 em 0 bar","Fazer manutenção no compressor","Deixe o compressor e seu reservatório seguros para trabalhar.","Compressor isolado: MCB C ou o plugue vermelho está em OFF com dispositivo de bloqueio, cadeado e etiqueta","Comprovar, medir nos terminais do compressor (TP4) = 0 V, comprovar de novo","Reservatório esvaziado: o manômetro G2 indica 0 bar (abra a válvula de isolamento de ar e a válvula de descarga)","Escolha um trabalho para ser verificado.","É seguro começar o trabalho.","Ainda não é seguro. Veja a lista de verificação.","Conecte os dois plugues e ligue o motor.","1. Pare a máquina normalmente com STOP.","2. Coloque o seccionador Q1 em 0.","3. Coloque seu cadeado no furo do seccionador.","4. Adicione a etiqueta DANGER.","5. Comprove o detector na unidade de prova.","6. Meça no lado da saída do Q1: 0 V.","7. Comprove o detector de novo.","8. Tente START: nada se move. É seguro trabalhar.","Conecte os dois plugues. O reservatório enche.","1. Feche a válvula de isolamento de ar BV-A.","2. Instale o dispositivo de bloqueio da válvula.","3. Adicione seu cadeado.","5. Abra a válvula de descarga para liberar o ar preso.","6. Espere até o manômetro G1 indicar 0 bar.","7. Tente CYL OUT: o cilindro não se move.","Conecte os dois plugues. A bomba cria pressão.","1. Desligue o MCCB B e bloqueie.","2. Comprovar, medir nos terminais da bomba, comprovar de novo.","3. Feche a válvula de alimentação W1 e bloqueie.","4. Abra a válvula de dreno W3 para liberar a pressão.","5. Espere até o manômetro G4 indicar 0 bar.","Conecte os dois plugues. O compressor enche o reservatório.","1. Desligue o MCB C e bloqueie.","2. Comprovar, medir nos terminais do compressor, comprovar de novo.","3. Abra a válvula de descarga para esvaziar o reservatório.","4. Espere até o manômetro G2 indicar 0 bar.","Escolha um trabalho primeiro.","Ar","Água","Kit","Toque em uma peça para operá-la. Escolha uma ferramenta no kit e toque em uma peça para instalá-la.","Painel de treinamento","Conecte os plugues da parede, faça o painel funcionar e depois isole-o como faria no local.","Trabalho","Os dois plugues estão conectados.","Ligar","Mostre-me","Verificar meu isolamento","Mostrar a energia ativa no painel","É seguro começar o trabalho","Ainda não é seguro","O cilindro se moveu com ar preso durante a sua sessão.","Chave: remover uma etiqueta, um cadeado ou um dispositivo","nada","Na mão","Comprovar o detector","Toque em um ponto de medição amarelo no painel.","Registro","Abrir editor Ladder","Linguagem de programação","Transmissor 0-10 V (3 fios)","Transmissor 3 fios: +24 V e 0 V o alimentam, OUT fornece 0-10 V para 0-100 % da faixa. Ligue OUT a uma entrada analógica do CLP (AI0 lê como IW64, 0-27648). Vincule-o a um tanque ou a uma linha na vista Planta para que o valor siga o processo.","Mede","Queimado (saída 0 V)","Travado em 10 V","A energia passa por toda a linha. As saídas estão em ON.","Endereço desconhecido.","A linha é FALSA.","O nome do temporizador deve ser T0-T31.","O nome do contador deve ser C0-C15.","A saída do SCALE deve ser uma palavra MW ou QW80.","Os limites alto e baixo do SCALE são iguais.","Divisão por zero.","Fonte de água / rede","Fonte de água com pressão fixa: um poço de sucção, um poço artesiano ou a rede da cidade. Ajuste a pressão e a temperatura.","Dreno","Dreno aberto a 0 bar. A água só entra.","Tanque com instrumentos de nível","Tanque aberto. As entradas de cima ficam na altura do tanque, então uma bomba precisa elevar a água até lá. As saídas de baixo ficam na pressão da coluna de água. Vincule um transmissor de nível, até 4 chaves de nível (boia), um aquecedor e um sensor de temperatura a componentes do painel.","Bomba centrífuga","Acionada por um motor do painel (vincule o tag dele). A altura manométrica cresce com o quadrado da velocidade. Fechar o recalque reduz a vazão e a corrente do motor. Sucção vazia faz a bomba cavitar (funcionamento a seco).","Válvula manual","Válvula esfera. Toque nela no modo Teste para abrir ou fechar.","Válvula solenoide (vinculada)","Normalmente fechada. Abre quando o solenoide vinculado no painel é energizado.","Válvula de retenção (NRV)","Deixa a água passar só no sentido da seta.","Filtro (areia / cartucho)","Suja com a água que passa. Acompanhe o aumento da perda de carga e então faça a retrolavagem ou troque o cartucho.","Membrana RO","Osmose reversa. A água só atravessa a membrana acima da pressão osmótica (cerca de 2 bar). O permeado aumenta com a pressão e a temperatura de alimentação. A válvula de rejeito define a recuperação.","Trocador de calor a placas","Lado quente de cima à esquerda para baixo à direita, lado frio de baixo à esquerda para cima à direita (contracorrente). Os dois lados precisam de vazão para trocar calor.","Transmissor de pressão (vinculado)","Envia a pressão da linha a um transmissor vinculado no painel (TX 4-20 mA ou 0-10 V).","Pressostato (vinculado)","Aciona o pressostato vinculado no painel quando a pressão da linha está acima do set point.","Chave de fluxo (vinculada)","Aciona a chave de fluxo vinculada no painel quando a vazão está acima do set point.","Sensor de temperatura (vinculado)","Envia a temperatura da linha a um PT100 ou a um transmissor do painel.","Manômetro local de ponteiro. Leia a pressão neste ponto da linha.","Medidor de vazão","Mostra a vazão em L/min e o volume total.","Tê / cruzeta","Une até 4 tubos em um ponto.","A bomba não tem motor vinculado. Escolha o tag do motor nas propriedades dela.","Cavitação / funcionamento a seco: a sucção está sem água (tanque vazio ou válvula de sucção fechada).","Funcionando com o recalque fechado: sem vazão, a água esquenta.","O motor gira ao contrário: a bomba dá só um terço da altura. Inverta duas fases.","O tanque está transbordando.","O filtro está entupindo (perda de carga alta). Faça a retrolavagem ou troque-o.","Pressão de alimentação abaixo de cerca de 2,5 bar: quase nenhum permeado.","Tanque de água: bomba estrela-triângulo com CLP","Uma bomba de poço enche um tanque. Um CLP compacto aciona a bomba em estrela-triângulo pelo transmissor de nível: liga abaixo de 20 %, desliga em 90 %. O LSHH a desliga e acende o alarme.","Ligue QM1 e F1 e depois pressione S1 (Partida). Observe KM1 + KM2 (estrela) e depois KM3 (triângulo) após 5 s.","Abra a vista Ladder: acompanhe o fluxo de energia verde enquanto funciona.","Coloque o alicate em um fio do motor: compare a corrente em estrela e em triângulo.","Feche V1 na vista Planta: o tanque enche até 90 % e a bomba para.","Provoque uma falha (Componente, Simulação de falha) e encontre-a com os medidores e o diagnóstico do Ladder.","Bomba booster com inversor (VFD)","Uma bomba com VFD circula água de um tanque intermediário através de uma válvula de consumo. Mude a velocidade com RV1 e observe pressão e vazão. B1 fornece a pressão em 0-10 V: meça.","Ligue QF1, gire SA1 para funcionar e depois gire RV1: a pressão cresce com o quadrado da velocidade.","Feche V1 devagar: a vazão cai, a pressão sobe, a corrente do motor diminui.","Meça B1 OUT em relação a 0V com o multímetro e compare com PT1.","Estação de água RO com trocador de calor","A água da rede é aquecida em um trocador de calor a placas, filtrada (areia + cartucho) e então uma bomba de alta pressão alimenta a membrana RO. O permeado vai para um tanque, o rejeito para o dreno. O CLP desarma a bomba por baixa pressão de sucção e a desliga quando o tanque está cheio.","Ligue QM1 e F1, pressione S1. Leia a recuperação e o permeado em RO1.","Feche V3 (água quente): a alimentação esfria e o permeado cai.","Feche V1 (entrada): PS1 cai, após 3 s o CLP desarma a bomba e acende H1. Pressione S1 para rearmar.","Deixe rodar rápido (x20): os filtros entopem. Faça a retrolavagem pelas propriedades deles.","Meu projeto","(sem saída)","Adicione primeiro um CLP ao painel.","No máximo seis saídas por rede.","Endereço (saída Q0.x ou bit de memória M)","Temporizador (T1-T31)","Tempo de preset PT (s)","Contador (C1-C15)","Preset PV","Bit de reset (opcional)","Converte um valor analógico bruto 0-27648 (0-10 V) em unidades de engenharia.","Limite inferior","Limite superior","Saída","Instrução","Valor A","Comparar","Valor B (número ou endereço)","Endereço (I, Q, M, T, C)","Borda de subida ┤P├","Borda de descida ┤N├","bobina","setar","resetar","temporizador com retardo na ligação","temporizador com retardo no desligamento","temporizador de pulso","contador crescente","escalonar analógico","mover valor","somar","subtrair","multiplicar","dividir","Nome (símbolo), opcional","Adicionar um caminho a este bloco paralelo","Excluir rede","Comentário da rede","No máximo 64 redes.","Carregado em","erros,","avisos. Veja o painel Componente.",": nenhum problema encontrado. Já está rodando.","Verificação:","ocorrências no painel Componente.","Verificação: nenhum problema encontrado.","Tabela de símbolos","Dê um nome aos endereços. Os nomes aparecem acima de cada contato e bobina.","Adicionar","Endereço inválido.","Sem CLP","Adicione um CLP ao painel para escrever um programa Ladder.","Verificação do programa","Nenhum problema encontrado.","Tabela de monitoração","Valores ao vivo do CLP. Toque em um bit M para alterá-lo (modificar).","Alimentação 24 V","SEM ENERGIA","Erros no ciclo","Ainda não há endereços.","Nenhum CLP no painel","Programas Ladder rodam em um CLP. Adicione um, ligue as entradas e saídas e depois volte aqui.","Adicionar um CLP a relé","Abrir um projeto pronto","NÃO CARREGADO","Carregar no CLP","Rede","Símbolos","Verificar programa","Este CLP roda um programa em texto","Comece um programa Ladder. O programa em texto continua salvo e você pode voltar a ele pelas propriedades do CLP.","Começar um programa Ladder","Editado offline. Pressione \"Carregar no CLP\" para executar as alterações e ver os valores ao vivo.","Rede","(adicionar um comentário)","Programa vazio. Pressione + Rede.","Adicionar rede","Editar","Contato depois","Ramo paralelo","Toque em um contato ou bobina para selecioná-lo, toque de novo para editar. Adicione instruções pela lista Componentes.","Por que está em OFF?","Contatos e comparação","Bobinas e blocos","Ainda não há processo","Adicione um tanque, uma bomba e válvulas e depois ligue as conexões com tubos. Vincule a bomba a um motor do painel e os sensores a boias e transmissores.","Adicionar um equipamento","Toque em outra conexão para instalar o tubo","Um tubo precisa de dois equipamentos diferentes.","Tubo instalado:","abrindo","fechando","Adicionado:","Arraste até o lugar e depois toque em uma conexão para instalar um tubo.","Adicionar um equipamento de processo","Equipamentos de processo","(não vinculado)","não está no painel","Pressão (bar)","Temperatura (°C)","Volume (L)","Altura (m)","Nível inicial (%)","Temperatura inicial (°C)","Transmissor de nível (painel)","Sensor de temperatura (painel)","Aquecedor (painel)","Motor (painel)","Altura máx. (m)","Vazão máx. (L/min)","Espelhar","Tamanho (L/min a 1 bar)","Solenoide (painel)","Sujeira na água (x)","Abertura da válvula de rejeito (%)","Condutividade da alimentação (µS/cm)","Efetividade (0-1)","Transmissor (painel)","Faixa (fundo de escala)","Chave (painel)","Set point","Vazão","Excluir tubo","Processo (planta)","Modo Montagem: arraste os equipamentos, toque em uma conexão e depois em outra para instalar um tubo. Modo Teste: toque nas válvulas para abrir ou fechar. Os equipamentos funcionam pelo painel: uma bomba só gira quando o motor vinculado gira.","Fechar válvula","Abrir válvula","cartucho novo instalado","retrolavado, limpo de novo","Trocar cartucho","Retrolavagem","Redefinir nível","Esvaziar","Propriedades e vínculos","Areia / multimídia","Cartucho 5 µm","Chaves de nível (boias)","Uma boia atua quando a água está acima do nível dela. Vincule-a a uma chave de nível no painel para que o painel e o CLP a vejam.","Verificação do processo","Vazio.","Nível","Volume","Vazão líquida de entrada","Temperatura","Aquecedor","Velocidade","Aumento de pressão","Sucção","Recalque","Abertura","Pressão","Perda de carga","Carga de sujeira","Pressão de alimentação","Permeado","Rejeito","Recuperação","Qualidade do permeado","Temperatura de alimentação","Lado quente","Lado frio","Total","Painel","Planta","Ladder","Não salvo: o armazenamento do navegador está cheio. Baixe o projeto como arquivo.","Substituir o que está na bancada agora? (Salve como projeto antes, se precisar.)","Projeto vazio: adicione componentes no painel, equipamentos na planta e um programa Ladder.","Grande demais para guardar no navegador. Use Baixar.","Você pode manter","projetos. Exclua um antes.","Salvo:","Projetos","Monte um sistema completo e coloque para funcionar: ligue o painel, monte o processo com tanques, bombas, válvulas e tubos e programe o CLP em Ladder. Depois meça, provoque uma falha e encontre o defeito.","Começar um projeto vazio","Ir para a bancada","Projetos prontos","O que testar","Abrir o painel","Abrir o Ladder","Meus projetos (salvos neste dispositivo)","Nome do projeto","Salve com um nome o que está na bancada agora (painel, planta e Ladder). Baixe para guardar uma cópia ou enviar a um colega.","Salvar a bancada como projeto","Abrir um arquivo de projeto","Nada salvo ainda.","Aberto:","Não foi possível ler este projeto.","Baixar","Excluir projeto","Arquivo grande demais (máx. 3 MB).","Projeto aberto do arquivo.","Este arquivo não é um projeto do laboratório.","Uma nova versão está pronta","Depois","Atualizar agora","Sucção insuficiente (cavitação / funcionamento a seco): não chega água suficiente à bomba. Verifique o nível do tanque de sucção, as válvulas de sucção e os filtros.","Funcionando contra descarga fechada (shut-off): sem vazão. Uma bomba deixada assim superaquece.","A água volta ao contrário pela bomba parada. Instale uma válvula de retenção na descarga.","Recuperação acima de 80 %: os sais incrustam a membrana. Abra a válvula de rejeito.","Recuperação abaixo de 10 %: a maior parte da água vai para o dreno.","Água de alimentação acima de 45 °C: a membrana de poliamida se danifica. Mantenha perto de 25 °C.","Uma bomba de poço enche um tanque. Um CLP compacto aciona a bomba em estrela-triângulo pelo transmissor de nível: parte abaixo de 20 %, para em 90 %. O LSHH (ligado à prova de falha), um transmissor morto ou um contator que não fecha desligam a bomba e acendem o alarme.","Ligue QM1 e F1 e aperte S1 (Partida). Observe KM1 + KM2 (estrela) e depois KM3 (triângulo) após 10 s.","Coloque o alicate no cabo U1 do motor: em estrela ele leva a corrente de linha, em triângulo só a corrente do enrolamento (corrente de linha ÷ 1.73).","Teste de segurança: dê a B1 a falha \"Morto\" ou apague o fio SL1:12. O CLP para a bomba e acende H1. Aperte S1 para rearmar depois do reparo.","Criado no painel: "," com parada "," e partida "," (partida direta). Aperte "," no modo Teste para ligar a bomba.","Criado "," no painel. Ligue o contato dele (C, NC, NO) no seu circuito de comando.",", mas o CLP não tem entrada livre. Ligue você mesmo.",", ligado em "," pelo contato NC (à prova de falha: 1 = normal, 0 = nível alto ou fio rompido)."," pelo contato NO (1 = acionado)."," (0-10 V). Alimente com +24 V / 0 V e ligue OUT numa entrada analógica."," (0-27648 = 0-100 %). Use SCALE no ladder.",", mas o CLP não tem entrada analógica livre."," (24 V). Ligue + e − no seu comando 24 V.",", acionado pela saída Q0."," no painel. Ligue-o à sua alimentação.",": o CLP tem 24 V e os comuns dos relés C0-C3 recebem 230 V de ",". Ligue entradas e saídas e depois adicione networks.","Adicionar um CLP com sua fonte de 24 V","Essas duas conexões já estão ligadas.","Criar no painel, já ligado","Programação","Buscar instruções","deitada, lado longo transversal","deitada, lado longo no sentido do fluxo","em pé sobre o lado longo","em pé sobre a aba lateral","Saída da encartuchadeira (início)","As caixas saem aqui na cadência da encartuchadeira. Encartuchadeiras horizontais fecham as abas pelas laterais, então as caixas saem deitadas com o lado longo transversal ao fluxo.","Transportador de corrente de topo plano","Transportador de uma pista. Largura das guias = largura da caixa transversal ao fluxo + 3 a 5 mm. Larguras de corrente 82.5, 114.3, 152.4, 190.5 mm.","Curva de 90°","Muda a direção, não a orientação da caixa. Caixas longas no sentido do fluxo podem não passar numa curva fechada.","Transportador de acumulação (buffer)","Segura as caixas quando uma máquina depois dele para. Quando enche até o sensor de nível alto, a encartuchadeira para; ela volta a partir abaixo do sensor de nível baixo.","Esteira espaçadora","Roda mais rápido que o transportador anterior, então o espaço entre as caixas aumenta.","Balança de checagem","Pesa cada caixa e rejeita abaixo ou acima do peso. Só uma caixa pode estar no prato de pesagem: o passo deve ser pelo menos o comprimento do prato + o comprimento da caixa.","Serialização: impressão + câmera","Imprime o GS1 DataMatrix (GTIN, número de série, lote, validade) e faz a leitura. As caixas devem estar deitadas, estáveis e com espaço para o sensor ver cada uma.","Rotuladora de lacre de inviolabilidade","Aplica lacres nas duas abas pelas laterais. A caixa deve estar deitada com o lado longo transversal, para as abas ficarem de frente para os aplicadores.","Estação de rejeito + caixa trancada","Sopra cada caixa sinalizada para uma caixa trancada. Um sensor confirma cada rejeito; se a caixa estiver cheia, a linha para.","Girador por batente (90° no plano)","Um pino prende um canto e a caixa gira: deitada transversal vira deitada longitudinal e vice-versa. Precisa de caixa deitada com comprimento/largura ≥ 1.3.","Esteira torcida (levantar / deitar)","Gira a caixa 90° em torno do eixo do fluxo: deitada longitudinal fica em pé sobre o lado longo; deitada transversal fica em pé sobre a extremidade (instável). Mantenha devagar.","Encaixotadora (fim)","Agrupa as caixas numa caixa de embarque e conta as caixas de embarque. Precisa das caixas na orientação para a qual está ajustada.","Saída da linha","Conta as caixas boas que saem da linha.","Adicione uma saída da encartuchadeira para iniciar a linha.","A linha não tem fim: termine com uma encaixotadora ou uma saída.","O girador por batente precisa de comprimento/largura ≥ 1.3; esta caixa é quadrada demais.","Um girador por batente só gira caixas deitadas.","A balança de checagem precisa de caixa deitada.","A serialização imprime no painel superior: a caixa deve estar deitada.","A rotuladora precisa das abas nas laterais (deitada, lado longo transversal).","Caixa de rejeito cheia: linha parada. Esvazie a caixa.","duas no prato de pesagem","peso incorreto","código não impresso / não lido","grau de código ruim (caixa torta)","rótulo na face errada","caixas ruins que chegaram ao fim","Recuperação alta demais: os sais incrustam a membrana. Abra a válvula de rejeito.","Linha de embalagem: da encartuchadeira à encaixotadora","As caixas saem da encartuchadeira a 120 por minuto, passam pela balança de checagem, serialização, rotulagem de inviolabilidade e estação de rejeito, viram numa curva, esperam num buffer, são giradas e embaladas 96 por caixa de embarque.","Inicie a linha e acompanhe uma caixa da encartuchadeira à encaixotadora. Leia o tempo de trânsito.","Reduza C1 e CW1 para 15 m/min: duas caixas ficam no prato de pesagem e caixas boas são rejeitadas.","No modo Teste, toque na encaixotadora para pará-la: o buffer enche e a encartuchadeira para no nível alto.","Ajuste a guia de C1 para 121 mm: a caixa encrava. Corrija para largura da caixa + 3 a 5 mm.","Mude a caixa para um pack 6x10 e leia a verificação da linha.","Água farmacêutica: da água da rede a PW e WFI","Tanque de quebra, filtros multimídia e de carvão, abrandador, antiincrustante, cartuchos de 5 e 1 µm, dois passos de RO com NaOH, EDI, UV e uma válvula de desvio enchem um tanque de PW de 2000 L. Um loop DN40 alimenta dois pontos de uso e um destilador que enche um tanque de WFI quente de 600 L com seu próprio loop. Cada analisador verifica a água conforme USP / Ph. Eur.","Rode a 20x e veja a condutividade cair de 450 µS/cm (rede) para cerca de 0.1 após o EDI. O tanque de PW mostra mais porque o CO2 do ar se dissolve pelo respiro. Leia os tempos de enchimento dos tanques de PW e WFI.","Ajuste o filtro de carvão F2 para \"Areia\": o cloro chega ao RO1. Veja o alarme e o dano permanente.","Desligue a dosagem de NaOH DP2: o CO2 passa pelo RO2 e o produto do EDI piora. Desligue o EDI: a válvula de desvio manda a água para o dreno.","Mude os tubos do loop de PW para DN65: a velocidade cai abaixo de 1 m/s. Deixe o ramal POU2 com 0.5 m: alarme de perna morta.","Abra POU1 e POU2 juntos e veja o nível do tanque de PW e seu tempo para esvaziar. Mude T2 para 600 L e compare.","Desligue a camisa de vapor do T3 (0 °C): a WFI esfria abaixo de 70 °C e é reprovada."," avisos. Veja o painel lateral."," achados no painel lateral.","Adicionar uma instrução","Ir para o painel","Monitorar","Adicionar no fim da linha","Encravamento eliminado, linha rodando.","Eliminar encravamento","Esvaziar a linha","Girar","Regras de projeto","Nenhuma linha ainda","Comece pela saída da encartuchadeira, depois adicione transportadores, a balança de checagem, a serialização, a estação de rejeito, os giradores e a encaixotadora. Cada novo elemento é adicionado no fim da linha, no mesmo sentido.","Saída da encartuchadeira","Abrir a linha de exemplo","Parar linha","Iniciar linha","A encartuchadeira define o ritmo. Tudo depois dela deve ser 10-30 % mais rápido (a curva em V).","Guias = largura da caixa transversal ao fluxo + 3 a 5 mm. Apertado demais encrava, folgado demais torce.","Verifique qual lado da caixa está transversal ao fluxo antes de escolher a largura da corrente.","Passo = velocidade / cadência. Antes da balança de checagem, o espaço deve deixar só uma caixa no prato de pesagem.","Aumente a velocidade em etapas (no máximo 1.5x de uma vez, 1.3x para caixas em pé) para abrir espaços sem tombar nem sobrepor.","Uma curva muda a direção, não a orientação. Só giradores e esteiras torcidas giram a caixa.","Mantenha as caixas deitadas transversais na serialização e na rotulagem de inviolabilidade, depois gire-as para a encaixotadora.","Coloque um buffer antes da máquina mais lenta a jusante (a encaixotadora pausa a cada troca de caixa), dimensionado para 30-60 s, com sensores de nível alto e baixo. Depois de um buffer, abra os espaços de novo com uma esteira espaçadora antes de qualquer girador.","Todo rejeito deve ser confirmado por um sensor. Se não for confirmado, a linha para. Uma caixa ruim nunca deve chegar a uma caixa de embarque.","Produção = o elemento mais lento x OEE. Encontre primeiro o gargalo, depois corrija paradas, perdas de velocidade e rejeitos.","Regras de projeto da linha","parada","rodando","A linha já tem uma saída da encartuchadeira.","Toque em \"Girar\" ou arraste para mudar o layout.","Elementos da linha (adicionados no fim)","Cadência (caixas/min)","A caixa sai","Velocidade (m/min)","Comprimento (células de 0.5 m)","Esteira (não corrente)","Largura da corrente (mm)","Largura das guias (mm)","Vira à esquerda","Raio interno (mm)","Sensor de nível alto (%)","Sensor de nível baixo (%)","Comprimento do prato de pesagem (mm)","Peso nominal (g)","Tolerância ± (g)","Cadência máx. (caixas/min)","Espaçamento mínimo para o sensor (mm)","Capacidade do coletor (cartuchos)","Cartuchos por caixa","Precisa de cartuchos","Ar de rejeição OK (confirmação funciona)","Parar após rejeições seguidas","Tempo de troca de caixa (s)","Cartucho","C = entre as abas das pontas, L, A = espessura. Escolha uma embalagem ou digite as medidas.","Peso (g)","Ligar","Parar (simular uma parada)","Configurações","Motor de acionamento no painel (opcional)","(nenhum: funciona com a linha)","Resultados da linha","Ligue a linha para ver os resultados.","Cartuchos bons","Caixas cheias","Tempo de trânsito (início ao fim)","Na linha agora","Paradas da cartuchadeira (buffer cheio)","Rejeitados: ","Verificação da linha","Guia da água","Tanque de quebra: a água da rede cai por uma folga de ar (protege a rede pública) e dá às bombas uma alimentação estável.","O filtro multimídia (areia) remove sujeira e turbidez (SDI). Retrolavagem a cerca de 0,8 bar de ΔP ou a cada 48 h.","O carvão ativado (ou a dosagem de SMBS) remove o cloro. O cloro destrói as membranas de RO e o dano é irreversível: nunca faça bypass do alarme de ORP.","O abrandador troca Ca/Mg por Na para que a RO e a EDI não incrustem. Verifique o sal e a dureza (< 1 mg/L) a cada turno.","A dosagem de antiincrustante protege o lado do concentrado da RO. Os cartuchos de 5 µm e 1 µm são a última barreira: troque a 0,8 bar de ΔP.","RO passo 1 (bomba de alta pressão, cerca de 11-13 bar) remove cerca de 98 % dos sais. A bomba desarma por baixa pressão de sucção.","O NaOH entre os passos transforma o CO2 em bicarbonato para que a RO passo 2 possa removê-lo. O passo 2 leva a água a cerca de 1 µS/cm.","A EDI faz o polimento até cerca de 0,1 µS/cm com corrente contínua e resina. Ela precisa de água abrandada e sem cloro e desarma por baixa vazão.","UV 254 nm mata as bactérias; a válvula de desvio manda a água para o dreno acima de cerca de 1,1 µS/cm, assim água ruim nunca entra no tanque de PW.","Tanque de PW (316L, spray ball, filtro de respiro hidrofóbico 0,2 µm, aquecido nos tanques quentes). A geração começa em 65 % e para em 90 %.","O loop de PW nunca para: pelo menos 1 m/s no retorno (Re > 10 000), pernas mortas ≤ 2 D, UV ligado, sanitizar a 80 °C conforme o cronograma.","O destilador (MED) ferve a PW com vapor industrial (cerca de 6 bar) e condensa a WFI. Ele remove bactérias e endotoxinas (3 log ou mais).","A WFI é armazenada e circula quente (80-85 °C, nunca abaixo de 70 °C). Os resfriadores de POU a resfriam só no ponto de uso.","Limites: condutividade pela tabela USP Stage 1 na temperatura real, sem compensação (1,1 a 20 °C, 1,3 a 25 °C); Ph. Eur. PW 4,3 a 20 °C. TOC ≤ 500 ppb. Bactérias são resultados de laboratório comparados aos níveis de ação: PW 100 CFU/mL, WFI 10 CFU/100 mL. Endotoxina da WFI < 0,25 EU/mL.","O vapor puro (opcional) é feito a partir da PW; seu condensado deve ter qualidade de WFI. Ele alimenta autoclaves e SIP.","Bomba de alimentação de água bruta 1,5 kW: VFD (pressão constante) ou DOL.","Bombas de alta pressão da RO 3 kW e 2,2 kW: VFD com rampa de 15 s; desarmes: sucção < 0,7 bar, descarga > 16 bar, ORP > 350 mV.","Bombas dosadoras 0,02-0,1 kW, 230 V, comandadas pelo medidor de vazão de alimentação (pulso ou 4-20 mA).","Fonte CC da EDI 0,5-1 kW: habilitada só com vazão de produto e de rejeito acima do mínimo.","Bomba do loop de PW 2,2 kW VFD, bomba do loop de WFI 1,5 kW VFD: param no LL do tanque, alarme abaixo de 0,9 m/s de velocidade no retorno.","Aquecedor de sanitização 36-54 kW (ou um trocador a vapor); aquecedores do filtro de respiro 50-100 W; lâmpadas UV de 150 W cada.","Instrumentos: LT e TT nos tanques, PT e ΔPT nos filtros, FT na alimentação, no permeado e no loop, condutividade em cada passo da RO e no retorno do loop, TOC no retorno, intensidade UV.","Água farmacêutica: da água da rede à WFI","Motores, elétrica e instrumentos","Valores típicos para treinamento, não valores de projeto validados. O crescimento de bactérias e o dano às membranas correm mais rápido que na vida real para que você possa vê-los.","Abrir a planta PW / WFI pronta","Qualidade da água","Válvula de boia de entrada fecha em (%, 0 = nenhuma)","Água nele no início","Camisa de vapor mantém (°C, 0 = desligada)","Tamanho (DN, 0 = tamanho livre antigo)","Tipo de válvula","Vazão nominal (m³/h, 0 = bomba simples)","Altura manométrica nominal (m)","Eficiência da bomba (0-1)","Funcionar sem o painel (VFD local)","Velocidade do VFD (%)","Controle de nível: tanque","Ligar no nível (%)","Parar no nível (%)","Rejeição de sais (%)","Área de membrana (x, número de elementos)","Capacidade da resina (m³ de água da rede)","Produto químico","Intensidade da lâmpada (%)","Comprimento de onda (nm)","Vapor ligado","Verificar contra","Desviar acima de (µS/cm compensado a 25 °C)","Tanque de sucção (para abaixo de 10 %)","Desarme por baixa sucção (bar, 0 = desligado)","Carvão ativado (remove o cloro)","Cartucho 1 µm","NaOH (entre os passos da RO)","SMBS (remove o cloro)","Antiincrustante (antes da RO)","NaOCl (cloro)","Água da rede","Água de poço (dura)","Água purificada","Diafragma (PW / WFI)","Esfera (pré-tratamento)","Borboleta","Tamanho livre antigo (L/min a 1 bar)","mata as bactérias","também reduz o TOC","(nenhum)","Diâmetro da tubulação","Tamanho livre (sem modelo de atrito)","Material","Tubo inox 316L (PW / WFI)","PVC-U (pré-tratamento)","Parte de um loop de distribuição (manter ≥ 1 m/s)","Modo montagem: arraste as unidades, toque numa porta e depois em outra para colocar um tubo. Modo teste: toque nas válvulas para abri-las ou fechá-las. Uma bomba gira quando o motor ligado a ela no painel gira, ou com o seu próprio VFD local.","Abrir (tirar água)","Rearmar desarme","regenerado com salmoura","Regenerar","carvão novo","Trocar o carvão","limpeza ácida concluída: incrustação removida","Limpeza ácida (CIP)","membranas novas instaladas","Trocar as membranas","Limpar o stack","Lâmpada nova","Escolha um tamanho de bomba…","Tamanho do tanque…","Chega a 90 % em","Cai para 10 % em","Enchimento completo 0-100 % nesta vazão","Esvaziamento completo nesta vazão","Potência no eixo","Controle de nível","parada pelo nível","Resina restante","Produto","Alimentação DC","Saída de WFI","Purga","Posição","para o dreno","para o tanque","Exposição ao cloro","Condutividade (bruta)","Dureza","Cloro","Sílica","Bactérias","Endotoxinas","Velocidade","Linha","Abrir o programa","Bomba de alimentação de água bruta (4 m³/h, 45 m, 1.5 kW)","Bomba de alta pressão RO passo 1 (3.5 m³/h, 120 m, 3 kW)","Bomba de alta pressão RO passo 2 (2.6 m³/h, 100 m, 2.2 kW)","Bomba do loop de PW (6 m³/h, 45 m, 2.2 kW)","Bomba de alimentação do destilador (0.6 m³/h, 60 m, 1.1 kW)","Bomba do loop de WFI (3 m³/h, 40 m, 1.5 kW)","Água purificada (USP)","Água purificada (Ph. Eur.)","Água para injetáveis (WFI)","Condutividade (não compensada)","Bactérias (resultado de laboratório, nível de ação)","Loop quente ≥ 70 °C (limite de controle)","Abrandador (resina)","Troca cálcio e magnésio por sódio para que o RO e o EDI não incrustem. A resina se esgota após um volume definido: então a dureza passa. Regenere com salmoura.","Bomba dosadora (químico)","Injeta um químico na linha: NaOH entre os passos do RO (CO2 em bicarbonato), SMBS para eliminar o cloro, antiincrustante antes do RO, ou NaOCl para clorar.","EDI (eletrodeionização)","Polimento da água do RO para menos de 0.1 µS/cm com campo DC e resina, sem químicos. Precisa de água abrandada, sem cloro e com pouco CO2. O DC desarma quando a vazão de produto é baixa demais.","Esterilizador UV","254 nm mata bactérias (cerca de 2.5 log a 100 % de intensidade). 185 nm também quebra orgânicos (TOC). Abaixo de 70 % de intensidade a lâmpada alarma e para de funcionar.","Destilador de múltiplo efeito (WFI)","Ferve a água purificada com vapor da planta e a condensa como WFI a cerca de 85 °C. Remove sais, bactérias e endotoxinas (3 log ou mais). Cerca de 10 % sai como purga.","Ponto de uso / válvula de amostragem","Onde a produção retira água. Abra para coletar. Também mostra a qualidade da água frente aos limites. Mantenha o ramal curto: um ponto morto maior que 2 diâmetros de tubo cria bactérias.","Analisador de qualidade (condutividade, TOC)","Condutividade e TOC online, com resultados de laboratório para bactérias e endotoxinas. Compara a água com os limites USP / Ph. Eur. para PW ou WFI. A condutividade não é compensada por temperatura (tabela Stage 1).","Válvula de desvio para o dreno","Manda a água para o dreno enquanto a condutividade estiver acima do limite, para que água ruim nunca chegue ao tanque de armazenamento. Volta para o tanque 2 minutos depois que a água fica boa de novo.","Membrana danificada por cloro: a passagem de sais aumentou. Troque as membranas.","Dureza × fator de concentração acima de 20 mg/L sem antiincrustante: a membrana incrusta. Conserte o abrandador ou dose antiincrustante.","Resina esgotada: a dureza passa. Regenere o abrandador.","Carvão esgotado: o cloro passa. Troque o carvão.","A alimentação DC desarmou por baixa vazão de produto. Restabeleça a vazão, o DC volta sozinho.","Incrustação no EDI: dureza acima de 1 mg/L na alimentação. A condutividade do produto está subindo.","Cloro na alimentação do EDI danifica a resina e as membranas.","A alimentação do EDI está desligada: a água passa sem polimento.","Lâmpada UV desligada ou abaixo de 70 % de intensidade: sem desinfecção. Troque a lâmpada.","A alimentação do destilador tem sílica acima de 1 ppm ou cloro: corrosão e incrustação. Alimente-o com água purificada.","WFI abaixo de 70 °C: bloqueie os pontos de uso até ela esquentar de novo.","Alarme: ","Mude para o modo Montagem para alterar o layout.","Use um tamanho entre 1 e 999.","Ligado","Recuperação (%)","Toque numa peça para acioná-la. Ferramentas: toque ou arraste sobre uma peça.","Soltar","Solte sobre um interruptor, válvula ou tomada.","Água de alimentação acima de 88 °C: até uma membrana sanitizável com água quente é danificada.","Temperatura da sanitização a quente (°C)","Tempo na temperatura (min)","Tanque verificado para a temperatura","Produção ligada","Sanitização a quente em andamento","Loop de distribuição ligado","Grupo da estação (HMI)","Continua funcionando durante a sanitização a quente","Potência de aquecimento a vapor (kW, 0 = sem limite)","Potência de resfriamento com água gelada (kW, 0 = sem limite)","Válvulas fechadas durante a sanitização a quente","Válvulas abertas durante a sanitização a quente","Desviar acima da temperatura (°C, 0 = desligado)","Membrana sanitizável com água quente (até 85 °C)","Isolado (mantém o calor)","(nenhum: controles próprios)","Produção","Loop de distribuição","Aquecedor / resfriador da alimentação (água gelada e vapor)","Mantém a alimentação do RO na temperatura definida com água gelada, para que as membranas deem uma vazão estável. Durante a sanitização a quente, vapor de baixa pressão aquece o loop a 80 °C.","Desgaseificador de membrana (remove CO2)","Fibras ocas com ar limpo do outro lado retiram o CO2 dissolvido do permeado do RO, então o segundo passo dá condutividade menor. Precisa do ar de arraste ligado.","Painel de controle da estação (HMI)","Ligue e desligue a estação inteira daqui: produção (pré-tratamento e RO), sanitização a quente a 80 °C e o loop de distribuição. As bombas de um grupo seguem estes botões e o próprio controle de nível.","Produção ON","Produção OFF","Loop de distribuição ON","Loop de distribuição OFF","Sanitização a quente iniciada","Sanitização a quente parada","Água quente ou sanitização em andamento: recirculando, não vai para o tanque de PW.","Nova estação de água Stilmas (PW)","Estação de água purificada RO de dois passes: água abrandada por um cartucho de 5 µm para o tanque de quebra TK50A de 300 L, dosagem de SMBS e NaOH, aquecedor/resfriador E50, RO passe 1 BRO 28 (3 vasos), desgaseificador de membrana MD50, RO passe 2 PHRO 24 (2 vasos), válvulas de desvio XV50-27A/B e 1000 L/h de PW para um tanque de 3 m³ com loop UV. Ligue, desligue e faça a sanitização a quente pelo painel CB2.","Rode em 20x. Leia a produção de PW no FT50-14B (cerca de 1000 L/h, 17 L/min) e o tempo de enchimento do tanque de PW TK-PW de 3 m³. Coloque Produção em OFF no CB2 e veja a estação parar.","Abra POU1, POU2 e POU3 e leia o tempo de esvaziamento do tanque de PW. A produção parte sozinha quando o tanque cai abaixo de 65 %.","Desligue a dosagem de SMBS PD67-25: o cloro chega ao BRO-28. Não há filtro de carvão neste projeto, então o SMBS e o medidor redox protegem as membranas.","Desligue o desgaseificador MD50 ou a dosagem de NaOH PD67-10: o CO2 passa e a condutividade da PW sobe. Veja as XV50-27A/B mandarem a água de volta ao tanque de quebra pela XV50-59.","Pressione \"Hot sanit\" no CB2: a XV50-12A para o dreno fecha, a XV50-13A abre e o E50 aquece o loop do RO a 80 °C com 18 kW de vapor. A água quente volta ao TK50A, nunca ao tanque de PW. Leia o tempo de aquecimento, a retenção de 30 min e o resfriamento.","Valores assumidos: o tanque de água bruta TK-Z1 de 1 m³ e sua bomba, o filtro STF-SA-20, o abrandador STS-A-80D, a bomba do loop de PW (um par operação / reserva no local, uma mostrada), o UV, o loop DN25 com 3 pontos de uso e os limites de desvio 1.1 µS/cm e 40 °C.","Pare a produção e o loop, aguarde as bombas pararem","Pare a produção (o loop continua rodando a partir do tanque de PW)","Volta à pressão normal: produto desviado até ficar dentro da especificação por 2 min","Bomba do loop ligada, produção em automático","Partida a partir de vazio (encher até cheio)","Ligue o loop de distribuição e verifique a vazão do loop","Drenagem de toda a estação","Feche os drenos: a estação está vazia e parada","Drenagem só do tanque de PW e do loop","A produção e o loop param, o dreno do tanque de PW e os pontos de uso abrem. O lado do RO mantém sua água.","Feche o dreno e os pontos de uso","Enxágue do loop de PW (pontos de uso)","Abre cada ponto de uso por vez durante 3 minutos com o loop rodando. A produção reabastece o tanque sozinha.","Concluído: pontos de uso fechados","Enxágue rápido do RO (baixa pressão)","Lavagem de toda a estação","Retrolavagem do filtro de areia, regeneração do abrandador, cartucho novo, enxágue rápido do RO, depois enxágue de cada ponto de uso. Os tempos do pré-tratamento são valores típicos (os caminhos da água de retrolavagem e da salmoura não estão desenhados).","Concluído: volta à produção normal","Sanitização a quente do RO (passe 1 + 2)","A água quente recircula pelos dois passes do RO e volta ao tanque de quebra, nunca ao tanque de PW. As estimativas de aquecimento e resfriamento são balanços de energia: m × 4.186 × ΔT / kW.","Sanitização a quente do tanque de PW e do loop","A produção para e o trocador do loop aquece o tanque de PW e o loop com vapor, mantém, depois resfria com água gelada. Os pontos de uso ficam fechados.","Sanitização a quente de toda a estação (RO, depois tanque e loop)","Primeiro a sanitização do RO, depois o tanque de PW e o loop. O ciclo mais longo: use 300x.","Partida e enchimento","Lavagem e enxágue","Sanitização","Abra \"Ciclos\" à esquerda: partida a partir de vazio, drenagem completa, lavagens e sanitizações, cada um com suas etapas, um cronômetro ao vivo e uma estimativa para comparar. Use 300x para os longos. Assumidos para os ciclos: as válvulas de dreno dos tanques, a entrada da rede XV-RW e o trocador do loop E-PW (90 kW vapor, 60 kW água gelada).","Ciclos","partida, drenagem, lavagem, sanitização","Total estimado","Voltar","Este ciclo não pode iniciar agora.","estimativa","Esta etapa está demorando muito mais que a estimativa. Verifique a lista de verificação do processo e os alarmes.","Pular etapa","Ciclo parado","Parar ciclo","Parado antes do fim.","Concluído.","Tempo total","Vapor (aquecimento)","Água gelada (resfriamento)","Água para o dreno","Água dos pontos de uso","As estimativas são cálculos à mão (Torricelli, m·4.186·ΔT/kW, volume/vazão). O simulador também conta o atrito da tubulação, as perdas de calor e os controles, então o cronômetro real difere um pouco: vale a pena discutir essa diferença.","Fechar relatório","Enxágue do RO em andamento: o produto volta ao tanque de quebra.","Verifique se todos os tanques estão abaixo de 60 °C antes de abrir um dreno (queimaduras, linhas de dreno em PVC)","Volta à produção: bombas e válvula de rejeito de volta ao normal, produto desviado até ficar dentro da especificação por 2 min","Produção religada (reinicia pelo nível do tanque), UV ligado, pontos de uso liberados","Parte a estação como após uma drenagem completa: todos os tanques a 0 % (os vasos do RO continuam cheios). Observe o tanque de água bruta, o tanque de quebra e o tanque de PW encherem, o RO partir com a primeira água devolvida, o loop partir no nível mínimo e o cronômetro até o tanque de PW ficar cheio. Antes de liberar os pontos de uso: sanitização a quente do tanque e do loop, depois amostragem (condutividade, TOC, micro).","Para tudo, fecha a entrada de água da rede e abre o dreno de fundo de cada tanque. A estimativa usa Torricelli pela linha de dreno (perda de entrada e atrito da tubulação, perda da válvula não contada), então o tempo real é um pouco maior. Os vasos do RO, os filtros e o abrandador continuam cheios: as membranas nunca podem secar. A estação fica vazia e parada: execute \"Partida a partir de vazio\" para reabastecer.","Lava a superfície das membranas com vazão alta e pressão baixa, produto desviado para o tanque de quebra. Feito após uma parada e antes de uma parada longa.","Ciclo iniciado","Ciclo concluído","etapa","Os temporizadores usam o tempo simulado: use 300x para os ciclos longos.","Mostrar a lista de peças","Ocultar a lista de peças","Mostrar o painel lateral (peça, medidores, diagnóstico)","Ocultar o painel lateral"],"zh":["电柜元件","电源","保护","变频驱动","控制","自动化（PLC、I/O）","负载","现场设备","接线、端子、电缆","电子元件","标签和边框","导线","拖动黄色圆点可移动导线路径。点击删除可移除导线。","删除导线","恢复线路","切断线路","未选择任何项","点击元件可查看其详情、属性和实时数值。在搭建模式下点击端子即可开始连线。","复制","删除","属性","是","故障模拟","某个元件上隐藏了一个故障。请用仪表找出它。","更换为新元件","为什么没有带电？","转速（rpm）","电流（A）","输出电流（A）","频率（Hz）","直流母线（V）","热负荷（%）","触点闭合","已跳闸","已动作","引脚","实时数值","现成电路","选择一个电路加载到工作台。之后可以修改它、制造故障并进行测量。","清空整个工作台？","保存和加载","下载电路文件","打开文件","电路已加载。","文件无效。","或粘贴电路文本：","文本无效。","加载粘贴的文本","显示此电路的文本","已跳闸：","已烧毁：","变频器故障：","电源开","电源关","模拟速度","点击第二个端子以完成连线","这两个端子已经连接。","语言","电气实验室","工作台","","电路板维修","检查","搜索元件（接触器、电机…）","现成电路","保存 / 打开","清除","元件","仪表","元件库","搜索电路板元件","任务","已上锁挂牌（LOTO）。请先移除锁具。","当前为关闭状态。请在测试模式下将其合上。","已合闸但有一极不导通：断路器有故障。","这个常开按钮需要按下。请在测试模式下按住它。","这个常闭按钮静止时应处于闭合状态。请检查它是否被按下，或是否接到了常开触点上。","急停按钮已按下。请将其释放。","触点97-98仅在过载继电器动作时闭合（它给跳闸指示灯供电）。电机正常时这是正常现象。","过载继电器已动作。等待其冷却，然后复位（点击它）。","过载触点（95-96）处于断开状态，或没有接入控制回路。","熔断器可能已熔断或被取出。请用通断档测试。","这个触点处于断开状态，因为线圈没有得电（或该触点是常开触点）。请给线圈通电。","定时器触点只有在设定时间到后才会切换。","行程开关或压力开关触点：在测试模式下点击它来操作。","这个触点是断开的。","请稍等，让模拟运行一下。","电源开关处于关闭状态（顶部栏）。","它已烧毁：之前接入了错误的电压。请更换，并检查电源类型（交流或直流）和电压等级。","线圈已供电但没有吸合：请检查线圈额定值，交流还是直流。","它应该在正常工作。如果看起来没有，请稍等：有些元件需要一点时间。","通过导线可以到达带电点，但没有任何断开的触点能解释失电。请查找松动或缺失的导线，或有故障的元件（沿线路用万用表测量）。","没有任何带电点连接到这个元件。请把它接到电源（另一侧接零线或0 V）。如果电源是关闭的，请打开。","有电压但电机不转：转子卡死、绕组接法错误或过载。","只有两相：缺相运行。有一相在上游被断开（熔断器、接触器触头、断路器极或接线）。","工作台是空的。请添加元件或加载一个现成电路。","未发现接线错误，电路工作正常。","未发现接线错误。目前还没有任何设备运行：请在测试模式下接通电源并操作按钮。","发现问题。请先修复标红的项目。","工作台已清空。","请告诉我是哪个元件，例如：为什么KM1不工作。","请这样说：connect KM1 A1 to G1 N（元件位号，然后是端子）。","我没听懂。请试试：\"add contactor\"、\"load star delta\"、\"connect KM1 A1 to G1 N\"、\"press SB2\"、\"why KM1 is not working\"、\"check my circuit\"、\"use megger\"。","我可以：添加元件、加载现成电路、连接两个端子、按下按钮、操作断路器、选择仪表、在两个端子之间测量、解释某个元件为何不工作，以及检查电路。这是一个基于规则的助手，了解本实验室自己的仿真，不是通用AI。","点亮一个指示灯","把电源接到灯上让它亮起来（230 V的灯接230 V，或24 V的灯接24 V电源）。","让电机转起来","用接触器让电机转速超过1000 rpm（自己搭建，或加载直接启动电路）。","测量24 V直流","将万用表拨到V⎓档，在24 V电源上读到23至25 V之间的数值。","捕捉电机启动冲击电流","在电机一相上用钳形表的INRUSH（冲击电流）模式，然后启动电机。峰值要超过15 A。","电机绝缘测试","电源关闭，把兆欧表的表笔接到电机绕组和PE上，按住TEST。读数要超过10 MΩ。","向回路注入12 mA","将校准器设为Source mA，向负载输出12 mA，并确保真的有12 mA电流流过。","让过载保护动作","让热继电器或断路器动作（例如把过载整定值调得过低）。","任务完成：","请先加载一个电路。","已植入一个隐藏故障。请找出它。","植入隐藏故障","随机选一个元件植入隐藏故障。用仪表找出是哪个元件、什么故障，然后在这里作答。","哪个元件？","什么故障？","正确！元件和故障都对。","元件对了，但故障类型不对。","不是这个元件。继续测量。","检查我的答案","显示答案","清除故障","输入或语音说出命令...","语音","此浏览器不支持语音输入。请使用手机键盘上的麦克风键，或直接输入。","","检查我的电路","","直接启动","","星三角启动","","添加接触器","","帮助","助手","任务挑战","故障排查练习","事件日志","你好。你可以让我搭建电路、检查电路，或解释某个东西为什么不工作。支持语音的浏览器可以使用语音输入。","从这里开始","工作台页：把左侧列表中的元件拖到图纸里，或点击它把它添加到中间。先点一个端子再点另一个端子即可连线，从端子开始拖动也可以。","搭建模式用来编辑电路，测试模式用来运行电路：按按钮、转动选择开关、把表笔放在端子上。","现成电路（“现成电路”按钮）会加载一个能正常工作的示例。用“元件”页里的故障列表把它弄坏，再用仪表找出故障。","助手能听懂阿拉伯语或英语的简短命令：\"add a contactor\"、\"connect KM1:A1 to L1\"、\"why is the motor not running\"、\"load star-delta\"。麦克风按钮使用浏览器自带的语音识别，所以需要Chrome或Safari，部分手机还需要联网。助手是基于规则的，不是语言模型。","诊断与引导式排查","工作台和电路板维修都有“诊断”按钮。画好电路或电路板后点击它，内置引擎会让图纸跑一遍测试场景，告诉你哪里对、哪里错、错在哪，以及什么不会亮或不会运转。图纸上会出现标记。","引导式排查：告诉它故障现象。它会建议先测什么，你输入测到的结果，它就逐步缩小嫌疑范围，直到只剩一个。在电路板维修里，它还能在板子上藏一个故障让你去找。","引擎选择：“内置”可离线使用，不需要任何额外条件。“内置 + AI”会增加一个在线模型给出的第二意见，需要联网和你自己的API密钥。密钥只保存在这个浏览器里。公司网络可能会屏蔽它，内置引擎不依赖它。","已解决案例：你保存的每个案例都会让同类故障下次更容易被排在前面。导出文件即可分享给同事。","检查页：照片、现象、原因","选择设备（电机、变频器、接触器、断路器、接线、单相电机、电源、PLC、电路板、传感器、变压器、电磁阀、加热器、人机界面、UPS）。拍一张照片或选一张，也可以不用照片。点“标记”，在照片上点你看到异常的位置并给它命名。","回答“哪里不对”和“你看到了什么”。只回答你亲眼看到的。随着你不断补充事实，可能原因列表会自动重新排序，并给出修复方法和预防措施。","“下一步检查”是引导式循环：它让你去看某样东西或测某个量，你点选得到的结果，它就逐步排除嫌疑，直到原因明确。点错了答案就用“撤销”。","教会应用：当你知道真正原因时，保存这个案例。排序会随着你的案例越来越准。你也可以添加自己的原因。案例只保存在这台设备上，用“导出”和“导入”可以在设备之间转移。","可选的在线AI可以查看照片。照片和你的备注会发送到AI服务，所以涉及机密的内容不要使用。离线方法不需要它。“图库”按钮提供常见缺陷的手绘参考：绕组烧毁、电容鼓包、焊点开裂、腐蚀、端子过热、触点磨损、轴承损坏。","报告按钮会保存一个HTML文件，内含照片、标记、原因、检查项和设备信息。","元件、电路板和模板","工具箱把元件分为电源、保护、驱动、控制（接触器、继电器、定时器、按钮、选择开关、指示灯）、自动化（PLC和I/O）、负载、现场设备（传感器）、接线（端子和电缆）以及电子元件。用左侧的搜索框可以按名称查找元件。","电路板维修提供带隐藏故障的练习板：开裂的线路、烧毁的电阻、熔断的保险丝、损坏的稳压器、晶体管驱动、光耦、继电器驱动、市电电源、USB 5 V接口，以及带压敏电阻的230 V板。还有一块自由板：给你自己的电路板拍照，把元件放到焊盘上。","仪表：安全使用","万用表：测电压和电阻时红表笔插VΩ孔；只有串联测电流时才插mA或10 A孔。表笔插在电流孔时绝对不要测电压，这是烧保险丝或烧表的典型原因。","电阻和通断：先断电。万用表在带电电路上用电阻档会读出无意义的数字，还可能损坏。","钳形表：只钳一根导线。钳住两根会互相抵消。用INRUSH（冲击电流）档可以捕捉电机的启动电流。","兆欧表：只能用在已断电且已隔离的电路上。400 V电机用500 V，靠近电子设备的接线用250 V，更高等级用1000 V。先拆下变频器和电子设备，测试电压会损坏它们。按住TEST，等读数稳定。","mA校准器：源模式向回路或线圈输出信号（4至20 mA、24 mA、电压）。测量模式读取回路电流。注入信号时，确认回路没有同时由PLC供电。","验电器和非接触式验电笔：它们只能告诉你“有东西带电”，永远不能说“这里没电”。一定要用双极验电器确认无电，并在前后都用已知带电的电源验证验电器本身。","上锁、挂牌、试启动","顺序：准备并通知、正常停机、隔离每一个能源、挂上你自己的锁和标签、释放或阻断储存的能量，然后用试启动和验电器验证（验证验电器—测试—再验证验电器）。","一人、一把锁、一把钥匙。绝不使用别人的锁。集体上锁要用锁箱：每位工人都在锁箱上挂自己的锁。","储存的能量：储气罐、弹簧、被抬起的负载、电容、高温或带压管路。要释放或阻断，并且持续检查。","移除锁具：由挂锁的人本人移除，并且要在现场已清理、所有人都已被告知之后。","总览板：一页展示各类设备的样例。电灯开关、插座、断路器、旋转隔离开关、小型控制柜、电机、变频器、阀门、储气罐、储存的能量以及LOTO工具包。切换到“上锁后”，可以看到每一种设备是如何被隔离的，并用简单的话解释。绿色是隔离装置，琥珀色只是控制，蓝色是储存的能量。","点击目录或训练器中的任意图块或设备，即可打开它的窗口。“外观”显示真实外形，“内部”是剖视图，“已上锁”显示已挂好的锁具。点击蓝色数字可查看每个部件的作用。双指缩放或滚动可放大。你还可以添加自己拍的真实设备照片并给各部件标注。","找出错误：十二位技术员描述自己做了什么，你把每一位标为“安全”或“不安全”。在训练器里，“检查我的隔离”会检查你的锁、标签、储存的能量和验证步骤，并给出每一点背后的标准。它不会改变你的得分。在线AI是可选的。","电路板维修方法","先看：烧焦痕迹、电容鼓包、焊点开裂、焊盘翘起。然后通电测量输入，再沿着信号往下走，直到电压消失的地方。","测通断和电阻时要断电。开裂的线路在本应属于同一网络的两个焊盘之间会显示开路。用细导线跳线把它接上，两端都焊牢。","熔断的保险丝只是现象。更换前先检查有没有短路，并使用相同额定值的保险丝。","绝不要把兆欧表接到已焊装元件的电路板上。","导线颜色（IEC）","L1棕色，L2黑色，L3灰色，中性线蓝色，保护接地线黄绿双色。直流：+ 红色，− 蓝色。工作台就是按这些颜色绘制的。请查看你们工厂的标准，老旧的柜子可能不同。","端子编号","接触器主触头：1-2、3-4、5-6（也写作L1-T1、L2-T2、L3-T3）。线圈：A1和A2。辅助触点：第一位数字表示位置，第二位表示功能。13-14和23-24为常开，21-22和31-32为常闭。过载继电器：95-96为常闭，97-98为常开。","电机端子：U1 V1 W1 和 W2 U2 V2。星形：把W2 U2 V2短接。三角形：U1-W2、V1-U2、W1-V2。","仪表安全等级","CAT II：墙壁插座和插接式负载。CAT III：配电箱和控制柜。CAT IV：电源进线处。使用与类别和电压相匹配的仪表和表笔，手指要始终保持在护挡后面。","这个应用是什么，不是什么","这是一个简化的培训模拟器。它教的是思考方法和安全的作业顺序。它不能替代厂家的资料、你们现场的作业许可，也不能替代有资质的人员。","所有内容都在你的浏览器中运行，不会向任何地方发送数据。工作台只保存在这台设备上。用“保存 / 打开”可以保存文件或发给朋友。","指南","开始前可以先读的简短说明。点击标题即可展开。","仪表保险丝已熔断，请更换。","请把两支表笔放在端子上","红表笔插在A孔，但旋钮在mA档：这是允许的，不过小电流请使用mA孔。","旋钮在A档，但表笔插在mA孔。保险丝是0.44 A。","电流档下表两端有电压。它是串联在回路里的吗？","红表笔插在电流孔里！此时万用表相当于短路。请换到VΩ孔。","表笔接在不同的电路上","通断","开路 / 反向偏置","正向压降","点击一个端子，把钳口夹在它的导线上","母排没有可以单独夹住的导线。请夹在设备端子的导线上。","请接上测试线（通常一根接相线，一根接PE）","线路带电，测试被拒绝。请先隔离并上锁挂牌。","请把OUT+（红）和OUT-（黑）接到端子上","达到顺从电压上限：这个电流需要负载上超过24 V，校准器推不动。","没有电流流过：电路开路，或测试线没有接在负载上。","负载太重，电压输出带不动（上限约25 mA）。","自检正常（电池良好）","请放上两支表笔","未检测到电压","点击一个端子，把验电笔靠近它的导线","NCV验电笔检测不到直流电压。","三相电源 400 V","市电 / 低压总配电柜进线：L1、L2、L3、零线和地线。线电压400 V，相电压230 V，50 Hz。零线在电源端与地连接（TN-S）。","单相电源 230 V","单相230 V 50 Hz电源（L、N、PE）。","直流电源（电池 / 浮地）","浮地直流电源（不接地）。可选12、24或48 V。用于控制回路、传感器和信号回路。","电压（V）","电源 230 V交流转24 V直流","开关电源。输入90至265 V交流，输出24 V直流，5 A，隔离且浮地。过载时关断。","损坏（无输出）","控制变压器","隔离变压器。一次侧230 V（或两相之间400 V）。二次侧24 / 110 / 230 V。100 VA。","一次侧（V）","二次侧（V）","一次绕组开路","整定值 Ir（A）","已上锁","额定电流（A）","曲线","中间极不导通","无法合闸","触点不导通","已上锁。请先移除锁具（LOTO）。","已复位到关闭位。请再次合闸。","手柄无法保持在合闸位（机构故障）。","微型断路器。保护电缆免受过载（热脱扣）和短路（磁脱扣）。C曲线在超过额定电流10倍时瞬时脱扣。","电机保护断路器（类似GV2）。热脱扣整定值Ir可调，磁脱扣为13倍。把Ir设为电机铭牌电流。","隔离开关。手动分断，不带保护。可上锁，所以通常是配电柜的LOTO隔离点。","1P微型断路器","3P微型断路器","电机保护断路器","3P隔离开关","熔断器座","装在熔断器座里的管状熔断器。过载或短路时熔断。只能换成相同额定值的。","已熔断","熔断器已换成新的。","端子排 / 母排","一根把所有端子连在一起的母排。可以用作PE排、零线排、24 V或0 V电源排。PE型与大地相连。","母排类型","变频器","变频器。输入R/S/T（400 V），输出U/V/W接电机。用24 V触点接DI1（正转）或DI2（反转）来运行。速度可在键盘上设定，也可由AI1的0-10 V给定。断电后直流母线仍带电，触碰前要等待并测量。","变频器容量（kW）","运行命令来源","速度给定","键盘频率（Hz）","斜坡时间（s）","损坏（无显示）","键盘RUN","运行命令设置为端子控制（DI1/DI2）。请在属性中修改。","触点始终不闭合（脏污 / 损坏）","触点粘在闭合位","常开按钮（启动）","常开按钮。触点3-4只在按下时闭合。用作START（启动）。","常闭按钮（停止）","常闭按钮。触点1-2静止时闭合，按下时断开。用作STOP（停止）。","急停按钮（自锁）","蘑菇头，常闭触点1-2，按下后自锁。再点一次即可旋转复位。","二位选择开关","带保持的二位选择开关，有一个常开触点3-4。点击旋转。","手动-关-自动选择开关","三位选择开关。HAND闭合13-14，AUTO闭合23-24，OFF两个都断开。点击旋钮的左侧、中间或右侧。","触点始终不闭合","触点脏污（始终不闭合）","卡在动作位","行程开关（转换触点）","转换触点的行程开关。点击使其动作。静止时C-NC闭合；动作后C-NO闭合。","压力开关（转换触点）","带转换触点的压力开关。点击模拟压力已达到。","线圈开路","线圈烧毁","触点无法闭合（卡死）","触点熔焊闭合","三极接触器","动力接触器。线圈A1-A2使3个主触头（1-2、3-4、5-6）和辅助常开13-14、23-24闭合，并使辅助常闭31-32、41-42断开。通电前先核对线圈电压：24 V的线圈接230 V会烧毁。","线圈电压","继电器 2组转换触点","继电器 4组转换触点","通电延时定时器","通电延时定时器，A1-A2接24-240 V交流/直流电源。到达设定时间后转换触点动作：15-18闭合，15-16断开。断电后复位。","延时（s）","损坏（永不延时到）","星三角定时器","星三角定时器。通电时：STAR触点17-18立即闭合。到达设定时间后断开，再经过短暂的死区时间（0.1 s），DELTA触点27-28闭合。断电后复位。","星形时间（s）","损坏（一直停在星形）","热过载继电器","热过载继电器。把它的触头2-4-6接到电机。把旋钮设为电机铭牌电流。过载时它会动作：常闭95-96断开（切断线圈），常开97-98闭合。冷却后点击它复位。","电流整定值（A）","脱扣等级","触点95-96断开","第4极不导通","仍然很热。等双金属片冷却后再复位。","过载继电器已复位。","鼠笼式异步电机，400 V三角形接法额定。三角形接法在400 V下输出全功率；400 V下接成星形只有1/3转矩（星三角启动器在启动阶段就是这样用的）。可以选择接线盒接法，或用6根线做星三角。对调任意两相即可反转。","功率（kW）","接线盒连片","机械负载","绝缘电阻（MΩ）","W绕组开路","对地绝缘偏低","U绕组匝间短路","转子卡死（堵转）","指示灯","2 W指示灯。接近额定电压时点亮。超过130 %就会烧毁。","颜色","已烧毁","24 V直流电磁阀（3 W）","低功耗电磁阀 12 V（0.25 W）","I/P阀门定位器 4-20 mA","电磁阀 / 调节阀","三种型号。24 V电磁阀：需要约100 mA。低功耗线圈：约17 mA就能打开，所以24 mA的校准器可以驱动它，但24 V会把它烧掉。I/P定位器：阀门开度与4-20 mA信号成正比。","型号","线圈开路","阀门卡在关闭位","电阻 / 电阻性负载","普通电阻。在属性中设置阻值。用它练习电阻和分压器的测量。","电阻值（Ω）","开路（烧毁）","阻值漂移到3倍","LED / 二极管","LED或二极管。只能从A（阳极）向K（阴极）导通。LED需要串联电阻：没有电阻会烧毁。","类型","短路","电位器","带两端1和3以及滑动端W的电位器。配合10 V基准使用，可向变频器AI1提供0-10 V信号。点击旋钮每次增加10 %。","总阻值（kΩ）","位置（%）","两线制变送器 4-20 mA","回路供电的压力变送器。端子间至少需要10.5 V。它决定回路电流：0 %时4 mA，100 %时20 mA。在属性中设置过程值。","过程值（%）","损坏（0 mA）","卡在3.8 mA","卡在21.5 mA","PLC模拟量输入（250 Ω）","PLC模拟量输入模块，4-20 mA，带250 Ω分流电阻（1-5 V）。显示回路电流，低于3.6 mA时报断线。","接近开关（三线）","三线电感式传感器。BN棕色 = +24 V，BU蓝色 = 0 V，BK黑色 = 输出。PNP把+24 V切换到输出端，NPN切换0 V。点击传感器可让金属目标靠近。","输出类型","触点","损坏","PLC数字量输入（24 V）","PLC数字量输入，漏型或源型取决于公共端的接法。I0相对0V需要15 V以上才读为ON。","DIN导轨直通接线端子排。每个编号把上下两个螺钉连通。用它来给现场接线编号和整理。螺钉松动是典型故障：可在故障模拟中设置。","接线端子（1位）","端子排 4位","端子排 8位","端子排 12位","PE端子（接地）","黄绿色保护接地端子。两个螺钉都是接地。把每个金属外壳和电机机座都接到它上面。","接线盒（6位）","接线盒。六个端子是同一个点。用来分支或连接电缆，或者作为公共点。","左上端子松动","电缆线鼻 / 管型端子","压接在导线上的末端：圆形线鼻、叉形线鼻、针形端子或管型端子。压接不良或螺钉松动会发热。故障：压接脱开，或电阻偏大（发热）。","电缆截面积（mm²）","压接脱开（导线拔出）","电阻偏大（松动 / 氧化）","线芯截面积（mm²）","长度（m）","两芯电缆（直流 / 控制）","两芯电缆。线芯电阻是真实存在的：又长又细的电缆会产生压降。故障：线芯断裂，线芯相碰。","三芯电缆（L N PE）","三芯单相电缆：L棕色，N蓝色，PE黄绿色。对照断路器核对截面积：1.5 mm² 对应16 A，2.5 mm² 对应24 A（C方式，取整）。","四芯电缆（三相 + PE）","四芯电机电缆：L1棕色，L2黑色，L3灰色，PE黄绿色。","五芯电缆（三相 + N + PE）","五芯电缆：L1 L2 L3 N PE。常用作配电柜的进线。","七芯控制电缆（编号）","编号控制电缆。线芯用数字而不是颜色来区分。接线前务必先把线芯逐根对线确认。","230 V墙壁插座（带用电器）","插座。把L、N、PE接到它的端子上。选择插入的用电器。有故障的用电器可能向地漏电：可以用它来测试漏电保护器。","用电器（W）","用电器向地漏电（约50 mA）","用电器短路","灯座（带吸顶接线盒）","带灯的吸顶接线盒。L是开关控制后的相线，N是零线，PE是地线。约230 V时点亮。","灯泡（W）","灯泡烧毁","对地漏电","触点烧蚀（始终不导通）","单控墙壁开关","单控墙壁开关。点击拨动。向上时C与L1接通。","双控墙壁开关","用于楼梯照明接线的双控开关。公共端C接L1或L2。两个这样的开关可在两处控制同一盏灯。","中途开关（换向开关）","中途（换向）开关。直通或交叉连接。装在两个双控开关之间，就能在三处控制一盏灯。","2P漏电保护器（RCD）","剩余电流保护装置。当L和N中的电流之差超过其灵敏度时就会跳闸：这部分电流正在漏向大地（人体或有故障的用电器）。30 mA可保护人身安全。按T按钮进行测试。","灵敏度（mA）","漏电时不跳闸（危险）","在灵敏度一半时就跳闸","测试按钮：已跳闸。漏电保护器工作正常。","已按下测试按钮：它没有跳闸。请更换漏电保护器。","先合闸，再测试。","蜂鸣器 / 警笛","蜂鸣器或警笛，3 W。电压超过额定值的80 %时发声。直流型在现实中有极性要求，这里只看电压。","按钮 1常开 + 1常闭","带两个触点的按钮：1-2常闭，3-4常开。按下时两个同时翻转。适合用一个按钮做启停。","钥匙选择开关","只能用钥匙转动的二位选择开关。用于本地/远程或维护模式。","浮球 / 液位开关（转换触点）","带转换触点的液位开关。点击模拟浮球升到设定液位。","流量开关（转换触点）","带转换触点的流量开关。点击模拟有流量。","温控器（转换触点）","带转换触点的温控器。点击模拟已达到设定温度。","断电延时定时器","带触发端的断电延时定时器。A1-A2要一直供电。只要B1有电压，触点就处于动作状态（15-18闭合）。B1失去电压后，触点在设定时间后复位。","缺相保护继电器","监测三相电源。如果缺相，或电压下降超过约20 %，触点15-18就会断开。把它接入每台重要电机的控制回路。","单相电机 230 V","230 V单相异步电机。起动最初一瞬间电流约为运行电流的6倍。堵转的电机会过热烧毁。","轴卡死（堵转）","绕组开路","绕组对机壳漏电","24 V直流电机","24 V直流电机。+在上方时朝一个方向转，对调极性则反转。启动电流大，运行后电流较小。","功率（W）","轴卡死","电刷磨损（开路）","230 V加热元件","电阻式加热器。电阻等于电压平方除以功率。断电后可以用万用表测它的电阻。故障：发热丝开路，向金属护套漏电。","对护套漏电","网络标签（GND、+24V…）","同名的网络标签在电气上相互连通，无需画线。用GND、+24V、0V、L1…可以让大图纸保持整洁。","名称","备注（文字）","一条自由文字备注。可以写机器名称、功率、警告或提醒。","文字","用于配电柜、箱体或现场区域的图纸边框（例如QC1、现场箱、电机室）。它不改变电路。拖动标题栏可移动它。","标题","配电柜边框（小）","配电柜边框（中）","配电柜边框（大）","PLC 24 V直流，继电器输出","PLC 24 V直流，晶体管输出","紧凑型PLC：8路数字量输入（24 V直流）、4路继电器输出（干触点Qn-Cn，6 A）、2路0-10 V模拟量输入。在“属性”面板里按  Q0 = (I0 or Q0) and I1  这样的行来写程序。点击前面板的RUN/STOP切换模式。","紧凑型PLC：8路数字量输入（24 V直流，漏型：把开关从+24 V接到输入端）、6路源型晶体管输出Q0-Q5（24 V，每路0.5 A，带短路保护）、2路0-10 V模拟量输入和1路模拟量输出。在“属性”面板里写程序。点击前面板的RUN/STOP切换模式。","程序（每个输出一行）","PLC损坏（无法上电）","输入通道I0损坏","输出Q0损坏","PLC处于RUN状态。","PLC处于STOP状态。输出全部关闭。","5 V MCU开发板（Arduino类）","小型5 V微控制器板。引脚D0-D5是输入，如果程序写了Q0-Q5则变为输出（Qn驱动Dn）。每个引脚最多提供40 mA：LED不串电阻会烧坏引脚。A0和A1读取0-5 V，对应AI0和AI1。在“属性”面板里编程。","程序","开发板损坏","固态继电器（24 V直流控制230 V交流）","输入3-32 V直流（+和-）。输出无机械触点地切换交流负载A-B。真实的固态继电器关断时会有几mA漏电流：小灯可能微微发亮。故障：输出短路（常通），这是最常见的失效模式。","输出额定电流（A）","输出短路（常通）","输出开路（始终不通）","安全继电器（双通道，急停）","监控双通道急停。供电A1(+)/A2(-) 24 V直流。通道1：S11到S12，通道2：S21到S22（接上急停的两个触点）。启动：通过START按钮把S33接到S34（手动复位），或设为Auto。两个通道都闭合并完成复位后，输出13-14和23-24闭合。只要有一个通道断开，两个输出都会释放。通道之间的交叉短路会被检测到并阻止启动。","复位","输出触点熔焊（无法释放）","双通道急停按钮（自锁）","蘑菇头带两个常闭触点：11-12和21-22。按下后自锁。把每个触点接到安全继电器各自的通道。再点一次即可旋转复位。","触点11-12卡在断开位","触点21-22卡在断开位","触点熔焊（按下时不断开）","光电传感器（三线）","漫反射式光电传感器。BN = +24 V，BU = 0 V，BK = 输出。点击传感器可在它前面放一个物体。镜头脏污或对位偏移是现场常见故障。","镜头脏污（检测不到）","PT100温度传感器","热电阻RTD：0 °C时为100 Ω，每升高1度增加0.385 Ω。断电后用万用表电阻档测量。138.5 Ω对应100 °C。开路=无穷大（断线），短路=低于60 Ω。","温度（°C）","开路（断线）","漂移 +8 °C","电容","稳态时阻断直流、导通交流（容抗 = 1 / (2 pi f C)）。不模拟充电过渡过程。电解电容有+极：极性接反或电压过高会使其鼓包泄压。故障：短路、漏电、开路。","电容量（µF）","额定电压（V）","漏电（3 kΩ）","电感 / 线圈","带直流电阻的电感。导通直流（只有绕组电阻），对交流有阻碍（感抗 = 2 pi f L）。绕组开路是常见故障。","电感量（mH）","直流电阻（Ω）","匝间短路","NTC热敏电阻","温度升高时电阻下降。R25是25 °C时的阻值，beta为3950。断电后用欧姆档测量，并与温度对照。","25 °C时阻值（Ω）","光敏电阻LDR","光线增强时电阻下降：黑暗中约1 MΩ，强光下约1 kΩ。","光照（lux）","齐纳二极管","正向像普通二极管一样导通（0.7 V），反向在超过齐纳电压时导通。常用作简单的电压基准。需要串联电阻：没有电阻会烧毁。","齐纳电压（V）","LED（颜色）","发光二极管。阳极A是较长的引脚。一定要串联电阻：R =（电源电压 - 正向压降）/ 电流。约10到20 mA即可全亮，超过50 mA会烧毁。极性接反：不亮也不损坏（5 V以内）。","桥式整流器","AC1/AC2接交流，+和-输出直流。无电容时输出约0.9 x Vrms - 1.4 V，加平滑电容后约1.414 x Vrms - 1.4 V。二极管短路会使交流侧短路；二极管开路则输出减半。","平滑电容","一个二极管开路","一个二极管短路","NPN晶体管","PNP晶体管","NPN：很小的基极电流（B到E）能让很大的电流从C流向E（增益hFE）。要接基极电阻。把负载接在+V和C之间，E接0 V。基极没有电阻或负载对这个型号太大时会烧毁。","PNP：把基极拉到发射极以下（基极电流向外流出）即可导通。发射极接+V，负载从C接到0 V。是高端开关。","集电极开路","基极开路","C-E短路","N沟道MOSFET","P沟道MOSFET","电压控制开关：当Vgs（栅源电压）高于阈值时，D-S以很小的电阻导通。栅极不取电流。栅极电压不要超过20 V。负载接在+V和D之间，S接0 V。","P沟道高端开关：源极接+V，把栅极拉到比源极低且超过阈值即可导通。负载从D接到0 V。","漏极开路","D-S短路","栅氧化层损坏（G-S短路）","光耦（4N35类）","一个LED（A-K）驱动一个光电晶体管（C-E），实现电气隔离。电流传输比约100 %：集电极电流约等于LED电流。LED要串联电阻（约10 mA）。用于隔离PLC与现场信号。","传输比（%）","LED侧损坏","晶体管侧损坏","拨动开关（通断）","带保持的通断开关。点击拨动。","触点磨损（始终不闭合）","滑动开关（SPDT）","转换开关：C接1或接2。点击拨动。","触点磨损","电池","带内阻的直流电池。亏电的电池电压偏低，带载时会进一步塌陷：要带负载测量，不要只测开路电压。","亏电（电压60 %，内阻大）","USB 5 V接口","带0.5 A自恢复保险丝的5 V电源。D+和D-仅用于线路追踪。超过约0.9 A时接口会关断几秒钟。","无输出","直流电源插孔","由墙插适配器供电的圆孔插座：选择其电压和限流值。适配器过载超过30 %时会关断几秒钟，然后重试。","限流值（A）","电路板继电器（SPDT，线圈5/12/24 V）","小型电路板继电器。线圈A-B（约0.36 W）在高于其电压75 %时吸合，低于15 %时释放。通电时COM切换到NO，断电时接NC。用晶体管驱动线圈时，要在线圈两端并联续流二极管。","触点卡死（不动作）","单排针座。每个引脚相互独立。用来在你正在描图的电路板上画连接器。","插头和插座对插在一起。上排第n脚与下排第n脚相连。引脚脏污或松动是常见的现场故障。","芯片名称","VCC引脚编号","GND引脚编号","芯片损坏","8脚IC（通用DIP）","14脚IC（通用DIP）","16脚IC（通用DIP）","压敏电阻（MOV）","并联在市电上的浪涌吸收器。正常使用时相当于开路（兆欧级）。它把尖峰电压钳住。经历大浪涌或长时间过电压后会老化，最终以短路方式失效：把前面的保险丝熔断，或自己烧毁。读数偏低、或者外观开裂发黑的压敏电阻必须更换。","额定交流电压（V）","失效短路","老化（漏电50 kΩ）","自恢复保险丝（PTC）","电流超过动作值之前电阻很小，超过后发热，电阻跃升到千欧级。通电期间一直保持动作状态，断电几秒钟后复位。用于USB、传感器供电和小型电路板。","维持电流（A）","性能退化（电阻偏大）","晶振 / 谐振器","决定微控制器的时钟频率。对直流万用表来说它像是开路。晶振开裂或损坏会让电路板不工作或工作不稳：要用示波器查时钟，而不是用万用表。","频率","开裂 / 不起振","TVS二极管（浪涌钳位）","把超过击穿电压的尖峰钳住，用来保护电源轨或数据线。浪涌能量过大时会以短路方式失效。如果电源上的TVS测出短路，说明它尽到了职责，必须更换，并查找浪涌的原因。","击穿电压（V）","晶闸管（SCR）","门极脉冲（几mA，门极相对K为正）使其导通，只要阳极电流保持在维持电流（约5 mA）以上，它就自己保持导通。只有切断电流（或把阳极反向）才能关断。这是直流锁存演示；在交流下真实的SCR每半个周期都会关断，这里不模拟相位控制。故障：短路、开路、无法触发。","额定电流（A）","门极损坏（始终无法触发）","双向晶闸管（Triac）","交流开关。门极电流（几mA）使其导通，只要负载电流高于维持电流就保持导通。用于加热器和灯的控制，常由光耦双向晶闸管驱动。这里触发后完全导通，不模拟相位控制（调光）。故障：短路（常通）、开路、门极损坏。","短路（常通）","测试点 / 过孔","裸露的铜焊盘。把它放在线路上，给表笔提供一个接触点。像其他引脚一样用线路连接它。","电源输入（5 / 12 / 24 V）","电路板的电源接头。上面的引脚是+，下面的引脚是0 V（地）。顶部栏的“电源”开关用来开关它。","电阻（贴片）","二极管（贴片）","保险丝（贴片）","快熔保险丝。超过额定值约1.6倍时熔断。只能换成相同规格。","轻触开关","瞬时按钮。按下时闭合（测试模式）。","容量（µF）","漏电（220 Ω）","电解电容。良好时阻断直流（电阻档读数为开路）。电源上的电容短路是保险丝熔断的典型原因。","稳压器（78xx）","输出（V）","线性稳压器。输入端IN至少要比输出高2 V。在OUT和GND之间提供稳定输出。兆欧表的测试电压会把它损坏。","直接启动器","带自锁触点、热过载继电器和两盏指示灯的启停电路。先把QF1合上，再按SB2。","星三角启动器","主接触器KM1、星形KM2、三角形KM3，带互锁和星三角定时器KT1。按SB2并观察电流和转速。","正反转启动器","两个接触器带电气互锁（每个线圈回路中串入常闭触点）。对调L1和L3实现反转。","带电位器和启动开关的变频器（VFD）","变频器驱动的电机。转动SA1运行，用RV1设定速度（0-10 V送到AI1）。断电后试着测量直流母线。","4-20 mA回路","24 V电源、两线制变送器和PLC模拟量输入。TB1是可断开端子：按下它即可断开回路，把仪表串进去。","阀门台（mA校准器练习）","三个未接线的阀门：24 V电磁阀、低功耗电磁阀、I/P阀。选择mA校准器，把OUT+和OUT-夹到某个阀上并输出电流。","接近开关接PLC输入","PNP传感器接到PLC输入。点击传感器让金属目标靠近，并读取DI状态。","基础直流电路（仪表练习）","24 V电源、开关、3个电阻以及一个带串联电阻的LED。测量各处压降和电流。","带电源和继电器的24 V控制","230 V转24 V直流电源驱动继电器KA1。继电器触点切换一盏230 V的灯。","数字万用表（Fluke类）","可测量电压、电阻、通断、二极管和电流。规则：先在旋钮上选好功能，并把红表笔插到对应的插孔，再去接触测点。","万用表已关闭。存放或更换保险丝时把旋钮拨到这里。","V~（交流电压）","交流电压，以有效值显示。用于市电（230 / 400 V）、变压器二次侧和变频器输出。按Hz可看频率。表笔与负载并联。","V⎓（直流电压）","用于24 V控制、电源输出和电池的直流电压。红表笔接+，黑表笔接−。显示负号表示表笔接反了。","mV⎓（毫伏）","小的直流信号：热电偶、分流器压降。最大600 mV，超过则显示OL。","Ω（电阻）","测量绕组、加热器、电阻或电缆的电阻。电路必须断电并隔离。万用表自己会输出0.4 V，所以带电电路会读数错误并可能损坏万用表。用REL可抵消表笔电阻。","通断（蜂鸣）","电阻低于约30 Ω时蜂鸣。快速检查导线、保险丝和触点。仅限断电电路。","二极管测试","显示正向压降：硅管约0.5到0.7 V，LED约1.8到3 V。红表笔接阳极。反向或开路时显示OL。","mA（小电流）","最大400 mA的直流/交流电流，要与负载串联（断开电路，把万用表接在断口处）。红表笔插mA孔。保险丝为440 mA。","A（10 A电流）","最大10 A电流，串联测量。红表笔插10 A孔。保险丝为11 A。绝不能把它直接跨接在电压源上：那就是短路。","插孔（10A / mA / COM / VΩ）","COM永远接黑表笔。VΩ用于电压、电阻、通断和二极管。mA和10A只用于电流。测电压时若红表笔仍插在电流孔，会使电源短路并烧断保险丝。","冻结显示，这样拿开表笔后还能读数，例如在狭窄的配电柜里。","在自动量程和手动量程之间切换，手动时逐级改变量程。手动量程读数更快，数值跳动时也更稳定。","记录最小值和最大值。再按一次依次切换：实时、MAX、MIN，然后关闭。适合捕捉电压跌落和电机启动。","REL Δ（相对值）","把当前读数当作零点，显示与它的差值。先在Ω档把两支表笔短接，以消除表笔电阻。","显示交流电压的频率（V~档）。市电为50 Hz。变频器输出会随速度设定变化。","黄色键（~ / ⎓）","在交流和直流之间切换电流量程。电压量程在旋钮上有各自独立的位置。","安全","使用前检查万用表和表笔（绝缘有无开裂、CAT等级是否合适、保险丝是否完好）。验证—测试—再验证：先在已知带电的电源上测试，再测电路，然后再测一次已知电源。尽量让一只手远离配电柜。","钳形表","通过钳住一根导线，无需断开电路即可测电流。接上表笔后还能测电压、电阻和通断。","万用表已关闭。","A~（交流电流）","钳住电机的一根相线即可读出线电流，并与铭牌电流对比。如果把同一回路的两根导线一起钳住，磁场会互相抵消，读数接近零。","A⎓（直流电流）","用霍尔传感器测直流电流，例如24 V负载和直流母线。测量前先在空气中按ZERO校零。","用表笔测交流电压，与万用表相同。","用表笔测直流电压。","用表笔测电阻，电路必须断电。","用表笔测通断并蜂鸣，电路必须断电。","钳口和扳机","按扳机张开钳口，再合拢夹住一根导线。在这个实验室里，点击电路上的一个端子，就能钳住它的导线。导线要位于钳口中央。","冻结显示的数值。","捕捉启动（冲击）电流。按INRUSH，然后启动电机：峰值会保留在屏幕上。直接启动的电机瞬间电流是运行电流的6到8倍；星三角启动约为其三分之一。","记录出现过的最大电流（峰值），直到你将其清零。","消除A⎓档传感器的零点偏移，并清除已记录的峰值。","兆欧表","在导体和大地之间施加直流高压（250到1000 V）来测量绝缘电阻，单位MΩ。用于电机、电缆和母排。绝不能用于带电电路。","测试电压（250 / 500 / 1000 V）","按设备额定电压选择：500 V以下的设备用500 V（典型的400 V电机），690 V设备用1000 V，敏感或低压控制线路用250 V。","LINE（红表笔）","接在被测导体上，例如电机绕组的接线端。","EARTH（黑表笔）","接在大地（PE）或电机机座上。做相间测试时，接到另一个绕组上。","TEST（按住）","按住即施加电压。随着电缆充电，读数会上升，所以要等约60秒。如果仪表发现电路上有超过30 V的电压，会拒绝测试。测试后，仪表会通过自身对电路放电：在读数下降之前不要拿开表笔。","读数和结论","高于100 MΩ为优秀，10到100 MΩ对低压电机可接受，1到10 MΩ处于临界（烘干后重测），低于1 MΩ不合格。趋势很重要：记录每次测试并与上一次比较。","先隔离并上锁挂牌。断开变频器、电源、PLC模块和电子传感器：测试电压会损坏它们。测试期间和刚结束时不要触碰表笔或绕组。","mA校准器 / 回路信号源","产生或测量4到20 mA回路信号和电压信号。用于检查变送器、I/P转换器、阀门定位器、PLC模拟量输入和电磁阀。","模式","SOURCE mA向设备输出电流（红色OUT+接设备的+，黑色OUT−接设备的−）。SOURCE V输出0到10 V。MEASURE mA串联测量回路电流。LOOP POWER提供24 V并读取电流。SIM TX模拟变送器，从外部24 V电源汲取设定的电流。","跳转到4、8、12、16和20 mA，即标准校准检查点。对于气开式执行器，阀门0 %为关闭，100 %为全开。","超量程数值，用来测试设备或电磁阀在大电流下是否动作。设计用于24 V直流的电磁阀线圈，电流由其电阻决定：24 mA信号对标准24 V电磁阀太小，但足够驱动I/P转换器。","+ / − 和步长","按步长调整输出。粗调为1 mA，细调为0.01 mA。也可以直接输入数值。","在你打开输出之前，端子上不会有任何输出。移动表笔前请先关闭输出。","顺从电压","校准器最多只能输出约24 V。如果负载为设定电流需要更高电压，输出就会饱和并出现警告。典型原因：电阻过大、触点断开或接错端子。","双极验电器","带LED指示条、无需选量程的验电器。它会对电路产生一点负载，所以不会被感应电压（幽灵电压）误导。它是确认电路已断电的正确工具。","LED指示条（12到690 V）","最高的那个亮着的LED表示电压范围。指示条只是近似值：需要精确值请用万用表。","极性 + / −","指示直流极性。两个交流指示灯都亮表示交流。","自检","把两支表笔碰在一起，或按自检键，用内部电池点亮指示条。测试电路前后都要做：验证—测试—再验证。","验证—测试—再验证","1）在已知带电的电源上测试。2）在要确认无电的电路上逐对测试（L-L、L-PE、L-N）。3）再测一次那个已知电源。如果第3步失败，第2步的结果就一文不值。","非接触式验电笔","无需接触即可检测带电导线周围的交流电场。只是快速初筛：它永远不能证明电路已断电。","LED和蜂鸣器","在笔尖附近检测到交流电压时亮灯并鸣叫。","灵敏度 HI / LO","HI可检测约20 V以上，LO可检测约90 V以上。靠近带电电缆时，用LO可忽略微弱的杂散电场。","局限","它检测不到直流。屏蔽或铠装电缆可能把电场遮住。笔不响并不等于没电：请用双极验电器或万用表。","万用表","兆欧表","mA校准器","验电器","NCV验电笔","更换保险丝","在学习模式下点击可阅读结论说明。","上次结果","测试中","良好","可接受","临界","不合格：绝缘击穿","输出mA","输出V","测量mA","回路供电","模拟变送器","输出开","输出关","OUT+（红）接设备的+，OUT−（黑）接设备的−。","输出0到10 V，最大约25 mA。","把仪表串联进回路。","给两线制变送器提供24 V并读取回路电流。","在外部24 V回路上充当变送器。","自检（按住）","验证—测试—再验证：先测已知带电的电源，再测你的电路，然后再测一次已知电源。","只是快速初筛。绝不能用它来证明电路已断电。","灵敏度","检测到电压！","无电场","按名称选择仪表（万用表、兆欧表、钳形表…）","学习模式：开","学习模式","点击任意按键、旋钮位置或插孔，就能看它的作用。此模式下不会实际操作任何东西。","每个控件的作用","未放置","点击选择这支表笔，然后点击电路上的一个端子","红","黑","钳形","笔","切换到测试模式，然后点击端子。","点击电路上的一个端子，放置所选的表笔。","点击电路上的端子来放置表笔。","这是什么部件？（例如：手柄、端子L1）","添加标注","还没有标注。点击图片上某个部件的位置，然后给它命名。你的标注保存在本设备上。","我的照片","删除照片","关闭","双指缩放或滚动来放大。点击某个部件即可为其添加标注。","我拍的这台设备的照片","添加一张你工厂里实物的照片，放大并标注它的各个部件。照片只保存在本设备上。","手机存储空间已满。请先删除一张较早的照片。","无法读取这张照片。","添加照片","隔离装置","控制装置：不是隔离","机器 / 负载","能量源","LOTO套件物品","打开此部件","点击蓝色数字可查看该部件的作用。双指缩放或滚动来放大，拖动来移动。","外部","内部（剖视）","已执行LOTO","已锁住：锁具和挂锁使手柄无法拨到ON。这就是全部原理。","简单说","如何上锁","如何证明是安全的","常见错误","旋转隔离开关","刀闸隔离开关","微型断路器（DIN导轨）","塑壳断路器","插头和插座","熔断器座 / 熔断器式开关","灯开关","停止按钮","急停","球阀（手柄）","闸阀 / 截止阀（手轮）","蝶阀（手柄）","快速气动接头","个人安全挂锁（红色）","一把锁、一把钥匙、一个人。钥匙放在你自己口袋里。用在你作业的每一个隔离点上。","绝不要借出你的钥匙，也绝不要使用不属于你的锁。","部门挂锁（蓝色，同钥匙）","由一个班组共用，钥匙相同。只有你的程序允许共用挂锁时才可使用。它不能代替你的个人挂锁。","任何有复制钥匙的人都能打开它，所以对处于危险中的人来说保护很弱。","访客 / 承包商挂锁（黄色）","发给在设备上作业的承包商和访客。","规则相同：个人钥匙，个人标签。","万能钥匙挂锁（黑色）","主管用的挂锁，也能打开其他的锁。不用于正常上锁：它会使个人挂锁的保护失效。","仅限被授权人员在紧急情况下拆除。","多锁搭扣（6孔）","带铰链的多孔条。把它装在隔离点上（穿过隔离开关的孔，或穿过另一种锁具），这样每位作业人员都能加上自己的个人挂锁。用于集体上锁。","搭扣本身不锁住任何东西：它下面需要有锁具或锁孔。","集体锁箱","存放多个点位上挂锁的钥匙。每位作业人员都在锁箱上加自己的个人挂锁，所以只有所有人都完成后钥匙才能被取出。","用于有很多隔离点、很多人参与的长时间作业。","微型断路器锁扣（单极）","卡在DIN导轨断路器的拨杆上，带挂锁孔。适用于一极或两极。","不适用于手柄宽大的塑壳断路器。","多极微型断路器锁杆（三极）","一根杆同时把多个微型断路器拨杆固定在OFF。适合三相DIN导轨断路器。","手柄连接片和联动杆必须把所有极都固定在OFF。","塑壳断路器 / 宽手柄锁具","罩住塑壳断路器的宽手柄，并可挂锁。","适用于厚度约10到30 mm的手柄。","球阀 / 手柄阀锁具","夹在管道和手柄上，使手柄无法移动。适用于四分之一圈阀门。","先关闭阀门，再安装。不适用于手轮式阀门。","闸阀 / 截止阀手轮罩","两片式罩壳，把手轮罩住。可调节，适合大多数手轮尺寸。","安装罩壳前先把阀门完全关闭。","蝶阀锁具","把蝶阀手柄固定在关闭卡槽中的挡板。","专为蝶阀的带槽板手柄设计。","插头锁具（罩壳）","拔下插头后把它罩住，没人能再插回去。","先拔下插头，再把它锁住并放在视线范围内。","线缆锁具（可调）","带挂锁的钢缆环。适用于形状特殊的部件、同时锁住多个阀门，或者任何卡扣都装不上的手柄。","把线缆拉紧，使手柄无法移动。","快速气动接头锁具","罩在已断开的气动接头上，使其无法重新连接。先断开，再放掉下游的空气。","绝不要锁定仍然连接并带压的接头。","熔断器座锁具","把熔断器载体固定在断开位置，或取出熔断器并锁住空座。","拿掉熔断器不算隔离，除非已上锁。","按钮 / 急停保护罩","把控制按钮固定在原位。只适用于控制装置：被锁住的停止按钮并不隔离能量。","绝不能作为唯一的防护。要与真正的隔离点配合使用。","墙壁开关罩","罩住灯开关。仅适用于照明回路。","不用于机器隔离。","危险 禁止操作 标签","每把锁都配一个标签，写明人员姓名、日期、原因和联系方式。标签警告其他人，并告诉他们该联系谁。","只挂标签不等于上锁。凡是能装锁的地方，都要标签和锁一起用。","用于验电（确认无电）的验证工具。在所有相间以及对地之间使用。","验证—测试—再验证。","安全支撑块 / 销（重力）","用机械方式托住被抬起的部件（压力机滑块、升降机），使其不会坠落。","重力也是一种能量源：隔离了气源，滑块仍然可能掉下来。","泄压 / 排气阀","在电源（气源）被隔离并上锁后，释放被困住的压力（空气或液体）。","缓慢打开，站在侧面，然后确认压力表读数为零。","放电棒（电阻式）","安全地给电容放电。变频器直流母线电容也会在几分钟内自行泄放。","放电后，要测量来证明。","输送机电机：更换磨损的联轴器","你需要更换输送机电机与减速箱之间的联轴器。隔离机器并使其处于安全状态。","400 V电网","电机启动器","输送机电机","QS1 主隔离开关（柜门）","F1 控制回路断路器（24 V，来自产线PLC柜）","这个回路由另一个柜供电，所以QS1不能切断它。","SB1 停止按钮","SB0 急停","电气：电机的400 V供电","电气：来自另一个柜的24 V控制","气动压力机：清除滑块下的卡料","一个零件卡在小型气动压力机的滑块下。你要把手伸进模具区域。请隔离压力机的所有能量源。","工厂气源 6 bar","储气罐","压力机气缸 + 滑块","V1 压缩空气供气阀","QF2 压力机供电断路器（电磁阀和PLC）","双手启动按钮","电气：230 V供给电磁阀线圈和PLC","气动：管路、储气罐和气缸中有6 bar","打开泄压阀并放掉空气","重力：被抬起的滑块可能坠落","在滑块下装上安全支撑块","变频泵组撬装：更换机械密封","一台泵的机械密封漏水。该泵由变频器驱动。你要打开泵壳，并在变频器端子附近作业。请隔离所有能量。","变频器（直流母线）","泵","QS1 变频器隔离开关","F2 变频器24 V控制电源","V1 吸入阀（手轮）","V2 排出阀（手柄）","电气：400 V供给变频器和电机","电气：24 V控制电源","储存的电能：变频器直流母线电容（最高约560 V）","等待直流母线放电（变频器标签：5分钟）","液压：泵壳内的水压（4 bar）","打开泵壳排水口并释放压力","包装线：三个人，一项作业（集体上锁）","你、Ahmed和Mona将同时在包装线的不同部位作业。你们每个人都必须有一把个人挂锁锁在总断路器上，气源也必须隔离。","包装线","工厂气源","QF1 总断路器（100 A）","V1 供气阀","贴标机插头（230 V插座）","电气：400 V产线供电","电气：贴标机230 V插头","气动：管路中有6 bar","插座供电的灌装机","灌装机插在插座上，并用压缩空气驱动夹管阀。请安全地更换灌装嘴。","230 V插座","灌装机","机器电源插头","快速气动接头","房间灯开关（仅限照明）","电气：机器处230 V","气动：接头之后残留6 bar","释放储存的能量","什么是LOTO","上锁挂牌（lock-out tag-out）是使机器可以安全作业的程序：每个能量源都要隔离，用个人挂锁锁住，挂上标签，释放残余能量，并在任何人接触之前验证已无电。","六个步骤","1）准备：了解能量源，通知相关人员。2）正常停机。3）隔离每一个能量源。4）给每个点上锁并挂标签。5）释放储存的能量。6）验证：尝试启动，然后用验电器证明无电。","能量类型","电气、气动、液压、重力（被抬起的部件）、弹簧张力、热能、化学能，以及电容中储存的电能（变频器直流母线可在几分钟内保持高达约560 V）。","什么不算隔离","停止按钮、急停、选择开关、PLC输出或软件联锁都是控制装置。它们可能失效，也可能被别人按下。只有在物理上切断能量通路的装置（隔离开关、断路器、阀门、拔掉的插头）才是隔离点。","挂锁和钥匙","一把锁、一把钥匙、一个人。你的钥匙始终在你身上。你只能拆自己的锁。如果某个人不在场，要按规定的拆除程序（主管、检查、巡视）处理；万能钥匙和断线钳是最后的手段。","标签","标签上写有作业人员姓名、日期、原因和联系方式，挂在每把锁上。只有在无法装锁时才接受只挂标签（不上锁），并且要有额外的保护措施。","集体上锁","每位作业人员在每个点的搭扣上加自己的个人挂锁，或者加在存放各点挂锁钥匙的集体锁箱上。只有最后一把个人挂锁拆除后，机器才能恢复运行。","验证","用正常的控制方式尝试启动机器（所有人都要离开），然后用验电器验证：先在已知带电的电源上测试，再测每一对及对地，再测一次已知电源。检查压力表的液体压力和变频器直流母线。不要只相信一次结果。","电源侧","始终带电","负载侧","额定值标签","C16 = 热脱扣在16 A，磁脱扣在额定值的5到10倍。IEC 60898是民用 / 轻工业标准。","端子","即使断路器在OFF位置，上方进线端子的螺钉上仍然带电。要把上方视为带电。","端子","电源进线螺钉。母排侧始终带电。","双金属片（热脱扣）","过载电流使其发热并弯曲。动作慢：几秒到几分钟内脱扣。","线圈和衔铁（磁脱扣）","短路时衔铁在几毫秒内弹出，使触点断开。","触点","灭弧室","触点带载断开时，钢片把电弧分割并冷却。","脱扣联动杆","一极脱扣时，这根杆会使所有极都断开。三相电机绝不能在缺相（两相）状态下继续运转。","切换到OFF之后，用双极验电器在负载侧的每一对之间以及对地进行测试。","断路器的电源侧仍然带电。绝不要触摸它的上方端子。","把挂锁挂在柜门上，而不是挂在断路器拨杆上。","把已经脱扣的断路器当作隔离点：脱扣的断路器可以被别人合闸复位。","忘记上方的断路器端子是带电的。","IEC 60947-2 / 60898。只有标明适合隔离的断路器，其可上锁的手柄才被认可作为隔离点。","一种DIN导轨断路器，既保护一条回路，也用来通断它。单极断路器只断开相线。对于单相隔离，双极器件（相线加零线）更好。拨杆上的卡扣使其保持在OFF。","供电对象：插座或照明回路，230 V。","把断路器拨到OFF。","把断路器锁扣卡在拨杆上。","加上你的挂锁和标签。","单极断路器（单相，微型）","两个极联动。用于两相负载（L1和L2之间400 V），或带零线断开的单相。两个极同时断开，联动手柄用一根杆就能锁住。","供电对象：小型加热器、400 V两相负载，或带零线隔离的230 V。","把联动手柄拨到OFF。","把多极锁杆装在两个拨杆上。","双极断路器（两相或相线+零线）","三个极共用一根脱扣联动杆。它保护并通断一条三相回路。一根杆压住三个联动拨杆，把它们全部固定在OFF，一个人只需要在杆上挂一把挂锁。","供电对象：三相电机和配电柜，400 V。","把三个联动拨杆拨到OFF。","装上三极锁杆。","加上你的挂锁和标签。如果有多人作业，再加一个搭扣。","三极断路器（三相，微型）","塑壳断路器（MCCB，三极）","总配电柜里的大型断路器。手柄宽大，有三个位置：ON、OFF和脱扣（中间）。脱扣状态的断路器并没有隔离：别人可以将其复位。要用宽手柄锁扣把它锁在OFF位置。它的脱扣整定值可用旋钮调节。","供电对象：一台机器或一个分配电柜，可达数百安培。","宽手柄","三个位置：ON、OFF和脱扣（中间）。脱扣后必须先完全推到OFF，再推到ON。锁扣使其保持在OFF。","热脱扣旋钮（Ir）","设定过载电流。调得太高时，电缆可能在断路器脱扣之前就过热了。","磁脱扣旋钮（Im）","设定短路动作值。调得太高，远处的故障可能无法使其脱扣。","进线端子（上方）","始终带电：挂锁并不能使它们安全。","进线接线鼻","接电缆或母排的铜接线鼻。即使在OFF位置，也因电源侧而带电。","触点和灭弧室","大触点断开很快。灭弧片把电弧分割，使其冷却熄灭。","热双金属片","被过载电流产生的热量加热而弯曲。","磁脱扣线圈","短路时强大的磁力几乎瞬间使触点断开。","共用脱扣杆","把三个极连在一起，使它们同时断开。","把手柄完全拨到OFF（脱扣后：先推到OFF）。","装上宽手柄锁扣。","加上你的挂锁和标签。多人作业时，再加搭扣或集体锁箱。","测试负载端子：每一对之间以及对地。测试前后都要在已知电源上验证你的验电器。","给已脱扣的断路器上锁：它并不在OFF位置，只是脱扣了。","OFF之后就信任进线端子：它们仍然带电。","IEC 60947-2。只有标有隔离开关符号时才适合用于隔离。","旋转隔离开关（主开关）","带旋转手柄的负荷开关。它同时断开三相，每极有类似可见断点的双断口。手柄在OFF位置有挂锁孔，所以可以直接上锁。装在柜门上时，它还兼作柜门联锁。","供电对象：一台机器或整个配电柜，通常为三相400 V。","隔离开关","辅助触点","手柄","转到0（OFF）。在OFF位置，手柄上的凸片正对着挂锁孔，所以可以直接上锁。锁住时无法转到I。","铭牌","检查额定值（A）、使用类别（AC-23 = 电机负载）以及是否标明为隔离开关。","安装螺钉","外壳不等于隔离。壳体后面的进线端子仍然带电。","进线端子1、3、5","进线电源。OFF时仍然带电：手指要远离。","静触点","镀银触头。每极有两个，所以电流在两处被切断。","旋转桥","随手柄转动90度。在OFF位置它是竖直的：可以看到间隙。","OFF时的间隙很大，并由凸轮固定，所以这个开关可以当隔离开关使用。","辅助触点","比主触点先断开，通知控制回路先行停机。","先正常停机（隔离开关不是用来切断大故障电流的）。","把手柄转到0（OFF）。","把你的个人挂锁穿过手柄孔，再挂上标签。多人作业时使用搭扣。","打开配电柜（如果你的程序允许），用双极验电器测试负载端子，每一对之间以及对地，测试前后都要验证验电器。","记住：这个隔离开关的进线端子仍然带电。","锁住了门联锁，却没有锁手柄。","用手柄应急解锁打开柜门，却把隔离开关留在ON。","IEC 60947-3和IEC 60204-1（6.3）：电源隔离装置必须能锁定在OFF位置。","闭合","刀闸开关（熔断器式）","一种老式但非常直观的隔离开关。刀片从夹座中摆出，你能亲眼看到间隙。很多刀片里带有熔断器。注意：铰链侧或进线侧的夹座可能仍然带电。","供电对象：老式电机和配电柜，400 V。","间隙清晰可见","操作杆","带动三片刀片一起动作。挂锁穿过手柄孔。","刀片内的熔断器","很多刀闸开关把熔断器装在刀片里：断开开关的同时也把熔断器从回路中取出。","铰链端子","在很多配电板上，铰链侧是进线侧：即使开关已断开也带电。要确认哪一侧是电源。","夹座（卡口）","刀片插入夹座。夹座磨损会发热：检查有无烧灼痕迹。","把刀片完全打开，并用眼睛确认间隙。","把挂锁穿过手柄孔，或使用搭扣和线缆锁。","挂上标签。","测试熔断器负载侧之间以及对地。","在铰链端子上作业，却以为开关断开就等于没电。","在大负载下拉开刀闸开关：可能产生电弧。","可见断口是最可靠的隔离形式。","熔断器已取出","熔断器已装入","熔断器座和熔断器","熔断器是刻意设计的薄弱环节：细熔丝在过载或短路时熔断。带抽出式载体的熔断器座可以隔离一条回路：取出熔断器，并锁住载体或空座。绝不要装入不同规格的熔断器。","供电对象：控制回路、小负载、电机支路。","手持的熔断器","充满石英砂的陶瓷管体","熔断器座端子","空熔断器座的两个端子在电源侧仍可能带电。","熔断器载体","拔出它就断开了回路。锁具罩可防止它被推回去。","端帽","接触面。这里接触不良会使熔断器发热。","窄颈","熔丝在这里最细，所以过载时最先熔断。","石英砂填料","熔丝熔断时吸收能量并熄灭电弧。","指示器","熔断器熔断后，一个小销钉会弹出。","先切断负载，再拔出熔断器载体或熔断器。","把熔断器锁具罩装在载体或空座上。","加上你的挂锁和标签。熔断器自己随身保管。","用双极验电器测试熔断器座的负载侧。","用更大的熔断器或一根导线代替烧断的熔断器：那样就变成电缆靠烧毁来保护回路了。","带负载拔熔断器：会产生电弧。","IEC 60269。熔断器是保护器件，不是隔离开关，除非它装在熔断器式隔离开关中。","断电","通电","接触器（电机通断）","接触器是电动操作的开关。线圈吸合衔铁，三个主触点闭合。它整天负责电机的启停，但它不是隔离开关：触点可能熔焊在闭合状态，衔铁可以被手按下，或被PLC输出保持吸合，而且上方的端子仍然带电。要在上游隔离。","供电对象：电机或加热器，由控制信号通断。","线圈 24 V 直流","按下测试","通电：衔铁吸合","弹簧使触点保持断开","气隙","端子1、3、5（进线）","电源侧：始终带电。断开接触器并不会去掉它。","测试按钮","按下它会用手动方式闭合触点。即使线圈没有电，用手或工具也能启动电机。","线圈端子A1/A2","线圈可能由另一个柜供电。隔离主回路并不会消除这个电压。","AC-3 = 电机起动工况。测试前先检查线圈电压。","动触点","镀银桥式触点。短路后可能熔焊在一起，线圈断电后仍保持闭合。","复位弹簧","线圈失电时把衔铁推回并使触点断开。","衔铁","可动铁芯。PLC输出、继电器或手都可以把它保持在吸合状态。","线圈","几瓦的功率就能保持触点吸合。线圈没电只表示没有控制信号，不等于隔离。","上面那一排是进线侧，始终带电。","接触器不能被锁定作为隔离点。","在上游隔离：给它供电的断路器或旋转隔离开关。","把它的进线端子当作带电。","在上游隔离之后，测试电机侧端子2、4、6。","断开接触器后就开始在电机上作业。","以为\"PLC输出是关的，所以是安全的\"。","IEC 60947-4-1。接触器是开关电器，不是隔离开关。","已释放","已按下（锁定）","停止按钮上的保护罩只是防止别人按下或释放它。它不切断任何能量，所以不是LOTO。","急停按钮","红色蘑菇头在紧急情况下让机器快速停机。内部通过强制机构断开两个常闭触点。它是控制装置：它通知控制器停机，并不隔离机器。可以在它上面加保护罩，但那不是隔离。","位于控制回路中（24 V或230 V）。","仅有保护罩：不是隔离","已按下：触点被强制断开并锁定","已释放：常闭触点导通信号","蘑菇头","按下即停机，并会锁定在按下位置。旋转或拉出即可释放。盖在上面的保护罩只能挡住手。","黄色环圈","黄色和红色表示紧急。标准要求使用这些颜色。","常闭触点块","两个常闭触点串联，用于冗余。按下按钮会强制断开它们。","推杆和锁扣","按下后将按钮保持在按下位置，机器一直停着，直到有人有意识地释放它。","弹簧","释放时把头部弹起。","急停不是隔离点。不要用它来做LOTO。","如果你的程序要求加按钮保护罩，只能把它当作额外的提醒。","在断路器或隔离开关处隔离。","用正常的控制方式尝试启动机器，然后照常测试电源端子。","按下急停就开始作业。","锁住急停按钮就说\"已隔离\"。","ISO 13850 / IEC 60204-1：急停是一种保护措施，不是隔离（LOTO）方法。","24 V直流电源（控制电压）","它把230 V交流电变成24 V直流电，供PLC、传感器和继电器使用。主隔离开关拨到OFF之后，这台电源仍可能由另一个柜供电，控制线上也可能带有外来电压。它的输出电容会保持电荷几秒钟。要隔离它自己的输入断路器，并验证24 V已经消失。","供电对象：PLC、传感器、继电器线圈、指示灯。","熔断器","和滤波器","整流器","滤波电容","开关","晶体管","变压器","（隔离）","输出","电容","交流输入","市电输入。触摸之前，先隔离给这个端子供电的断路器。","24 V直流输出","电压虽低，但供给很多设备。短路仍然可能烧毁导线。","DC OK指示灯","绿灯表示有输出。灯灭并不能证明已隔离：一定要测量。","输入熔断器和滤波器","保护电源本身。电源故障时，这个熔断器可能熔断。","切断电源后，会保持约325 V直流电压好几秒。打开设备之前要等待。","把市电侧和24 V侧隔开。两侧都要各自检查。","输出电容","断电后会短时间保持24 V。","这台设备没有上锁点。要锁住给它L和N输入供电的断路器。","检查24 V是否还来自其他电源（第二台电源、电池、外部信号）。","测量输出+对−以及对地。等待电容放电。在已知电源上验证仪表。","忘记24 V回路可能由另一个柜供电。","断电几秒钟后就打开设备。","IEC 61558 / EN 61010：输出可以是SELV，输入不是。","PLC及其输出","PLC负责决策，不负责隔离。被关闭的输出、\"STOP\"模式或软件联锁都可能失效或被改动。输出继电器可能粘连。有些输入输出接在另一路电源上，所以自身断电的PLC仍可能有带电的端子（外来电压）。","控制对象：接触器、阀门、指示灯。","指示灯不亮不等于没电","光耦","输入","来自传感器","继电器输出","外来","电压","PLC可以是OFF，而这个端子仍然带电","电源模块","它的指示灯只说明这个模块有电，对其他回路什么也说明不了。","CPU指示灯","RUN或STOP只是软件状态。STOP模式并不隔离任何输出接线。","输入指示灯","指示灯亮表示有信号，包括来自其他电源的信号。","输出指示灯","指示灯不亮并不能证明输出线没电。粘连的继电器或外来电压仍可能存在。","CPU","运行程序。程序错误或被强制的输出都可能使负载通电。","用光把现场信号与CPU隔开。现场线上仍然可能带有24 V。","继电器线圈","吸合输出触点。触点可能熔焊。","外来电压","一路负载电源从另一个来源经过PLC端子接入。那个电源也要隔离。","PLC没有上锁点。要隔离PLC的电源以及接在它上面的每一路电源。","找一找外来电压的标识（通常是橙色导线或警告贴纸）。","在你要接触的端子处测量，而不是在PLC的电源输入处。","把PLC切到STOP就开始作业。","相信输出指示灯不亮就是没电。","IEC 60204-1：软件或控制信号不能代替电气隔离。","星形（Y）","三角形（Δ）","连接片","三相电机","电机是负载，不是隔离点。要在断路器、启动器或就地隔离开关处隔离它，然后验证接线盒已无电。即使隔离之后，轴仍可能继续转动（惯性、风扇、被驱动的负载），而旋转的电机还可能反送电压。等它停转，如果有人在附近作业，还要把轴卡住。","供电来源：三相接触器和断路器（400 V）。","转动的轴","接线盒","星形：W2 U2 V2连在一起（400 V）","三角形：每个绕组接在两相之间","铭牌","读取电压、接法（Y或Δ）、电流和IP防护等级。接法决定接线盒怎么接线。","只有在回路已隔离并确认无电之后才能打开它。","轴","转动的轴会卷住衣物。隔离之后它还可能继续转动。","冷却风扇罩","风扇向散热片吹风。保持罩好；它是最后停下的部件。","定子绕组","三组线圈，每相一组，产生旋转磁场。","转子","铁芯中的铜条或铝条。磁场带着它转动。","绕组端头U1 V1 W1","六个端头引到接线盒。连接片决定是星形还是三角形。","在400 V电源上接错连接片会烧毁电机，或者让它出力不足。","接地","把机壳接到大地。绝不要拆掉它。","在启动器或断路器处隔离并在那里上锁（电机本身没有上锁点）。","等轴完全停转；如果有人靠近，要把它卡住。","触摸之前，测试U1、V1、W1之间以及对地。","用双极验电器在接线盒上做验证—测试—再验证，共六对。","因为\"它停了\"就在电机上作业。","机器仍在转动并产生电压时就打开接线盒。","IEC 60034。旋转的电机可以充当发电机；要隔离驱动器并等到完全停转。","带运行电容的单相电机","一种小型230 V电机，常见于风机、水泵和压缩机。它有一个主绕组，以及一个通过电容供电、用于起动旋转的第二绕组。电容在断电后几分钟内仍可能带有会造成疼痛电击的电荷。先隔离电源，然后在触摸之前用电阻给电容放电。","供电来源：双极断路器或插头，230 V。","储存有电荷：触摸前先放电","运行电容","上面的蓝色圆罐。即使电机已拔掉插头，它仍然储存着能量。","电压、转速、功率和电容值。","散热片","散热片上的灰尘和油污会使电机过热。","主绕组","直接由电网供电。","起动（辅助）绕组","通过电容供电。电容使相位移动，从而形成旋转磁场。","断电后可能保持几百伏电压。要通过电阻放电，绝不能用螺丝刀。","普通笼型转子，与三相电机相同。","隔离230 V电源：断路器或插头，并上锁。","等一分钟，然后通过电阻给电容放电。","测量电容两端：应读到0 V。","拔掉插头后就去碰电容的端子。","用螺丝刀短接电容：会产生火花并造成损坏。","IEC 60034 / IEC 61010。电容可能保持电荷：请使用放电电阻。","运行中","10 秒前已隔离","5 分钟后","变频器把市电整流成直流母线（400 V电网下约560 V），由大电容保持，然后再为电机生成新的交流电。你把电源隔离并上锁之后，电容仍会让母线保持带电好几分钟。变频器铭牌上标有等待时间（通常是5分钟）。测量DC+对DC-，等到读数接近零。","供电对象：调速电机。控制端子可能有独立的电源。","危险","断电后等待5分钟","直流母线电容","6个二极管","逆变器","直流母线电压","运行中：母线约560 V","已隔离，但母线仍然致命","接近零：测量确认","显示屏","显示屏熄灭并不表示直流母线已经放完电。","警告标签","给出打开护盖前需要等待的时间。","DC+ DC-端子","在这里测量DC+和DC-之间。使用额定电压能满足母线电压的仪表（1000 V）。","六个二极管把三相交流变成直流。","大型电解电容。它们通过泄放电阻缓慢放电。","IGBT把直流斩波成为电机用的新交流电。运行时输出电缆也带电。","母线电压表","显示隔离之后电压如何下降。真实的变频器带有泄放电阻，但它可能失效：一定要测量。","隔离并锁定变频器的电源（断路器或旋转隔离开关）。","等待变频器上标注的时间。","测量DC+对DC-以及对地；必须接近零。","先在已知电源上验证你的仪表，再测母线，然后再验证一次。","断电几秒钟后就打开护盖。","用额定电压不够母线电压的仪表去测量。","IEC 61800-5-1：变频器必须标有警告和放电时间。","供电类型：单相、两相和三相","单相是一根相线（L）和一根零线（N）：230 V。两相负载由三相中的两相供电：两相之间400 V，没有零线。三相有三根相线，相位彼此相差120度：任意两根之间400 V，每根对零线230 V。每一种都需要一个能断开其所有相线的器件，并且要在每一对之间以及对地进行测试。","单相","两相","三相","3次测试：","6次测试：","3对相间，3个对地","三相回路的测试对","有零线时，加测N对地","照明、插座、小型机器。用双极器件（L和N）隔离。","三相中的两相：它们之间400 V。没有零线，所以两根线对地都带电。","电机和大负载。三根要同时断开。","正弦波","电压每秒在正负之间摆动50次。","相移","三相系统中的两相相差120度，所以L1–L2是400 V，不是460 V。","三条波形","等间隔的波形在电机中产生平稳的旋转磁场。","测试对","每一对都要测；只测一次可能漏掉一根带电的线。","选一个能断开该回路所有相线的器件。","上锁并挂标签。","测试剖视图中列出的每一对。","用额定合适的双极验电器做验证—测试—再验证。","只测一对就宣布\"已断电\"。","在单相回路中只隔离相线。","IEC 60364-5-53以及本厂的LOTO程序。","锁具卡住手柄或手轮。挂锁在位时，阀门无法打开。","球阀（四分之一圈手柄）","里面是一个带孔的球。手柄顺着管道：孔对正，水或空气流通。手柄横过管道：实心的一面对着来流，流动停止。看手柄就能知道位置，这正是它成为最受欢迎的隔离阀的原因。锁具把手柄夹住，使其无法转动。下游仍可能憋着压力：作业前先把它释放掉。","隔离对象：水、空气、油或气体管路。","手柄顺着管道 = 开","手柄横过管道 = 关","无流量","上游有压力，下游可能憋着压力","手柄","显示位置：顺着管道是开，横过管道是关。锁具把它夹住。","阀体","球在内部。有额定压力：查看标记。","法兰管道","关闭的阀门两侧都可能有压力。","带孔的球","阀座","软密封阀座（PTFE）封住球体。阀座磨损后，即使关闭也会泄漏。","阀杆","使球旋转90度。周围的填料把流体封在里面。","下游侧","这里憋着的压力必须先泄放，才能打开管道。","关闭阀门（手柄横过管道）。","把球阀锁具装在手柄和管道上。","加上挂锁和标签，然后泄放下游的压力。","打开泄压阀或读取压力表：必须显示0 bar并保持为0。","关了阀门却不上锁。","不泄放憋着的压力就打开管路。","ISO 5211 / 本厂LOTO程序。务必确认压力为零。","闸阀 / 截止阀（手轮）","要把手轮转很多圈，一个楔块才横着滑过管道。上升的阀杆指示位置：阀杆升起为开，阀杆下降为关。用扳手很容易转动手轮，所以锁具必须卡住手轮。数一数圈数，不要相信转得太轻松的阀门：楔块可能松了或断了。","隔离对象：水、蒸汽、油管路。","阀杆升起 = 开","阀杆下降 = 关","手轮","顺时针转动关闭。锁具罩把它卡住。","上升阀杆","阀体","额定压力和流向箭头铸在阀体上。","楔块（闸板）","横着滑过管道。楔块松动或断裂时，阀门看上去是关着的，实际上在漏。","螺纹阀杆","转很多圈才使楔块移动一点：慢而精确。","楔块压紧在阀座圈上实现密封。","手轮","只能用手劲。不要在锁具罩上使用扳手。","用手把阀门完全关紧（数圈数）。","把手轮罩装在手轮上。","加上挂锁和标签，然后泄放管路压力。","查看压力表或打开泄压点：压力必须为零并保持为零。","相信一个转起来毫不费力的阀门。","锁住一个只关了一部分的阀门。","单个阀门可能泄漏：对于危险流体，请使用双截止加泄放。","蝶阀（带定位板的手柄）","阀杆上的阀板在管道内转四分之一圈。手柄被固定在定位板的卡槽里：与管道平行为开，横过管道为关。锁板卡进一个槽里并可挂挂锁。橡胶衬里负责密封，所以要检查它是否磨损。","隔离对象：大口径水管和空气管路。","橡胶衬里压紧阀板实现密封","被卡在槽里。与管道平行 = 开。","定位板","锁板穿过关闭槽并可挂挂锁。","对夹式阀体","夹在两个管道法兰之间。螺栓把整个组件固定。","阀板","使阀板转90度。","衬里","橡胶阀座。衬里损坏时，关闭后也会泄漏。","关闭阀门（手柄横过管道），让它落入关闭槽中。","装上蝶阀锁板。","加上挂锁和标签。泄放压力。","压力表归零，排放口打开，无流量。","把手柄留在开启槽里就锁上了。","API 609 / 本厂LOTO程序。","已断开","已连接","接头","已连接的接头无法上锁。先断开，再装上锁帽。","一对用于压缩空气的快插接头。拉动套筒，插头就脱出。好的接头会自动关闭供气侧，但机器侧会保持压力，直到你把它放空。锁帽盖住插座，使插头无法重新插入。","隔离对象：通往工具或机器的压缩空气。","机器侧","放空机器侧","带套筒的插座","向后拉套筒以释放插头。","插入插座。如果软管是封闭的，机器侧仍然留有空气。","供气软管","只要工厂气源开着，就一直有压。","先停机，然后尽可能关闭主气阀。","拉动套筒，断开接头。","放空机器侧，装上锁帽，加上挂锁和标签。","机器侧压力表读数0 bar，泄压阀不再嘶嘶作响。","断开后让插头挂在软管上，也不上锁。","接头拔开就是一个看得见的断点；再加一把锁，使它无法被重新连接。","已关闭并已放空","带可上锁泄放阀的气源处理单元（FRL）","位于机器前面的过滤器、调压阀和油雾器。很多带有一个有挂锁孔的滑阀。推到关闭位置时，既切断供气，又把下游通向大气，所以机器内的空气一步就放空了。这是机器上压缩空气的最佳隔离方式。","隔离对象：通往机器的压缩空气，并将其放空。","旋钮推入：气流通","旋钮拉出：切断气源，机器侧放空","进气 6 bar","出气","EXH（排气）","供气被切断，机器侧放空","可上锁的滑阀","推入为打开，拉出为关闭并放空。孔内可挂挂锁。","压力表","显示机器侧压力。它必须降到0。","过滤器水杯","排出水和污物。取下水杯之前要先泄压。","油雾器","为气动工具添加油雾。","滑阀阀芯","关闭：供气被切断，机器侧接通排气口。","排气口","被困的空气从这里排出。你会听到一阵嘶嘶声，随后停止。","供气","阀门上游始终有压。","推上滑阀关闭。机器侧嘶嘶地放空。","把你的挂锁穿过阀上的孔。","挂上标签并读取压力表：0 bar。","压力表读数0。试着扣动工具的扳机：什么都不动。","锁住一个没有排气口的阀门，把空气留在里面。","ISO 4414 / ISO 14118：放空储存的气动能量。","已放空（0 bar）","带压（6 bar）","储罐","进气阀已锁在关闭位置，排放口打开：储罐无法被加压。","储气罐（压力容器）","装满压缩空气的储罐在压缩机停机很久之后仍然危险。隔离进气阀并上锁，打开排放口和泄压口，等到压力表读数为零。排放口关闭、出口又被堵住时仍然会憋着压力，所以要把它完全打开，作业期间一直保持打开。","储存：供工具和气缸使用的压缩空气。","安全阀","圆点 = 压缩空气","已排空：0 bar","作业前必须读到零。损坏的压力表也会显示零：要用排放口来确认。","进气隔离阀","关闭并上锁。压缩机的压力就无法再给储罐充气。","排放阀","完全打开，排空水和空气。作业期间保持打开。","在容器额定压力下开启。绝不要堵住它，也不要给它刷漆。","压缩空气","储存的能量。容器爆裂比软管爆裂危险得多。","压力表","显示里面还剩多少压力。","关闭并锁住进气阀。","完全打开排放口和泄压阀。","等压力表降到0 bar，并保持排放口打开。","压力表为0，排放口不再出气。一分钟后再检查一次：压力可能会慢慢回升。","因为压缩机停了，就以为储罐是空的。","放空之后又把排放口关上。","PED 2014/68/EU以及当地的压力容器规定。","流体已放空","系统带压","系统","液压蓄能器","一个钢瓶，里面有充满氮气的橡胶皮囊。油侧储存的压力，在泵停止几分钟后仍能推动油缸。要隔离泵，打开通向油箱的手动泄压阀，看着压力表降到零。气体侧保持预充压力：绝不要松动蓄能器本体。","储存：供夹具和压力机使用的液压能量。","油","蓄能器","油侧保持系统压力","油侧已泄放；气体预充压力仍在","油侧压力表","打开泄压阀后降到0。你检查的就是这一个。","气体侧压力表","氮气预充压力会保留。这是正常的，泄压阀并不会把它隔离掉。","充气阀","只有受过培训的人才能充气或放气。","油口","通过隔离块连接到液压回路。","氮气","压缩气体，在泵停止时把油推出去。","皮囊","隔开气体和油的橡胶袋。","高压油可以刺穿皮肤注入体内。绝不要用手去摸漏点。","关闭泵，并隔离、锁定它的电源。","打开通向油箱的手动泄压阀（它可能带有锁）。","看着压力表降到0 bar。","泄压后油侧压力表为0 bar。试着让机器动一下：没有任何反应。","在里面还有油压的情况下松开接头。","泵隔离之后忘记了蓄能器。","ISO 4413：液压系统必须有释放储存能量的方法。","已放电（0 V）","已充电（560 V）","电容","电容组（变频器直流母线）","电容像瓶子储存水那样储存电荷。电源关闭后，变频器的电容组可以保持560 V好几分钟。要等到标签上写的时间，然后用仪表在+和−之间以及对地证明为零。带电阻的放电棒（绝不能用螺丝刀）可以安全地给电容组放电。","储存：变频器、电源、电机电容中的电荷。","卷绕的箔层和电解液","放电棒","正极和负极。不要用工具把它们短接。","极性标记","极性接反可能使电解电容爆裂。","电压读数","用额定电压满足母线电压的仪表来证明：作业前后都要做。","箔层","两层箔被浸有电解液的纸隔开。电荷存在箔上。","电解液","一种会随着老化而泄漏或干涸的液体。","泄放回路","一个电阻缓慢地给电容组放电。如果它失效，电荷就会一直留着。","隔离并锁定变频器的电源。","等待标签上标注的时间。","测量+对−、+对地、−对地：全部接近0 V。","验证仪表、测量、再验证仪表。","用螺丝刀放电：电弧、灼伤和损坏。","IEC 61800-5-1；EN 50110-1。","滑块在下","滑块抬起","滑块","滑块下面装了安全支撑块，即使空气泄放，它也无法下落。","压力机滑块抬起（重力）","被气压或油压托起的滑块具有势能：如果压力泄漏，它会带着全部重量掉下来。仅隔离和放空是不够的。要在它下面放一个机械安全支撑块或销，然后才能在模具区域作业。支撑块是上锁的一部分，要挂上你的挂锁。","储存：被抬起质量的重力势能。","气缸里的气压把滑块托在上面","如果空气泄漏，就没有任何东西托住它","移动的压头。抬起时，它的重量由空气承担，而不是金属。","气缸","也已放空并上锁，但绝不能单靠它。","模具区域","手要伸进去的地方。这就是要装支撑块的原因。","气侧","这里的压力把滑块抬起并托住。","活塞杆","把力向下传递给滑块。","停下压力机，隔离并锁定气源和电源。","必要时把滑块抬起，并在它下面插入安全支撑块。","把你的挂锁挂在支撑块上，把标签挂在压力机上。","轻轻把滑块降到支撑块上，然后检查它是否稳稳地放住了。","只相信空气阀。","因为循环停了就把手伸进去。","ISO 14118 / OSHA 1910.147：对重力负载要加支撑块或约束。","压缩（蓄能）","固定销把弹簧卡住。只要销和挂锁在位，它就不会弹出。","受载弹簧（夹具、制动器、复位弹簧）","被压缩的弹簧即使所有电源都断了，也一直在推。弹簧制动器、夹具和复位弹簧在你松开螺栓时可能会移动或弹飞零件。在打开任何固定它的部件之前，要用销或夹钳卡住运动，或者可控地缓慢释放弹簧。","储存：压缩弹簧中的机械能。","储存了能量：松开时会推出","销子固定住弹簧","压缩长度比自由长度短。差值就是储存的能量。","固定端板","这里的螺栓承受弹簧的全部力量。","导杆","使弹簧保持笔直，不致弯曲跑偏。","松任何螺栓之前，先释放或卡住弹簧。","装上固定销或夹钳。","给销挂上挂锁并挂标签。","试着用手移动该部件：它必须纹丝不动。","松开固定着受载弹簧的螺栓。","ISO 14118：对弹簧和其他储存的机械能要加以约束。","已冷却（30 °C）","高温（180 °C）","管道","隔离栏和标签会禁止进入，直到温度得到确认。","高温管道或容器（热能）","热量同样是储存的能量。蒸汽管线像其他管线一样要隔离和上锁，但金属和流体会热上好几个小时。要等它冷却，或者穿戴合适的防护装备，并且在触摸或打开之前用温度计核实表面温度。打开热管线可能会喷出蒸汽或热冷凝水。","储存：金属和流体中的热量。","表面","内部有蒸汽或热流体","流体已冷却并已排空","请勿触摸","保温层或裸露金属","裸露金属接触时会烫伤。保温层会掩盖真实温度。","温度计","触摸之前，先用红外或接触式测量表面温度。","蒸汽泄漏","在管道附近看不见，非常危险。","内部流体","打开法兰之前，先隔离、排空并泄压该管线。","隔离并锁住蒸汽或热流体阀门。","排空、泄压，并让其冷却。","检查表面温度，然后挂标签并设置围栏。","温度计读数低于你的程序规定的限值（例如45 °C）。","用手摸一摸\"看凉不凉\"。","在已隔离但仍然很热的管线上打开法兰。","EN 563 / ISO 13732-1：可触及表面的温度限值。","已上锁","挂锁","LOTO挂锁（一人、一锁、一钥匙）","锁定挂锁只对应一个人。只有你持有钥匙，所以只有你能取下你的锁。它带有你的名字。如果你离开作业，你的锁就一直留着，直到你回来。没有现场书面程序，任何人都不能取下别人的锁。挂锁只用于LOTO，绝不要用在更衣柜或工具箱上。","用途：由个人控制隔离装置。","打开：钥匙插在锁里","已上锁：唯一的钥匙留在你口袋里","钥匙把每个弹子正好顶到剪切线：锁芯转动","没有钥匙：上弹子越过剪切线，卡住锁芯","锁梁","穿过搭扣的淬火锁梁。使用短锁梁的锁，这样撬不开。","钥匙孔","独一无二的钥匙。群组不配通用钥匙，只有主管保管并受控的应急钥匙例外。","姓名牌","你的姓名和部门，让大家知道谁在作业。再挂上写有电话和日期的标签。","钥匙","取出并始终带在身上。绝不要把它留在锁上。","弹子组","每组弹子都有一个上弹子和一个下弹子，长度各不相同。","剪切线","只有正确的钥匙才能让每个弹子对齐这条线。这样锁芯才能转动。","没有钥匙时，把弹子压入锁芯。","把锁梁穿过隔离装置或搭扣上的孔。","把锁梁推到咔哒一声锁紧。拉一下试试。","钥匙随身带着，并挂上你的标签。","把钥匙留在锁上或抽屉里。","使用有复制钥匙的普通挂锁。","OSHA 1910.147(c)(5)：锁定装置必须耐用、标准化且可识别。","一把锁","三个人","挂锁","多锁搭扣（多名作业人员，一个隔离点）","当不止一个人在机器上作业时，一个搭扣让每个人都有一个孔挂自己的挂锁。搭扣要留到最后一把锁被取下为止，所以第一个干完的人不能在其他人还在里面时给机器重新通电。六个孔很常见。","配合使用：只有一个挂锁孔的断路器、阀门、插头。","三把锁：三把全部取下之前，机器一直保持隔离","一人一锁","搭扣钳口","折过来扣在装置的锁环或手柄上，用挂锁锁闭。","锁环","隔离装置上的挂锁孔。没有搭扣的话，这里只能挂一把锁。","第一把锁","每个人在开始作业前都要挂上自己的锁。","空余孔位","不要共用一把锁，也不要再加上别人的第二把锁。如果需要孔位，就再用一个搭扣。","把搭扣装在隔离装置的锁环上。","每位作业人员都加上自己的挂锁和标签。","结束时只取下你自己的锁。最后一个人释放该装置。","因为\"我这部分干完了\"就把搭扣拿掉。","两个人共用一把锁。","OSHA 1910.147(f)(3)：集体上锁让每位员工都有个人控制权。","箱","集体锁箱（大型作业，多个隔离点）","大型作业有很多隔离点。授权人员用一把锁锁住每个隔离点，并把这把锁的钥匙放进集体锁箱。然后每位作业人员再把自己的锁挂在锁箱上。在最后一名作业人员取下自己的锁之前，钥匙一直被扣在里面。每人一把锁、挂在同一个箱上，就能释放很多点位。","配合使用：书面的集体上锁程序。","集体锁箱","内有钥匙","每把钥匙对应一个隔离点上的锁","A、B、C：各点位挂锁的钥匙   M：由主管控制的备用钥匙","盖子打开","只有授权人员才能打开锁箱，用来放入钥匙。之后关上并上锁。","钥匙投入口","钥匙从这里放入，锁箱一旦锁上就取不出来。","个人挂锁搭扣","每位作业人员在这里加上自己的挂锁。只有所有人都取下自己的锁，锁箱才能打开。","注明谁负责，以及这个锁箱对应哪项作业。","钥匙A","隔离点A上那把锁的钥匙。它被扣在锁箱里。","万能钥匙M","仅限按书面程序进行紧急拆除。","钥匙标牌","与点位清单对应的字母或编号。","用各自的锁锁住每一个隔离点。","把这些锁的钥匙放进锁箱。","关上锁箱。每位作业人员都用个人挂锁把它锁住。","把一把钥匙留在锁箱外面。","没核对点位清单就把锁箱关上了。","OSHA 1910.147(f)(3)(ii)：集体上锁程序。","空白","已填写","危险标签（谁、何时、为什么）","标签告诉所有人是谁挂的锁、为什么挂、怎么联系他。锁让装置无法动作，标签说明正在发生什么。凡是能装锁的地方，只挂标签永远不够。挂之前用油性记号笔填写好。","挂在：锁上或隔离装置上。","禁止操作","","部门","维修","日期","原因","更换轴承","电话","分机 214","只有这里写明的人才能取下","标题栏","红白两色，从远处就能看到。\"危险\"二字不可能被忽略。","姓名和部门","是谁上的锁。其他作业人员在动手之前可以先问这个人。","正在做什么工作。这样可以防止有人为了\"检查一下\"而启动机器。","这样有疑问时可以联系到负责人。","挂上之前，先填好姓名、部门、日期、原因和电话。","用塑料扎带把它挂在挂锁或隔离装置上。","挂一张空白标签。","在可以装锁的地方只用标签而不上锁。","ANSI Z535.5 / OSHA 1910.145：危险标签。","1. 验证","2. 测试该点","3. 再次验证","步骤","双极验电器：验证—测试—再验证","如果验电器坏了，读数为零就毫无意义。所以要先在已知带电的电源上验证它能用，再测试已隔离的点，然后再回到已知电源上验证一次。这样零读数才可信。请使用额定电压合适的双极验电器，对每一相以及对地都要测试。","使用时机：隔离并上锁之后，触碰导体之前。","1. 在已知带电的电源上验证","2. 测试已隔离的点","3. 在已知电源上再次验证","已隔离并上锁的点","已知带电电源","只有第1步和第3步验证了验电器，0 V才可信","验电器显示了电压：它是好的","测试L1-L2、L2-L3、L1-L3，以及每一相对地","测试笔尖","只能碰绝缘手柄。把两个笔尖牢牢压在裸露的金属上。","显示电压等级。测试点上显示屏不亮，只有在验证无误之后才是我们想要的结果。","LED梯形指示灯","每个灯代表一个电压等级。大多数型号不用电池也能工作。","按下可施加负载，既能验证验电器，又能消除感应的\"幽灵电压\"。","验证：已知带电电源显示有电压。","测试：每对相线之间以及每相对地都读数为0。","再次验证：已知电源再次显示有电压。","在三相机器上只测L1对N。","只把非接触式验电笔当作唯一的证明。","跳过第二次验证。","IEC 61243-3（双极电压检测器）；EN 50110-1。","隔离开关 OFF","隔离开关 ON","主隔离开关","隔离开关手柄上的挂锁使它无法转到ON。","小型控制柜（柜门和内部）","控制柜门上有一个主隔离开关。把它转到OFF并上锁，它下游的一切都断电。但隔离开关电源侧的端子仍然带电，因为隔离开关是由工厂供电的。所以柜子即使关断，仍然有一个带电区域。按钮、急停和PLC都是控制设备：它们能让机器停下，但不能隔离机器。只有在锁住隔离开关之后才能开门，然后用验电器测试。","供电对象：该柜子上的机器电机和控制装置。","","隔离开关，上部带电","","24 V电源","接触器","主隔离开关手柄","你要上锁的唯一隔离装置。它带有门联锁：处于ON时门打不开。","它能让机器迅速停下。它不是隔离：可以被复位，机器会重新启动。","选择开关","一种控制设备。绝不能作为作业时的安全停机。","它显示机器状态。屏幕是黑的并不代表柜子已断电。","危险标识","它警告：即使隔离开关处于OFF，柜内仍有带电部分。","隔离开关与带电端子","红色虚线框内一直带电。即使处于OFF并已上锁，也不要碰上面的端子。","断路器","保护每条回路。把它们关掉并不等于给柜子上锁。","它的输出端可以保留电荷几秒钟。输入端在带电一侧。","它负责接通电机。它是控制设备，不是隔离装置。","PLC","它的程序可能自行启动输出。碰接线之前先隔离。","端子排","即使这个柜子已断电，也可能存在来自其他柜子的外来电压。要逐个测试。","先按正常方式停机，然后把主隔离开关转到OFF。","把你的挂锁和标签装在隔离开关手柄上。","打开柜门，然后用验电器测试：验证、测试、再验证。远离带电的上部端子。","用双极验电器测每一相以及负载端子对地：0 V。","只按下急停就在柜子里面作业。","在隔离开关处于ON的情况下强行解除门联锁。","碰隔离开关上面的端子。","IEC 60204-1：电源断开装置与门联锁；EN 50110-1。","机器与供电","气与流体","LOTO套件","","灯具开关（单相照明）","墙壁开关只断开一条灯具回路的相线。它是控制设备，不是隔离开关：线路在盒子里和电源侧仍然带电。做照明作业时，要关掉照明断路器并给它上锁。红色盖板只能防止有人在你检修某一盏灯时把灯打开。","供电对象：一条照明回路，230 V，单相（L和N）。","ON：触片接通间隙","OFF：空气间隙","翘板按键","你按的部分。它只带动里面的一片小触片。","螺钉","把面板固定在接线盒上。即使灯是关的，它们后面的线路也带电。","带电端子","棕色线是来自断路器的相线（带电导线）。无论开关是开还是关，这里都带电。","活动触片","闭合或断开两个固定触点之间的间隙。一根速动弹簧让它快速动作。","空气间隙","在OFF时只有几毫米空气间隙。对灯来说够了，但不足以对机器做安全隔离。","中性线直接通过","蓝色的中性线不经过开关。灯并不会因为开关关了就一定不带电。","先关掉照明断路器。那才是真正的隔离。","把开关盖罩在翘板按键上（OFF位置）。","加上你的挂锁和标签，这样你在灯具里作业时没人会把灯打开。","用双极验电器测试灯具端子：L对N、L对地、N对地。","相信开关：带电的线还在盒子里。","开关关着但断路器还合着，就更换灯座。","IEC 60364-5-53：用于控制的开关不是作业时的隔离手段。","已拔下","已插上","插头","插头和插座（单相230 V）","拔下插头是真正的隔离：你能看到断开点。危险在于有人把它重新插上。所以要给插头罩上插头锁具并挂上你的挂锁，或者把它放进你的口袋。带电源线的机器内部电容仍可能保留电荷几秒钟。","供电对象：带电源线的机器，230 V，L + N + 地线。","可见断点","插座入口","带保护门的插孔，里面是黄铜触点。只要给插座供电的断路器合着，就一直带电。","插头本体","拿插头，不要拉线缆。拔下后，插脚上不再带电。","相线插脚","一个插脚接相线，另一个接中性线。插头可以正反两种方向插入：绝不要指望分得清哪个是哪个。","中性线插脚","它同样通电流。在证明无电之前，一律当作带电。","接地线","接地（PE）是机器外壳的安全通路。它最先接通，最后断开。","线缆夹","拉力释放装置。被拉扯脱出的线缆可能把带电导线带到外面。","先按正常方式关机，然后拔下插头（拿插头，不要拉线缆）。","把插头锁具罩盖在插头上。","加上你的挂锁和标签。钥匙留在你身上。","等几秒钟让内部电容放电，然后测试机器输入端：L对N、L对地、N对地。","把没上锁的插头丢在地上：任何人都可以把它插回去。","只在机器上关闭而不拔插头。","你能看到已拔下、并且一直在你控制之下的插头，被认可为一种隔离（OSHA 1910.147注释，IEC 60364）。","1. 供电：能量从哪里来","工厂供电有三根带电的相线和一根中性线。单相取一根相线和中性线（230 V）。两相取两根相线（400 V）。三相取全部三根相线。下面每个隔离开关都会切断它下游的这些能量。电源本身仍然带电。","2. 单相与两相点位","照明、插座和小型机器。开关只起控制作用。断路器或插头才是真正的隔离。","3. 三相隔离","机器和控制柜。这些装置同时切断三相，并可以挂挂锁或装锁定卡扣。","4. 小型控制柜","门上的一个隔离开关切断电源。按钮、急停、接触器和PLC只起控制作用。即使柜子已隔离，有些端子仍然带电。","5. 机器（负载）","只有在上游的隔离开关上锁、端子测试为0 V之后，机器才算断电。","6. 气与流体","关闭并锁住阀门，然后泄放滞留在下游的压力。","7. 储存的能量","开关关断后仍然留着的能量：压力、电荷、重量、弹簧和热量。把它释放掉，然后证明它已经没了。","8. LOTO套件","你随身携带的东西：自己的挂锁、供班组使用的搭扣、集体锁箱、标签和验电器。","电源不在这里上锁。锁住下游的隔离开关，然后测试L1 L2 L3和地。","仅用于控制。灯的线路在盒子里仍然带电。应该锁住照明断路器。","已拔下，插头锁具罩住插脚，挂锁和标签。在机器处验证0 V。","OFF，卡扣卡在拨杆上，挂锁，标签。测试负载侧：0 V。","两极都在OFF，2极卡扣，挂锁，标签。测试L对N和L对地。","三极都在OFF，3极卡扣，挂锁，标签。测试L1 L2 L3和地。","OFF，手柄锁具，挂锁，标签。测试每对相线之间以及对地。","熔断器座抽出并锁在其支架里，或者熔断器开关处于OFF并上锁。进行测试。","刀片断开，挂锁穿过手柄孔，标签。测试负载侧。","手柄在0位，挂锁挂在内置孔里，标签。测试下游。上面的端子仍然带电。","主隔离开关在OFF并挂锁，标签。打开柜门，然后验证—测试—再验证。远离带电的上部端子。","仅用于控制。按下它能让机器停下，但不能隔离。要锁住主隔离开关。","仅用于控制。它的触点可能粘在闭合状态。在上游隔离并测试。","24 V电源。隔离它的230 V输入，等输出降下来，测试0 V。","仅用于控制。程序可能自行启动输出。在上游隔离并测试。","只有它的断路器或插头上锁之后才算断电。然后给运行电容放电。","只有它的隔离开关上锁之后才算断电。在端子处测试U V W。轴仍可能被负载带动旋转。","锁住它的隔离开关，等待标签上的时间，证明直流母线为0 V。","手柄关闭，阀门锁具，挂锁，标签。把下游压力泄放到0 bar。","手轮关闭，手轮罩盖，挂锁，标签。泄压到0 bar。","手柄关在它的槽口里，锁定板，挂锁，标签。泄压到0 bar。","接头已断开，插座上装锁定帽，挂锁，标签。把机器侧放空。","泄放阀拉到关闭位（它会给机器放空），挂锁穿过它的孔，标签。压力表为0 bar。","进气阀锁在关闭位，排放口打开，压力表为0 bar。保持排放口打开。","泵已上锁，泄压阀向油箱打开，油压表为0 bar。气体预充压力仍保留。","电源已上锁，等待时间已到，已用电阻放电棒放电。万用表读数为0 V。","气源已隔离并放空，滑块下面装了安全支撑块，挂锁挂在支撑块上。","弹簧已释放，或由销固定住。销上挂有挂锁。","已隔离、已排空、已冷却。表面温度低于限值，区域已设围栏并挂标签。","你自己的锁，你自己的钥匙。钥匙留在你身上。","一个搭扣，每人一把锁。直到最后一把锁取下之前它都留着。","各点位挂锁的钥匙放进锁箱。每位作业人员都给锁箱上锁。","姓名、日期、原因和电话。挂上之前就要填好。","在已知电源上验证，测试该点，再次验证。","仅用于控制","机器","套件物品","手柄在0位，我的挂锁挂在孔里，已挂标签，下游测试为0 V。","正确：隔离、上锁、挂标签、测试。","我在墙壁开关上把灯关了，并在上面挂了标签。","开关是控制，不是隔离。带电的线还在盒子里。要锁住照明断路器。","急停已按下。我把手放在复位旁边，免得有人松开它。","急停不是隔离，手也不是锁。要锁住主隔离开关。","阀门手柄已关，锁具和挂锁已装上。我没有看压力表。","压力可能滞留在下游。把它泄放掉，并读到0 bar。","进气已上锁，排放口保持打开，一分钟后压力表为0 bar。","正确：储存的空气已释放并得到证明。","变频器电源已上锁。为了省时间，我马上打开了盖板。","电容会保持电荷好几分钟。要等待，并在直流母线上证明为0 V。","挂锁已挂上，唯一的钥匙在我工作服的口袋里。","正确：一把锁，一把钥匙，由它的主人保管。","空气阀已关闭并放空。滑块在上面，我要很快地把手伸到下面去。","重力会让它掉下来。在它下面放一个机械安全支撑块并上锁。","已拔下，插头锁具罩住插脚，我的挂锁和标签。","正确：可见断点加上一把锁。","这项工作我们有三个人。为了简单，我们共用我的一把锁。","每个人都需要在搭扣上挂自己的个人挂锁。","我测了端子，读数是0 V。我没有先验证验电器。","坏了的验电器也会显示0 V。要验证、测试、再验证。","泵已上锁，泄压阀向油箱打开，油压表为0 bar。","正确。气体预充压力保留是正常的。","找出错误","十二位技术人员描述了他们的做法。把每一项标为\"安全\"或\"不安全\"，然后核对。点一下图片可以查看装置内部。","安全","不安全","不对。","找到的不安全项：","。你误标为不安全的安全项：","核对我的答案","这里汇集了你在现场会遇到的各种设备：开关、阀门、单相、两相和三相、一个小型控制柜、机器、储存的能量以及LOTO套件。切换到\"LOTO后\"，就能看到每一种是怎样隔离的。点击任意一块可查看内部。","LOTO前","LOTO后","绿色：隔离装置，已上锁并挂标签","琥珀色：仅用于控制，绝不能依赖它","蓝色：储存的能量已释放并得到证明","灰色：机器或电源，只有隔离之后才算断电","这些图片是培训用的示意图。你的设备可能看起来不同：请在每个装置的窗口里添加你自己的照片。","全部","控制柜","电气","开关","阀门","气动","挂锁和标签","工具","转到OFF","转到ON","打开刀片","合上刀片","拔下插头","插上插头","拔出熔断器","插入熔断器","关闭阀门","打开阀门","断开接头","连接接头","按下STOP","松开","按下急停","关闭","打开","这个点已上锁。没有人能把它重新合上。（这正是目的。）","你在正常停机之前就进行了隔离。一定要先正常停机：带负载隔离可能损坏机器，也可能很危险。","按下的是控制设备。这不是隔离：能量来源仍然连着。","已重新合上（恢复）。","不要给仍处于ON的点上锁。先隔离，再上锁。","你给一个控制设备上了锁。它不是隔离点，所以保护不了任何人。","通用钥匙的锁能打开其他的锁。它不能用作个人挂锁。","部门共用的锁不是个人防护：任何有钥匙副本的人都能打开它。","这个点只有一个孔。请使用多锁搭扣，让每位作业人员都能加一把锁。","先隔离并锁住各个电源，再释放储存的能量。","安全支撑块已在滑块下面。","压力已通过泄压阀排出。","开始验证之前，先正常停机。","机器启动了！它没有被隔离。这正是需要验证的原因。","按下START时什么都没发生。把所有控制都恢复到OFF。","验电器已在已知带电电源上验证：它是好的。","测试之后再次验证了验电器：断电的结果有效。","先把所有组合都测完，然后再次验证验电器。","你测试之前没有先验证验电器。如果验电器已坏，它在带电部分上也会显示0 V。","准备","通知相关人员，并找出每一个能量来源。","停机","隔离之前先正常停机。","隔离","每一个真正的隔离点都必须处于OFF。","上锁并挂标签","每个点都要有合适的装置、个人挂锁和标签（集体点位上每位作业人员都要有）。","储存的能量","隔离之后，进行放空、支撑或放电。","验证","试着启动，然后验证—测试—再验证，检查压力表和直流母线。","你宣布机器安全，但能量仍然存在。这将是一次严重违规。","操作人员和相邻区域的人还没有被通知。","你还没有检查这台机器的能量来源。","有一个点在正常停机之前就被隔离了。这可能损坏机器，也不安全。","机器还没有被正常停机。","你还没有尝试启动机器（\"试启动\"检查）。","先在已知电源上验证验电器","测试之后再次验证验电器","检查我的隔离（诊断）","检查你目前为止完成的上锁、标签、储存能量处理和验证。这不会改变你的分数。","内置检查","在线AI需要你的API密钥。请在\"工作台\"标签页的\"诊断\"→AI模式里添加。内置检查不需要它也能用。","询问在线AI","到目前为止所做的一切都是正确的。","下一步：","总览板","训练器","挂锁、钥匙和标签","规则","上锁挂牌训练器","选一台机器。你会依次完成六个步骤：准备、停机、隔离、上锁并挂标签、释放储存能量、验证。在学习模式下，应用会显示哪种装置适合哪个点。在考试模式下则不会。","考试模式","等级","机器","重新开始","在动手之前，要搞清每一个能量来源，并通知受影响的人。","已通知操作人员和相邻区域的人。","通知操作人员","检查能量来源","隔离之前，用机器的正常控制把它停下。对运行中的机器进行隔离可能会损坏它。","机器已用正常的STOP停下。","正常停机","操作","恢复","操作每一个切断能量来源的装置。停止按钮或急停都不是隔离装置。","装上适合该点的锁定装置，加上你的个人挂锁和标签。在图上选择一个点，然后使用它下方的面板。","已上锁 + 标签","已上锁，没有标签","这台机器没有储存的能量。","各个电源隔离并上锁之后，释放滞留的压力，支撑住抬起的部件，并让电容放电。","宣布零能量：结束并评分"," - 有挂锁孔"," - 需要锁定装置"," - 控制设备，不是隔离","查看该装置内部","取下我的锁（撤销）","直接挂锁（不用装置）","适用","1. 锁定装置","2. 添加多锁搭扣","3. 挂锁（钥匙留在你身上）","锁的所有者","4. 挂上标签","上锁","在这个点上：","先用机器的正常控制试着启动它。然后用验电器证明它已断电（验证—测试—再验证），并检查压力表和直流母线。","按下START（试着启动）","已验证","未验证","A. 验证验电器（已知电源）","B. 测试每一组","C. 再次验证验电器","读取压力表","测量直流母线（+ 对 -）","先隔离并锁住变频器。","等待1分钟","检查滑块是否已被机械固定住","可以安全作业。干得好。","需要改进。请回顾这些错误。","不安全。在现场这将是一次违规。","结果：","错误扣分","错误","正确的隔离是什么样的","挂锁 + 标签","锁定装置 + 挂锁 + 标签","再试一次","其他机器","锁定装置、挂锁、钥匙和标签","每种装置是什么，适合哪种隔离点。装置只适用于绿色显示的点位类型。","适用于：","仅是控制设备。不是隔离点。","点击查看内部","隔离点类型","有挂锁孔：直接挂锁或用搭扣。","需要锁定装置。","控制设备：不是隔离点。","LOTO规则简述","这是培训辅助工具。在现场，请遵循贵公司的LOTO程序和适用的标准。","更换同规格的熔断器或灯。先找出它烧断的原因（过载、短路、规格不对）。","更换线圈（或整个接触器/继电器）。在断电状态下检查线圈电阻。","更换该部件。查找原因：过电压、线圈电压不对、匝间短路。","触点或衔铁卡住或脏了。清洁或更换接触器。","触点已熔焊。更换接触器并找出原因（过载、短路、选型不对）。","热过载继电器的辅助触点95-96是断开的。更换继电器或触点块。","热过载继电器有一极是断开的。更换它。","该部件内部开路。更换它。","该部件内部短路。更换它。","电机的一个绕组开路。在断电状态下检查三个绕组；重新绕线或更换电机。","绝缘薄弱。用兆欧表测量绕组；烘干或重绕，或更换电机。","某个绕组存在匝间短路。比较三个绕组的电阻；重新绕线或更换。","电机或被驱动的机器卡住了。在断电状态下用手检查轴承和负载。","有一处连接松动或断了。在两端重新接线（检查线鼻子和螺钉扭矩）。","找出它跳闸的原因（过载、短路、漏电）之后再复位。不要只是反复复位。","有一个急停按钮被按下了。先查明原因，再旋转将其释放。","该设备已坏。先检查它的供电；如果供电正常，就更换它。","数值已漂移。更换该部件。","该设备卡住了。清洁或更换它。","绝缘对地泄漏。隔离该回路，用兆欧表逐个测试各部分。","电池没电了。更换或充电。","更换或修理该部件。","开路导线上读到几十伏，可能是附近电缆引起的幽灵电压。请使用低阻抗（LoZ）万用表或带负载的验电器。","绝不要在带电回路上测电阻。先关断、上锁、验明无电，然后拆开该部件的一端引线，单独测量它。","先从你能看到和听到的入手。这不花任何成本，却能排除很多嫌疑。","接线端子松动是现场最常见的原因。找到一个之后，把相邻的也拉一拉试试。","线圈得到了全电压却不吸合，说明它开路、烧毁或机械卡住。线圈电阻能告诉你是哪一种。","熔断器烧断只是症状。更换之前，先测量负载和电缆。","如果电机嗡嗡响却不转，先检查是否缺相、负载是否卡死。","亮着","在转","已吸合（听到咔哒一声，衔铁动了）","在工作","是的","不，不是","是，已跳闸","50 V以上的带电作业：使用带熔断保护表笔的CAT III/IV万用表，单手操作，并遵守现场作业许可。","0 V（或几伏）","介于两者之间","钳口只夹一根导线。远离带电端子。","比正常值低 / 不平衡","先隔离并上锁（LOTO）。","开路（OL）","开路，正常","闭合（接近0 Ω）","本该断开的却短路了","先隔离并上锁（LOTO）。绝不要在带电回路上测量欧姆。","开路（OL，无导通）","低得多（短路）","按图所示","所有断路器处于ON","已松开（0.6 s）","同时按下所有START按钮","全部松开","运行中（稳态）","一个触点","烧毁","未连接","没有通向电源的通路","开放端","没有任何导线或器件把这一侧连到电源。缺少一根线。","与另一个端子同极","有电但不工作","图纸是空的。添加元件和导线，然后按\"诊断\"。","图纸中没有电源。","添加一个电源（在\"电源\"分组里）并把它接到电路上。","把它接入电路，或者删除它。","未接线","电源引脚悬空","连接该端子。","对金属外壳的故障会使外壳带电。","把PE端子接到接地排 / 电源的PE上。","缺少接地","增加电气联锁（每个接触器的常闭触点串联在另一个线圈回路里）和机械联锁。","找出把两个极连在一起的导线或部件。看那些被标记的部件。","在短路路径中","电流超过了保护允许的值。","跳闸","给该设备使用正确的电源（变压器 / 24 V电源），或者换用规格合适的设备。","检查电源电压、电缆压降，以及路径中任何串联的设备。","交流设备上接了直流","直流设备上接了交流","对调它的两个接线。","接反","使用更大截面的导线，或减小负载。","过载","使用不大于电缆额定值的断路器，或者换更粗的电缆。","断路器对这根电缆来说太大","加装热过载继电器（整定为铭牌电流）或MPCB。","没有过载保护","把它整定为电机铭牌电流。","设得太高","设得太低","急停触点必须切断每一个危险负载（停机类别0或1）。","把急停的常闭触点串联在接触器线圈的供电回路里（或接入安全继电器）。","急停无法让它停下","检查STOP触点（常闭）是否与线圈回路串联，并且接在正确的支路上。","不会停","电机控制通常使用接触器的自保持触点与START并联。","没有自保持","控制回路为230 V。为了安全，请使用控制变压器或24 V电源。","只有一个带这个名字的标签","没有供电","只在某个条件下工作（报警 / 跳闸指示灯？）","不工作","使用下面的\"排查故障\"：它会告诉你先测什么。","应该工作，却没有","正常工作","一直开着","错误","修复","备注","正在检查...","运行诊断","在图纸上显示标记","标记","引擎","内置（离线）","内置 + AI","自动","图纸已更改。请重新运行诊断。","检查失败","诊断","画一个电路或一块板子，然后按按钮。我会让它跑一遍测试场景，告诉你哪里对、哪里错、错在哪里，以及哪些东西不会亮或不会运转。标记会显示在图纸上。","错误 / 损坏","在这里检查","正常工作","看起来正确","能工作，但需要修正","有错误","没有可检查的内容","个错误","个错误","项待修复","项不工作","项测试","这块板子有一个隐藏的故障。我只报告你在工作台上能看到的现象，不说原因。","我发现了什么","修复：","在图纸上显示","排查故障","哪些能工作，哪些不能","不会工作","只在某个条件下","应该工作，却没有","它在等待","，而它并不工作。","AI审查","正在询问...","AI模式（可选，在线）","需要联网和你自己的API密钥。密钥只保存在这个浏览器里。公司网络可能会屏蔽它。上面的内置引擎不需要这些也能使用。","保存","已保存在此设备上。","用AI审查这张图纸","我已解决的案例（","你保存的每个案例都会让下次遇到同一故障时更容易判断出来。导出文件即可分享给同事。","项检查","已导入：","这不是案例文件。","导出","导入","引导式排查","真实的机器或板子上有东西不工作？告诉我症状。我会建议先测什么，你告诉我测到了什么，我再缩小怀疑范围，直到只剩一个。","开始","给我一个隐藏故障让我来找","请先画点东西。","图纸里已经有一个隐藏故障。再加一个吗？","我没有找到在这里会产生症状的故障。","某处藏着一个故障。切换到测试模式，让机器运行起来，把它找出来。","1. 它哪里不对？","我是根据板子现在的表现填的。如果你看到的不一样，请修改。","不会","2. 出故障之前你做了什么？","没有需要操作的。我只是给它上电。","使用我在测试模式中的操作步骤（","标准步骤（通电，按start）","查找故障","取消","至少把一个器件标记为\"不工作\"。","请先标出症状。","正在逐一试验你图纸上每一个可能的单点故障...","个可能的故障 ·","项检查已完成","重新开始","注意：图纸本身没有任何故障，表现却是一样的。问题可能出在设计上，而不是某个元件。请先运行诊断。","没有任何单一故障能解释你所有的回答。请重新核对某个读数，或者可能有两个故障。","怀疑对象","下一步检查","显示","把表笔放到那里","替我测量","跳过","你测到了什么？","没有任何怀疑对象预期是这个结果","或者输入读数（","，OL表示开路","请输入一个数字。","黑表笔放这里","读数：","表笔已放好。实际测量时，必须先把该部件隔离（LOTO）。","表笔已放好。读取万用表的数值。","你的回答","撤销上一个回答","最可能","确定","测量无法区分它们；修理方法是一样的","怎么做：","其次最可能：","在模拟器里修复并测试","已修复。症状消失了。","这个部件已修复，但症状仍然存在。可能还有第二个故障。","保存为已解决案例","已保存。下次会纳入考虑。","如果你不同意，请撤销上一个回答，试试另一项检查。","向AI征求第二意见","绕组均匀烧毁","三个相组都同样程度地发暗褐或发黑。漆膜发脆，气味刺鼻。","过载、长时间在低电压下运行、散热受阻，或接线错误。电机长时间处于高温。","一个相组烧毁","三个相组中有一个（每隔两个线圈的那一组）是黑的，另外两个看起来仍是铜色。","缺相运行：电机靠两相运转，承担额外电流的那组绕组烧毁了。","一个线圈局部烧毁","有一个线圈，或相邻的两个线圈，烧黑了。绕组的其余部分看起来正常。","匝间短路：绝缘薄弱、电压尖峰（常来自变频器）或受潮。","两个相组之间烧毁","暗色斑块位于两个不同相组在端部线圈处相互接触的地方。","相间短路：隔离纸失效或移位。常见于电压尖峰之后，或绕组松动的情况。","鼓包的电解电容","完好的电容外壳顶部是平的，有一道浅的十字刻痕。失效的顶部鼓起，泄压口已裂开，板子上有棕色残留物。","已干涸或过热。更换它，并检查相邻元件和纹波电流。","烧毁的元件和烧焦的板子","元件周围有黑色或棕色的晕圈、外壳裂开、板子炭化，还有气味。好的电阻会保留它的色环。","这个元件承受了过大的电流或热量。找出原因：下游短路、相邻元件失效，或者阻值用错。","开裂（冷）焊点","好的焊点光亮，形状像一座小火山。开裂的焊点暗淡、粗糙，引脚周围有一圈细小裂纹。","接触时好时坏。板子发热或被敲一下时就会出现。用新的焊锡和助焊剂重新焊接。","腐蚀和结壳","引脚、焊盘或螺钉上有绿色、蓝色或白色的结晶状硬壳，常带有黏膜。完好的触点是亮的金属。","受潮、冷凝水或化学品泄漏。清洁，找到水的来路，然后密封或移位。","烧毁的端子或松动的连接","螺钉附近的绝缘层发棕或发黑，接线端子排上的塑料熔化，螺钉头变色，铜线发亮且有麻点。","连接处电阻过大产生了热量。剪掉烧坏的部分，重新接线，并按规定扭矩拧紧螺钉。","失效的轴承","滚道上发蓝或呈草黄色，润滑脂变黑变干或被甩到壳体外面，用手转动时发涩，滚珠有划痕。","过热、润滑失效、不对中或轴电流。两个轴承都要更换，并找出原因。","转子擦碰痕迹","转子或定子内孔一侧有一段发亮的抛光弧面，有划痕和金属粉末。完好的表面是均匀的哑光。","轴承磨损、轴弯曲，或端盖松动。气隙已经不再均匀。","断裂的转子导条","端环上有裂纹或缺口，有熔化铝的飞溅物，某一根导条上有深色烧痕。","反复的重载启动，或高惯量负载。转速忽高忽低，电流来回摆动。","星形和三角形接线端子连片","左：星形，下面三个端子由一根连片连在一起。右：三角形，三个连片把上下端子连起来。","对照铭牌：230/400 V表示400 V时用星形，230 V时用三角形。连片接错会使绕组过压或欠压。","损坏或堵塞的冷却风扇","缺失或开裂的扇叶，满是灰尘和绒絮的护罩，被污垢堵住的散热片，转得很慢的风扇。","热量散不出机器。清洁或更换，并检查环境温度。","磨损或烧蚀的触点","新触点光滑，是亮银色。磨损的触点有麻点，发黑或发蓝，有凹坑，有时还有熔焊的小珠。","因切换电流过大而拉弧、线圈电压过低引起颤动，或寿命到期。整套更换，绝不要锉。","烧毁的线圈","线圈骨架变色或熔化，导线绝缘发棕变脆，有鼓泡，并有气味。完好的线圈颜色均匀，质地坚实。","过电压、线圈类型不对，或衔铁卡住，使线圈一直承受启动冲击电流。","炸裂的功率模块","黑色外壳上有裂缝或炸开的洞，周围有烟灰，端子熔化，并有环氧树脂烧焦的气味。","输出端短路或栅极驱动故障。装新模块之前先检查电机和电缆。","翘起或烧断的走线","一条铜走线从板上卷起，走线上有黑色断口，或者焊盘连着引脚一起脱落。","这条走线通过了过大的电流，或者受到机械损伤。用一根跳线把它接通，并找出它为什么通过了过大的电流。","发黑的压敏电阻或熔断器","压敏电阻圆片有裂纹、边缘缺口或黑色烧焦。玻璃管熔断器内有暗色烟痕或熔丝已汽化。","板子遭遇了严重浪涌或持续过电压。该元件牺牲了自己：更换它，并检查电源。","照片已加载。虚线圆圈只是粗略的颜色提示，请你自己核实。","照片已加载。","无法读取这张图片。","有发暗或炭化的区域吗？","有发棕的变色吗？","有浅色结壳或腐蚀吗？","提示：切换到\"标记\"，在照片上你看到异常的地方点一下，并给它起个名字。再把它和右侧列表中你看到的情况关联起来。","关联到一个发现...","这是什么？","使用：","拍一张设备的照片，或选一张已有的照片。也可以不用照片。","拍照 / 选择照片","标记","提亮","提示","适应","照片","移除","高风险","中等","1. 哪里不对？","2. 你看到了什么？","只回答你能看到的。其余的留空。点一下图片可以看看它是什么样子。","3. 可能的原因","至少选一个症状或你看到的现象。你每添加一条信息，列表就会自动重新排序。","匹配：","预防：","4. 下一步检查","请先添加症状。","没有更多有用的检查了。如果排在最前面的原因不符，请在最后把你发现的情况教给应用。","找这个","是的，我看到了","说不准","你测到了什么？点一下对应的答案。","指向：","我做不了这项检查","选择另一项检查","撤销上一个","最可能的原因：","这是根据你输入的信息排出的估计，并不是确定的结论。更换部件之前请先用测量来确认。","设备信息（用于报告）","位号 / 资产编号","位置","检查人","备注","5. 教应用学习","知道真正原因之后，请把这个案例保存下来。应用会根据你的案例，下次把原因排得更准。案例只保存在这台设备上。","其他：我来描述","真正原因的名称","是什么修好了它？","真正的原因是","保存案例","请填写原因名称。","案例已保存。应用下次会将它纳入权重。","已保存。你可以开始新的检查了。","你保存过的类似案例","匹配","6. 报告","下载报告（.html）","复制摘要","已复制。","无法复制。","此浏览器不支持复制。","可选：请在线AI查看照片","需要联网和你自己的API密钥。照片和你的备注会发送到AI服务。涉及机密的内容不要使用。公司网络经常会屏蔽它。上面的内置方法不需要它也能使用。","正在分析照片...","用AI分析照片","把AI的标记添加为图钉","检查报告：","症状：","观察到：","可能的原因：","备注：","位号","症状","观察到","检查与测量","可能的原因","原因","预防","根据输入的信息排出的估计，并非确定的结论。更换部件之前，请通过测量和制造商的文档加以确认。动手作业之前，要先隔离并上锁。","要找什么：","这意味着什么：","这是绘制的参考图，不是你设备的照片。","缺陷图库","点一下图片，了解要找什么、意味着什么。","该文件不是案例导出文件。","全部清除","删除所有已保存的案例吗？","已保存的案例","检查与诊断","图库","新建检查","选择设备。然后添加照片、哪里不对、你看到了什么，应用会引导你一次一项地做检查，直到原因清楚为止。","个症状","个案例","内置的知识库可离线使用。它根据典型的故障规律和你输入的信息给原因排序。它只是一个指引，不能代替制造商的文档，也不能代替有资质的人员。","动任何东西之前，先隔离并上锁。","更改","开始之前","先在输入端测量电源，然后顺着信号走，直到电压消失的那一点。","晶体管驱动：LED始终不亮","一块12 V的板子通过NPN晶体管驱动一个LED。LED一直不亮。","判断是基极驱动有问题，还是晶体管本身有问题，然后更换有故障的部件。","测量Q1的基极—发射极（B对E）。约0.65 V说明基极的驱动是正常的。","基极正常的话，再测集电极—发射极（C对E）。几乎是完整的12 V，说明晶体管虽然被驱动了却不导通。","选中Q1，然后点\"更换\"。","已修复。基极0.65 V、C与E之间是全部电源电压，这是晶体管开路的典型表现。","光耦输入通道已坏","一个24 V现场信号接到一只光耦上。5 V侧的指示LED始终不亮。","找出光耦哪一侧坏了，并更换它。","测量电阻R1两端。如果是0 V，说明没有电流流过输入LED。","然后测量U1的A脚和K脚之间：几乎是完整的24 V，说明输入LED开路。","已修复。现场侧（24 V）和逻辑侧（5 V）是隔离的，所以每一侧都要对着自己的0 V来测。","继电器驱动：继电器始终不吸合","一只晶体管应当驱动一个12 V继电器，并通过它的触点点亮一盏灯。什么都没发生，也听不到吸合声。","找出继电器为什么不吸合。测量线圈，然后更换有故障的部件。","在晶体管导通时，测量继电器线圈两端（A对B）。线圈两端是完整的12 V却没有电流，说明线圈开路。","并联在线圈上的二极管D2用来吸收关断尖峰。这里它不是原因。","选中K1，然后点\"更换\"。","已修复。继电器触点与线圈是隔离的：灯有它自己的电源。","市电电源：没有直流输出","变压器和整流桥产生24 V直流供给一个指示灯。LED不亮。230 V电源已接通。","顺着电源从市电一直走到LED，找出它在哪里中断，然后更换有故障的部件。交流部分用VAC档，整流桥之后用VDC档。","测量变压器初级（P1对P2）两端的230 V交流电。如果有，说明供电没问题。","测量次级（S1对S2）两端的交流电压。初级正常而次级为零，问题就在变压器。","断电后测量初级绕组的电阻：OL表示开路。更换T1。","已修复。初级有230 V而次级什么都没有，是典型的变压器开路。","USB 5 V接口：无输出，自恢复保险丝已动作","USB接口后面的5 V电源轨没有电。线路中串有一个自恢复保险丝（PTC）。","PTC只是个症状。找出是什么让它过载，更换那个部件，然后断电再上电，让PTC复位。","测量PTC两端（A对B）。已动作的PTC两端会降掉几乎全部的5 V。","断电后测量电源轨与地之间的电阻：只有零点几欧姆，说明被短路了。去看保护二极管。","更换DT1，然后断电几秒钟，让PTC冷却并复位。","已修复。PTC在过载时动作，并一直保持动作，直到断电。短路的TVS把电源轨钳住了。","230 V板：熔断器烧断，怀疑压敏电阻","一块230 V的灯板不工作了，熔断器烧断。换上新的熔断器会立刻再烧断。","找出使电源短路的部件，先更换它，再换熔断器。","不要只是换熔断器。断电并取下熔断器后，测量灯两端和压敏电阻RV1两端的电阻。","压敏电阻应该读到兆欧级。只有几欧姆，说明它在一次浪涌之后短路失效了。","先更换RV1，再换F1。","已修复。压敏电阻寿命终结时会变成短路，并带着熔断器一起烧断。要去找浪涌的来源。","LED不亮：走线开裂","电源LED一直不亮。连接器处的电源读数是5 V。","用万用表找到断点，并在两个测试点之间用一根跳线（蓝色）把它接通。","测量R1两端的电压。如果R1一端是5 V而LED一侧是0 V，故障就在两者之间。","在电源OFF的情况下把万用表切到通断档，测TP1和TP2之间。不响说明走线开裂了。","切换到搭建模式，选择\"跳线\"工具，把TP1接到TP2。","灯亮了，但那不是靠跳线才亮的。真正开裂的走线没法撤销，只能把它接通。","已接通。实际维修时，要刮掉两侧的阻焊层，给焊盘镀锡，再焊上一根细导线。","烧毁的电阻","12 V指示灯不亮。板子有一点焦糊味。","找出哪一个元件开路了，并换上新的。","在开路的元件两端测到的电压等于全部电源电压。找出两端都是完整12 V的那个元件。","断电后把R1从电路中取下来测量电阻。OL或者非常高，说明它开路了。","选中R1，然后点\"更换\"。","已修复。电阻烧毁通常说明上游有东西抽取了过大的电流。先查明原因，再长时间通电。","一直烧断的熔断器","12 V板，熔断器烧断。换上新的熔断器会马上再次烧断。","找出熔断器烧断的原因，先更换这个原因，再换熔断器。","先不要更换熔断器。断电后，测量熔断器之后电源轨之间的电阻。读数接近零就是短路。","看看跨接在电源轨之间的是哪个元件。读数只有几欧姆的电容就是短路了。","更换C1，然后更换F1。","已修复。只换熔断器的话，它还会再烧断。一定要先找原因。","稳压器没有输出","5 V逻辑电源轨没有电。即使按下按钮，LED也始终不亮。","证明输入是好的而输出缺失，然后更换稳压器。","测量U1的IN对GND（约12 V）以及OUT对GND。输入正常而没有输出，问题就在U1。","这个按钮是瞬时型的：使用测试模式，并在测量时按住它。","选中U1，然后点\"更换\"。","已修复。输入正常、输出没有，是判定稳压器坏了的经典方法。","自由板 / 你自己的照片","带5 V输入的空白板。","上传一张真实电路板的照片，把元件放到走线上，画出走线并测试。用\"切断\"工具可以模拟走线开裂。","照片：使用\"照片\"按钮。调整大小，直到焊盘与你的元件对齐。","\"切断\"工具：点一条走线让它开裂。再点一次就恢复。","搭建","测试","画一条铜走线","走线","画一根旁路导线","跳线","让走线开裂","切断","电路板","练习板","每块板子都有一个隐藏故障。测量、找到并修好它。","照片已放置。调整大小让焊盘对齐，然后在上面添加元件。","电路板照片","拍一张电路板的照片，或选一张已有的（俯视，光线好）。把元件放到它的焊盘上，并画出你看到的走线。","拍照或选择照片","移除照片","照片大小","照片不透明度","完成","已更换：","已解决","尚未解决","症状","你的任务","提示","故障在","开裂的走线用X标出。","隐藏故障","显示故障","重置电路板","其他电路板","方法","1. 断电，先看。2. 在输入端测量电源。3. 顺着信号走，找到电压消失的位置。4. 断电后，检查可疑元件的通断或电阻。5. 修复，然后上电重新测量。","走线：铜走线。跳线：你的旁路导线。切断：弄裂一条走线来练习。测试模式：用万用表探测，按住轻触开关。","电路板已修好。","三相电机","先隔离并上锁。在动任何东西之前，先拍下铭牌、接线盒和每一个绕组组别的照片。","看烧损的分布：三相均匀发暗，说明过载或散热问题。一相发暗，说明缺相运行。一个线圈发暗，说明匝间短路。","不要只是重绕。要找出它为什么坏，否则新绕的绕组还会以同样的方式坏掉。","不启动，嗡嗡响","不启动，没有声音","热过载继电器或断路器跳闸","过热","噪声或振动","转速慢或无力","漏电跳闸，或碰到外壳有麻电感","焦糊味或冒烟","所有绕组都均匀发暗或发棕","一个相组烧毁，其他的看起来正常","一两个线圈烧毁，其余的正常","两个相组之间在端部线圈处烧毁","内部有水渍、锈蚀或腐蚀","轴承发蓝或变色，润滑脂干涸或渗漏","转子或定子内孔上有擦碰痕迹","转子导条开裂或断裂，铝熔化","接线盒烧毁或接线变色","连片或接法与供电电压不匹配","风扇损坏、护罩堵塞，或通风口积满灰尘","轴有游隙，或用手转动轴承发涩","电机由变频器（VFD）供电","轴承滚道上有电蚀条纹（磨砂状纹路）","机械过载或负载卡死","消除机械方面的原因（卡阻、皮带过紧、联轴器不好、泵的工况不对）。把运行电流和铭牌对照，并把过载继电器整定正确。如果绕组已烧，就重绕或更换。","装上合适的过载继电器。持续跟踪电机电流的变化趋势。","缺相运行（丢了一相）","找出断开的那一相：熔断器烧断、接触器触点烧坏、端子松动或电缆断了。先修好它，再去动电机。只有绕组烧了才重绕。","加装缺相保护继电器。预防性维护时检查接触器触点和端子扭矩。","某个线圈内匝间短路","重绕定子。局部烧毁通常是绝缘老化、电压尖峰（变频器）或受潮造成的。查明是什么让它受了应力。","长电缆运行时，使用变频专用电机，并加装dv/dt滤波器或正弦滤波器。","端部线圈处相间短路","重绕定子并装上新的相间隔离。检查电源是否有尖峰。","绝缘对地击穿（受潮或老化）","烘干绕组并重新测试。如果兆欧表读数仍然很低，就浸漆或重绕。检查停用电机的密封、排水孔和加热器。","给停用的电机装加热器。按计划定期用兆欧表测量。","轴承失效","更换两个轴承。检查轴和轴承座的配合、对中、皮带张力，以及润滑脂的类型和用量。","按计划加润滑脂（不要加多）。校正联轴器的对中。","供电电压偏低或不平衡","在上游找原因：连接松动、电缆截面过小、变压器分接头、单相负载不平衡。","星形/三角形接法与供电不符","按铭牌接线：230/400 V电机在400 V下接成星形。如果绕组已被过压损坏，就重绕。","转子导条断裂","更换或重新铸造转子。查看启动的频繁程度以及负载的惯量。","变频器引起的应力：轴承电流或电压尖峰","装轴接地环或绝缘轴承，使用带360度屏蔽接头的屏蔽电缆，加装dv/dt滤波器，降低载波频率。","散热不良","清洁散热片和风扇罩，更换损坏的风扇，检查环境温度和工作制。","松动或烧毁的端子连接","剪到干净的铜线处，装上新的接线鼻，按规定扭矩拧紧。如果接线端子排已炭化，就更换它。","平滑自如","发涩或有摩擦声","发紧或卡死","用手转动轴","断电并上锁，负载已脱开。慢慢转动轴。感受转动是顺滑、有摩擦声，还是卡死。","高于5 MΩ","低于0.5 MΩ","用兆欧表测每个绕组对地的绝缘","已隔离，接线盒内的引线已拆开。从U、V、W对机壳施加500 V直流，持续1分钟。正常情况下，室温时高于5 MΩ，绝不能低于1 MΩ。","只能对已断电并隔离的绕组使用兆欧表。先把变频器断开。","平衡（相差在3 %以内）","有一相读数为开路（OL）","不平衡，有一相偏低","绕组电阻 U-V、V-W、W-U","已隔离，连片已拆下。如有条件，用毫欧表测量。比较三个读数。","平衡且正常","缺一相","不平衡或偏低","电机端子处的供电电压","带电作业。在接触器闭合、尝试启动的状态下，测量电机端子处的L1-L2、L2-L3和L3-L1。","带电作业：CAT III/IV万用表、绝缘工具、现场许可证。","平衡且正常","平衡但偏高","不平衡","有一相为零","用钳形表测三相电流","运行时逐相测量（如果不转，就在启动瞬间测）。与铭牌电流对比。","一致","不一致","把铭牌与供电和连片对照","读铭牌上的电压和接法（230/400 V Y/D）。与供电以及连片的安装方式对照。","平稳的嗡嗡声","轴承处有隆隆声或低吼声","嗡嗡声忽强忽弱，转速摆动","在负载脱开的情况下听声音","卸掉负载后短时运行（仅限电机没有烧毁时）。在轴承和机壳处听声音。","干净完好","有灰尘、堵塞或损坏","检查风扇、风罩和通风口","取下风扇罩。检查风扇、散热片和风道。查看环境温度。","变频器（VFD）","隔离、上锁，并等待直流母线放电（通常需要5到10分钟）。打开任何部件之前，先确认直流母线低于50 V。","复位之前，先记下故障代码和故障历史。故障代码指向的是某个区域，不一定就是某个部件。","绝不要隔着变频器用兆欧表测量。先在变频器输出端断开电机电缆。","显示屏不亮 / 无法上电","过电流故障（OC / 短路）","直流母线过电压故障（OV）","欠电压故障（UV）","过温故障（OH）","变频器在运行，但电机不转","对启动命令或速度给定没有响应","转速不稳或输出有噪声","上电时上游断路器跳闸或熔断器烧断","直流母线电容鼓包或漏液","IGBT / 功率模块开裂或炸裂","输入整流器烧毁或发黑","散热器和风扇积满灰尘，或风扇停转","动力端子变色或松动","电路板上有潮气、凝露或腐蚀","预充电电阻或继电器烧毁","电机电缆过长（超过50 m）或未屏蔽","快速停机或惯量大，没有制动电阻","控制板烧毁或有焦糊味","直流母线电容老化","更换电容组（小功率变频器则整机更换）。检查环境温度和风扇。","按制造商规定的周期更换电容和风扇。保持柜内凉爽。","IGBT / 输出级损坏","更换功率模块和门极驱动；先检查电机和电缆有没有短路，否则新模块也会烧掉。","载波频率设置要合理，检查电缆长度和电机绝缘。","输入整流器损坏","更换整流模块。检查电源有没有浪涌，以及输入熔断器。","电源质量差时，加装进线电抗器或浪涌保护。","预充电回路损坏","更换预充电电阻或继电器。查明是什么让它过热的（反复通断电、母线短路）。","冷却受阻或风扇损坏导致过热","清洁散热器，更换风扇，降容使用，或把变频器移到更凉爽的位置。","定期清洁，并对柜内进风加装过滤。","电机或电机电缆有故障","在变频器处断开电缆，分别用兆欧表测电缆和电机。修复短路或接地故障。","再生过电压（减速斜坡太快，没有制动电阻）","延长减速斜坡时间，启用直流母线控制器，或加装制动电阻和制动单元。","供电偏低或波动下沉","检查进线电压、连接点、上游断路器和变压器。如果电源较弱，加装进线电抗器。","参数或控制接线错误","检查电机铭牌数据、运行命令来源（端子 / 键盘 / 总线）、给定来源以及DI接线（PNP/NPN）。如果拿不准，恢复出厂默认值并重新设置。","控制板损坏","更换控制板（先确认固件和参数已备份）。检查潮气和灰尘是否是原因。","干扰（EMC）：电缆未屏蔽、接地不良","动力电缆和信号电缆分开走线，使用360度接地的屏蔽电缆，修正接地，必要时加装输出滤波器。","通电时约为线电压的1.35倍","过低或下沉","通电时仍为零","断电后的直流母线电压","等放电时间过去后，在变频器端子处测量DC+对DC-。然后上电再测一次：约为线电压的1.35倍（400 V电网下为540 V）。","等放电完毕，并确认低于50 V之后再触碰。直流母线可能带有致命电压。","缺失、偏低或不平衡","R、S、T处的输入电压","在断路器合上的状态下，测量变频器输入端子处的三个线电压。","带电作业。使用CAT III/IV万用表并穿戴个人防护装备。","所有结都正常","输入结短路或开路","输出结短路","对输入整流桥和输出做二极管测试","断电，母线已放电。对R/S/T到DC+和DC-，以及U/V/W到DC+和DC-做二极管测试。每个结正向应读到0.3至0.5 V，反向为OL。","先断开电机电缆。","绝缘高于5 MΩ且绕组平衡","绝缘偏低或相间短路","电机电缆和电机的兆欧表与电阻测量（变频器已断开）","在变频器处断开U、V、W。用兆欧表测电缆和电机对地的绝缘（500 V）。检查三个绕组电阻。","变频器未断开时，绝不要用兆欧表测量。","风扇转动，干净","风扇不转或散热片堵塞","风扇和散热器","通电并观察风扇。查看散热器的散热片和风道。断电后用手摸一摸有没有积灰。","加速过程中跳闸","减速过程中跳闸","匀速运行时跳闸","启动或上电时跳闸","读取故障代码和故障历史","读显示屏或键盘上的历史记录。记下故障代码、时间，以及跳闸时的转速或电流。","一切正确","有错误或缺失","检查控制端子和参数","检查运行命令来源、给定来源、DI接线，以及输入的电机数据。用变频器的监视功能查看各DI的状态。","接触器或继电器","先隔离。拍下触点、线圈和端子。比较三个极。","触点有麻点、发蓝或发黑，就说明了问题：电压过低引起的火花、过载，或抖动产生的电弧。","不吸合","抖动或嗡嗡响","不释放","触点或端子发热","触点熔焊","线圈过热或烧毁","触点寿命短","触点有麻点、发蓝或发黑","触点熔焊在一起","线圈变色、熔化或有异味","衔铁气隙里有灰尘、油或杂物","端子螺丝松动或绝缘烧焦","外壳开裂或弹簧断裂","标签上的线圈电压与控制电源不符","频繁开断一台电机或电容组","触点磨损（正常老化）","更换触点组件或整个接触器。不要锉触点。检查使用类别（AC-3 / AC-4）。","按AC-3和机械寿命选型；点动和反接制动用AC-4。","开断电流超过额定值（冲击电流、点动、过载）","改用更大的接触器或正确的使用类别；对电容性负载加软启动或预充电。","线圈电压低（控制电源太弱）","在吸合的过程中测量线圈电压。它必须保持在额定值的85 %以上。处理好电源、控制电缆上的压降，或电源容量。","线圈烧毁或开路","更换线圈。查明原因：过电压、线圈电压选错、衔铁没有闭合（气隙脏污会让线圈过热）。","衔铁气隙中有污物或锈蚀","清洁极面，检查分磁环和复位弹簧。极面磨损就更换。","触点因短路或长时间过载而熔焊","更换接触器。找出原因：短路没有及时切除、电机堵转，或断路器曲线选错。","端子松动造成连接点发热","剪短重新压接，按规定扭矩拧紧。给螺丝做标记，下次预防性维护时再检查。","机械卡阻或弹簧断裂","更换接触器。","有反馈电压或寄生回路把它保持住","检查控制回路中是否有自保持通路、固态输出漏电，或接线错误。","电压正常，但不吸合","电压偏低（低于85 %）","没有电压","应该吸合时的线圈电压","带电测量。给出启动命令时，在线圈端子A1-A2处测量。","带电作业，使用CAT III万用表。","正常值","很低（匝间短路）","线圈电阻（断电）","已隔离，把一根线圈引线拆开。测量A1-A2。与同型号的新线圈对比。","各极都低且相等","有一个极偏高或不同","每个极的接触电阻 / 压降","用手把接触器压合（或通电），在带载状态下测量每个极上的压降，或在断电状态下测电阻。","正常释放","保持闭合","线圈失电后它会释放吗？","去掉线圈电压，观察衔铁。如果有手动测试按钮，试一下。","断路器、MCCB或熔断器","不要对跳闸的断路器反复合闸。先判断是过载、短路还是接地故障。","手柄位置和脱扣指示可以看出是哪种脱扣。先把它们拍下来。","一合闸就立刻跳闸","带载一段时间后跳闸","随机跳闸（误动作）","无法复位或合闸","断路器或端子发热","熔断器烧断","端子烧毁或外壳熔化","内部有烟灰或黑色痕迹","电缆接线鼻或螺丝松动","断路器的类型或曲线不适合该负载","断路器老旧、跳闸次数多，或安装在发热的柜内","脱扣指示显示短路（磁脱扣）","下游短路","隔离后，用兆欧表 / 电阻档逐段查找短路点。找到之前不要合闸。","过载","用钳形表测量负载的实际电流。与断路器和电缆的额定值对比。减小负载或把负载分开。","对地漏电（RCD / RCBO）","逐个断开各回路并重新测试，找出漏电的那一路。对每个回路，用兆欧表测L+N对地。","连接松动使断路器过热","如果外壳或端子损坏，就更换断路器。重新压接并按扭矩拧紧所有连接。","曲线或额定值与负载不匹配（冲击电流）","电机和变压器的冲击电流选用C或D曲线，电机也可用MPCB。要确保电缆仍受保护。","断路器老化（年久、反复跳闸）","更换断路器。","远低于额定值","接近或超过额定值","测量负载电流","在负载运行时，用钳形表测每一相 / 该线路。与断路器额定值对比。","全部高于1 MΩ","L与N之间接近零","对地偏低","用兆欧表测下游回路（断路器断开）","断路器断开并上锁。在负载已断开的情况下，测量下游回路的L-N、L-PE和N-PE。","全部拧紧，没有热点","有一处连接松动或发热","检查接线鼻的紧固情况和热成像","已隔离：重新紧固端子。或者带载时用热像仪：某个端子比相邻端子热出10 K以上，就是接触不良。","合适","偏小或曲线不对","对照负载检查曲线和额定值","读断路器上的标签（B、C、D、电流）。与负载类型和电缆载流量对照。","电缆、端子或柜内接线","发热只是症状。要在绝缘失效之前找到发热的连接点。带载时用热像仪几秒钟就能找到。","先拍下烧损处，然后隔离，检查导线、管型端子和螺丝。","端子或电缆发热","间歇性故障","电压降 / 设备欠压","电缆回路上的断路器跳闸","漏电或触电感","端子附近的绝缘发棕、变硬或熔化","铜上有绿色或白色的锈壳","接线鼻处有线股被剪断或断裂","没有管型端子，线股裸露在螺丝下","电缆截面小于回路所需","绝缘被压坏、割伤或磨损","鼠咬损坏或化学腐蚀","许多电缆捆在一起放在发热的线槽里","连接松动","剪到干净的铜线处，装上合适的管型端子或线鼻，按规定扭矩拧紧。如果接线端子已炭化，就更换它。","电缆截面过小，或发热线槽里电缆太多","按IEC 60364-5-52重新选择截面，并考虑成束敷设和温度的降容。检查断路器能否保护该电缆。","接头处腐蚀或受潮","清洁或更换接头，用密封接头保护，铝导体要涂抗氧化剂。","绝缘受损（挤压、磨损、鼠咬）","更换损坏的那一段（接头是薄弱点）。同时解决损坏的原因：锋利边缘、没有密封接头、没有防鼠保护。","线股被剪断或压接不良","用合适的管型端子和经校准的压接钳重新接线。做拉力测试。","有一点热得多","整条电缆都发热","没有异常","带载时的热像图或可安全触摸的温度","回路带载时，用热像仪或红外测温枪扫描端子和电缆。比较各相和相邻的部位。","不要触碰带电部件。保持安全接近距离。","低于3 %","高于5 %","带载时的电压降","在满载时，测量电缆电源端和负载端的电压。压降超过3 %到5 %就算偏高。","带电作业，使用CAT III万用表。","各处都高于1 MΩ","某处偏低","用兆欧表测电缆导体之间以及对地的绝缘","已隔离，两端都已断开。在每两根导体之间以及对地施加500 V（或1000 V）。","只能在断电并隔离的情况下进行。测试后给电缆放电。","全都牢固","有一根线松了或压接不良","拉力测试并重新紧固各连接","已隔离：轻轻拉每一根线，并重新拧紧螺丝。检查线股和管型端子。","单相电机（电容式）","动电容之前，先隔离并给它放电（启动电容会存电）。","电机嗡嗡响但不转，用手拨动一下就转，问题直接指向电容或启动绕组。","嗡嗡响，不启动","只有用手拨动才能启动","完全没有声音","使断路器或热继电器跳闸","过热","噪声大","有焦糊味","电容鼓包、漏液或炸裂","电容外壳烧焦或端子熔化","启动（辅助）绕组烧毁","主绕组烧毁","两个绕组都发暗","离心开关烧毁、卡住或损坏","轴承发蓝、干磨或发涩","内部有水、锈或昆虫","运行电容或启动电容损坏","换上相同µF、额定电压不低于原值的电容。要用对类型：运行电容不是启动电容。","保持电机凉爽，避免频繁启动。","离心开关或启动继电器损坏","更换开关或继电器，同时检查电容。","启动绕组开路或烧毁","重绕电机或更换。查明启动回路为什么一直没有断开。","主绕组烧毁或短路","重绕或更换。查看过载或负载卡死是否是原因。","更换两个轴承并检查对中。","无供电或连接松动","检查电机端子处的电压，然后检查插头、开关、热保护和各连接。","过载或负载卡死","让负载恢复自由，检查减速机、泵或风扇。把电流与铭牌对比。","在标称值的10 %以内","比标称值低10 %以上","为零、开路或短路","测试电容（已断开并放电）","用LCR表或万用表的电容档测量电容量。在标称值±10 %以内为正常。为零或开路说明已损坏。偏低说明已老化。","先通过一个电阻把端子短接，给它放电。","两个绕组的读数都合理","启动绕组开路","主绕组开路","绕组电阻：主绕组、启动绕组和公共端","已隔离并拆下电容。测量公共端—主绕组、公共端—启动绕组和主绕组—启动绕组。主绕组加启动绕组应等于主绕组—启动绕组之间的值。启动绕组的电阻通常比主绕组高。","自如平滑","发涩或发紧","断电。转动轴：它应当转动自如、平滑。","正常","偏低","尝试启动时电机端子处的电压","通电时测量电源端子两端。","带电作业。","电源（开关电源 / 直流电源）","打开之前，先隔离并等待初级电容放电。市电侧的电压是致命的。","大多数电源坏掉的顺序都一样：输入熔断器、整流桥、初级开关管，然后是输出侧鼓包的电解电容。","完全没有输出","有咔哒声或反复重启（打嗝模式）","输出电压偏低，或带载时下跌","输出电压过高","输出有噪声，设备复位","温度非常高","输入熔断器或断路器跳闸","输出电解电容鼓包","初级滤波电容鼓包或漏液","输入熔断器烧断，玻璃管发黑","初级侧有烧焦区域（整流桥、MOSFET、电阻）","输出侧有烧焦区域（二极管、稳压器）","变压器或连接器周围的焊点开裂","灰尘多、风扇堵转","光耦或反馈元件变色","输入熔断器烧断（后级故障）","不要只换熔断器。先检查整流桥、初级MOSFET和滤波电容有没有短路。","整流桥或初级开关管短路","更换整流桥和MOSFET，连同启动电阻、栅极电阻，如果PWM芯片损坏也一并更换。","输出电解电容干涸","把所有输出电解电容换成同规格的低ESR型号。条件允许的话测一下ESR。","在发热的柜内按计划更换。让电源只带70 %负载。","初级滤波电容损坏","换成相同容量和电压的耐高温型号。","反馈环路故障（光耦 / 基准）","更换光耦和并联基准源（TL431），并检查分压电阻。","输出过载或短路","断开负载后重新测试。找出有故障的负载或电缆短路。把电源的额定值与实际的负载电流对比。","焊点开裂（热循环）","对变压器、连接器和大件元件的焊点重新加热补焊。","灰尘或风扇故障导致过热","清洁、更换风扇，并在电源周围留出更多空间或加强通风。","通断","开路","检查输入熔断器（断电）","取下熔断器，测通断。","所有结正常，没有短路","整流桥的某个桥臂或滤波电容短路","对整流桥做二极管测试，并检查滤波电容是否短路","断电并已放电。对整流桥的每个桥臂做二极管测试；用电阻档测滤波电容两端：读数应逐渐上升（电容充电），绝不能读到死短路。","先通过一个电阻把滤波电容放电。","两种情况下都正常","空载正常，带载下跌","过高","两种情况下都为零","测量空载和带载时的直流输出","先断开负载测一次，再接上负载测一次。留意有没有下跌。","干净","纹波大或有尖峰","用示波器观察输出纹波","开启带宽限制，交流耦合，使用短接地弹簧。24 V电源的纹波应低于约100 mV峰峰值。","PLC、I/O卡或现场接线","先看LED：电源、运行、错误，以及每个通道的LED。它们会告诉你故障在现场还是在卡件上。","把LED状态与端子上的实际电压对比。LED亮、电压也有，但程序看不到，问题在卡件或程序。LED不亮、电压也没有，问题在现场。","PLC读不到该输入","输出不能驱动负载","输入始终为ON","输出始终为ON","PLC处于停止或故障状态","行为随机或时有时无","与某个站点通讯中断","模拟量数值错误或跳变","传感器已动作但通道LED不亮","通道LED亮，但程序没有反应","输出LED亮，但负载没有动作","输出端子或继电器触点烧毁","柜内有潮气或腐蚀","24 V电源偏低或有噪声","屏蔽层未接地，或动力电缆与信号电缆并排敷设","SF/BF/ERR指示灯亮","漏型 / 源型（NPN / PNP）不匹配","现场传感器或开关有故障","在工作台上用24 V电源和万用表测试传感器。更换它，并检查对准情况和电缆。","现场线断了、短路或松动","用通断测试顺着回路逐段检查，查看端子和接线盒。","输入通道损坏","把信号移到一个备用通道，并更新地址。之后再更换卡件。","输出通道或继电器损坏","使用备用通道，或加一个中间继电器。感性负载上加续流二极管 / RC吸收回路。","接触器线圈和电磁阀上一律使用中间继电器；并加续流二极管。","负载本身或其回路（熔断器、线圈、阀）","输出为ON时，在负载端子处测量。有电压说明问题在负载；没有电压说明问题在接线或卡件。","24 V电源问题","带载测量，更换电源或增加容量。检查各公共回路。","电气干扰（EMC / 接地）","屏蔽层在一端接地（有等电位连接时可两端接地），电缆分开敷设，感性负载上加抑制器件。","接线类型错误（漏型 / 源型）","让传感器类型与卡件相匹配：PNP传感器接源型输入，NPN接漏型输入，或使用正确的公共端。","CPU、模块或总线故障","读取诊断缓冲区，检查模块LED以及总线电缆和终端电阻，更换模块。","程序逻辑或被强制的I/O","进入在线状态，检查被强制的位，与备份对比，查看联锁条件。","有电压且LED亮","有电压但LED不亮","端子上没有电压","把通道LED与端子上的实际电压对比","传感器动作时，在输入端子对公共端测量。对于输出，输出为ON时在输出端子处测量。","低压带电作业，使用带熔断器的表笔。","负载处有电压","负载处没有电压","输出为ON时在负载处测量","强制或命令输出为ON，然后在负载端子处测量。","稳定的24 V（±10 %）","偏低、下垂或有噪声","带载检查24 V电源","测量PLC电源端子，以及现场供电线路的最远端。","没有错误","模块或总线错误","报告断线或短路","读取CPU诊断缓冲区和各模块LED","用编程软件进入在线状态，读取缓冲区，记下出错的模块和错误代码。","没有强制，逻辑符合设计","有被强制的位，或逻辑错误","检查被强制的I/O和程序逻辑","进入在线状态，列出被强制的位。追踪驱动该输出或读取该输入的那一条梯级。","电子电路板（PCB）","在良好光线下斜着角度拍下两面。热损伤、鼓包的元件和开裂的焊点在低角度光线下最容易看清。","先查电源轨。先测输入，再测每一路稳压后的电源轨，然后才去追信号。","找常见的故障：鼓包的电解电容、烧坏的电阻、大件元件上开裂的焊点，以及腐蚀。","完全不工作，没有LED，没有显示","随机复位或重启","有一个元件特别烫","熔断器烧断，或电源进入保护状态","输入或输出不工作","时好时坏，敲一敲或加热就变化","数值不对或行为异常","电解电容鼓包或漏液","电阻烧焦、变色或开裂","芯片或晶体管开裂、炸裂或有烧痕","走线翘起或烧毁","连接器或大件元件上的焊点开裂或发暗","绿色或白色的腐蚀物、助焊剂残留或液体","压敏电阻（MOV）或熔断器发黑","连接器针脚弯曲、烧焦或被顶回","晶振或振荡器开裂","继电器触点有麻点，或线圈烧毁","电解电容失效","更换电解电容（低ESR，电压和温度等级相同）。决定之前先测ESR。","装质量更好的电容，并让电路板保持凉爽。","焊点开裂（冷焊）","对可疑的焊点重新熔焊，在连接器、变压器和继电器上补上新焊锡。","电源轨上有元件短路","找出短路点：注入限流电压，用热像仪或在板上涂酒精找出发热的元件。更换该元件。","浪涌或尖峰造成的损坏（MOV、TVS、输入级）","更换保护元件和受损的输入元件。加强电源上的浪涌保护。","受潮或腐蚀造成的损坏","用异丙醇和软毛刷清洁，彻底干燥，更换被腐蚀的元件，并给电路板喷涂三防漆。排除漏水或凝露的问题。","连接器或电缆故障","更换连接器或重新压接，重新插紧并固定好电缆。","芯片或晶体管损坏","用完全等效的元件替换，然后找出是什么把它烧坏的（过压、输出短路、静电放电）。","继电器磨损或烧毁","换成同型号的继电器。在感性负载两端加抑制器件。","晶振或振荡器失效","更换晶振及其负载电容。","所有电源轨都正常","输入正常，缺一路电源轨","有一路电源轨偏低或有噪声","输入没有电","测量电源轨","先测输入，再对地测每一路稳压后的电源轨（5 V、3.3 V等）。与原理图或板上的标注对照。","注意市电侧和大电容。","一切正常","有一个或多个ESR偏高 / 容量偏低","检查电容（ESR或容量，能在线测就在线测）","在线使用ESR表，或拆下来测量。ESR偏高或容量偏低说明已老化。","测试之前先给电容放电。","数值合理","接近零","各电源轨对地的电阻（断电）","不通电。对地测量每一路电源轨。接近零欧姆就是短路；如果有一块相同的好板，可以对比。","没有变化","故障时有时无","在电路板工作时敲一敲、弯一弯、加热一下","用绝缘工具轻轻敲击元件，把电路板稍微弯一弯，用热风枪低档加热，或用冷冻喷剂降温，观察故障有没有变化。","绝不要对带电的市电侧区域喷冷冻喷剂。","短路或开路","对可疑的半导体做二极管测试","不通电。在线测试二极管、晶体管和MOSFET；两个方向都读到接近0 V是短路，两个方向都开路则是断路。拆开一只脚来确认。","传感器或变送器","把三者分开：传感器本身、电缆，以及它所接的输入。用模拟器或一个确认完好的传感器来测试。","对于4-20 mA回路：低于3.6 mA表示断线，高于21 mA表示短路或超量程。","没有信号","卡在某个数值","读数漂移或不对","不稳定或跳变","误触发","漏检","感应面脏污、被遮盖或损坏","电缆损坏、扭折，或密封接头里进水","安装松动、没对准或距离不对","暴露在高温、振动或冲洗环境中","指示LED没有变化","取压管路堵塞，或里面有空气或冷凝水（压力）","感应面脏污或没对准","清洁感应面，纠正距离和对准，拧紧安装件。","电缆或连接器故障","检查电缆的通断和绝缘，更换电缆或M12连接器，密封好接头。","传感器损坏（电子部分或敏感元件）","更换传感器，并查明是什么把它弄坏的：高温、振动、过压或接线错误。","供电电压不对或偏低","带载时在传感器端子处测量。纠正电源，或长电缆造成的压降。","校准漂移或老化","用基准重新校准；如果无法保持精度就更换。","定期使用可溯源的标准器进行校准。","信号上有电气干扰","使用屏蔽双绞线，屏蔽层单端接地，与动力电缆分开，加装滤波。","过程连接问题（管路堵塞、有空气、量程不对）","排气并疏通取压管路，检查隔离阀和量程设置。","LED跟随目标变化","LED不变化","LED闪烁","放入目标时观察指示LED","放入再移开目标。LED应当跟着变化。模拟量传感器则使用模拟输入。","在规格范围内","偏低或没有","传感器端子处的电压","在电路带载的情况下，在传感器本身处测量供电电压。","与过程相符","低于3.6 mA（断线）","高于21 mA","与过程不符，但也不是故障值","用校准器测量回路电流或输出信号","串联测量4-20 mA回路，或对比PLC端和传感器端的输出。也可以在PLC输入端注入一个已知信号。","良好","开路、短路或绝缘偏低","测试电缆：通断和绝缘","已隔离，两端都已断开。检查每根线芯的通断，以及线芯之间和对屏蔽层的绝缘。","故障消失了","故障依然存在","换上一个确认完好的传感器","在同一根电缆上装一个同型号的完好传感器，看故障是否跟着走。","变压器或控制变压器","先检查初级和次级熔断器，以及铭牌上的电压。嗡嗡声和发热通常是过载或铁芯的问题。","没有输出电压","输出电压偏低","发热","嗡嗡声或蜂鸣声很大","初级熔断器或断路器跳闸","绕组绝缘烧焦或漆层起泡","端子或抽头连接烧毁","铁芯叠片松动或螺栓松动","漏油或油色发黑（油浸式）","次级过载","减小负载或换用更大的变压器。接触器线圈的吸合冲击电流也要算进去：核对VA。","匝间短路或绕组故障","更换或重绕。检查下游是否有短路作为原因。","绕组开路或保护器件烧断","先查熔断器，再查绕组电阻，然后查端子。","抽头或初级电压不对","把初级供电与所接抽头对照。换抽头，或纠正供电。","连接松动或端子烧毁","重新接线并按扭矩拧紧。","铁芯松动或过励磁","紧固铁芯，检查电源是否过压或有直流偏置。","与抽头相符","没有初级电压","测量初级电压和抽头","带电测量：测初级端子上的电压，并与所接抽头对照。","空载正常，带载偏低","空载为零","空载偏低","测量次级空载和带载电压","先断开负载测次级电压，再接上负载测一次。","合理","比预期低很多","绕组电阻和通断（已隔离）","已隔离：测量初级和次级电阻，并与数据手册或同型号的设备对比。","用兆欧表测初级对次级以及对地的绝缘","已隔离：绕组之间以及每个绕组对铁芯施加500 V。","电磁阀或执行器","按顺序检查三件事：线圈上的电压、线圈电阻，以及机械部分（脏污、压力、接错的口）。","线圈反复烧毁，通常是由于过压、衔铁卡住或持续发热。要把原因解决掉。","不动作","保持打开或内漏","动作慢或无力","线圈发烫或烧毁","嗡嗡响或蜂鸣（交流线圈）","熔断器或输出保护跳闸","外漏","线圈烧焦、变色或熔化","阀内有污物、水垢或杂质","密封件膨胀、变硬或撕裂","衔铁有划痕、生锈或卡住","线圈壳体或连接器内进水","工作压力超出阀的范围","更换线圈（电压、交流/直流和尺寸都要相同）。查明原因：过压、一直通电、衔铁卡住。","杂质或水垢堵塞了阀","清洗或更换阀，并在上游加装过滤器。","装上过滤器并冲洗管路。","密封件或膜片磨损","更换密封件套件，并检查与介质的兼容性。","线圈电压低","在工作状态下测量线圈上的电压。纠正电源或压降。","压力超出阀的限值","把管路压力与阀的数据（最小/最大压差）对比。据此选择先导式或直动式阀。","连接器或接线故障","检查连接器、密封件和电缆。排除连接器里的渗漏。","衔铁卡住或损坏","更换阀体或衔铁组件。","额定电压","没有","接到动作命令时线圈上的电压","在阀接到动作命令时，在线圈端子处测量。","带电作业。测量之前先核对额定电压。","很低","线圈电阻（已隔离）","断开线圈并测量电阻。与数据资料或一个新线圈对比。","有清脆的咔哒声 / 有磁性","没有任何动静","嗡嗡响但不动作","线圈通电时，听和感受衔铁的咔哒声","通电并仔细听。把螺丝刀头靠在螺母上：它应当有磁性。","在阀的范围内","超出范围或方向反了","检查管路压力和流向","读压力表。把阀体上的箭头与流向对照。","干净且活动自如","脏污或有划痕","密封件损坏","操作手动应急装置并检查内部","压力已泄放并上锁。使用手动应急装置，然后拆开检查衔铁、弹簧和密封件。","打开之前先泄压并上锁。","加热器或加热元件","加热器通常是开路失效。测量每个元件的电阻，然后测对地绝缘。","把电阻值与铭牌上的V²/P对比。","不发热","发热不足","断路器或漏电保护器跳闸","过热或在限温点反复通断","元件断裂、起泡或有发红发亮的斑块","端子烧毁或松动","元件上有水垢或沉积物","接线盒或绝缘内有潮气","温控器或限温器卡住或烧毁","元件开路","更换元件。检查水垢、干烧或局部过热是否是原因。","绝缘对地泄漏","先烘干，再用兆欧表测量。如果仍然偏低，就更换元件（MgO绝缘会吸潮）。","端子松动或烧毁","用耐受该温度的合适接线鼻重新接线，按规定扭矩拧紧。","温控器或限温器故障","更换温控器和限温器。测试它的设定点。","元件结垢（传热不良）","除垢或更换，并处理水质。","缺相或熔断器烧断","检查每组元件的供电。","在预期值的10 %以内","高很多","每个元件的电阻","已隔离：逐个测量元件。预期电阻 R = V² / P。","高于1 MΩ","用兆欧表测元件对地绝缘","已隔离，500 V。发热或受潮的元件读数会偏低；先把它们烘干。","有一相偏低或为零","全部为零","用钳形表测加热器电流","在应当加热时测量每一相。与铭牌对比。","闭合且能动作","开路、卡住或设定点不对","测试温控器 / 限温器的通断","已隔离：检查室温下的通断，并观察受热或复位时的动作。","HMI、显示屏或操作面板","在怪罪屏幕之前，先查它端子上的24 V。大多数不亮的HMI都是供电或连接的问题。","黑屏","卡在启动界面或反复重启","触摸无反应或位置偏移","与PLC通讯中断","有线条、闪烁或画面发暗","卡死或运行缓慢","屏幕开裂或有压痕","密封圈后面有潮气或灰尘","电源板上的电容鼓包","通讯连接器或电缆损坏","背光偏暗或一半发黑","24 V偏低或没有","带载时在HMI端子处测量。纠正电源或压降。","背光损坏","更换背光、面板或整机。用手电筒照一下，可能仍能看到画面。","触摸层损坏或需要校准","校准触摸。如果触摸层损坏，就更换触摸层或整机。","通讯电缆或设置","检查电缆、IP / 波特率 / 节点地址，以及PLC端口。","电源板上的电解电容失效","更换电容或整机。","工程文件损坏或存储已满","从备份重新下载工程，清除日志，升级固件。","进水受潮或进灰","烘干并清洁电路板，更换密封圈，并采用正确的防护等级（IP）。","正常且稳定","偏低、没有或在下跌","HMI端子处的电压","在HMI尝试启动的时候，测量它电源端子上的24 V。","能看到微弱的画面","用手电筒斜着照黑屏","如果能看到微弱的画面，说明屏幕在工作，是背光坏了。","链路正常，设置一致","无链路或设置不一致","检查电缆和通讯设置","用ping测试或查看链路LED；对比HMI和PLC里的IP / 波特率 / 地址。","响应正常","有失灵区域或位置偏移","运行触摸校准或触摸测试界面","打开触摸测试或进行校准。查看偏移是否均匀。","UPS或电池系统","首先怀疑电池：使用超过3到5年、受热，或外壳鼓胀。","不要打开密封电池。戴上护目镜，并使用绝缘工具。","后备时间短或没有","电池告警或更换电池指示灯","无法开机","卡在旁路模式","发烫或有异味","风扇噪声或风扇告警","过载告警","电池外壳鼓胀或漏液","电池使用超过4年","电池端子腐蚀或松动","灰尘多或通风口堵塞","机房温度高于30 °C","负载接近或超过额定值","电池寿命终结","整串电池一次性全部更换，使用同一型号。记录更换日期。","按计划更换，并保持机房凉爽（温度每比25 °C高10 K，电池寿命减半）。","电池连接松动或腐蚀","清洁、重新接线，并按扭矩拧紧连接片。","UPS过载","减小负载、分摊负载，或换更大容量的UPS。留出20 %的余量。","清洁通风口，更换风扇，改善机房散热。","充电器故障","测量浮充电压；与电池规格对比；维修充电器或更换整机。","逆变器或功率级故障","联系服务人员或更换整机；先检查输入熔断器和直流熔断器。","各电池块一致且稳定","有一块或多块偏低","带载时电压垮掉","电池串在充电和带载时的电压","在浮充状态下，测量整串和每个电池块。然后短时放电，观察电压。","戴上护目镜；不要短接端子。","通过，后备时间良好","未通过或后备时间短","运行UPS自检或带载测试","使用UPS自检或受控的带载测试，并记下后备时间。","低于80 %","高于80 %","读取负载百分比并与额定值对比","在UPS显示屏上读取负载，并用钳形表测输出。","没有热点","某个连接片或通风口区域发热","对电池连接和通风口做热成像检查","用热像仪或红外测温枪检查连接片、熔断器和通风口。","请先添加你的API密钥。","无法连接AI服务。请检查网络连接。公司网络经常会屏蔽它。","表达式过早结束","缺少 )","左边必须是输出（Q0、OUT0）、模拟输出（AO0）或存储位（M0）","请这样写：  Q0 = ...","亮起","运转","动作","烧毁","蓝色插头（单相 230 V）","红色插头（三相 400 V）","旋转隔离开关 Q1","MCCB A（给电机 M1 供电）","MCCB B（给水泵供电）","三极 MCB C（给空压机供电）","START 按钮","STOP 按钮","CYL OUT 按钮","CYL IN 按钮","急停按钮 E-STOP","RESET 按钮","空气隔离阀 BV-A","泄压阀","进水阀 W1","出水阀 W2","排水阀 W3（红色大阀）","测量点：Q1 进线侧","测量点：Q1 出线侧","测量点：水泵接线端子","测量点：空压机接线端子","测量点：蓝色插座","电机 M1","空压机 C1","FRL 气源处理单元（过滤器、调压阀、油雾器）","气缸","水泵 P1","水罐 V1","压力表 G1（隔离阀后的空气）","压力表 G2（储气罐）","压力表 G3（水循环管路）","压力表 G4（水罐）","能源。先拔掉插头，再把插头锁住，防止别人重新插上。","隔离装置。扳到 OFF，装上锁具，再挂上你的挂锁和标签。","只是控制器件。它能启动或停止设备，但不能隔离能量。","隔离阀。关闭后装上锁具，再挂上你的挂锁和标签。阀后可能还残留被困的压力。","泄压或排水阀。锁住供给后再打开它，释放被困的压力，然后看压力表。","负载。只有上游电源被隔离、上锁并测试后，它才算无电。","储存的能量。供给切断后它仍保持压力。先释放，再看压力表。","压力表。开始作业前必须读数为 0 bar。","测量点。在这里使用验电器：先在验证单元上验证，再测量，然后再验证一次。","未上锁","带电","读数","这个按钮被锁具盖住了。请先取下锁具。","没有控制电源。请插上蓝色插头。","急停已动作。请先按 RESET。","电机无法启动：Q1 处没有 400 V。请检查红色插头、MCCB A 和 Q1。","电机 M1 已启动。","电机已停止。Q1 上方的端子仍然带电。","电机已停止。","气缸靠被困的空气动作了！隔离阀已关闭，但仍储存着空气。","气缸伸出。","没有气压：气缸没有动。","气缸缩回。","已按下急停。设备停了，但供电仍然带电。急停不是隔离。","急停已复位。","已上锁。请先取下挂锁。","请点黄色的测量点之一。","请先拿起验电器。","这里没有可上锁的东西。请隔离上游电源。","标签已取下。","挂锁已取下。","锁具已取下。","这里没有可取下的东西。","请先置于安全位置（OFF、关闭、拔下，泄压阀则为打开）。","已经挂了标签。","标签已挂上。","请先装上锁具。挂锁需要一个锁孔。","没有空闲的锁孔。请加装多锁搭扣。","已装上总钥匙挂锁。它不能用于个人上锁。","挂锁已装上。","这个锁具装不上这里。","已经装了锁具。","锁具已装上。","这是控制器件。给它上锁并不能隔离任何能量。","验电器已在验证单元上验证。","自由练习","插上电源，让板子运行，随便试。没有检查清单。","更换电机 M1","让电机 M1 处于可以安全作业的状态。","Q1、MCCB A 或红色插头已处于 OFF/拔下，并装有锁具、挂锁和标签","验证、在 Q1 出线侧（TP2）测得 0 V、再验证","上锁后试启动：电机没有转（控制电源已接通）","只用个人挂锁，不用总钥匙挂锁","维修气缸","让气缸处于可以安全作业的状态。","空气隔离阀 BV-A 已关闭，并装有锁具、挂锁和标签","泄压阀已打开，压力表 G1 读数为 0 bar","上锁后试按 CYL OUT：气缸没有动（控制电源已接通）","检查水罐","让水罐处于可以安全打开的状态。","水泵已隔离：MCCB B 或红色插头处于 OFF/拔下，并装有锁具、挂锁和标签","验证、在水泵端子（TP3）测得 0 V、再验证","进水阀 W1 已关闭，并装有锁具、挂锁和标签","排水阀 W3 已打开，压力表 G4 读数为 0 bar","维修空压机","让空压机及其储气罐处于可以安全作业的状态。","空压机已隔离：MCB C 或红色插头处于 OFF/拔下，并装有锁具、挂锁和标签","验证、在空压机端子（TP4）测得 0 V、再验证","储气罐已排空：压力表 G2 读数为 0 bar（打开空气隔离阀和泄压阀）","请选择一项作业来检查。","可以安全开始作业。","还不安全。请看检查清单。","插上两个插头并启动电机。","1. 用 STOP 正常停机。","2. 把隔离开关 Q1 扳到 0。","3. 把你的挂锁挂在隔离开关的锁孔里。","4. 挂上 DANGER 标签。","5. 在验证单元上验证验电器。","6. 在 Q1 出线侧测量：0 V。","7. 再次验证验电器。","8. 试按 START：什么都没动。可以安全作业。","插上两个插头。储气罐开始充气。","1. 关闭空气隔离阀 BV-A。","2. 装上阀门锁具。","3. 挂上你的挂锁。","5. 打开泄压阀，释放被困的空气。","6. 等压力表 G1 读数降到 0 bar。","7. 试按 CYL OUT：气缸不动。","插上两个插头。水泵开始建压。","1. 把 MCCB B 断开并上锁。","2. 验证、测量水泵端子、再验证。","3. 关闭进水阀 W1 并上锁。","4. 打开排水阀 W3 释放压力。","5. 等压力表 G4 读数降到 0 bar。","插上两个插头。空压机给储气罐充气。","1. 把 MCB C 断开并上锁。","2. 验证、测量空压机端子、再验证。","3. 打开泄压阀排空储气罐。","4. 等压力表 G2 读数降到 0 bar。","请先选择一项作业。","空气","水","工具包","点一个部件来操作它。先从工具包里选一件工具，再点部件把它装上去。","训练板","把墙上的插头插上，让板子运行，然后像在现场那样隔离它。","作业","两个插头都已插上。","通电","演示给我看","检查我的隔离","在板上显示带电/带压状态","可以安全开始作业","还不安全","在你的操作过程中，气缸靠被困的空气动作过。","钥匙：取下标签、挂锁或锁具","无","手里拿着","验证验电器","点板上的黄色测量点。","记录","打开梯形图编辑器","编程语言","变送器 0-10 V（三线制）","三线制变送器：+24 V 和 0 V 供电，OUT 在量程 0-100 % 时输出 0-10 V。把 OUT 接到 PLC 模拟量输入（AI0 读作 IW64，0-27648）。在工艺视图中把它关联到储罐或管线，让数值跟随工艺变化。","测量","损坏（输出 0 V）","卡在 10 V","能流通过整个梯级。输出为 ON。","未知地址。","该梯级为 FALSE。","定时器名称必须为 T0-T31。","计数器名称必须为 C0-C15。","SCALE 输出必须是字 MW 或 QW80。","SCALE 的上下限相等。","除数为零。","水源 / 市政供水","恒压水源：集水坑、水井或市政管网。设置它的压力和温度。","排水口","0 bar 的敞开排水口。水只进不出。","带液位仪表的水箱","敞口水箱。顶部进口位于水箱高度，所以需要水泵把水打上去。底部出口的压力等于水柱压力。可把液位变送器、最多 4 个浮球开关、加热器和温度传感器关联到电柜上的元件。","离心泵","由电柜上的电机驱动（关联它的位号）。扬程随转速的平方增长。关小出口会降低流量和电机电流。吸入口无水会产生汽蚀（干转）。","手动阀门","球阀。在测试模式下点击它来打开或关闭。","电磁阀（已关联）","常闭。电柜上关联的电磁线圈得电时打开。","止回阀（NRV）","只允许水按箭头方向流动。","过滤器（砂滤 / 滤芯）","随着水流过会逐渐变脏。观察压差上升，然后反洗或更换滤芯。","RO 膜","反渗透。只有高于渗透压（约 2 bar）时水才能透过膜。产水量随进水压力和温度升高而增加。浓水阀决定回收率。","板式换热器","热侧从左上到右下，冷侧从左下到右上（逆流）。两侧都要有流量才能换热。","压力变送器（已关联）","把管线压力送到电柜上关联的变送器（TX 4-20 mA 或 0-10 V）。","压力开关（已关联）","管线压力高于设定值时，使电柜上关联的压力开关动作。","流量开关（已关联）","流量高于设定值时，使电柜上关联的流量开关动作。","温度传感器（已关联）","把管线温度送到电柜上的 PT100 或变送器。","现场指针压力表。读取管线此处的压力。","流量计","显示流量（L/min）和累计体积。","三通 / 四通","在一点连接最多 4 根管道。","水泵没有关联电机。在它的属性中选择电机位号。","汽蚀 / 干转：吸入口无水（水箱空或吸入阀关闭）。","出口关闭运行（憋压）：没有流量，水会发热。","电机反转：水泵只有三分之一的扬程。对调两相。","水箱溢流。","过滤器正在堵塞（压差高）。反洗或更换。","进水压力低于约 2.5 bar：几乎没有产水。","水箱：PLC 星三角水泵","集水坑水泵向水箱注水。小型 PLC 根据液位变送器以星三角方式控制水泵：低于 20 % 启动，到 90 % 停止。LSHH 使其停止并点亮报警灯。","合上 QM1 和 F1，然后按 S1（启动）。观察 KM1 + KM2（星形），5 s 后 KM3（三角形）吸合。","打开梯形图视图：运行时跟随绿色能流。","用钳形表夹住一根电机线：比较星形和三角形时的电流。","在工艺视图中关闭 V1：水箱注满到 90 %，水泵停止。","制造一个故障（元件，故障模拟），然后用仪表和梯形图诊断把它找出来。","变频器（VFD）驱动的增压泵","一台变频水泵把水从中间水箱经用户阀循环。用 RV1 改变转速，观察压力和流量。B1 以 0-10 V 输出压力：测量它。","合上 QF1，把 SA1 转到运行，再旋转 RV1：压力随转速的平方增长。","慢慢关小 V1：流量下降，压力上升，电机电流减小。","用万用表测量 B1 OUT 对 0V 的电压，并与 PT1 比较。","带换热器的 RO 水站","市政水先在板式换热器中加热，经过过滤（砂滤 + 滤芯），再由高压泵送入 RO 膜。产水进入水箱，浓水排到排水口。吸入压力低时 PLC 使水泵跳停，水箱满时停泵。","合上 QM1 和 F1，按 S1。在 RO1 上读取回收率和产水量。","关闭 V3（热水）：进水变冷，产水量下降。","关闭 V1（进口）：PS1 释放，3 s 后 PLC 使水泵跳停并点亮 H1。按 S1 复位。","快速运行（x20）：过滤器会堵塞。在它们的属性中进行反洗。","我的项目","（无输出）","请先在电柜中添加 PLC。","每个程序段最多六个输出。","地址（Q0.x 输出或 M 存储位）","定时器（T1-T31）","预设时间 PT（s）","计数器（C1-C15）","预设值 PV","复位位（可选）","把原始模拟量 0-27648（0-10 V）换算成工程单位。","下限","上限","输出","指令","值 A","比较","值 B（数字或地址）","地址（I、Q、M、T、C）","上升沿 ┤P├","下降沿 ┤N├","线圈","置位","复位","接通延时定时器","断开延时定时器","脉冲定时器","加计数器","模拟量标定","传送值","加","减","乘","除","名称（符号），可选","给此并联块添加一条支路","删除程序段","程序段注释","最多 64 个程序段。","已下载到","个错误，","个警告。请查看元件面板。","：未发现问题。现在开始运行。","检查：","项发现，见元件面板。","检查：未发现问题。","符号表","给地址起名字。名称会显示在每个触点和线圈上方。","添加","不是有效地址。","无 PLC","在电柜中添加 PLC 才能编写梯形图程序。","程序检查","未发现问题。","监控表","来自 PLC 的实时值。点击 M 位即可修改（modify）。","24 V 电源","无电源","扫描中的错误","还没有地址。","电柜中没有 PLC","梯形图程序在 PLC 中运行。先添加一台 PLC，接好输入和输出，再回到这里。","添加继电器输出 PLC","打开现成项目","未下载","下载到 PLC","程序段","符号","检查程序","该 PLC 运行的是文本程序","新建梯形图程序。文本程序仍会保存，可以从 PLC 属性中切换回去。","新建梯形图程序","已离线编辑。按\"下载到 PLC\"以运行修改并查看实时值。","程序段","（添加注释）","空程序。请按 + 程序段。","添加程序段","编辑","后接触点","并联支路","点击触点或线圈选中它，再点一次进行编辑。从元件库列表添加指令。","为什么是 OFF？","触点和比较","线圈和功能框","还没有工艺","添加储罐、水泵和阀门，然后用管道连接它们的接口。把水泵关联到电柜上的电机，把传感器关联到浮球开关和变送器。","添加设备","点击另一个接口来铺设管道","一根管道需要连接两个不同的设备。","已铺设管道：","正在打开","正在关闭","已添加：","把它拖到位置上，然后点击接口铺设管道。","添加工艺设备","工艺设备","（未关联）","不在电柜中","压力（bar）","温度（°C）","容积（L）","高度（m）","初始液位（%）","初始温度（°C）","液位变送器（电柜）","温度传感器（电柜）","加热器（电柜）","电机（电柜）","最大扬程（m）","最大流量（L/min）","镜像","规格（1 bar 下 L/min）","电磁线圈（电柜）","水中污物（x）","浓水阀开度（%）","进水电导率（µS/cm）","效能（0-1）","变送器（电柜）","量程（满量程）","开关（电柜）","设定值","流量","删除管道","工艺（装置）","搭建模式：拖动设备，点击一个接口再点击另一个接口来铺设管道。测试模式：点击阀门来打开或关闭。设备由电柜驱动：只有关联的电机转动时水泵才会转。","关闭阀门","打开阀门","已装上新滤芯","已反洗，恢复干净","更换滤芯","反洗","重置液位","排空","属性和关联","砂 / 多介质","滤芯 5 µm","液位开关（浮球）","水位高于浮球所在高度时浮球动作。把它关联到电柜上的浮球开关，这样电柜和 PLC 才能检测到。","工艺检查","空。","液位","体积","净流入量","温度","加热器","转速","升压","吸入","出口","开度","压力","压差","污物负荷","进水压力","产水","浓水","回收率","产水水质","进水温度","热侧","冷侧","累计","电柜","工艺","梯形图","未保存：浏览器存储已满。请改为将项目下载为文件。","替换工作台上现有的内容？（如果还需要，请先保存为项目。）","空项目：在电柜中添加元件，在工艺中添加设备，并编写梯形图程序。","太大，无法保存在浏览器中。请使用\"下载\"。","最多可保存","个项目。请先删除一个。","已保存：","项目","搭建并运行一个完整系统：给电柜接线，用储罐、水泵、阀门和管道布置工艺，再用梯形图给 PLC 编程。然后测量、制造故障并把故障找出来。","新建空项目","前往工作台","现成项目","可以尝试","打开电柜","打开梯形图","我的项目（保存在此设备上）","项目名称","把工作台上现有的内容（电柜、工艺和梯形图）以一个名称保存。下载它可以留一份副本或发给同事。","将工作台保存为项目","打开项目文件","还没有保存任何内容。","已打开：","无法读取此项目。","下载","删除项目","文件太大（最大 3 MB）。","已从文件打开项目。","此文件不是实验室项目。","新版本已就绪","稍后","立即更新","吸入不足（汽蚀 / 干转）：到达水泵的水不够。检查吸水罐液位、吸入阀门和过滤器。","在关闭的出口下运行（憋压）：没有流量。水泵长时间这样会过热。","水从停止的水泵倒流。在出口加装止回阀。","回收率超过 80 %：盐类在膜上结垢。打开浓水阀。","回收率低于 10 %：大部分水排进了下水。","进水温度超过 45 °C：聚酰胺膜会损坏。保持在 25 °C 左右。","集水坑水泵向储罐注水。小型 PLC 根据液位变送器以星三角方式控制水泵：低于 20 % 启动，到 90 % 停止。LSHH（故障安全接线）、变送器失效或接触器不吸合都会跳停并点亮报警灯。","合上 QM1 和 F1，然后按 S1（启动）。观察 KM1 + KM2（星形），10 s 后 KM3（三角形）。","把钳表夹在电机电缆 U1 上：星形时是线电流，三角形时只是绕组电流（线电流 ÷ 1.73）。","安全测试：给 B1 设置故障“失效”或删除导线 SL1:12。PLC 停泵并点亮 H1。修好后按 S1 复位。","已在配电盘上创建："," ，停止按钮 "," ，启动按钮 "," （直接启动）。按 "," （测试模式下）让水泵运行。","已创建 "," 在配电盘上。把它的触点（C、NC、NO）接入你的控制回路。","，但 PLC 没有空闲输入。请自己接线。","，接到 "," 通过常闭触点（故障安全：1 = 正常，0 = 高液位或断线）。"," 通过常开触点（1 = 动作）。"," （0-10 V）。给它 +24 V / 0 V 供电，并把 OUT 接到模拟量输入。"," （0-27648 = 0-100 %）。在梯形图中用 SCALE。","，但 PLC 没有空闲的模拟量输入。"," （24 V）。把 + 和 − 接到 24 V 控制回路。","，由输出 Q0."," 在配电盘上。把它接到电源。","：PLC 已有 24 V，继电器公共端 C0-C3 由以下提供 230 V：","。接好输入和输出，然后添加网络。","添加带 24 V 电源的 PLC","这两个接口已经连通了。","在配电盘上创建并接好线","编程","搜索指令","平放，长边横向","平放，长边纵向","长边着地竖立","端盖着地竖立","装盒机出口（起点）","纸盒按装盒机速率从这里出来。卧式装盒机从两侧合上端盖，所以纸盒平放离开，长边横向于流向。","平顶链输送机","单通道输送机。导轨宽度 = 横向于流向的纸盒宽度 + 3 至 5 mm。链宽 82.5、114.3、152.4、190.5 mm。","90° 弯道","只改变方向，不改变纸盒朝向。长边纵向的长纸盒可能过不了小半径弯道。","积放输送机（缓冲）","后续机器停机时暂存纸盒。积满到高位光电眼时装盒机停机；低于低位光电眼时重新启动。","拉距皮带","比前一段输送机运行更快，从而拉开纸盒间距。","检重秤","称量每个纸盒，剔除欠重或超重。称台上只能有一个纸盒：间距至少为称台长度 + 纸盒长度。","序列化：打印 + 相机","打印 GS1 DataMatrix（GTIN、序列号、批号、有效期）并回读。纸盒必须平放、稳定并留有间距，以便传感器识别每一个。","防拆封贴标机","从两侧在两个端盖上贴封签。纸盒必须平放、长边横向，使端盖正对贴标头。","剔除站 + 上锁剔除箱","用气吹将每个被标记的纸盒吹入上锁剔除箱。传感器确认每次剔除；剔除箱满时产线停机。","挡销转向器（平面内 90°）","挡销卡住一角，纸盒绕其转动：平放横向变为平放纵向，反之亦然。需要平放纸盒，且长/宽 ≥ 1.3。","扭转皮带（立起 / 放倒）","绕流向轴将纸盒旋转 90°：平放纵向的会长边着地立起，平放横向的会端面着地立起（不稳定）。保持低速。","装箱机（终点）","将纸盒集合装入运输箱并计数箱数。纸盒必须以其设定的朝向进入。","产线出口","统计离开产线的合格纸盒。","添加装盒机出口作为产线起点。","产线没有终点：请以装箱机或出口结束。","挡销转向器需要长/宽 ≥ 1.3；这个纸盒太接近正方形。","挡销转向器只能转动平放的纸盒。","检重秤需要平放的纸盒。","序列化打印在顶面：纸盒必须平放。","贴标机需要端盖朝向两侧（平放，长边横向）。","剔除箱已满：产线停机。请清空剔除箱。","称台上有两个","重量不符","码未打印 / 未读取","码等级差（纸盒歪斜）","标签贴错面","到达终点的不合格纸盒","回收率过高：盐类在膜上结垢。打开浓水阀。","包装线：从装盒机到装箱机","纸盒以每分钟 120 个离开装盒机，经过检重秤、序列化、防拆封贴标和剔除站，在弯道转向，在缓冲段等待，然后转向并按每箱 96 个装箱。","启动产线，观察一个纸盒从装盒机到装箱机。读取传送时间。","将 C1 和 CW1 降到 15 m/min：称台上同时有两个纸盒，合格纸盒被剔除。","在测试模式下点击装箱机使其停机：缓冲段积满，装盒机在高位停机。","将 C1 导轨设为 121 mm：纸盒卡住。改为纸盒宽度 + 3 至 5 mm。","将纸盒改为 6x10 包装，查看产线检查结果。","制药用水：从市政水到 PW 和 WFI","断流水箱、多介质和活性炭过滤器、软化器、阻垢剂、5 和 1 µm 滤芯、带 NaOH 的两级 RO、EDI、UV 及分流阀为 2000 L PW 储罐供水。DN40 循环回路供应两个使用点和一台蒸馏机，蒸馏机为带独立回路的 600 L 热 WFI 储罐供水。每个分析仪按 USP / Ph. Eur. 检测水质。","以 20x 运行，观察电导率从 450 µS/cm（市政水）降到 EDI 后约 0.1。PW 储罐读数更高，因为空气中的 CO2 经呼吸口溶入。读取 PW 和 WFI 储罐的充满时间。","将活性炭过滤器 F2 设为\"砂\"：氯到达 RO1。观察报警和永久损坏。","关闭 NaOH 加药 DP2：CO2 穿过 RO2，EDI 产水变差。关闭 EDI：分流阀将水排往地漏。","将 PW 回路管道改为 DN65：流速降到 1 m/s 以下。将 POU2 支管设为 0.5 m 长：死角报警。","同时打开 POU1 和 POU2，观察 PW 储罐液位及其排空时间。将 T2 改为 600 L 并比较。","关闭 T3 的蒸汽夹套（0 °C）：WFI 冷却到 70 °C 以下，不合格。"," 个警告。请查看侧面板。"," 项发现，见侧面板。","添加指令","转到配电柜","监视","添加到产线末端","卡料已清除，产线运行中。","清除卡料","清空产线","旋转","设计规则","尚无产线","先放装盒机出口，再添加输送机、检重秤、序列化、剔除站、转向器和装箱机。每个新元件都添加在产线末端，朝向相同。","装盒机出口","打开示例产线","停止产线","启动产线","装盒机决定节拍。其后的所有设备必须快 10-30 %（V 形曲线）。","导轨 = 横向于流向的纸盒宽度 + 3 至 5 mm。太紧会卡料，太松会歪斜。","选择链宽前，先确认纸盒哪一边横向于流向。","间距 = 速度 / 速率。检重秤之前的间隙必须保证称台上只有一个纸盒。","分级提速（每次不超过 1.5x，立放纸盒 1.3x），以拉开间距而不倾倒或叠压。","弯道改变方向，不改变朝向。只有转向器和扭转皮带能转动纸盒。","在序列化和防拆封贴标阶段保持纸盒平放横向，然后为装箱机转向。","在最慢的下游设备前设置缓冲段（装箱机每次换箱都会暂停），按 30-60 s 设计容量，并配高、低位传感器。缓冲段之后、任何转向器之前，先用拉距皮带重新拉开间距。","每次剔除都必须由传感器确认。未确认则产线停机。不合格纸盒绝不能进入装箱。","产出 = 最慢元件 x OEE。先找出瓶颈，再解决停机、速度损失和剔除。","产线设计规则","已停止","运行中","产线已有装盒机出口。","点击\"旋转\"或拖动它来更改布局。","产线元件（添加到末端）","速率（盒/min）","纸盒出口姿态","速度（m/min）","长度（每格 0.5 m）","皮带（非链条）","链宽（mm）","导轨宽度（mm）","向左转","内半径（mm）","高位光电眼（%）","低位光电眼（%）","称台长度（mm）","标称重量（g）","公差 ±（g）","最大速率（盒/min）","传感器最小间隙 (mm)","料箱容量（纸盒）","每箱纸盒数","需要纸盒","剔除气源正常（确认功能正常）","连续剔除后停机","换箱时间 (s)","纸盒","L = 两端插舌之间，W、H = 厚度。选择一个包装或输入尺寸。","重量 (g)","启动","停止（模拟停机）","设置","面板上的驱动电机（可选）","（无：随产线运行）","产线结果","启动产线以查看结果。","合格纸盒","已装满箱数","传送时间（从起点到终点）","当前在线上","装盒机停机（缓存已满）","剔除：","产线检查","水系统指南","断流水箱：市政水经空气隔断落入（保护市政管网），为水泵提供稳定的供水。","多介质（砂）过滤器去除杂质和浊度 (SDI)。在 ΔP 约 0.8 bar 或每 48 h 反洗一次。","活性炭（或 SMBS 加药）去除余氯。氯会破坏 RO 膜且损伤不可逆：切勿旁路 ORP 报警。","软化器用 Na 置换 Ca/Mg，使 RO 和 EDI 不结垢。每班检查盐和硬度 (< 1 mg/L)。","阻垢剂加药保护 RO 浓水侧。5 µm 和 1 µm 滤芯是最后一道防线：ΔP 达 0.8 bar 时更换。","RO 一级（高压泵，约 11-13 bar）去除约 98 % 的盐分。吸入压力低时水泵跳闸。","两级之间加 NaOH 把 CO2 转化为碳酸氢盐，使 RO 二级能将其去除。二级把水提纯到约 1 µS/cm。","EDI 利用直流电和树脂精制到约 0.1 µS/cm。它需要软化、无氯的进水，流量低时跳闸。","UV 254 nm 杀灭细菌；电导率高于约 1.1 µS/cm 时分流阀把水排到地漏，不合格水绝不会进入 PW 储罐。","PW 储罐（316L，喷淋球，疏水性 0.2 µm 呼吸过滤器，热罐上带加热）。制水在 65 % 启动，90 % 停止。","PW 循环回路从不停止：回水处至少 1 m/s (Re > 10 000)，死角 ≤ 2 D，UV 开启，按计划 80 °C 消毒。","蒸馏水机 (MED) 用工业蒸汽（约 6 bar）加热 PW 并冷凝出 WFI。它去除细菌和内毒素（3 log 或以上）。","WFI 热储存、热循环（80-85 °C，绝不低于 70 °C）。POU 冷却器只在使用点冷却。","限值：电导率按 USP Stage 1 表在实际温度下判定，不做温度补偿（20 °C 时 1.1，25 °C 时 1.3）；Ph. Eur. PW 20 °C 时 4.3。TOC ≤ 500 ppb。细菌是实验室结果，与行动限比较：PW 100 CFU/mL，WFI 10 CFU/100 mL。WFI 内毒素 < 0.25 EU/mL。","纯蒸汽（可选）由 PW 制取；其冷凝水必须达到 WFI 质量。供给灭菌柜和 SIP。","原水供水泵 1.5 kW：VFD（恒压）或 DOL。","RO 高压泵 3 kW 和 2.2 kW：VFD，15 s 斜坡；跳闸：吸入 < 0.7 bar，出口 > 16 bar，ORP > 350 mV。","加药泵 0.02-0.1 kW，230 V，按进水流量计比例控制（脉冲或 4-20 mA）。","EDI 直流电源 0.5-1 kW：只有产水和浓水流量都高于最小值时才使能。","PW 回路泵 2.2 kW VFD，WFI 回路泵 1.5 kW VFD：储罐 LL 时停泵，回水流速低于 0.9 m/s 时报警。","消毒加热器 36-54 kW（或蒸汽换热器）；呼吸过滤器加热器 50-100 W；UV 灯每支 150 W。","仪表：储罐上 LT 和 TT，过滤器上 PT 和 ΔPT，进水、产水和回路上 FT，每级 RO 和回路回水上电导率，回水上 TOC，UV 强度。","制药用水：从市政水到 WFI","电机、电气和仪表","培训用典型值，不是经验证的设计值。细菌生长和膜损伤比实际更快，便于观察。","打开现成的 PW / WFI 系统","水质","进水浮球阀关闭于 (%，0 = 无)","初始水量","蒸汽夹套保持 (°C，0 = 关)","尺寸 (DN，0 = 旧的自由尺寸)","阀门类型","额定流量 (m³/h，0 = 简单泵)","额定扬程 (m)","泵效率 (0-1)","不经面板运行（本地 VFD）","VFD 转速 (%)","液位控制：储罐","启动液位 (%)","停止液位 (%)","脱盐率 (%)","膜面积（x，膜元件数量）","树脂容量（m³ 市政水）","化学品","灯管强度 (%)","波长 (nm)","蒸汽开启","对照","高于此值分流（µS/cm，补偿到 25 °C）","吸水罐（低于 10 % 停止）","低吸入压力跳闸 (bar，0 = 关)","活性炭（去除余氯）","1 µm 滤芯","NaOH（RO 两级之间）","SMBS（去除余氯）","阻垢剂（RO 之前）","NaOCl（氯）","市政水","井水（硬水）","纯化水","隔膜阀（PW / WFI）","球阀（预处理）","蝶阀","旧的自由尺寸（1 bar 下 L/min）","杀灭细菌","也降低 TOC","（无）","管径","自由尺寸（无摩擦模型）","材质","316L 不锈钢管 (PW / WFI)","PVC-U（预处理）","属于分配回路（保持 ≥ 1 m/s）","搭建模式：拖动单元，先点一个接口再点另一个接口来铺设管道。测试模式：点阀门可打开或关闭。泵在面板上关联的电机转动时转动，或由其自身的本地 VFD 驱动。","打开（取水）","复位跳闸","已用盐水再生","再生","新活性炭","更换活性炭","酸洗完成：水垢已清除","酸洗 (CIP)","已安装新膜","更换膜","清洗模块堆","新灯管","选择水泵规格…","储罐规格…","达到 90 % 用时","降到 10 % 用时","以此流量从 0-100 % 完全充满","以此流量完全排空","轴功率","液位控制","因液位停止","剩余树脂","产水","DC 电源","WFI 出水","排污","位置","去排水","去储罐","氯暴露量","电导率（原水）","硬度","氯","二氧化硅","细菌","内毒素","流速","线路","打开程序","原水供水泵（4 m³/h，45 m，1.5 kW）","RO 一级高压泵（3.5 m³/h，120 m，3 kW）","RO 二级高压泵（2.6 m³/h，100 m，2.2 kW）","PW 循环泵（6 m³/h，45 m，2.2 kW）","蒸馏机供水泵（0.6 m³/h，60 m，1.1 kW）","WFI 循环泵（3 m³/h，40 m，1.5 kW）","纯化水（USP）","纯化水（Ph. Eur.）","注射用水（WFI）","电导率（未补偿）","细菌（化验结果，纠偏限）","热循环 ≥ 70 °C（控制限）","软化器（树脂）","用钠交换钙和镁，防止 RO 和 EDI 结垢。树脂在处理一定水量后耗尽：此时硬度穿透。用盐水再生。","加药泵（化学品）","向管路注入化学品：RO 两级之间加 NaOH（CO2 转为碳酸氢盐），加 SMBS 去除余氯，RO 前加阻垢剂，或加 NaOCl 加氯。","EDI（电去离子）","利用 DC 电场和树脂将 RO 产水精制到 0.1 µS/cm 以下，不用化学品。需要软化、无氯、CO2 含量低的进水。产水流量过低时 DC 跳闸。","UV 杀菌器","254 nm 杀灭细菌（100 % 强度下约 2.5 log）。185 nm 还能分解有机物（TOC）。强度低于 70 % 时灯管报警并失效。","多效蒸馏水机（WFI）","用工厂蒸汽将纯化水煮沸，并在约 85 °C 冷凝为 WFI。去除盐分、细菌和内毒素（3 log 或以上）。约 10 % 作为排污排出。","用水点 / 取样阀","生产取水的位置。打开即可取水。它还会对照限度显示水质。支管要短：超过 2 倍管径的死角会滋生细菌。","水质分析仪（电导率、TOC）","在线电导率和 TOC，加上细菌和内毒素的化验结果。按 USP / Ph. Eur. 的 PW 或 WFI 限度检查水质。电导率未做温度补偿（Stage 1 表）。","排放切换阀","电导率高于限度时将水排到地漏，不合格水永远不会进入储罐。水质恢复合格 2 分钟后切回储罐。","膜被氯损坏：透盐率升高。更换膜元件。","硬度 × 浓缩倍数超过 20 mg/L 且未加阻垢剂：膜结垢。修复软化器或投加阻垢剂。","树脂耗尽：硬度穿透。再生软化器。","活性炭耗尽：余氯穿透。更换活性炭。","产水流量低导致 DC 电源跳闸。恢复流量后 DC 会自动恢复。","EDI 结垢：进水硬度高于 1 mg/L。产水电导率在上升。","EDI 进水中的氯会损坏树脂和膜。","EDI 电源已关闭：水未经精制直接通过。","UV 灯关闭或强度低于 70 %：没有消毒效果。更换灯管。","蒸馏机进水二氧化硅高于 1 ppm 或含氯：腐蚀和结垢。改用纯化水供水。","WFI 低于 70 °C：封锁用水点，直到重新升温。","报警：","切换到搭建模式才能修改布局。","请输入 1 到 999 之间的尺寸。","已开启","回收率 (%)","点击部件即可切换。工具：点击，或拖到部件上。","放下","把它放到开关、阀门或插头上。","进水高于 88 °C：即使是可热水消毒的膜也会损坏。","热消毒温度 (°C)","保温时间 (min)","用于检查温度的储罐","生产开启","热消毒进行中","分配回路开启","站组 (HMI)","热消毒期间保持运行","蒸汽加热功率 (kW, 0 = 无限制)","冷冻水冷却功率 (kW, 0 = 无限制)","热消毒期间关闭的阀门","热消毒期间打开的阀门","高于该温度时分流 (°C, 0 = 关闭)","可热水消毒的膜 (最高 85 °C)","保温 (保持热量)","(无：自身控制)","生产","分配回路","进水加热器 / 冷却器 (冷冻水和蒸汽)","用冷冻水把 RO 进水保持在设定温度，使膜产水流量稳定。热消毒时，低压蒸汽把回路加热到 80 °C。","膜脱气器 (去除 CO2)","中空纤维另一侧通洁净空气，把 RO 产水中溶解的 CO2 抽出，使二级产水电导率更低。需要打开吹扫空气。","站控制面板 (HMI)","在这里启停整个站：生产（预处理和 RO）、80 °C 热消毒和分配回路。组内的泵跟随这些按钮以及各自的液位控制。","生产 ON","生产 OFF","分配回路 ON","分配回路 OFF","热消毒已启动","热消毒已停止","热水或消毒进行中：正在循环，不送入 PW 储罐。","新 Stilmas 水站 (PW)","两级 RO 纯化水站：软化水经 5 µm 滤芯进入 300 L 中间水箱 TK50A，SMBS 和 NaOH 加药，E50 加热/冷却器，一级 RO BRO 28（3 个膜壳），膜脱气器 MD50，二级 RO PHRO 24（2 个膜壳），分流阀 XV50-27A/B，1000 L/h 的 PW 进入带 UV 回路的 3 m³ 储罐。在 CB2 柜上启动、停止和热消毒。","以 20x 运行。在 FT50-14B 上读取 PW 产量（约 1000 L/h，17 L/min）以及 3 m³ PW 储罐 TK-PW 的注满时间。在 CB2 上将生产置为 OFF，观察水站停机。","打开 POU1、POU2 和 POU3，读取 PW 储罐的排空时间。储罐低于 65 % 时生产自动启动。","关闭 SMBS 加药 PD67-25：氯到达 BRO-28。本设计没有活性炭过滤器，所以由 SMBS 和氧化还原表保护膜。","关闭脱气器 MD50 或 NaOH 加药 PD67-10：CO2 通过，PW 电导率上升。观察 XV50-27A/B 经 XV50-59 将水送回中间水箱。","在 CB2 上按 \"Hot sanit\"：通往排水的 XV50-12A 关闭，XV50-13A 打开，E50 用 18 kW 蒸汽将 RO 回路加热到 80 °C。热水回到 TK50A，绝不进入 PW 储罐。读取升温时间、30 min 保持和降温。","假定值：1 m³ 原水箱 TK-Z1 及其泵、过滤器 STF-SA-20、软化器 STS-A-80D、PW 回路泵（现场为一用一备，此处显示一台）、UV、带 3 个用水点的 DN25 回路，以及分流限值 1.1 µS/cm 和 40 °C。","停止生产和回路，等待泵停止","停止生产（回路继续从 PW 储罐运行）","恢复正常压力：产水分流，直到连续 2 min 合格","回路泵运行，生产处于自动","从空开始启动（注满）","启动分配回路并检查回路流量","排空整个水站","关闭排放：水站已排空并停止","仅排空 PW 储罐和回路","生产和回路停止，PW 储罐排放和各使用点打开。RO 侧保留存水。","关闭排放和各使用点","冲洗 PW 回路（使用点）","回路运行时依次打开每个使用点 3 分钟。生产自动补充储罐。","完成：使用点已关闭","RO 快速冲洗（低压）","全站清洗","砂滤器反洗、软化器再生、更换新滤芯、RO 快速冲洗，然后冲洗每个使用点。预处理时间为典型值（反洗水和盐水管路未画出）。","完成：恢复正常生产","RO 热消毒（第 1 + 2 级）","热水在两级 RO 中循环并返回中间水箱，绝不进入 PW 储罐。升温和降温估算基于能量平衡：m × 4.186 × ΔT / kW。","PW 储罐和回路热消毒","生产停止，回路换热器用蒸汽加热 PW 储罐和回路，保温，然后用冷冻水冷却。使用点保持关闭。","全站热消毒（先 RO，再储罐和回路）","先进行 RO 消毒，再进行 PW 储罐和回路消毒。这是最长的循环：使用 300x。","启动与注水","清洗与冲洗","消毒","打开左侧的“循环”：从空启动、完全排空、清洗和消毒，每个都有步骤、实时计时和可对比的估算。长循环使用 300x。循环假定配置：储罐排放阀、市政进水阀 XV-RW 和回路换热器 E-PW（90 kW 蒸汽，60 kW 冷冻水）。","循环","启动、排空、清洗、消毒","估计总时间","返回","此循环现在无法启动。","估算","此步骤耗时远超估算。请检查工艺检查清单和报警。","跳过步骤","循环已停止","停止循环","在结束前停止。","已完成。","总时间","蒸汽（加热）","冷冻水（冷却）","排放水量","使用点出水","估算为手工计算（Torricelli、m·4.186·ΔT/kW、体积/流量）。模拟器还计入管道摩擦、热损失和控制，因此实际计时略有不同：这个差异值得讨论。","关闭报告","RO 冲洗进行中：产水返回中间水箱。","打开排放前确认每个储罐都低于 60 °C（烫伤风险，排放管为 PVC）","恢复生产：泵和浓水阀恢复正常，产水分流，直到连续 2 min 合格","恢复生产（按储罐液位自动重启），UV 开启，各使用点放行","按完全排空后的状态启动水站：每个储罐 0 %（RO 膜壳保持充满）。观察原水箱、中间水箱和 PW 储罐注水，RO 启动并将初始产水回流，回路在最低液位启动，以及计时直到 PW 储罐注满。放行使用点之前：对储罐和回路进行热消毒，然后取样（电导率、TOC、微生物）。","停止所有设备，关闭市政水进水，打开每个储罐的底部排放。估算采用排放管的 Torricelli 公式（计入入口损失和管道摩擦，不计阀门损失），因此实际时间略长。RO 膜壳、过滤器和软化器保持充满：膜绝不能干。水站保持排空并停止：运行\"从空开始启动\"重新注水。","以大流量、低压力冲洗膜表面，产水分流到中间水箱。在停机后和长时间停机前进行。","循环已启动","循环完成","步骤","计时器按模拟时间运行：长循环请用 300x。","显示零件列表","隐藏零件列表","显示侧边栏（元件、仪表、诊断）","隐藏侧边栏"],"ru":["Компоненты щита","Источники питания","Защита","Приводы","Управление","Автоматика (ПЛК, ввод/вывод)","Нагрузки","Полевые устройства","Проводка, клеммы, кабели","Электроника","Надписи и рамки","Провод","Перетащите жёлтую точку, чтобы изменить маршрут провода. «Удалить» убирает провод.","Удалить провод","Восстановить дорожку","Перерезать дорожку","Ничего не выбрано","Нажмите на компонент, чтобы увидеть его данные, свойства и текущие значения. В режиме сборки нажмите на клемму, чтобы начать провод.","Дублировать","Удалить","Свойства","Да","Имитация неисправности","На одном из компонентов скрыта неисправность. Найдите её с помощью приборов.","Заменить новой деталью","Почему нет напряжения?","Скорость (об/мин)","Ток (А)","Выходной ток (А)","Частота (Гц)","Шина постоянного тока (В)","Тепловая нагрузка (%)","Контакты замкнуты","Сработал","Задействован","Вывод","Текущие значения","Готовые схемы","Выберите схему, чтобы загрузить её на стенд. Затем её можно изменить, сломать и измерить.","Очистить весь стенд?","Сохранение и загрузка","Скачать файл схемы","Открыть файл","Схема загружена.","Неверный файл.","Или вставьте текст схемы:","Неверный текст.","Загрузить вставленный текст","Показать текст этой схемы","Сработал:","Сгорел:","Отказ привода на","Питание ВКЛ","Питание ВЫКЛ","Скорость симуляции","Нажмите на вторую клемму, чтобы завершить провод","Эти две клеммы уже соединены.","Язык","Электролаборатория","Стенд","","Ремонт плат","Осмотр","Поиск компонента (контактор, двигатель...)","Готовые схемы","Сохранить / открыть","Очистить","Компонент","Приборы","Компоненты","Поиск компонента платы","Задача","Он заблокирован (LOTO). Сначала снимите замок.","Он выключен. Включите его в режиме теста.","Он включён, но один полюс не проводит: автомат неисправен.","Эту нормально разомкнутую кнопку нужно нажать. Удерживайте её в режиме теста.","Эта нормально замкнутая кнопка в покое должна быть замкнута. Проверьте, не нажата ли она и не подключена ли к контакту NO.","Аварийный стоп нажат. Отпустите его.","Контакт 97-98 замыкается только при срабатывании теплового реле (он питает лампу аварии). Пока двигатель исправен, это нормально.","Тепловое реле сработало. Подождите, пока остынет, затем сбросьте его (щёлкните по нему).","Контакт теплового реле (95-96) разомкнут или не включён в цепь управления.","Предохранитель, возможно, перегорел или снят. Проверьте его на прозвонку.","Этот контакт разомкнут, потому что катушка не под напряжением (или контакт нормально разомкнутый). Подайте питание на катушку.","Контакт реле времени переключается только после заданной выдержки.","Контакт концевого выключателя или реле давления: щёлкните по нему в режиме теста, чтобы задействовать.","Этот контакт разомкнут.","Подождите немного, пока выполнится симуляция.","Выключатель питания в положении ВЫКЛ (верхняя панель).","Он сгорел: ранее на него было подано неверное напряжение. Замените его и проверьте род (AC или DC) и уровень питания.","Катушка запитана, но не срабатывает: проверьте номинал катушки, AC или DC.","Он должен работать. Если это не так, подождите: некоторым компонентам нужно время.","К токоведущей точке можно пройти по проводам, но ни один разомкнутый контакт не объясняет потерю. Ищите ослабленный или отсутствующий провод либо неисправный компонент (идите по цепи с мультиметром).","К этому компоненту не подключена ни одна точка под напряжением. Подключите его к питанию (а с другой стороны к нейтрали или 0 В). Если питание выключено, включите его.","Напряжение есть, но двигатель не вращается: заклинен ротор, неверное соединение обмоток или перегрузка.","Только две фазы: обрыв фазы. Одна фаза оборвана выше по цепи (предохранитель, полюс контактора, полюс автомата или проводка).","Стенд пуст. Добавьте компоненты или загрузите готовую схему.","Ошибок монтажа не найдено, схема работает.","Ошибок монтажа не найдено. Пока ничего не работает: включите питание и нажимайте кнопки в режиме теста.","Найдены проблемы. Сначала исправьте пункты, отмеченные красным.","Стенд очищен.","Скажите, какой компонент, например: почему не работает KM1.","Скажите так: connect KM1 A1 to G1 N (обозначение компонента, затем клемма).","Не понял. Попробуйте: \"add contactor\", \"load star delta\", \"connect KM1 A1 to G1 N\", \"press SB2\", \"why KM1 is not working\", \"check my circuit\", \"use megger\".","Я умею: добавлять компоненты, загружать готовые схемы, соединять две клеммы, нажимать кнопки, переключать автоматы, выбирать прибор, измерять между двумя клеммами, объяснять, почему компонент не работает, и проверять схему. Это помощник на правилах, знающий симуляцию этой лаборатории, а не универсальный ИИ.","Зажечь сигнальную лампу","Подключите источник питания к лампе, чтобы она загорелась (лампа 230 В к 230 В или лампа 24 В к источнику 24 В).","Запустить двигатель","Заставьте двигатель вращаться быстрее 1000 об/мин с помощью контактора (соберите схему или загрузите схему прямого пуска).","Измерить 24 В DC","Мультиметром в положении V⎓ считайте на источнике 24 В значение от 23 до 25 В.","Поймать пусковой ток двигателя","Включите токоизмерительные клещи в режим INRUSH на фазе двигателя и запустите двигатель. Пик выше 15 А.","Проверить изоляцию двигателя","Питание ВЫКЛ, щупы мегаомметра на обмотку двигателя и PE, удерживайте TEST. Получите показание выше 10 МОм.","Подать 12 мА в контур","Включив калибратор в режим Source mA, подайте 12 мА в нагрузку так, чтобы 12 мА действительно протекали.","Вызвать срабатывание защиты от перегрузки","Добейтесь срабатывания теплового реле или автомата (например, установив слишком низкую уставку).","Задание выполнено:","Сначала загрузите схему.","Скрытая неисправность внесена. Найдите её.","Внести скрытую неисправность","Случайный компонент получает скрытую неисправность. С помощью приборов определите, какой компонент и какая неисправность, и ответьте здесь.","Какой компонент?","Какая неисправность?","Верно! Компонент и неисправность определены правильно.","Компонент верный, тип неисправности неверный.","Не этот компонент. Продолжайте измерять.","Проверить мой ответ","Показать ответ","Убрать неисправность","Введите или произнесите команду...","Голос","Голосовой ввод не поддерживается этим браузером. Используйте кнопку микрофона на клавиатуре телефона или печатайте.","","Проверить мою схему","","Прямой пуск","","Звезда-треугольник","","Добавить контактор","","Помощь","Помощник","Задания","Тренировка поиска неисправностей","Журнал событий","Здравствуйте. Попросите меня собрать схему, проверить её или объяснить, почему что-то не работает. Голосовой ввод работает в браузерах, которые его поддерживают.","Начните здесь","Вкладка «Стенд»: перетащите компонент из списка слева на чертёж или нажмите на него, чтобы добавить в центр. Нажмите на одну клемму, затем на другую, чтобы провести провод. Можно и протянуть от клеммы.","Режим сборки редактирует схему. Режим теста запускает её: нажимайте кнопки, поворачивайте переключатели, прикладывайте щупы к клеммам.","Готовые схемы (кнопка «Готовые схемы») загружают рабочий пример. Испортите его с помощью списка неисправностей на вкладке «Компонент» и найдите неисправность приборами.","Помощник понимает короткие команды на арабском или английском: \"add a contactor\", \"connect KM1:A1 to L1\", \"why is the motor not running\", \"load star-delta\". Кнопка микрофона использует распознавание речи вашего браузера, поэтому нужен Chrome или Safari, а на некоторых телефонах ещё и интернет. Помощник работает по правилам, это не языковая модель.","Диагностика и пошаговый поиск неисправностей","И на «Стенде», и в «Ремонте плат» есть кнопка «Диагностика». Нарисуйте схему или плату, нажмите её, и встроенный движок прогонит чертёж через тестовые сценарии. Он покажет, что правильно, что нет, где именно, и что не загорится или не запустится. На чертеже появятся отметки.","Пошаговый поиск: опишите симптом. Он подскажет, что измерить в первую очередь, вы вводите результат, и он сужает круг подозреваемых, пока не останется один. В «Ремонте плат» он также может спрятать на плате неисправность, чтобы вы её нашли.","Выбор движка: «Встроенный» работает офлайн и ничего не требует. «Встроенный + ИИ» добавляет второе мнение от онлайн-модели и требует интернет и ваш собственный ключ API. Ключ остаётся в этом браузере. Корпоративная сеть может это блокировать, встроенный движок от этого не зависит.","Решённые случаи: каждый сохранённый случай повышает вероятность такой же неисправности в следующий раз. Экспортируйте файл, чтобы поделиться с коллегой.","Вкладка «Осмотр»: фото, симптомы, причины","Выберите оборудование (двигатель, привод, контактор, автомат, проводка, однофазный двигатель, блок питания, ПЛК, плата, датчик, трансформатор, соленоид, нагреватель, панель HMI, ИБП). Сделайте или выберите фото либо работайте без него. Нажмите «Отметить», коснитесь фото там, где видите что-то, и назовите это.","Ответьте на вопросы «Что не так» и «Что вы видите». Отвечайте только на то, что видите. Список вероятных причин сам пересортировывается по мере добавления фактов и показывает ремонт и способ предотвращения.","«Следующая проверка» — это пошаговый цикл: он просит что-то осмотреть или измерить, вы нажимаете полученный результат, и он исключает подозреваемых, пока причина не станет ясной. Если нажали не тот ответ, используйте «Отменить».","Обучите приложение: когда вы знаете настоящую причину, сохраните случай. Ранжирование улучшается по вашим случаям. Можно добавить и свою причину. Случаи хранятся на этом устройстве. «Экспорт» и «Импорт» переносят их между устройствами.","Необязательный онлайн-ИИ может посмотреть фото. Фото и ваши заметки уходят в сервис ИИ, поэтому не используйте его для конфиденциальных материалов. Офлайн-метод работает без него. Кнопка «Галерея» показывает нарисованные эталоны типичных дефектов: сгоревшие обмотки, вздувшиеся конденсаторы, трещины пайки, коррозия, перегретые клеммы, изношенные контакты, повреждённые подшипники.","Кнопка отчёта сохраняет HTML-файл с фото, отметками, причинами, проверками и данными оборудования.","Компоненты, платы и шаблоны","Набор компонентов сгруппирован так: источники, защита, приводы, управление (контакторы, реле, реле времени, кнопки, переключатели, лампы), автоматика (ПЛК и ввод/вывод), нагрузки, полевые устройства (датчики), проводка (клеммы и кабели) и электроника. Для поиска компонента по названию используйте строку поиска слева.","В «Ремонте плат» есть учебные платы со скрытой неисправностью: треснувшая дорожка, сгоревший резистор, перегоревший предохранитель, неисправный стабилизатор, транзисторный драйвер, оптопара, драйвер реле, сетевой блок питания, порт USB 5 В и плата 230 В с варистором. Есть и свободная плата: сфотографируйте свою плату и расставьте компоненты поверх её контактных площадок.","Приборы: безопасное использование","Мультиметр: красный щуп в гнездо VΩ для напряжения и сопротивления, в гнездо mA или 10 А только для тока в последовательной цепи. Никогда не измеряйте напряжение со щупами в гнёздах тока. Это классический способ сжечь предохранитель или прибор.","Сопротивление и прозвонка: сначала снимите напряжение. Прибор в режиме омметра на цепи под напряжением показывает чепуху и может выйти из строя.","Токоизмерительные клещи: охватывайте только ОДИН проводник. Два проводника компенсируют друг друга. Режим INRUSH позволяет поймать пусковой ток двигателя.","Мегаомметр: только на обесточенной и изолированной цепи. 500 В для двигателей 400 В, 250 В для проводки вблизи электроники, 1000 В для более высоких напряжений. Сначала отключите приводы и электронику, испытательное напряжение их уничтожит. Удерживайте TEST и дождитесь, пока показание установится.","Калибратор mA: режим источника подаёт сигнал (4–20 мА, 24 мА, вольты) в контур или катушку. Режим измерения считывает контур. Убедитесь, что во время подачи контур не запитан от ПЛК.","Индикатор напряжения и NCV-ручка: они говорят «что-то под напряжением», но никогда не говорят «напряжения нет». Отсутствие напряжения всегда проверяйте двухполюсным указателем, а сам указатель проверяйте на заведомо находящемся под напряжением источнике до и после.","Блокировка, бирка, проверка","Порядок: подготовиться и уведомить, штатно остановить, изолировать каждый источник энергии, повесить свой замок и бирку, сбросить или заблокировать накопленную энергию, затем убедиться пробным пуском и индикатором (проверить индикатор — проверить цепь — снова проверить индикатор).","Один человек, один замок, один ключ. Никогда не пользуйтесь чужим замком. При групповой блокировке используется ящик блокировки: каждый работник вешает на ящик свой личный замок.","Накопленная энергия: ресиверы, пружины, поднятые грузы, конденсаторы, горячие или находящиеся под давлением линии. Сбросьте или заблокируйте её и продолжайте проверять.","Снятие замка: его снимает тот, кто его повесил, когда зона свободна и все проинформированы.","Общая панель: одна страница с образцом всего. Выключатель света, розетка, автоматы, поворотный разъединитель, небольшой шкаф управления, двигатели, привод, клапаны, ресивер, накопленная энергия и набор LOTO. Переключитесь на «После LOTO», чтобы увидеть, как изолируется каждое устройство, с объяснением простыми словами. Зелёный — устройство изоляции, янтарный — только управление, синий — накопленная энергия.","Нажмите на любую плитку или устройство в каталоге или тренажёре, чтобы открыть его окно. «Снаружи» показывает реальную форму, «Внутри» — разрез, а «LOTO применён» — установленную блокировку. Нажимайте на синие номера, чтобы узнать, что делает каждая деталь. Масштабируйте щипком или прокруткой. Можно добавить собственное фото реального устройства и подписать его детали.","Найдите ошибки: двенадцать техников описывают, что они сделали, а вы отмечаете каждого как «Безопасно» или «Небезопасно». В тренажёре «Проверить мою изоляцию» разбирает ваш замок, бирку, накопленную энергию и проверку, со ссылкой на стандарт по каждому пункту. На ваш счёт это не влияет. Онлайн-ИИ необязателен.","Метод ремонта платы","Сначала осмотрите: следы гари, вздувшиеся конденсаторы, трещины пайки, оторванные площадки. Затем включите питание и измерьте вход, потом идите по сигналу, пока напряжение не пропадёт.","Для прозвонки и измерения сопротивления выключите питание. Треснувшая дорожка показывает обрыв между двумя площадками, которые должны быть одной цепью. Перемкните её тонким проводом-перемычкой, припаянным с обоих концов.","Перегоревший предохранитель — это симптом. Перед заменой поищите короткое замыкание и ставьте предохранитель того же номинала.","Никогда не подключайте мегаомметр к плате с установленными компонентами.","Цвета проводов (МЭК)","L1 коричневый, L2 чёрный, L3 серый, нейтраль синий, защитное заземление жёлто-зелёный. Постоянный ток: + красный, − синий. Стенд рисует их этими цветами. Проверьте, что говорит стандарт вашего предприятия: на старых щитах цвета другие.","Номера клемм","Силовые полюса контактора: 1-2, 3-4, 5-6 (также L1-T1, L2-T2, L3-T3). Катушка: A1 и A2. Вспомогательные контакты: первая цифра — позиция, вторая — функция. 13-14 и 23-24 нормально разомкнутые, 21-22 и 31-32 нормально замкнутые. Тепловое реле: 95-96 нормально замкнутый, 97-98 нормально разомкнутый.","Клеммы двигателя: U1 V1 W1 и W2 U2 V2. Звезда: соедините W2 U2 V2. Треугольник: U1-W2, V1-U2, W1-V2.","Категории безопасности приборов","CAT II: настенные розетки и подключаемые нагрузки. CAT III: распределительные щиты и шкафы. CAT IV: точка ввода питания. Используйте прибор и щупы, рассчитанные на нужную категорию и напряжение, и держите пальцы за ограничителями.","Что представляет собой это приложение и чем оно не является","Это упрощённый учебный симулятор. Он учит рассуждению и безопасному порядку работ. Он не заменяет документацию производителя, наряд-допуск вашего предприятия или компетентного специалиста.","Всё выполняется в вашем браузере. Ничего никуда не отправляется. Ваш стенд сохраняется только на этом устройстве. Используйте «Сохранить / открыть», чтобы сохранить файл или отправить его другу.","Руководство","Краткие заметки, которые стоит прочитать перед началом. Нажмите на заголовок, чтобы открыть.","Предохранитель прибора перегорел. Замените его.","Приложите оба щупа к клеммам","Красный щуп в гнезде A, а переключатель на mA: это допустимо, но для малых токов используйте гнездо mA.","Переключатель на A, но щуп в гнезде mA. Предохранитель на 0,44 А.","Напряжение на приборе в режиме измерения тока. Он включён последовательно?","Красный щуп в гнезде тока! Прибор работает как короткое замыкание. Переставьте его в VΩ.","щупы на разных цепях","прозвонка","обрыв / обратное смещение","прямое падение","Нажмите на клемму, чтобы охватить клещами её провод","У шины нет отдельного проводника, который можно охватить. Охватите клещами провод у клеммы устройства.","Подключите щупы (обычно на фазу и на PE)","Напряжение присутствует. Испытание отклонено. Сначала изолируйте и заблокируйте.","Подключите OUT+ (красный) и OUT- (чёрный) к клеммам","Предел напряжения источника: для этого тока нагрузке нужно больше 24 В. Калибратор не может её обеспечить.","Ток не течёт: обрыв цепи или щупы не на нагрузке.","Нагрузка слишком велика для выхода по напряжению (предел около 25 мА).","Самопроверка в норме (батарея исправна)","Приложите оба щупа","Напряжение не обнаружено","Нажмите на клемму, чтобы поднести ручку к её проводу","Ручка NCV не обнаруживает постоянное напряжение.","Трёхфазное питание 400 В","Ввод от сети / ГРЩ: L1, L2, L3, нейтраль и земля. 400 В между фазами, 230 В фаза-нейтраль, 50 Гц. Нейтраль соединена с землёй у источника (TN-S).","Однофазное питание 230 В","Однофазное питание 230 В 50 Гц (L, N, PE).","Источник постоянного тока (батарея / изолированный)","Изолированный источник постоянного тока (не связан с землёй). Выберите 12, 24 или 48 В. Используйте для цепей управления, датчиков и токовых контуров.","Напряжение (В)","Блок питания 230 В AC в 24 В DC","Импульсный блок питания. Вход 90–265 В AC. Выход 24 В DC, 5 А, гальванически изолированный и изолированный от земли. Отключается при перегрузке.","Неисправен (нет выхода)","Трансформатор управления","Разделительный трансформатор. Первичная обмотка 230 В (или 400 В между двумя фазами). Вторичная 24 / 110 / 230 В. 100 ВА.","Первичная (В)","Вторичная (В)","Обрыв первичной обмотки","Уставка Ir (А)","Заблокирован","Номинал (А)","Характеристика","Средний полюс не проводит","Не включается","Контакт не проводит","Заблокирован. Сначала снимите замок (LOTO).","Сброшен в положение ВЫКЛ. Включите снова.","Рукоятка не удерживается во включённом положении (неисправность механизма).","Модульный автоматический выключатель. Защищает кабель от перегрузки (тепловой расцепитель) и короткого замыкания (электромагнитный). Характеристика C срабатывает мгновенно при токе выше 10-кратного номинала.","Автомат защиты двигателя (типа GV2). Регулируемая тепловая уставка Ir плюс электромагнитный расцепитель на 13-кратном токе. Установите Ir по току на шильдике двигателя.","Разъединитель. Ручное отключение без защиты. Допускает блокировку замком, поэтому это обычная точка LOTO для щита.","Автомат 1-полюсный","Автомат 3-полюсный","Автомат защиты двигателя","Разъединитель 3-полюсный","Держатель предохранителя","Цилиндрический предохранитель в держателе. Перегорает при перегрузке или коротком замыкании. Меняйте только на такой же номинал.","Перегорел","Предохранитель заменён новым.","Клеммная шина / сборная шина","Шина, которая объединяет все свои клеммы. Используйте её как шину PE, шину нейтрали, рельс 24 В или 0 В. Тип PE соединён с землёй.","Тип шины","Частотный преобразователь","Частотный преобразователь. Вход R/S/T (400 В), выход U/V/W на двигатель. Пуск контактом 24 В на DI1 (вперёд) или DI2 (назад). Скорость задаётся с панели или сигналом 0–10 В на AI1. Шина постоянного тока остаётся заряженной после отключения питания, поэтому подождите и измерьте, прежде чем касаться.","Мощность преобразователя (кВт)","Команда пуска от","Задание скорости","Частота с панели (Гц)","Время разгона (с)","Неисправен (нет индикации)","RUN с панели","Команда пуска задана с клемм (DI1/DI2). Измените это в свойствах.","Контакт никогда не замыкается (грязный / сломан)","Контакт залип в замкнутом положении","Кнопка NO (пуск)","Нормально разомкнутая кнопка. Контакт 3-4 замкнут только пока вы её нажимаете. Используйте как START.","Кнопка NC (стоп)","Нормально замкнутая кнопка. Контакт 1-2 в покое замкнут и размыкается при нажатии. Используйте как STOP.","Аварийный стоп (с фиксацией)","Грибовидная головка, контакт NC 1-2, фиксируется при нажатии. Щёлкните ещё раз, чтобы отпустить поворотом.","Переключатель на 2 положения","Переключатель на 2 фиксированных положения с одним контактом NO 3-4. Щёлкните, чтобы повернуть.","Переключатель Ручной-Откл.-Авто","Переключатель на 3 положения. HAND замыкает 13-14, AUTO замыкает 23-24, OFF размыкает оба. Щёлкайте слева, в центре или справа от рукоятки.","Контакты никогда не замыкаются","Контакты загрязнены (никогда не замыкаются)","Заклинило во включённом положении","Концевой выключатель (переключающий)","Концевой выключатель с переключающим контактом. Щёлкните, чтобы задействовать. В покое замкнут C-NC; при срабатывании замыкается C-NO.","Реле давления (переключающее)","Реле давления с переключающим контактом. Щёлкните, чтобы имитировать достижение давления.","Обрыв катушки","Катушка сгорела","Контакты не замыкаются (заклинило)","Контакты приварились в замкнутом положении","Контактор 3-полюсный","Силовой контактор. Катушка A1-A2 замыкает 3 силовых полюса (1-2, 3-4, 5-6) и вспомогательные NO 13-14, 23-24 и размыкает вспомогательные NC 31-32, 41-42. Перед подачей питания проверьте напряжение катушки: катушка на 24 В при подаче 230 В сгорит.","Напряжение катушки","Реле 2 переключающих контакта","Реле 4 переключающих контакта","Реле времени с задержкой на включение","Реле времени с задержкой на включение, питание 24–240 В AC/DC на A1-A2. По истечении выдержки переключающий контакт переключается: 15-18 замыкается, 15-16 размыкается. Отключение питания сбрасывает его.","Задержка (с)","Неисправно (выдержка не отрабатывает)","Реле времени звезда-треугольник","Реле времени звезда-треугольник. При подаче питания контакт STAR 17-18 замыкается сразу. По истечении выдержки он размыкается, а после короткой паузы (0,1 с) замыкается контакт DELTA 27-28. Отключение питания сбрасывает реле.","Время звезды (с)","Неисправно (остаётся в звезде)","Тепловое реле перегрузки","Тепловое реле перегрузки. Подключите его полюса 2-4-6 к двигателю. Установите шкалу по току на шильдике двигателя. При перегрузке оно срабатывает: NC 95-96 размыкается (отключает катушку), а NO 97-98 замыкается. После остывания щёлкните по нему, чтобы сбросить.","Уставка по току (А)","Класс расцепления","Контакт 95-96 разомкнут","Полюс 4 не проводит","Ещё горячее. Подождите, пока биметалл остынет, затем сбросьте.","Реле сброшено.","Асинхронный двигатель с короткозамкнутым ротором, 400 В, соединение треугольником. Треугольник даёт полную мощность на 400 В. Звезда на 400 В даёт только 1/3 момента (именно так работает пускатель звезда-треугольник при пуске). Выберите соединение в клеммной коробке или используйте 6 проводов для звезда-треугольник. Для реверса поменяйте местами две фазы.","Мощность (кВт)","Перемычки клеммной коробки","Механическая нагрузка","Изоляция (МОм)","Обрыв обмотки W","Низкое сопротивление изоляции на землю","Витковое замыкание в обмотке U","Ротор заклинило","Сигнальная лампа","Сигнальная лампа 2 Вт. Загорается при напряжении, близком к номинальному. При напряжении выше 130 % перегорает.","Цвет","Перегорела","Соленоидный клапан 24 В DC (3 Вт)","Маломощный соленоидный клапан 12 В (0,25 Вт)","Позиционер клапана I/P 4–20 мА","Соленоидный / регулирующий клапан","Три модели. Соленоид 24 В: нужен ток около 100 мА. Маломощная катушка: открывается примерно с 17 мА, поэтому её может питать калибратор на 24 мА, но 24 В её сожжёт. Позиционер I/P: клапан открывается пропорционально сигналу 4–20 мА.","Модель","Обрыв катушки","Клапан заклинило в закрытом положении","Резистор / резистивная нагрузка","Обычный резистор. Задайте номинал в свойствах. Используйте его для тренировки измерения сопротивления и делителя напряжения.","Сопротивление (Ом)","Обрыв (сгорел)","Номинал ушёл в 3 раза","Светодиод / диод","Светодиод или диод. Проводит ток только от A (анод) к K (катод). Светодиоду нужен последовательный резистор: без него он сгорает.","Тип","Короткое замыкание","Потенциометр","Потенциометр с выводами 1 и 3 и движком W. Используйте его с опорным напряжением 10 В, чтобы подавать 0–10 В на вход AI1 преобразователя. Щёлкните по ручке, чтобы повысить значение на 10 %.","Всего (кОм)","Положение (%)","Двухпроводный преобразователь 4–20 мА","Преобразователь давления с питанием от токовой петли. Ему нужно не менее 10,5 В на клеммах. Он задаёт ток петли: 4 мА при 0 % и 20 мА при 100 %. Значение параметра процесса задаётся в свойствах.","Значение процесса (%)","Неисправен (0 мА)","Застрял на 3,8 мА","Застрял на 21,5 мА","Аналоговый вход ПЛК (250 Ом)","Плата аналогового входа ПЛК, 4–20 мА с шунтом 250 Ом (1–5 В). Показывает ток петли и сигнализирует об обрыве провода ниже 3,6 мА.","Датчик приближения (3-проводный)","Индуктивный 3-проводный датчик. BN коричневый = +24 В, BU синий = 0 В, BK чёрный = выход. PNP коммутирует на выход +24 В, NPN коммутирует 0 В. Щёлкните по датчику, чтобы поднести металлическую мишень.","Тип выхода","Контакт","Неисправен","Дискретный вход ПЛК (24 В)","Дискретный вход ПЛК, sink или source в зависимости от подключения общего. Чтобы считаться включённым (ON), на I0 относительно 0V нужно 15 В или больше.","Проходная клеммная колодка на DIN-рейке. Каждый номер соединяет верхний и нижний винт. Используйте её для нумерации и упорядочивания полевой проводки. Ослабленный винт — классическая неисправность: задайте её в имитации неисправности.","Клемма (1 канал)","Клеммная колодка 4 канала","Клеммная колодка 8 каналов","Клеммная колодка 12 каналов","Клемма PE (земля)","Желто-зелёная клемма защитного заземления. Оба винта — земля. Подключайте к ней каждый металлический корпус и каждую станину двигателя.","Соединительная коробка (6 каналов)","Соединительная коробка. Все шесть клемм — одна точка. Используйте её для разветвления или соединения кабеля либо как общую точку.","Левая верхняя клемма ослаблена","Кабельный наконечник / гильза","Опрессованный конец на проводнике: кольцевой наконечник, вилочный наконечник, штырь или гильза. Плохая опрессовка или ослабленный винт даёт нагрев. Неисправности: обрыв опрессовки или повышенное сопротивление (нагрев).","Сечение кабеля (мм²)","Опрессовка разорвана (провод выдернут)","Повышенное сопротивление (ослаблено / окислено)","Сечение жилы (мм²)","Длина (м)","Кабель 2-жильный (DC / управление)","2-жильный кабель. Сопротивление жил реально: длинный тонкий кабель даёт падение напряжения. Неисправности: обрыв жилы, жилы касаются друг друга.","Кабель 3-жильный (L N PE)","3-жильный однофазный кабель: L коричневый, N синий, PE жёлто-зелёный. Проверьте сечение по автомату: 1,5 мм² — 16 А, 2,5 мм² — 24 А (способ прокладки C, округлено).","Кабель 4-жильный (3 фазы + PE)","4-жильный кабель двигателя: L1 коричневый, L2 чёрный, L3 серый, PE жёлто-зелёный.","Кабель 5-жильный (3 фазы + N + PE)","5-жильный кабель: L1 L2 L3 N PE. Обычно используется для питания щита.","Контрольный кабель 7-жильный (нумерованный)","Нумерованный контрольный кабель. Жилы различаются по номерам, а не по цвету. Перед подключением всегда прозванивайте жилы.","Настенная розетка 230 В с прибором","Розетка. Подключите L, N и PE к её клеммам. Выберите включённый прибор. Неисправный прибор может давать утечку на землю: проверьте с ним УЗО.","Прибор (Вт)","Прибор даёт утечку на землю (около 50 мА)","Короткое замыкание в приборе","Патрон с потолочной розеткой","Потолочная розетка с лампой. L — коммутируемая фаза, N — нейтраль, PE — земля. Загорается при 230 В.","Лампа (Вт)","Лампа перегорела","Утечка на землю","Контакты обгорели (никогда не соединяются)","Настенный выключатель одноклавишный","Одноклавишный настенный выключатель. Щёлкните, чтобы переключить. В верхнем положении он замыкает C на L1.","Проходной выключатель","Проходной выключатель для освещения лестницы. Общий C идёт на L1 или L2. Два таких выключателя управляют одной лампой из двух мест.","Перекрёстный выключатель","Перекрёстный выключатель. Прямое или перекрёстное соединение. Поставьте его между двумя проходными выключателями, чтобы управлять лампой из трёх мест.","УЗО 2-полюсное","Устройство защитного отключения. Срабатывает, когда токи в L и N отличаются больше, чем его чувствительность: этот ток утекает на землю (через человека или неисправный прибор). 30 мА защищает людей. Нажмите кнопку T для проверки.","Чувствительность (мА)","Не срабатывает при утечке (опасно)","Срабатывает при половине чувствительности","Кнопка проверки: сработало. УЗО исправно.","Кнопка проверки нажата: УЗО НЕ сработало. Замените УЗО.","Сначала включите его, затем проверяйте.","Зуммер / сирена","Зуммер или сирена, 3 Вт. Звучит при напряжении выше 80 % от номинального. Модели на постоянном токе в реальности чувствительны к полярности, здесь важно только напряжение.","Кнопка 1NO + 1NC","Кнопка с двумя контактами: 1-2 нормально замкнутый и 3-4 нормально разомкнутый. При нажатии переключаются оба. Удобно для пуска и остановки одной кнопкой.","Ключ-переключатель","Переключатель на два положения, который можно повернуть только ключом. Применяется для режимов местный/дистанционный или обслуживания.","Поплавковый / уровневый выключатель (переключающий)","Выключатель уровня с переключающим контактом. Щёлкните, чтобы имитировать подъём поплавка до заданного уровня.","Реле потока (переключающее)","Реле потока с переключающим контактом. Щёлкните, чтобы имитировать наличие потока.","Термостат (переключающий)","Термостат с переключающим контактом. Щёлкните, чтобы имитировать достижение заданной температуры.","Реле времени с задержкой на отключение","Реле времени с задержкой на отключение и входом запуска. Держите A1-A2 под напряжением постоянно. Пока на B1 есть напряжение, контакт включён (15-18 замкнут). Когда напряжение на B1 пропадает, контакт возвращается через установленное время.","Реле контроля фаз","Контролирует три фазы. Если фаза пропала или напряжение упало более чем на 20 %, контакт 15-18 размыкается. Включайте его в цепь управления каждого важного двигателя.","Однофазный двигатель 230 В","Однофазный асинхронный двигатель 230 В. В первые мгновения потребляет примерно в 6 раз больше рабочего тока. Заклинивший двигатель перегревается и сгорает.","Вал заклинило (заторможен)","Обрыв обмотки","Утечка обмотки на корпус","Двигатель постоянного тока 24 В","Двигатель постоянного тока 24 В. Вращается в одну сторону при + сверху и в другую, если поменять полярность. Большой пусковой ток, затем меньший рабочий.","Мощность (Вт)","Вал заклинило","Щётки изношены (обрыв)","Нагревательный элемент 230 В","Резистивный нагреватель. Сопротивление равно квадрату напряжения, делённому на мощность. Его можно измерить мультиметром при отключённом питании. Неисправности: обрыв нагревателя, утечка на металлическую оболочку.","Утечка на оболочку","Метка цепи (GND, +24V...)","Все метки цепей с одним и тем же именем электрически соединены без рисования провода. Используйте GND, +24V, 0V, L1..., чтобы большие схемы оставались аккуратными.","Имя","Заметка (текст)","Свободная текстовая заметка. Напишите название машины, мощность, предупреждение или напоминание.","Текст","Рамка на чертеже для щита, корпуса или полевой зоны (например QC1, полевой ящик, моторная). Она не влияет на схему. Перетаскивайте её за заголовок.","Заголовок","Рамка щита (малая)","Рамка щита (средняя)","Рамка щита (большая)","ПЛК 24 В DC, релейные выходы","ПЛК 24 В DC, транзисторные выходы","Компактный ПЛК: 8 дискретных входов (24 В DC), 4 релейных выхода (сухие контакты Qn-Cn, 6 А), 2 аналоговых входа 0–10 В. Пишите программу строками вида  Q0 = (I0 or Q0) and I1  на панели «Свойства». Щёлкните RUN/STOP на передней панели, чтобы сменить режим.","Компактный ПЛК: 8 дискретных входов (24 В DC, типа sink: подключайте переключатель от +24 В к входу), 6 транзисторных выходов типа source Q0–Q5 (24 В, по 0,5 А, защита от короткого замыкания), 2 аналоговых входа 0–10 В и 1 аналоговый выход. Программу пишите на панели «Свойства». Щёлкните RUN/STOP на передней панели, чтобы сменить режим.","Программа (одна строка на выход)","ПЛК неисправен (не запускается)","Канал входа I0 повреждён","Выход Q0 повреждён","ПЛК в режиме RUN.","ПЛК в режиме STOP. Выходы отключены.","Плата MCU 5 В (типа Arduino)","Небольшая плата микроконтроллера 5 В. Выводы D0–D5 — входы, или выходы, если программа записывает Q0–Q5 (Qn управляет Dn). Каждый вывод даёт не более 40 мА: светодиод без резистора уничтожит вывод. A0 и A1 считывают 0–5 В как AI0 и AI1. Программа пишется на панели «Свойства».","Программа","Плата неисправна","Твердотельное реле (24 В DC на 230 В AC)","Вход 3–32 В DC (+ и −). Выход коммутирует нагрузку AC A-B без подвижных частей. Настоящие твердотельные реле в выключенном состоянии пропускают несколько мА: маленькая лампа может слабо светиться. Неисправность: короткое замыкание выхода (всегда включено), типичный вид отказа.","Номинальный ток выхода (А)","Выход закорочен (всегда включён)","Выход разомкнут (никогда не включается)","Реле безопасности (2 канала, аварийный стоп)","Контролирует двухканальный аварийный стоп. Питание A1(+)/A2(−) 24 В DC. Канал 1: S11–S12, канал 2: S21–S22 (подключите два контакта аварийного стопа). Пуск: подключите S33–S34 через кнопку START (ручной сброс) или задайте Auto. Когда оба канала замкнуты и сброс выполнен, выходы 13-14 и 23-24 замыкаются. Если один канал разомкнётся, оба выхода отпадают. Перекрёстное замыкание между каналами обнаруживается и блокирует пуск.","Сброс","Выходные контакты приварились (не отпускают)","Аварийный стоп 2-канальный (с фиксацией)","Грибовидная головка с двумя контактами NC: 11-12 и 21-22. Фиксируется при нажатии. Подключите каждый контакт к своему каналу реле безопасности. Щёлкните ещё раз, чтобы отпустить поворотом.","Контакт 11-12 застрял разомкнутым","Контакт 21-22 застрял разомкнутым","Контакты приварились (не размыкаются при нажатии)","Фотоэлектрический датчик (3-проводный)","Диффузный фотоэлектрический датчик. BN = +24 В, BU = 0 В, BK = выход. Щёлкните по датчику, чтобы поставить перед ним объект. Загрязнённая линза или сбитая юстировка — типичная полевая неисправность.","Линза загрязнена (не обнаруживает)","Датчик температуры PT100","Термометр сопротивления: 100 Ом при 0 °C, +0,385 Ом на градус. Измеряйте мультиметром в режиме омметра при отключённой цепи. 138,5 Ом соответствуют 100 °C. Обрыв = бесконечность (обрыв провода), замыкание = менее 60 Ом.","Температура (°C)","Обрыв (обрыв провода)","Дрейф +8 °C","Конденсатор","В установившемся режиме блокирует постоянный ток и пропускает переменный (реактивное сопротивление = 1 / (2 pi f C)). Переходные процессы заряда не моделируются. У электролитических есть вывод +: обратная полярность или слишком высокое напряжение приводит к вскрытию. Неисправности: замыкание, утечка, обрыв.","Ёмкость (мкФ)","Номинальное напряжение (В)","С утечкой (3 кОм)","Катушка индуктивности","Катушка индуктивности с сопротивлением по постоянному току. Пропускает постоянный ток (только сопротивление обмотки) и противодействует переменному (реактивное сопротивление = 2 pi f L). Обрыв обмотки — типичная неисправность.","Индуктивность (мГн)","Сопротивление по постоянному току (Ом)","Витковое замыкание","Терморезистор NTC","Сопротивление падает при росте температуры. R25 — значение при 25 °C, бета 3950. Измерьте в омах при отключённом питании и сопоставьте с температурой.","R при 25 °C (Ом)","Фоторезистор (LDR)","Сопротивление падает при увеличении освещённости: около 1 МОм в темноте, около 1 кОм при ярком свете.","Освещённость (лк)","Стабилитрон","В прямом направлении проводит как диод (0,7 В), а в обратном — выше напряжения стабилизации. Используется как простой источник опорного напряжения. Нужен последовательный резистор: без него сгорит.","Напряжение стабилизации (В)","Светодиод (цвет)","Светоизлучающий диод. Анод A — более длинный вывод. Всегда используйте последовательный резистор: R = (напряжение питания − прямое напряжение) / ток. Около 10–20 мА даёт полную яркость. Выше 50 мА сгорает. Обратная полярность: нет света, нет повреждения (до 5 В).","Диодный мост","AC1/AC2 принимают переменное напряжение, + и − дают постоянное. Выход около 0,9 x Uд − 1,4 В без конденсатора или около 1,414 x Uд − 1,4 В со сглаживающим конденсатором. Пробитый диод замыкает сторону AC; оборванный диод вдвое уменьшает выход.","Сглаживающий конденсатор","Один диод оборван","Один диод пробит","Транзистор NPN","Транзистор PNP","NPN: небольшой ток базы (от B к E) позволяет протекать большому току от C к E (коэффициент hFE). Используйте резистор в базе. Включайте нагрузку между +V и C, а E подключите к 0 В. Сгорит, если у базы нет резистора или нагрузка слишком велика для этого типа.","PNP: потяните базу ниже эмиттера (ток вытекает из базы), чтобы включить. Эмиттер на +V, нагрузка от C на 0 В. Ключ в верхнем плече.","Обрыв коллектора","Обрыв базы","C-E замкнуты","MOSFET N-канальный","MOSFET P-канальный","Ключ, управляемый напряжением: когда Vgs (затвор–исток) выше порога, канал D–S проводит с малым сопротивлением. Затвор не потребляет ток. Не превышайте 20 В на затворе. Нагрузка между +V и D, S на 0 В.","Ключ в верхнем плече на P-канальном транзисторе: исток на +V, затвор опускается ниже истока больше чем на порог — открывается. Нагрузка от D на 0 В.","Обрыв стока","D-S замкнуты","Подзатворный окисел повреждён (замыкание G–S)","Оптопара (типа 4N35)","Светодиод (A–K) управляет фототранзистором (C–E) с гальванической развязкой. Коэффициент передачи тока около 100 %: ток коллектора примерно равен току светодиода. Используйте резистор для светодиода (около 10 мА). Применяется для развязки сигналов ПЛК и полевых сигналов.","Коэффициент передачи (%)","Сторона светодиода неисправна","Сторона транзистора неисправна","Тумблер (вкл–выкл)","Тумблер с фиксацией. Щёлкните, чтобы переключить.","Контакты изношены (никогда не замыкаются)","Ползунковый переключатель (SPDT)","Переключатель: C соединяется с 1 или со 2. Щёлкните, чтобы переключить.","Контакты изношены","Батарея / элемент","Элемент или батарея постоянного тока с внутренним сопротивлением. Разряженная батарея показывает пониженное напряжение, которое проседает под нагрузкой: измеряйте под нагрузкой, а не на холостом ходу.","Разряжена (60 % напряжения, большое внутреннее сопротивление)","Порт USB 5 В","Питание 5 В с самовосстанавливающимся предохранителем 0,5 А. D+ и D− нужны только для трассировки. При токе выше примерно 0,9 А порт отключается на несколько секунд.","Нет выхода","Гнездо питания постоянного тока","Гнездо, питаемое от сетевого адаптера: выберите его напряжение и предел тока. Адаптер, перегруженный более чем на 30 %, отключается на несколько секунд и пробует снова.","Предел тока (А)","Релейный модуль для платы (SPDT, катушка 5/12/24 В)","Небольшое реле для платы. Катушка A–B (около 0,36 Вт) срабатывает при напряжении выше 75 % от номинального и отпускает ниже 15 %. Контакт COM при подаче питания переключается на NO, без питания остаётся на NC. Когда катушку управляет транзистор, ставьте обратный диод параллельно катушке.","Контакт заклинило (не перемещается)","Однорядная штыревая колодка. Каждый вывод независим. Используйте её, чтобы рисовать разъёмы на трассируемой плате.","Вилка и розетка, соединённые вместе. Вывод n сверху соединён с выводом n снизу. Загрязнённые или ослабленные контакты — частая полевая неисправность.","Название микросхемы","Номер вывода VCC","Номер вывода GND","Микросхема неисправна","Микросхема 8 выводов (универсальный DIP)","Микросхема 14 выводов (универсальный DIP)","Микросхема 16 выводов (универсальный DIP)","Варистор (MOV)","Ограничитель перенапряжения в сети. В нормальном режиме цепь разомкнута (мегаомы). Срезает выбросы. После сильного импульса или длительного перенапряжения стареет и в итоге выходит из строя КОРОТКИМ ЗАМЫКАНИЕМ: перегорает предохранитель перед ним или он сам сгорает. Варистор, который показывает малое сопротивление или выглядит треснувшим или почерневшим, нужно заменить.","Номинальное напряжение AC (В)","Отказ коротким замыканием","Состарен (утечка 50 кОм)","Самовосстанавливающийся предохранитель (PTC)","Малое сопротивление, пока ток не превысит порог срабатывания; затем он нагревается, и сопротивление скачком возрастает до килоомов. Остаётся в сработавшем состоянии, пока подано питание, и восстанавливается после снятия питания на несколько секунд. Применяется в USB, питании датчиков и на небольших платах.","Ток удержания (А)","Деградировал (высокое сопротивление)","Кварц / резонатор","Задаёт тактовую частоту микроконтроллера. Для мультиметра в режиме постоянного тока выглядит как разрыв цепи. Треснувший или неисправный кварц делает плату неработающей или нестабильной: проверяйте тактовый сигнал осциллографом, а не мультиметром.","Частота","Треснул / не генерирует","TVS-диод (ограничитель выбросов)","Ограничивает выбросы выше напряжения пробоя, защищая шину питания или линию данных. При слишком большой энергии импульса выходит из строя коротким замыканием. Если TVS на питании показывает короткое замыкание, он выполнил свою задачу: его нужно заменить и найти причину выброса.","Напряжение пробоя (В)","Тиристор (SCR)","Импульс на управляющем электроде (несколько мА, управляющий электрод положителен относительно K) включает его, и он остаётся включённым сам, пока ток анода выше тока удержания (около 5 мА). Выключить можно только сняв ток (или изменив полярность анода). Это демонстрация защёлкивания на постоянном токе; на переменном настоящий SCR закрывается каждые полпериода, а фазовое регулирование здесь не моделируется. Неисправности: пробой, обрыв, нет запуска.","Номинальный ток (А)","Управляющий электрод неисправен (никогда не запускается)","Симистор","Ключ переменного тока. Ток управляющего электрода (несколько мА) включает его, и он остаётся включённым, пока ток нагрузки выше тока удержания. Применяется для управления нагревателями и лампами, часто управляется оптосимистором. Здесь после запуска он проводит полностью, фазовое регулирование (диммирование) не моделируется. Неисправности: пробой (всегда включён), обрыв, неисправный управляющий электрод.","Пробой (всегда включён)","Контрольная площадка / переходное отверстие","Открытая медная площадка. Поставьте её на дорожку, чтобы щупам было куда прикоснуться. Соединяйте её дорожками, как любой другой вывод.","Вход питания (5 / 12 / 24 В)","Разъём питания платы. Верхний вывод — «+», нижний — 0 В (земля). Выключатель «Питание» на верхней панели включает и отключает его.","Резистор (SMD)","Диод (SMD)","Предохранитель (SMD)","Быстродействующий предохранитель. Перегорает при токе выше примерно 1,6 номинала. Заменяйте только на такой же номинал.","Тактовая кнопка","Кнопка без фиксации. Замкнута, пока нажата (режим теста).","Значение (мкФ)","С утечкой (220 Ом)","Электролитический конденсатор. Исправный блокирует постоянный ток (в режиме омметра показывает обрыв). Короткозамкнутый конденсатор на питании — классическая причина перегоревшего предохранителя.","Стабилизатор напряжения (78xx)","Выход (В)","Линейный стабилизатор. На IN нужно как минимум на 2 В больше, чем на выходе. Даёт стабильное напряжение между OUT и GND. Испытательное напряжение мегаомметра его уничтожит.","Прямой пуск двигателя","Пуск/стоп с блок-контактом самоподхвата, тепловым реле и двумя сигнальными лампами. Включите QF1, затем нажмите SB2.","Пуск звезда-треугольник","Главный KM1, звезда KM2, треугольник KM3 с блокировками и реле времени звезда-треугольник KT1. Нажмите SB2 и следите за током и скоростью.","Реверсивный пускатель","Два контактора с электрической блокировкой (контакты NC в цепи каждой катушки). Для реверса меняются местами L1 и L3.","Преобразователь частоты с потенциометром и пусковым выключателем","Двигатель на преобразователе частоты. Поверните SA1 для пуска, скорость задаётся RV1 (0–10 В на AI1). Попробуйте измерить шину постоянного тока после отключения питания.","Токовая петля 4–20 мА","Источник 24 В, двухпроводный преобразователь и аналоговый вход ПЛК. TB1 — размыкаемая клемма: нажмите её, чтобы разорвать петлю и включить прибор последовательно.","Стенд клапанов (практика с калибратором mA)","Три неподключённых клапана: соленоид 24 В, маломощный соленоид, клапан I/P. Выберите калибратор mA, подсоедините OUT+ и OUT− к клапану и подайте ток.","Датчик приближения на вход ПЛК","PNP-датчик подключён к входу ПЛК. Щёлкните по датчику, чтобы поднести металлическую мишень, и считайте состояние DI.","Простая схема постоянного тока (практика измерений)","Источник 24 В, выключатель, 3 резистора и светодиод с последовательным резистором. Измерьте падения напряжения и ток.","Управление 24 В с блоком питания и реле","Блок питания 230 В в 24 В DC управляет реле KA1. Контакт реле включает лампу 230 В.","Цифровой мультиметр (типа Fluke)","Измеряет напряжение, сопротивление, прозвонку, диоды и ток. Правило: выберите функцию на переключателе И вставьте красный щуп в соответствующее гнездо, затем касайтесь щупами.","Прибор выключен. Ставьте переключатель сюда при хранении или замене предохранителя.","V~ (переменное напряжение)","Переменное напряжение, показывается как действующее значение. Применяйте в сети (230 / 400 В), на вторичных обмотках трансформаторов и выходах преобразователей. Нажмите Hz, чтобы увидеть частоту. Щупы параллельно нагрузке.","V⎓ (постоянное напряжение)","Постоянное напряжение для цепей управления 24 В, выходов блоков питания и батарей. Красный на «+», чёрный на «−». Знак минус означает, что щупы перепутаны.","mV⎓ (милливольты)","Малые постоянные сигналы: термопары, падения на шунте. Максимум 600 мВ, выше на дисплее появляется OL.","Ω (сопротивление)","Сопротивление обмотки, нагревателя, резистора или кабеля. Цепь должна быть обесточена и изолирована. Сам прибор выдаёт 0,4 В, поэтому на цепи под напряжением показание будет неверным, а прибор может выйти из строя. Используйте REL, чтобы убрать сопротивление щупов.","Прозвонка (зуммер)","Звучит, когда сопротивление ниже примерно 30 Ом. Быстрая проверка проводов, предохранителей и контактов. Только на обесточенных цепях.","Проверка диодов","Показывает прямое падение: около 0,5–0,7 В для кремния, 1,8–3 В для светодиода. Красный на анод. При обратном включении или обрыве показывает OL.","mA (малый ток)","Постоянный/переменный ток до 400 мА, последовательно с нагрузкой (разорвите цепь и включите прибор в разрыв). Красный щуп вставляется в гнездо mA. Предохранитель 440 мА.","A (ток 10 А)","Ток до 10 А, последовательно. Красный щуп в гнездо 10 А. Предохранитель 11 А. Никогда не подключайте его параллельно источнику напряжения: это короткое замыкание.","Гнёзда (10A / mA / COM / VΩ)","COM — всегда чёрный щуп. VΩ — для вольт, ом, прозвонки и диода. mA и 10A — только для тока. Если при измерении напряжения оставить красный щуп в гнезде тока, источник окажется замкнут, и предохранитель перегорит.","Фиксирует показание, чтобы его можно было прочитать после снятия щупов, например в тесном шкафу.","Переключает автоматический и ручной диапазоны, а в ручном режиме переходит к следующему диапазону. Ручной диапазон считывает быстрее и устойчив, когда значение скачет.","Записывает минимальное и максимальное значения. Повторное нажатие переключает: текущее, MAX, MIN, выкл. Удобно для провалов напряжения и пуска двигателя.","REL Δ (относительное)","Принимает текущее показание за ноль и показывает отклонения от него. Сначала замкните щупы между собой в диапазоне Ω, чтобы убрать сопротивление щупов.","Показывает частоту переменного напряжения (диапазон V~). В сети 50 Гц. Выход преобразователя меняется в зависимости от заданной скорости.","Жёлтая кнопка (~ / ⎓)","Переключает диапазоны тока между AC и DC. Диапазоны напряжения имеют отдельные положения переключателя.","Безопасность","Перед использованием проверьте прибор и щупы (трещины изоляции, нужная категория CAT, исправный предохранитель). Проверить–измерить–проверить: проверьте на заведомо находящемся под напряжением источнике, измерьте цепь, снова проверьте на известном источнике. По возможности держите одну руку подальше от щита.","Токоизмерительные клещи","Измеряет ток без разрыва цепи, охватывая ОДИН проводник. Со щупами также измеряет напряжение, сопротивление и прозвонку.","Прибор выключен.","A~ (переменный ток)","Охватите клещами один фазный провод двигателя, чтобы считать линейный ток. Сравните его с током на шильдике. Если охватить два проводника одной цепи, поля компенсируются, и показание будет около нуля.","A⎓ (постоянный ток)","Постоянный ток с датчиком Холла, например для нагрузок 24 В и шин постоянного тока. Перед измерением выполните ZERO на воздухе.","Переменное напряжение щупами, как у мультиметра.","Постоянное напряжение щупами.","Сопротивление щупами, цепь обесточена.","Зуммер прозвонки щупами, цепь обесточена.","Губки и рычаг","Нажмите на рычаг, чтобы раскрыть губки, и сомкните их вокруг одного проводника. В этой лаборатории коснитесь клеммы на схеме, чтобы охватить её провод. Провод должен находиться в центре губок.","Фиксирует отображаемое значение.","Захватывает пусковой ток. Нажмите INRUSH, затем запустите двигатель: пик остаётся на экране. Двигатель при прямом пуске на мгновение потребляет в 6–8 раз больше рабочего тока; при пуске звезда-треугольник примерно треть от этого.","Запоминает наибольший зафиксированный ток (пик) до сброса.","Убирает смещение нуля датчика на A⎓ и сбрасывает записанный пик.","Мегаомметр","Подаёт высокое постоянное напряжение (250–1000 В) между проводником и землёй для измерения сопротивления изоляции в МОм. Применяется на двигателях, кабелях и шинах. Никогда не используется на цепи под напряжением.","Испытательное напряжение (250 / 500 / 1000 В)","Выбирайте по номинальному напряжению оборудования: 500 В для оборудования до 500 В (типичный двигатель 400 В), 1000 В для оборудования 690 В, 250 В для чувствительной или низковольтной проводки управления.","LINE (красный щуп)","Подключается к проверяемому проводнику, например к выводу обмотки двигателя.","EARTH (чёрный щуп)","Подключается к земле (PE) или корпусу двигателя. Для проверки между фазами подключите к другой обмотке.","TEST (удерживать)","Удерживайте, чтобы подать напряжение. Показание растёт по мере заряда кабеля, поэтому подождите около 60 секунд. Если прибор обнаружит на цепи более 30 В, он откажется от испытания. После испытания прибор разряжает цепь через себя: не снимайте щупы, пока показание не упадёт.","Показание и вердикт","Выше 100 МОм — отлично, 10–100 МОм — приемлемо для низковольтного двигателя, 1–10 МОм — на грани (просушите и повторите проверку), ниже 1 МОм — не годится. Важна динамика: записывайте каждое испытание и сравнивайте с предыдущим.","Сначала изолируйте и заблокируйте. Отключите преобразователи, блоки питания, платы ПЛК и электронные датчики: испытательное напряжение их уничтожит. Не касайтесь щупов и обмотки во время испытания и сразу после него.","Калибратор mA / источник токовой петли","Генерирует или измеряет сигнал токовой петли 4–20 мА и сигналы напряжения. Используется для проверки преобразователей, преобразователей I/P, позиционеров клапанов, аналоговых входов ПЛК и соленоидов.","Режим","SOURCE mA подаёт ток в устройство (красный OUT+ на «+» устройства, чёрный OUT− на «−» устройства). SOURCE V даёт 0–10 В. MEASURE mA измеряет ток петли при последовательном включении. LOOP POWER выдаёт 24 В и измеряет ток. SIM TX ведёт себя как преобразователь, потребляя заданный ток от внешнего источника 24 В.","Переходит на 4, 8, 12, 16 и 20 мА — стандартные контрольные точки калибровки. Клапан 0 % закрыт, 100 % открыт для привода «воздух открывает».","Значение за пределами диапазона для проверки, реагирует ли устройство или соленоид на большой ток. Катушка соленоида на 24 В DC потребляет ток по своему сопротивлению: сигнала 24 мА мало для стандартного соленоида 24 В, но достаточно для преобразователя I/P.","+ / − и шаг","Изменяет выход на выбранный шаг. Грубо — 1 мА, точно — 0,01 мА. Значение можно также ввести с клавиатуры.","Пока вы не включите выход, с клемм ничего не поступает. Выключайте выход, прежде чем переставлять щупы.","Предел выходного напряжения","Калибратор может выдавать не более примерно 24 В. Если нагрузке для заданного тока нужно большее напряжение, выход насыщается и появляется предупреждение. Типичная причина: большое сопротивление, разомкнутый контакт или не те клеммы.","Двухполюсный указатель напряжения","Указатель со светодиодной шкалой, без выбора диапазона. Он немного нагружает цепь, поэтому игнорирует наведённые («фантомные») напряжения. Это правильный инструмент для подтверждения отсутствия напряжения.","Светодиодная шкала (12–690 В)","Самый высокий горящий светодиод показывает диапазон напряжения. Шкала приблизительная: для точного значения используйте мультиметр.","Полярность + / −","Показывает полярность постоянного тока. Если горят обе лампы AC — это переменное напряжение.","Самопроверка","Соедините два щупа друг с другом или нажмите самопроверку, чтобы зажечь шкалу от внутренней батареи. Делайте это до и после проверки цепи: проверить–измерить–проверить.","Проверить–измерить–проверить","1) Проверьте указатель на заведомо находящемся под напряжением источнике. 2) Проверьте цепь, отсутствие напряжения на которой нужно подтвердить, по каждой паре (L-L, L-PE, L-N). 3) Снова проверьте известный источник. Если шаг 3 не удался, результат шага 2 ничего не стоит.","Бесконтактный указатель напряжения (ручка)","Обнаруживает переменное электрическое поле вокруг провода под напряжением, не касаясь его. Только быстрая предварительная проверка: он никогда не доказывает отсутствие напряжения.","Светодиод и зуммер","Загорается и звучит, когда рядом с наконечником обнаружено переменное напряжение.","Чувствительность HI / LO","HI обнаруживает примерно от 20 В, LO примерно от 90 В. Используйте LO, чтобы игнорировать слабые паразитные поля рядом с кабелем под напряжением.","Ограничения","Он не обнаруживает постоянное напряжение. Экранированный или бронированный кабель может скрывать поле. Молчание ручки не означает отсутствия напряжения: используйте двухполюсный указатель или мультиметр.","Мультиметр","Мегаомметр","Калибратор mA","Указатель напряжения","Ручка NCV","Заменить предохранитель","Нажмите в режиме обучения, чтобы прочитать вердикт.","последний результат","ИСПЫТАНИЕ","ХОРОШО","ПРИЕМЛЕМО","НА ГРАНИ","НЕГОДНО: пробой изоляции","Источник mA","Источник V","Измерение mA","Питание петли","Имитация преобразователя","ВЫХОД ВКЛ","ВЫХОД ВЫКЛ","OUT+ (красный) на «+» устройства, OUT− (чёрный) на «−» устройства.","Выход 0–10 В, максимум около 25 мА.","Включите прибор последовательно с петлёй.","Подаёт 24 В на двухпроводный преобразователь и измеряет ток петли.","Работает как преобразователь во внешней петле 24 В.","САМОПРОВЕРКА (удерживать)","Проверить–измерить–проверить: проверьте на заведомо находящемся под напряжением источнике, затем свою цепь, затем снова известный источник.","Только быстрая предварительная проверка. Никогда не используйте для подтверждения отсутствия напряжения.","чувствительность","Обнаружено напряжение!","Поля нет","Выберите инструмент по названию (мультиметр, мегаомметр, клещи...)","Режим обучения: ВКЛ","Режим обучения","Нажмите на любую кнопку, положение переключателя или гнездо, чтобы увидеть, что оно делает. В этом режиме ничего не включается.","Что делает каждый элемент управления","не установлен","Нажмите, чтобы выбрать этот щуп, затем нажмите на клемму в схеме","Красный","Чёрный","Клещи","Ручка","Перейдите в режим теста, затем нажимайте на клеммы.","Нажмите на клемму в схеме, чтобы установить выбранный щуп.","нажимайте на клеммы схемы, чтобы устанавливать щупы.","Что это за деталь? (напр. тумблер, клемма L1)","Добавить метку","Меток пока нет. Нажмите на изображение там, где находится деталь, и назовите её. Ваши метки хранятся на этом устройстве.","Моё фото","Удалить фото","Закрыть","Сведите пальцы или прокрутите для масштабирования. Нажмите на деталь, чтобы подписать её.","Мои фото этого устройства","Добавьте фото реального устройства на вашем предприятии, увеличьте и подпишите его детали. Фото остаются только на этом устройстве.","Память телефона заполнена. Сначала удалите более старое фото.","Не удалось прочитать это фото.","Добавить фото","Устройство отключения (изоляции)","Устройство управления: НЕ изоляция","Машина / нагрузка","Источник энергии","Элемент набора LOTO","Открыть эту деталь","Нажмите на синий номер, чтобы увидеть, что делает эта деталь. Сведите пальцы или прокрутите для масштабирования, перетащите для перемещения.","Снаружи","Внутри (разрез)","LOTO применён","Заблокировано: запорное устройство и навесной замок не дают рукоятке перейти в положение ON. В этом вся идея.","Простыми словами","Как заблокировать","Как доказать, что это безопасно","Типичные ошибки","Поворотный разъединитель / выключатель-разъединитель","Ножевой разъединитель","Модульный автоматический выключатель (DIN-рейка)","Автоматический выключатель в литом корпусе","Вилка и розетка","Держатель предохранителя / выключатель-предохранитель","Выключатель света","Кнопка «Стоп»","Аварийный останов","Шаровой кран (рукоятка)","Задвижка / вентиль (маховик)","Дисковый затвор (рукоятка)","Быстроразъёмное пневматическое соединение","Личный навесной замок безопасности (красный)","Один замок, один ключ, один человек. Ключ остаётся у вас в кармане. Ставится на каждую точку отключения, на которой вы работаете.","Никогда не одалживайте свой ключ и не используйте чужой замок.","Замок отдела (синий, с одинаковыми ключами)","Используется командой, ключи одинаковые. Применяйте только если ваша процедура разрешает общие замки. Он НЕ заменяет ваш личный замок.","Любой, у кого есть копия ключа, может его открыть, поэтому это слабая защита для человека, находящегося под риском.","Замок посетителя / подрядчика (жёлтый)","Выдаётся подрядчикам и посетителям, работающим на оборудовании.","То же правило: личный ключ, личная бирка.","Замок с мастер-ключом (чёрный)","Замок руководителя, который открывает и другие замки. Не предназначен для обычной блокировки: он лишает защиты личные замки.","Только для аварийного снятия уполномоченным лицом.","Мультизамковая накладка (6 отверстий)","Шарнирная планка с несколькими отверстиями. Устанавливается на точку (через отверстие разъединителя или через другое запорное устройство), чтобы каждый работник добавил личный замок. Групповая блокировка.","Накладка сама ничего не блокирует: ей нужно запорное устройство или отверстие под ней.","Групповой замковый бокс","Хранит ключи от замков на нескольких точках. Каждый работник вешает на бокс свой личный замок, поэтому ключи можно достать только когда закончат все.","Применяйте для длительных работ с множеством точек отключения и многими людьми.","Фиксатор для модульного автомата (1 полюс)","Надевается на рычажок автомата на DIN-рейке и имеет отверстие под замок. Подходит для одного или двух полюсов.","Не подходит для автомата в литом корпусе с широкой рукояткой.","Многополюсная блокирующая планка для модульного автомата (3 полюса)","Планка, которая удерживает сразу несколько рычажков модульных автоматов в положении OFF. Подходит для трёхфазных автоматов на DIN-рейке.","Соединители рукояток и планки должны удерживать все полюса в положении OFF.","Блокировка для автомата в литом корпусе / широкой рукоятки","Закрывает широкую рукоятку автомата в литом корпусе и принимает замок.","Подходит для рукояток толщиной примерно от 10 до 30 мм.","Блокировка для шарового крана / рукоятки","Зажимается вокруг трубы и рукоятки, чтобы рукоятка не могла двигаться. Подходит для четвертьоборотной арматуры.","Сначала закройте кран, затем установите. Не подходит для арматуры с маховиком.","Колпак маховика для задвижки / вентиля","Двухсекционный колпак, запирающий маховик. Регулируется под большинство размеров маховиков.","Полностью закройте кран, прежде чем устанавливать колпак.","Блокировка для дискового затвора","Пластина, удерживающая рукоятку затвора в закрытой прорези.","Предназначена для рукояток с зубчатой пластиной на дисковых затворах.","Блокировка вилки (кожух)","Закрывает вилку после отсоединения, чтобы никто не мог воткнуть её обратно.","Сначала отсоедините, затем заблокируйте вилку и держите её в поле зрения.","Тросовая блокировка (регулируемая)","Стальная тросовая петля с замком. Подходит для необычных форм, нескольких кранов сразу или рукоятки, на которую не подходит ни один фиксатор.","Затяните трос так, чтобы рукоятка не могла двигаться.","Блокировка быстроразъёмного пневмосоединения","Надевается на отсоединённое воздушное соединение, чтобы его нельзя было подключить снова. Отсоедините, затем сбросьте воздух после соединения.","Никогда не блокируйте соединение, которое всё ещё подключено и находится под давлением.","Блокировка держателя предохранителя","Удерживает держатель патрона в открытом положении, либо предохранитель вынимают и блокируют пустой держатель.","Вынуть предохранитель — это не отключение, если оно не заблокировано.","Кожух кнопки / аварийного останова","Фиксирует кнопку управления на месте. Только для устройств управления: заблокированная кнопка «Стоп» не отключает энергию.","Никогда не единственная защита. Используйте вместе с настоящей точкой отключения.","Кожух настенного выключателя","Закрывает выключатель света. Подходит только для цепей освещения.","Не для отключения машин.","Бирка ОПАСНО не включать","На каждый замок вешается бирка с именем человека, датой, причиной и контактами. Бирка предупреждает других и подсказывает, кому звонить.","Одна бирка — это не замок. Везде, где можно поставить замок, используйте бирку вместе с замком.","Инструмент для проверки отсутствия напряжения. Используйте между всеми фазами и на землю.","Проверить–измерить–проверить.","Страховочный упор / штифт (гравитация)","Механически удерживает поднятую часть (ползун пресса, подъёмник), чтобы она не могла упасть.","Гравитация — тоже источник энергии: отключение воздуха не мешает ползуну упасть.","Продувочный / сбросной клапан","Сбрасывает запертое давление (воздуха или жидкости) после того, как подача отключена и заблокирована.","Открывайте медленно, встаньте сбоку, затем убедитесь, что манометр показывает ноль.","Разрядная штанга (резистивная)","Безопасно разряжает конденсаторы. Конденсаторы звена постоянного тока преобразователя также сами разряжаются за несколько минут.","После разряда измерьте, чтобы подтвердить.","Двигатель конвейера: замена изношенной муфты","Вам нужно заменить муфту между двигателем и редуктором конвейера. Отключите машину и приведите её в безопасное состояние.","Сеть 400 В","Пускатель двигателя","Двигатель конвейера","QS1 главный разъединитель (дверца шкафа)","F1 автомат цепи управления (24 В от шкафа ПЛК линии)","Эта цепь питается от другого шкафа, поэтому QS1 её не отключает.","SB1 кнопка «Стоп»","SB0 аварийный останов","Электрическая: питание двигателя 400 В","Электрическая: управление 24 В от другого шкафа","Пневматический пресс: устранение затора под ползуном","Деталь застряла под ползуном небольшого пневматического пресса. Вы собираетесь залезть рукой в зону инструмента. Отключите все источники энергии пресса.","Заводской воздух 6 бар","Ресивер","Цилиндр пресса + ползун","V1 клапан подачи сжатого воздуха","QF2 автомат питания пресса (соленоиды и ПЛК)","Кнопка двуручного пуска","Электрическая: 230 В на катушки соленоидов и ПЛК","Пневматическая: 6 бар в линиях, ресивере и цилиндре","Откройте продувочный клапан и стравите воздух","Гравитация: поднятый ползун может упасть","Установите страховочный упор под ползун","Насосная станция с преобразователем: замена торцевого уплотнения","Торцевое уплотнение насоса течёт. Насос управляется преобразователем частоты. Вы будете вскрывать корпус насоса и работать рядом с клеммами преобразователя. Отключите всё.","Преобразователь частоты (шина постоянного тока)","Насос","QS1 разъединитель преобразователя","F2 питание управления преобразователя 24 В","V1 всасывающая задвижка (маховик)","V2 напорная задвижка (рукоятка)","Электрическая: 400 В на преобразователь и двигатель","Электрическая: питание управления 24 В","Накопленная электрическая: конденсаторы шины постоянного тока преобразователя (до примерно 560 В)","Дождитесь разряда шины постоянного тока (по табличке преобразователя: 5 минут)","Гидравлическая: давление воды в корпусе (4 бар)","Откройте дренаж корпуса и сбросьте давление","Линия упаковки: три человека, одна работа (групповая блокировка)","Вы, Ahmed и Mona будете одновременно работать на разных участках линии упаковки. Каждый из вас должен быть защищён личным замком на главном автомате, и воздух тоже должен быть отключён.","Линия упаковки","Заводской воздух","QF1 главный автомат (100 А)","V1 клапан подачи воздуха","Вилка этикетировщика (розетка 230 В)","Электрическая: питание линии 400 В","Электрическая: вилка этикетировщика 230 В","Пневматическая: 6 бар в линии","Дозатор с питанием от розетки","Дозатор подключён к розетке и использует сжатый воздух для пережимного клапана. Безопасно замените дозирующую насадку.","Розетка 230 В","Дозатор","Вилка питания машины","Быстроразъёмное соединение воздуха","Выключатель света в помещении (только освещение)","Электрическая: 230 В на машине","Пневматическая: 6 бар заперто после соединения","Сбросить накопленную энергию","Что такое LOTO","Lock-out tag-out — процедура, которая делает машину безопасной для работы: каждый источник энергии отключается, блокируется личным навесным замком, помечается биркой, сбрасывается накопленная энергия, и до того как кто-либо к ней прикоснётся, подтверждается отсутствие напряжения.","Шесть шагов","1) Подготовка: знать источники энергии, предупредить людей. 2) Обычная остановка. 3) Отключить каждый источник. 4) Заблокировать и пометить биркой каждую точку. 5) Сбросить накопленную энергию. 6) Проверка: попытаться запустить, затем подтвердить индикатором.","Виды энергии","Электрическая, пневматическая, гидравлическая, гравитация (поднятые части), натяжение пружин, тепловая, химическая и накопленная электрическая энергия в конденсаторах (шина постоянного тока преобразователя держит до примерно 560 В в течение нескольких минут).","Что НЕ является отключением","Кнопка «Стоп», аварийный останов, переключатель, выход ПЛК или программная блокировка — это устройства управления. Они могут выйти из строя или быть нажаты кем-то другим. Точкой отключения является только устройство, которое физически разрывает путь энергии (разъединитель, автомат, кран, вынутая вилка).","Замки и ключи","Один замок, один ключ, один человек. Ключ остаётся у вас. Вы снимаете только свой собственный замок. Если человека нет на месте, выполняется установленная процедура снятия (руководитель, проверки, осмотр); мастер-ключи и болторезы — крайняя мера.","Бирки","На бирке указываются имя работника, дата, причина и контакты. Она крепится к каждому замку. Только бирка (без замка) допускается лишь тогда, когда замок установить невозможно, и с дополнительными мерами защиты.","Групповая блокировка","Каждый работник ставит личный замок на накладку каждой точки или на групповой замковый бокс, в котором лежат ключи от замков на точках. Машина возвращается в работу только после снятия последнего личного замка.","Проверка","Попытайтесь запустить машину штатными органами управления (все отошли), затем подтвердите индикатором: проверьте на заведомо находящемся под напряжением источнике, проверьте каждую пару и на землю, снова проверьте известный источник. Проверьте манометры на давление жидкости и шину постоянного тока преобразователя. Не доверяйте единственному результату.","Сторона питания","всегда под напряжением","Сторона нагрузки","Табличка с номиналом","C16 = срабатывает тепловой расцепитель на 16 А, электромагнитный при 5–10-кратном токе номинала. IEC 60898 — стандарт для бытового и лёгкого промышленного применения.","Клеммы","Входящее питание сверху остаётся под напряжением на винте клеммы даже когда автомат выключен. Считайте верхнюю часть находящейся под напряжением.","Клемма","Винт подвода питания. Всегда под напряжением со стороны шины.","Биметалл (тепловой)","Нагревается и изгибается от тока перегрузки. Медленный: срабатывает за секунды или минуты.","Катушка и плунжер (электромагнитный)","Короткое замыкание выбрасывает плунжер за миллисекунды и размыкает контакты.","Контакты","Дугогасительная камера","Стальные пластины разделяют и охлаждают дугу, когда контакты размыкаются под нагрузкой.","Соединительная планка расцепления","Если срабатывает один полюс, эта планка размыкает все полюса. Трёхфазный двигатель ни в коем случае не должен продолжать работать на двух фазах.","После перевода в положение OFF проверьте сторону нагрузки двухполюсным указателем по каждой паре и на землю.","Сторона питания автомата остаётся под напряжением. Никогда не касайтесь его верхних клемм.","Ставить замок на дверцу шкафа, а не на рычажок автомата.","Использовать сработавший автомат как точку отключения: сработавший автомат может быть взведён кем-то другим.","Забыть, что клеммы автомата сверху находятся под напряжением.","IEC 60947-2 / 60898. Автомат с запираемой рукояткой принимается как точка отключения только если он маркирован как пригодный для разъединения.","Автомат на DIN-рейке, который защищает цепь и одновременно её коммутирует. Однополюсный автомат размыкает только фазный провод. Для однофазного отключения лучше двухполюсное устройство (фаза и ноль). Фиксатор на рычажке удерживает его в положении OFF.","Питает: розеточные или осветительные цепи, 230 В.","Переведите автомат в положение OFF.","Наденьте блокирующий фиксатор автомата на рычажок.","Добавьте свой замок и бирку.","Однополюсный автомат (однофазный, модульный)","Два полюса, связанные вместе. Применяется для двухфазных нагрузок (400 В между L1 и L2) или однофазных с коммутацией нуля. Оба полюса размыкаются вместе, а общая рукоятка блокируется одной планкой.","Питает: небольшие нагреватели, двухфазные нагрузки 400 В или 230 В с отключением нуля.","Переведите общую рукоятку в положение OFF.","Установите многополюсную блокирующую планку на оба рычажка.","Двухполюсный автомат (две фазы или фаза + ноль)","Три полюса с общей планкой расцепления. Защищает и коммутирует трёхфазную цепь. Планка поверх трёх связанных рычажков удерживает их все в положении OFF, и одного замка на планке достаточно для одного человека.","Питает: трёхфазные двигатели и щиты, 400 В.","Переведите три связанных рычажка в положение OFF.","Установите блокирующую планку на 3 полюса.","Добавьте свой замок и бирку. Если работают несколько человек, добавьте накладку.","Трёхполюсный автомат (трёхфазный, модульный)","Автоматический выключатель в литом корпусе (MCCB, 3 полюса)","Большой автомат в главном щите. У него широкая рукоятка с тремя положениями: ON, OFF и СРАБОТАЛ (посередине). Сработавший автомат не считается отключённым: кто-то может его взвести. Заблокируйте его в положении OFF фиксатором для широкой рукоятки. Уставки расцепления регулируются поворотными регуляторами.","Питает: машину или подщит, до сотен ампер.","Широкая рукоятка","Три положения: ON, OFF и СРАБОТАЛ (посередине). После срабатывания его нужно полностью перевести в OFF, а затем в ON. Блокирующий фиксатор удерживает его в положении OFF.","Регулятор теплового расцепителя (Ir)","Задаёт ток перегрузки. Если выставить слишком высоко, кабель может перегреться раньше, чем сработает автомат.","Регулятор электромагнитного расцепителя (Im)","Задаёт порог срабатывания при коротком замыкании. Если слишком высокий, удалённое повреждение может его не отключить.","Входные клеммы (сверху)","Всегда под напряжением: замок не делает их безопасными.","Входной наконечник","Медный наконечник для кабеля или шины. Находится под напряжением от сети даже в положении OFF.","Контакт и дугогасительная камера","Мощные контакты размыкаются быстро. Пластины разделяют дугу, чтобы она остыла и погасла.","Тепловой биметалл","Изгибается от тепла тока перегрузки.","Электромагнитная катушка","Сильное магнитное притяжение при коротком замыкании размыкает контакты почти мгновенно.","Общая планка расцепления","Соединяет три полюса, чтобы они размыкались вместе.","Переведите рукоятку полностью в положение OFF (после срабатывания: сначала в OFF).","Установите фиксатор для широкой рукоятки.","Добавьте свой замок и бирку. Для бригады добавьте накладку или групповой замковый бокс.","Проверьте клеммы нагрузки: все пары и на землю. До и после проверьте сам указатель на известном источнике.","Блокировать сработавший автомат: он не в положении OFF, а лишь сработал.","Доверять входным клеммам после OFF: они всё ещё под напряжением.","IEC 60947-2. Пригоден для отключения только если маркирован символом разъединителя.","Поворотный разъединитель (главный выключатель)","Выключатель нагрузки с поворотной рукояткой. Размыкает все три фазы вместе с двойным разрывом видимого типа на каждом полюсе. В положении OFF в рукоятке есть отверстие под замки, поэтому она блокируется напрямую. На дверце щита она же служит блокировкой двери.","Питает: машину или весь щит, обычно трёхфазное 400 В.","Разъединитель","Вспомогательный контакт","Рукоятка","Поверните в положение 0 (OFF). В положении OFF язычок рукоятки совпадает с отверстием под замок, поэтому её можно блокировать напрямую. Пока она заблокирована, её нельзя повернуть в положение I.","Шильдик","Проверьте номинал (А), категорию применения (AC-23 = двигательная нагрузка) и что он маркирован как разъединитель.","Крепёжные винты","Корпус — это не отключение. За ним входные клеммы остаются под напряжением.","Входные клеммы 1, 3, 5","Входящее питание. В положении OFF всё ещё под напряжением: держите пальцы подальше.","Неподвижные контакты","Посеребрённые площадки. На каждом полюсе их по две, поэтому ток разрывается в двух местах.","Вращающийся мостик","Поворачивается на 90 градусов вместе с рукояткой. В положении OFF стоит вертикально: виден воздушный зазор.","Зазор в положении OFF большой и определяется кулачком, поэтому выключатель можно использовать как разъединитель.","Вспомогательный контакт","Размыкается раньше главных контактов и сообщает цепи управления остановиться первой.","Сначала остановите машину штатно (разъединитель не предназначен для отключения большого тока повреждения).","Поверните рукоятку в положение 0 (OFF).","Проденьте личный замок в отверстие рукоятки, добавьте бирку. Для нескольких человек используйте накладку.","Откройте щит (если это разрешает ваша процедура) и проверьте клеммы нагрузки двухполюсным указателем, все пары и на землю, проверяя сам указатель до и после.","Помните: входные клеммы этого разъединителя всё ещё под напряжением.","Блокировать блокировку двери, но не рукоятку.","Использовать аварийное открытие для доступа к двери и оставить разъединитель включённым.","IEC 60947-3 и IEC 60204-1 (6.3): устройство отключения питания должно блокироваться в положении OFF.","Замкнут","Ножевой выключатель (с предохранителями)","Старый, но очень наглядный разъединитель. Ножи выходят из губок, и зазор виден своими глазами. У многих в ножах стоят предохранители. Осторожно: сторона шарнира или губки со стороны питания могут оставаться под напряжением.","Питает: старые двигатели и щиты, 400 В.","Зазор виден","Рукоятка-перекладина","Перемещает все три ножа вместе. Замок продевается в отверстие рукоятки.","Предохранитель в ноже","Во многих ножевых выключателях предохранитель стоит в самом ноже: при размыкании выключателя предохранитель тоже выходит из цепи.","Клемма шарнира","На многих щитах шарнир — это сторона питания: под напряжением даже при разомкнутом выключателе. Проверьте, какая сторона подводит питание.","Губка (зажим)","Нож входит в губку. Изношенные губки перегреваются: ищите следы пригара.","Полностью раскройте ножи и проверьте зазор на глаз.","Проденьте замок в отверстие рукоятки или используйте накладку и тросовый замок.","Добавьте бирку.","Проверьте сторону нагрузки предохранителей между собой и на землю.","Работать на клеммах шарнира, считая, что разомкнутый выключатель означает отсутствие напряжения.","Размыкать ножевой выключатель под большой нагрузкой: может возникнуть дуга.","Видимый разрыв — самая надёжная форма отключения.","Предохранитель извлечён","Предохранитель установлен","Держатель и предохранитель","Предохранитель — намеренно слабое звено: тонкий элемент плавится при перегрузке или коротком замыкании. Держатель с выдвижной кареткой может отключить цепь: выньте предохранитель и заблокируйте каретку или пустой держатель. Никогда не устанавливайте предохранитель другого номинала.","Питает: цепи управления, небольшие нагрузки, ответвления к двигателям.","Предохранитель в руке","Керамический корпус, заполненный песком","Клеммы держателя","Обе клеммы пустого держателя могут оставаться под напряжением со стороны питания.","Каретка предохранителя","Если её вынуть, цепь размыкается. Блокирующий колпак не даёт вставить её обратно.","Торцевой колпачок","Контактная поверхность. Плохой контакт здесь нагревает предохранитель.","Узкая перемычка","Здесь элемент самый тонкий, поэтому при перегрузке он плавится первым.","Песчаный наполнитель","Поглощает энергию и гасит дугу, когда плавится элемент.","Индикатор","Маленький штифт выскакивает, когда предохранитель перегорел.","Отключите нагрузку, затем выньте каретку предохранителя или сам предохранитель.","Установите блокирующий колпак предохранителя на каретку или на пустой держатель.","Добавьте свой замок и бирку. Держите предохранитель при себе.","Проверьте сторону нагрузки держателя двухполюсным указателем.","Заменять перегоревший предохранитель на больший или на проволоку: тогда цепь защищает кабель, сгорая.","Вынимать предохранитель под нагрузкой: возникает дуга.","IEC 60269. Предохранитель — это защита, а не разъединитель, если только он не стоит в предохранителе-разъединителе.","Обесточен","Под напряжением","Контактор (коммутация двигателя)","Контактор — это выключатель с электрическим приводом. Катушка притягивает якорь, и три силовых контакта замыкаются. Он целый день включает и останавливает двигатель, но он НЕ разъединитель: контакты могут привариться в замкнутом состоянии, якорь можно нажать рукой или удерживать выходом ПЛК, а клеммы над ним остаются под напряжением. Отключайте выше по цепи.","Питает: двигатель или нагреватель, коммутируемый управляющим сигналом.","Катушка 24 В DC","нажать для проверки","Под напряжением: якорь притянут","Пружина удерживает контакты разомкнутыми","воздушный зазор","Клеммы 1, 3, 5 (питание)","Сторона питания: постоянно под напряжением. Размыкание контактора её не снимает.","Кнопка проверки","Нажатие замыкает контакты вручную. Рука или инструмент могут запустить двигатель даже при обесточенной катушке.","Клеммы катушки A1/A2","Катушка может питаться от другого шкафа. Отключение силовой цепи это напряжение не снимает.","AC-3 = режим пуска двигателя. Перед проверкой уточните напряжение катушки.","Подвижные контакты","Посеребрённые мостиковые контакты. После короткого замыкания они могут свариться и оставаться замкнутыми при обесточенной катушке.","Возвратная пружина","Возвращает якорь и размыкает контакты, когда катушка обесточивается.","Якорь","Подвижное железо. Выход ПЛК, реле или рука могут удерживать его притянутым.","Катушка","Нескольких ватт достаточно для удержания контактов. Обесточенная катушка означает лишь отсутствие сигнала управления, а не отключение.","Верхний ряд — сторона питания, всегда под напряжением.","Контактор нельзя заблокировать как точку отключения.","Отключайте выше по цепи: автомат или поворотный разъединитель, который его питает.","Считайте его входные клеммы находящимися под напряжением.","После отключения выше по цепи проверьте клеммы со стороны двигателя 2, 4, 6.","Отключить контактор и начать работу на двигателе.","Верить, что «выход ПЛК выключен, значит, безопасно».","IEC 60947-4-1. Контакторы — коммутационные аппараты, а не разъединители.","Отпущена","Нажата (зафиксирована)","Колпак на кнопке «Стоп» лишь не даёт людям нажимать или отпускать её. Он не отключает никакую энергию, поэтому это не LOTO.","Кнопка аварийного останова","Красный грибок быстро останавливает машину в аварийной ситуации. Внутри он размыкает два нормально замкнутых контакта принудительным механизмом. Это устройство управления: оно сообщает контроллеру об остановке, но не отключает машину. На него можно надеть колпак, но это не отключение.","Находится в цепи управления (24 В или 230 В).","Только колпак: НЕ отключение","Нажата: контакты принудительно разомкнуты и зафиксированы","Отпущена: нормально замкнутые контакты пропускают сигнал","Грибовидная головка","Нажмите для остановки. Она фиксируется в нажатом положении. Поверните или потяните, чтобы отпустить. Колпак над ней лишь блокирует руки.","Жёлтый ободок","Жёлтый и красный цвета означают аварийную ситуацию. Эти цвета требуются стандартом.","Блок контактов NC","Два нормально замкнутых контакта последовательно для резервирования. Нажатие кнопки принудительно размыкает их.","Толкатель и фиксатор","Удерживает кнопку в нажатом положении, чтобы машина оставалась остановленной, пока кто-то не отпустит её намеренно.","Пружина","Выталкивает головку вверх, когда её отпускают.","Аварийный останов — не точка отключения. Не используйте его для LOTO.","Если ваша процедура требует колпак на кнопку, устанавливайте его лишь как дополнительное напоминание.","Отключайте на автомате или разъединителе.","Попытайтесь запустить машину штатными органами управления, затем проверьте силовые клеммы как обычно.","Нажать аварийный останов и начать работу.","Заблокировать аварийный останов и назвать его «отключённым».","ISO 13850 / IEC 60204-1: аварийный останов — защитная мера, а не метод отключения (LOTO).","Блок питания 24 В DC (напряжение управления)","Он преобразует 230 В AC в 24 В DC для ПЛК, датчиков и реле. После отключения главного разъединителя этот блок может по-прежнему питаться от другого шкафа, а провода управления могут нести чужое напряжение. Его выходные конденсаторы удерживают заряд несколько секунд. Отключите его собственный входной автомат и подтвердите, что 24 В исчезло.","Питает: ПЛК, датчики, катушки реле, сигнальные лампы.","Предохр.","и фильтр","Выпрямитель","Фильтрующие конденсаторы","Ключевой","транзистор","Трансформатор","(изолирует)","выходные","конденсаторы","Вход AC","Ввод сети. Прежде чем прикасаться, отключите автомат, питающий эту клемму.","Выход 24 В DC","Низкое напряжение, но питает множество устройств. Короткое замыкание всё равно может сжечь провод.","Светодиод DC OK","Зелёный означает наличие выхода. Погасший не доказывает отключения: всегда измеряйте.","Входной предохранитель и фильтр","Защищает блок питания. Предохранитель может перегореть при выходе блока из строя.","Удерживают около 325 В DC в течение нескольких секунд после отключения питания. Подождите, прежде чем вскрывать блок.","Разделяет сторону сети и сторону 24 В. Каждую сторону нужно проверять отдельно.","Выходные конденсаторы","Удерживают 24 В короткое время после отключения.","У блока нет точки блокировки. Заблокируйте автомат, питающий его входы L и N.","Проверьте, не приходит ли 24 В ещё и от другого источника (второго блока питания, батареи, внешнего сигнала).","Измерьте выход «+» относительно «−» и на землю. Подождите конденсаторы. Проверьте прибор на известном источнике.","Забыть, что цепь 24 В может питаться от другого шкафа.","Вскрывать блок через несколько секунд после отключения.","IEC 61558 / EN 61010: выход может быть SELV, вход — нет.","ПЛК и его выходы","ПЛК принимает решения, но не отключает. Выключенный выход, режим «STOP» или программная блокировка могут отказать или быть изменены. Выходные реле могут залипнуть. Некоторые входы и выходы подключены к другому источнику питания, поэтому у ПЛК с отключённым собственным питанием клеммы могут оставаться под напряжением (чужое напряжение).","Управляет: контакторами, клапанами, лампами.","Погасший светодиод не значит отсутствие напряжения","Оптопара","вход","от датчика","Релейный выход","Чужое","напряжение","ПЛК может быть выключен, а эта клемма останется под напряжением","Модуль питания","Его светодиод показывает лишь, что на модуль подано питание. О других цепях он ничего не говорит.","Светодиоды ЦП","RUN или STOP — это программное состояние. Режим STOP не отключает никакую проводку выходов.","Светодиоды входов","Горящий светодиод означает наличие сигнала, в том числе от другого источника.","Светодиоды выходов","Погасший светодиод не доказывает, что провод выхода обесточен. Может присутствовать залипшее реле или чужое напряжение.","ЦП","Выполняет программу. Ошибка или принудительно установленный выход могут включить нагрузку.","Разделяет полевой сигнал и ЦП светом. Полевой провод всё равно может нести 24 В.","Катушка реле","Притягивает выходной контакт. Контакт может привариться.","Чужое напряжение","Питание нагрузки, подведённое через клеммы ПЛК от другого источника. Отключите и этот источник.","У ПЛК нет точки блокировки. Отключите питание самого ПЛК и каждой цепи, подключённой к нему.","Ищите маркировку чужого напряжения (часто это оранжевые провода или предупреждающая наклейка).","Измеряйте на тех клеммах, которых будете касаться, а не на питании ПЛК.","Перевести ПЛК в STOP и начать работу.","Доверять погасшему светодиоду выхода.","IEC 60204-1: программные или управляющие сигналы не могут заменить электрическое отключение.","Звезда (Y)","Треугольник (Δ)","Перемычки","Трёхфазный двигатель","Двигатель — это нагрузка, а не точка отключения. Отключите его на автомате, пускателе или местном разъединителе, затем подтвердите, что клеммная коробка обесточена. Даже после отключения вал может продолжать вращаться (инерция, вентилятор, приводимая нагрузка), а вращающийся двигатель может отдавать напряжение обратно. Дождитесь остановки и застопорьте вал, если рядом работают люди.","Питается от: трёхфазного контактора и автомата (400 В).","вращающийся вал","Клеммная коробка","Звезда: W2 U2 V2 соединены (400 V)","Треугольник: каждая обмотка между двумя фазами","Шильдик","Прочитайте напряжение, схему соединения (Y или Δ), ток и степень защиты IP. Схема соединения определяет, как подключается клеммная коробка.","Открывайте только после того, как цепь отключена и подтверждено отсутствие напряжения.","Вал","Вращающийся вал может затянуть одежду. Он также может продолжать вращаться после отключения.","Кожух вентилятора охлаждения","Вентилятор обдувает рёбра воздухом. Держите его закрытым; он останавливается последним.","Обмотки статора","Три группы катушек, по одной на фазу, создают вращающееся магнитное поле.","Ротор","Медные или алюминиевые стержни в железном сердечнике. Поле увлекает его за собой.","Выводы обмоток U1 V1 W1","В коробку выходят шесть выводов. Перемычки определяют «звезду» или «треугольник».","Неправильные перемычки при питании 400 В сжигают двигатель или оставляют его слабым.","Земля","Соединяет корпус с землёй. Никогда не снимайте.","Отключите на пускателе или автомате и заблокируйте там (у самого двигателя нет точки блокировки).","Дождитесь остановки вала; застопорьте его, если рядом люди.","Перед тем как прикоснуться, проверьте U1, V1, W1 между собой и на землю.","Проверить–измерить–проверить двухполюсным указателем на клеммной коробке, шесть пар.","Работать на двигателе, потому что «он остановился».","Открывать коробку, пока машина ещё вращается и вырабатывает напряжение.","IEC 60034. Вращающийся двигатель может работать как генератор; отключите привод и дождитесь полной остановки.","Однофазный двигатель с рабочим конденсатором","Небольшой двигатель на 230 В, распространённый на вентиляторах, насосах и компрессорах. У него есть главная обмотка и вторая обмотка, питаемая через конденсатор для запуска вращения. Конденсатор может держать болезненный заряд несколько минут после отключения. Отключите питание, затем разрядите конденсатор через резистор, прежде чем касаться его.","Питается от: двухполюсного автомата или вилки, 230 В.","Накопленный заряд: разрядите, прежде чем касаться","Рабочий конденсатор","Синий цилиндр сверху. Он хранит энергию, даже когда двигатель отключён от сети.","Напряжение, скорость, мощность и ёмкость конденсатора.","Охлаждающие рёбра","Пыль и масло на рёбрах заставляют двигатель перегреваться.","Главная обмотка","Питается непосредственно от сети.","Пусковая (вспомогательная) обмотка","Питается через конденсатор. Конденсатор сдвигает фазу, и образуется вращающееся поле.","Может сохранять несколько сотен вольт после отключения. Разряжайте через резистор, никогда отвёрткой.","Простой короткозамкнутый ротор, как у трёхфазного двигателя.","Отключите питание 230 В: автомат или вилку, заблокируйте.","Подождите минуту и разрядите конденсатор через резистор.","Измерьте на выводах конденсатора: должно быть 0 В.","Касаться выводов конденсатора после отключения вилки.","Замыкать конденсатор отвёрткой: искры и повреждения.","IEC 60034 / IEC 61010. Конденсаторы могут сохранять заряд: используйте разрядный резистор.","Работает","Отключён 10 с назад","Через 5 мин","Преобразователь выпрямляет сетевое напряжение в шину постоянного тока (около 560 В при 400 В), которую держат большие конденсаторы, а затем формирует новое переменное напряжение для двигателя. После того как вы отключили и заблокировали питание, конденсаторы удерживают шину заряженной в течение нескольких минут. На табличке преобразователя указано время ожидания (часто 5 минут). Измерьте DC+ относительно DC- и дождитесь, пока значение приблизится к нулю.","Питает: двигатель с регулируемой скоростью. Клеммы управления могут иметь отдельное питание.","ОПАСНО","Подождать 5 мин после отключения питания","Конденсаторы шины постоянного тока","6 диодов","Инвертор","Напряжение шины постоянного тока","Работает: шина около 560 В","Отключён, но шина всё ещё смертельно опасна","Около нуля: измерьте для подтверждения","Дисплей","Погасший дисплей не означает, что шина постоянного тока разряжена.","Предупреждающая табличка","Указывает время ожидания перед открытием крышек.","Клеммы DC+ DC-","Измеряйте здесь между DC+ и DC-. Используйте прибор, рассчитанный на напряжение шины (1000 В).","Шесть диодов превращают трёхфазное переменное напряжение в постоянное.","Большие электролитические конденсаторы. Они медленно разряжаются через разрядные резисторы.","IGBT-транзисторы нарезают постоянное напряжение в новое переменное для двигателя. Выходные кабели тоже под напряжением во время работы.","Вольтметр шины","Показывает, как падает напряжение после отключения. В реальных преобразователях есть разрядный резистор, который может выйти из строя: всегда измеряйте.","Отключите и заблокируйте питание преобразователя (автомат или поворотный разъединитель).","Подождите время, указанное на преобразователе.","Измерьте DC+ относительно DC- и на землю; значение должно быть около нуля.","Проверьте прибор на известном источнике, измерьте шину, проверьте снова.","Открывать крышку через несколько секунд после отключения.","Измерять прибором, не рассчитанным на напряжение шины.","IEC 61800-5-1: преобразователи должны иметь предупреждение и время разряда.","Типы питания: однофазное, двухфазное и трёхфазное","Однофазная сеть — это фазный провод (L) и нейтраль (N): 230 В. Двухфазная нагрузка питается от двух из трёх фаз: 400 В между ними, нейтрали нет. В трёхфазной сети три фазных провода со сдвигом 120 градусов: 400 В между любыми двумя, 230 В от каждого до нейтрали. Для каждой нужен аппарат, который размыкает все её фазные провода, и проверка между каждой парой плюс на землю.","Однофазная","Двухфазная","Трёхфазная","3 проверки:","6 проверок:","3 пары фаз, 3 на землю","Пары для трёхфазной цепи","Добавьте N на землю, если есть нейтраль","Освещение, розетки, небольшие машины. Отключайте двухполюсным аппаратом (L и N).","Две из трёх фаз: 400 В между ними. Нейтрали нет, поэтому оба провода находятся под напряжением относительно земли.","Двигатели и большие нагрузки. Размыкайте все три одновременно.","Синусоида","Напряжение 50 раз в секунду меняется между плюсом и минусом.","Фазовый сдвиг","Две фазы трёхфазной системы сдвинуты на 120 градусов, поэтому L1–L2 составляет 400 В, а не 460 В.","Три волны","Равномерно сдвинутые волны дают в двигателе плавное вращающееся поле.","Пары для проверки","Проверяйте каждую пару; одной проверкой можно пропустить находящийся под напряжением провод.","Выберите аппарат, который размыкает все фазные провода цепи.","Заблокируйте и пометьте биркой.","Проверьте каждую пару, перечисленную на разрезе.","Проверить–измерить–проверить подходящим двухполюсным указателем.","Проверить одну пару и объявить цепь обесточенной.","Отключать только фазу в однофазной цепи.","IEC 60364-5-53 и процедура LOTO предприятия.","Блокирующее устройство фиксирует рукоятку или маховик. Пока замок установлен, кран открыть нельзя.","Шаровой кран (рукоятка на четверть оборота)","Внутри шар с отверстием. Рукоятка вдоль трубы: отверстие совпадает, вода или воздух идут. Рукоятка поперёк трубы: глухая сторона обращена к потоку, и поток прекращается. Положение видно по рукоятке, поэтому это любимый запорный кран для отключения. Блокировка зажимает рукоятку, чтобы она не поворачивалась. Давление может оставаться запертым после крана: сбросьте его перед работой.","Отключает: линии воды, воздуха, масла или газа.","Рукоятка вдоль трубы = ОТКРЫТО","Рукоятка поперёк трубы = ЗАКРЫТО","нет потока","Давление до крана, возможно запертое после крана","Рукоятка","Показывает положение: вдоль трубы — открыт, поперёк — закрыт. Блокировка зажимает её.","Корпус крана","Шар находится внутри. Рассчитан на определённое давление: проверьте маркировку.","Фланцевая труба","Давление может быть с обеих сторон закрытого крана.","Шар с отверстием","Седло","Мягкие седла (PTFE) уплотняют шар. Изношенное седло течёт даже в закрытом положении.","Шток","Поворачивает шар на 90 градусов. Сальниковая набивка вокруг удерживает среду внутри.","Сторона после крана","Запертое здесь давление нужно сбросить, прежде чем вскрывать трубу.","Закройте кран (рукоятка поперёк трубы).","Установите блокировку шарового крана на рукоятку и трубу.","Добавьте замок и бирку, затем сбросьте давление после крана.","Откройте продувочный клапан или посмотрите на манометр: он должен показывать 0 бар и оставаться на 0.","Закрыть кран, но оставить его без замка.","Вскрывать линию, не сбросив запертое давление.","ISO 5211 / процедура LOTO предприятия. Всегда проверяйте нулевое давление.","Задвижка / вентиль (маховик)","Маховик поворачивают много раз, и клин скользит поперёк трубы. Выдвижной шток показывает положение: шток вверху — открыто, шток внизу — закрыто. Маховик легко поворачивается ключом, поэтому блокировка должна запирать сам маховик. Считайте обороты и не доверяйте крану, который вращается слишком свободно: клин может быть болтающимся или сломанным.","Отключает: линии воды, пара, масла.","Шток вверху = ОТКРЫТО","Шток внизу = ЗАКРЫТО","Маховик","Поверните по часовой стрелке для закрытия. Блокирующий колпак запирает его.","Выдвижной шток","Корпус","Номинальное давление и стрелка направления потока отлиты на корпусе.","Клин (затвор)","Скользит поперёк трубы. Болтающийся или сломанный клин оставляет кран внешне закрытым, но протекающим.","Резьбовой шток","Много оборотов лишь немного двигают клин: медленно и точно.","Клин уплотняется на седловых кольцах.","Маховик","Только усилие рук. Не используйте ключ на блокирующем колпаке.","Полностью закройте кран вручную (считайте обороты).","Установите колпак маховика на маховик.","Добавьте замок и бирку, затем сбросьте давление в линии.","Проверьте манометр или откройте точку сброса: давление должно быть нулевым и оставаться нулевым.","Доверять крану, который вращается без сопротивления.","Блокировать кран, закрытый лишь частично.","Один кран может протекать: для опасных сред используйте двойную блокировку со сбросом.","Дисковый затвор (рукоятка с зубчатой пластиной)","Диск на штоке поворачивается на четверть оборота внутри трубы. Рукоятка фиксируется в прорезях пластины: параллельно трубе — открыто, поперёк — закрыто. Блокирующая пластина вставляется в прорезь и принимает замок. Уплотнение создаёт резиновая манжета, поэтому проверьте её износ.","Отключает: крупные линии воды и воздуха.","Резиновая манжета уплотняется на диске","Удерживается в прорези. Параллельно трубе = открыто.","Зубчатая пластина","Блокирующая пластина проходит через прорезь закрытого положения и принимает замок.","Корпус межфланцевого типа","Устанавливается между двумя фланцами трубы. Болты стягивают весь пакет.","Диск","Поворачивает диск на 90 градусов.","Манжета","Резиновое седло. Повреждённая манжета протекает в закрытом положении.","Закройте кран (рукоятка поперёк трубы) и дайте ей встать в прорезь закрытого положения.","Установите блокирующую пластину дискового затвора.","Добавьте замок и бирку. Сбросьте давление.","Манометр на нуле, дренаж открыт, потока нет.","Оставить рукоятку в прорези открытого положения и заблокировать её.","API 609 / процедура LOTO предприятия.","Отсоединено","Подсоединено","Соединение","Соединённое соединение заблокировать нельзя. Сначала отсоедините его, затем наденьте блокирующий колпачок.","Быстроразъёмная пара для сжатого воздуха. Оттяните муфту, и штуцер выходит. На хорошем соединении сторона подачи закрывается автоматически, но сторона машины сохраняет давление, пока вы его не сбросите. Блокирующий колпачок закрывает гнездо, чтобы штуцер нельзя было вставить обратно.","Отключает: сжатый воздух к инструменту или машине.","Сторона машины","Сбросьте давление на стороне машины","Гнездо с муфтой","Оттяните муфту назад, чтобы освободить штуцер.","Вставляется в гнездо. Сторона машины всё ещё удерживает воздух, если шланг закрыт.","Питающий шланг","Под давлением, пока подан заводской воздух.","Остановите машину, затем по возможности закройте главный воздушный кран.","Оттяните муфту и отсоедините соединение.","Сбросьте давление на стороне машины, наденьте блокирующий колпачок, добавьте замок и бирку.","Манометр на стороне машины показывает 0 бар, продувочный клапан не шипит.","Отсоединить и оставить штуцер висеть на шланге без замка.","Разъединённое соединение — это видимый разрыв; добавьте замок, чтобы его нельзя было подключить снова.","Закрыто и сброшено","Блок подготовки воздуха с блокируемым сбросным клапаном (FRL)","Фильтр, регулятор и лубрикатор, которые стоят перед машиной. У многих есть золотниковый клапан с отверстием под замок. В закрытом положении он перекрывает подачу И открывает участок после себя в атмосферу, так что воздух в машине сбрасывается одним движением. Это лучший способ отключения сжатого воздуха на машине.","Отключает: сжатый воздух к машине и сбрасывает его.","Рукоятка вдвинута: воздух идёт","Рукоятка вытянута: воздух перекрыт, сторона машины сброшена","ВХОД 6 бар","ВЫХОД","EXH (выхлоп)","Подача перекрыта, сторона машины сбрасывается","Блокируемый золотниковый клапан","Вдвиньте, чтобы открыть, вытяните, чтобы закрыть и сбросить. В отверстие вставляется замок.","Манометр","Показывает давление на стороне машины. Оно должно упасть до 0.","Стакан фильтра","Сливает воду и грязь. Сбросьте давление, прежде чем снимать стакан.","Лубрикатор","Добавляет масляный туман для пневматических инструментов.","Золотник клапана","Закрыт: подача перекрыта, и сторона машины соединена с выхлопом.","Выхлопное отверстие","Запертый воздух выходит здесь. Слышен шипящий звук, который прекращается.","Подача","Всегда под давлением до клапана.","Закройте клапан. Сторона машины сбрасывается с шипением.","Проденьте замок в отверстие клапана.","Добавьте бирку и посмотрите на манометр: 0 бар.","Манометр показывает 0. Попробуйте нажать на спусковой крючок инструмента: ничего не двигается.","Блокировать клапан без выхлопа и оставить воздух запертым.","ISO 4414 / ISO 14118: сбрасывайте накопленную пневматическую энергию.","Сброшено (0 бар)","Под давлением (6 бар)","Ресивер","Впускной клапан заблокирован в закрытом положении, а дренаж открыт: ресивер нельзя наполнить давлением.","Воздушный ресивер (сосуд под давлением)","Ресивер, полный сжатого воздуха, остаётся опасным ещё долго после остановки компрессора. Отключите впускной клапан и заблокируйте его, откройте дренаж и сброс и дождитесь нуля на манометре. Закрытый дренаж при заблокированном выходе по-прежнему удерживает давление, поэтому откройте его полностью и оставьте открытым на время работы.","Хранит: сжатый воздух для инструментов и цилиндров.","Предохранительный клапан","Точки = сжатый воздух","Пусто: 0 бар","Должен показывать ноль перед любой работой. Неисправный манометр тоже показывает ноль: подтвердите дренажом.","Входной запорный клапан","Закройте и заблокируйте. Давление от компрессора не сможет снова наполнить ресивер.","Дренажный клапан","Откройте полностью, чтобы слить воду и воздух. Оставьте открытым на время работы.","Открывается при расчётном давлении сосуда. Никогда не блокируйте и не красьте его.","Сжатый воздух","Накопленная энергия. Разрыв сосуда намного опаснее разрыва шланга.","Манометр","Показывает, что осталось внутри.","Закройте и заблокируйте впускной клапан.","Полностью откройте дренаж и продувочный клапан.","Дождитесь, пока манометр дойдёт до 0 бар, и держите дренаж открытым.","Манометр на 0 и воздуха из дренажа нет. Проверьте ещё раз через минуту: давление может вернуться.","Считать ресивер пустым, потому что компрессор выключен.","Снова закрыть дренаж после сброса.","PED 2014/68/EU и местные правила для сосудов под давлением.","Среда сброшена","Система под давлением","Система","Гидроаккумулятор","Стальной баллон с резиновым баллоном (мембраной), заполненным азотом. Масляная сторона хранит давление, способное сдвинуть цилиндр через несколько минут после остановки насоса. Отключите насос, откройте ручной сбросной клапан на бак и наблюдайте, как манометр упадёт до нуля. Газовая сторона сохраняет предварительное давление: никогда не откручивайте сам аккумулятор.","Хранит: гидравлическую энергию для зажимов и прессов.","Масло","Аккумулятор","Масляная сторона удерживает давление системы","Масляная сторона сброшена; газовая предварительная зарядка остаётся","Манометр масляной стороны","Падает до 0 после открытия сброса. Проверяйте именно его.","Манометр газовой стороны","Азотная предварительная зарядка остаётся. Это нормально, и сбросом она не отключается.","Газовый клапан","Только обученные люди заряжают или разряжают газ.","Масляный порт","Подключается к гидравлическому контуру через блок отключения.","Газообразный азот","Сжатый газ, который выталкивает масло, когда насос останавливается.","Баллон (мембрана)","Резиновый мешок, разделяющий газ и масло.","Масло под высоким давлением может проникнуть под кожу. Никогда не ищите утечки рукой.","Выключите насос, отключите и заблокируйте его питание.","Откройте ручной сбросной клапан на бак (он может иметь замок).","Наблюдайте, как манометр упадёт до 0 бар.","Манометр масляной стороны на 0 бар после сброса. Попробуйте привести машину в движение: ничего не происходит.","Откручивать фитинг, пока внутри ещё есть давление масла.","Забыть про аккумулятор, когда насос отключён.","ISO 4413: гидросистемы должны иметь способ сброса накопленной энергии.","Разряжен (0 В)","Заряжен (560 В)","Конденсаторы","Батарея конденсаторов (шина постоянного тока преобразователя)","Конденсаторы хранят заряд так же, как бутылка хранит воду. После отключения питания батарея конденсаторов преобразователя может держать 560 В несколько минут. Подождите время, указанное на табличке, затем подтвердите ноль прибором между «+» и «−» и на землю. Разрядная штанга с резистором (никогда не отвёртка) безопасно разряжает батарею.","Хранит: заряд в преобразователях, блоках питания, конденсаторах двигателей.","Свёрнутые слои фольги с электролитом","Разрядная штанга","Плюс и минус. Не замыкайте их инструментом.","Маркировка полярности","Неправильная полярность может привести к взрыву электролитического конденсатора.","Показание напряжения","Подтвердите прибором, рассчитанным на напряжение шины: до и после работы.","Слои фольги","Две фольги, разделённые бумагой, пропитанной электролитом. Заряд находится на фольге.","Электролит","Жидкость, которая со временем может вытечь или высохнуть.","Цепь разряда","Резистор медленно разряжает батарею. Если он выйдет из строя, заряд останется.","Отключите и заблокируйте питание преобразователя.","Подождите время, указанное на табличке.","Измерьте «+» на «−», «+» на землю, «−» на землю: везде около 0 В.","Проверьте прибор, измерьте, снова проверьте прибор.","Разряжать отвёрткой: дуга, ожог и повреждения.","IEC 61800-5-1; EN 50110-1.","Ползун опущен","Ползун поднят","Ползун","Со страховочным упором под ползуном он не может опуститься, даже если воздух сброшен.","Поднятый ползун пресса (гравитация)","Ползун, удерживаемый давлением воздуха или масла, обладает потенциальной энергией: если давление уйдёт, он упадёт всей своей массой. Отключения и сброса недостаточно. Поставьте под него механический страховочный упор или штифт и только затем работайте в зоне инструмента. Упор — часть блокировки и принимает ваш замок.","Хранит: гравитационную энергию поднятой массы.","Давление воздуха в цилиндре удерживает ползун наверху","Ничто его не удерживает, если воздух уйдёт","Подвижная головка. В поднятом состоянии её вес держит воздух, а не металл.","Цилиндр","Тоже сброшен и заблокирован, но никогда не полагаются только на это.","Зона инструмента","Куда попадают руки. Это причина установки упора.","Воздушная сторона","Давление здесь поднимает и удерживает ползун.","Шток","Передаёт усилие вниз на ползун.","Остановите пресс, отключите и заблокируйте воздух и электропитание.","При необходимости поднимите ползун и вставьте под него страховочный упор.","Повесьте свой замок на упор и бирку на пресс.","Плавно опустите ползун на упор, затем убедитесь, что он надёжно на нём лежит.","Полагаться только на воздушный клапан.","Лезть рукой, потому что цикл остановлен.","ISO 14118 / OSHA 1910.147: подпирайте или фиксируйте гравитационные нагрузки.","Сжата (заряжена)","Фиксирующий штифт удерживает пружину. Она не может выскочить, пока стоят штифт и замок.","Пружина под нагрузкой (зажим, тормоз, возвратная пружина)","Сжатая пружина продолжает давить, даже когда все источники отключены. Пружинные тормоза, зажимы и возвратные пружины могут сдвинуться или выбросить детали, когда вы ослабляете болт. Прежде чем вскрывать что-либо, удерживающее пружину, застопорьте движение штифтом или струбциной либо медленно и контролируемо сбросьте усилие пружины.","Хранит: механическую энергию в сжатой пружине.","Накопленная энергия: пружина будет давить при освобождении","Штифт удерживает пружину","Длина в сжатом состоянии меньше свободной длины. Разница — это накопленная энергия.","Неподвижная торцевая пластина","Болты здесь несут всё усилие пружины.","Направляющий стержень","Удерживает пружину прямой, чтобы она не выпучивалась.","Освободите или застопорьте пружину, прежде чем ослаблять любой болт.","Установите фиксирующий штифт или струбцину.","Повесьте замок на штифт и добавьте бирку.","Попробуйте сдвинуть деталь рукой: она должна остаться на месте.","Ослаблять болты, удерживающие нагруженную пружину.","ISO 14118: фиксируйте пружины и другую накопленную механическую энергию.","Остыла (30 °C)","Горячая (180 °C)","Труба","Ограждение и бирка запрещают доступ, пока температура не подтверждена.","Горячая труба или сосуд (тепловая энергия)","Тепло — это тоже накопленная энергия. Паровую линию отключают и блокируют, как любую другую, но металл и среда остаются горячими часами. Дайте остыть или используйте подходящие СИЗ и проверьте температуру поверхности термометром, прежде чем касаться или вскрывать. При вскрытии горячей линии могут вырваться пар или горячий конденсат.","Хранит: тепло в металле и среде.","поверхность","Внутри горячий пар или среда","Среда холодная, слита","Не прикасаться","Изоляция или голый металл","Голый металл может обжечь при контакте. Изоляция скрывает реальную температуру.","Термометр","Инфракрасное или контактное измерение поверхности перед тем, как касаться.","Утечка пара","Невидим рядом с трубой и очень опасен.","Среда внутри","Отключите, слейте и сбросьте давление в линии, прежде чем вскрывать фланец.","Отключите и заблокируйте краны пара или горячей среды.","Слейте, сбросьте давление и дайте остыть.","Проверьте температуру поверхности, затем повесьте бирку и ограничьте зону ограждением.","Показание термометра ниже предела вашей процедуры (например, 45 °C).","Трогать, чтобы «почувствовать, остыло ли».","Вскрывать фланец на линии, которая отключена, но ещё горячая.","EN 563 / ISO 13732-1: предельные температуры доступных для прикосновения поверхностей.","Заблокировано","Навесной замок","Замок LOTO (один человек, один замок, один ключ)","Блокировочный замок закрепляется за одним человеком. Ключ только у вас, поэтому снять ваш замок можете только вы. На нём ваше имя. Если вы уходите с работы, ваш замок остаётся на месте до вашего возвращения. Никто не снимает чужой замок без письменной процедуры предприятия. Используйте замок только для LOTO, никогда для шкафчика или ящика с инструментами.","Назначение: личный контроль над устройством отключения.","Открыт: ключ в замке","Заблокирован: единственный ключ остаётся у вас в кармане","Ключ поднимает каждый штифт точно до линии среза: цилиндр поворачивается","Без ключа: верхние штифты пересекают линию среза и блокируют цилиндр","Дужка","Закалённая дужка, которая проходит через накладку. Используйте замок с короткой дужкой, чтобы его нельзя было отжать.","Замочная скважина","Уникальный ключ. Никакого мастер-ключа на группу, кроме аварийного ключа руководителя, хранящегося под контролем.","Именная табличка","Ваше имя и отдел, чтобы все знали, кто работает. Добавьте бирку с телефоном и датой.","Ключ","Выньте её и держите при себе всё время. Никогда не оставляйте в замке.","Набор штифтов","В каждом наборе есть верхний штифт и нижний штифт разной длины.","Линия среза","Только правильный ключ выстраивает каждый штифт по этой линии. Именно это позволяет цилиндру поворачиваться.","Прижимает штифты в цилиндр, когда ключа нет.","Проденьте дужку через отверстие устройства отключения или накладки.","Нажмите на дужку до щелчка. Потяните, чтобы проверить.","Держите ключ при себе и добавьте свою бирку.","Оставлять ключ в замке или в ящике стола.","Использовать обычный замок, у которого есть дубликат ключа.","OSHA 1910.147(c)(5): блокирующие устройства должны быть прочными, стандартизованными и идентифицируемыми.","Один замок","Три человека","Замки","Мультизамковая накладка (несколько работников, одна точка отключения)","Когда на машине работает больше одного человека, одна накладка даёт каждому отверстие для личного замка. Накладка остаётся, пока не будет снят последний замок, поэтому первый закончивший не может включить машину, пока остальные ещё внутри. Шесть отверстий — обычное дело.","Применяется с: автоматами, кранами, вилками, у которых только одно отверстие под замок.","Три замка: машина остаётся отключённой, пока не сняты все три","Один человек — один замок","Губка накладки","Складывается поверх проушины или рукоятки устройства и запирается замками.","Проушина","Отверстие под замок на устройстве отключения. Без накладки сюда помещается только один замок.","Первый замок","Каждый ставит свой замок перед началом работы.","Свободные отверстия","Не делитесь замком и не добавляйте второй замок, принадлежащий другому. Если нужно отверстие, используйте ещё одну накладку.","Установите накладку на проушину устройства отключения.","Каждый работник добавляет свой замок и бирку.","По окончании снимайте только свой замок. Последний человек освобождает устройство.","Снять накладку, потому что «моя часть работы закончена».","Два человека, пользующиеся одним замком.","OSHA 1910.147(f)(3): групповая блокировка даёт каждому работнику личный контроль.","Бокс","Групповой замковый бокс (большие работы, много точек отключения)","На большой работе много точек отключения. Уполномоченный блокирует каждую точку замком и кладёт ключ от этого замка в групповой бокс. Затем каждый работник вешает на бокс свой замок. Ключи остаются запертыми, пока последний работник не снимет свой замок. Один замок от каждого работника на одном боксе освобождает много точек.","Применяется с: письменной процедурой групповой блокировки.","ГРУППОВОЙ ЗАМКОВЫЙ БОКС","Ключи внутри","Каждый ключ принадлежит замку на одной точке отключения","A, B, C: ключи от замков точек   M: запасной ключ под контролем руководителя","Крышка открыта","Только уполномоченный открывает бокс, чтобы положить ключи. Затем он закрывается и блокируется.","Щель для ключей","Ключи кладутся сюда и не могут выйти, когда бокс заблокирован.","Накладка для личных замков","Каждый работник добавляет здесь личный замок. Бокс открывается только когда все сняли свои.","Указывает, кто ответственный и к какой работе относится этот бокс.","Ключ A","Ключ от замка на точке отключения A. Он заперт в боксе.","Мастер-ключ M","Только для аварийного снятия по письменной процедуре.","Бирки ключей","Буква или номер, соответствующие списку точек.","Заблокируйте каждую точку отключения собственным замком.","Положите ключи от этих замков в бокс.","Закройте бокс. Каждый работник блокирует его личным замком.","Оставить ключ вне бокса.","Закрыть бокс, не проверив список точек.","OSHA 1910.147(f)(3)(ii): процедуры групповой блокировки.","Пустая","Заполнена","Бирка опасности (кто, когда, почему)","Бирка сообщает всем, кто поставил замок, зачем и как с ним связаться. Замок останавливает устройство. Бирка говорит о том, что происходит. Одной бирки никогда не достаточно там, где можно поставить замок. Заполните её перед тем, как повесить, перманентным маркером.","Вешается на: замок или устройство отключения.","НЕ ВКЛЮЧАТЬ","","Отдел","Обслуживание","Дата","Причина","Замена подшипника","Телефон","Доб. 214","Снимает её только человек, указанный здесь","Шапка","Красный и белый, чтобы быть заметным издалека. Слово ОПАСНО невозможно не заметить.","Имя и отдел","Кто заблокировал. Другие работники могут спросить этого человека, прежде чем что-либо делать.","Какая работа выполняется. Это не даёт кому-то запустить машину «чтобы проверить».","Чтобы владельца можно было найти, если возникнет вопрос.","Заполните имя, отдел, дату, причину и телефон перед тем, как повесить.","Повесьте её на замок или на устройство отключения пластиковой стяжкой.","Повесить пустую бирку.","Использовать бирку без замка там, где можно поставить замок.","ANSI Z535.5 / OSHA 1910.145: бирки опасности.","1. Проверить","2. Проверить точку","3. Проверить снова","Шаг","Двухполюсный указатель напряжения: проверить–измерить–проверить","Нулевое показание ничего не значит, если указатель неисправен. Поэтому сначала вы проверяете его работу на заведомо находящемся под напряжением источнике, затем проверяете отключённую точку, потом снова проверяете на известном источнике. Только после этого ноль можно считать достоверным. Используйте двухполюсный указатель напряжения, рассчитанный на данное напряжение, и проверяйте каждую фазу, а также каждую фазу относительно земли.","Применяется после: отключения и блокировки, перед прикосновением к проводникам.","1. Проверить на известном источнике напряжения","2. Проверить отключённую точку","3. Снова проверить на известном источнике","Отключённая точка, заблокирована","Известный источник напряжения","0 В достоверен только потому, что шаги 1 и 3 подтверждают исправность указателя","Указатель показывает напряжение: он исправен","Проверьте L1-L2, L2-L3, L1-L3 и каждую фазу на землю","Щупы","Беритесь только за изолированные рукоятки. Плотно прижмите оба щупа к голому металлу.","Показывает уровень напряжения. Тёмный дисплей на контрольной точке — желаемый результат только после правильной проверки.","Светодиодная шкала","Каждый светодиод — ступень напряжения. На большинстве моделей работает без батареи.","Нажмите, чтобы подключить нагрузку, которая проверяет указатель и снимает наведённое напряжение.","Проверить: известный источник напряжения показывает напряжение.","Измерить: каждая пара фаз и каждая фаза на землю показывает 0.","Проверить снова: известный источник снова показывает напряжение.","Проверять только L1 на N на трёхфазной машине.","Использовать бесконтактный индикатор как единственное доказательство.","Пропустить вторую проверку.","IEC 61243-3 (двухполюсные указатели напряжения); EN 50110-1.","Разъединитель OFF","Разъединитель ON","Главный разъединитель","Замок на рукоятке разъединителя не даёт перевести его в положение ON.","Небольшой шкаф управления (дверь и внутренняя часть)","На двери шкафа находится главный разъединитель. Переведите его в положение OFF и заблокируйте, и всё, что находится после него, обесточено. Но клеммы на стороне питания разъединителя остаются под напряжением, потому что он получает питание от сети предприятия. Поэтому в шкафу есть зона под напряжением даже при выключенном аппарате. Кнопки, аварийный стоп и ПЛК — это устройства управления: они останавливают машину, но не отключают её. Открывайте дверь только после блокировки разъединителя, затем проверьте указателем напряжения.","Питает: двигатели и цепи управления машины в этом шкафу.","","Разъединитель, верх под напряжением","","Блок питания 24 В","Контактор","Рукоятка главного разъединителя","Единственное устройство отключения, которое вы блокируете. Имеет блокировку двери: дверь не откроется, пока он в положении ON.","Быстро останавливает машину. Это НЕ отключение: его можно вернуть, и машина снова запустится.","Селекторный переключатель","Устройство управления. Никогда не является безопасной остановкой для работы.","Показывает состояние машины. Тёмный экран не означает, что шкаф обесточен.","Предупреждающая табличка","Предупреждает, что внутри остаются части под напряжением, даже когда разъединитель в положении OFF.","Разъединитель и клеммы под напряжением","Красная пунктирная рамка всегда под напряжением. Не прикасайтесь к верхним клеммам, даже когда аппарат в положении OFF и заблокирован.","Автоматы","Защищают каждую цепь. Их отключение — это не блокировка шкафа.","Выход может держать заряд несколько секунд. Вход находится на стороне под напряжением.","Коммутирует двигатель. Это устройство управления, а не отключение.","ПЛК","Его программа может сама включить выходы. Отключите питание, прежде чем прикасаться к проводке.","Клеммная колодка","Постороннее напряжение (из другого шкафа) может присутствовать, даже если этот шкаф обесточен. Проверьте их.","Остановите машину в обычном порядке, затем переведите главный разъединитель в положение OFF.","Установите свой замок и бирку на рукоятку разъединителя.","Откройте дверь, затем проверьте указателем напряжения: проверить, измерить, проверить. Держитесь подальше от верхних клемм под напряжением.","Двухполюсный указатель на каждой фазе и на землю у клемм нагрузки: 0 В.","Работать внутри, нажав только аварийный стоп.","Обходить блокировку двери при разъединителе в положении ON.","Прикасаться к верхним клеммам разъединителя.","IEC 60204-1: устройство отключения питания и блокировка двери; EN 50110-1.","Машины и питание","Воздух и жидкости","Комплект LOTO","","Выключатель света (однофазное освещение)","Настенный выключатель разрывает только фазный провод цепи одного светильника. Это устройство управления, а не разъединитель: провод остаётся под напряжением внутри коробки и на стороне питания. Для работ по освещению отключите автомат освещения и заблокируйте его. Красная крышка лишь не даёт кому-то включить светильник, пока вы работаете с этим светильником.","Питает: одну цепь освещения, 230 В, однофазная (L и N).","ON: пластина замыкает зазор","OFF: воздушный зазор","Клавиша","Часть, на которую вы нажимаете. Она лишь перемещает маленькую пластину внутри.","Винты","Крепят пластину к коробке. За ними проводка под напряжением, даже когда лампа выключена.","Клемма под напряжением","Коричневый провод — это фазный проводник от автомата. Он под напряжением здесь независимо от того, включён выключатель или выключен.","Подвижная пластина","Замыкает или размыкает зазор между двумя неподвижными контактами. Пружина мгновенного действия двигает её быстро.","Воздушный зазор","В положении OFF остаётся лишь несколько миллиметров воздуха. Для лампы этого достаточно, для безопасного отключения машины — нет.","Нейтраль проходит мимо","Синяя нейтраль не коммутируется. Лампа не обесточена только потому, что её выключатель выключен.","Сначала отключите автомат освещения. Это и есть настоящее отключение.","Установите крышку выключателя поверх клавиши (положение OFF).","Добавьте свой замок и бирку, чтобы никто не включил лампу, пока вы работаете в светильнике.","Проверьте клеммы светильника двухполюсным указателем: L на N, L на землю, N на землю.","Доверять выключателю: фазный провод всё ещё в коробке.","Менять патрон с выключенным выключателем, но включённым автоматом.","IEC 60364-5-53: выключатель управления не является средством отключения для работ.","Отключена от розетки","Вставлена в розетку","Вилка","Вилка и розетка (однофазная 230 В)","Выдернуть вилку — это настоящее отключение: разрыв виден. Опасность в том, что кто-то воткнёт её обратно. Поэтому вилку закрывают блокиратором вилки и вашим замком или держат у себя в кармане. Машина с шнуром может ещё несколько секунд хранить заряд в конденсаторе.","Питает: машину, подключаемую шнуром, 230 В, L + N + земля.","Видимый разрыв","Вход розетки","Щели с шторками над латунными контактами. Под напряжением, пока включён автомат, питающий розетку.","Корпус вилки","Держите вилку, а не кабель. После отключения на штырях нет напряжения.","Штырь фазы","Один штырь несёт фазу, другой нейтраль. Вилку можно вставить любой стороной: никогда не полагайтесь на то, какой штырь какой.","Штырь нейтрали","Тоже проводит ток. Считайте его находящимся под напряжением, пока не доказано обратное.","Провод заземления","Земля (PE) — защитный путь для корпуса машины. Она подключается первой и отключается последней.","Кабельный зажим","Разгрузка от натяжения. Выдернутый кабель может вывести наружу провод под напряжением.","Выключите машину в обычном порядке, затем выньте вилку (держитесь за вилку, а не за кабель).","Наденьте блокиратор вилки на вилку.","Добавьте свой замок и бирку. Ключ остаётся у вас.","Подождите несколько секунд, пока разрядятся внутренние конденсаторы, затем проверьте вход машины: L на N, L на землю, N на землю.","Оставить вилку без блокировки лежать на полу: любой может воткнуть её обратно.","Выключить на машине, но не вынимать вилку.","Вилка, которую вы видите выдернутой и держите под своим контролем, принимается как отключение (примечание OSHA 1910.147, IEC 60364).","1. Питание: откуда берётся энергия","В заводской сети три фазы под напряжением и нейтраль. Однофазное питание использует одну фазу и нейтраль (230 В). Двухфазное использует две фазы (400 В). Трёхфазное использует все три. Каждый разъединитель ниже отключает эту энергию после себя. Сам источник питания остаётся под напряжением.","2. Однофазные и двухфазные точки","Освещение, розетки и небольшие машины. Выключатель только управляет. Настоящее отключение — это автомат или вилка.","3. Трёхфазное отключение","Машины и шкафы. Эти устройства отключают все три фазы вместе и принимают замок или блокировочную скобу.","4. Небольшой шкаф управления","Один разъединитель на двери отключает питание. Кнопки, аварийный стоп, контактор и ПЛК только управляют. Некоторые клеммы остаются под напряжением, даже когда шкаф отключён.","5. Машины (нагрузки)","Машина обесточена только после того, как заблокирован вышестоящий разъединитель и клеммы показали 0 В.","6. Воздух и жидкости","Закройте и заблокируйте клапан, затем сбросьте давление, оставшееся в линии после него.","7. Накопленная энергия","Энергия, которая остаётся после отключения: давление, заряд, вес, пружины и тепло. Сбросьте её, затем докажите, что её нет.","8. Комплект LOTO","Что вы носите с собой: личный замок, накладку для бригады, групповой бокс, бирку и указатель напряжения.","Источник здесь не блокируется. Заблокируйте разъединитель после него, затем проверьте L1 L2 L3 и землю.","Только управление. Провод светильника всё ещё под напряжением в коробке. Вместо этого заблокируйте автомат освещения.","Вилка выдернута, блокиратор вилки на штырях, замок и бирка. Подтвердите 0 В у машины.","OFF, скоба на рычаге, замок, бирка. Проверьте сторону нагрузки: 0 В.","Оба полюса в положении OFF, двухполюсная скоба, замок, бирка. Проверьте L на N и L на землю.","Все три полюса в положении OFF, трёхполюсная скоба, замок, бирка. Проверьте L1 L2 L3 и землю.","OFF, блокиратор рукоятки, замок, бирка. Проверьте каждую пару фаз и на землю.","Патрон предохранителя вынут и заблокирован в держателе, либо выключатель-предохранитель в положении OFF и заблокирован. Проверьте.","Нож разомкнут, замок в отверстии рукоятки, бирка. Проверьте сторону нагрузки.","Рукоятка на 0, замок во встроенном отверстии, бирка. Проверьте после аппарата. Верхние клеммы остаются под напряжением.","Главный разъединитель в положении OFF и закрыт на замок, бирка. Откройте дверь, затем проверить–измерить–проверить. Держитесь подальше от верхних клемм под напряжением.","Только управление. Нажатие останавливает машину, но не отключает её. Заблокируйте главный разъединитель.","Только управление. Его контакты могут залипнуть в замкнутом состоянии. Отключите выше по цепи и проверьте.","Источник 24 В. Отключите его вход 230 В, подождите, пока выход упадёт, проверьте 0 В.","Только управление. Программа может сама включить выходы. Отключите выше по цепи и проверьте.","Обесточен только когда его автомат или вилка заблокированы. Затем разрядите рабочий конденсатор.","Обесточен только когда его разъединитель заблокирован. Проверьте U V W на клеммах. Вал всё ещё может проворачиваться нагрузкой.","Заблокируйте его разъединитель, подождите время, указанное на табличке, подтвердите, что шина постоянного тока на 0 В.","Рычаг закрыт, блокиратор клапана, замок, бирка. Сбросьте давление после клапана до 0 бар.","Маховик закрыт, крышка маховика, замок, бирка. Сбросьте до 0 бар.","Рычаг закрыт в своём пазу, блокировочная пластина, замок, бирка. Сбросьте до 0 бар.","Муфта разъединена, блокировочный колпачок на розетке, замок, бирка. Сбросьте давление со стороны машины.","Сбросной клапан закрыт вытягиванием (он сбрасывает давление машины), замок в его отверстии, бирка. Манометр на 0 бар.","Входной клапан заблокирован в закрытом положении, дренаж открыт, манометр на 0 бар. Держите дренаж открытым.","Насос заблокирован, сбросной клапан на бак открыт, масляный манометр на 0 бар. Газовая предварительная зарядка остаётся.","Питание заблокировано, ожидание выдержано, разряжено штангой с резистором. Мультиметр показывает 0 В.","Воздух отключён и сброшен, страховочный упор под ползуном, замок на упоре.","Пружина сброшена или удерживается штифтом. На штифте висит замок.","Отключено, слито и остыло. Поверхность ниже предела, зона ограждена и обозначена бирками.","Ваш собственный замок, ваш собственный ключ. Ключ остаётся у вас.","Одна накладка, по одному замку на каждого работника. Остаётся, пока не снят последний замок.","Ключи от замков точек кладутся в бокс. Каждый работник блокирует бокс.","Имя, дата, причина и телефон. Заполняется до того, как бирка будет повешена.","Проверьте на известном источнике, измерьте в точке, проверьте снова.","Только управление","Машина","Предмет комплекта","Рукоятка на 0, мой замок в отверстии, бирка повешена, после аппарата измерено 0 В.","Правильно: отключить, заблокировать, повесить бирку, проверить.","Я выключил лампу настенным выключателем и повесил на него бирку.","Выключатель — это управление, а не отключение. Фазный провод всё ещё в коробке. Заблокируйте автомат освещения.","Аварийный стоп нажат. Я держу руку возле сброса, чтобы никто его не отпустил.","Аварийный стоп — не отключение, а рука — не замок. Заблокируйте главный разъединитель.","Рычаг клапана закрыт, блокиратор и замок установлены. Я не смотрел на манометр.","Давление может остаться в линии после клапана. Сбросьте его и убедитесь в показании 0 бар.","Вход заблокирован, дренаж оставлен открытым, манометр показывает 0 бар через минуту.","Правильно: накопленный воздух сброшен и это подтверждено.","Питание преобразователя заблокировано. Я сразу открыл крышку, чтобы сэкономить время.","Конденсаторы удерживают заряд несколько минут. Подождите и подтвердите 0 В на шине постоянного тока.","Замок установлен, единственный ключ лежит в кармане моей спецовки.","Правильно: один замок