, один ключ, у своего владельца.","Воздушный клапан закрыт и сброшен. Ползун поднят, и я быстро просуну руку под него.","Гравитация может уронить его. Поставьте под него механический страховочный упор и заблокируйте.","Вилка выдернута, блокиратор вилки на штырях, мой замок и моя бирка.","Правильно: видимый разрыв плюс замок.","Нас трое на этой работе. Мы пользуемся одним моим замком, чтобы было проще.","Каждому человеку нужен личный замок на накладке.","Я проверил клеммы и получил 0 В. Я не проверил сначала сам указатель.","Неисправный указатель тоже покажет 0 В. Проверить, измерить, проверить.","Насос заблокирован, сбросной клапан на бак открыт, масляный манометр на 0 бар.","Правильно. То, что газовая предварительная зарядка остаётся, нормально.","Найдите ошибки","Двенадцать техников описывают, что они сделали. Отметьте каждого как «Безопасно» или «Небезопасно», затем проверьте. Нажмите на картинку, чтобы заглянуть внутрь устройства.","Безопасно","Небезопасно","Не совсем.","Найдено небезопасных пунктов:",". Безопасных пунктов, отмеченных вами как небезопасные:","Проверить мои ответы","Выборка всего, с чем вы сталкиваетесь на предприятии: выключатели, клапаны, одно-, двух- и трёхфазные точки, небольшой шкаф управления, машины, накопленная энергия и комплект LOTO. Переключитесь на «После LOTO», чтобы увидеть, как отключается каждый элемент. Нажмите на любую плитку, чтобы заглянуть внутрь.","До LOTO","После LOTO","Зелёный: устройство отключения, заблокировано и с биркой","Янтарный: только управление, никогда не полагайтесь на него","Синий: накопленная энергия сброшена и подтверждена","Серый: машина или источник, обесточены только после отключения","Картинки — это учебные рисунки. Ваше оборудование может выглядеть иначе: добавьте собственные фотографии в окне каждого устройства.","Все","Шкафы","Электрика","Выключатели","Клапаны","Пневматика","Замки и бирки","Инструменты","Перевести в OFF","Перевести в ON","Разомкнуть нож","Замкнуть нож","Выдернуть вилку","Вставить вилку","Вынуть предохранитель","Вставить предохранитель","Закрыть клапан","Открыть клапан","Разъединить муфту","Соединить муфту","Нажать STOP","Отпустить","Нажать аварийный стоп","Выключить","Включить","Эта точка заблокирована. Никто не может включить её обратно. (В этом и смысл.)","Вы отключили питание до того, как остановили машину в обычном порядке. Всегда сначала выполняйте обычную остановку: отключение под нагрузкой может повредить машину и быть опасным.","Нажато устройство управления. Это не отключение: источник энергии по-прежнему подключён.","Включено обратно (восстановлено).","Не блокируйте точку, которая всё ещё в положении ON. Сначала отключите её, потом заблокируйте.","Вы заблокировали устройство управления. Оно не является точкой отключения, поэтому никого не защищает.","Замок с мастер-ключом открывает другие замки. Его нельзя использовать как личный замок.","Общий замок отдела — это не личная защита: любой, у кого есть копия ключа, может его открыть.","На этой точке только одно отверстие. Используйте мультизамковую накладку, чтобы каждый работник мог добавить свой замок.","Сначала отключите и заблокируйте источники, затем сбросьте накопленную энергию.","Страховочный упор находится под ползуном.","Давление сброшено через сбросной клапан.","Остановите машину в обычном порядке, прежде чем начинать проверку.","Машина ЗАПУСКАЕТСЯ! Она не отключена. Именно поэтому и выполняют проверку.","При нажатии START ничего не происходит. Верните все органы управления в положение OFF.","Указатель проверен на известном источнике напряжения: он исправен.","Указатель снова проверен после измерений: результат «обесточено» достоверен.","Сначала закончите проверку всех пар, затем снова проверьте указатель.","Вы измеряли, не проверив сначала указатель. Если указатель неисправен, он покажет 0 В на частях под напряжением.","Подготовка","Проинформируйте людей и определите каждый источник энергии.","Остановка","Обычная остановка перед отключением.","Отключение","Каждая настоящая точка отключения должна быть в положении OFF.","Блокировка и бирки","Подходящее устройство, личный замок и бирка на каждой точке (все работники на групповых точках).","Накопленная энергия","Сбросьте, зафиксируйте или разрядите после отключения.","Проверка","Попробуйте запустить, затем проверить–измерить–проверить, манометры и шина постоянного тока.","Вы объявили машину безопасной, пока в ней ещё есть энергия. Это было бы серьёзным нарушением.","Операторы и соседние работники ещё не проинформированы.","Вы ещё не проверили источники энергии этой машины.","Одна из точек была отключена до обычной остановки. Это может повредить машину и небезопасно.","Машина ещё не была остановлена в обычном порядке.","Вы не пытались запустить машину (проверка «пробный пуск»).","сначала проверьте указатель на известном источнике","снова проверьте указатель после измерений","Проверить мою изоляцию (диагностика)","Проверяет блокировку, бирку, накопленную энергию и проверку, выполненные к этому моменту. Не меняет вашу оценку.","Встроенная проверка","Онлайн-ИИ требуется ваш ключ API. Добавьте его на вкладке «Стенд», Диагностика, режим ИИ. Встроенная проверка работает без него.","Спросить онлайн-ИИ","Всё, что сделано до сих пор, выполнено правильно.","Далее:","Общая панель","Тренажёр","Замки, ключи и бирки","Правила","Тренажёр блокировки и маркировки (LOTO)","Выберите машину. Вы пройдёте шесть шагов: подготовка, остановка, отключение, блокировка и бирки, сброс накопленной энергии, проверка. В режиме обучения приложение показывает, какое устройство подходит к какой точке. В режиме экзамена — не показывает.","Режим экзамена","Уровень","Машины","Начать заново","Узнайте каждый источник энергии и сообщите затронутым людям, прежде чем что-либо делать.","Операторы и соседние работники проинформированы.","Проинформировать операторов","Проверить источники энергии","Остановите машину штатными органами управления до отключения. Отключение работающей машины может её повредить.","Машина остановлена штатной кнопкой STOP.","Обычная остановка","Задействовать","Восстановить","Задействуйте каждое устройство, которое отключает источник энергии. Кнопка остановки или аварийный стоп не являются устройством отключения.","Установите блокирующее устройство, подходящее к точке, добавьте личный замок и бирку. Выберите точку на схеме, затем используйте панель под ней.","заблокировано + бирка","заблокировано, без бирки","В этой машине нет накопленной энергии.","После того как источники отключены и заблокированы, сбросьте запертое давление, зафиксируйте поднятые части и дайте конденсаторам разрядиться.","Объявить нулевую энергию: завершить и оценить"," - есть отверстие под замок"," - нужно блокирующее устройство"," - устройство управления, не отключение","Заглянуть внутрь этого устройства","Снять мои замки (отменить)","Повесить замок напрямую (без устройства)","подходит","1. Блокирующее устройство","2. Добавить мультизамковую накладку","3. Замок (ключ остаётся у вас)","Владелец замка","4. Прикрепить бирку","Заблокировать","На этой точке:","Сначала попробуйте запустить машину штатными органами управления. Затем докажите отсутствие напряжения указателем (проверить–измерить–проверить) и проверьте манометры и шину постоянного тока.","Нажать START (попытка пуска)","проверено","не проверено","A. Проверить указатель (известный источник)","B. Проверить каждую пару","C. Снова проверить указатель","Считать показание манометра","Измерить шину постоянного тока (+ на -)","Сначала отключите и заблокируйте преобразователь.","Подождать 1 минуту","Убедиться, что ползун удерживается механически","Работать безопасно. Отлично.","Требуется улучшение. Разберите ошибки.","Небезопасно. На предприятии это было бы нарушением.","Результат:","Штрафы за ошибки","Ошибки","Как выглядит правильное отключение","замок + бирка","блокирующее устройство + замок + бирка","Попробовать снова","Другие машины","Блокирующие устройства, замки, ключи и бирки","Что представляет собой каждое устройство и к какому типу точки отключения оно подходит. Устройство подходит только к типам точек, показанным зелёным.","Подходит для:","Только устройство управления. Не точка отключения.","Нажмите, чтобы заглянуть внутрь","Типы точек отключения","Есть отверстие под замок: замок напрямую или накладка.","Нужно блокирующее устройство.","Устройство управления: не точка отключения.","Правила LOTO вкратце","Это учебное пособие. На предприятии следуйте процедуре LOTO вашей компании и применимому стандарту.","Замените предохранитель или лампу на такие же по номиналу. Сначала выясните, почему он сгорел (перегрузка, короткое замыкание, неверный номинал).","Замените катушку (или весь контактор/реле). Проверьте сопротивление катушки при выключенном питании.","Замените деталь. Найдите причину: перенапряжение, неверное напряжение катушки, межвитковое замыкание.","Контакты или якорь заклинило или они загрязнены. Очистите или замените контактор.","Контакты приварились. Замените контактор и найдите причину (перегрузка, короткое замыкание, неверный типоразмер).","Вспомогательный контакт 95-96 теплового реле разомкнут. Замените реле или блок контактов.","Один полюс теплового реле разомкнут. Замените его.","Деталь внутри разомкнута. Замените её.","Деталь внутри замкнута накоротко. Замените её.","Одна обмотка двигателя оборвана. Проверьте три обмотки при выключенном питании; перемотайте или замените двигатель.","Изоляция ослаблена. Измерьте обмотку мегаомметром; просушите или перемотайте либо замените двигатель.","Межвитковое замыкание в обмотке. Сравните сопротивления трёх обмоток; перемотайте или замените.","Двигатель или приводимая машина заклинили. Проверьте подшипники и нагрузку вручную при выключенном питании.","Соединение ослабло или оборвано. Заново обожмите и подключите его с обоих концов (проверьте наконечник и момент затяжки винта).","Верните его в исходное положение после выяснения, почему он сработал (перегрузка, короткое замыкание, утечка на землю). Не делайте сброс раз за разом без поиска причины.","Нажат аварийный стоп. Выясните причину, затем отпустите его поворотом.","Устройство неисправно. Сначала проверьте его питание; если питание в порядке, замените устройство.","Значение ушло. Замените деталь.","Устройство заклинило. Очистите или замените его.","Утечка изоляции на землю. Отключите цепь и проверьте каждую часть мегаомметром.","Батарея разряжена. Замените или зарядите её.","Замените или отремонтируйте деталь.","Показание в десятки вольт на разомкнутом проводе может быть наведённым напряжением от соседних кабелей. Используйте мультиметр с низким входным сопротивлением (LoZ) или указатель с нагрузкой.","Никогда не измеряйте сопротивление в цепи под напряжением. Отключите, заблокируйте, убедитесь в отсутствии напряжения, затем отсоедините один вывод детали и измерьте её отдельно.","Начните с того, что можно увидеть и услышать. Это ничего не стоит и отсеивает многих подозреваемых.","Ослабленные клеммы — самая частая причина на практике. Найдя одну, проверьте соседние на вытягивание.","Катушка, получающая полное напряжение, но не втягивающая якорь, оборвана, сгорела или заклинена механически. Какое из этого — покажет сопротивление катушки.","Сгоревший предохранитель — это симптом. Прежде чем его заменять, измерьте нагрузку и кабель.","Если двигатель гудит и не вращается, сначала проверьте обрыв фазы и заклинивание нагрузки.","горит","вращается","втянут (слышен щелчок, якорь перемещается)","работает","Да","Нет","Да, сработал","Работа под напряжением выше 50 В: используйте мультиметр CAT III/IV со щупами с предохранителями, одной рукой и следуйте наряду-допуску предприятия.","0 В (или несколько вольт)","Что-то среднее","Охватывайте клещами только один проводник. Держитесь подальше от клемм под напряжением.","Ниже нормы / несимметрично","Сначала отключите и заблокируйте (LOTO).","Обрыв (OL)","Разомкнут, как и должно быть","Замкнут (около 0 Ом)","Замкнут накоротко, хотя должен быть разомкнут","Сначала отключите и заблокируйте (LOTO). Никогда не измеряйте омы в цепи под напряжением.","Обрыв (OL, нет проводимости)","Намного ниже (замыкание)","Как нарисовано","Все автоматы в положении ON","Отпущено (0,6 с)","Нажать все кнопки START одновременно","Отпустить все","Работа (установившийся режим)","контакт","сгорел","не подключён","нет пути к источнику питания","свободный конец","Никакой провод или устройство не соединяет эту сторону с источником питания. Не хватает провода.","тот же полюс, что и у другой клеммы","под напряжением, но не работает","Схема пуста. Добавьте детали и провода, затем нажмите «Диагностика».","На схеме нет источника питания.","Добавьте источник питания (группа «Источники») и подключите его к цепи.","Подключите его в цепь или удалите.","не подключён","вывод питания не подключён","Подключите клемму.","Замыкание на металлический корпус оставило бы корпус под напряжением.","Подключите клемму PE к шине заземления / к PE источника питания.","нет заземления","Добавьте электрическую блокировку (НЗ-контакт каждого контактора последовательно с катушкой другого) и механическую блокировку.","Найдите провод или деталь, которые соединяют два полюса. Посмотрите на отмеченные детали.","на пути короткого замыкания","Ток превысил допустимое для защиты значение.","срабатывает","Используйте правильное питание для этого устройства (трансформатор / блок питания 24 В) или устройство с подходящими параметрами.","Проверьте напряжение питания, падение напряжения на кабеле и любое устройство, включённое последовательно в цепь.","Постоянный ток на устройстве переменного тока","Переменный ток на устройстве постоянного тока","Поменяйте местами его два подключения.","перевёрнут","Используйте большее сечение или уменьшите нагрузку.","перегружен","Используйте автомат, не превышающий допустимый ток кабеля, или кабель большего сечения.","автомат слишком велик для этого кабеля","Добавьте тепловое реле (уставка по току с шильдика) или MPCB.","нет защиты от перегрузки","Установите его на ток с шильдика двигателя.","уставка слишком высокая","уставка слишком низкая","Контакт аварийного стопа должен отключать каждую опасную нагрузку (категория останова 0 или 1).","Включите НЗ-контакт аварийного стопа последовательно в цепь питания катушек контакторов (или в реле безопасности).","аварийный стоп его не останавливает","Проверьте, что контакт STOP (НЗ) включён последовательно в цепь катушки и в правильной ветви.","не останавливается","Для управления двигателем обычно применяют самоподхватывающий контакт контактора, включённый параллельно START.","нет самоподхвата","Цепь управления на 230 В. Для безопасности используйте управляющий трансформатор или источник 24 В.","только одна метка с этим именем","нет питания","работает только при условии (аварийная / сигнальная лампа?)","не работает","Используйте «Найти неисправность» ниже: он подскажет, что измерить в первую очередь.","должно работать, но не работает","работает","всегда включено","Ошибка","Исправление","Примечание","Проверка...","Запустить диагностику","Показать отметки на схеме","Отметки","Движок","Встроенный (офлайн)","Встроенный + ИИ","Авто","Схема изменилась. Запустите диагностику снова.","Проверка не удалась","Диагностика","Нарисуйте цепь или плату и нажмите кнопку. Я прогоню её через тестовые сценарии и скажу, что правильно, что нет, где именно, и что не загорится и не заработает. Отметки появятся на схеме.","Неверно / сломано","Проверьте здесь","Работает","Выглядит правильно","Работает, нужны исправления","Есть ошибки","Нечего проверять","ошибка","ошибок","к исправлению","не работают","тестов","В этой плате скрыта неисправность. Я сообщаю только то, что вы увидите на стенде, а не причину.","Что я нашёл","Исправление:","Показать на схеме","Найти неисправность","Что работает и что не работает","Не будет работать","Только при условии","Должно работать, но не работает","Ждёт",", который не работает.","Проверка ИИ","Запрос...","Режим ИИ (необязательно, онлайн)","Требуются интернет и ваш собственный ключ API. Ключ хранится только в этом браузере. Корпоративная сеть может его блокировать. Встроенный движок выше работает без всего этого.","Сохранить","Сохранено на этом устройстве.","Проверить эту схему с помощью ИИ","Мои решённые случаи (","Каждый сохранённый случай делает ту же неисправность более вероятной в следующий раз. Экспортируйте файл, чтобы поделиться им с коллегой.","проверок","Импортировано:","Это не файл случаев.","Экспорт","Импорт","Пошаговый поиск неисправностей","Что-то не работает на реальной машине или плате? Назовите симптом. Я подскажу, что измерить в первую очередь, вы скажете, что получили, а я буду сужать круг подозреваемых, пока не останется один.","Начать","Дайте мне скрытую неисправность, чтобы найти","Сначала что-нибудь нарисуйте.","На схеме уже есть скрытая неисправность. Добавить ещё одну?","Я не нашёл неисправность, которая здесь проявляется симптомом.","Где-то скрыта неисправность. Перейдите в режим теста, запустите машину и найдите её.","1. Что она делает не так?","Я заполнил это по тому, что плата делает сейчас. Измените, если вы видели что-то другое.","Не делает","2. Что вы делали перед отказом?","Нечего задействовать. Я просто подам питание.","Использовать мои шаги из режима теста (","Стандартные шаги (включить, нажать start)","Найти неисправность","Отмена","Отметьте хотя бы одно устройство как «не работает».","Сначала отметьте симптом.","Перебор всех возможных одиночных неисправностей на вашей схеме...","возможных неисправностей ·","проверок выполнено","Начать заново","Осторожно: сама схема ведёт себя так же, без какой-либо неисправности. Проблема, возможно, в конструкции, а не в детали. Сначала запустите диагностику.","Ни одна одиночная неисправность не объясняет все ваши ответы. Перепроверьте одно из показаний, либо неисправностей может быть две.","Подозреваемые","Следующая проверка","Показать","Поставить щупы мультиметра туда","Измерить за меня","Пропустить","Что вы получили?","ни один подозреваемый этого не предполагает","Или введите показание (",", OL для обрыва","Введите число.","Чёрный щуп сюда","Показание:","Щупы установлены. Для реального измерения деталь сначала нужно отключить (LOTO).","Щупы установлены. Считайте показание мультиметра.","Ваши ответы","Отменить последний ответ","Наиболее вероятно","уверен","по измерениям их не различить; ремонт один и тот же","Что делать:","Следующий по вероятности:","Исправить в симуляторе и проверить","Исправлено. Симптом исчез.","Эта деталь отремонтирована, но симптом остался. Возможно, есть вторая неисправность.","Сохранить как решённый случай","Сохранено. Это будет учтено в следующий раз.","Если вы не согласны, отмените последний ответ и попробуйте другую проверку.","Попросить ИИ о втором мнении","Обмотка сгорела равномерно","Все три фазные группы одинаково тёмно-коричневые или чёрные. Лак хрупкий, запах резкий.","Перегрузка, длительная работа на пониженном напряжении, затруднённое охлаждение или неправильное соединение. Двигатель долго был горячим.","Сгорела одна фазная группа","Одна из трёх групп (каждая третья катушка) чёрная, две другие всё ещё медного цвета.","Работа на двух фазах: двигатель работал на двух фазах, и обмотка, принявшая на себя лишний ток, сгорела.","Локальный ожог на одной катушке","Одна катушка или две соседние сгорели дочерна. Остальная часть обмотки выглядит нормально.","Межвитковое замыкание: слабая изоляция, скачок напряжения (часто от преобразователя) или влага.","Ожог между двумя фазными группами","Тёмное пятно находится там, где две разные фазные группы соприкасаются на лобовых частях.","Междуфазное замыкание: разделительная бумага повреждена или сместилась. Часто бывает после скачка напряжения или при ослабленной обмотке.","Вздувшийся электролитический конденсатор","У исправного корпуса плоская верхняя часть с неглубокой крестообразной насечкой. У отказавшего верх куполообразный, клапан вскрыт, на плате коричневый налёт.","Высох или перегрелся. Замените его и проверьте соседние детали и ток пульсаций.","Сгоревший компонент и обгоревшая плата","Чёрный или коричневый ореол вокруг детали, треснувший корпус, обугленная плата и запах. Исправный резистор сохраняет цветные полосы.","Эта деталь получила слишком большой ток или нагрев. Найдите, что к этому привело: короткое замыкание после неё, отказ соседней детали или неверный номинал.","Треснувший (холодный) паяный шов","Хороший шов блестящий и по форме напоминает маленький вулкан. Треснувший — матовый и зернистый, с тонким кольцом вокруг вывода.","Контакт пропадает периодически. Проявляется, когда плата нагревается или по ней постучать. Перепаяйте свежим припоем и флюсом.","Коррозия и налёт","Зелёный, синий или белый кристаллический налёт на выводах, контактных площадках или винтах, часто с липкой плёнкой. Исправные контакты — блестящий металл.","Влага, конденсат или пролитая химия. Очистите, найдите путь воды, затем загерметизируйте или перенесите.","Сгоревшая клемма или ослабленное соединение","Коричневая или чёрная изоляция возле винта, оплавленный пластик на клеммной колодке, изменивший цвет шлиц винта и блестящая медь с выщербинами.","Высокое сопротивление в соединении вызвало нагрев. Обрежьте, заново подключите и затяните винт с моментом по спецификации.","Отказавший подшипник","Синий или соломенный цвет на кольцах, сухая чёрная смазка или смазка, выброшенная за корпус, шероховатое вращение от руки, задиры на шариках.","Перегрев, потеря смазки, несоосность или токи по валу. Замените оба подшипника и найдите причину.","Следы задевания ротора","Блестящая полированная дуга с одной стороны ротора или расточки статора, царапины и металлическая пыль. Исправные поверхности равномерно матовые.","Изношенный подшипник, погнутый вал или ослабленный подшипниковый щит. Воздушный зазор больше не равномерен.","Сломанный стержень ротора","Трещины или разрывы в короткозамыкающем кольце, брызги расплавленного алюминия и тёмные следы ожога на одном стержне.","Повторяющиеся тяжёлые пуски или нагрузка с большим моментом инерции. Скорость колеблется, ток качается.","Перемычки клеммной коробки для звезды и треугольника","Слева: звезда, три нижние клеммы соединены одной перемычкой. Справа: треугольник, три перемычки соединяют верх и низ.","Следуйте шильдику: 230/400 В означает звезду на 400 В, треугольник на 230 В. Неправильные перемычки дают обмоткам перенапряжение или пониженное напряжение.","Сломанный или забитый вентилятор охлаждения","Отсутствующая или треснувшая лопасть, кожух, полный пыли и пуха, забитые грязью рёбра, медленно вращающийся вентилятор.","Тепло не может уйти из машины. Очистите или замените и проверьте температуру окружающей среды.","Изношенные или обгоревшие контакты","Новые контакты гладкие, ярко-серебристые. Изношенные в раковинах, чёрные или синие, с кратерами, иногда с приваренными каплями.","Дуга из-за коммутации слишком большого тока, дребезг при низком напряжении катушки или конец срока службы. Замените весь комплект, никогда не зачищайте напильником.","Сгоревшая катушка","Каркас обесцвечен или оплавлен, изоляция провода коричневая и хрупкая, есть вздутие и запах. Исправная катушка равномерного цвета и плотная.","Перенапряжение, неверный тип катушки или заклинивший якорь, из-за которого катушка постоянно несла пусковой ток.","Взорвавшийся силовой модуль","Трещина или пробитое отверстие в чёрном корпусе, сажа вокруг, оплавленные выводы и запах горелой эпоксидки.","Короткое замыкание на выходе или неисправность драйвера затвора. Проверьте двигатель и кабель, прежде чем ставить новый модуль.","Отслоившаяся или сгоревшая дорожка","Медная дорожка, отслоившаяся от платы, чёрный разрыв в дорожке или контактная площадка, оторвавшаяся вместе с выводом.","Сверхток через эту дорожку или механическое повреждение. Перекройте её проводом-перемычкой и выясните, почему по ней шёл слишком большой ток.","Почерневший варистор или предохранитель","Дисковый варистор с трещиной, отколотым краем или чёрным подпалом. Стеклянный предохранитель с тёмным налётом или испарившейся нитью.","Плата испытала серьёзный выброс или продолжительное перенапряжение. Деталь пожертвовала собой: замените её и проверьте питание.","Фото загружено. Пунктирные круги — приблизительные подсказки по цвету, проверьте их сами.","Фото загружено.","Не удалось прочитать это изображение.","Тёмный или обугленный участок?","Коричневое изменение цвета?","Светлый налёт или коррозия?","Совет: переключитесь на «Отметить», нажмите на фото там, где вы что-то видите, и назовите это. Свяжите с тем, что видите, в списке справа.","Связать с находкой...","Что это?","Использовать:","Сделайте или выберите фото оборудования. Можно работать и без фото.","Снять / выбрать фото","Отметить","Осветлить","Подсказки","Вписать","Фото","Убрать","Высокий риск","Средний","1. Что не так?","2. Что вы видите?","Отвечайте только на то, что видите. Остальное оставьте. Нажмите на картинку, чтобы увидеть, как это выглядит.","3. Вероятные причины","Выберите хотя бы один симптом или то, что вы видите. Список ранжируется сам по мере добавления фактов.","Совпадает:","Профилактика:","4. Следующая проверка","Сначала добавьте симптомы.","Полезных проверок больше нет. Если главная причина не подходит, в конце научите приложение тому, что вы нашли.","Ищите это","Да, я это вижу","Не могу сказать","Что вы получили? Нажмите на ответ.","указывает на:","Я не могу выполнить эту проверку","Выбрать другую проверку","Отменить последнее","Наиболее вероятная причина:","Это ранжированная оценка по введённым вами данным, а не уверенность. Подтвердите измерением, прежде чем менять детали.","Данные об оборудовании (для отчёта)","Позиция / инвентарный номер","Местоположение","Проверяющий","Заметки","5. Обучить приложение","Когда вы знаете настоящую причину, сохраните случай. Приложение использует ваши случаи, чтобы в следующий раз точнее ранжировать причины. Случаи остаются на этом устройстве.","Другое: я опишу","Название настоящей причины","Что помогло исправить?","Настоящей причиной было","Сохранить случай","Впишите название причины.","Случай сохранён. Приложение учтёт его в следующий раз.","Сохранено. Можно начинать новый осмотр.","Похожие случаи, которые вы сохраняли","совпадение","6. Отчёт","Скачать отчёт (.html)","Скопировать сводку","Скопировано.","Не удалось скопировать.","Копирование недоступно в этом браузере.","Необязательно: попросить онлайн-ИИ посмотреть фото","Требуются интернет и ваш собственный ключ API. Фото и ваши заметки отправляются в сервис ИИ. Не используйте для чего-либо конфиденциального. Корпоративные сети часто блокируют его. Встроенный метод выше работает без него.","Анализ фото...","Проанализировать фото с помощью ИИ","Добавить отметки ИИ как булавки","Отчёт об осмотре:","Симптомы:","Наблюдается:","Вероятные причины:","Заметки:","Позиция","Симптомы","Наблюдается","Проверки и измерения","Вероятные причины","Причина","Профилактика","Ранжированная оценка по введённым фактам, а не уверенность. Подтвердите измерением и документацией производителя, прежде чем менять детали. Перед работой руками отключите и заблокируйте.","На что обратить внимание:","Что это значит:","Нарисованный образец, а не фото вашего оборудования.","Галерея дефектов","Нажмите на картинку, чтобы увидеть, на что обратить внимание и что это значит.","Этот файл не является экспортом случаев.","Очистить всё","Удалить все сохранённые случаи?","Сохранённые случаи","Осмотр и диагностика","Галерея","Новый осмотр","Выберите оборудование. Затем добавьте фото, что не так и что вы видите, и приложение проведёт вас по проверкам одну за другой, пока причина не станет ясной.","симптомов","случаев","Встроенная база знаний работает офлайн. Она ранжирует причины по типичным схемам отказов и по тому, что вы вводите. Это подсказка, а не замена документации производителя или компетентного специалиста.","Прежде чем к чему-либо прикасаться, отключите и заблокируйте.","Изменить","Прежде чем начать","Сначала измерьте питание на входе, затем проследите сигнал до точки, где напряжение пропадает.","Транзисторный драйвер: светодиод никогда не загорается","Плата 12 В управляет светодиодом через NPN-транзистор. Светодиод остаётся тёмным.","Определите, неисправен ли базовый привод или сам транзистор, затем замените неисправную деталь.","Измерьте база–эмиттер (B на E) у Q1. Около 0,65 В означает, что база управляется правильно.","Если база в порядке, измерьте коллектор–эмиттер (C на E). Почти полные 12 В означают, что транзистор не проводит, хотя управляется.","Выберите Q1 и нажмите «Заменить».","Исправлено. База на 0,65 В и полное питание между C и E — классический признак оборванного транзистора.","Входной канал оптопары не работает","Полевой сигнал 24 В подключён к оптопаре. Индикаторный светодиод на стороне 5 В никогда не загорается.","Найдите, какая сторона оптопары неисправна, и замените её.","Измерьте на резисторе R1. Если там 0 В, ток через входной светодиод не идёт.","Затем измерьте между выводами A и K у U1: почти полные 24 В означают, что входной светодиод оборван.","Исправлено. Полевая сторона (24 В) и логическая сторона (5 В) изолированы, поэтому каждая проверяется относительно своего 0 В.","Драйвер реле: реле никогда не щёлкает","Транзистор должен включать реле 12 В и зажигать лампу через его контакт. Ничего не происходит, щелчка нет.","Выясните, почему реле не срабатывает. Измерьте катушку, затем замените неисправную деталь.","Измерьте на катушке реле (A на B) при включённом транзисторе. Полные 12 В на катушке без тока означают, что катушка оборвана.","Диод D2 параллельно катушке поглощает выброс при отключении. Здесь он не причина.","Выберите K1 и нажмите «Заменить».","Исправлено. Контакты реле изолированы от катушки: у лампы собственное питание.","Сетевой блок питания: нет выхода постоянного тока","Трансформатор и мост вырабатывают 24 В постоянного тока для индикатора. Светодиод не горит. Питание 230 В включено.","Проследите путь питания от сети до светодиода, найдите, где он обрывается, и замените неисправную деталь. Для частей на переменном токе используйте VAC, после моста — VDC.","Измерьте 230 В переменного тока на первичной обмотке трансформатора (P1 на P2). Если оно есть, питание в порядке.","Измерьте переменное напряжение на вторичной обмотке (S1 на S2). Ноль при исправной первичной указывает на трансформатор.","Выключите питание и измерьте сопротивление первичной обмотки: OL означает обрыв. Замените T1.","Исправлено. 230 В на первичной и ничего на вторичной — классический обрыв трансформатора.","Порт USB 5 В: не работает, сработал самовосстанавливающийся предохранитель","Шина 5 В за портом USB не работает. В цепи стоит самовосстанавливающийся предохранитель (PTC).","PTC — лишь симптом. Найдите, что его перегружает, замените эту деталь, затем выключите и включите питание, чтобы PTC восстановился.","Измерьте на PTC (A на B). Сработавший PTC держит на себе почти все 5 В.","При выключенном питании измерьте сопротивление между шиной и землёй: несколько десятых долей ома означают короткое замыкание. Посмотрите на защитный диод.","Замените DT1, затем отключите питание на несколько секунд, чтобы PTC остыл и восстановился.","Исправлено. PTC срабатывает при перегрузке и остаётся сработавшим, пока не снято питание. Замкнутый накоротко TVS зажал шину.","Плата 230 В: перегорает предохранитель, подозрение на варистор","Плата лампы на 230 В не работает, предохранитель перегорел. Новый предохранитель перегорает сразу.","Найдите деталь, которая замыкает питание, замените её первой, затем предохранитель.","Не меняйте просто предохранитель. При выключенном питании и вынутом предохранителе измерьте сопротивление на лампе и на варисторе RV1.","Варистор должен показывать мегаомы. Несколько ом означают, что он вышел из строя коротким замыканием после выброса.","Замените RV1, затем F1.","Исправлено. Варистор заканчивает жизнь коротким замыканием и уносит с собой предохранитель. Ищите источник выбросов.","Светодиод не горит: треснувшая дорожка","Светодиод питания остаётся тёмным. На разъёме питание 5 В.","Найдите разрыв мультиметром и перекройте его проводом-перемычкой (синим) между двумя контрольными точками.","Измерьте напряжение на обоих концах R1. Если на одном конце R1 5 В, а на стороне светодиода 0 В, неисправность между ними.","Переключите мультиметр на прозвонку при выключенном питании OFF и проверьте между TP1 и TP2. Отсутствие писка означает, что дорожка треснула.","Перейдите в режим сборки, выберите инструмент «Перемычка» и соедините TP1 с TP2.","Светодиод загорается, но не от перемычки. Настоящую треснувшую дорожку нельзя отменить; перекройте её.","Перекрыто. При реальном ремонте соскоблите паяльную маску с обеих сторон, залудите площадки и припаяйте тонкий провод.","Сгоревший резистор","Индикатор 12 В не светится. От платы слегка пахнет горелым.","Найдите, какая деталь оборвана, и замените её новой.","Напряжение, измеренное на оборванной детали, равно полному напряжению питания. Ищите деталь, на которой полные 12 В.","Выключите питание, выпаяйте R1 из цепи и измерьте её сопротивление. OL или очень высокое значение означает обрыв.","Выберите R1 и нажмите «Заменить».","Исправлено. Сгоревший резистор обычно означает, что что-то выше по цепи потребило слишком большой ток. Выясните причину, прежде чем надолго подавать питание.","Предохранитель, который всё время перегорает","Плата 12 В, предохранитель перегорел. Новый предохранитель сразу перегорает снова.","Выясните, почему предохранитель перегорает, сначала замените причину, потом предохранитель.","Пока не меняйте предохранитель. При выключенном питании измерьте сопротивление между шинами питания после предохранителя. Значение, близкое к нулю, — короткое замыкание.","Посмотрите, какая деталь стоит между шинами. Конденсатор, показывающий несколько ом, замкнут накоротко.","Замените C1, затем замените F1.","Исправлено. Если бы вы заменили только предохранитель, он снова бы перегорел. Всегда сначала ищите причину.","Нет выхода у стабилизатора","Логическая шина 5 В не работает. Светодиод никогда не загорается, даже при нажатой кнопке.","Докажите, что вход в порядке, а выхода нет, затем замените стабилизатор.","Измерьте U1 IN относительно GND (около 12 В) и OUT относительно GND. Исправный вход и отсутствие выхода указывают на U1.","Кнопка без фиксации: используйте режим теста и удерживайте её, пока измеряете.","Выберите U1 и нажмите «Заменить».","Исправлено. Вход есть, выхода нет — классический способ забраковать стабилизатор.","Свободная плата / ваше собственное фото","Пустая плата со входом 5 В.","Загрузите фото реальной платы, расставьте детали поверх дорожек, нарисуйте дорожки и проверьте их. Инструментом «Разрыв» можно имитировать треснувшую дорожку.","Фото: используйте кнопку «Фото». Меняйте размер, пока площадки не совпадут с вашими деталями.","Инструмент «Разрыв»: нажмите на дорожку, чтобы её разорвать. Нажмите ещё раз, чтобы восстановить.","Сборка","Тест","Нарисовать медную дорожку","Дорожка","Нарисовать обходной провод","Перемычка","Разорвать дорожку","Разрыв","Платы","Учебные платы","В каждой плате есть скрытая неисправность. Измерьте, найдите, устраните.","Фото размещено. Измените размер, чтобы площадки совпали, затем добавьте детали сверху.","Фото платы","Сделайте или выберите фото платы (вид сверху, хорошее освещение). Расставьте детали на её площадках и нарисуйте дорожки, которые видите.","Снять или выбрать фото","Убрать фото","Размер фото","Прозрачность фото","Готово","Заменено:","Решено","Ещё не решено","Симптом","Ваша задача","Подсказка","Неисправность на","Треснувшая дорожка отмечена крестиком X.","Скрыть неисправность","Показать неисправность","Сбросить плату","Другие платы","Метод","1. Выключите питание и осмотрите. 2. Измерьте питание на входе. 3. Проследите сигнал и найдите, где пропадает напряжение. 4. При выключенном питании проверьте прозвонкой или сопротивлением подозрительную деталь. 5. Отремонтируйте, затем включите питание и измерьте заново.","Дорожка: медная дорожка. Перемычка: ваш обходной провод. Разрыв: разорвите дорожку для тренировки. Режим теста: измеряйте мультиметрами, удерживайте тактовую кнопку.","Плата отремонтирована.","Трёхфазный двигатель","Сначала отключите и заблокируйте. Сфотографируйте шильдик, клеммную коробку и каждую группу обмотки, прежде чем что-либо трогать.","Читайте картину ожога: все три фазы равномерно тёмные — перегрузка или охлаждение. Одна фаза тёмная — работа на двух фазах. Одна катушка тёмная — межвитковое замыкание.","Не ограничивайтесь перемоткой. Выясните, почему он вышел из строя, иначе новая обмотка выйдет из строя так же.","Не запускается, гудит","Не запускается, молчит","Срабатывает тепловое реле или автомат","Перегревается","Шум или вибрация","Медленный или слабый","Срабатывание УЗО или покалывание на корпусе","Запах гари или дым","Все обмотки равномерно тёмные или коричневые","Одна фазная группа сгорела, остальные выглядят нормально","Одна или две катушки сгорели, остальное в порядке","Ожог между двумя фазными группами на лобовых частях","Следы воды, ржавчина или коррозия внутри","Подшипник синего цвета или с изменённым цветом, смазка сухая или течёт","Следы задевания на роторе или расточке статора","Трещины или поломка стержней ротора, расплавленный алюминий","Клеммная коробка обгорела или соединения изменили цвет","Перемычки или схема соединения не соответствуют питанию","Вентилятор сломан, кожух забит или вентиляционные отверстия в пыли","Люфт вала или шероховатый подшипник при проворачивании рукой","Двигатель питается от преобразователя частоты (VFD)","Рифление (матовые полосы) на дорожке качения подшипника","Механическая перегрузка или заклинивание нагрузки","Устраните механическую причину (заклинивание, слишком тугой ремень, плохая муфта, неверный режим насоса). Сверьте рабочий ток с шильдиком и правильно настройте тепловое реле. Перемотайте или замените, если обмотка сгорела.","Установите правильное тепловое реле. Отслеживайте тренд тока двигателя.","Работа на двух фазах (потеря фазы)","Найдите оборванную фазу: перегоревший предохранитель, сгоревший полюс контактора, ослабленная клемма или обрыв кабеля. Устраните это, прежде чем трогать двигатель. Перематывайте, только если обмотка сгорела.","Добавьте реле контроля фаз. Проверяйте полюса контактора и момент затяжки клемм при плановом обслуживании.","Межвитковое замыкание в катушке","Перемотайте статор. Локальный ожог обычно следует за старением изоляции, скачком напряжения (преобразователь) или влагой. Выясните, что создало нагрузку.","Используйте двигатели для работы с преобразователем с фильтром dv/dt или синус-фильтром на длинных кабелях.","Междуфазное замыкание на лобовых частях","Перемотайте статор и установите новые межфазные прокладки. Проверьте питание на наличие скачков.","Пробой изоляции на землю (влага или старение)","Просушите обмотки и повторите проверку. Если мегаомметр по-прежнему показывает мало, пропитайте лаком или перемотайте. Проверьте уплотнения, дренажные отверстия и нагреватели на простаивающих двигателях.","Установите нагреватели на простаивающие двигатели. Измеряйте мегаомметром по графику.","Отказ подшипника","Замените оба подшипника. Проверьте посадку вала и корпуса, соосность, натяжение ремня, а также тип и количество смазки.","Смазывайте по графику (не больше). Выровняйте муфту.","Пониженное или несимметричное напряжение питания","Найдите причину выше по цепи: ослабленные соединения, кабель недостаточного сечения, отпайка трансформатора, несимметричные однофазные нагрузки.","Неверное соединение звезда/треугольник для данного питания","Подключайте по шильдику: двигатель 230/400 В работает по схеме звезды на 400 В. Перемотайте, если обмотка подверглась перенапряжению.","Сломанные стержни ротора","Замените или перелейте ротор. Проверьте частоту пусков и момент инерции нагрузки.","Нагрузка от преобразователя: подшипниковые токи или скачки напряжения","Установите кольцо заземления вала или изолированный подшипник, используйте экранированный кабель с кабельными вводами с экранированием на 360 градусов, добавьте фильтр dv/dt, снизьте несущую частоту.","Плохое охлаждение","Очистите рёбра и кожух вентилятора, замените сломанный вентилятор, проверьте температуру окружающей среды и режим работы.","Ослабленное или сгоревшее клеммное соединение","Обрежьте до чистой меди, установите новые наконечники, затяните с моментом по спецификации. Замените клеммную колодку, если она обуглена.","Плавно и свободно","Шероховато или со скрежетом","Туго или заклинило","Провернуть вал рукой","Питание отключено и заблокировано, нагрузка отсоединена. Медленно проворачивайте вал. Почувствуйте, вращение плавное, со скрежетом или заклинило.","Выше 5 МОм","Ниже 0,5 МОм","Измерьте мегаомметром каждую обмотку относительно земли","Изолировано, выводы отсоединены в клеммной коробке. 500 В постоянного тока в течение 1 минуты от U, V и W на корпус. Исправный двигатель при комнатной температуре показывает выше 5 МОм, но никогда не ниже 1 МОм.","Мегаомметр применяйте только на обесточенной, изолированной обмотке. Сначала отсоедините любой преобразователь частоты.","Сбалансированы (в пределах 3 %)","Одна показывает обрыв (OL)","Несимметричны, одна ниже","Сопротивление обмоток U-V, V-W, W-U","Изолировано, перемычки сняты. По возможности используйте миллиомметр. Сравните три показания.","Сбалансировано и в норме","Одной фазы нет","Несимметрично или низкое","Напряжение питания на клеммах двигателя","Работа под напряжением. Измерьте L1-L2, L2-L3 и L3-L1 на клеммах двигателя при замкнутом контакторе, пытаясь запустить.","Работа под напряжением: мультиметр CAT III/IV, изолированный инструмент, разрешение на работы.","Сбалансировано и нормально","Сбалансировано, но высокое","Несимметрично","Одна фаза равна нулю","Измерьте токоизмерительными клещами три фазных тока","Измерьте каждую фазу во время работы (или во время пуска, если двигатель не вращается). Сравните с током на шильдике.","Совпадает","Не совпадает","Сравните шильдик с питанием и перемычками","Прочтите на шильдике напряжение и схему соединения (230/400 В Y/D). Сравните с питанием и с тем, как установлены перемычки.","Ровный гул","Гул или рычание в районе подшипника","Пульсирующий гул, скорость плавает","Слушайте при отсоединённой нагрузке","Ненадолго запустите без нагрузки (только если двигатель не сгорел). Слушайте у подшипников и корпуса.","Чисто и цело","Запылён, забит или сломан","Проверьте вентилятор, кожух и вентиляционные отверстия","Снимите кожух вентилятора. Осмотрите вентилятор, рёбра и воздушный тракт. Проверьте температуру окружающей среды.","Преобразователь частоты (VFD)","Отключите, заблокируйте и подождите разряда шины постоянного тока (обычно 5–10 минут). Убедитесь, что шина постоянного тока ниже 50 В, прежде чем что-либо открывать.","Запишите код неисправности и журнал неисправностей, прежде чем сбрасывать. Код указывает на область, не всегда на деталь.","Никогда не проверяйте мегаомметром через преобразователь. Сначала отсоедините кабель двигателя на выходе преобразователя.","Дисплей не горит / нет включения","Отказ по перегрузке по току (OC / короткое замыкание)","Отказ по перенапряжению на шине постоянного тока (OV)","Отказ по пониженному напряжению (UV)","Отказ по перегреву (OH)","Работает, но двигатель не вращается","Не реагирует на пуск или задание скорости","Нестабильная скорость или шумный выход","При подаче питания срабатывает вышестоящий автомат или перегорает предохранитель","Конденсаторы шины постоянного тока вздуты или текут","Модуль IGBT / силовой модуль треснул или разорвало","Входной выпрямитель сгорел или почернел","Радиатор и вентиляторы забиты пылью или вентилятор остановился","Силовые клеммы изменили цвет или ослабли","Влага, конденсат или коррозия на платах","Сгорел резистор или реле предзаряда","Длинный кабель двигателя (более 50 м) или неэкранированный","Быстрые остановки или большая инерция, нет тормозного резистора","Плата управления сгорела или пахнет гарью","Износ конденсаторов шины постоянного тока","Замените батарею конденсаторов (или преобразователь целиком, если он небольшой). Проверьте температуру окружающей среды и вентилятор.","Заменяйте конденсаторы и вентиляторы с интервалом, указанным производителем. Держите шкаф прохладным.","Отказ IGBT / выходного каскада","Замените силовой модуль и драйвер затвора; сначала проверьте двигатель и кабель на короткое замыкание, иначе новый модуль тоже выйдет из строя.","Выбирайте разумную несущую частоту, проверяйте длину кабеля и изоляцию двигателя.","Отказ входного выпрямителя","Замените модуль выпрямителя. Проверьте питание на выбросы напряжения и входные предохранители.","Установите сетевой дроссель или защиту от перенапряжений на «грязной» сети.","Отказ цепи предзаряда","Замените резистор или реле предзаряда. Выясните, что привело к перегреву (частые включения питания, короткое замыкание шины).","Перегрев из-за заблокированного охлаждения или неисправного вентилятора","Очистите радиатор, замените вентилятор, снизьте нагрузку или перенесите преобразователь в более прохладное место.","Чистите по графику и фильтруйте воздух в шкафу.","Неисправность в двигателе или кабеле двигателя","Отсоедините кабель на преобразователе и проверьте кабель и двигатель мегаомметром по отдельности. Устраните короткое замыкание или замыкание на землю.","Рекуперативное перенапряжение (слишком быстрый темп торможения, нет тормозного резистора)","Увеличьте время торможения, включите регулятор шины постоянного тока или установите тормозной резистор и прерыватель.","Низкое или проседающее питание","Проверьте входное напряжение, соединения, вышестоящий автомат и трансформатор. Установите сетевой дроссель, если сеть слабая.","Неверные параметры или проводка цепей управления","Проверьте данные шильдика двигателя, источник команды пуска (клеммы / панель / шина), источник задания и подключение DI (PNP/NPN). Если не уверены, сбросьте на заводские значения и настройте заново.","Отказ платы управления","Замените плату управления (проверьте резервную копию прошивки и параметров). Поищите причину во влаге и пыли.","Помехи (ЭМС): неэкранированный кабель, плохое заземление","Разделите силовые и сигнальные кабели, используйте экранированный кабель с заземлением экрана на 360 градусов, исправьте заземление, при необходимости добавьте выходные фильтры.","Около 1,35 x линейного напряжения при включении","Слишком низкое или проседает","Ноль при включённом питании","Напряжение шины постоянного тока при выключенном питании","После времени разряда измерьте DC+ на DC- на клеммах преобразователя. Затем включите питание и измерьте снова: около 1,35 x линейного напряжения (540 В при 400 В).","Дождитесь разряда и убедитесь, что напряжение ниже 50 В, прежде чем прикасаться. Шина постоянного тока может удерживать смертельное напряжение.","Отсутствует, низкое или несимметричное","Входное напряжение на R, S, T","Измерьте три линейных напряжения на входных клеммах преобразователя при включённом автомате.","Работа под напряжением. Мультиметр CAT III/IV и СИЗ.","Все переходы в норме","Входной переход закорочен или оборван","Выходной переход закорочен","Проверка диодов входного моста и выхода","Питание выключено, шина разряжена. Проверьте диодным тестом R/S/T на DC+ и DC-, а также U/V/W на DC+ и DC-. Каждый переход должен показывать 0,3–0,5 В в одну сторону и OL в другую.","Сначала отсоедините кабель двигателя.","Изоляция выше 5 МОм и обмотки сбалансированы","Низкая изоляция или короткое замыкание между фазами","Мегаомметр и сопротивление кабеля двигателя и двигателя (преобразователь отсоединён)","Отсоедините U, V, W на преобразователе. Измерьте мегаомметром кабель и двигатель относительно земли (500 В). Проверьте три сопротивления обмоток.","Никогда не проверяйте мегаомметром при подключённом преобразователе.","Вентиляторы вращаются, чисто","Вентилятор не работает или рёбра забиты","Вентилятор и радиатор","Включите питание и понаблюдайте за вентиляторами. Осмотрите рёбра радиатора и воздушный тракт. При выключенном питании на ощупь проверьте, нет ли накопления пыли.","Срабатывает при разгоне","Срабатывает при торможении","Срабатывает на установившейся скорости","Срабатывает при пуске или при включении питания","Прочитайте код неисправности и журнал неисправностей","Прочитайте дисплей или журнал панели. Запишите код, время и скорость или ток в момент срабатывания.","Всё верно","Что-то не так или отсутствует","Проверьте клеммы управления и параметры","Проверьте источник команды пуска, источник задания, подключение DI и введённые данные двигателя. С помощью монитора преобразователя посмотрите состояния DI.","Контактор или реле","Сначала отключите. Сфотографируйте контакты, катушку и клеммы. Сравните все три полюса.","Выгоревшие, синие или чёрные контакты рассказывают историю: искрение от пониженного напряжения, перегрузка или дуга от дребезга.","Не втягивается","Дребезжит или гудит","Не отпускает","Горячие контакты или клеммы","Приварившиеся контакты","Катушка сильно греется или сгорела","Малый срок службы контактов","Контакты выгорели, синие или чёрные","Контакты сплавились","Катушка изменила цвет, расплавилась или пахнет","Пыль, масло или мусор в зазоре якоря","Винты клемм ослаблены или изоляция обгорела","Корпус треснул или пружина сломана","Напряжение катушки на этикетке не соответствует питанию цепи управления","Часто коммутирует двигатель или батарею конденсаторов","Износ контактов (нормальное старение)","Замените комплект контактов или контактор. Не зачищайте контакты напильником. Проверьте категорию применения (AC-3 / AC-4).","Подбирайте по AC-3 и механическому ресурсу; для толчкового режима и торможения противотоком используйте AC-4.","Коммутируемые токи выше номинала (пусковой ток, толчковый режим, перегрузка)","Используйте контактор большего номинала или правильную категорию применения, для ёмкостных нагрузок добавьте плавный пуск или предзаряд.","Низкое напряжение катушки (слабое питание цепи управления)","Измерьте напряжение на катушке в момент втягивания. Оно должно оставаться выше 85 % номинала. Исправьте питание, падение напряжения в кабеле управления или мощность блока питания.","Катушка сгорела или оборвана","Замените катушку. Выясните причину: перенапряжение, неверное напряжение катушки, якорь не замыкается (грязный зазор приводит к перегреву катушки).","Грязь или ржавчина в зазоре якоря","Очистите поверхности полюсов, проверьте короткозамкнутый виток и возвратную пружину. Замените, если поверхность изношена.","Контакты приварились из-за короткого замыкания или длительной перегрузки","Замените контактор. Найдите причину: короткое замыкание не было отключено вовремя, заклинивание двигателя или неверная характеристика автомата.","Ослабленная клемма вызывает нагрев соединения","Обрежьте, заново оконцуйте и затяните с моментом по спецификации. Отметьте винты и проверьте снова при следующем плановом обслуживании.","Механическое заклинивание или сломанная пружина","Замените контактор.","Обратная подпитка или паразитная цепь удерживает его","Проверьте в цепи управления наличие цепи самоподхвата, утечку твердотельного выхода или неверный монтаж.","Полное напряжение, но не втягивается","Низкое напряжение (ниже 85 %)","Нет напряжения","Напряжение на катушке, когда она должна втягиваться","Под напряжением. Измерьте на клеммах катушки A1-A2 в момент подачи команды пуска.","Работа под напряжением, используйте мультиметр CAT III.","Нормальное значение","Очень низкое (короткозамкнутые витки)","Сопротивление катушки (питание выключено)","Изолировано, один вывод катушки отсоединён. Измерьте A1-A2. Сравните с новой катушкой того же типа.","Низкое и одинаковое на всех полюсах","Высокое или отличается на одном полюсе","Сопротивление контакта / падение напряжения на каждом полюсе","Замкните контактор вручную (или подайте питание) и измерьте падение напряжения на каждом полюсе под нагрузкой либо сопротивление при выключенном питании.","Отпускает нормально","Остаётся замкнутым","Отпускает ли он, когда катушка обесточена?","Снимите напряжение с катушки и понаблюдайте за якорем. Если есть кнопка ручной проверки, нажмите её.","Автомат, MCCB или предохранитель","Не включайте снова и снова сработавший автомат. Выясните, что это было: перегрузка, короткое замыкание или замыкание на землю.","Положение рукоятки и индикатор срабатывания показывают тип срабатывания. Сначала сфотографируйте их.","Срабатывает сразу при включении","Срабатывает через некоторое время под нагрузкой","Срабатывает случайно (ложные срабатывания)","Не взводится или не включается","Автомат или клеммы горячие","Предохранитель перегорает","Клеммы обгорели или корпус оплавился","Копоть или чёрные следы внутри","Кабельные наконечники или винты ослаблены","Тип или характеристика автомата не подходят нагрузке","Старый автомат, много срабатываний или в горячем шкафу","Индикатор показывает короткое замыкание (электромагнитный расцепитель)","Короткое замыкание после автомата","Отключите и найдите короткое замыкание мегаомметром / омметром, участок за участком. Не включайте, пока не найдёте.","Перегрузка","Измерьте токоизмерительными клещами реальный ток нагрузки. Сравните с номиналами автомата и кабеля. Уменьшите нагрузку или разделите её.","Утечка на землю (УЗО / дифавтомат)","Отключайте цепи по одной и проверяйте снова, чтобы найти утекающую. Измерьте мегаомметром каждую цепь между L+N и землёй.","Ослабленное соединение перегревает автомат","Замените автомат, если корпус или клеммы повреждены. Заново выполните соединения и затяните всё с нужным моментом.","Неверная характеристика или номинал для нагрузки (пусковой ток)","Для пускового тока двигателей и трансформаторов используйте характеристику C или D либо MPCB для двигателей. Следите, чтобы кабель оставался защищённым.","Изношенный автомат (старение, повторные срабатывания)","Замените автомат.","Намного ниже номинала","Около номинала или выше","Измерьте ток нагрузки","Измерьте клещами каждую фазу / линию при работающей нагрузке. Сравните с номиналом автомата.","Всё выше 1 МОм","Около нуля между L и N","Низкое на землю","Проверьте мегаомметром цепь после автомата (автомат выключен)","Автомат выключен и заблокирован. Измерьте L-N, L-PE и N-PE цепи после автомата при отключённых нагрузках.","Всё затянуто, горячих точек нет","Одно соединение ослаблено или горячее","Проверьте затяжку наконечников и тепловизионное изображение","Изолировано: подтяните клеммы. Либо используйте тепловизор под нагрузкой: клемма, которая более чем на 10 К горячее соседних, — плохое соединение.","Подходит","Слишком мал или неверная характеристика","Сверьте характеристику и номинал с нагрузкой","Прочтите маркировку автомата (B, C, D, ток). Сравните с типом нагрузки и допустимым током кабеля.","Кабель, клемма или проводка шкафа","Нагрев — это симптом. Найдите горячее соединение, прежде чем откажет изоляция. Тепловизор под нагрузкой находит его за секунды.","Сфотографируйте ожог, затем отключите и осмотрите проводник, гильзу и винт.","Клемма или кабель горячие","Периодические неисправности","Падение напряжения / пониженное напряжение на оборудовании","Автомат срабатывает на кабельной цепи","Утечка или удары током","Изоляция коричневая, твёрдая или оплавлена возле клеммы","Зелёный или белый налёт на меди","Перерезанные или сломанные жилы у наконечника","Нет гильзы, оголённые жилы под винтом","Кабель меньшего сечения, чем требует цепь","Изоляция раздавлена, надрезана или протёрта","Повреждения грызунами или химическое воздействие","Много кабелей собрано вместе в горячем коробе","Ослабленное соединение","Обрежьте до чистой меди, установите подходящую гильзу или наконечник, затяните с моментом по спецификации. Замените клемму, если она обуглена.","Кабель недостаточного сечения или слишком много кабелей в горячем коробе","Пересчитайте сечение по IEC 60364-5-52 с поправками на групповую прокладку и температуру. Проверьте, что автомат защищает кабель.","Коррозия или влага в соединении","Очистите или замените соединение, защитите герметичным кабельным вводом, на алюминий нанесите антиоксидантную пасту.","Повреждённая изоляция (раздавлена, протёрта, грызуны)","Замените повреждённый участок (соединение — слабое место). Устраните причину повреждения: острая кромка, нет кабельного ввода, нет защиты от грызунов.","Перерезанные жилы или плохая обжимка","Заново выполните оконцевание с правильной гильзой и откалиброванным обжимным инструментом. Проведите испытание на вырыв.","Одна точка намного горячее","Весь кабель тёплый","Ничего необычного","Тепловизионное изображение или безопасная на ощупь температура под нагрузкой","Когда цепь под нагрузкой, просканируйте клеммы и кабели тепловизором или ИК-термометром. Сравните фазы и соседние участки.","Не прикасайтесь к частям под напряжением. Соблюдайте безопасное расстояние приближения.","Меньше 3 %","Больше 5 %","Падение напряжения под нагрузкой","Измерьте напряжение на стороне источника и на стороне нагрузки кабеля при полной нагрузке. Падение выше 3 %–5 % считается большим.","Работа под напряжением, мультиметр CAT III.","Везде выше 1 МОм","Где-то низкое","Проверьте мегаомметром кабель между жилами и на землю","Изолировано, оба конца отсоединены. 500 В (или 1000 В) между каждой парой жил и на землю.","Только при отключённом питании и изоляции. После испытания разрядите кабель.","Всё держится крепко","Один провод ослаблен или плохо обжат","Испытание на вырыв и подтяжка соединений","Изолировано: слегка потяните каждый провод и подтяните винты. Осмотрите жилы и гильзу.","Однофазный двигатель (конденсаторный)","Отключите и разрядите конденсатор, прежде чем прикасаться к нему (пусковой конденсатор сохраняет заряд).","Двигатель, который гудит, но не вращается и начинает вращаться, если его провернуть рукой, прямо указывает на конденсатор или пусковую обмотку.","Гудит, не запускается","Запускается, только если провернуть рукой","Полная тишина","Срабатывает автомат или тепловое реле","Перегревается","Шумит","Запах гари","Конденсатор вздут, течёт или разорван","Корпус конденсатора обгорел или клеммы оплавились","Пусковая (вспомогательная) обмотка сгорела","Главная обмотка сгорела","Обе обмотки тёмные","Центробежный выключатель обгорел, заклинил или сломан","Подшипник синий, сухой или шероховатый","Вода, ржавчина или насекомые внутри","Отказ рабочего или пускового конденсатора","Замените конденсатор на такой же ёмкости (мкФ) и с номинальным напряжением не ниже прежнего. Используйте правильный тип: рабочий конденсатор — не пусковой.","Держите двигатель в прохладе и избегайте частых пусков.","Отказ центробежного выключателя или пускового реле","Замените выключатель или реле, также проверьте конденсатор.","Пусковая обмотка оборвана или сгорела","Перемотайте двигатель или замените его. Выясните, почему пусковая цепь осталась включённой.","Главная обмотка сгорела или замкнута","Перемотайте или замените. Ищите причину в перегрузке или заклинившей нагрузке.","Замените оба подшипника и проверьте соосность.","Нет питания или ослабленное соединение","Проверьте напряжение на клеммах двигателя, затем вилку, выключатель, тепловую защиту и соединения.","Перегрузка или заклинившая нагрузка","Освободите нагрузку, проверьте редуктор, насос или вентилятор. Сравните ток с шильдиком.","В пределах 10 % от маркировки","Ниже более чем на 10 %","Ноль, обрыв или короткое замыкание","Проверьте конденсатор (отсоединён и разряжен)","Измерьте ёмкость LCR-метром или на пределе ёмкости мультиметра. В пределах ±10 % от маркировки — хорошо. Ноль или обрыв — вышел из строя. Низкое значение — износ.","Сначала замкните выводы через резистор, чтобы разрядить его.","Обе обмотки показывают правдоподобные значения","Пусковая обмотка оборвана","Главная обмотка оборвана","Сопротивление обмоток: главной, пусковой и общего вывода","Изолировано, конденсатор снят. Измерьте Общий–Главная, Общий–Пусковая и Главная–Пусковая. Главная + Пусковая должны равняться Главная–Пусковая. Пусковая обмотка обычно имеет большее сопротивление, чем главная.","Свободно и плавно","Шероховато или туго","Питание выключено. Проверните вал: он должен вращаться свободно и плавно.","Нормальное","Низкое","Напряжение на клеммах двигателя при попытке пуска","Измерьте на клеммах питания при включении.","Работа под напряжением.","Блок питания (импульсный / источник постоянного тока)","Отключите и дождитесь разряда первичного конденсатора, прежде чем открывать. Напряжение на сетевой стороне смертельно.","Большинство неисправных блоков питания выходят из строя в одном и том же порядке: входной предохранитель, диодный мост, первичный ключ, затем вздувшиеся электролитические конденсаторы на выходной стороне.","Совсем нет выхода","Щелчки или перезапуски (икание)","Выходное напряжение низкое или проседает под нагрузкой","Выходное напряжение слишком высокое","Шумный выход, оборудование перезагружается","Сильно греется","Срабатывает входной предохранитель или автомат","Выходные электролитические конденсаторы вздуты","Первичный фильтрующий конденсатор вздут или течёт","Входной предохранитель перегорел, стекло потемнело","Выгоревший участок на первичной стороне (мост, MOSFET, резистор)","Выгоревший участок на выходной стороне (диод, стабилизатор)","Треснувшие паяные соединения вокруг трансформатора или разъёмов","Пыль и заблокированный вентилятор","Оптопара или элемент обратной связи изменили цвет","Входной предохранитель перегорел (вторичная неисправность)","Не меняйте просто предохранитель. Сначала проверьте на короткое замыкание мост, первичный MOSFET и фильтрующий конденсатор.","Короткое замыкание диодного моста или первичного ключа","Замените мост и MOSFET вместе с пусковыми и затворными резисторами, а также микросхему ШИМ, если она повреждена.","Выходные электролиты высохли","Замените все выходные электролиты на низкоимпедансные (low-ESR) того же номинала. Проверьте ESR, если есть возможность.","Заменяйте по графику в горячих шкафах. Нагружайте блок питания не более чем на 70 %.","Отказ первичного фильтрующего конденсатора","Замените на такой же по ёмкости и напряжению, высокотемпературного типа.","Неисправность цепи обратной связи (оптопара / источник опорного напряжения)","Замените оптопару и шунтовой источник опорного напряжения (TL431) и проверьте резисторы делителя.","Выход перегружен или замкнут","Отсоедините нагрузку и проверьте снова. Найдите неисправную нагрузку или короткое замыкание в кабеле. Сравните номинал блока питания с реальным током нагрузки.","Треснувшие паяные соединения (термоциклирование)","Перепаяйте соединения на трансформаторе, разъёмах и крупных деталях.","Перегрев из-за пыли или отказа вентилятора","Очистите, замените вентилятор, обеспечьте больше места или вентиляции вокруг блока питания.","Прозвонка","Обрыв","Проверьте входной предохранитель (питание выключено)","Выньте предохранитель и проверьте прозвонкой.","Все переходы в норме, короткого замыкания нет","Закорочено плечо моста или фильтрующий конденсатор","Проверьте диодный мост диодным тестом, а фильтрующий конденсатор — на короткое замыкание","Питание выключено, разряжено. Проверьте диодным тестом каждое плечо моста; омметром на фильтрующем конденсаторе: показание должно расти по мере заряда, но никогда не быть жёстким коротким замыканием.","Сначала разрядите фильтрующий конденсатор через резистор.","Верно в обоих случаях","Верно без нагрузки, проседает под нагрузкой","Слишком высокое","Ноль в обоих случаях","Измерьте выход постоянного тока без нагрузки и под нагрузкой","Сначала при отсоединённой нагрузке, затем при подключённой. Следите за просадкой.","Чистый","Большие пульсации или выбросы","Посмотрите осциллографом пульсации на выходе","Ограничение полосы включено, связь по переменному току, короткая пружина заземления. Блок питания 24 В должен показывать менее примерно 100 мВ размаха.","ПЛК, плата ввода/вывода или полевая проводка","Сначала посмотрите на светодиоды: питание, работа, ошибка и светодиод каждого канала. Они показывают, неисправность в полевой части или в самой плате.","Сравните светодиод с реальным напряжением на клемме. Светодиод горит и напряжение есть, но программа не видит сигнал — значит, плата или программа. Светодиод не горит и напряжения нет — значит, полевая часть.","Вход не виден ПЛК","Выход не включает нагрузку","Вход всегда включён","Выход всегда включён","ПЛК в состоянии останова или отказа","Случайное или периодическое поведение","Потеряна связь с узлом","Аналоговое значение неверное или скачет","Светодиод канала не горит при активном датчике","Светодиод канала горит, но программа не реагирует","Светодиод выхода горит, но нагрузка не работает","Выходная клемма или контакт реле обгорели","Влага или коррозия в шкафу","Питание 24 В низкое или с помехами","Экран не заземлён или силовой кабель проложен рядом с сигнальным","Светодиод SF/BF/ERR горит","Несоответствие sinking / sourcing (NPN / PNP)","Неисправен полевой датчик или выключатель","Проверьте датчик на стенде от источника 24 В с мультиметром. Замените его, проверьте юстировку и кабель.","Полевой провод оборван, замкнут или ослаблен","Проследите цепь прозвонкой, проверьте клеммы и соединительную коробку.","Входной канал повреждён","Перенесите сигнал на резервный канал и обновите адрес. Плату замените позже.","Выходной канал или реле повреждены","Используйте резервный канал или добавьте промежуточное реле. На индуктивные нагрузки установите обратный диод / RC-цепь.","Всегда используйте промежуточные реле для катушек контакторов и соленоидов; добавляйте обратный диод.","Нагрузка или её цепь (предохранитель, катушка, клапан)","Измерьте на клеммах нагрузки при включённом выходе. Напряжение есть — дело в нагрузке; нет — в проводке или плате.","Проблема с питанием 24 В","Измерьте под нагрузкой, замените блок питания или добавьте мощность. Проверьте общие возвратные цепи.","Электрические помехи (ЭМС / заземление)","Заземлите экран с одного конца (или с обоих при наличии уравнивания потенциалов), разнесите кабели, добавьте подавление помех на индуктивных нагрузках.","Неверный тип подключения (sinking / sourcing)","Согласуйте тип датчика с платой: датчики PNP — на входы sourcing, NPN — на sinking, либо используйте правильный общий.","Неисправность ЦП, модуля или шины","Прочитайте буфер диагностики, проверьте светодиоды модуля, кабель шины и терминацию, замените модуль.","Логика программы или принудительные входы/выходы","Подключитесь онлайн, проверьте принудительно установленные биты, сравните с резервной копией, посмотрите условия блокировок.","Напряжение есть и светодиод горит","Напряжение есть, но светодиод не горит","Нет напряжения на клемме","Сравните светодиод канала с реальным напряжением на клемме","Измерьте на входной клемме относительно общего при активном датчике. Для выходов измерьте на выходной клемме при включённом выходе.","Работа под напряжением в цепях низкого напряжения, используйте щупы с предохранителями.","Напряжение на нагрузке есть","Напряжения на нагрузке нет","Измерьте на нагрузке при включённом выходе","Принудительно или командой включите выход и измерьте на клеммах нагрузки.","Стабильные 24 В (±10 %)","Низкое, проседающее или с помехами","Проверьте питание 24 В под нагрузкой","Измерьте на клеммах питания ПЛК и на дальнем конце полевого питания.","Ошибок нет","Ошибка модуля или шины","Сообщается об обрыве провода или коротком замыкании","Прочитайте буфер диагностики ЦП и светодиоды модулей","Подключитесь онлайн программным обеспечением, прочитайте буфер, запишите модуль и код ошибки.","Ничего не форсировано, логика как задумано","Принудительно установленный бит или ошибка логики","Проверьте принудительные входы/выходы и логику программы","Подключитесь онлайн и выведите список принудительно установленных битов. Проследите цепь, которая управляет выходом или считывает вход.","Электронная плата (PCB)","Сфотографируйте обе стороны при хорошем свете, под углом. Следы нагрева, вздутые детали и треснувшие пайки лучше всего видны при боковом освещении.","Сначала шины питания. Измерьте вход, затем каждую стабилизированную шину, прежде чем искать сигнал.","Ищите типичные неисправности: вздутые электролиты, сгоревшие резисторы, треснувшие пайки на крупных деталях и коррозию.","Не работает, нет светодиодов, нет дисплея","Случайно сбрасывается или перезапускается","Одна деталь очень сильно нагревается","Перегорает предохранитель или блок питания уходит в защиту","Входы или выходы не работают","Периодически, меняется при постукивании или нагреве","Неверные значения или странное поведение","Электролитический конденсатор вздут или течёт","Резистор сгорел, изменил цвет или треснул","Микросхема или транзистор треснули, разорваны или со следом ожога","Дорожка отслоилась или сгорела","Треснувшие или тусклые пайки на разъёмах или крупных деталях","Зелёная или белая коррозия, остатки флюса или жидкость","Варистор (MOV) или предохранитель почернел","Контакты разъёма погнуты, обгорели или вдавлены","Кварц или генератор треснул","Контакты реле выгорели или катушка сгорела","Отказ электролитических конденсаторов","Замените электролиты (low-ESR, то же напряжение и температурный класс). Измерьте ESR, прежде чем решать.","Установите конденсаторы получше и держите платы в прохладе.","Треснувшие пайки (холодные пайки)","Перепаяйте подозрительные соединения со свежим припоем на разъёмах, трансформаторах и реле.","Закороченный компонент на шине питания","Найдите короткое замыкание: подайте напряжение с ограничением тока и найдите горячую деталь тепловизором или спиртом на плате. Замените эту деталь.","Повреждение от выброса или скачка напряжения (MOV, TVS, входной каскад)","Замените защитные компоненты и повреждённые входные детали. Улучшите защиту от перенапряжений на питании.","Повреждение от влаги или коррозии","Очистите изопропиловым спиртом и мягкой щёткой, полностью высушите, замените корродированные детали и покройте плату лаком. Устраните протечку или конденсат.","Неисправность разъёма или кабеля","Замените разъём или обжимку, переустановите и закрепите кабель.","Повреждённая микросхема или транзистор","Замените деталь точным аналогом, затем выясните, что её вывело из строя (перенапряжение, короткое замыкание на выходе, ESD).","Реле изношено или сгорело","Замените реле таким же типом. Добавьте подавление помех на индуктивных нагрузках.","Отказ кварца или генератора","Замените кварц и его нагрузочные конденсаторы.","Все шины в норме","Вход есть, одной шины нет","Одна шина низкая или с помехами","Нет входного питания","Измерьте шины питания","Измерьте вход, затем каждую стабилизированную шину (5 В, 3,3 В и т. д.) относительно земли. Сравните со схемой или маркировкой.","Будьте осторожны с сетевой стороной и крупными конденсаторами.","Всё в порядке","Один или несколько с высоким ESR / малой ёмкостью","Проверьте конденсаторы (ESR или ёмкость, в схеме, если возможно)","Используйте ESR-метр в схеме либо выпаяйте и измерьте. Высокий ESR или малая ёмкость означают износ.","Разряжайте конденсаторы перед проверкой.","Правдоподобное значение","Около нуля","Сопротивление каждой шины питания относительно земли (питание выключено)","Питание отсутствует. Измерьте каждую шину относительно земли. Около нуля ом — короткое замыкание; сравните с такой же исправной платой, если она у вас есть.","Без изменений","Неисправность то появляется, то пропадает","Постучите по плате, слегка изогните и прогрейте её во время работы","Слегка постучите по деталям изолированным инструментом, чуть изогните плату, прогрейте её феном на малой мощности или охладите спреем-заморозкой и наблюдайте, меняется ли неисправность.","Никогда не применяйте спрей-заморозку на сетевой стороне под напряжением.","Короткое замыкание или обрыв","Диодный тест подозрительных полупроводников","Питание отсутствует. Проверьте диоды, транзисторы и MOSFET в схеме; показание около 0 В в обе стороны — короткое замыкание, обрыв в обе стороны — обрыв. Отпаяйте один вывод для подтверждения.","Датчик или преобразователь","Разделите три части: сам датчик, кабель и вход, на который он подаёт сигнал. Проверьте датчик симулятором или заведомо исправным датчиком.","Для токовых петель 4–20 мА: ниже 3,6 мА — обрыв, выше 21 мА — короткое замыкание или выход за диапазон.","Нет сигнала","Застрял на одном значении","Показание уходит или неверное","Нестабильно или скачет","Ложные срабатывания","Пропускает обнаружения","Чувствительная поверхность загрязнена, закрыта или повреждена","Кабель повреждён, перегнут или вода в кабельном вводе","Крепление ослаблено, смещено или неверное расстояние","Подвергается нагреву, вибрации или мойке","Индикаторный светодиод не меняется","Импульсная линия забита или в ней воздух либо конденсат (давление)","Чувствительная поверхность загрязнена или смещена","Очистите поверхность, исправьте расстояние и соосность, затяните крепление.","Неисправность кабеля или разъёма","Проверьте целостность и изоляцию кабеля, замените кабель или разъём M12, загерметизируйте кабельный ввод.","Отказ датчика (электроника или чувствительный элемент)","Замените датчик и выясните, что его вывело из строя: нагрев, вибрация, перенапряжение или ошибка монтажа.","Неверное или низкое напряжение питания","Измерьте на клеммах датчика под нагрузкой. Исправьте питание или падение напряжения в длинном кабеле.","Дрейф калибровки или старение","Откалибруйте заново по эталону; замените, если не держит калибровку.","Калибруйте по графику по прослеживаемым эталонам.","Электрические помехи на сигнале","Используйте экранированную витую пару, заземлите экран с одного конца, отделите от силовых кабелей, добавьте фильтрацию.","Проблема подключения к процессу (линия забита, воздух, неверный диапазон)","Продуйте и прочистите импульсную линию, проверьте запорные клапаны и настройки диапазона.","Светодиод следует за объектом","Светодиод не меняется","Светодиод мерцает","Наблюдайте за индикаторным светодиодом, поднося объект","Поднесите и уберите объект. Светодиод должен следовать за ним. Для аналоговых датчиков используйте имитируемый вход.","В пределах спецификации","Низкое или отсутствует","Напряжение на клеммах датчика","Измерьте напряжение питания непосредственно на датчике при нагруженной цепи.","Соответствует процессу","Ниже 3,6 мА (обрыв)","Выше 21 мА","Отличается от процесса, но не является значением неисправности","Ток петли или выходной сигнал калибратором","Измерьте петлю 4–20 мА последовательно либо выход на стороне ПЛК и на стороне датчика. Или подайте известный сигнал на вход ПЛК.","Хорошо","Обрыв, короткое замыкание или низкая изоляция","Проверьте кабель: целостность и изоляцию","Изолировано, отсоединено с обоих концов. Целостность каждой жилы, изоляция между жилами и на экран.","Неисправность исчезает","Неисправность остаётся","Заменить заведомо исправным датчиком","Установите заведомо исправный датчик того же типа на тот же кабель и посмотрите, перейдёт ли неисправность.","Трансформатор или трансформатор цепей управления","Сначала проверьте предохранители первичной и вторичной цепей и напряжения на шильдике. Гул и нагрев обычно связаны с перегрузкой или сердечником.","Нет выходного напряжения","Выходное напряжение низкое","Греется","Громкий гул или жужжание","Срабатывает первичный предохранитель или автомат","Изоляция обмотки обгорела или лак вздулся","Клеммы или соединения отпаек обгорели","Пластины сердечника ослабли или болты ослаблены","Течь масла или тёмное масло (маслонаполненный)","Перегрузка вторичной обмотки","Уменьшите нагрузку или установите трансформатор большей мощности. Пусковой ток катушек контакторов тоже учитывается: проверьте ВА.","Короткозамкнутые витки или неисправность обмотки","Замените или перемотайте. Ищите причину в коротком замыкании на стороне нагрузки.","Обмотка оборвана или сработала защита","Сначала проверьте предохранители, затем сопротивления обмоток, затем клеммы.","Неверная отпайка или первичное напряжение","Сравните первичное питание с отпайкой. Переключите отпайку или исправьте питание.","Ослабленное соединение или сгоревшая клемма","Заново подключите и затяните с нужным моментом.","Ослабленный сердечник или перевозбуждение","Подтяните сердечник, проверьте питание на перенапряжение или постоянную составляющую.","Соответствует отпайке","Нет первичного напряжения","Измерьте первичное напряжение и отпайку","Под напряжением: измерьте напряжение на клеммах первичной обмотки и сравните с используемой отпайкой.","Верно без нагрузки, низкое под нагрузкой","Ноль без нагрузки","Низкое без нагрузки","Измерьте вторичное напряжение без нагрузки и под нагрузкой","Измерьте напряжение вторичной обмотки при отсоединённой нагрузке, затем при подключённой.","Правдоподобно","Намного ниже ожидаемого","Сопротивление обмотки и целостность (изолировано)","Изолировано: измерьте сопротивления первичной и вторичной обмоток и сравните с паспортными данными или с таким же аппаратом.","Проверьте мегаомметром первичную обмотку на вторичную и на землю","Изолировано: 500 В между обмотками и от каждой на сердечник.","Соленоидный клапан или привод","Проверьте три вещи по порядку: напряжение на катушке, сопротивление катушки и механическую часть (грязь, давление, не тот порт).","Катушка, которая сгорает снова и снова, обычно страдает от перенапряжения, заклинившего плунжера или постоянного нагрева. Устраните причину.","Не двигается","Остаётся открытым или протекает","Медленное или слабое срабатывание","Катушка горячая или сгорела","Гудит или жужжит (катушка переменного тока)","Срабатывает предохранитель или защита выхода","Течёт наружу","Катушка сгорела, изменила цвет или оплавилась","Грязь, накипь или мусор внутри клапана","Уплотнение разбухло, затвердело или порвано","Плунжер поцарапан, ржавый или заклинил","Вода в корпусе катушки или разъёме","Рабочее давление вне диапазона клапана","Замените катушку (то же напряжение, AC / DC и размер). Выясните причину: перенапряжение, постоянно включена, заклинивший плунжер.","Мусор или накипь блокирует клапан","Очистите или замените клапан, установите фильтр перед ним.","Установите фильтр и промойте линию.","Изношенное уплотнение или мембрана","Замените ремонтный комплект уплотнений и проверьте совместимость с рабочей средой.","Низкое напряжение на катушке","Измерьте на катушке во время работы. Исправьте питание или падение напряжения.","Давление вне пределов клапана","Сравните давление в линии с данными клапана (минимальный / максимальный перепад). Выберите сервоуправляемый или прямого действия клапан соответственно.","Неисправность разъёма или проводки","Проверьте разъём, уплотнения и кабель. Устраните протечку в разъём.","Плунжер заклинил или повреждён","Замените корпус клапана или узел плунжера.","Номинальное напряжение","Нет","Напряжение на катушке при подаче команды","Измерьте на клеммах катушки при поданной на клапан команде.","Работа под напряжением. Проверьте номинальное напряжение, прежде чем измерять.","Очень низкое","Сопротивление катушки (изолирована)","Отсоедините катушку и измерьте сопротивление. Сравните с паспортными данными или с новой катушкой.","Чёткий щелчок / намагничено","Ничего","Гудит, но не двигается","Прислушайтесь и почувствуйте щелчок плунжера при поданном на катушку напряжении","Подайте питание и прислушайтесь. Приложите жало отвёртки к гайке: она должна быть намагничена.","В диапазоне клапана","Вне диапазона или наоборот","Проверьте давление в линии и направление потока","Прочтите манометр. Сравните стрелку на корпусе с направлением потока.","Чисто и двигается свободно","Грязный или поцарапан","Уплотнение повреждено","Задействуйте ручное управление и осмотрите внутренние детали","Давление сброшено и заблокировано. Воспользуйтесь ручным управлением, затем разберите и осмотрите плунжер, пружину и уплотнение.","Сбросьте давление и заблокируйте, прежде чем открывать.","Нагреватель или нагревательный элемент","Нагреватели выходят из строя обрывом. Измерьте сопротивление каждого элемента, затем изоляцию относительно земли.","Сравните сопротивление с V в квадрате, делённым на P, по шильдику.","Нет нагрева","Слабый нагрев","Срабатывает автомат или УЗО","Перегревается или циклирует по ограничителю","Элемент сломан, вздулся или есть раскалённые пятна","Клеммы обгорели или ослабли","Накипь или отложения на элементе","Влага в клеммной коробке или изоляции","Термостат или ограничитель залип или сгорел","Элемент оборван","Замените элемент. Ищите причину в накипи, работе всухую или горячих точках.","Утечка изоляции на землю","Просушите и измерьте мегаомметром. Если значение остаётся низким, замените элемент (изоляция из MgO впитывает влагу).","Клемма ослаблена или сгорела","Заново оконцуйте наконечниками, рассчитанными на эту температуру, затяните с моментом по спецификации.","Неисправность термостата или ограничителя","Замените термостат и ограничитель. Проверьте его уставку.","Элемент в накипи (плохая теплопередача)","Удалите накипь или замените, обработайте воду.","Нет фазы или перегорел предохранитель","Проверьте питание каждой группы элементов.","В пределах 10 % от ожидаемого","Намного выше","Сопротивление каждого элемента","Изолировано: измерьте каждый элемент. Ожидаемое R = V в квадрате / P.","Выше 1 МОм","Измерьте мегаомметром элемент относительно земли","Изолировано, 500 В. Горячие или влажные элементы показывают меньше; сначала просушите их.","Низкое или нулевое на одной фазе","Ноль на всех","Измерьте токоизмерительными клещами ток нагревателя","Измерьте каждую фазу, когда нагреватель должен греть. Сравните с шильдиком.","Замкнут и срабатывает","Разомкнут, залип или неверная уставка","Проверьте целостность термостата / ограничителя","Изолировано: проверьте целостность при комнатной температуре и понаблюдайте за срабатыванием при нагреве или сбросе.","HMI, дисплей или панель оператора","Проверьте 24 В на её клеммах, прежде чем винить экран. Большинство неработающих HMI — это проблема питания или соединения.","Тёмный экран","Зависает при загрузке или перезапускается","Сенсор не реагирует или смещён","Потеряна связь с ПЛК","Полосы, мерцание или тусклое изображение","Зависает или тормозит","Экран треснул или следы давления","Влага или пыль за прокладкой","Вздутые конденсаторы на плате питания","Повреждён разъём или кабель связи","Подсветка тусклая или одна половина тёмная","24 В низкое или отсутствует","Измерьте на клеммах HMI под нагрузкой. Исправьте питание или падение напряжения.","Отказ подсветки","Замените подсветку, панель или весь прибор. Изображение может быть ещё видно при свете фонарика.","Сенсорный слой повреждён или требует калибровки","Откалибруйте сенсор. Замените сенсорный слой или весь прибор, если он повреждён.","Кабель связи или настройки","Проверьте кабель, IP / скорость / адрес узла и порт ПЛК.","Отказ электролитов на плате питания","Замените конденсаторы или весь прибор.","Повреждён проект или память заполнена","Загрузите проект из резервной копии заново, очистите журналы, обновите прошивку.","Проникновение влаги или пыли","Просушите и очистите плату, замените прокладку, обеспечьте защиту нужной степени IP.","Верное и стабильное","Низкое, отсутствует или падает","Напряжение на клеммах HMI","Измерьте 24 В на клеммах питания HMI в момент попытки запуска.","Виден слабый образ","Посветите фонариком под углом на тёмный экран","Если виден слабый образ, экран работает, а подсветка вышла из строя.","Связь есть, настройки совпадают","Нет связи или настройки не совпадают","Проверьте кабель и настройки связи","Выполните ping или посмотрите светодиоды связи; сравните IP / скорость / адрес в HMI и в ПЛК.","Реагирует правильно","Мёртвые зоны или смещение","Запустите калибровку сенсора или экран проверки сенсора","Откройте проверку сенсора или откалибруйте. Проверьте, равномерно ли смещение.","ИБП или система аккумуляторов","Первое подозрение падает на аккумуляторы: возраст больше 3–5 лет, нагрев или вздувшиеся корпуса.","Не вскрывайте герметичные аккумуляторы. Используйте защиту глаз и изолируйте инструмент.","Короткое или нулевое время автономии","Сигнал тревоги по аккумулятору или лампа замены аккумулятора","Не включается","Застрял на байпасе","Горячий или пахнет","Шум вентилятора или тревога по вентилятору","Сигнал перегрузки","Корпус аккумулятора вздут или течёт","Аккумуляторы старше 4 лет","Клеммы аккумулятора корродировали или ослабли","Пыль или забитые вентиляционные отверстия","Помещение теплее 30 °C","Нагрузка близка к номиналу или выше него","Аккумуляторы на исходе ресурса","Заменяйте всю цепочку сразу на аккумуляторы того же типа. Запишите дату.","Заменяйте по графику и держите помещение прохладным (каждые 10 К выше 25 °C сокращают срок службы аккумулятора вдвое).","Ослабленное или корродированное соединение аккумулятора","Очистите, заново подключите и затяните перемычки с нужным моментом.","ИБП перегружен","Уменьшите нагрузку, распределите её или возьмите ИБП большей мощности. Оставьте запас 20 %.","Очистите вентиляционные отверстия, замените вентилятор, улучшите охлаждение помещения.","Неисправность зарядного устройства","Измерьте напряжение поддерживающего заряда; сравните со спецификацией аккумулятора; отремонтируйте зарядное устройство или замените блок.","Отказ инвертора или силового каскада","Вызовите сервис или замените блок; сначала проверьте входные предохранители и предохранители постоянного тока.","Блоки одинаковые и стабильные","Один или несколько блоков низкие","Падает под нагрузкой","Напряжение цепочки аккумуляторов при заряде и под нагрузкой","В режиме поддерживающего заряда измерьте всю цепочку и каждый блок. Затем ненадолго разрядите и наблюдайте за напряжением.","Используйте защиту глаз; не замыкайте клеммы.","Проходит с хорошей автономией","Не проходит или автономия короткая","Запустить самотестирование ИБП или проверку под нагрузкой","Используйте самотестирование ИБП или контролируемую проверку под нагрузкой и запишите время автономии.","Меньше 80 %","Больше 80 %","Прочитайте процент нагрузки и сравните с номиналом","Прочитайте нагрузку на дисплее ИБП и измерьте выход токоизмерительными клещами.","Горячих точек нет","Горячая перемычка или область вентиляции","Тепловизионная проверка соединений аккумуляторов и вентиляционных отверстий","Тепловизор или ИК-термометр на перемычки, предохранители и вентиляционные отверстия.","Сначала добавьте свой ключ API.","Не удалось связаться со службой ИИ. Проверьте подключение к интернету. Корпоративные сети часто блокируют её.","Выражение заканчивается слишком рано","Пропущена )","Слева должен быть выход (Q0, OUT0), аналоговый выход (AO0) или память (M0)","Запишите так:  Q0 = ...","загорается","вращается","работает","сгорает","Синяя вилка (1 фаза, 230 В)","Красная вилка (3 фазы, 400 В)","Поворотный разъединитель Q1","MCCB A (питает двигатель M1)","MCCB B (питает насос)","Трёхполюсный MCB C (питает компрессор)","Кнопка START","Кнопка STOP","Кнопка CYL OUT","Кнопка CYL IN","Кнопка аварийного останова E-STOP","Кнопка RESET","Запорный клапан воздуха BV-A","Сбросной клапан","Подающий клапан воды W1","Выпускной клапан воды W2","Дренажный клапан W3 (большой красный)","Точка измерения: вход Q1","Точка измерения: выход Q1","Точка измерения: клеммы насоса","Точка измерения: клеммы компрессора","Точка измерения: синяя розетка","Двигатель M1","Компрессор C1","Блок FRL (фильтр, регулятор, лубрикатор)","Пневмоцилиндр","Водяной насос P1","Водяной сосуд V1","Манометр G1 (воздух после запорного клапана)","Манометр G2 (ресивер)","Манометр G3 (водяной контур)","Манометр G4 (сосуд)","Источник энергии. Выньте вилку, затем заблокируйте её, чтобы никто не смог вставить обратно.","Разъединяющее устройство. Переведите в OFF, установите блокирующее устройство, повесьте свой замок и бирку.","Только устройство управления. Оно запускает или останавливает машину, но не изолирует её.","Запорный клапан. Закройте, установите блокирующее устройство, повесьте свой замок и бирку. После него давление может оставаться запертым.","Сбросной или дренажный клапан. Откройте его после блокировки подачи, чтобы сбросить запертое давление, затем прочитайте манометр.","Нагрузка. Она обесточена только после того, как источник выше по цепи изолирован, заблокирован и проверен.","Накопленная энергия. Она сохраняет давление после отключения подачи. Сбросьте его и прочитайте манометр.","Манометр. Перед началом работы он должен показывать 0 бар.","Точка измерения. Используйте здесь указатель: проверьте его на контрольном устройстве, измерьте, затем снова проверьте.","Не заблокирован","Под напряжением","Показание","Эта кнопка закрыта блокирующим устройством. Сначала снимите его.","Нет питания цепи управления. Вставьте синюю вилку.","Аварийный останов активен. Сначала нажмите RESET.","Двигатель не запустится: на Q1 нет 400 В. Проверьте красную вилку, MCCB A и Q1.","Двигатель M1 запущен.","Двигатель остановлен. Клеммы перед Q1 остаются под напряжением.","Двигатель остановлен.","Цилиндр сработал от запертого воздуха! Запорный клапан закрыт, но воздух оставался накопленным.","Цилиндр выдвинулся.","Давления воздуха нет: цилиндр не двигался.","Цилиндр возвращается.","Аварийный останов нажат. Машина остановилась, но питание под напряжением. Аварийный останов — это не изоляция.","Аварийный останов сброшен.","Заблокировано. Сначала снимите замок.","Нажмите на одну из жёлтых точек измерения.","Сначала выберите указатель напряжения.","Здесь нечего блокировать. Изолируйте источник выше по цепи.","Бирка снята.","Замок снят.","Блокирующее устройство снято.","Здесь нечего снимать.","Сначала переведите в безопасное положение (OFF, закрыто, отключено или, для сбросного клапана, открыто).","Бирка уже установлена.","Бирка установлена.","Сначала установите блокирующее устройство. Замку нужно отверстие.","Свободных отверстий нет. Добавьте мультизамковую накладку.","Установлен мастер-замок. Он не предназначен для личной блокировки.","Замок установлен.","Это устройство здесь не подходит.","Блокирующее устройство уже установлено.","Блокирующее устройство установлено.","Это устройство управления. Его блокировка ничего не изолирует.","Указатель проверен на контрольном устройстве.","Свободная игра","Включите, запустите стенд и пробуйте всё. Контрольного списка нет.","Замена двигателя M1","Сделайте двигатель M1 безопасным для работы.","Q1, MCCB A или красная вилка в положении OFF с блокирующим устройством, замком и биркой","Проверка, измерение на выходе Q1 (TP2) даёт 0 В, повторная проверка","Пробный пуск после блокировки: двигатель не запустился (питание управления включено)","Только личные замки, без мастер-замка","Обслуживание пневмоцилиндра","Сделайте пневмоцилиндр безопасным для работы.","Запорный клапан воздуха BV-A закрыт с блокирующим устройством, замком и биркой","Сбросной клапан открыт, манометр G1 показывает 0 бар","Проба CYL OUT после блокировки: цилиндр не двигался (питание управления включено)","Осмотр водяного сосуда","Сделайте водяной сосуд безопасным для вскрытия.","Насос изолирован: MCCB B или красная вилка в положении OFF с блокирующим устройством, замком и биркой","Проверка, измерение на клеммах насоса (TP3) даёт 0 В, повторная проверка","Подающий клапан W1 закрыт с блокирующим устройством, замком и биркой","Дренажный клапан W3 открыт, манометр G4 показывает 0 бар","Обслуживание компрессора","Сделайте компрессор и его ресивер безопасными для работы.","Компрессор изолирован: MCB C или красная вилка в положении OFF с блокирующим устройством, замком и биркой","Проверка, измерение на клеммах компрессора (TP4) даёт 0 В, повторная проверка","Ресивер опорожнён: манометр G2 показывает 0 бар (откройте запорный клапан воздуха и сбросной клапан)","Выберите задачу для проверки.","Можно безопасно начинать работу.","Пока небезопасно. Смотрите контрольный список.","Вставьте обе вилки и запустите двигатель.","1. Штатно остановите машину кнопкой STOP.","2. Переведите разъединитель Q1 в положение 0.","3. Повесьте свой замок в отверстие разъединителя.","4. Добавьте бирку DANGER.","5. Проверьте указатель на контрольном устройстве.","6. Измерьте на выходе Q1: 0 В.","7. Снова проверьте указатель.","8. Нажмите START: ничего не движется. Работать безопасно.","Вставьте обе вилки. Ресивер наполняется.","1. Закройте запорный клапан воздуха BV-A.","2. Установите блокировку клапана.","3. Повесьте свой замок.","5. Откройте сбросной клапан, чтобы выпустить запертый воздух.","6. Дождитесь, пока манометр G1 покажет 0 бар.","7. Нажмите CYL OUT: цилиндр не двигается.","Вставьте обе вилки. Насос создаёт давление.","1. Отключите MCCB B и заблокируйте его.","2. Проверка, измерение на клеммах насоса, повторная проверка.","3. Закройте подающий клапан W1 и заблокируйте его.","4. Откройте дренажный клапан W3, чтобы сбросить давление.","5. Дождитесь, пока манометр G4 покажет 0 бар.","Вставьте обе вилки. Компрессор наполняет ресивер.","1. Отключите MCB C и заблокируйте его.","2. Проверка, измерение на клеммах компрессора, повторная проверка.","3. Откройте сбросной клапан, чтобы опорожнить ресивер.","4. Дождитесь, пока манометр G2 покажет 0 бар.","Сначала выберите задачу.","Воздух","Вода","Набор","Нажмите на деталь, чтобы ею управлять. Выберите инструмент в наборе, затем нажмите на деталь, чтобы его установить.","Тренировочный стенд","Вставьте вилки со стены, запустите стенд, затем изолируйте его так, как делали бы на объекте.","Задача","Обе вилки вставлены.","Включить","Покажи","Проверить мою изоляцию","Показывать активную энергию на стенде","Можно безопасно начинать работу","Пока небезопасно","Во время вашей работы цилиндр сработал от запертого воздуха.","Ключ: снять бирку, замок или устройство","ничего","В руке","Проверить указатель","Нажмите на жёлтую точку измерения на стенде.","Журнал","Открыть редактор LAD","Язык программирования","Датчик 0-10 В (3-проводный)","Трёхпроводный датчик: питание +24 В и 0 В, OUT выдаёт 0-10 В на 0-100 % диапазона. Подключите OUT к аналоговому входу ПЛК (AI0 читает его как IW64, 0-27648). Свяжите его с баком или линией на виде «Установка», чтобы значение следовало за процессом.","Измеряет","Неисправен (выход 0 В)","Застрял на 10 В","Ток проходит через всю цепь. Выходы в ON.","Неизвестный адрес.","Цепь в состоянии FALSE.","Имя таймера должно быть T0-T31.","Имя счётчика должно быть C0-C15.","Выход SCALE должен быть словом MW или QW80.","Верхний и нижний пределы SCALE равны.","Деление на ноль.","Источник воды / водопровод","Источник воды с постоянным давлением: приямок, скважина или городской водопровод. Задайте его давление и температуру.","Слив","Открытый слив при 0 бар. Вода только уходит в него.","Бак с приборами уровня","Открытый бак. Верхние входы находятся на высоте бака, поэтому насос должен поднять воду туда. Нижние выходы под давлением столба воды. Свяжите датчик уровня, до 4 поплавковых выключателей, нагреватель и датчик температуры с компонентами шкафа.","Центробежный насос","Приводится двигателем из шкафа (свяжите его позицию). Напор растёт пропорционально квадрату скорости. Прикрытие нагнетания снижает расход и ток двигателя. Пустой всас вызывает кавитацию (сухой ход).","Ручной кран","Шаровой кран. Нажмите на него в режиме теста, чтобы открыть или закрыть.","Электромагнитный клапан (связанный)","Нормально закрыт. Открывается, когда на связанную катушку в шкафу подано питание.","Обратный клапан (NRV)","Пропускает воду только по направлению стрелки.","Фильтр (песчаный / картриджный)","Загрязняется проходящей водой. Следите за ростом перепада давления, затем сделайте обратную промывку или замените картридж.","Мембрана RO","Обратный осмос. Вода проходит через мембрану только выше осмотического давления (около 2 бар). Пермеат растёт с давлением и температурой питающей воды. Клапан концентрата задаёт степень извлечения.","Пластинчатый теплообменник","Горячая сторона: сверху слева вниз направо, холодная: снизу слева вверх направо (противоток). Для теплообмена нужен расход с обеих сторон.","Датчик давления (связанный)","Передаёт давление в линии на связанный датчик в шкафу (TX 4-20 мА или 0-10 В).","Реле давления (связанное)","Задействует связанное реле давления в шкафу, когда давление в линии выше уставки.","Реле протока (связанное)","Задействует связанное реле протока в шкафу, когда расход выше уставки.","Датчик температуры (связанный)","Передаёт температуру в линии на PT100 или преобразователь в шкафу.","Местный стрелочный манометр. Считайте давление в этой точке линии.","Расходомер","Показывает расход в л/мин и общий объём.","Тройник / крестовина","Соединяет до 4 труб в одной точке.","К насосу не привязан двигатель. Выберите позицию двигателя в его свойствах.","Кавитация / сухой ход: на всасе нет воды (бак пуст или кран на всасе закрыт).","Работа на закрытую задвижку: расхода нет, вода нагревается.","Двигатель вращается в обратную сторону: насос даёт только треть напора. Поменяйте местами две фазы.","Бак переполняется.","Фильтр забивается (большой перепад давления). Промойте его обратным током или замените.","Давление питания ниже примерно 2,5 бар: пермеата почти нет.","Бак воды: насос звезда-треугольник от ПЛК","Насос из приямка наполняет бак. Компактный ПЛК пускает насос по схеме звезда-треугольник по датчику уровня: пуск ниже 20 %, стоп на 90 %. LSHH останавливает его и включает аварийную сигнализацию.","Включите QM1 и F1, затем нажмите S1 (Пуск). Смотрите: KM1 + KM2 (звезда), через 5 с KM3 (треугольник).","Откройте вид LAD: следите за зелёным потоком тока во время работы.","Обхватите клещами провод двигателя: сравните ток в звезде и в треугольнике.","Закройте V1 на виде «Установка»: бак наполнится до 90 %, и насос остановится.","Создайте неисправность (Компонент, Имитация неисправности) и найдите её приборами и диагностикой LAD.","Повысительный насос на ПЧ (VFD)","Насос на ПЧ гоняет воду из буферного бака через клапан потребителя. Меняйте скорость RV1 и следите за давлением и расходом. B1 выдаёт давление как 0-10 В: измерьте его.","Включите QF1, поверните SA1 в положение «работа», затем вращайте RV1: давление растёт пропорционально квадрату скорости.","Медленно закрывайте V1: расход падает, давление растёт, ток двигателя снижается.","Измерьте мультиметром B1 OUT относительно 0V и сравните с PT1.","Установка RO с теплообменником","Водопроводная вода нагревается в пластинчатом теплообменнике, фильтруется (песок + картридж), затем насос высокого давления подаёт её на мембрану RO. Пермеат идёт в бак, концентрат в слив. ПЛК аварийно отключает насос при низком давлении на всасе и останавливает его, когда бак полон.","Включите QM1 и F1, нажмите S1. Посмотрите степень извлечения и пермеат на RO1.","Закройте V3 (горячая вода): питающая вода остывает, пермеат падает.","Закройте V1 (вход): PS1 отпадает, через 3 с ПЛК отключает насос и зажигает H1. Нажмите S1 для сброса.","Запустите в ускоренном режиме (x20): фильтры забьются. Промойте их обратным током из их свойств.","Мой проект","(нет выхода)","Сначала добавьте ПЛК в шкаф.","Не более шести выходов на сегмент.","Адрес (выход Q0.x или бит памяти M)","Таймер (T1-T31)","Уставка времени PT (с)","Счётчик (C1-C15)","Уставка PV","Бит сброса (необязательно)","Преобразует сырое аналоговое значение 0-27648 (0-10 В) в инженерные единицы.","Нижний предел","Верхний предел","Выход","Инструкция","Значение A","Сравнение","Значение B (число или адрес)","Адрес (I, Q, M, T, C)","Передний фронт ┤P├","Задний фронт ┤N├","катушка","установка","сброс","таймер с задержкой включения","таймер с задержкой выключения","импульсный таймер","суммирующий счётчик","масштабирование аналога","перенос значения","сложение","вычитание","умножение","деление","Имя (символ), необязательно","Добавить ветвь в этот параллельный блок","Удалить сегмент","Комментарий сегмента","Не более 64 сегментов.","Загружено в","ошибок,","предупреждений. См. панель «Компонент».",": проблем не найдено. Программа работает.","Проверка:","замечаний на панели «Компонент».","Проверка: проблем не найдено.","Таблица символов","Дайте адресам имена. Имена показываются над каждым контактом и катушкой.","Добавить","Недопустимый адрес.","Нет ПЛК","Добавьте ПЛК в шкаф, чтобы написать программу LAD.","Проверка программы","Проблем не найдено.","Таблица наблюдения","Текущие значения из ПЛК. Нажмите на бит M, чтобы изменить его (modify).","Питание 24 В","НЕТ ПИТАНИЯ","Ошибки в цикле","Адресов пока нет.","В шкафу нет ПЛК","Программы LAD выполняются в ПЛК. Добавьте его, подключите входы и выходы и вернитесь сюда.","Добавить ПЛК с релейными выходами","Открыть готовый проект","НЕ ЗАГРУЖЕНО","Загрузить в ПЛК","Сегмент","Символы","Проверить программу","Этот ПЛК выполняет текстовую программу","Начните программу LAD. Текстовая программа останется сохранённой, к ней можно вернуться в свойствах ПЛК.","Начать программу LAD","Изменено офлайн. Нажмите «Загрузить в ПЛК», чтобы запустить изменения и увидеть текущие значения.","Сегмент","(добавьте комментарий)","Пустая программа. Нажмите + Сегмент.","Добавить сегмент","Изменить","Контакт после","Параллельная ветвь","Нажмите на контакт или катушку, чтобы выбрать, нажмите ещё раз, чтобы изменить. Добавляйте инструкции из списка «Компоненты».","Почему OFF?","Контакты и сравнение","Катушки и блоки","Процесса пока нет","Добавьте бак, насос и клапаны, затем соедините их патрубки трубами. Свяжите насос с двигателем в шкафу, а датчики — с поплавковыми выключателями и преобразователями.","Добавить узел","Нажмите на другой патрубок, чтобы проложить трубу","Труба должна соединять два разных узла.","Труба проложена:","открывается","закрывается","Добавлено:","Перетащите его на место, затем нажмите на патрубок, чтобы проложить трубу.","Добавить технологический узел","Технологические узлы","(не связан)","нет в шкафу","Давление (бар)","Температура (°C)","Объём (л)","Высота (м)","Начальный уровень (%)","Начальная температура (°C)","Датчик уровня (шкаф)","Датчик температуры (шкаф)","Нагреватель (шкаф)","Двигатель (шкаф)","Макс. напор (м)","Макс. расход (л/мин)","Отразить","Размер (л/мин при 1 бар)","Катушка (шкаф)","Загрязнённость воды (x)","Открытие клапана концентрата (%)","Электропроводность питающей воды (мкСм/см)","Эффективность (0-1)","Преобразователь (шкаф)","Диапазон (полная шкала)","Выключатель (шкаф)","Уставка","Расход","Удалить трубу","Процесс (установка)","Режим сборки: перетаскивайте узлы, нажмите на один патрубок, затем на другой, чтобы проложить трубу. Режим теста: нажимайте на клапаны, чтобы открыть или закрыть их. Узлы управляются из шкафа: насос вращается, только когда вращается связанный с ним двигатель.","Закрыть клапан","Открыть клапан","установлен новый картридж","промыт обратным током, снова чистый","Заменить картридж","Обратная промывка","Сбросить уровень","Опорожнить","Свойства и связи","Песок / многослойный","Картридж 5 мкм","Реле уровня (поплавки)","Поплавок срабатывает, когда вода выше его уровня. Свяжите его с поплавковым выключателем в шкафу, чтобы его видели шкаф и ПЛК.","Проверка процесса","Пусто.","Уровень","Объём","Чистый приток","Температура","Нагреватель","Скорость","Прирост давления","Всас","Нагнетание","Открытие","Давление","Перепад давления","Загрязнение","Давление питания","Пермеат","Концентрат","Степень извлечения","Качество пермеата","Температура питающей воды","Горячая сторона","Холодная сторона","Всего","Шкаф","Установка","Схема LAD","Не сохранено: хранилище браузера заполнено. Скачайте проект в виде файла.","Заменить то, что сейчас на стенде? (Если нужно, сначала сохраните это как проект.)","Пустой проект: добавьте компоненты в шкаф, узлы в установку и программу LAD.","Слишком большой для хранения в браузере. Используйте «Скачать».","Можно хранить","проектов. Сначала удалите один.","Сохранено:","Проекты","Соберите и запустите целую систему: смонтируйте шкаф, проложите процесс с баками, насосами, клапанами и трубами и запрограммируйте ПЛК на LAD. Затем измеряйте, создайте неисправность и найдите её.","Начать пустой проект","Перейти к стенду","Готовые проекты","Что попробовать","Открыть шкаф","Открыть LAD","Мои проекты (сохранены на этом устройстве)","Имя проекта","Сохраните под именем то, что сейчас на стенде (шкаф, установка и LAD). Скачайте, чтобы оставить копию или отправить коллеге.","Сохранить стенд как проект","Открыть файл проекта","Пока ничего не сохранено.","Открыто:","Не удалось прочитать этот проект.","Скачать","Удалить проект","Файл слишком большой (макс. 3 МБ).","Проект открыт из файла.","Этот файл не является проектом лаборатории.","Доступна новая версия","Позже","Обновить сейчас","Недостаточное всасывание (кавитация / сухой ход): к насосу поступает мало воды. Проверьте уровень в баке всасывания, всасывающие задвижки и фильтры.","Работа на закрытую задвижку нагнетания: расхода нет. Насос в таком режиме перегревается.","Вода идёт обратно через стоящий насос. Поставьте обратный клапан на нагнетании.","Выход пермеата выше 80 %: соли зарастают мембрану. Откройте клапан концентрата.","Выход пермеата ниже 10 %: большая часть воды уходит в дренаж.","Питающая вода выше 45 °C: полиамидная мембрана повреждается. Держите около 25 °C.","Насос из приямка заполняет бак. Компактный ПЛК пускает насос звезда-треугольник по датчику уровня: пуск ниже 20 %, стоп на 90 %. LSHH (подключён по отказобезопасной схеме), мёртвый датчик или не втянувшийся контактор отключают насос и включают аварийную лампу.","Включите QM1 и F1, затем нажмите S1 (Пуск). Смотрите KM1 + KM2 (звезда), затем через 10 s KM3 (треугольник).","Наденьте клещи на кабель двигателя U1: в звезде по нему идёт линейный ток, в треугольнике только ток обмотки (линейный ток ÷ 1.73).","Проверка безопасности: задайте B1 неисправность «Мёртвый» или удалите провод SL1:12. ПЛК останавливает насос и включает H1. После ремонта нажмите S1 для сброса.","Создано на щите: "," с кнопкой стоп "," и пуск "," (прямой пуск). Нажмите "," в режиме Тест, чтобы запустить насос.","Создано "," на щите. Подключите его контакт (C, NC, NO) в свою схему управления.",", но у ПЛК нет свободного входа. Подключите сами.",", подключено к "," через контакт NC (отказобезопасно: 1 = норма, 0 = высокий уровень или обрыв провода)."," через контакт NO (1 = сработал)."," (0-10 V). Подайте +24 V / 0 V и подключите OUT к аналоговому входу."," (0-27648 = 0-100 %). Используйте SCALE в схеме LAD.",", но у ПЛК нет свободного аналогового входа."," (24 V). Подключите + и − к своему управлению 24 V.",", управляется выходом Q0."," на щите. Подключите его к питанию.",": у ПЛК есть 24 V, а общие релейные C0-C3 получают 230 V от ",". Подключите входы и выходы, затем добавьте сегменты.","Добавить ПЛК с блоком питания 24 V","Эти два патрубка уже соединены.","Создать на щите с подключением","Программирование","Поиск инструкций","плашмя, длинной стороной поперёк","плашмя, длинной стороной вдоль","стоя на длинном ребре","стоя на торцевом клапане","Выход картонажной машины (начало)","Здесь пачки выходят с производительностью картонажной машины. Горизонтальные машины закрывают торцевые клапаны сбоку, поэтому пачки выходят плашмя, длинной стороной поперёк потока.","Пластинчатый цепной конвейер","Однорядный конвейер. Ширина направляющих = ширина пачки поперёк потока + 3–5 мм. Ширина цепи 82.5, 114.3, 152.4, 190.5 мм.","Поворот 90°","Меняет направление, а не ориентацию пачки. Длинные пачки вдоль потока могут не пройти крутой поворот.","Накопительный конвейер (буфер)","Накапливает пачки, когда следующая машина стоит. Когда он заполнен до датчика верхнего уровня, картонажная машина останавливается; она снова запускается ниже датчика нижнего уровня.","Разделительная лента","Работает быстрее предыдущего конвейера, поэтому зазор между пачками увеличивается.","Контрольные весы","Взвешивает каждую пачку и отбраковывает недовес и перевес. На весовой платформе может быть только одна пачка: шаг должен быть не меньше длины платформы + длины пачки.","Сериализация: печать + камера","Печатает GS1 DataMatrix (GTIN, серийный номер, серия, срок годности) и считывает его. Пачки должны лежать плашмя, устойчиво и с зазором, чтобы датчик видел каждую.","Этикетировщик контроля вскрытия","Наклеивает пломбы на оба торцевых клапана сбоку. Пачка должна лежать плашмя, длинной стороной поперёк, чтобы клапаны были обращены к аппликаторам.","Станция отбраковки + запертый бункер","Сдувает каждую помеченную пачку в запертый бункер. Датчик подтверждает каждую отбраковку; если бункер полон, линия останавливается.","Поворотный упор (90° в плоскости)","Штифт цепляет один угол, и пачка поворачивается: плашмя поперёк становится плашмя вдоль и обратно. Нужна пачка плашмя с длиной/шириной ≥ 1.3.","Скручивающая лента (поставить / положить)","Поворачивает пачку на 90° вокруг оси потока: плашмя вдоль — встаёт на длинное ребро, плашмя поперёк — встаёт на торец (неустойчиво). Держите малую скорость.","Укладчик в короба (конец)","Собирает пачки в транспортный короб и считает короба. Пачки должны приходить в той ориентации, на которую он настроен.","Выход линии","Считает годные пачки на выходе линии.","Добавьте выход картонажной машины, чтобы начать линию.","У линии нет конца: завершите её укладчиком в короба или выходом.","Поворотному упору нужна длина/ширина ≥ 1.3; эта пачка слишком квадратная.","Поворотный упор поворачивает только пачки, лежащие плашмя.","Контрольным весам нужна пачка, лежащая плашмя.","Сериализация печатает на верхней панели: пачка должна лежать плашмя.","Этикетировщику нужны торцевые клапаны по бокам (плашмя, длинной стороной поперёк).","Бункер отбраковки полон: линия остановлена. Опорожните бункер.","две на весовой платформе","неверный вес","код не напечатан / не прочитан","плохой класс кода (пачка перекошена)","этикетка не на той стороне","бракованные пачки, дошедшие до конца","Слишком высокий выход пермеата: соли образуют отложения на мембране. Откройте клапан концентрата.","Линия упаковки: от картонажной машины до укладчика в короба","Пачки выходят из картонажной машины со скоростью 120 в минуту, проходят контрольные весы, сериализацию, наклейку контроля вскрытия и станцию отбраковки, поворачивают на повороте, ждут в буфере, разворачиваются и укладываются по 96 в короб.","Запустите линию и проследите одну пачку от картонажной машины до укладчика. Посмотрите время прохождения.","Снизьте скорость C1 и CW1 до 15 м/мин: на платформе оказываются две пачки, и годные пачки отбраковываются.","В режиме «Тест» нажмите на укладчик, чтобы остановить его: буфер заполняется, и картонажная машина останавливается на верхнем уровне.","Установите направляющие C1 на 121 мм: пачка заклинивает. Исправьте на ширину пачки + 3–5 мм.","Смените пачку на формат 6x10 и посмотрите проверку линии.","Фармацевтическая вода: от городской воды до PW и WFI","Разрывной бак, многослойный и угольный фильтры, умягчитель, антискалант, картриджи 5 и 1 µm, две ступени RO с NaOH, EDI, UV и клапан сброса заполняют бак PW на 2000 L. Контур DN40 питает две точки отбора и дистиллятор, который заполняет горячий бак WFI на 600 L со своим контуром. Каждый анализатор проверяет воду по USP / Ph. Eur.","Запустите на 20x и смотрите, как электропроводность падает с 450 µS/cm (городская вода) до примерно 0.1 после EDI. В баке PW показание выше, потому что CO2 из воздуха растворяется через воздушник. Посмотрите время заполнения баков PW и WFI.","Установите угольный фильтр F2 на «Песок»: хлор доходит до RO1. Наблюдайте тревогу и необратимое повреждение.","Отключите дозирование NaOH DP2: CO2 проходит через RO2, и продукт EDI ухудшается. Отключите EDI: клапан сброса направляет воду в дренаж.","Замените трубы контура PW на DN65: скорость падает ниже 1 м/с. Сделайте отвод POU2 длиной 0.5 м: тревога «тупиковая зона».","Откройте POU1 и POU2 одновременно и смотрите уровень бака PW и время его опорожнения. Измените T2 на 600 L и сравните.","Отключите паровую рубашку T3 (0 °C): WFI остывает ниже 70 °C и не соответствует требованиям."," предупреждений. См. боковую панель."," замечаний на боковой панели.","Добавить инструкцию","Перейти к щиту","Наблюдение","Добавить в конец линии","Затор устранён, линия работает.","Устранить затор","Освободить линию","Повернуть","Правила проектирования","Линии пока нет","Начните с выхода картонажной машины, затем добавьте конвейеры, контрольные весы, сериализацию, станцию отбраковки, поворотные устройства и укладчик в короба. Каждый новый элемент добавляется в конец линии в том же направлении.","Выход картонажной машины","Открыть пример линии","Остановить линию","Запустить линию","Темп задаёт картонажная машина. Всё после неё должно быть на 10-30 % быстрее (V-кривая).","Направляющие = ширина пачки поперёк потока + 3–5 мм. Слишком узко — затор, слишком широко — перекос.","Прежде чем выбрать ширину цепи, проверьте, какая сторона пачки идёт поперёк потока.","Шаг = скорость / производительность. Перед контрольными весами зазор должен оставлять на платформе только одну пачку.","Повышайте скорость ступенями (не более 1.5x за раз, 1.3x для стоящих пачек), чтобы открыть зазоры без опрокидывания и нахлёста.","Поворот конвейера меняет направление, а не ориентацию. Пачку поворачивают только поворотные устройства и скручивающие ленты.","Держите пачки плашмя поперёк на сериализации и наклейке контроля вскрытия, затем поворачивайте их для укладчика.","Поставьте буфер перед самой медленной машиной ниже по потоку (укладчик останавливается при каждой смене короба) с запасом на 30-60 с и датчиками верхнего и нижнего уровня. После буфера снова откройте зазоры разделительной лентой перед любым поворотным устройством.","Каждая отбраковка должна подтверждаться датчиком. Если подтверждения нет, линия останавливается. Бракованная пачка никогда не должна попасть в короб.","Выпуск = самый медленный элемент x OEE. Сначала найдите узкое место, затем устраняйте остановки, потери скорости и брак.","Правила проектирования линии","остановлена","работает","На линии уже есть выход картонажной машины.","Нажмите «Повернуть» или перетащите, чтобы изменить расположение.","Элементы линии (добавляются в конец)","Производительность (пачек/мин)","Пачка выходит","Скорость (м/мин)","Длина (клетки по 0.5 м)","Лента (не цепь)","Ширина цепи (мм)","Ширина направляющих (мм)","Поворот налево","Внутренний радиус (мм)","Датчик верхнего уровня (%)","Датчик нижнего уровня (%)","Длина весовой платформы (мм)","Номинальный вес (г)","Допуск ± (г)","Макс. производительность (пачек/мин)","Минимальный зазор для датчика (мм)","Вместимость бункера (пачки)","Пачек в коробе","Нужны пачки","Воздух отбраковки в норме (подтверждение работает)","Стоп после отбраковок подряд","Время смены короба (с)","Пачка","L = между торцевыми клапанами, W, H = толщина. Выберите упаковку или введите размеры.","Масса (г)","Запустить","Остановить (имитация останова)","Настройки","Приводной двигатель на щите (необязательно)","(нет: работает вместе с линией)","Результаты линии","Запустите линию, чтобы увидеть результаты.","Годные пачки","Заполненные короба","Время прохождения (от начала до конца)","Сейчас на линии","Остановы картонажной машины (буфер заполнен)","Отбраковано: ","Проверка линии","Руководство по воде","Разрывной бак: городская вода падает через воздушный разрыв (защищает городскую сеть) и обеспечивает насосам стабильную подачу.","Многослойный (песчаный) фильтр удаляет грязь и мутность (SDI). Обратная промывка примерно при ΔP 0,8 bar или каждые 48 ч.","Активированный уголь (или дозирование SMBS) удаляет хлор. Хлор разрушает мембраны RO, и это повреждение необратимо: никогда не шунтируйте сигнализацию ORP.","Умягчитель заменяет Ca/Mg на Na, чтобы RO и EDI не зарастали накипью. Проверяйте соль и жёсткость (< 1 мг/л) каждую смену.","Дозирование антискаланта защищает сторону концентрата RO. Картриджи 5 мкм и 1 мкм — последняя защита: менять при ΔP 0,8 bar.","RO, 1-я ступень (насос высокого давления, около 11-13 bar) удаляет около 98 % солей. Насос отключается по низкому давлению на всасывании.","NaOH между ступенями превращает CO2 в бикарбонат, чтобы RO 2-й ступени мог его удалить. 2-я ступень доводит воду примерно до 1 µS/cm.","EDI доочищает примерно до 0,1 µS/cm с помощью постоянного тока и смолы. Ей нужна умягчённая вода без хлора; отключается при низком расходе.","UV 254 нм убивает бактерии; отводной клапан сбрасывает воду в дренаж выше примерно 1,1 µS/cm, поэтому некондиционная вода никогда не попадает в бак PW.","Бак PW (316L, моющая головка, гидрофобный дыхательный фильтр 0,2 мкм, с обогревом на горячих баках). Производство начинается при 65 % и останавливается при 90 %.","Контур PW никогда не останавливается: не менее 1 м/с на возврате (Re > 10 000), тупики ≤ 2 D, UV включён, санитизация при 80 °C по графику.","Дистиллятор (MED) кипятит PW технологическим паром (около 6 bar) и конденсирует WFI. Он удаляет бактерии и эндотоксины (3 log и более).","WFI хранится и циркулирует горячей (80-85 °C, никогда ниже 70 °C). Охладители POU охлаждают её только в точке отбора.","Пределы: электропроводность по таблице USP Stage 1 при фактической температуре, без компенсации (1,1 при 20 °C, 1,3 при 25 °C); Ph. Eur. PW 4,3 при 20 °C. TOC ≤ 500 ppb. Бактерии — это лабораторные результаты против уровней действия: PW 100 CFU/mL, WFI 10 CFU/100 mL. Эндотоксины WFI < 0,25 EU/mL.","Чистый пар (необязательно) получают из PW; его конденсат должен соответствовать качеству WFI. Он подаётся на автоклавы и SIP.","Насос подачи исходной воды 1,5 кВт: VFD (постоянное давление) или DOL.","Насосы высокого давления RO 3 кВт и 2,2 кВт: VFD с разгоном 15 с; отключения: всасывание < 0,7 bar, нагнетание > 16 bar, ORP > 350 мВ.","Дозирующие насосы 0,02-0,1 кВт, 230 В, управляются от расходомера подачи (импульс или 4-20 мА).","Источник постоянного тока EDI 0,5-1 кВт: включается только при расходах продукта и сброса выше минимума.","Насос контура PW 2,2 кВт VFD, насос контура WFI 1,5 кВт VFD: стоп по LL бака, тревога при скорости на возврате ниже 0,9 м/с.","Нагреватель санитизации 36-54 кВт (или паровой теплообменник); обогрев дыхательных фильтров 50-100 Вт; лампы UV по 150 Вт.","Приборы: LT и TT на баках, PT и ΔPT на фильтрах, FT на подаче, пермеате и контуре, электропроводность на каждой ступени RO и на возврате контура, TOC на возврате, интенсивность UV.","Фармацевтическая вода: от городской воды до WFI","Двигатели, электрика и приборы","Типовые значения для обучения, не утверждённые проектные значения. Рост бактерий и повреждение мембран идут быстрее, чем в жизни, чтобы их было видно.","Открыть готовую установку PW / WFI","Качество воды","Поплавковый клапан на входе закрывается при (%, 0 = нет)","Вода в нём на старте","Паровая рубашка держит (°C, 0 = выкл.)","Размер (DN, 0 = старый свободный размер)","Тип клапана","Рабочий расход (м³/ч, 0 = простой насос)","Рабочий напор (м)","КПД насоса (0-1)","Работать без щита (местный VFD)","Скорость VFD (%)","Регулирование уровня: бак","Пуск при уровне (%)","Стоп при уровне (%)","Задержание солей (%)","Площадь мембран (x, число элементов)","Ёмкость смолы (м³ городской воды)","Реагент","Интенсивность лампы (%)","Длина волны (нм)","Пар включён","Сравнить с","Отвод выше (µS/cm с компенсацией к 25 °C)","Бак всасывания (стоп ниже 10 %)","Отключение по низкому всасыванию (bar, 0 = выкл.)","Активированный уголь (удаляет хлор)","Картридж 1 мкм","NaOH (между ступенями RO)","SMBS (удаляет хлор)","Антискалант (перед RO)","NaOCl (хлор)","Городская вода","Скважинная вода (жёсткая)","Очищенная вода","Мембранный (PW / WFI)","Шаровой (предподготовка)","Дисковый затвор","Старый свободный размер (L/min при 1 bar)","убивает бактерии","также снижает TOC","(нет)","Диаметр трубы","Свободный размер (без модели трения)","Материал","Труба из нержавеющей стали 316L (PW / WFI)","PVC-U (предподготовка)","Часть распределительного контура (держать ≥ 1 м/с)","Режим сборки: перетаскивайте узлы, нажмите один порт, затем другой, чтобы проложить трубу. Режим теста: нажимайте клапаны, чтобы открыть или закрыть их. Насос вращается, когда вращается связанный с ним двигатель на щите, или от собственного местного VFD.","Открыть (отбор воды)","Сбросить отключение","регенерирован рассолом","Регенерировать","новый уголь","Заменить уголь","кислотная промывка завершена: накипь удалена","Кислотная промывка (CIP)","установлены новые мембраны","Заменить мембраны","Очистить стек","Новая лампа","Выберите типоразмер насоса…","Размер бака…","Достигает 90 % за","Падает до 10 % за","Полное заполнение 0-100 % при этом расходе","Полное опорожнение при этом расходе","Мощность на валу","Регулирование уровня","остановлен по уровню","Остаток смолы","Продукт","Питание DC","Выход WFI","Продувка","Положение","в дренаж","в бак","Воздействие хлора","Электропроводность (исходная)","Жёсткость","Хлор","Кремний","Бактерии","Эндотоксины","Скорость","Линия","Открыть программу","Насос подачи исходной воды (4 m³/h, 45 m, 1.5 kW)","Насос высокого давления RO, 1-я ступень (3.5 m³/h, 120 m, 3 kW)","Насос высокого давления RO, 2-я ступень (2.6 m³/h, 100 m, 2.2 kW)","Насос контура PW (6 m³/h, 45 m, 2.2 kW)","Насос питания дистиллятора (0.6 m³/h, 60 m, 1.1 kW)","Насос контура WFI (3 m³/h, 40 m, 1.5 kW)","Очищенная вода (USP)","Очищенная вода (Ph. Eur.)","Вода для инъекций (WFI)","Электропроводность (без компенсации)","Бактерии (результат лаборатории, уровень действия)","Горячий контур ≥ 70 °C (контрольный предел)","Умягчитель (смола)","Заменяет кальций и магний на натрий, чтобы RO и EDI не зарастали накипью. Смола истощается после заданного объёма: тогда проскакивает жёсткость. Регенерируйте её рассолом.","Дозирующий насос (реагент)","Вводит реагент в линию: NaOH между ступенями RO (CO2 в бикарбонат), SMBS для удаления хлора, антискалант перед RO или NaOCl для хлорирования.","EDI (электродеионизация)","Доочищает воду после RO до менее 0.1 µS/cm полем DC и смолой, без химикатов. Нужна умягчённая вода без хлора и с малым содержанием CO2. DC отключается при слишком малом расходе продукта.","Стерилизатор UV","254 nm убивает бактерии (около 2.5 log при 100 % интенсивности). 185 nm также разрушает органику (TOC). Ниже 70 % интенсивности лампа выдаёт аварию и перестаёт работать.","Многокорпусный дистиллятор (WFI)","Кипятит очищенную воду заводским паром и конденсирует её как WFI при примерно 85 °C. Удаляет соли, бактерии и эндотоксины (3 log и более). Около 10 % уходит в продувку.","Точка потребления / пробоотборный клапан","Место, где производство берёт воду. Откройте, чтобы отобрать. Также показывает качество воды относительно пределов. Держите отвод коротким: тупиковая зона длиннее 2 диаметров трубы растит бактерии.","Анализатор качества (электропроводность, TOC)","Онлайн электропроводность и TOC плюс лабораторные результаты по бактериям и эндотоксинам. Сравнивает воду с пределами USP / Ph. Eur. для PW или WFI. Электропроводность без температурной компенсации (таблица Stage 1).","Клапан сброса в дренаж","Сбрасывает воду в дренаж, пока её электропроводность выше предела, чтобы плохая вода не попала в бак хранения. Возвращает в бак через 2 минуты после восстановления качества.","Мембрана повреждена хлором: проскок солей вырос. Замените мембраны.","Жёсткость × коэффициент концентрирования выше 20 mg/L без антискаланта: мембрана зарастает накипью. Исправьте умягчитель или дозируйте антискалант.","Смола истощена: проскакивает жёсткость. Регенерируйте умягчитель.","Уголь истощён: проскакивает хлор. Замените уголь.","Питание DC отключилось из-за малого расхода продукта. Восстановите расход, DC включится само.","Накипь в EDI: жёсткость на входе выше 1 mg/L. Электропроводность продукта растёт.","Хлор на входе EDI повреждает смолу и мембраны.","Питание EDI выключено: вода проходит без доочистки.","Лампа UV выключена или ниже 70 % интенсивности: нет дезинфекции. Замените лампу.","В питании дистиллятора кремний выше 1 ppm или хлор: коррозия и накипь. Питайте его очищенной водой.","WFI ниже 70 °C: заблокируйте точки потребления, пока она снова не нагреется.","Тревога: ","Перейдите в режим сборки, чтобы изменить схему.","Введите размер от 1 до 999.","Включено","Степень извлечения (%)","Нажмите на элемент, чтобы переключить его. Инструменты: нажмите или перетащите на элемент.","Положить","Положите его на выключатель, клапан или вилку.","Питающая вода выше 88 °C: повреждается даже мембрана, допускающая санитацию горячей водой.","Температура горячей санитации (°C)","Выдержка при температуре (min)","Бак, по которому контролируется температура","Производство включено","Идёт горячая санитация","Контур распределения включён","Группа станции (HMI)","Продолжает работать во время горячей санитации","Мощность парового нагрева (kW, 0 = без ограничения)","Мощность охлаждения ледяной водой (kW, 0 = без ограничения)","Клапаны, закрытые во время горячей санитации","Клапаны, открытые во время горячей санитации","Сброс выше температуры (°C, 0 = выкл.)","Мембрана для санитации горячей водой (до 85 °C)","Теплоизолирован (сохраняет тепло)","(нет: собственное управление)","Производство","Контур распределения","Подогреватель / охладитель питания (ледяная вода и пар)","Держит питание RO при заданной температуре с помощью ледяной воды, чтобы мембраны давали стабильный расход. Во время горячей санитации пар низкого давления нагревает контур до 80 °C.","Мембранный дегазатор (удаляет CO2)","Полые волокна с чистым воздухом с другой стороны вытягивают растворённый CO2 из пермеата RO, поэтому вторая ступень даёт меньшую электропроводность. Нужен включённый отдувочный воздух.","Панель управления станцией (HMI)","Отсюда запускается и останавливается вся станция: производство (предподготовка и RO), горячая санитация при 80 °C и контур распределения. Насосы группы следуют этим кнопкам и своему регулированию уровня.","Производство ON","Производство OFF","Контур распределения ON","Контур распределения OFF","Горячая санитация запущена","Горячая санитация остановлена","Горячая вода или идёт санитация: рециркуляция, в бак PW не подаётся.","Новая водоподготовительная станция Stilmas (PW)","Двухступенчатая станция очищенной воды RO: умягчённая вода через картридж 5 µm в разрывной бак TK50A на 300 L, дозирование SMBS и NaOH, нагреватель/охладитель E50, RO ступень 1 BRO 28 (3 корпуса), мембранный дегазатор MD50, RO ступень 2 PHRO 24 (2 корпуса), отводные клапаны XV50-27A/B и 1000 L/h PW в бак 3 m³ с контуром UV. Пуск, остановка и горячая санитизация с панели CB2.","Запустите на 20x. Считайте выработку PW на FT50-14B (около 1000 L/h, 17 L/min) и время наполнения бака PW TK-PW на 3 m³. Переведите «Производство» в OFF на CB2 и посмотрите, как станция остановится.","Откройте POU1, POU2 и POU3 и считайте время опорожнения бака PW. Производство запускается само, когда уровень в баке падает ниже 65 %.","Отключите дозирование SMBS PD67-25: хлор доходит до BRO-28. В этой схеме нет угольного фильтра, поэтому мембраны защищают SMBS и редокс-метр.","Отключите дегазатор MD50 или дозирование NaOH PD67-10: CO2 проходит, и проводимость PW растёт. Посмотрите, как XV50-27A/B возвращают воду в разрывной бак через XV50-59.","Нажмите \"Hot sanit\" на CB2: XV50-12A в дренаж закрывается, XV50-13A открывается, и E50 греет контур RO до 80 °C паром 18 kW. Горячая вода возвращается в TK50A, никогда в бак PW. Считайте время нагрева, выдержку 30 min и охлаждение.","Принятые значения: бак исходной воды TK-Z1 на 1 m³ и его насос, фильтр STF-SA-20, умягчитель STS-A-80D, насос контура PW (на объекте пара рабочий / резервный, показан один), UV, контур DN25 с 3 точками отбора и пределы отвода 1.1 µS/cm и 40 °C.","Остановите производство и контур, дождитесь остановки насосов","Остановите производство (контур продолжает работать от бака PW)","Возврат к нормальному давлению: продукт отводится, пока он не будет в норме 2 min","Насос контура включён, производство в автоматическом режиме","Пуск с пустой станции (заполнение до полного)","Запустите распределительный контур и проверьте расход в контуре","Слив всей станции","Закройте сливы: станция пуста и остановлена","Слив только бака PW и контура","Производство и контур останавливаются, слив бака PW и точки отбора открываются. Сторона RO остаётся с водой.","Закройте слив и точки отбора","Промывка контура PW (точки отбора)","Поочерёдно открывает каждую точку отбора на 3 минуты при работающем контуре. Производство само пополняет бак.","Готово: точки отбора закрыты","Быстрая промывка RO (низкое давление)","Промывка всей станции","Обратная промывка песчаного фильтра, регенерация умягчителя, новый картридж, быстрая промывка RO, затем промывка каждой точки отбора. Время предочистки — типовые значения (линии воды обратной промывки и рассола не нарисованы).","Готово: возврат к нормальному производству","Горячая санитизация RO (ступень 1 + 2)","Горячая вода циркулирует через обе ступени RO и возвращается в разрывной бак, никогда не в бак PW. Оценки нагрева и охлаждения — это энергобалансы: m × 4.186 × ΔT / kW.","Горячая санитизация бака PW и контура","Производство останавливается, теплообменник контура нагревает бак PW и контур паром, выдерживает, затем охлаждает ледяной водой. Точки отбора остаются закрытыми.","Горячая санитизация всей станции (RO, затем бак и контур)","Сначала санитизация RO, затем бак PW и контур. Самый долгий цикл: используйте 300x.","Пуск и заполнение","Мойка и промывка","Санитизация","Откройте «Циклы» слева: пуск с пустой станции, полный слив, промывки и санитизации, у каждого свои шаги, живой таймер и оценка для сравнения. Для долгих используйте 300x. Для циклов предполагаются: сливные клапаны баков, ввод городской воды XV-RW и теплообменник контура E-PW (90 kW пар, 60 kW ледяная вода).","Циклы","пуск, слив, промывка, санитизация","Расчётное общее время","Назад","Этот цикл сейчас не может запуститься.","оценка","Этот шаг идёт намного дольше оценки. Проверьте контрольный список процесса и аварийные сигналы.","Пропустить шаг","Цикл остановлен","Остановить цикл","Остановлен до конца.","Завершён.","Общее время","Пар (нагрев)","Ледяная вода (охлаждение)","Вода в слив","Вода из точек отбора","Оценки — это ручные расчёты (Torricelli, m·4.186·ΔT/kW, объём/расход). Симулятор также учитывает трение в трубах, теплопотери и регулирование, поэтому реальный таймер немного отличается: эту разницу стоит обсудить.","Закрыть отчёт","Идёт промывка RO: продукт возвращается в разрывной бак.","Перед открытием слива убедитесь, что каждый бак ниже 60 °C (ожоги, сливные линии из PVC)","Возврат к производству: насосы и клапан концентрата в обычном режиме, продукт отводится, пока он не будет в норме 2 min","Производство снова включено (перезапускается по уровню бака), UV включён, точки отбора разрешены","Запускает станцию как после полного слива: каждый бак на 0 % (корпуса RO остаются полными). Следите, как наполняются бак исходной воды, разрывной бак и бак PW, как запускается RO с возвратом первой воды, как запускается контур на минимальном уровне, и за таймером до заполнения бака PW. Перед разрешением точек отбора: горячая санитизация бака и контура, затем отбор проб (электропроводность, TOC, микробиология).","Останавливает всё, закрывает ввод водопроводной воды и открывает донный слив каждого бака. Оценка по Torricelli через сливную трубу (потери на входе и трение в трубе, потери на клапане не учтены), поэтому реальное время немного больше. Корпуса RO, фильтры и умягчитель остаются полными: мембраны никогда не должны высыхать. Станция остаётся пустой и остановленной: запустите \"Пуск с пустой станции\" для заполнения.","Промывает поверхность мембран большим расходом при низком давлении, продукт отводится в разрывной бак. Выполняется после остановки и перед длительным простоем.","Цикл запущен","Цикл завершён","шаг","Таймеры идут по времени симуляции: для длинных циклов используйте 300x.","Показать список деталей","Скрыть список деталей","Показать боковую панель (деталь, приборы, диагностика)","Скрыть боковую панель"],"pl":["Elementy rozdzielnicy","Źródła zasilania","Zabezpieczenia","Napędy","Sterowanie","Automatyka (PLC, I/O)","Odbiorniki","Urządzenia polowe","Okablowanie, zaciski, kable","Elektronika","Etykiety i ramki","Przewód","Przeciągnij żółtą kropkę, aby przesunąć trasę przewodu. Usuń kasuje przewód.","Usuń przewód","Przywróć ścieżkę","Przetnij ścieżkę","Nic nie zaznaczono","Dotknij elementu, aby zobaczyć jego szczegóły, właściwości i wartości na żywo. W trybie budowy dotknij zacisku, aby zacząć przewód.","Duplikuj","Usuń","Właściwości","Tak","Symulacja usterki","Na jednym z elementów ukryto usterkę. Znajdź ją za pomocą mierników.","Wymień na nową część","Dlaczego nie ma napięcia?","Prędkość (obr/min)","Prąd (A)","Prąd wyjściowy (A)","Częstotliwość (Hz)","Szyna DC (V)","Obciążenie cieplne (%)","Styki zwarte","Zadziałał","Zadziałał","Pin","Wartości na żywo","Gotowe obwody","Wybierz jeden, aby wczytać go na stanowisko. Potem możesz go zmieniać, psuć i mierzyć.","Wyczyścić całe stanowisko?","Zapis i wczytywanie","Pobierz plik obwodu","Otwórz plik","Obwód wczytany.","Nieprawidłowy plik.","Lub wklej tekst obwodu:","Nieprawidłowy tekst.","Wczytaj wklejony tekst","Pokaż tekst tego obwodu","Zadziałał:","Spalony:","Błąd napędu na","Zasilanie WŁ.","Zasilanie WYŁ.","Prędkość symulacji","Dotknij drugiego zacisku, aby zakończyć przewód","Te dwa zaciski są już połączone.","Język","Laboratorium elektryczne","Stanowisko","","Naprawa płytek","Inspekcja","Szukaj elementu (stycznik, silnik...)","Gotowe obwody","Zapisz / otwórz","Wyczyść","Element","Mierniki","Elementy","Szukaj elementu płytki","Zadanie","Jest zablokowany (LOTO). Najpierw zdejmij kłódkę.","Jest wyłączony. Włącz go w trybie testu.","Jest włączony, ale jeden biegun nie przewodzi: wyłącznik jest uszkodzony.","Ten przycisk normalnie otwarty trzeba nacisnąć. Przytrzymaj go w trybie testu.","Ten przycisk normalnie zamknięty powinien w spoczynku być zwarty. Sprawdź, czy nie jest wciśnięty lub podłączony do styku NO.","Wyłącznik awaryjny jest wciśnięty. Zwolnij go.","Styk 97-98 zamyka się tylko po zadziałaniu przekaźnika termicznego (zasila lampkę zadziałania). Przy sprawnym silniku jest to normalne.","Przekaźnik termiczny zadziałał. Poczekaj, aż ostygnie, i zresetuj go (kliknij).","Styk przekaźnika termicznego (95-96) jest otwarty lub nie jest wpięty w obwód sterowania.","Bezpiecznik może być przepalony lub wyjęty. Sprawdź go testem ciągłości.","Ten styk jest otwarty, bo cewka nie jest zasilona (lub styk jest NO). Zasil cewkę.","Styk przekaźnika czasowego zmienia stan dopiero po nastawionym czasie.","Styk wyłącznika krańcowego lub presostatu: kliknij go w trybie testu, aby go zadziałać.","Ten styk jest otwarty.","Poczekaj chwilę, aż symulacja się uruchomi.","Wyłącznik zasilania jest w pozycji WYŁ. (górny pasek).","Jest spalony: wcześniej otrzymał złe napięcie. Wymień go i sprawdź rodzaj (AC lub DC) oraz poziom zasilania.","Cewka jest zasilona, ale nie przyciąga: sprawdź parametry cewki, AC lub DC.","Powinien działać. Jeśli tak nie wygląda, poczekaj: niektóre elementy potrzebują czasu.","Do punktu pod napięciem można dojść przewodami, ale żaden otwarty styk nie tłumaczy braku napięcia. Szukaj luźnego lub brakującego przewodu albo uszkodzonego elementu (mierz multimetrem wzdłuż toru).","Żaden punkt pod napięciem nie jest połączony z tym elementem. Podłącz go do zasilania (a z drugiej strony do neutralnego lub 0 V). Jeśli zasilanie jest wyłączone, włącz je.","Napięcie jest, ale silnik się nie kręci: zablokowany wirnik, złe połączenie uzwojeń lub przeciążenie.","Tylko dwie fazy: praca na dwóch fazach. Jedna faza jest przerwana wyżej (bezpiecznik, biegun stycznika, biegun wyłącznika lub okablowanie).","Stanowisko jest puste. Dodaj elementy lub wczytaj gotowy obwód.","Nie znaleziono błędów okablowania, obwód działa.","Nie znaleziono błędów okablowania. Nic jeszcze nie działa: włącz zasilanie i obsługuj przyciski w trybie testu.","Znaleziono problemy. Najpierw popraw pozycje oznaczone na czerwono.","Stanowisko wyczyszczone.","Powiedz, który element, na przykład: dlaczego KM1 nie działa.","Powiedz tak: connect KM1 A1 to G1 N (oznaczenie elementu, potem zacisk).","Nie zrozumiałem. Spróbuj: \"add contactor\", \"load star delta\", \"connect KM1 A1 to G1 N\", \"press SB2\", \"why KM1 is not working\", \"check my circuit\", \"use megger\".","Potrafię: dodawać elementy, wczytywać gotowe obwody, łączyć dwa zaciski, naciskać przyciski, przełączać wyłączniki, wybierać przyrząd, mierzyć między dwoma zaciskami, wyjaśniać, dlaczego element nie działa, i sprawdzać obwód. To asystent oparty na regułach, który zna symulację tego laboratorium, a nie ogólna sztuczna inteligencja.","Zapal lampkę sygnalizacyjną","Podłącz zasilanie do lampki, aby się zaświeciła (lampka 230 V do 230 V lub lampka 24 V do źródła 24 V).","Uruchom silnik","Rozpędź silnik powyżej 1000 obr/min za pomocą stycznika (zbuduj obwód lub wczytaj obwód rozruchu bezpośredniego).","Zmierz 24 V DC","Multimetrem ustawionym na V⎓ odczytaj na źródle 24 V wartość od 23 do 25 V.","Złap prąd rozruchowy silnika","Użyj cęgów prądowych w trybie INRUSH na fazie silnika i uruchom silnik. Szczyt powyżej 15 A.","Zbadaj izolację silnika","Zasilanie WYŁ., przewody megomierza na uzwojenie silnika i PE, przytrzymaj TEST. Uzyskaj odczyt powyżej 10 MΩ.","Wprowadź 12 mA do pętli","Przy kalibratorze w trybie Source mA podaj 12 mA na obciążenie tak, aby faktycznie płynęło 12 mA.","Wywołaj zadziałanie zabezpieczenia przeciążeniowego","Doprowadź do zadziałania przekaźnika termicznego lub wyłącznika (na przykład ustawiając zbyt niski prąd nastawy).","Misja wykonana:","Najpierw wczytaj obwód.","Wprowadzono ukrytą usterkę. Znajdź ją.","Wprowadź ukrytą usterkę","Losowy element otrzymuje ukrytą usterkę. Za pomocą mierników ustal, który to element i jaka usterka, a potem odpowiedz tutaj.","Który element?","Jaka usterka?","Dobrze! Element i usterka są prawidłowe.","Dobry element, zły rodzaj usterki.","To nie ten element. Mierz dalej.","Sprawdź moją odpowiedź","Pokaż odpowiedź","Usuń usterkę","Wpisz lub powiedz polecenie...","Głos","Ta przeglądarka nie obsługuje wprowadzania głosowego. Użyj klawisza mikrofonu na klawiaturze telefonu lub pisz.","","Sprawdź mój obwód","","Rozruch bezpośredni","","Gwiazda-trójkąt","","Dodaj stycznik","","Pomoc","Asystent","Misje","Ćwiczenie lokalizacji usterek","Dziennik zdarzeń","Cześć. Poproś mnie o zbudowanie obwodu, jego sprawdzenie albo wyjaśnienie, dlaczego coś nie działa. Głos działa w przeglądarkach, które go obsługują.","Zacznij tutaj","Karta Stanowisko: przeciągnij element z listy po lewej na rysunek albo dotknij go, aby dodać go na środku. Dotknij jednego zacisku, potem drugiego, aby poprowadzić przewód. Przeciąganie od zacisku też działa.","Tryb budowy służy do edycji obwodu. Tryb testu go uruchamia: naciskaj przyciski, przekręcaj przełączniki, przykładaj sondy do zacisków.","Gotowe obwody (przycisk Gotowe obwody) wczytują działający przykład. Zepsuj go z listy usterek na karcie Element i znajdź usterkę miernikami.","Asystent rozumie krótkie polecenia po arabsku lub angielsku: \"add a contactor\", \"connect KM1:A1 to L1\", \"why is the motor not running\", \"load star-delta\". Przycisk mikrofonu korzysta z rozpoznawania mowy przeglądarki, więc potrzebny jest Chrome lub Safari, a na niektórych telefonach także internet. Asystent działa na regułach, to nie jest model językowy.","Diagnostyka i prowadzone szukanie usterek","Zarówno Stanowisko, jak i Naprawa płytek mają przycisk Diagnostyka. Narysuj obwód lub płytkę, naciśnij go, a wbudowany silnik przepuści rysunek przez scenariusze testowe. Pokaże, co jest dobrze, co źle, gdzie oraz co się nie zaświeci lub nie ruszy. Na rysunku pojawią się oznaczenia.","Prowadzone szukanie usterek: podaj objaw. Podpowie, co zmierzyć najpierw, wpisujesz wynik, a on zawęża listę podejrzanych, aż zostanie jeden. W Naprawie płytek może też ukryć usterkę na płytce, abyś ją znalazł.","Wybór silnika: Wbudowany działa offline i niczego nie wymaga. Wbudowany + AI dodaje drugą opinię modelu online i wymaga internetu oraz własnego klucza API. Klucz zostaje w tej przeglądarce. Sieć firmowa może to blokować, wbudowany silnik od tego nie zależy.","Rozwiązane przypadki: każdy zapisany przypadek zwiększa prawdopodobieństwo tej samej usterki następnym razem. Wyeksportuj plik, aby udostępnić go koledze.","Karta Inspekcja: zdjęcie, objawy, przyczyny","Wybierz urządzenie (silnik, napęd, stycznik, wyłącznik, okablowanie, silnik jednofazowy, zasilacz, PLC, płytka, czujnik, transformator, elektrozawór, grzałka, HMI, UPS). Zrób lub wybierz zdjęcie albo pracuj bez niego. Dotknij Oznacz, dotknij zdjęcia w miejscu, gdzie coś widzisz, i nazwij to.","Odpowiedz na pytania Co jest nie tak oraz Co widzisz. Odpowiadaj tylko na to, co widzisz. Lista prawdopodobnych przyczyn sama się porządkuje w miarę dodawania faktów i pokazuje naprawę oraz sposób zapobiegania.","Następna kontrola to prowadzona pętla: prosi o obejrzenie lub zmierzenie czegoś, dotykasz uzyskanego wyniku, a ona eliminuje podejrzanych, aż przyczyna stanie się jasna. Jeśli dotkniesz złej odpowiedzi, użyj Cofnij.","Naucz aplikację: gdy znasz prawdziwą przyczynę, zapisz przypadek. Ranking poprawia się dzięki Twoim przypadkom. Możesz też dodać własną przyczynę. Przypadki zostają na tym urządzeniu. Eksport i Import przenoszą je między urządzeniami.","Opcjonalna sztuczna inteligencja online może obejrzeć zdjęcie. Zdjęcie i Twoje notatki trafiają do usługi AI, więc nie używaj jej do niczego poufnego. Metoda offline działa bez niej. Przycisk Galeria pokazuje rysunkowe wzorce typowych wad: spalone uzwojenia, spęczniałe kondensatory, pęknięte luty, korozję, przegrzane zaciski, zużyte styki, uszkodzone łożyska.","Przycisk raportu zapisuje plik HTML ze zdjęciem, oznaczeniami, przyczynami, kontrolami i danymi urządzenia.","Elementy, płytki i szablony","Przybornik grupuje elementy na: źródła, zabezpieczenia, napędy, sterowanie (styczniki, przekaźniki, przekaźniki czasowe, przyciski, przełączniki, lampki), automatykę (PLC i I/O), odbiorniki, urządzenia polowe (czujniki), okablowanie (zaciski i kable) oraz elektronikę. Pole wyszukiwania po lewej pozwala znaleźć element po nazwie.","Naprawa płytek ma płytki ćwiczebne z ukrytą usterką: pęknięta ścieżka, spalony rezystor, przepalony bezpiecznik, martwy stabilizator, sterownik tranzystorowy, transoptor, sterownik przekaźnika, zasilacz sieciowy, port USB 5 V oraz płytka 230 V z warystorem. Jest też płytka dowolna: zrób zdjęcie własnej płytki i ustaw elementy na jej polach lutowniczych.","Mierniki: bezpieczne użycie","Multimetr: czerwona sonda w gnieździe VΩ do napięcia i omów, w gnieździe mA lub 10 A tylko do prądu w szeregu. Nigdy nie mierz napięcia z przewodami w gniazdach prądowych. To klasyczny sposób na przepalenie bezpiecznika lub miernika.","Rezystancja i ciągłość: najpierw odłącz napięcie. Miernik na omach podłączony do obwodu pod napięciem pokazuje bzdury i może się uszkodzić.","Cęgi prądowe: obejmuj TYLKO JEDEN przewód. Dwa przewody się znoszą. Użyj INRUSH, aby złapać prąd rozruchowy silnika.","Megaomomierz: tylko na obwodzie bez napięcia i odizolowanym. 500 V dla silników 400 V, 250 V dla okablowania w pobliżu elektroniki, 1000 V dla wyższych napięć. Najpierw odłącz napędy i elektronikę, napięcie probiercze je niszczy. Przytrzymaj TEST i poczekaj, aż odczyt się ustabilizuje.","Kalibrator mA: tryb źródła podaje sygnał (4 do 20 mA, 24 mA, wolty) do pętli lub cewki. Tryb pomiaru odczytuje pętlę. Upewnij się, że podczas wprowadzania sygnału pętla nie jest zasilana z PLC.","Próbnik napięcia i długopis NCV: mówią „coś jest pod napięciem”, nigdy „tu nie ma napięcia”. Brak napięcia zawsze potwierdzaj dwubiegunowym wskaźnikiem, a sam wskaźnik sprawdzaj na znanym źródle pod napięciem przed i po.","Zablokuj, oznacz, sprawdź","Kolejność: przygotować i powiadomić, normalne zatrzymanie, odizolować każde źródło energii, założyć własną kłódkę i etykietę, zwolnić lub zablokować energię zgromadzoną, a potem zweryfikować próbą uruchomienia i wskaźnikiem (sprawdź wskaźnik – zmierz – sprawdź wskaźnik).","Jedna osoba, jedna kłódka, jeden klucz. Nigdy nie używaj cudzej kłódki. Blokada grupowa używa skrzynki blokującej: każdy pracownik zakłada na skrzynkę własną kłódkę.","Energia zgromadzona: zbiorniki powietrza, sprężyny, podniesione ładunki, kondensatory, gorące lub będące pod ciśnieniem przewody. Zwolnij ją lub zablokuj i dalej sprawdzaj.","Zdejmowanie kłódki: zdejmuje ją ta osoba, która ją założyła, gdy strefa jest wolna i wszyscy są poinformowani.","Tablica główna: jedna strona z próbką wszystkiego. Włącznik światła, gniazdo, wyłączniki, rozłącznik obrotowy, mała szafka sterownicza, silniki, napęd, zawory, zbiornik powietrza, energia zgromadzona i zestaw LOTO. Przełącz na Po LOTO, aby zobaczyć, jak każde z nich jest odizolowane, i przeczytać proste wyjaśnienie. Zielony to urządzenie izolujące, bursztynowy to tylko sterowanie, niebieski to energia zgromadzona.","Dotknij dowolnej kafelki lub urządzenia w katalogu albo w trenerze, aby otworzyć jego okno. Na zewnątrz pokazuje prawdziwy kształt, Wewnątrz to przekrój, a LOTO założone pokazuje założoną blokadę. Dotknij niebieskich numerów, aby zobaczyć, co robi każda część. Powiększaj szczypnięciem lub przewijaniem. Możesz dodać własne zdjęcie prawdziwego urządzenia i opisać jego części.","Znajdź błędy: dwunastu techników opisuje, co zrobili, a Ty oznaczasz każdego jako Bezpiecznie albo Niebezpiecznie. W trenerze Sprawdź moją izolację weryfikuje Twoją kłódkę, etykietę, energię zgromadzoną i weryfikację, wraz z normą stojącą za każdym punktem. Nie zmienia to Twojego wyniku. AI online jest opcjonalna.","Metoda naprawy płytki","Najpierw obejrzyj: ślady przypalenia, spęczniałe kondensatory, pęknięte luty, oderwane pola lutownicze. Potem włącz zasilanie i zmierz wejście, a następnie idź za sygnałem, aż napięcie zniknie.","Do pomiaru ciągłości i rezystancji wyłącz zasilanie. Pęknięta ścieżka pokazuje przerwę między dwoma polami, które powinny należeć do tej samej sieci. Zmostkuj ją cienką zworką z drutu, przylutowaną z obu stron.","Przepalony bezpiecznik to objaw. Przed wymianą sprawdź, czy nie ma zwarcia, i użyj bezpiecznika o tej samej wartości.","Nigdy nie podłączaj megaomomierza do płytki z zamontowanymi elementami.","Kolory przewodów (IEC)","L1 brązowy, L2 czarny, L3 szary, neutralny niebieski, ochronny żółto-zielony. DC: + czerwony, − niebieski. Stanowisko rysuje je w tych kolorach. Sprawdź, co mówi norma Twojego zakładu, starsze rozdzielnice mają inne kolory.","Numeracja zacisków","Bieguny mocy stycznika: 1-2, 3-4, 5-6 (także L1-T1, L2-T2, L3-T3). Cewka: A1 i A2. Styki pomocnicze: pierwsza cyfra to pozycja, druga to funkcja. 13-14 i 23-24 normalnie otwarte, 21-22 i 31-32 normalnie zamknięte. Przekaźnik termiczny: 95-96 normalnie zamknięty, 97-98 normalnie otwarty.","Zaciski silnika: U1 V1 W1 oraz W2 U2 V2. Gwiazda: połącz W2 U2 V2. Trójkąt: U1-W2, V1-U2, W1-V2.","Kategorie bezpieczeństwa mierników","CAT II: gniazda ścienne i odbiorniki wtykowe. CAT III: rozdzielnice i szafy. CAT IV: początek instalacji zasilającej. Używaj miernika i przewodów przeznaczonych dla danej kategorii i napięcia oraz trzymaj palce za osłonami.","Czym jest, a czym nie jest ta aplikacja","To uproszczony symulator szkoleniowy. Uczy rozumowania i bezpiecznej kolejności prac. Nie zastępuje dokumentacji producenta, zezwolenia na pracę w Twoim zakładzie ani osoby kompetentnej.","Wszystko działa w Twojej przeglądarce. Nic nie jest nigdzie wysyłane. Twoje stanowisko jest zapisywane tylko na tym urządzeniu. Użyj Zapisz / otwórz, aby zachować plik lub wysłać go znajomemu.","Przewodnik","Krótkie notatki do przeczytania przed rozpoczęciem. Dotknij tytułu, aby go otworzyć.","Bezpiecznik miernika jest przepalony. Wymień go.","Umieść obie sondy na zaciskach","Czerwona sonda jest w gnieździe A, a pokrętło na mA: to dozwolone, ale dla małych prądów używaj gniazda mA.","Pokrętło jest na A, ale sonda jest w gnieździe mA. Bezpiecznik ma 0,44 A.","Napięcie na mierniku w trybie prądowym. Czy jest włączony szeregowo?","Czerwona sonda jest w gnieździe prądowym! Miernik działa jak zwarcie. Przełóż ją do VΩ.","sondy w oddzielnych obwodach","ciągłość","otwarte / spolaryzowane zaporowo","spadek w kierunku przewodzenia","Dotknij zacisku, aby objąć cęgami jego przewód","Szyna nie ma pojedynczego przewodu do objęcia. Załóż cęgi na zacisk urządzenia.","Umieść przewody (zwykle na fazie i na PE)","Występuje napięcie. Test odrzucony. Najpierw odizoluj i zablokuj.","Umieść OUT+ (czerwony) i OUT- (czarny) na zaciskach","Limit napięcia zgodności: obciążenie wymaga dla tego prądu więcej niż 24 V. Kalibrator nie może go wymusić.","Prąd nie płynie: obwód otwarty lub przewody nie są na obciążeniu.","Obciążenie za duże dla wyjścia napięciowego (limit około 25 mA).","Autotest OK (bateria sprawna)","Umieść obie sondy","Nie wykryto napięcia","Dotknij zacisku, aby przyłożyć długopis do jego przewodu","Długopis NCV nie wykrywa napięcia stałego.","Zasilanie trójfazowe 400 V","Zasilanie z sieci / rozdzielnicy głównej: L1, L2, L3, przewód neutralny i uziemienie. 400 V międzyfazowo, 230 V fazowo, 50 Hz. Neutralny jest połączony z ziemią przy źródle (TN-S).","Zasilanie jednofazowe 230 V","Zasilanie jednofazowe 230 V 50 Hz (L, N, PE).","Zasilanie DC (akumulator / pływające)","Pływające źródło DC (niepołączone z ziemią). Wybierz 12, 24 lub 48 V. Używaj go do obwodów sterowania, czujników i pętli.","Napięcie (V)","Zasilacz 230 V AC na 24 V DC","Zasilacz impulsowy. Wejście 90 do 265 V AC. Wyjście 24 V DC, 5 A, izolowane i pływające. Wyłącza się przy przeciążeniu.","Uszkodzony (brak wyjścia)","Transformator sterowniczy","Transformator separacyjny. Uzwojenie pierwotne 230 V (lub 400 V między dwiema fazami). Wtórne 24 / 110 / 230 V. 100 VA.","Pierwotne (V)","Wtórne (V)","Przerwa w uzwojeniu pierwotnym","Nastawa Ir (A)","Zablokowany","Prąd znamionowy (A)","Charakterystyka","Środkowy biegun nie przewodzi","Nie załącza się","Styk nie przewodzi","Zablokowany. Najpierw zdejmij kłódkę (LOTO).","Przywrócono na OFF. Włącz ponownie.","Dźwignia nie zostaje w pozycji ON (usterka mechanizmu).","Wyłącznik nadprądowy. Chroni kabel przed przeciążeniem (termicznie) i zwarciem (magnetycznie). Charakterystyka C wyzwala natychmiast powyżej 10-krotności prądu znamionowego.","Wyłącznik silnikowy (jak GV2). Regulowana nastawa termiczna Ir oraz wyzwalacz magnetyczny przy 13x. Ustaw Ir na prąd z tabliczki znamionowej silnika.","Rozłącznik izolacyjny. Ręczne odłączenie bez zabezpieczenia. Można go zablokować kłódką, więc to zwykły punkt LOTO dla rozdzielnicy.","Wyłącznik 1-biegunowy","Wyłącznik 3-biegunowy","Wyłącznik silnikowy","Rozłącznik 3-biegunowy","Podstawa bezpiecznikowa","Bezpiecznik wkładkowy w podstawie. Przepala się przy przeciążeniu lub zwarciu. Wymieniaj tylko na bezpiecznik o tej samej wartości.","Przepalony","Bezpiecznik wymieniony na nowy.","Listwa zaciskowa / szyna zbiorcza","Szyna łącząca wszystkie swoje zaciski. Użyj jej jako szyny PE, szyny neutralnej, szyny 24 V lub 0 V. Typ PE jest połączony z ziemią.","Typ szyny","Falownik","Falownik. Wejście R/S/T (400 V), wyjście U/V/W do silnika. Uruchamiany stykiem 24 V na DI1 (w przód) lub DI2 (wstecz). Prędkość zadaj z panelu lub sygnałem 0-10 V na AI1. Szyna DC pozostaje naładowana po wyłączeniu zasilania, więc poczekaj i zmierz przed dotknięciem.","Moc falownika (kW)","Polecenie startu z","Zadawanie prędkości","Częstotliwość z panelu (Hz)","Czas rampy (s)","Uszkodzony (brak wyświetlacza)","RUN z panelu","Polecenie startu ustawiono na zaciski (DI1/DI2). Zmień to we właściwościach.","Styk nigdy się nie zamyka (brudny / uszkodzony)","Styk zablokowany w pozycji zamkniętej","Przycisk NO (start)","Przycisk normalnie otwarty. Styk 3-4 zamyka się tylko podczas naciskania. Użyj go jako START.","Przycisk NC (stop)","Przycisk normalnie zamknięty. Styk 1-2 w spoczynku jest zwarty i otwiera się podczas naciskania. Użyj go jako STOP.","Wyłącznik awaryjny (z blokadą)","Grzybkowa głowica, styk NC 1-2, blokuje się po wciśnięciu. Kliknij ponownie, aby odblokować obrotem.","Przełącznik 2-pozycyjny","Przełącznik 2-pozycyjny z zatrzaskiem i jednym stykiem NO 3-4. Kliknij, aby obrócić.","Przełącznik Ręczny-Wył.-Auto","Przełącznik 3-pozycyjny. HAND zamyka 13-14, AUTO zamyka 23-24, OFF otwiera oba. Kliknij lewą, środkową lub prawą część pokrętła.","Styki nigdy się nie zamykają","Styki brudne (nigdy się nie zamykają)","Zablokowany w pozycji zadziałania","Wyłącznik krańcowy (przełączny)","Wyłącznik krańcowy przełączny. Kliknij, aby go zadziałać. W spoczynku C-NC jest zwarty; po zadziałaniu zwarty jest C-NO.","Presostat (przełączny)","Presostat ze stykiem przełącznym. Kliknij, aby zasymulować osiągnięcie ciśnienia.","Przerwa w cewce","Cewka spalona","Styki nie zamykają się (zablokowane)","Styki sklejone w pozycji zamkniętej","Stycznik 3-biegunowy","Stycznik mocy. Cewka A1-A2 zamyka 3 bieguny mocy (1-2, 3-4, 5-6) i styki pomocnicze NO 13-14, 23-24, a otwiera styki pomocnicze NC 31-32, 41-42. Przed zasileniem sprawdź napięcie cewki: cewka 24 V na 230 V spali się.","Napięcie cewki","Przekaźnik 2 styki przełączne","Przekaźnik 4 styki przełączne","Przekaźnik czasowy z opóźnionym załączeniem","Przekaźnik czasowy z opóźnionym załączeniem, zasilanie 24-240 V AC/DC na A1-A2. Po nastawionym czasie styk przełączny zmienia położenie: 15-18 zamyka się, 15-16 otwiera. Wyłączenie zasilania go resetuje.","Opóźnienie (s)","Uszkodzony (nigdy nie odmierza czasu)","Przekaźnik czasowy gwiazda-trójkąt","Przekaźnik czasowy gwiazda-trójkąt. Po włączeniu zasilania styk STAR 17-18 zamyka się od razu. Po nastawionym czasie otwiera się, a po krótkiej przerwie (0,1 s) zamyka się styk DELTA 27-28. Wyłączenie zasilania resetuje.","Czas gwiazdy (s)","Uszkodzony (zostaje w gwieździe)","Przekaźnik termiczny przeciążeniowy","Przekaźnik termiczny przeciążeniowy. Podłącz jego bieguny 2-4-6 do silnika. Ustaw pokrętło na prąd z tabliczki znamionowej silnika. Przy przeciążeniu zadziała: NC 95-96 otwiera się (odcina cewkę), a NO 97-98 zamyka się. Kliknij go, aby zresetować po ostygnięciu.","Nastawa prądu (A)","Klasa wyzwalania","Styk 95-96 otwarty","Biegun 4 nie przewodzi","Nadal gorący. Poczekaj, aż bimetal ostygnie, potem zresetuj.","Przekaźnik zresetowany.","Silnik indukcyjny klatkowy, 400 V w połączeniu w trójkąt. Połączenie w trójkąt daje pełną moc na 400 V. Gwiazda na 400 V daje tylko 1/3 momentu (tak działa rozrusznik gwiazda-trójkąt przy starcie). Wybierz połączenie w skrzynce zaciskowej lub użyj 6 przewodów do gwiazda-trójkąt. Zamień dwie fazy, aby zmienić kierunek.","Moc (kW)","Mostki w skrzynce zaciskowej","Obciążenie mechaniczne","Izolacja (MΩ)","Przerwa w uzwojeniu W","Niska izolacja względem ziemi","Zwarte zwoje w uzwojeniu U","Wirnik zablokowany (zatarty)","Lampka sygnalizacyjna","Lampka sygnalizacyjna 2 W. Świeci, gdy dostaje napięcie zbliżone do znamionowego. Powyżej 130 % się przepala.","Kolor","Przepalona","Elektrozawór 24 V DC (3 W)","Elektrozawór małej mocy 12 V (0,25 W)","Pozycjoner zaworu I/P 4-20 mA","Elektrozawór / zawór regulacyjny","Trzy modele. Elektrozawór 24 V: potrzebuje około 100 mA. Cewka małej mocy: otwiera się od około 17 mA, więc może ją wysterować kalibrator 24 mA, ale 24 V ją spali. Pozycjoner I/P: zawór otwiera się proporcjonalnie do sygnału 4-20 mA.","Model","Przerwa w cewce","Zawór zablokowany w pozycji zamkniętej","Rezystor / obciążenie rezystancyjne","Zwykły rezystor. Ustaw wartość we właściwościach. Użyj go do ćwiczenia pomiarów omów i dzielnika napięcia.","Rezystancja (Ω)","Otwarty (spalony)","Wartość zmieniona x3","LED / dioda","LED lub dioda. Przewodzi tylko od A (anoda) do K (katoda). LED wymaga rezystora szeregowego: bez niego się spali.","Typ","Zwarty","Potencjometr","Potencjometr z końcówkami 1 i 3 oraz suwakiem W. Użyj go z napięciem odniesienia 10 V, aby podać 0-10 V na wejście AI1 falownika. Kliknij pokrętło, aby zwiększyć o 10 %.","Razem (kΩ)","Położenie (%)","Przetwornik 2-przewodowy 4-20 mA","Przetwornik ciśnienia zasilany z pętli prądowej. Potrzebuje co najmniej 10,5 V na zaciskach. Ustala prąd pętli: 4 mA przy 0 % i 20 mA przy 100 %. Wartość procesu ustaw we właściwościach.","Wartość procesu (%)","Uszkodzony (0 mA)","Zablokowany na 3,8 mA","Zablokowany na 21,5 mA","Wejście analogowe PLC (250 Ω)","Karta wejść analogowych PLC, 4-20 mA z bocznikiem 250 Ω (1-5 V). Pokazuje prąd pętli i sygnalizuje zerwanie przewodu poniżej 3,6 mA.","Czujnik zbliżeniowy (3-przewodowy)","Czujnik indukcyjny 3-przewodowy. BN brązowy = +24 V, BU niebieski = 0 V, BK czarny = wyjście. PNP przełącza +24 V na wyjście, NPN przełącza 0 V. Kliknij czujnik, aby zbliżyć metalowy cel.","Typ wyjścia","Styk","Uszkodzony","Wejście cyfrowe PLC (24 V)","Wejście cyfrowe PLC, typu sink lub source w zależności od podłączenia wspólnego. Aby odczytać ON, na I0 względem 0V potrzeba 15 V lub więcej.","Listwa złączek przelotowych na szynie DIN. Każdy numer łączy górną i dolną śrubę. Użyj jej do numerowania i porządkowania okablowania polowego. Luźna śruba to klasyczna usterka: ustaw ją w symulacji usterek.","Zacisk (1-torowy)","Listwa zaciskowa 4-torowa","Listwa zaciskowa 8-torowa","Listwa zaciskowa 12-torowa","Zacisk PE (uziemienie)","Żółto-zielony zacisk uziemienia ochronnego. Obie śruby to ziemia. Podłączaj do niego każdą metalową obudowę i korpus silnika.","Puszka rozgałęźna (6-torowa)","Puszka rozgałęźna. Wszystkie sześć zacisków to jeden punkt. Użyj jej do rozgałęzienia lub łączenia kabla albo jako punktu wspólnego.","Lewy górny zacisk luźny","Końcówka kablowa / tulejka","Zaciśnięta końcówka na przewodzie: oczko, widełki, kołek lub tulejka. Zły zacisk lub luźna śruba powoduje nagrzewanie. Usterki: otwarty zacisk albo wysoka rezystancja (gorące).","Przekrój kabla (mm²)","Zacisk otwarty (przewód wyciągnięty)","Wysoka rezystancja (luźne / utlenione)","Przekrój żyły (mm²)","Długość (m)","Kabel 2-żyłowy (DC / sterowanie)","Kabel 2-żyłowy. Rezystancja żył jest prawdziwa: długi, cienki kabel powoduje spadek napięcia. Usterki: przerwana żyła, żyły stykają się.","Kabel 3-żyłowy (L N PE)","Kabel jednofazowy 3-żyłowy: L brązowy, N niebieski, PE żółto-zielony. Sprawdź przekrój względem wyłącznika: 1,5 mm² 16 A, 2,5 mm² 24 A (metoda C, zaokrąglone).","Kabel 4-żyłowy (3-fazowy + PE)","Kabel silnikowy 4-żyłowy: L1 brązowy, L2 czarny, L3 szary, PE żółto-zielony.","Kabel 5-żyłowy (3-fazowy + N + PE)","Kabel 5-żyłowy: L1 L2 L3 N PE. Często stosowany do zasilania rozdzielnicy.","Kabel sterowniczy 7-żyłowy (numerowany)","Numerowany kabel sterowniczy. Żyły rozróżnia się numerami, a nie kolorami. Zawsze przedzwoń żyły przed podłączeniem.","Gniazdo ścienne 230 V z odbiornikiem","Gniazdo wtyczkowe. Podłącz L, N i PE do jego zacisków. Wybierz podłączony odbiornik. Uszkodzony odbiornik może upuszczać prąd do ziemi: sprawdź na nim wyłącznik różnicowoprądowy.","Odbiornik (W)","Odbiornik upuszcza prąd do ziemi (około 50 mA)","Zwarcie w odbiorniku","Oprawka z puszką sufitową","Puszka sufitowa z żarówką. L to faza po łączniku, N to neutralny, PE to uziemienie. Świeci przy około 230 V.","Żarówka (W)","Żarówka przepalona","Upływ do ziemi","Styki wypalone (nigdy nie łączą)","Łącznik ścienny jednobiegunowy","Łącznik ścienny jednobiegunowy. Kliknij, aby przełączyć. W górnej pozycji łączy C z L1.","Łącznik schodowy","Łącznik schodowy do instalacji klatki schodowej. Wspólny C idzie do L1 lub L2. Dwa takie łączniki sterują jedną lampą z dwóch miejsc.","Łącznik krzyżowy","Łącznik krzyżowy. Połączenie proste lub skrzyżowane. Włącz go między dwoma łącznikami schodowymi, aby sterować lampą z trzech miejsc.","Wyłącznik różnicowoprądowy 2-biegunowy","Wyłącznik różnicowoprądowy. Zadziała, gdy prądy w L i N różnią się o więcej niż jego czułość: ten prąd upływa do ziemi (przez człowieka lub uszkodzony odbiornik). 30 mA chroni ludzi. Naciśnij przycisk T, aby przetestować.","Czułość (mA)","Nie zadziała przy upływie (niebezpieczne)","Zadziała przy połowie czułości","Przycisk test: zadziałał. Wyłącznik różnicowoprądowy działa.","Naciśnięto przycisk test: NIE zadziałał. Wymień wyłącznik różnicowoprądowy.","Najpierw włącz go na ON, potem przetestuj.","Brzęczyk / syrena","Brzęczyk lub syrena, 3 W. Dźwięczy powyżej 80 % swojego napięcia. Wersje DC w rzeczywistości są wrażliwe na polaryzację, tutaj liczy się tylko napięcie.","Przycisk 1NO + 1NC","Przycisk z dwoma stykami: 1-2 normalnie zamknięty i 3-4 normalnie otwarty. Naciśnięcie przełącza oba. Wygodny do start-stop jednym przyciskiem.","Przełącznik kluczykowy","Przełącznik 2-pozycyjny, który można obrócić tylko kluczem. Używany w trybach lokalny/zdalny lub serwisowym.","Wyłącznik pływakowy / poziomu (przełączny)","Wyłącznik poziomu ze stykiem przełącznym. Kliknij, aby zasymulować wzniesienie się pływaka do nastawionego poziomu.","Przepływowy wyłącznik (przełączny)","Przepływowy wyłącznik ze stykiem przełącznym. Kliknij, aby zasymulować obecność przepływu.","Termostat (przełączny)","Termostat ze stykiem przełącznym. Kliknij, aby zasymulować osiągnięcie nastawionej temperatury.","Przekaźnik czasowy z opóźnionym wyłączeniem","Przekaźnik czasowy z opóźnionym wyłączeniem i wejściem wyzwalającym. Trzymaj A1-A2 stale pod napięciem. Dopóki na B1 jest napięcie, styk jest zasilony (15-18 zamknięty). Gdy B1 straci napięcie, styk wraca po nastawionym czasie.","Przekaźnik kontroli faz","Monitoruje trzy fazy. Jeśli brakuje fazy lub napięcie spadnie o więcej niż około 20 %, styk 15-18 otwiera się. Włącz go w obwód sterowania każdego ważnego silnika.","Silnik jednofazowy 230 V","Silnik indukcyjny jednofazowy 230 V. W pierwszych chwilach pobiera około 6 razy więcej niż prąd pracy. Zablokowany silnik przegrzewa się i spala.","Wał zablokowany (zatarty)","Przerwa w uzwojeniu","Uzwojenie upuszcza prąd na korpus","Silnik DC 24 V","Silnik DC 24 V. Obraca się w jedną stronę przy + na górze i w drugą po zamianie polaryzacji. Duży prąd rozruchowy, potem mniejszy prąd pracy.","Moc (W)","Wał zablokowany","Szczotki zużyte (przerwa)","Grzałka 230 V","Grzałka rezystancyjna. Rezystancja to kwadrat napięcia podzielony przez moc. Możesz ją zmierzyć multimetrem przy wyłączonym zasilaniu. Usterki: przerwa w grzałce, upływ do metalowej osłony.","Upływ do osłony","Etykieta sieci (GND, +24V...)","Wszystkie etykiety sieci o tej samej nazwie są połączone elektrycznie bez rysowania przewodu. Używaj GND, +24V, 0V, L1..., aby duże rysunki były czytelne.","Nazwa","Notatka (tekst)","Dowolna notatka tekstowa. Wpisz nazwę maszyny, moc, ostrzeżenie lub przypomnienie.","Tekst","Ramka rysunkowa dla szafy, obudowy lub strefy polowej (na przykład QC1, skrzynka polowa, maszynownia). Nie zmienia obwodu. Przeciągaj ją za pasek tytułu.","Tytuł","Ramka szafy (mała)","Ramka szafy (średnia)","Ramka szafy (duża)","PLC 24 V DC, wyjścia przekaźnikowe","PLC 24 V DC, wyjścia tranzystorowe","Kompaktowy PLC: 8 wejść cyfrowych (24 V DC), 4 wyjścia przekaźnikowe (styki bezpotencjałowe Qn-Cn, 6 A), 2 wejścia analogowe 0-10 V. Napisz program w liniach takich jak  Q0 = (I0 or Q0) and I1  w panelu Właściwości. Kliknij RUN/STOP na froncie, aby przełączyć tryb.","Kompaktowy PLC: 8 wejść cyfrowych (24 V DC, typu sink: podłącz przełącznik z +24 V do wejścia), 6 wyjść tranzystorowych typu source Q0-Q5 (24 V, po 0,5 A, zabezpieczone przed zwarciem), 2 wejścia analogowe 0-10 V i 1 wyjście analogowe. Napisz program w panelu Właściwości. Kliknij RUN/STOP na froncie, aby przełączyć tryb.","Program (jedna linia na wyjście)","PLC uszkodzony (nie uruchamia się)","Kanał wejściowy I0 uszkodzony","Wyjście Q0 uszkodzone","PLC w trybie RUN.","PLC w trybie STOP. Wyjścia są wyłączone.","Płytka MCU 5 V (typu Arduino)","Mała płytka mikrokontrolera 5 V. Piny D0-D5 to wejścia lub wyjścia, jeśli program zapisuje Q0-Q5 (Qn steruje Dn). Każdy pin dostarcza najwyżej 40 mA: LED bez rezystora zniszczy pin. A0 i A1 odczytują 0-5 V jako AI0 i AI1. Programuj w panelu Właściwości.","Program","Płytka uszkodzona","Przekaźnik półprzewodnikowy (24 V DC na 230 V AC)","Wejście 3-32 V DC (+ i -). Wyjście przełącza obciążenie AC A-B bez ruchomych części. Prawdziwe przekaźniki półprzewodnikowe w stanie wyłączonym przepuszczają kilka mA: mała żarówka może słabo świecić. Usterka: zwarte wyjście (zawsze włączone), typowy rodzaj uszkodzenia.","Prąd znamionowy wyjścia (A)","Wyjście zwarte (zawsze włączone)","Wyjście otwarte (nigdy nie włącza)","Przekaźnik bezpieczeństwa (2 kanały, wyłącznik awaryjny)","Monitoruje dwukanałowy wyłącznik awaryjny. Zasilanie A1(+)/A2(-) 24 V DC. Kanał 1: S11 do S12, kanał 2: S21 do S22 (podłącz oba styki wyłącznika awaryjnego). Start: podłącz S33 do S34 przez przycisk START (reset ręczny) lub ustaw Auto. Gdy oba kanały są zamknięte i reset wykonany, wyjścia 13-14 i 23-24 zamykają się. Jeśli jeden kanał się otworzy, oba wyjścia opadają. Zwarcie krzyżowe między kanałami jest wykrywane i blokuje start.","Reset","Styki wyjściowe sklejone (nie opadają)","Wyłącznik awaryjny 2-kanałowy (z blokadą)","Grzybkowa głowica z dwoma stykami NC: 11-12 i 21-22. Blokuje się po wciśnięciu. Podłącz każdy styk do osobnego kanału przekaźnika bezpieczeństwa. Kliknij ponownie, aby odblokować obrotem.","Styk 11-12 zablokowany otwarty","Styk 21-22 zablokowany otwarty","Styki sklejone (nie otwierają się po naciśnięciu)","Czujnik fotoelektryczny (3-przewodowy)","Czujnik fotoelektryczny dyfuzyjny. BN = +24 V, BU = 0 V, BK = wyjście. Kliknij czujnik, aby postawić przed nim obiekt. Brudna soczewka lub rozjustowanie to typowa usterka w terenie.","Soczewka brudna (nie wykrywa)","Czujnik temperatury PT100","RTD: 100 Ω przy 0 °C, +0,385 Ω na stopień. Mierz multimetrem w omach przy wyłączonym obwodzie. 138,5 Ω to 100 °C. Otwarty = nieskończoność (zerwany przewód), zwarty = poniżej 60 Ω.","Temperatura (°C)","Otwarty (zerwany przewód)","Dryf +8 °C","Kondensator","W stanie ustalonym blokuje DC i przepuszcza AC (reaktancja = 1 / (2 pi f C)). Stany przejściowe ładowania nie są symulowane. Typy elektrolityczne mają biegun +: odwrócona polaryzacja lub zbyt wysokie napięcie powoduje ich rozszczelnienie. Usterki: zwarcie, upływ, przerwa.","Pojemność (µF)","Napięcie znamionowe (V)","Z upływem (3 kΩ)","Cewka indukcyjna / dławik","Cewka z rezystancją stałoprądową. Przepuszcza DC (tylko rezystancja uzwojenia) i przeciwstawia się AC (reaktancja = 2 pi f L). Przerwa w uzwojeniu to częsta usterka.","Indukcyjność (mH)","Rezystancja stałoprądowa (Ω)","Zwarte zwoje","Termistor NTC","Rezystancja spada, gdy rośnie temperatura. R25 to wartość przy 25 °C, beta 3950. Zmierz ją w omach przy wyłączonym zasilaniu i porównaj z temperaturą.","R przy 25 °C (Ω)","Fotorezystor (LDR)","Rezystancja spada, gdy rośnie oświetlenie: około 1 megaoma w ciemności, około 1 kΩ w jasnym świetle.","Światło (lx)","Dioda Zenera","W kierunku przewodzenia przewodzi jak dioda (0,7 V), a w kierunku zaporowym powyżej swojego napięcia Zenera. Służy jako proste źródło napięcia odniesienia. Wymaga rezystora szeregowego: bez niego się spali.","Napięcie Zenera (V)","LED (kolor)","Dioda elektroluminescencyjna. Anoda A to dłuższa nóżka. Zawsze używaj rezystora szeregowego: R = (zasilanie - napięcie przewodzenia) / prąd. Około 10 do 20 mA daje pełną jasność. Powyżej 50 mA się spali. Odwrócona polaryzacja: brak światła, brak uszkodzenia (do 5 V).","Mostek prostowniczy","AC1/AC2 przyjmują AC, + i - dają DC. Wyjście około 0,9 x Vrms - 1,4 V bez kondensatora lub około 1,414 x Vrms - 1,4 V z kondensatorem wygładzającym. Zwarta dioda zwiera stronę AC; otwarta dioda zmniejsza wyjście o połowę.","Kondensator wygładzający","Jedna dioda otwarta","Jedna dioda zwarta","Tranzystor NPN","Tranzystor PNP","NPN: mały prąd bazy (z B do E) pozwala płynąć dużemu prądowi z C do E (wzmocnienie hFE). Użyj rezystora bazy. Przełączaj obciążenie między +V a C, z E do 0 V. Spali się, jeśli baza nie ma rezystora lub obciążenie jest za duże dla tego typu.","PNP: pociągnij bazę poniżej emitera (prąd wypływa z bazy), aby włączyć. Emiter do +V, obciążenie z C do 0 V. Przełącznik po stronie wysokiej.","Przerwa w kolektorze","Przerwa w bazie","C-E zwarte","MOSFET z kanałem N","MOSFET z kanałem P","Przełącznik sterowany napięciem: gdy Vgs (bramka–źródło) przekracza próg, D-S przewodzi z małą rezystancją. Bramka nie pobiera prądu. Nie przekraczaj 20 V na bramce. Obciążenie między +V a D, S do 0 V.","Przełącznik P-kanałowy po stronie wysokiej: źródło do +V, bramka obniżona poniżej źródła o więcej niż próg włącza tranzystor. Obciążenie z D do 0 V.","Przerwa w drenie","D-S zwarte","Tlenek bramki uszkodzony (zwarcie G-S)","Transoptor (typu 4N35)","Dioda LED (A-K) steruje fototranzystorem (C-E) z izolacją galwaniczną. Współczynnik przenoszenia prądu około 100 %: prąd kolektora jest zbliżony do prądu diody LED. Użyj rezystora dla LED (około 10 mA). Służy do izolowania sygnałów PLC i polowych.","Współczynnik przenoszenia (%)","Strona LED uszkodzona","Strona tranzystora uszkodzona","Przełącznik dźwigniowy (wł.–wył.)","Przełącznik wł.–wył. z zatrzaskiem. Kliknij, aby przełączyć.","Styki zużyte (nigdy się nie zamykają)","Przełącznik suwakowy (SPDT)","Przełącznik przełączny: C łączy się z 1 lub z 2. Kliknij, aby przełączyć.","Styki zużyte","Akumulator / ogniwo","Ogniwo lub akumulator DC z rezystancją wewnętrzną. Rozładowana bateria pokazuje niższe napięcie, które załamuje się pod obciążeniem: mierz z obciążeniem, nie na biegu jałowym.","Rozładowana (60 % napięcia, duża rezystancja wewnętrzna)","Port USB 5 V","Zasilanie 5 V z bezpiecznikiem samoresetującym 0,5 A. D+ i D- służą tylko do śledzenia ścieżek. Powyżej około 0,9 A port wyłącza się na kilka sekund.","Brak wyjścia","Gniazdo zasilania DC","Gniazdo zasilane z zasilacza sieciowego: wybierz jego napięcie i limit prądu. Zasilacz przeciążony o więcej niż 30 % wyłącza się na kilka sekund i próbuje ponownie.","Limit prądu (A)","Przekaźnik PCB (SPDT, cewka 5/12/24 V)","Mały przekaźnik PCB. Cewka A-B (około 0,36 W) przyciąga powyżej 75 % swojego napięcia i opada poniżej 15 %. Styk COM przełącza się na NO po zasileniu, na NC bez zasilania. Gdy cewkę steruje tranzystor, włącz równolegle do niej diodę zwrotną.","Styk zablokowany (nigdy się nie przesuwa)","Listwa goldpin jednorzędowa. Każdy pin jest oddzielny. Użyj jej do rysowania złączy na płytce, którą śledzisz.","Wtyk i gniazdo połączone razem. Pin n u góry łączy się z pinem n na dole. Brudne lub luźne piny to częsta usterka w terenie.","Nazwa układu","Numer pinu VCC","Numer pinu GND","Układ uszkodzony","Układ scalony 8-pinowy (ogólny DIP)","Układ scalony 14-pinowy (ogólny DIP)","Układ scalony 16-pinowy (ogólny DIP)","Warystor (MOV)","Ogranicznik przepięć na sieci. W normalnym użyciu obwód otwarty (megaomy). Obcina szpilki napięcia. Po dużym przepięciu lub długotrwałym nadnapięciu starzeje się i w końcu ulega uszkodzeniu ZWARCIEM: przepala bezpiecznik przed sobą lub się pali. Warystor, który wskazuje małą rezystancję albo wygląda na pęknięty lub poczerniały, trzeba wymienić.","Znamionowe napięcie AC (V)","Uszkodzony zwarciem","Zestarzały (upływ 50 kΩ)","Bezpiecznik samoresetujący (PTC)","Mała rezystancja, dopóki prąd nie przekroczy wartości zadziałania, potem się nagrzewa i rezystancja skacze do kiloomów. Pozostaje zadziałany, dopóki jest zasilanie, i resetuje się po kilku sekundach bez zasilania. Stosowany w USB, zasilaniu czujników i małych płytkach.","Prąd podtrzymania (A)","Zdegradowany (wysoka rezystancja)","Rezonator kwarcowy / ceramiczny","Ustala częstotliwość zegara mikrokontrolera. Dla multimetru w trybie DC wygląda jak obwód otwarty. Pęknięty lub martwy kwarc sprawia, że płytka nie działa lub działa niestabilnie: sprawdzaj zegar oscyloskopem, nie multimetrem.","Częstotliwość","Pęknięty / nie generuje","Dioda TVS (ogranicznik przepięć)","Ogranicza szpilki powyżej swojego napięcia przebicia, chroniąc szynę zasilania lub linię danych. Ulega uszkodzeniu zwarciem, gdy energia przepięcia jest zbyt duża. Jeśli TVS na zasilaniu pokazuje zwarcie, wykonał swoją pracę: trzeba go wymienić i poszukać przyczyny przepięcia.","Napięcie przebicia (V)","Tyrystor (SCR)","Impuls bramki (kilka mA, bramka dodatnia względem K) włącza go i pozostaje on włączony samoczynnie, dopóki prąd anody jest powyżej prądu podtrzymania (około 5 mA). Wyłącza go tylko odcięcie prądu (lub odwrócenie anody). To demonstracja zatrzasku DC; przy AC prawdziwy SCR wyłącza się w każdym półokresie, a sterowanie fazowe nie jest symulowane. Usterki: zwarty, otwarty, brak wyzwalania.","Prąd znamionowy (A)","Bramka martwa (nigdy nie wyzwala)","Triak","Przełącznik AC. Prąd bramki (kilka mA) włącza go, a pozostaje włączony, dopóki prąd obciążenia jest powyżej prądu podtrzymania. Używany do sterowania grzałkami i lampami, często sterowany transoptorem z triakiem. Tutaj po wyzwoleniu przewodzi w pełni, sterowanie fazowe (ściemnianie) nie jest symulowane. Usterki: zwarty (zawsze włączony), otwarty, bramka martwa.","Zwarty (zawsze włączony)","Punkt pomiarowy / przelotka","Goła miedziana wysepka. Umieść ją na ścieżce, aby sondy miały gdzie się oprzeć. Łącz ją ścieżkami jak każdy inny pin.","Wejście zasilania (5 / 12 / 24 V)","Złącze zasilania płytki. Górny pin to +, dolny to 0 V (masa). Przełącznik Zasilanie na górnym pasku włącza i wyłącza go.","Rezystor (SMD)","Dioda (SMD)","Bezpiecznik (SMD)","Bezpiecznik szybki. Przepala się powyżej około 1,6 raza swojej wartości znamionowej. Wymieniaj tylko na tę samą wartość.","Przycisk tact","Przycisk chwilowy. Zamyka się podczas naciskania (tryb testu).","Wartość (µF)","Z upływem (220 Ω)","Kondensator elektrolityczny. Gdy jest sprawny, blokuje DC (na omach wskazuje przerwę). Zwarty kondensator na zasilaniu to klasyczna przyczyna przepalonego bezpiecznika.","Stabilizator napięcia (78xx)","Wyjście (V)","Stabilizator liniowy. Potrzebuje co najmniej o 2 V więcej na IN niż na wyjściu. Daje stabilne napięcie OUT między OUT a GND. Napięcie probiercze megaomomierza go niszczy.","Rozruch bezpośredni silnika","Start/stop ze stykiem samopodtrzymania, przekaźnikiem termicznym i dwiema lampkami. Włącz QF1 na ON, potem naciśnij SB2.","Rozruch gwiazda-trójkąt","Główny KM1, gwiazda KM2, trójkąt KM3 z blokadami i przekaźnikiem czasowym gwiazda-trójkąt KT1. Naciśnij SB2 i obserwuj prąd i prędkość.","Rozrusznik rewersyjny","Dwa styczniki z blokadą elektryczną (styki NC w obwodzie każdej cewki). Zamienia L1 i L3 dla przeciwnego kierunku.","Falownik (VFD) z potencjometrem i przełącznikiem startu","Silnik na falowniku. Przekręć SA1, aby uruchomić, prędkość ustaw RV1 (0-10 V na AI1). Spróbuj zmierzyć szynę DC po wyłączeniu zasilania.","Pętla 4-20 mA","Zasilanie 24 V, przetwornik 2-przewodowy i wejście analogowe PLC. TB1 to zacisk rozłączalny: naciśnij go, aby otworzyć pętlę i włączyć miernik szeregowo.","Stanowisko zaworów (ćwiczenie z kalibratorem mA)","Trzy niepodłączone zawory: elektrozawór 24 V, elektrozawór małej mocy, zawór I/P. Wybierz kalibrator mA, podepnij OUT+ i OUT- do zaworu i wprowadź prąd.","Czujnik zbliżeniowy do wejścia PLC","Czujnik PNP podłączony do wejścia PLC. Kliknij czujnik, aby zbliżyć metalowy cel, i odczytaj DI.","Podstawowy obwód DC (ćwiczenie pomiarowe)","Zasilanie 24 V, przełącznik, 3 rezystory i dioda LED z rezystorem szeregowym. Zmierz spadki napięcia i prąd.","Sterowanie 24 V z zasilaczem i przekaźnikiem","Zasilacz 230 V na 24 V DC steruje przekaźnikiem KA1. Styk przekaźnika załącza lampkę 230 V.","Multimetr cyfrowy (typu Fluke)","Mierzy napięcie, rezystancję, ciągłość, diody i prąd. Zasada: wybierz funkcję pokrętłem I włóż czerwoną sondę do odpowiedniego gniazda, potem dotknij sondami.","Miernik wyłączony. Ustaw tu pokrętło, gdy go odkładasz lub wymieniasz bezpiecznik.","V~ (napięcie przemienne)","Napięcie przemienne, pokazywane jako wartość skuteczna. Używaj w sieci (230 / 400 V), na uzwojeniach wtórnych transformatorów i wyjściach falowników. Naciśnij Hz, aby zobaczyć częstotliwość. Sondy równolegle do obciążenia.","V⎓ (napięcie stałe)","Napięcie stałe dla sterowania 24 V, wyjść zasilaczy i akumulatorów. Czerwona na +, czarna na −. Znak minus oznacza, że przewody są zamienione.","mV⎓ (miliwolty)","Małe sygnały stałe: termopary, spadki na bocznikach. Maksimum 600 mV, powyżej wyświetlacz pokazuje OL.","Ω (rezystancja)","Rezystancja uzwojenia, grzałki, rezystora lub kabla. Obwód musi być bez napięcia i odizolowany. Miernik sam wysyła 0,4 V, więc obwód pod napięciem daje błędny odczyt i może uszkodzić miernik. Użyj REL, aby zniwelować rezystancję przewodów.","Ciągłość (brzęczyk)","Piszczy, gdy rezystancja jest poniżej około 30 Ω. Szybkie sprawdzanie przewodów, bezpieczników i styków. Tylko obwody bez napięcia.","Test diody","Pokazuje spadek w kierunku przewodzenia: około 0,5 do 0,7 V dla krzemu, 1,8 do 3 V dla diody LED. Czerwona na anodę. W kierunku zaporowym lub przy przerwie pokazuje OL.","mA (mały prąd)","Prąd DC/AC do 400 mA, szeregowo z obciążeniem (przerwij obwód i włącz miernik w przerwę). Czerwona sonda idzie do gniazda mA. Bezpiecznik ma 440 mA.","A (prąd 10 A)","Prąd do 10 A, szeregowo. Czerwona sonda w gnieździe 10 A. Bezpiecznik ma 11 A. Nigdy nie podłączaj go na źródle napięcia: to zwarcie.","Gniazda (10A / mA / COM / VΩ)","COM to zawsze czarny przewód. VΩ jest do woltów, omów, ciągłości i diody. mA i 10A są tylko do prądu. Pozostawienie czerwonej sondy w gnieździe prądowym podczas pomiaru napięcia zwiera źródło i przepala bezpiecznik.","Zamraża wyświetlacz, aby można było odczytać wynik po zdjęciu sond, na przykład w ciasnej szafie.","Przełącza między zakresem automatycznym i ręcznym oraz zmienia zakres w trybie ręcznym. Zakres ręczny odczytuje szybciej i jest stabilny, gdy wartość skacze.","Zapisuje wartości minimalną i maksymalną. Kolejne naciśnięcia przełączają: bieżąca, MAX, MIN, wyłączone. Przydatne przy zapadach napięcia i rozruchu silnika.","REL Δ (względny)","Przyjmuje bieżący odczyt za zero i pokazuje różnice względem niego. Najpierw zewrzyj sondy ze sobą na zakresie Ω, aby usunąć rezystancję przewodów.","Pokazuje częstotliwość napięcia przemiennego (zakres V~). Sieć ma 50 Hz. Wyjście falownika zmienia się z nastawą prędkości.","Żółty klawisz (~ / ⎓)","Przełącza zakresy prądu między AC i DC. Zakresy napięcia mają osobne położenia pokrętła.","Bezpieczeństwo","Przed użyciem sprawdź miernik i przewody (pęknięta izolacja, właściwa kategoria CAT, sprawny bezpiecznik). Sprawdź–zmierz–sprawdź: przetestuj na znanym źródle pod napięciem, przetestuj obwód, przetestuj znane źródło ponownie. Jeśli możesz, trzymaj jedną rękę z dala od szafy.","Cęgi prądowe","Mierzy prąd bez przerywania obwodu, obejmując JEDEN przewód. Z przewodami mierzy też napięcie, rezystancję i ciągłość.","Miernik wyłączony.","A~ (prąd przemienny)","Obejmij cęgami jeden przewód fazowy silnika, aby odczytać prąd przewodowy. Porównaj go z prądem z tabliczki znamionowej. Jeśli obejmiesz dwa przewody tego samego obwodu, pola się znoszą, a odczyt wynosi około zera.","A⎓ (prąd stały)","Prąd stały z czujnikiem Halla, na przykład dla odbiorników 24 V i szyn DC. Przed pomiarem wykonaj ZERO w powietrzu.","Napięcie przemienne przewodami, jak w multimetrze.","Napięcie stałe przewodami.","Rezystancja przewodami, obwód bez napięcia.","Brzęczyk ciągłości z przewodami, obwód bez napięcia.","Szczęki i spust","Naciśnij spust, aby otworzyć szczęki, i zamknij je wokół jednego przewodu. W tym laboratorium dotknij zacisku w obwodzie, aby objąć jego przewód. Przewód musi być pośrodku szczęk.","Zamraża wyświetlaną wartość.","Rejestruje prąd rozruchowy. Naciśnij INRUSH, potem uruchom silnik: szczyt pozostaje na ekranie. Silnik przy rozruchu bezpośrednim pobiera na chwilę 6 do 8 razy swój prąd pracy; rozruch gwiazda-trójkąt około jednej trzeciej tego.","Rejestruje największy zaobserwowany prąd (szczyt), dopóki go nie wyzerujesz.","Kasuje offset czujnika na A⎓ i czyści zapisany szczyt.","Megaomomierz","Podaje wysokie napięcie stałe (250 do 1000 V) między przewód a ziemię, aby zmierzyć rezystancję izolacji w MΩ. Używany na silnikach, kablach i szynach zbiorczych. Nigdy na obwodzie pod napięciem.","Napięcie probiercze (250 / 500 / 1000 V)","Wybierz według napięcia znamionowego urządzenia: 500 V dla urządzeń do 500 V (typowy silnik 400 V), 1000 V dla urządzeń 690 V, 250 V dla wrażliwego lub niskonapięciowego okablowania sterowania.","LINE (czerwony przewód)","Idzie na badany przewód, na przykład zacisk uzwojenia silnika.","EARTH (czarny przewód)","Idzie na ziemię (PE) lub korpus silnika. Do prób międzyfazowych podłącz do innego uzwojenia.","TEST (przytrzymaj)","Przytrzymaj, aby podać napięcie. Odczyt rośnie w miarę ładowania kabla, więc poczekaj około 60 sekund. Jeśli miernik wykryje na obwodzie więcej niż 30 V, odmawia testu. Po teście miernik rozładowuje obwód przez siebie: trzymaj przewody, dopóki odczyt nie spadnie.","Odczyt i werdykt","Powyżej 100 MΩ to doskonały wynik, 10 do 100 MΩ jest akceptowalne dla silnika nn, 1 do 10 MΩ jest graniczne (wysusz i powtórz test), poniżej 1 MΩ to niezaliczone. Liczy się trend: zapisuj każdy test i porównuj z poprzednim.","Najpierw odizoluj i zablokuj. Odłącz falowniki, zasilacze, karty PLC i czujniki elektroniczne: napięcie probiercze je niszczy. Nie dotykaj przewodów ani uzwojenia podczas testu ani tuż po nim.","Kalibrator mA / źródło pętli","Generuje lub mierzy sygnał pętli 4 do 20 mA oraz sygnały napięciowe. Służy do sprawdzania przetworników, przetworników I/P, pozycjonerów zaworów, wejść analogowych PLC i elektrozaworów.","Tryb","SOURCE mA wprowadza prąd do urządzenia (czerwone OUT+ do + urządzenia, czarne OUT− do − urządzenia). SOURCE V daje 0 do 10 V. MEASURE mA mierzy pętlę szeregowo. LOOP POWER daje 24 V i odczytuje prąd. SIM TX zachowuje się jak przetwornik, pobierając nastawiony prąd z zewnętrznego zasilania 24 V.","Przeskakuje do 4, 8, 12, 16 i 20 mA, czyli standardowych punktów kontroli kalibracji. Zawór 0 % jest zamknięty, a 100 % otwarty dla siłownika „powietrze otwiera\".","Wartość poza zakresem do sprawdzenia, czy urządzenie lub elektrozawór reaguje na duży prąd. Cewka elektrozaworu zaprojektowana na 24 V DC pobiera prąd wynikający z jej rezystancji: sygnał 24 mA jest zbyt słaby dla standardowego elektrozaworu 24 V, ale wystarczy dla przetwornika I/P.","+ / − i krok","Zmienia wyjście o wybrany krok. Zgrubnie to 1 mA, dokładnie to 0,01 mA. Możesz też wpisać wartość.","Nic nie wychodzi z zacisków, dopóki nie włączysz wyjścia. Wyłącz je przed przełożeniem przewodów.","Zgodność (compliance)","Kalibrator może wysterować tylko do około 24 V. Jeśli obciążenie wymaga większego napięcia dla nastawionego prądu, wyjście się nasyca i pojawia się ostrzeżenie. Typowa przyczyna: wysoka rezystancja, otwarty styk lub złe zaciski.","Dwubiegunowy wskaźnik napięcia","Wskaźnik z drabinką diod LED, bez wyboru zakresu. Lekko obciąża obwód, więc ignoruje napięcia indukowane. To właściwe narzędzie do potwierdzania braku napięcia.","Drabinka LED (12 do 690 V)","Najwyżej świecąca dioda LED wskazuje zakres napięcia. Drabinka jest przybliżona: dla dokładnej wartości użyj multimetru.","Polaryzacja + / −","Pokazuje polaryzację DC. Zapalone obie lampki AC oznaczają AC.","Autotest","Zetknij dwie sondy ze sobą lub naciśnij autotest, aby zapalić drabinkę z wewnętrznej baterii. Zrób to przed i po sprawdzeniu obwodu: sprawdź–zmierz–sprawdź.","Sprawdź–zmierz–sprawdź","1) Przetestuj na znanym źródle pod napięciem. 2) Przetestuj obwód, w którym chcesz potwierdzić brak napięcia, każdą parę (L-L, L-PE, L-N). 3) Przetestuj znane źródło ponownie. Jeśli krok 3 się nie powiedzie, wynik kroku 2 jest bezwartościowy.","Bezdotykowy długopis do wykrywania napięcia","Wykrywa pole elektryczne AC wokół przewodu pod napięciem bez dotykania. Tylko szybkie wstępne sprawdzenie: nigdy nie potwierdza braku napięcia.","Dioda LED i brzęczyk","Świeci i piszczy, gdy w pobliżu końcówki wykryje napięcie przemienne.","Czułość HI / LO","HI wykrywa od około 20 V, LO od około 90 V. Użyj LO, aby ignorować słabe pola rozproszone obok kabla pod napięciem.","Ograniczenia","Nie wykrywa DC. Kabel ekranowany lub pancerny może ukrywać pole. Milczący długopis nie oznacza braku napięcia: użyj wskaźnika dwubiegunowego lub multimetru.","Multimetr","Megaomomierz","Kalibrator mA","Wskaźnik napięcia","Długopis NCV","Wymień bezpiecznik","Dotknij w trybie nauki, aby przeczytać werdykt.","ostatni wynik","TESTOWANIE","DOBRY","AKCEPTOWALNY","GRANICZNY","NIEZALICZONY: przebicie izolacji","Źródło mA","Źródło V","Pomiar mA","Zasilanie pętli","Symulacja przetwornika","WYJŚCIE WŁ.","WYJŚCIE WYŁ.","OUT+ (czerwony) do + urządzenia, OUT− (czarny) do − urządzenia.","Wyjście 0 do 10 V, maksymalnie około 25 mA.","Włącz miernik szeregowo z pętlą.","Daje 24 V przetwornikowi 2-przewodowemu i odczytuje prąd pętli.","Działa jak przetwornik w zewnętrznej pętli 24 V.","AUTOTEST (przytrzymaj)","Sprawdź–zmierz–sprawdź: przetestuj znane źródło pod napięciem, potem swój obwód, potem znowu znane źródło.","Tylko szybkie wstępne sprawdzenie. Nigdy nie używaj do potwierdzania braku napięcia.","czułość","Wykryto napięcie!","Brak pola","Wybierz narzędzie po nazwie (multimetr, megaomomierz, cęgi...)","Tryb nauki: WŁ.","Tryb nauki","Dotknij dowolnego przycisku, położenia pokrętła lub gniazda, aby zobaczyć, co robi. W tym trybie nic nie jest uruchamiane.","Co robi każdy element sterujący","nie umieszczono","Dotknij, aby wybrać tę sondę, potem dotknij zacisku w obwodzie","Czerwony","Czarny","Cęgi","Długopis","Przełącz na tryb testu, potem dotykaj zacisków.","Dotknij zacisku w obwodzie, aby umieścić wybraną sondę.","dotykaj zacisków w obwodzie, aby umieszczać sondy.","Co to za część? (np. przełącznik, zacisk L1)","Dodaj etykietę","Brak etykiet. Dotknij obrazu w miejscu części i nazwij ją. Twoje etykiety są zapisane na tym urządzeniu.","Moje zdjęcie","Usuń zdjęcie","Zamknij","Ściągnij palce lub przewiń, aby powiększyć. Dotknij części, aby ją oznaczyć.","Moje zdjęcia tego urządzenia","Dodaj zdjęcie prawdziwego urządzenia z Twojego zakładu, powiększ je i oznacz jego części. Zdjęcia zostają tylko na tym urządzeniu.","Pamięć telefonu jest pełna. Najpierw usuń starsze zdjęcie.","Nie udało się odczytać tego zdjęcia.","Dodaj zdjęcie","Urządzenie odłączające","Urządzenie sterownicze: NIE jest izolacją","Maszyna / obciążenie","Źródło energii","Element zestawu LOTO","Otwórz tę część","Dotknij niebieskiego numeru, aby zobaczyć, do czego służy ta część. Ściągnij palce lub przewiń, aby powiększyć, przeciągnij, aby przesunąć.","Zewnątrz","Wnętrze (przekrój)","LOTO założone","Zablokowane: urządzenie blokujące i kłódka uniemożliwiają przestawienie rączki na ON. Na tym polega cały pomysł.","Prostymi słowami","Jak zablokować","Jak udowodnić, że jest bezpiecznie","Typowe błędy","Rozłącznik obrotowy / odłącznik","Rozłącznik nożowy","Wyłącznik nadprądowy (szyna DIN)","Wyłącznik mocy w obudowie z tworzywa","Wtyczka i gniazdo","Podstawa bezpiecznikowa / rozłącznik bezpiecznikowy","Włącznik światła","Przycisk stop","Wyłącznik awaryjny","Zawór kulowy (dźwignia)","Zawór klinowy / zawór grzybkowy (pokrętło)","Zawór motylkowy (dźwignia)","Szybkozłącze pneumatyczne","Osobista kłódka bezpieczeństwa (czerwona)","Jedna kłódka, jeden klucz, jedna osoba. Klucz zostaje w Twojej kieszeni. Używana na każdym punkcie odcięcia, przy którym pracujesz.","Nigdy nie pożyczaj swojego klucza i nigdy nie używaj kłódki, która nie jest Twoja.","Kłódka działu (niebieska, jednakowe klucze)","Używana wspólnie przez zespół, klucze są jednakowe. Używaj jej tylko wtedy, gdy Twoja procedura dopuszcza wspólne kłódki. NIE zastępuje Twojej osobistej kłódki.","Każdy, kto ma kopię klucza, może ją otworzyć, więc to słaba ochrona dla osoby narażonej na ryzyko.","Kłódka dla gości / podwykonawców (żółta)","Wydawana podwykonawcom i gościom, którzy pracują przy urządzeniu.","Ta sama zasada: osobisty klucz, osobista zawieszka.","Kłódka z kluczem uniwersalnym (czarna)","Kłódka przełożonego, która otwiera także inne kłódki. Nie służy do zwykłej blokady: znosi ochronę kłódek osobistych.","Tylko do awaryjnego zdjęcia przez osobę upoważnioną.","Zaczep wielokłódkowy (6 otworów)","Zawiasowa listwa z kilkoma otworami. Zakłada się ją na punkcie (przez otwór rozłącznika lub przez inne urządzenie blokujące), aby każdy pracownik dodał własną kłódkę. Blokada grupowa.","Zaczep sam niczego nie blokuje: potrzebuje urządzenia blokującego lub otworu pod spodem.","Skrzynka blokady grupowej","Przechowuje klucze od kłódek na kilku punktach. Każdy pracownik zakłada na skrzynkę swoją osobistą kłódkę, więc klucze można uwolnić dopiero, gdy wszyscy skończą.","Używaj przy długich pracach z wieloma punktami odcięcia i wieloma osobami.","Zaślepka blokująca do wyłącznika nadprądowego (1 biegun)","Zaczepia się na dźwigni wyłącznika na szynie DIN i ma otwór na kłódkę. Pasuje do jednego lub dwóch biegunów.","Nie pasuje do wyłącznika w obudowie z tworzywa z szeroką rączką.","Wielobiegunowa listwa blokująca do wyłącznika nadprądowego (3 bieguny)","Listwa, która trzyma kilka dźwigni wyłączników nadprądowych jednocześnie w położeniu OFF. Dobra do trójfazowych wyłączników na szynie DIN.","Łączniki dźwigni i listwy muszą trzymać wszystkie bieguny w położeniu OFF.","Blokada do wyłącznika mocy / szerokiej rączki","Zakrywa szeroką rączkę wyłącznika mocy i przyjmuje kłódkę.","Pasuje do rączek o grubości około 10 do 30 mm.","Blokada zaworu kulowego / dźwigniowego","Zaciska się wokół rury i dźwigni, aby dźwignia nie mogła się poruszyć. Pasuje do zaworów ćwierćobrotowych.","Najpierw zamknij zawór, potem załóż. Nie pasuje do zaworu z pokrętłem.","Osłona pokrętła zaworu klinowego / grzybkowego","Dwuczęściowa osłona, która zamyka pokrętło. Regulowana do większości rozmiarów pokręteł.","Zamknij zawór całkowicie przed założeniem osłony.","Blokada zaworu motylkowego","Płytka, która trzyma rączkę zaworu motylkowego w wycięciu zamknięcia.","Zaprojektowana dla rączek z nacinaną płytką w zaworach motylkowych.","Blokada wtyczki (osłona)","Obejmuje wtyczkę po jej wyciągnięciu, aby nikt nie mógł jej ponownie włożyć.","Najpierw wyciągnij, potem zablokuj wtyczkę i trzymaj ją na widoku.","Blokada linkowa (regulowana)","Pętla ze stalowej linki z kłódką. Działa na nietypowych kształtach, kilku zaworach naraz lub dźwigni, do której nie pasuje żaden zacisk.","Naciągnij linkę, aby rączka nie mogła się poruszać.","Blokada szybkozłącza pneumatycznego","Zakłada się na odłączone szybkozłącze powietrza, aby nie dało się go ponownie podłączyć. Odłącz, a potem spuść powietrze z odcinka za złączem.","Nigdy nie blokuj złącza, które nadal jest podłączone i pod ciśnieniem.","Blokada podstawy bezpiecznikowej","Utrzymuje wkładkę w pozycji otwartej albo wyjmuje się bezpiecznik i blokuje pustą podstawę.","Wyjęcie bezpiecznika nie jest odcięciem, jeśli nie jest zablokowane.","Osłona przycisku / wyłącznika awaryjnego","Blokuje przycisk sterowniczy na miejscu. Tylko dla urządzeń sterowniczych: zablokowany przycisk stop nie odcina energii.","Nigdy jako jedyne zabezpieczenie. Używaj razem z prawdziwym punktem odcięcia.","Osłona włącznika ściennego","Zakrywa włącznik światła. Odpowiednia tylko do obwodów oświetleniowych.","Nie do odcinania maszyn.","Zawieszka NIEBEZPIECZEŃSTWO nie włączać","Każda kłódka dostaje zawieszkę z imieniem i nazwiskiem osoby, datą, powodem i danymi kontaktowymi. Zawieszka ostrzega innych i mówi, do kogo zadzwonić.","Sama zawieszka to nie kłódka. Używaj zawieszki razem z kłódką wszędzie tam, gdzie można założyć kłódkę.","Narzędzie do potwierdzania braku napięcia. Używaj między wszystkimi fazami i do ziemi.","Sprawdź–zmierz–sprawdź.","Blokada / sworzeń bezpieczeństwa (grawitacja)","Mechanicznie podtrzymuje uniesioną część (suwak prasy, podnośnik), aby nie mogła spaść.","Grawitacja jest źródłem energii: odcięcie powietrza nie zapobiega opadnięciu suwaka.","Zawór odpowietrzający / spustowy","Uwalnia uwięzione ciśnienie (powietrza lub cieczy) po odcięciu i zablokowaniu zasilania.","Otwieraj powoli, stań z boku, a potem sprawdź, czy manometr wskazuje zero.","Drążek rozładowczy (rezystancyjny)","Bezpiecznie rozładowuje kondensatory. Kondensatory szyny DC falownika rozładowują się też samoczynnie w ciągu kilku minut.","Po rozładowaniu zmierz, aby to udowodnić.","Silnik przenośnika: wymiana zużytego sprzęgła","Musisz wymienić sprzęgło między silnikiem a przekładnią przenośnika. Odetnij maszynę i zabezpiecz ją.","Sieć 400 V","Rozrusznik silnika","Silnik przenośnika","QS1 rozłącznik główny (drzwi szafy)","F1 wyłącznik obwodu sterowania (24 V z szafy PLC linii)","Ten obwód jest zasilany z innej szafy, więc QS1 go nie wyłącza.","SB1 przycisk stop","SB0 wyłącznik awaryjny","Elektryczna: zasilanie silnika 400 V","Elektryczna: sterowanie 24 V z innej szafy","Prasa pneumatyczna: usunięcie zakleszczenia pod suwakiem","Część utknęła pod suwakiem małej prasy pneumatycznej. Będziesz sięgać do strefy narzędzia. Odetnij wszystkie źródła energii prasy.","Powietrze zakładowe 6 bar","Zbiornik powietrza","Siłownik prasy + suwak","V1 zawór zasilania sprężonym powietrzem","QF2 wyłącznik zasilania prasy (elektrozawory i PLC)","Przycisk startu oburęcznego","Elektryczna: 230 V do cewek elektrozaworów i PLC","Pneumatyczna: 6 bar w przewodach, zbiorniku i siłowniku","Otwórz zawór odpowietrzający i spuść powietrze","Grawitacja: uniesiony suwak może spaść","Załóż blokadę bezpieczeństwa pod suwak","Zespół pompowy z falownikiem: wymiana uszczelnienia mechanicznego","Uszczelnienie mechaniczne pompy przecieka. Pompa jest sterowana falownikiem. Będziesz otwierać korpus pompy i pracować w pobliżu zacisków falownika. Odetnij wszystko.","Falownik (szyna DC)","Pompa","QS1 rozłącznik falownika","F2 zasilanie sterowania falownika 24 V","V1 zawór ssawny (pokrętło)","V2 zawór tłoczny (dźwignia)","Elektryczna: 400 V do falownika i silnika","Elektryczna: zasilanie sterowania 24 V","Zmagazynowana elektryczna: kondensatory szyny DC falownika (do około 560 V)","Poczekaj na rozładowanie szyny DC (etykieta falownika: 5 minut)","Hydrauliczna: ciśnienie wody w korpusie (4 bar)","Otwórz spust korpusu i zwolnij ciśnienie","Linia pakująca: trzy osoby, jedna praca (blokada grupowa)","Ty, Ahmed i Mona będziecie jednocześnie pracować przy różnych częściach linii pakującej. Każde z Was musi być chronione osobistą kłódką na wyłączniku głównym, a powietrze też musi być odcięte.","Linia pakująca","Powietrze zakładowe","QF1 wyłącznik główny (100 A)","V1 zawór zasilania powietrzem","Wtyczka etykieciarki (gniazdo 230 V)","Elektryczna: zasilanie linii 400 V","Elektryczna: wtyczka etykieciarki 230 V","Pneumatyczna: 6 bar w linii","Dozownik zasilany z gniazda","Dozownik jest podłączony do gniazda i używa sprężonego powietrza do zaworu zaciskowego. Bezpiecznie wymień dyszę dozującą.","Gniazdo 230 V","Dozownik","Wtyczka zasilania maszyny","Szybkozłącze powietrza","Włącznik światła w pomieszczeniu (tylko oświetlenie)","Elektryczna: 230 V na maszynie","Pneumatyczna: 6 bar uwięzione za złączem","Uwolnij zmagazynowaną energię","Czym jest LOTO","Lock-out tag-out to procedura, która czyni maszynę bezpieczną do pracy: każde źródło energii jest odcinane, blokowane osobistą kłódką, oznaczane zawieszką, energia jest uwalniana i potwierdzany jest jej brak, zanim ktokolwiek jej dotknie.","Sześć kroków","1) Przygotowanie: poznaj źródła energii, poinformuj ludzi. 2) Normalne wyłączenie. 3) Odetnij każde źródło. 4) Zablokuj i oznacz każdy punkt. 5) Uwolnij zmagazynowaną energię. 6) Weryfikacja: spróbuj uruchomić, potem potwierdź testerem.","Rodzaje energii","Elektryczna, pneumatyczna, hydrauliczna, grawitacja (uniesione części), naprężenie sprężyn, cieplna, chemiczna oraz energia elektryczna zmagazynowana w kondensatorach (szyna DC falownika utrzymuje do około 560 V przez kilka minut).","Co NIE jest odcięciem","Przycisk stop, wyłącznik awaryjny, przełącznik wybierakowy, wyjście PLC lub blokada programowa to urządzenia sterownicze. Mogą zawieść lub zostać naciśnięte przez kogoś innego. Punktem odcięcia jest tylko urządzenie, które fizycznie przerywa drogę energii (rozłącznik, wyłącznik, zawór, wyciągnięta wtyczka).","Kłódki i klucze","Jedna kłódka, jeden klucz, jedna osoba. Twój klucz zostaje przy Tobie. Zdejmujesz tylko własną kłódkę. Jeśli osoby nie ma, stosuje się określoną procedurę zdejmowania (przełożony, sprawdzenia, kontrola); klucze uniwersalne i nożyce do prętów to ostateczność.","Zawieszki","Zawieszka zawiera imię i nazwisko pracownika, datę, powód i kontakt. Jest przymocowana do każdej kłódki. Sama zawieszka (bez kłódki) jest dopuszczalna tylko wtedy, gdy nie można założyć kłódki, z dodatkowymi zabezpieczeniami.","Blokada grupowa","Każdy pracownik zakłada osobistą kłódkę na zaczepie każdego punktu albo na skrzynce blokady grupowej, która przechowuje klucze od kłódek na punktach. Maszyna wraca do pracy dopiero po zdjęciu ostatniej osobistej kłódki.","Weryfikacja","Spróbuj uruchomić maszynę z jej normalnych sterowań (wszyscy z dala), a potem potwierdź testerem: przetestuj na znanym źródle pod napięciem, przetestuj każdą parę i do ziemi, przetestuj znane źródło ponownie. Sprawdź manometry pod kątem ciśnienia płynu i szynę DC falownika. Nie ufaj pojedynczemu wynikowi.","Strona zasilania","zawsze pod napięciem","Strona obciążenia","Etykieta z parametrami","C16 = wyzwala się termicznie przy 16 A, magnetycznie przy 5 do 10-krotności wartości znamionowej. IEC 60898 to norma dla instalacji domowych i lekkiego przemysłu.","Zaciski","Wejściowe zasilanie u góry pozostaje pod napięciem na śrubie zacisku, nawet gdy wyłącznik jest w pozycji OFF. Traktuj górę jako będącą pod napięciem.","Zacisk","Śruba zasilania. Zawsze pod napięciem od strony szyny zbiorczej.","Bimetal (termiczny)","Nagrzewa się i wygina pod wpływem prądu przeciążeniowego. Powolny: wyzwala się w ciągu sekund do minut.","Cewka i tłoczek (magnetyczny)","Zwarcie wyrzuca tłoczek w ciągu milisekund i otwiera styki.","Styki","Komora gaszeniowa","Stalowe płytki dzielą i chłodzą łuk, gdy styki otwierają się pod obciążeniem.","Łącznik wyzwalania","Jeśli wyzwoli się jeden biegun, ten łącznik otwiera wszystkie bieguny. Silnik trójfazowy nigdy nie może dalej pracować na dwóch fazach.","Po przełączeniu na OFF przetestuj stronę obciążenia testerem dwubiegunowym między każdą parą i do ziemi.","Strona zasilania wyłącznika pozostaje pod napięciem. Nigdy nie dotykaj jego górnych zacisków.","Zakładanie kłódki na drzwi szafy, a nie na dźwignię wyłącznika.","Używanie wyłącznika, który zadziałał, jako punktu odcięcia: wyłącznik po zadziałaniu może zostać załączony przez kogoś innego.","Zapomnienie, że zaciski wyłącznika powyżej są pod napięciem.","IEC 60947-2 / 60898. Wyłącznik z blokowaną rączką jest uznawany za punkt odcięcia tylko wtedy, gdy jest oznaczony jako nadający się do izolacji.","Wyłącznik na szynie DIN, który chroni obwód i jednocześnie go załącza. Wyłącznik jednobiegunowy otwiera tylko przewód fazowy. Do odcięcia jednofazowego lepsze jest urządzenie dwubiegunowe (faza i neutralny). Zaślepka na dźwigni utrzymuje go w pozycji OFF.","Zasila: obwody gniazd lub oświetlenia, 230 V.","Przełącz wyłącznik na OFF.","Załóż zaślepkę blokującą wyłącznika na dźwignię.","Dodaj swoją kłódkę i zawieszkę.","Wyłącznik jednobiegunowy (jednofazowy, nadprądowy)","Dwa bieguny połączone razem. Używany do obciążeń dwufazowych (400 V między L1 i L2) lub jednofazowych z przełączaniem przewodu neutralnego. Oba bieguny otwierają się razem, a połączona rączka jest blokowana jedną listwą.","Zasila: małe grzejniki, obciążenia dwufazowe 400 V lub 230 V z odcięciem przewodu neutralnego.","Przełącz połączoną rączkę na OFF.","Załóż wielobiegunową listwę blokującą na obie dźwignie.","Wyłącznik dwubiegunowy (dwie fazy lub faza + neutralny)","Trzy bieguny ze wspólnym łącznikiem wyzwalania. Chroni i załącza obwód trójfazowy. Listwa na trzech połączonych dźwigniach utrzymuje je wszystkie w pozycji OFF, a jedna kłódka na listwie wystarcza dla jednej osoby.","Zasila: silniki trójfazowe i szafy, 400 V.","Przełącz trzy połączone dźwignie na OFF.","Załóż listwę blokującą 3-biegunową.","Dodaj swoją kłódkę i zawieszkę. Jeśli pracuje kilka osób, dodaj zaczep.","Wyłącznik trójbiegunowy (trójfazowy, nadprądowy)","Wyłącznik mocy w obudowie z tworzywa (MCCB, 3 bieguny)","Duży wyłącznik w rozdzielnicy głównej. Ma szeroką rączkę z trzema położeniami: ON, OFF i ZADZIAŁAŁ (środek). Wyłącznik po zadziałaniu nie jest odcięty: ktoś może go załączyć. Zablokuj go w pozycji OFF zaślepką na szeroką rączkę. Jego nastawy wyzwalania są regulowane pokrętłami.","Zasila: maszynę lub podrozdzielnicę, do setek amperów.","Szeroka rączka","Trzy położenia: ON, OFF i ZADZIAŁAŁ (środek). Po zadziałaniu trzeba go docisnąć do końca do OFF, a potem na ON. Zaślepka blokująca utrzymuje go w pozycji OFF.","Pokrętło termiczne (Ir)","Ustawia prąd przeciążeniowy. Ustawiony zbyt wysoko, może doprowadzić do przegrzania kabla, zanim wyłącznik zadziała.","Pokrętło magnetyczne (Im)","Ustawia próg zadziałania przy zwarciu. Zbyt wysoki może nie zadziałać przy odległej usterce.","Zaciski zasilające (góra)","Zawsze pod napięciem: kłódka nie czyni ich bezpiecznymi.","Końcówka zasilająca","Miedziana końcówka dla kabla lub szyny zbiorczej. Pod napięciem od zasilania nawet w pozycji OFF.","Styk i komora gaszeniowa","Duże styki otwierają się szybko. Płytki dzielą łuk, aby ostygł i zgasł.","Bimetal termiczny","Wygina się pod wpływem ciepła od prądu przeciążeniowego.","Cewka magnetyczna","Silne przyciąganie magnetyczne przy zwarciu otwiera styki niemal natychmiast.","Wspólny łącznik wyzwalania","Łączy trzy bieguny, aby otwierały się razem.","Przełącz rączkę całkowicie na OFF (po zadziałaniu: najpierw dociśnij do OFF).","Załóż zaślepkę blokującą na szeroką rączkę.","Dodaj swoją kłódkę i zawieszkę. Dla zespołu dodaj zaczep lub skrzynkę blokady grupowej.","Przetestuj zaciski obciążenia: wszystkie pary i do ziemi. Przed i po sprawdź swój tester na znanym źródle.","Blokowanie wyłącznika, który zadziałał: nie jest on w pozycji OFF, tylko zadziałał.","Zaufanie zaciskom zasilającym po OFF: nadal są pod napięciem.","IEC 60947-2. Nadaje się do izolacji tylko wtedy, gdy ma symbol rozłącznika.","Rozłącznik obrotowy (wyłącznik główny)","Rozłącznik z napędem obrotowym. Otwiera wszystkie trzy fazy razem z podwójnym rozwarciem typu widocznego na każdym biegunie. Rączka ma otwór na kłódki w pozycji OFF, więc blokuje się ją bezpośrednio. Na drzwiach szafy jest też blokadą drzwi.","Zasila: maszynę lub całą szafę, zwykle trójfazowo 400 V.","Rozłącznik","Styk pomocniczy","Rączka","Obróć na 0 (OFF). W pozycji OFF ucho rączki pokrywa się z otworem na kłódkę, więc można ją zablokować bezpośrednio. Zablokowanej nie da się przekręcić na I.","Tabliczka znamionowa","Sprawdź wartość znamionową (A), kategorię użytkowania (AC-23 = obciążenia silnikowe) i czy jest oznaczony jako rozłącznik.","Śruby mocujące","Obudowa to nie odcięcie. Za nią zaciski zasilające pozostają pod napięciem.","Zaciski zasilające 1, 3, 5","Zasilanie wejściowe. Nadal pod napięciem w OFF: trzymaj palce z daleka.","Styki stałe","Posrebrzane styki. Każdy biegun ma po dwa, więc prąd jest przerywany w dwóch miejscach.","Obrotowy mostek","Obraca się o 90 stopni wraz z rączką. W pozycji OFF stoi pionowo: widać przerwę.","Przerwa w pozycji OFF jest duża i ustalona przez krzywkę, więc łącznik może służyć jako rozłącznik.","Styk pomocniczy","Otwiera się przed stykami głównymi i informuje obwód sterowania, aby zatrzymał się jako pierwszy.","Najpierw zatrzymaj maszynę w normalny sposób (rozłącznik nie jest przeznaczony do wyłączania dużego prądu zwarciowego).","Obróć rączkę na 0 (OFF).","Przełóż swoją osobistą kłódkę przez otwór w rączce, dodaj zawieszkę. Dla kilku osób użyj zaczepu.","Otwórz szafę (jeśli Twoja procedura na to pozwala) i przetestuj zaciski obciążenia testerem dwubiegunowym, wszystkie pary i do ziemi, sprawdzając tester przed i po.","Pamiętaj: zaciski zasilające tego rozłącznika nadal są pod napięciem.","Blokowanie blokady drzwi, ale nie rączki.","Użycie obejścia rączki do otwarcia drzwi i pozostawienie rozłącznika w ON.","IEC 60947-3 i IEC 60204-1 (6.3): urządzenie odłączające zasilanie musi dać się zablokować w pozycji OFF.","Zamknięty","Rozłącznik nożowy (bezpiecznikowy)","Stary, ale bardzo czytelny rozłącznik. Noże wychodzą ze szczęk i widać przerwę na własne oczy. Wiele z nich ma bezpieczniki w nożach. Uwaga: strona zawiasu lub szczęki od strony zasilania mogą pozostać pod napięciem.","Zasila: starsze silniki i szafy, 400 V.","Przerwa jest widoczna","Dźwignia","Przesuwa trzy noże razem. Kłódka przechodzi przez otwór w rączce.","Bezpiecznik w nożu","Wiele rozłączników nożowych ma bezpiecznik w noży: otwarcie rozłącznika wyjmuje też bezpiecznik z obwodu.","Zacisk zawiasu","Na wielu tablicach zawias to strona zasilania: pod napięciem nawet przy otwartym łączniku. Sprawdź, która strona jest zasilaniem.","Szczęka (zacisk)","Nóż osadza się w szczęce. Zużyte szczęki się przegrzewają: szukaj śladów przypalenia.","Otwórz noże całkowicie i sprawdź przerwę wzrokowo.","Przełóż kłódkę przez otwór w rączce lub użyj zaczepu i blokady linkowej.","Dodaj zawieszkę.","Przetestuj stronę obciążenia bezpieczników między sobą i do ziemi.","Praca na zaciskach zawiasu w przekonaniu, że otwarty łącznik oznacza brak napięcia.","Otwieranie rozłącznika nożowego pod dużym obciążeniem: może powstać łuk.","Widoczne rozwarcie to najpewniejsza forma izolacji.","Bezpiecznik wyjęty","Bezpiecznik włożony","Podstawa i bezpiecznik","Bezpiecznik to celowo słabe ogniwo: cienki element topi się przy przeciążeniu lub zwarciu. Podstawa z wysuwaną wkładką może odciąć obwód: wyjmij bezpiecznik i zablokuj wkładkę lub pustą podstawę. Nigdy nie wkładaj bezpiecznika o innej wartości znamionowej.","Zasila: obwody sterowania, małe odbiorniki, odpływy silnikowe.","Bezpiecznik w ręku","Ceramiczny korpus wypełniony piaskiem","Zaciski podstawy","Oba zaciski pustej podstawy mogą pozostać pod napięciem od strony zasilania.","Wkładka bezpiecznikowa","Wyjęcie jej otwiera obwód. Osłona blokująca nie pozwala wsunąć jej z powrotem.","Nasadka końcowa","Powierzchnia styku. Słaby styk w tym miejscu nagrzewa bezpiecznik.","Przewężenie","Element jest tu najcieńszy, więc przy przeciążeniu topi się pierwszy.","Wypełnienie piaskiem","Pochłania energię i gasi łuk, gdy element się topi.","Wskaźnik","Mały trzpień wyskakuje, gdy bezpiecznik się przepalił.","Wyłącz obciążenie, potem wyjmij wkładkę bezpiecznikową lub bezpiecznik.","Załóż osłonę blokującą bezpiecznik na wkładkę lub pustą podstawę.","Dodaj swoją kłódkę i zawieszkę. Trzymaj bezpiecznik przy sobie.","Przetestuj stronę obciążenia podstawy testerem dwubiegunowym.","Wymiana przepalonego bezpiecznika na większy lub drut: wtedy kabel chroni obwód, spalając się.","Wyjmowanie bezpiecznika pod obciążeniem: powstaje łuk.","IEC 60269. Bezpiecznik to zabezpieczenie, a nie rozłącznik, chyba że znajduje się w rozłączniku bezpiecznikowym.","Bez zasilania","Zasilony","Stycznik (załączanie silnika)","Stycznik to łącznik sterowany elektrycznie. Cewka przyciąga zworę i zamykają się trzy styki mocy. Uruchamia i zatrzymuje silnik przez cały dzień, ale NIE jest rozłącznikiem: styki mogą się zespawać w stanie zamkniętym, zwora może być wciśnięta ręką lub utrzymywana przez wyjście PLC, a zaciski nad nim pozostają pod napięciem. Odetnij wyżej w obwodzie.","Zasila: silnik lub grzałkę, załączane sygnałem sterującym.","Cewka 24 V DC","naciśnij, aby przetestować","Zasilona: zwora przyciągnięta","Sprężyna utrzymuje styki otwarte","szczelina powietrzna","Zaciski 1, 3, 5 (zasilanie)","Strona zasilania: cały czas pod napięciem. Otwarcie stycznika tego nie usuwa.","Przycisk testowy","Jego wciśnięcie zamyka styki ręcznie. Ręka lub narzędzie może uruchomić silnik nawet przy bezprądowej cewce.","Zaciski cewki A1/A2","Cewka może być zasilana z innej szafy. Odcięcie obwodu mocy nie usuwa tego napięcia.","AC-3 = praca rozruchowa silnika. Przed testem sprawdź napięcie cewki.","Styki ruchome","Posrebrzane styki mostkowe. Po zwarciu mogą się zespawać i pozostać zamknięte przy bezprądowej cewce.","Sprężyna powrotna","Odpycha zworę i otwiera styki, gdy cewka traci zasilanie.","Zwora","Ruchomy rdzeń. Wyjście PLC, przekaźnik lub ręka mogą go utrzymać przyciągniętego.","Cewka","Kilka watów wystarcza do utrzymania styków. Bezprądowa cewka oznacza tylko brak sygnału sterującego, a nie odcięcie.","Górna para to strona zasilania, zawsze pod napięciem.","Stycznika nie można zablokować jako punktu odcięcia.","Odetnij wyżej: wyłącznik lub rozłącznik obrotowy, który go zasila.","Traktuj jego zaciski zasilające jako będące pod napięciem.","Po odcięciu wyżej przetestuj zaciski od strony silnika 2, 4, 6.","Wyłączenie stycznika i rozpoczęcie pracy przy silniku.","Wiara, że „wyjście PLC jest wyłączone, więc jest bezpiecznie\".","IEC 60947-4-1. Styczniki są aparatami łączeniowymi, a nie rozłącznikami.","Zwolniony","Wciśnięty (zatrzaśnięty)","Osłona na przycisku stop tylko uniemożliwia jego naciskanie lub zwalnianie. Nie odcina żadnej energii, więc to nie jest LOTO.","Przycisk wyłącznika awaryjnego","Czerwony grzybek szybko zatrzymuje maszynę w sytuacji awaryjnej. W środku otwiera dwa styki normalnie zamknięte mechanizmem z wymuszonym otwarciem. To urządzenie sterownicze: mówi sterownikowi, żeby zatrzymał, ale nie odcina maszyny. Można na nim założyć osłonę, ale to nie jest odcięcie.","Znajduje się w obwodzie sterowania (24 V lub 230 V).","Sama osłona: NIE jest odcięciem","Wciśnięty: styki otwarte wymuszenie i zatrzaśnięte","Zwolniony: styki normalnie zamknięte przewodzą sygnał","Główka grzybkowa","Naciśnij, aby zatrzymać. Zatrzaskuje się w dole. Przekręć lub pociągnij, aby zwolnić. Osłona nad nim tylko blokuje ręce.","Żółty kołnierz","Żółty i czerwony oznaczają awarię. Te kolory są wymagane przez normę.","Blok styków NC","Dwa styki normalnie zamknięte szeregowo dla redundancji. Naciśnięcie przycisku otwiera je wymuszenie.","Trzpień i zatrzask","Utrzymuje przycisk wciśnięty po naciśnięciu, aby maszyna pozostała zatrzymana, dopóki ktoś celowo go nie zwolni.","Sprężyna","Wypycha główkę do góry po zwolnieniu.","Wyłącznik awaryjny nie jest punktem odcięcia. Nie używaj go do LOTO.","Jeśli Twoja procedura wymaga osłony przycisku, załóż ją tylko jako dodatkowe przypomnienie.","Odetnij na wyłączniku lub rozłączniku.","Spróbuj uruchomić maszynę z jej normalnych sterowań, potem przetestuj zaciski mocy jak zwykle.","Naciśnięcie wyłącznika awaryjnego i rozpoczęcie pracy.","Zablokowanie wyłącznika awaryjnego i nazwanie go „odciętym\".","ISO 13850 / IEC 60204-1: wyłącznik awaryjny jest środkiem ochronnym, a nie metodą odcięcia (LOTO).","Zasilacz 24 V DC (napięcie sterowania)","Zamienia 230 V AC na 24 V DC dla PLC, czujników i przekaźników. Po wyłączeniu rozłącznika głównego ten zasilacz może być nadal zasilany z innej szafy, a przewody sterowania mogą nieść obce napięcie. Jego kondensatory wyjściowe trzymają ładunek przez kilka sekund. Odetnij jego własny wyłącznik wejściowy i potwierdź, że 24 V zniknęło.","Zasila: PLC, czujniki, cewki przekaźników, lampki sygnalizacyjne.","Bezpiecznik","i filtr","Prostownik","Kondensatory filtrujące","Tranzystor","przełączający","Transformator","(izoluje)","kondensatory","wyjściowe","Wejście AC","Wejście sieciowe. Przed dotknięciem odetnij wyłącznik zasilający ten zacisk.","Wyjście 24 V DC","Niskie napięcie, ale zasila wiele urządzeń. Zwarcie nadal może spalić przewód.","Dioda DC OK","Zielony oznacza obecność napięcia na wyjściu. Zgaszony nie dowodzi odcięcia: zawsze mierz.","Bezpiecznik wejściowy i filtr","Chroni zasilacz. Bezpiecznik może się przepalić, jeśli urządzenie ulegnie awarii.","Utrzymują około 325 V DC przez kilka sekund po odcięciu zasilania. Poczekaj, zanim otworzysz urządzenie.","Oddziela stronę sieciową od strony 24 V. Każda strona wymaga własnego sprawdzenia.","Kondensatory wyjściowe","Utrzymują 24 V przez krótki czas po wyłączeniu.","Urządzenie nie ma punktu blokady. Zablokuj wyłącznik zasilający jego wejścia L i N.","Sprawdź, czy 24 V nie pochodzi także z innego źródła (drugi zasilacz, akumulator, sygnał zewnętrzny).","Zmierz wyjście + do − i do ziemi. Poczekaj na kondensatory. Sprawdź miernik na znanym źródle.","Zapomnienie, że obwód 24 V może być zasilany z innej szafy.","Otwieranie urządzenia kilka sekund po wyłączeniu.","IEC 61558 / EN 61010: wyjście może być SELV, wejście nie.","PLC i jego wyjścia","PLC podejmuje decyzje, ale nie odcina. Wyłączone wyjście, tryb „STOP\" lub blokada programowa mogą zawieść lub zostać zmienione. Przekaźniki wyjściowe mogą się zakleić. Niektóre wejścia i wyjścia są podłączone do innego zasilania, więc PLC z wyłączonym własnym zasilaniem może nadal mieć zaciski pod napięciem (obce napięcie).","Steruje: stycznikami, zaworami, lampkami.","Zgaszona dioda nie oznacza braku napięcia","Transoptor","wejście","z czujnika","Wyjście przekaźnikowe","Obce","napięcie","PLC może być wyłączony, a ten zacisk nadal pod napięciem","Moduł zasilania","Jego dioda mówi tylko, że moduł jest zasilony. Nic nie mówi o innych obwodach.","Diody CPU","RUN lub STOP to oprogramowanie. Tryb STOP nie odcina żadnego okablowania wyjść.","Diody wejść","Zapalona dioda oznacza obecność sygnału, także z innego źródła.","Diody wyjść","Zgaszona dioda nie dowodzi, że przewód wyjścia jest bez napięcia. Może być obecny zaklejony przekaźnik lub obce napięcie.","CPU","Wykonuje program. Błąd lub wymuszone wyjście może załączyć obciążenie.","Oddziela sygnał z obiektu od CPU za pomocą światła. Przewód z obiektu nadal może nieść 24 V.","Cewka przekaźnika","Przyciąga styk wyjściowy. Styk może się zespawać.","Obce napięcie","Zasilanie obciążenia podłączone przez zaciski PLC z innego źródła. Odetnij też to źródło.","PLC nie ma punktu blokady. Odetnij zasilanie PLC i każdego obwodu do niego podłączonego.","Szukaj oznaczeń obcego napięcia (często pomarańczowe przewody lub naklejka ostrzegawcza).","Mierz na zaciskach, których będziesz dotykać, a nie na wejściu zasilania PLC.","Przełączenie PLC w STOP i rozpoczęcie pracy.","Zaufanie zgaszonej diodzie wyjścia.","IEC 60204-1: sygnały programowe lub sterujące nie mogą zastąpić odcięcia elektrycznego.","Gwiazda (Y)","Trójkąt (Δ)","Mostki","Silnik trójfazowy","Silnik to obciążenie, a nie punkt odcięcia. Odetnij go na wyłączniku, rozruszniku lub lokalnym rozłączniku, a potem potwierdź, że skrzynka zaciskowa jest bez napięcia. Nawet po odcięciu wał może się dalej obracać (bezwładność, wentylator, napędzane obciążenie), a obracający się silnik może oddawać napięcie zwrotnie. Poczekaj do zatrzymania i zablokuj wał, jeśli w pobliżu pracują ludzie.","Zasilany przez: trójfazowy stycznik i wyłącznik (400 V).","obracający się wał","Skrzynka zaciskowa","Gwiazda: W2 U2 V2 połączone (400 V)","Trójkąt: każde uzwojenie między dwiema fazami","Tabliczka znamionowa","Odczytaj napięcie, połączenie (Y lub Δ), prąd i stopień ochrony IP. Połączenie decyduje o sposobie okablowania skrzynki zaciskowej.","Otwieraj dopiero po odcięciu obwodu i potwierdzeniu braku napięcia.","Wał","Obracający się wał może wciągnąć ubranie. Może też kręcić się dalej po odcięciu.","Osłona wentylatora chłodzącego","Wentylator nadmuchuje powietrze na żebra. Utrzymuj osłonę; zatrzymuje się jako ostatni.","Uzwojenia stojana","Trzy zestawy cewek, po jednym na fazę, tworzą wirujące pole magnetyczne.","Wirnik","Pręty miedziane lub aluminiowe w rdzeniu żelaznym. Pole porywa go w ruch obrotowy.","Końce uzwojeń U1 V1 W1","Do skrzynki dochodzi sześć końców. Mostki decydują o gwieździe lub trójkącie.","Złe mostki przy zasilaniu 400 V spalają silnik lub osłabiają go.","Uziemienie","Łączy obudowę z ziemią. Nigdy go nie usuwaj.","Odetnij na rozruszniku lub wyłączniku i zablokuj tam (sam silnik nie ma punktu blokady).","Poczekaj, aż wał się zatrzyma; zablokuj go, jeśli w pobliżu są ludzie.","Przed dotknięciem przetestuj U1, V1, W1 między sobą i do ziemi.","Sprawdź–zmierz–sprawdź testerem dwubiegunowym na skrzynce zaciskowej, sześć par.","Praca przy silniku, bo „się zatrzymał\".","Otwieranie skrzynki, gdy maszyna jeszcze się obraca i generuje napięcie.","IEC 60034. Obracający się silnik może działać jak generator; odetnij napęd i poczekaj na całkowite zatrzymanie.","Silnik jednofazowy z kondensatorem roboczym","Mały silnik 230 V, popularny w wentylatorach, pompach i sprężarkach. Ma uzwojenie główne i drugie uzwojenie zasilane przez kondensator, które rozpoczyna ruch obrotowy. Kondensator może trzymać bolesny ładunek przez kilka minut po wyłączeniu. Odetnij zasilanie, a potem rozładuj kondensator przez rezystor, zanim go dotkniesz.","Zasilany przez: wyłącznik dwubiegunowy lub wtyczkę, 230 V.","Zmagazynowany ładunek: rozładuj przed dotknięciem","Kondensator roboczy","Niebieska puszka na górze. Magazynuje energię nawet po wyjęciu wtyczki silnika.","Napięcie, prędkość, moc i wartość kondensatora.","Żebra chłodzące","Kurz i olej na żebrach powodują przegrzewanie się silnika.","Uzwojenie główne","Zasilane bezpośrednio z sieci.","Uzwojenie rozruchowe (pomocnicze)","Zasilane przez kondensator. Kondensator przesuwa fazę, dzięki czemu powstaje pole wirujące.","Może utrzymywać kilkaset woltów po wyłączeniu. Rozładowuj przez rezystor, nigdy śrubokrętem.","Zwykły wirnik klatkowy, taki sam jak w silniku trójfazowym.","Odetnij zasilanie 230 V: wyłącznik lub wtyczkę, zablokuj.","Poczekaj minutę i rozładuj kondensator przez rezystor.","Zmierz na zaciskach kondensatora: powinien wskazać 0 V.","Dotykanie zacisków kondensatora po wyciągnięciu wtyczki.","Zwieranie kondensatora śrubokrętem: iskry i uszkodzenia.","IEC 60034 / IEC 61010. Kondensatory mogą utrzymywać ładunek: użyj rezystora rozładowczego.","Pracuje","Odcięty 10 s temu","Po 5 min","Falownik prostuje napięcie sieci do szyny DC (około 560 V przy 400 V) utrzymywanej przez duże kondensatory, a następnie buduje nowe napięcie przemienne dla silnika. Po odcięciu i zablokowaniu zasilania kondensatory utrzymują szynę naładowaną przez kilka minut. Etykieta falownika podaje czas oczekiwania (często 5 minut). Zmierz DC+ do DC- i poczekaj, aż wartość będzie bliska zera.","Zasila: silnik o regulowanej prędkości. Zaciski sterowania mogą mieć osobne zasilanie.","NIEBEZPIECZEŃSTWO","Poczekać 5 min po wyłączeniu zasilania","Kondensatory szyny DC","6 diod","Falownik (stopień wyjściowy)","Napięcie szyny DC","Praca: szyna ma około 560 V","Odcięty, ale szyna nadal jest śmiertelna","Bliskie zera: zmierz, aby potwierdzić","Wyświetlacz","Wygaszony wyświetlacz nie oznacza, że szyna DC jest rozładowana.","Etykieta ostrzegawcza","Podaje czas oczekiwania przed otwarciem osłon.","Zaciski DC+ DC-","Mierz tutaj między DC+ a DC-. Użyj miernika przystosowanego do napięcia szyny (1000 V).","Sześć diod zamienia trójfazowe AC na DC.","Duże kondensatory elektrolityczne. Rozładowują się powoli przez rezystory upustowe.","Tranzystory IGBT tną napięcie stałe na nowe przemienne dla silnika. Kable wyjściowe również są pod napięciem podczas pracy.","Miernik szyny","Pokazuje, jak spada napięcie po odcięciu. Prawdziwe falowniki mają rezystor upustowy, który może zawieść: zawsze mierz.","Odetnij i zablokuj zasilanie falownika (wyłącznik lub rozłącznik obrotowy).","Poczekaj czas podany na falowniku.","Zmierz DC+ do DC- i do ziemi; musi być bliskie zera.","Sprawdź miernik na znanym źródle, zmierz szynę, sprawdź ponownie.","Otwieranie osłony kilka sekund po wyłączeniu.","Pomiar miernikiem nieprzystosowanym do napięcia szyny.","IEC 61800-5-1: falowniki muszą mieć ostrzeżenie i czas rozładowania.","Rodzaje zasilania: jedno-, dwu- i trójfazowe","Jednofazowe to przewód fazowy (L) i neutralny (N): 230 V. Odbiornik dwufazowy jest zasilany z dwóch z trzech faz: 400 V między nimi, bez przewodu neutralnego. Trójfazowe ma trzy przewody fazowe przesunięte o 120 stopni: 400 V między dowolnymi dwoma, 230 V od każdego do neutralnego. Każde wymaga urządzenia, które otwiera wszystkie jego przewody fazowe, oraz testu między każdą parą i do ziemi.","Jednofazowe","Dwufazowe","Trójfazowe","3 testy:","6 testów:","3 pary faz, 3 do ziemi","Pary dla obwodu trójfazowego","Dodaj N do ziemi, gdy jest przewód neutralny","Oświetlenie, gniazda, małe maszyny. Odcinaj urządzeniem dwubiegunowym (L i N).","Dwie z trzech faz: 400 V między nimi. Nie ma przewodu neutralnego, więc oba przewody są pod napięciem względem ziemi.","Silniki i duże odbiorniki. Otwieraj wszystkie trzy razem.","Przebieg sinusoidalny","Napięcie waha się między plusem a minusem 50 razy na sekundę.","Przesunięcie fazowe","Dwie fazy układu trójfazowego są przesunięte o 120 stopni, więc L1–L2 to 400 V, a nie 460 V.","Trzy przebiegi","Równomiernie rozmieszczone przebiegi dają w silniku płynne pole wirujące.","Pary do testowania","Testuj każdą parę; pojedynczy test może przeoczyć przewód pod napięciem.","Wybierz urządzenie, które otwiera wszystkie przewody fazowe obwodu.","Zablokuj i oznacz zawieszką.","Przetestuj każdą parę wymienioną w widoku przekroju.","Sprawdź–zmierz–sprawdź odpowiednim testerem dwubiegunowym.","Przetestowanie jednej pary i uznanie obwodu za bez napięcia.","Odcinanie tylko fazy w obwodzie jednofazowym.","IEC 60364-5-53 i procedura LOTO zakładu.","Urządzenie blokujące unieruchamia dźwignię lub pokrętło. Dopóki kłódka jest założona, zaworu nie można otworzyć.","Zawór kulowy (dźwignia ćwierćobrotowa)","Wewnątrz jest kula z otworem. Dźwignia wzdłuż rury: otwór się pokrywa i płynie woda lub powietrze. Dźwignia w poprzek rury: pełna strona jest zwrócona do przepływu i on ustaje. Położenie widać po dźwigni, dlatego jest to ulubiony zawór odcinający. Blokada zaciska dźwignię, aby nie mogła się obracać. Ciśnienie może pozostać uwięzione za zaworem: zwolnij je przed pracą.","Odcina: przewody wody, powietrza, oleju lub gazu.","Dźwignia wzdłuż rury = OTWARTY","Dźwignia w poprzek rury = ZAMKNIĘTY","brak przepływu","Ciśnienie przed zaworem, możliwe uwięzione za nim","Dźwignia","Pokazuje położenie: wzdłuż rury to otwarty, w poprzek to zamknięty. Blokada go zaciska.","Korpus zaworu","Kula znajduje się w środku. Przystosowany do określonego ciśnienia: sprawdź oznaczenie.","Rura kołnierzowa","Ciśnienie może występować po obu stronach zamkniętego zaworu.","Kula z otworem","Gniazdo","Miękkie gniazda (PTFE) uszczelniają kulę. Zużyte gniazdo przecieka nawet przy zamknięciu.","Trzpień","Obraca kulę o 90 stopni. Uszczelnienie wokół zatrzymuje medium wewnątrz.","Strona za zaworem","Uwięzione tu ciśnienie trzeba spuścić przed otwarciem rury.","Zamknij zawór (dźwignia w poprzek rury).","Załóż blokadę zaworu kulowego na dźwignię i rurę.","Dodaj kłódkę i zawieszkę, potem spuść ciśnienie za zaworem.","Otwórz zawór odpowietrzający lub odczytaj manometr: musi wskazywać 0 bar i pozostać na 0.","Zamknięcie zaworu, ale pozostawienie go bez kłódki.","Otwieranie przewodu bez spuszczenia uwięzionego ciśnienia.","ISO 5211 / procedura LOTO zakładu. Zawsze weryfikuj zerowe ciśnienie.","Zawór klinowy / grzybkowy (pokrętło)","Pokrętłem kręci się wiele razy, a klin przesuwa się w poprzek rury. Wznoszący się trzpień pokazuje położenie: trzpień u góry to otwarty, u dołu to zamknięty. Pokrętło łatwo obrócić kluczem, więc blokada musi zamknąć pokrętło. Licz obroty i nie ufaj zaworowi, który obraca się zbyt swobodnie: klin może być luźny lub złamany.","Odcina: przewody wody, pary, oleju.","Trzpień u góry = OTWARTY","Trzpień u dołu = ZAMKNIĘTY","Pokrętło","Obróć zgodnie z ruchem wskazówek zegara, aby zamknąć. Osłona blokująca go zamyka.","Wznoszący się trzpień","Korpus","Ciśnienie znamionowe i strzałka kierunku przepływu są odlane na nim.","Klin (zasuwa)","Przesuwa się w poprzek rury. Luźny lub złamany klin pozostawia zawór pozornie zamknięty, ale przeciekający.","Gwintowany trzpień","Wiele obrotów przesuwa klin tylko trochę: powoli i precyzyjnie.","Klin uszczelnia się na pierścieniach gniazd.","Pokrętło","Tylko siła rąk. Nie używaj klucza na osłonie blokującej.","Zamknij zawór całkowicie ręcznie (licz obroty).","Załóż osłonę pokrętła na pokrętło.","Dodaj kłódkę i zawieszkę, potem spuść ciśnienie z przewodu.","Sprawdź manometr lub otwórz punkt odpowietrzania: ciśnienie musi być zerowe i takie pozostać.","Zaufanie zaworowi, który obraca się bez oporu.","Blokowanie zaworu, który jest zamknięty tylko częściowo.","Pojedynczy zawór może przeciekać: dla niebezpiecznych mediów stosuj podwójną blokadę z odpowietrzeniem.","Zawór motylkowy (dźwignia z płytką nacinaną)","Tarcza na trzpieniu obraca się o ćwierć obrotu wewnątrz rury. Dźwignia jest trzymana w nacięciach płytki: równolegle do rury to otwarty, w poprzek to zamknięty. Płytka blokująca wchodzi w nacięcie i przyjmuje kłódkę. Uszczelnienie zapewnia gumowa wykładzina, więc sprawdź jej zużycie.","Odcina: duże przewody wody i powietrza.","Gumowa wykładzina uszczelnia się na tarczy","Trzymana w nacięciu. Równolegle do rury = otwarty.","Płytka nacinana","Płytka blokująca przechodzi przez nacięcie zamknięcia i przyjmuje kłódkę.","Korpus międzykołnierzowy","Montowany między dwoma kołnierzami rury. Śruby trzymają cały zestaw.","Tarcza","Obraca tarczę o 90 stopni.","Wykładzina","Gumowe gniazdo. Uszkodzona wykładzina przecieka w pozycji zamkniętej.","Zamknij zawór (dźwignia w poprzek rury) i pozwól jej wejść w nacięcie zamknięcia.","Załóż płytkę blokującą zaworu motylkowego.","Dodaj kłódkę i zawieszkę. Spuść ciśnienie.","Manometr na zero, spust otwarty, brak przepływu.","Pozostawienie dźwigni w nacięciu otwarcia i zablokowanie jej.","API 609 / procedura LOTO zakładu.","Odłączone","Podłączone","Złącze","Nie można zablokować połączonego złącza. Najpierw je odłącz, potem załóż nasadkę blokującą.","Szybkozłączna para do sprężonego powietrza. Pociągnij tuleję i wtyk wychodzi. W dobrym złączu strona zasilania zamyka się automatycznie, ale strona maszyny trzyma ciśnienie, dopóki go nie spuścisz. Nasadka blokująca zakrywa gniazdo, aby wtyk nie mógł wrócić.","Odcina: sprężone powietrze do narzędzia lub maszyny.","Strona maszyny","Spuść powietrze po stronie maszyny","Gniazdo z tuleją","Pociągnij tuleję do tyłu, aby zwolnić wtyk.","Wchodzi w gniazdo. Strona maszyny nadal trzyma powietrze, jeśli wąż jest zamknięty.","Wąż zasilający","Pod ciśnieniem, dopóki powietrze zakładowe jest włączone.","Wyłącz maszynę, potem zamknij główny zawór powietrza, jeśli to możliwe.","Pociągnij tuleję i odłącz złącze.","Spuść powietrze po stronie maszyny, załóż nasadkę blokującą, dodaj kłódkę i zawieszkę.","Manometr po stronie maszyny wskazuje 0 bar, zawór odpowietrzający nie syczy.","Odłączenie i pozostawienie wtyku zwisającego na wężu bez kłódki.","Rozłączone złącze to widoczne rozwarcie; dodaj kłódkę, aby nie dało się go ponownie połączyć.","Zamknięte i odpowietrzone","Zespół przygotowania powietrza z blokowanym zaworem spustowym (FRL)","Filtr, reduktor i smarownica, które stoją przed maszyną. Wiele z nich ma zawór suwakowy z otworem na kłódkę. Po zamknięciu odcina zasilanie I otwiera odcinek za sobą do atmosfery, więc powietrze maszyny jest spuszczane jednym ruchem. To najlepsza izolacja sprężonego powietrza przy maszynie.","Odcina: sprężone powietrze do maszyny i je spuszcza.","Pokrętło wciśnięte: powietrze płynie","Pokrętło wyciągnięte: powietrze odcięte i strona maszyny odpowietrzona","WEJŚCIE 6 bar","WYJŚCIE","EXH (wydmuch)","Zasilanie zablokowane, strona maszyny się odpowietrza","Blokowany zawór suwakowy","Wciśnij, aby otworzyć, wyciągnij, aby zamknąć i odpowietrzyć. Otwór przyjmuje kłódkę.","Manometr","Pokazuje ciśnienie po stronie maszyny. Musi spaść do 0.","Kubek filtra","Odprowadza wodę i brud. Zredukuj ciśnienie przed zdjęciem kubka.","Smarownica","Dodaje mgłę olejową dla narzędzi pneumatycznych.","Suwak zaworu suwakowego","Zamknięty: zasilanie jest zablokowane, a strona maszyny połączona z wydmuchem.","Port wydmuchowy","Uwięzione powietrze wychodzi tutaj. Słychać syk, który ustaje.","Zasilanie","Zawsze pod ciśnieniem przed zaworem.","Zamknij zawór suwakowy. Strona maszyny odpowietrza się z sykiem.","Przełóż kłódkę przez otwór w zaworze.","Dodaj zawieszkę i odczytaj manometr: 0 bar.","Manometr wskazuje 0. Spróbuj nacisnąć spust narzędzia: nic się nie rusza.","Blokowanie zaworu bez wydmuchu i pozostawienie uwięzionego powietrza.","ISO 4414 / ISO 14118: spuszczaj zmagazynowaną energię pneumatyczną.","Odpowietrzony (0 bar)","Pod ciśnieniem (6 bar)","Zbiornik","Zawór wlotowy jest zablokowany w pozycji zamkniętej, a spust otwarty: zbiornik nie może zostać napełniony ciśnieniem.","Zbiornik powietrza (zbiornik ciśnieniowy)","Zbiornik pełen sprężonego powietrza pozostaje niebezpieczny długo po zatrzymaniu sprężarki. Odetnij zawór wlotowy i zablokuj go, otwórz spust i odpowietrznik, i poczekaj, aż manometr wskaże zero. Zamknięty spust przy zablokowanym wylocie nadal trzyma ciśnienie, więc otwórz go całkowicie i zostaw otwarty na czas pracy.","Magazynuje: sprężone powietrze dla narzędzi i siłowników.","Zawór bezpieczeństwa","Kropki = sprężone powietrze","Pusty: 0 bar","Musi wskazywać zero przed jakąkolwiek pracą. Zepsuty manometr też pokazuje zero: potwierdź spustem.","Zawór odcinający wlotowy","Zamknij i zablokuj. Ciśnienie ze sprężarki nie napełni zbiornika ponownie.","Zawór spustowy","Otwórz całkowicie, aby opróżnić wodę i powietrze. Zostaw otwarty na czas pracy.","Otwiera się przy ciśnieniu znamionowym zbiornika. Nigdy go nie blokuj ani nie maluj.","Sprężone powietrze","Zmagazynowana energia. Pęknięcie zbiornika jest znacznie groźniejsze niż pęknięcie węża.","Manometr","Pokazuje, co zostało w środku.","Zamknij i zablokuj zawór wlotowy.","Otwórz całkowicie spust i zawór odpowietrzający.","Poczekaj, aż manometr osiągnie 0 bar, i utrzymuj spust otwarty.","Manometr na 0 i brak powietrza ze spustu. Sprawdź ponownie po minucie: ciśnienie może wrócić.","Uznanie zbiornika za pusty, bo sprężarka jest wyłączona.","Ponowne zamknięcie spustu po odpowietrzeniu.","PED 2014/68/UE i lokalne przepisy dotyczące zbiorników ciśnieniowych.","Płyn spuszczony","Układ naładowany","Układ","Akumulator hydrauliczny","Stalowa butla z gumowym pęcherzem wypełnionym azotem. Strona olejowa magazynuje ciśnienie, które może poruszyć siłownik kilka minut po zatrzymaniu pompy. Odetnij pompę, otwórz ręczny zawór upustowy do zbiornika i obserwuj spadek manometru do zera. Strona gazowa zachowuje ciśnienie wstępne: nigdy nie luzuj samego akumulatora.","Magazynuje: energię hydrauliczną dla uchwytów i pras.","Olej","Akumulator","Strona olejowa utrzymuje ciśnienie układu","Strona olejowa odpowietrzona; ciśnienie wstępne gazu pozostaje","Manometr strony olejowej","Spada do 0 po otwarciu zaworu upustowego. To właśnie ten sprawdzasz.","Manometr strony gazowej","Ciśnienie wstępne azotu pozostaje. To normalne i nie jest odcinane przez odpowietrzenie.","Zawór gazowy","Tylko przeszkolone osoby ładują lub rozładowują gaz.","Port olejowy","Łączy się z obwodem hydraulicznym przez blok odcinający.","Gazowy azot","Sprężony gaz, który wypycha olej, gdy pompa się zatrzymuje.","Pęcherz","Gumowy worek oddzielający gaz od oleju.","Olej pod wysokim ciśnieniem może się wstrzyknąć przez skórę. Nigdy nie szukaj wycieków ręką.","Wyłącz pompę, odetnij i zablokuj jej zasilanie.","Otwórz ręczny zawór upustowy do zbiornika (może mieć blokadę).","Obserwuj spadek manometru do 0 bar.","Manometr strony olejowej na 0 bar po odpowietrzeniu. Spróbuj ruszyć maszyną: nic się nie dzieje.","Luzowanie złączki, gdy w środku jest jeszcze ciśnienie oleju.","Zapomnienie o akumulatorze, gdy pompa jest odcięta.","ISO 4413: układy hydrauliczne muszą mieć sposób na uwolnienie zmagazynowanej energii.","Rozładowany (0 V)","Naładowany (560 V)","Kondensatory","Bateria kondensatorów (szyna DC falownika)","Kondensatory magazynują ładunek jak butelka magazynuje wodę. Po wyłączeniu zasilania bateria kondensatorów falownika może utrzymywać 560 V przez kilka minut. Poczekaj czas z etykiety, potem potwierdź zero miernikiem między + a − i do ziemi. Drążek rozładowczy z rezystorem (nigdy śrubokręt) bezpiecznie rozładowuje baterię.","Magazynuje: ładunek w falownikach, zasilaczach, kondensatorach silników.","Zwinięte warstwy folii z elektrolitem","Drążek rozładowczy","Plus i minus. Nie zwieraj ich narzędziem.","Oznaczenie polaryzacji","Zła polaryzacja może spowodować pęknięcie kondensatora elektrolitycznego.","Odczyt napięcia","Potwierdź miernikiem przystosowanym do napięcia szyny: przed i po pracy.","Warstwy folii","Dwie folie rozdzielone papierem nasączonym elektrolitem. Ładunek znajduje się na foliach.","Elektrolit","Ciecz, która może wyciekać lub wysychać z wiekiem.","Ścieżka upustowa","Rezystor rozładowuje baterię powoli. Jeśli zawiedzie, ładunek pozostaje.","Odetnij i zablokuj zasilanie falownika.","Poczekaj czas podany na etykiecie.","Zmierz + do −, + do ziemi, − do ziemi: wszystko bliskie 0 V.","Sprawdź miernik, zmierz, sprawdź miernik ponownie.","Rozładowywanie śrubokrętem: łuk, poparzenie i uszkodzenia.","IEC 61800-5-1; EN 50110-1.","Suwak opuszczony","Suwak uniesiony","Suwak","Z blokadą bezpieczeństwa pod suwakiem nie może on opaść, nawet jeśli powietrze zostanie spuszczone.","Uniesiony suwak prasy (grawitacja)","Suwak utrzymywany w górze ciśnieniem powietrza lub oleju ma energię potencjalną: jeśli ciśnienie ucieknie, spadnie całym ciężarem. Odcięcie i odpowietrzenie nie wystarczą. Umieść pod nim mechaniczną blokadę lub sworzeń bezpieczeństwa i dopiero wtedy pracuj w strefie narzędzia. Blokada jest częścią zabezpieczenia i przyjmuje Twoją kłódkę.","Magazynuje: energię grawitacyjną uniesionej masy.","Ciśnienie powietrza w siłowniku utrzymuje suwak w górze","Nic go nie trzyma, jeśli powietrze ucieknie","Ruchoma głowica. Gdy jest uniesiona, jej ciężar niesie powietrze, a nie metal.","Siłownik","Również odpowietrzony i zablokowany, ale nigdy nie polegaj tylko na tym.","Strefa narzędzia","Tam, gdzie trafiają ręce. To powód blokady.","Strona powietrza","Ciśnienie tutaj unosi i utrzymuje suwak.","Tłoczysko","Przenosi siłę w dół na suwak.","Zatrzymaj prasę, odetnij i zablokuj powietrze i zasilanie.","W razie potrzeby unieś suwak i wsuń pod niego blokadę bezpieczeństwa.","Załóż swoją kłódkę na blokadę, a zawieszkę na prasę.","Opuść delikatnie suwak na blokadę, a potem sprawdź, czy opiera się pewnie.","Poleganie tylko na zaworze powietrza.","Wkładanie ręki, bo cykl jest zatrzymany.","ISO 14118 / OSHA 1910.147: blokuj lub unieruchamiaj obciążenia grawitacyjne.","Sprężona (naładowana)","Sworzeń zabezpieczający zatrzymuje sprężynę. Nie może ona wystrzelić, dopóki sworzeń i kłódka są na miejscu.","Sprężyna pod obciążeniem (uchwyt, hamulec, sprężyna powrotna)","Sprężona sprężyna dalej pcha, nawet gdy wszystkie zasilania są odcięte. Hamulce sprężynowe, uchwyty i sprężyny powrotne mogą się poruszyć lub wyrzucić części przy luzowaniu śruby. Zablokuj ruch sworzniem lub zaciskiem albo zwolnij sprężynę powoli i kontrolowanie, zanim otworzysz cokolwiek, co ją trzyma.","Magazynuje: energię mechaniczną w sprężonej sprężynie.","Zmagazynowana energia: będzie pchać po zwolnieniu","Sworzeń trzyma sprężynę","Długość sprężona jest mniejsza niż długość swobodna. Różnica to zmagazynowana energia.","Stała płyta końcowa","Śruby tutaj przenoszą całą siłę sprężyny.","Prowadnik","Utrzymuje sprężynę prosto, aby nie wyboczyła się.","Zwolnij lub zablokuj sprężynę przed luzowaniem jakiejkolwiek śruby.","Załóż sworzeń zabezpieczający lub zacisk.","Zablokuj sworzeń kłódką i oznacz zawieszką.","Spróbuj poruszyć część ręką: musi pozostać na miejscu.","Luzowanie śrub, które trzymają obciążoną sprężynę.","ISO 14118: unieruchamiaj sprężyny i inną zmagazynowaną energię mechaniczną.","Ostudzona (30 °C)","Gorąca (180 °C)","Rura","Bariera i zawieszka zabraniają dostępu, dopóki temperatura nie zostanie potwierdzona.","Gorąca rura lub zbiornik (energia cieplna)","Ciepło jest również zmagazynowaną energią. Przewód parowy odcina się i blokuje jak każdy inny, ale metal i medium pozostają gorące przez godziny. Poczekaj do ostygnięcia lub użyj właściwych ŚOI i sprawdź temperaturę powierzchni termometrem, zanim dotkniesz lub otworzysz. Otwarcie gorącego przewodu może uwolnić parę lub gorący kondensat.","Magazynuje: ciepło w metalu i medium.","powierzchnia","W środku gorąca para lub medium","Medium zimne, spuszczone","Nie dotykać","Izolacja lub gołe metal","Gołe metal może poparzyć przy dotknięciu. Izolacja ukrywa prawdziwą temperaturę.","Termometr","Pomiar powierzchni podczerwienią lub stykowy przed dotknięciem.","Wyciek pary","Niewidoczny w pobliżu rury i bardzo niebezpieczny.","Medium w środku","Odetnij, spuść i odpowietrz przewód przed otwarciem kołnierza.","Odetnij i zablokuj zawory pary lub gorącego medium.","Spuść, odpowietrz i poczekaj do ostygnięcia.","Sprawdź temperaturę powierzchni, potem oznacz zawieszką i odgródź strefę.","Odczyt termometru poniżej limitu Twojej procedury (na przykład 45 °C).","Dotykanie, żeby „poczuć, czy ostygło\".","Otwieranie kołnierza na przewodzie odciętym, ale nadal gorącym.","EN 563 / ISO 13732-1: limity temperatury powierzchni dostępnych dotykowo.","Zablokowane","Kłódka","Kłódka LOTO (jedna osoba, jedna kłódka, jeden klucz)","Kłódka blokująca jest przypisana do jednej osoby. Tylko Ty masz klucz, więc tylko Ty możesz zdjąć swoją kłódkę. Nosi Twoje imię i nazwisko. Jeśli odchodzisz od pracy, Twoja kłódka zostaje do Twojego powrotu. Nikt nie zdejmuje cudzej kłódki bez pisemnej procedury zakładu. Używaj kłódki tylko do LOTO, nigdy do szafki lub skrzynki z narzędziami.","Cel: osobista kontrola urządzenia odcinającego.","Otwarta: klucz jest w kłódce","Zablokowana: jedyny klucz zostaje w Twojej kieszeni","Klucz unosi każdy kołek dokładnie do linii ścinania: wkładka się obraca","Bez klucza: kołki napędowe przecinają linię ścinania i blokują wkładkę","Pałąk","Hartowany pałąk, który przechodzi przez zaczep. Używaj kłódki z krótkim pałąkiem, aby nie dało się jej podważyć.","Otwór na klucz","Unikalny klucz. Bez klucza uniwersalnego dla grupy, poza awaryjnym kluczem przełożonego, trzymanym pod kontrolą.","Tabliczka z nazwiskiem","Twoje imię i nazwisko oraz dział, aby wszyscy wiedzieli, kto pracuje. Dodaj zawieszkę z telefonem i datą.","Klucz","Wyjmij go i trzymaj przy sobie cały czas. Nigdy nie zostawiaj go w kłódce.","Zestaw kołków","Każdy zestaw ma kołek napędowy i kołek dolny o różnej długości.","Linia ścinania","Tylko właściwy klucz ustawia każdy kołek na tej linii. To pozwala wkładce się obracać.","Wciska kołki we wkładkę, gdy nie ma klucza.","Przełóż pałąk przez otwór urządzenia odcinającego lub zaczepu.","Dociśnij pałąk do kliknięcia. Pociągnij, aby sprawdzić.","Trzymaj klucz przy sobie i dodaj swoją zawieszkę.","Zostawianie klucza w kłódce lub w szufladzie.","Używanie zwykłej kłódki, do której istnieje duplikat klucza.","OSHA 1910.147(c)(5): urządzenia blokujące muszą być trwałe, znormalizowane i możliwe do zidentyfikowania.","Jedna kłódka","Trzy osoby","Kłódki","Zaczep wielokłódkowy (kilku pracowników, jeden punkt odcięcia)","Gdy przy maszynie pracuje więcej niż jedna osoba, jeden zaczep daje każdemu otwór na własną kłódkę. Zaczep zostaje, dopóki nie zostanie zdjęta ostatnia kłódka, więc pierwsza osoba, która skończy, nie może ponownie zasilić maszyny, gdy inni są jeszcze w środku. Sześć otworów jest częste.","Używany z: wyłącznikami, zaworami, wtyczkami, które mają tylko jeden otwór na kłódkę.","Trzy kłódki: maszyna pozostaje odcięta, dopóki wszystkie trzy nie zostaną zdjęte","Jedna osoba, jedna kłódka","Szczęka zaczepu","Składa się na uchu lub rączce urządzenia i zamyka się kłódkami.","Ucho","Otwór na kłódkę urządzenia odcinającego. Bez zaczepu mieści się tu tylko jedna kłódka.","Pierwsza kłódka","Każdy zakłada własną kłódkę przed rozpoczęciem pracy.","Wolne otwory","Nie dziel się kłódką i nie dokładaj drugiej, należącej do kogoś innego. Jeśli potrzebujesz otworu, użyj kolejnego zaczepu.","Załóż zaczep na ucho urządzenia odcinającego.","Każdy pracownik dodaje własną kłódkę i zawieszkę.","Po zakończeniu zdejmij tylko własną kłódkę. Ostatnia osoba zwalnia urządzenie.","Zdjęcie zaczepu, bo „moja część skończona\".","Dwie osoby dzielące jedną kłódkę.","OSHA 1910.147(f)(3): blokada grupowa daje każdemu pracownikowi osobistą kontrolę.","Skrzynka","Skrzynka blokady grupowej (duże prace, wiele punktów odcięcia)","Przy dużej pracy jest wiele punktów odcięcia. Osoba upoważniona blokuje każdy punkt kłódką i wkłada klucz od tej kłódki do skrzynki grupowej. Następnie każdy pracownik zakłada własną kłódkę na skrzynkę. Klucze pozostają uwięzione, dopóki ostatni pracownik nie zdejmie swojej kłódki. Jedna kłódka na pracownika na jednej skrzynce zwalnia wiele punktów.","Używany z: pisemną procedurą blokady grupowej.","SKRZYNKA BLOKADY GRUPOWEJ","Klucze w środku","Każdy klucz należy do kłódki na jednym punkcie odcięcia","A, B, C: klucze do kłódek punktów   M: zapasowy klucz pod kontrolą przełożonego","Pokrywa otwarta","Tylko osoba upoważniona otwiera skrzynkę, aby włożyć klucze. Potem jest zamykana i blokowana.","Szczelina na klucze","Klucze wchodzą tutaj i nie mogą wyjść po zablokowaniu skrzynki.","Zaczep na osobiste kłódki","Każdy pracownik dodaje tu osobistą kłódkę. Skrzynka otwiera się tylko wtedy, gdy wszyscy zdejmą swoje.","Wskazuje, kto jest odpowiedzialny i do jakiej pracy należy ta skrzynka.","Klucz A","Klucz do kłódki na punkcie odcięcia A. Jest uwięziony w skrzynce.","Klucz uniwersalny M","Tylko do awaryjnego zdjęcia, zgodnie z pisemną procedurą.","Zawieszki kluczy","Litera lub numer odpowiadający liście punktów.","Zablokuj każdy punkt odcięcia własną kłódką.","Włóż klucze do tych kłódek do skrzynki.","Zamknij skrzynkę. Każdy pracownik blokuje ją osobistą kłódką.","Pozostawienie klucza poza skrzynką.","Zamknięcie skrzynki przed sprawdzeniem listy punktów.","OSHA 1910.147(f)(3)(ii): procedury blokady grupowej.","Pusta","Wypełniona","Zawieszka ostrzegawcza (kto, kiedy, dlaczego)","Zawieszka mówi wszystkim, kto założył kłódkę, dlaczego i jak się z nim skontaktować. Kłódka zatrzymuje urządzenie. Zawieszka mówi, co się dzieje. Sama zawieszka nigdy nie wystarcza tam, gdzie można założyć kłódkę. Wypełnij ją przed powieszeniem, trwałym markerem.","Wiesza się na: kłódce lub urządzeniu odcinającym.","NIE WŁĄCZAĆ","","Dział","Utrzymanie ruchu","Data","Powód","Wymiana łożyska","Telefon","wew. 214","Zdejmuje ją tylko osoba wymieniona tutaj","Nagłówek","Czerwono-biały, aby było widać z daleka. Słowa NIEBEZPIECZEŃSTWO nie da się przeoczyć.","Imię i nazwisko oraz dział","Kto zablokował. Inni pracownicy mogą zapytać tę osobę, zanim cokolwiek zrobią.","Jaka praca jest wykonywana. To powstrzymuje kogoś przed uruchomieniem maszyny „żeby sprawdzić\".","Aby właściciela można było znaleźć w razie pytań.","Wypełnij imię i nazwisko, dział, datę, powód i telefon przed powieszeniem.","Zawieś ją na kłódce lub urządzeniu odcinającym za pomocą plastikowej opaski.","Powieszenie pustej zawieszki.","Używanie zawieszki bez kłódki tam, gdzie można założyć kłódkę.","ANSI Z535.5 / OSHA 1910.145: zawieszki ostrzegawcze.","1. Sprawdzić","2. Zbadać punkt","3. Sprawdzić ponownie","Krok","Dwubiegunowy próbnik napięcia: sprawdź–zmierz–sprawdź","Odczyt zero nic nie znaczy, jeśli próbnik jest uszkodzony. Dlatego sprawdzasz jego działanie na znanym źródle pod napięciem, testujesz odcięty punkt, a potem znów sprawdzasz go na znanym źródle. Dopiero wtedy zero jest wiarygodne. Użyj dwubiegunowego próbnika napięcia o odpowiednim napięciu znamionowym i testuj każdą fazę oraz każdą fazę względem ziemi.","Używany po: odcięciu i zablokowaniu, przed dotknięciem przewodów.","1. Sprawdzić na znanym źródle pod napięciem","2. Zbadać odcięty punkt","3. Sprawdzić ponownie na znanym źródle","Odcięty punkt, zablokowany","Znane źródło pod napięciem","0 V jest wiarygodne tylko dlatego, że kroki 1 i 3 potwierdzają próbnik","Próbnik pokazuje napięcie: działa","Zbadaj L1-L2, L2-L3, L1-L3 i każdą fazę względem ziemi","Końcówki sond","Dotykaj tylko izolowanych rączek. Dociśnij mocno obie końcówki do gołego metalu.","Pokazuje poziom napięcia. Ciemny wyświetlacz na punkcie pomiarowym jest pożądanym wynikiem dopiero po prawidłowym sprawdzeniu.","Drabinka LED","Każda dioda to stopień napięcia. W większości modeli działa bez baterii.","Naciśnij, aby przyłożyć obciążenie, które sprawdza próbnik i usuwa napięcie pozorne.","Sprawdzić: znane źródło pod napięciem pokazuje napięcie.","Zmierzyć: każda para faz i każda faza względem ziemi pokazuje 0.","Sprawdzić ponownie: znane źródło znów pokazuje napięcie.","Testowanie tylko L1 do N na maszynie trójfazowej.","Używanie bezdotykowego wskaźnika jako jedynego dowodu.","Pominięcie drugiego sprawdzenia.","IEC 61243-3 (dwubiegunowe wskaźniki napięcia); EN 50110-1.","Rozłącznik OFF","Rozłącznik ON","Rozłącznik główny","Kłódka na rączce rozłącznika uniemożliwia przestawienie go na ON.","Mała szafa sterownicza (drzwi i wnętrze)","Szafa ma jeden rozłącznik główny na drzwiach. Przełącz go na OFF i zablokuj, a wszystko za nim jest bez napięcia. Ale zaciski po stronie zasilania rozłącznika nadal są pod napięciem, bo rozłącznik jest zasilany z zakładu. Szafa ma więc strefę pod napięciem nawet po wyłączeniu. Przyciski, wyłącznik awaryjny i PLC to urządzenia sterujące: zatrzymują maszynę, ale jej nie odcinają. Otwórz drzwi dopiero po zablokowaniu rozłącznika, potem sprawdź próbnikiem.","Zasila: silniki i sterowanie maszyny w tej szafie.","","Rozłącznik, góra pod napięciem","","Zasilacz 24 V","Stycznik","Rączka rozłącznika głównego","Jedyne urządzenie odcinające, które blokujesz. Ma blokadę drzwi: drzwi nie otworzą się, gdy jest na ON.","Szybko zatrzymuje maszynę. To NIE jest odcięcie: można go zwolnić i maszyna ruszy ponownie.","Przełącznik wybierakowy","Urządzenie sterujące. Nigdy nie jest bezpiecznym zatrzymaniem do pracy.","Pokazuje stan maszyny. Ciemny ekran nie oznacza, że szafa jest bez napięcia.","Etykieta ostrzegawcza","Ostrzega, że wewnątrz pozostają części pod napięciem nawet przy rozłączniku na OFF.","Rozłącznik i zaciski pod napięciem","Czerwona przerywana ramka jest cały czas pod napięciem. Nie dotykaj górnych zacisków, nawet przy OFF i zablokowanym.","Wyłączniki","Chronią każdy obwód. Wyłączenie ich nie jest zablokowaniem szafy.","Jego wyjście może utrzymywać ładunek przez kilka sekund. Jego wejście jest po stronie pod napięciem.","Załącza silnik. To urządzenie sterujące, nie odcięcie.","PLC","Jego program może sam uruchomić wyjścia. Odetnij zasilanie, zanim dotkniesz okablowania.","Listwa zaciskowa","Napięcie obce (z innej szafy) może występować, nawet gdy ta szafa jest bez napięcia. Sprawdź je.","Zatrzymaj maszynę w normalny sposób, potem przełącz rozłącznik główny na OFF.","Załóż swoją kłódkę i zawieszkę na rączce rozłącznika.","Otwórz drzwi, potem sprawdź próbnikiem: sprawdź, zmierz, sprawdź. Trzymaj się z dala od górnych zacisków pod napięciem.","Próbnik dwubiegunowy na każdej fazie i względem ziemi na zaciskach odbioru: 0 V.","Praca w środku z naciśniętym tylko wyłącznikiem awaryjnym.","Obejście blokady drzwi przy rozłączniku na ON.","Dotykanie górnych zacisków rozłącznika.","IEC 60204-1: urządzenie odłączające zasilanie i blokada drzwi; EN 50110-1.","Maszyny i zasilanie","Powietrze i płyny","Zestaw LOTO","","Włącznik światła (oświetlenie jednofazowe)","Włącznik ścienny przerywa tylko przewód fazowy jednego obwodu lampy. To urządzenie sterujące, nie rozłącznik: przewód nadal jest pod napięciem w puszce i po stronie zasilania. Przy pracach przy oświetleniu wyłącz wyłącznik obwodu oświetlenia i zablokuj go. Czerwona osłona tylko powstrzymuje kogoś przed włączeniem lampy, gdy pracujesz przy tej jednej lampie.","Zasila: jeden obwód oświetleniowy, 230 V, jednofazowy (L i N).","ON: styk zwiera szczelinę","OFF: szczelina powietrzna","Klawisz","Część, którą naciskasz. Porusza tylko małą blaszkę w środku.","Śruby","Mocują płytkę do puszki. Za nimi jest okablowanie pod napięciem nawet przy wyłączonej lampie.","Zacisk pod napięciem","Brązowy przewód to przewód fazowy z wyłącznika. Jest tu pod napięciem niezależnie od tego, czy włącznik jest włączony, czy wyłączony.","Ruchoma blaszka","Zamyka lub otwiera szczelinę między dwoma stałymi stykami. Sprężyna zatrzaskowa porusza nią szybko.","Szczelina powietrzna","W pozycji OFF jest tylko kilka milimetrów powietrza. To wystarcza dla lampy, ale nie do bezpiecznego odcięcia maszyny.","Przewód neutralny przechodzi obok","Niebieski przewód neutralny nie jest przełączany. Lampa nie jest bez napięcia tylko dlatego, że jej włącznik jest wyłączony.","Najpierw wyłącz wyłącznik obwodu oświetlenia. To jest prawdziwe odcięcie.","Załóż osłonę włącznika na klawisz (pozycja OFF).","Dodaj swoją kłódkę i zawieszkę, aby nikt nie włączył lampy, gdy pracujesz w oprawie.","Sprawdź zaciski lampy dwubiegunowym próbnikiem: L do N, L do ziemi, N do ziemi.","Zaufanie włącznikowi: przewód pod napięciem nadal jest w puszce.","Wymiana oprawki przy wyłączonym włączniku, ale włączonym wyłączniku nadprądowym.","IEC 60364-5-53: łącznik sterowniczy nie jest środkiem odcięcia do prac.","Wyjęta z gniazda","Włożona do gniazda","Wtyczka","Wtyczka i gniazdo (jednofazowe 230 V)","Wyjęcie wtyczki to prawdziwe odcięcie: widać przerwę. Niebezpieczeństwo polega na tym, że ktoś włoży ją z powrotem. Dlatego wtyczkę zakrywa się blokadą wtyczki i Twoją kłódką albo trzyma się ją w kieszeni. Maszyna z przewodem może jeszcze przez kilka sekund trzymać ładunek w kondensatorze.","Zasila: maszynę podłączoną przewodem, 230 V, L + N + ziemia.","Widoczna przerwa","Wejście gniazda","Szczeliny z przesłonami nad mosiężnymi stykami. Pod napięciem, dopóki włączony jest wyłącznik zasilający gniazdo.","Korpus wtyczki","Trzymaj wtyczkę, nie przewód. Po wyjęciu na bolcach nic nie jest pod napięciem.","Bolec fazy","Jeden bolec prowadzi fazę, drugi neutralny. Wtyczkę można włożyć w obu kierunkach: nigdy nie polegaj na tym, który jest który.","Bolec neutralny","Również przewodzi prąd. Traktuj go jako będący pod napięciem, dopóki nie zostanie potwierdzone, że jest bez napięcia.","Przewód ziemi","Ziemia (PE) to ścieżka bezpieczeństwa dla obudowy maszyny. Łączy się pierwsza i rozłącza ostatnia.","Zacisk przewodu","Odciążenie. Wyrwany przewód może wynieść przewód pod napięciem na zewnątrz.","Wyłącz maszynę w normalny sposób, potem wyjmij wtyczkę (trzymaj wtyczkę, nie przewód).","Załóż osłonę blokującą na wtyczkę.","Dodaj swoją kłódkę i zawieszkę. Klucz zostaje przy Tobie.","Poczekaj kilka sekund na wewnętrzne kondensatory, potem zbadaj wejście maszyny: L do N, L do ziemi, N do ziemi.","Pozostawienie niezablokowanej wtyczki na podłodze: każdy może ją włożyć z powrotem.","Wyłączenie na maszynie bez wyjęcia wtyczki.","Wtyczka, którą widzisz wyjętą i trzymasz pod swoją kontrolą, jest akceptowana jako odcięcie (uwaga OSHA 1910.147, IEC 60364).","1. Zasilanie: skąd pochodzi energia","Zasilanie zakładu ma trzy fazy pod napięciem i przewód neutralny. Jednofazowe bierze jedną fazę i neutralny (230 V). Dwufazowe bierze dwie fazy (400 V). Trójfazowe bierze wszystkie trzy. Każdy rozłącznik poniżej odcina tę energię za sobą. Samo zasilanie pozostaje pod napięciem.","2. Punkty jednofazowe i dwufazowe","Oświetlenie, gniazda i małe maszyny. Włącznik tylko steruje. Prawdziwym odcięciem jest wyłącznik lub wtyczka.","3. Odcięcie trójfazowe","Maszyny i szafy. Te urządzenia odcinają wszystkie trzy fazy razem i przyjmują kłódkę lub zacisk blokujący.","4. Mała szafa sterownicza","Jeden rozłącznik na drzwiach odcina zasilanie. Przyciski, wyłącznik awaryjny, stycznik i PLC tylko sterują. Niektóre zaciski pozostają pod napięciem, nawet gdy szafa jest odcięta.","5. Maszyny (odbiory)","Maszyna jest bez napięcia dopiero po zablokowaniu rozłącznika powyżej i zbadaniu zacisków na 0 V.","6. Powietrze i płyny","Zamknij i zablokuj zawór, potem spuść ciśnienie uwięzione za nim.","7. Zmagazynowana energia","Energia, która pozostaje po wyłączeniu: ciśnienie, ładunek, ciężar, sprężyny i ciepło. Uwolnij ją, potem potwierdź, że jej nie ma.","8. Zestaw LOTO","To, co nosisz ze sobą: własną kłódkę, zaczep dla ekipy, skrzynkę grupową, zawieszkę i próbnik.","Źródło nie jest tu blokowane. Zablokuj rozłącznik za nim, potem zbadaj L1 L2 L3 i ziemię.","Tylko sterowanie. Przewód lampy nadal jest pod napięciem w puszce. Zablokuj zamiast tego wyłącznik obwodu oświetlenia.","Wyjęta, blokada wtyczki na bolcach, kłódka i zawieszka. Potwierdź 0 V przy maszynie.","OFF, zacisk na dźwigni, kłódka, zawieszka. Zbadaj stronę odbioru: 0 V.","Oba bieguny na OFF, zacisk dwubiegunowy, kłódka, zawieszka. Zbadaj L do N i L do ziemi.","Wszystkie trzy bieguny na OFF, zacisk trójbiegunowy, kłódka, zawieszka. Zbadaj L1 L2 L3 i ziemię.","OFF, blokada rączki, kłódka, zawieszka. Zbadaj każdą parę faz i względem ziemi.","Wkładka bezpiecznikowa wyjęta i zablokowana w uchwycie albo rozłącznik bezpiecznikowy na OFF i zablokowany. Zbadaj.","Nóż otwarty, kłódka w otworze rączki, zawieszka. Zbadaj stronę odbioru.","Rączka na 0, kłódka we wbudowanym otworze, zawieszka. Zbadaj poniżej. Górne zaciski pozostają pod napięciem.","Rozłącznik główny na OFF i zablokowany kłódką, zawieszka. Otwórz drzwi, potem sprawdź–zmierz–sprawdź. Trzymaj się z dala od górnych zacisków pod napięciem.","Tylko sterowanie. Jego naciśnięcie zatrzymuje maszynę, ale jej nie odcina. Zablokuj rozłącznik główny.","Tylko sterowanie. Jego styki mogą się zakleić w stanie zamkniętym. Odetnij wyżej w obwodzie i zbadaj.","Źródło 24 V. Odetnij jego wejście 230 V, poczekaj, aż wyjście spadnie, zbadaj 0 V.","Tylko sterowanie. Program może sam uruchomić wyjścia. Odetnij wyżej w obwodzie i zbadaj.","Bez napięcia dopiero po zablokowaniu jego wyłącznika lub wtyczki. Potem rozładuj kondensator pracy.","Bez napięcia dopiero po zablokowaniu jego rozłącznika. Zbadaj U V W na zaciskach. Wał nadal może być obracany przez obciążenie.","Zablokuj jego rozłącznik, poczekaj czas z etykiety, potwierdź, że szyna DC jest na 0 V.","Dźwignia zamknięta, blokada zaworu, kłódka, zawieszka. Spuść ciśnienie za zaworem do 0 bar.","Kółko zamknięte, osłona kółka, kłódka, zawieszka. Spuść do 0 bar.","Dźwignia zamknięta w swoim wycięciu, płytka blokująca, kłódka, zawieszka. Spuść do 0 bar.","Złączka rozłączona, nasadka blokująca na gnieździe, kłódka, zawieszka. Odpowietrz stronę maszyny.","Zawór upustowy zamknięty przez pociągnięcie (odpowietrza maszynę), kłódka w jego otworze, zawieszka. Manometr na 0 bar.","Zawór wlotowy zablokowany w pozycji zamkniętej, spust otwarty, manometr na 0 bar. Utrzymuj spust otwarty.","Pompa zablokowana, zawór upustowy do zbiornika otwarty, manometr oleju na 0 bar. Ciśnienie wstępne gazu pozostaje.","Zasilanie zablokowane, czas oczekiwania minął, rozładowano drążkiem z rezystorem. Multimetr pokazuje 0 V.","Powietrze odcięte i odpowietrzone, blokada bezpieczeństwa pod suwakiem, kłódka na blokadzie.","Sprężyna zwolniona lub trzymana sworzniem. Na sworzniu jest kłódka.","Odcięte, spuszczone i ostudzone. Powierzchnia poniżej limitu, strefa odgrodzona i oznaczona zawieszką.","Twoja własna kłódka, Twój własny klucz. Klucz zostaje przy Tobie.","Jeden zaczep, jedna kłódka na pracownika. Zostaje, dopóki nie zostanie zdjęta ostatnia kłódka.","Klucze do kłódek punktów trafiają do skrzynki. Każdy pracownik blokuje skrzynkę.","Imię i nazwisko, data, powód i telefon. Wypełniona przed powieszeniem.","Sprawdź na znanym źródle, zbadaj punkt, sprawdź ponownie.","Tylko sterowanie","Maszyna","Element zestawu","Rączka na 0, moja kłódka w otworze, zawieszka założona, zbadano 0 V za aparatem.","Poprawnie: odciąć, zablokować, oznaczyć zawieszką, zbadać.","Wyłączyłem lampę włącznikiem ściennym i powiesiłem na nim zawieszkę.","Włącznik to sterowanie, nie odcięcie. Przewód pod napięciem nadal jest w puszce. Zablokuj wyłącznik obwodu oświetlenia.","Wyłącznik awaryjny wciśnięty. Trzymam rękę przy resecie, żeby nikt go nie zwolnił.","Wyłącznik awaryjny to nie odcięcie, a ręka to nie kłódka. Zablokuj rozłącznik główny.","Dźwignia zaworu zamknięta, blokada i kłódka założone. Nie spojrzałem na manometr.","Ciśnienie może pozostać uwięzione za zaworem. Spuść je i odczytaj 0 bar.","Wlot zablokowany, spust pozostawiony otwarty, manometr pokazuje 0 bar po minucie.","Poprawnie: zmagazynowane powietrze zostało uwolnione i potwierdzone.","Zasilanie falownika zablokowane. Od razu otworzyłem pokrywę, żeby zaoszczędzić czas.","Kondensatory trzymają ładunek przez kilka minut. Poczekaj i potwierdź 0 V na szynie DC.","Kłódka założona, jedyny klucz jest w kieszeni mojego kombinezonu.","Poprawnie: jedna kłódka, jeden klucz, u swojego właściciela.","Zawór powietrza zamknięty i odpowietrzony. Suwak jest w górze i szybko sięgnę pod niego.","Grawitacja może go zrzucić. Umieść pod nim mechaniczną blokadę bezpieczeństwa i zablokuj ją.","Wyjęta, blokada wtyczki na bolcach, moja kłódka i zawieszka.","Poprawnie: widoczna przerwa plus kłódka.","Jest nas trzech przy tej pracy. Dzielimy się moją kłódką, żeby było prościej.","Każda osoba potrzebuje osobistej kłódki na zaczepie.","Zbadałem zaciski i wyszło 0 V. Nie sprawdziłem wcześniej próbnika.","Zepsuty próbnik też pokazuje 0 V. Sprawdź, zmierz, sprawdź.","Pompa zablokowana, zawór upustowy do zbiornika otwarty, manometr oleju na 0 bar.","Poprawnie. To normalne, że ciśnienie wstępne gazu pozostaje.","Znajdź błędy","Dwunastu techników opisuje, co zrobili. Oznacz każdego jako Bezpiecznie lub Niebezpiecznie, potem sprawdź. Dotknij obrazka, aby zajrzeć do wnętrza urządzenia.","Bezpiecznie","Niebezpiecznie","Nie całkiem.","Znalezione niebezpieczne pozycje:",". Bezpieczne pozycje oznaczone przez Ciebie jako niebezpieczne:","Sprawdź moje odpowiedzi","Próbka wszystkiego, z czym spotykasz się w zakładzie: włączniki, zawory, punkty jedno-, dwu- i trójfazowe, mała szafa sterownicza, maszyny, zmagazynowana energia i zestaw LOTO. Przełącz na „Po LOTO\", aby zobaczyć, jak każdy element jest odcięty. Dotknij dowolnego kafelka, aby zajrzeć do środka.","Przed LOTO","Po LOTO","Zielony: urządzenie odcinające, zablokowane i oznaczone zawieszką","Bursztynowy: tylko sterowanie, nigdy na nim nie polegaj","Niebieski: zmagazynowana energia uwolniona i potwierdzona","Szary: maszyna lub źródło, bez napięcia dopiero po odcięciu","Obrazki to rysunki szkoleniowe. Twoje urządzenia mogą wyglądać inaczej: dodaj własne zdjęcia w oknie każdego urządzenia.","Wszystkie","Szafy","Elektryczne","Łączniki","Zawory","Pneumatyka","Kłódki i zawieszki","Narzędzia","Przełączyć na OFF","Przełączyć na ON","Otworzyć nóż","Zamknąć nóż","Wyjąć wtyczkę","Włożyć wtyczkę","Wyjąć bezpiecznik","Włożyć bezpiecznik","Zamknąć zawór","Otworzyć zawór","Rozłączyć złączkę","Połączyć złączkę","Nacisnąć STOP","Zwolnić","Nacisnąć wyłącznik awaryjny","Wyłączyć","Włączyć","Ten punkt jest zablokowany. Nikt nie może go z powrotem włączyć. (O to właśnie chodzi.)","Odciąłeś zasilanie przed normalnym zatrzymaniem maszyny. Zawsze najpierw wykonaj normalne zatrzymanie: odcinanie pod obciążeniem może uszkodzić maszynę i być niebezpieczne.","Naciśnięto urządzenie sterujące. To nie jest odcięcie: źródło energii nadal jest podłączone.","Włączono z powrotem (przywrócono).","Nie blokuj punktu, który nadal jest na ON. Najpierw go odetnij, potem zablokuj.","Zablokowałeś urządzenie sterujące. To nie jest punkt odcięcia, więc nikogo nie chroni.","Kłódka z kluczem uniwersalnym otwiera inne kłódki. Nie wolno jej używać jako kłódki osobistej.","Wspólna kłódka działu nie jest ochroną osobistą: każdy, kto ma kopię klucza, może ją otworzyć.","Ten punkt ma tylko jeden otwór. Użyj zaczepu wielokłódkowego, aby każdy pracownik mógł dodać kłódkę.","Najpierw odetnij i zablokuj źródła, potem uwolnij zmagazynowaną energię.","Blokada bezpieczeństwa jest pod suwakiem.","Ciśnienie zostało spuszczone przez zawór upustowy.","Zatrzymaj maszynę w normalny sposób, zanim zaczniesz weryfikację.","Maszyna URUCHAMIA SIĘ! Nie jest odcięta. Właśnie dlatego się weryfikuje.","Nic się nie dzieje po naciśnięciu START. Przywróć wszystkie sterowania na OFF.","Próbnik sprawdzony na znanym źródle pod napięciem: działa.","Próbnik sprawdzony ponownie po badaniach: wynik „bez napięcia\" jest ważny.","Najpierw dokończ badanie wszystkich par, potem sprawdź próbnik ponownie.","Testowałeś bez wcześniejszego sprawdzenia próbnika. Jeśli próbnik jest martwy, pokaże 0 V na częściach pod napięciem.","Przygotowanie","Poinformuj ludzi i zidentyfikuj każde źródło energii.","Wyłączenie","Normalne zatrzymanie przed odcięciem.","Odciąć","Każdy prawdziwy punkt odcięcia musi być na OFF.","Zablokować i oznaczyć","Pasujące urządzenie, osobista kłódka i zawieszka na każdym punkcie (wszyscy pracownicy na punktach grupowych).","Zmagazynowana energia","Odpowietrz, zablokuj lub rozładuj po odcięciu.","Zweryfikować","Spróbuj uruchomić, potem sprawdź–zmierz–sprawdź, manometry i szyna DC.","Uznałeś maszynę za bezpieczną, gdy nadal jest w niej energia. To byłoby poważne naruszenie.","Operatorzy i sąsiedzi nie zostali jeszcze poinformowani.","Nie przejrzałeś jeszcze źródeł energii tej maszyny.","Punkt został odcięty przed normalnym zatrzymaniem. Może to uszkodzić maszynę i jest niebezpieczne.","Maszyna nie została jeszcze normalnie zatrzymana.","Nie próbowałeś uruchomić maszyny (kontrola „próba uruchomienia\").","najpierw sprawdź próbnik na znanym źródle","sprawdź próbnik ponownie po badaniach","Sprawdź moją izolację (diagnostyka)","Sprawdza dotychczasową kłódkę, zawieszkę, zmagazynowaną energię i weryfikację. Nie zmienia Twojego wyniku.","Wbudowany przegląd","Internetowe AI wymaga Twojego klucza API. Dodaj go w zakładce Stanowisko, Diagnostyka, tryb AI. Wbudowany przegląd działa bez niego.","Zapytaj internetowe AI","Wszystko, co zrobiono do tej pory, jest poprawne.","Następnie:","Tablica główna","Trener","Kłódki, klucze i zawieszki","Zasady","Trener blokady i oznakowania","Wybierz maszynę. Przejdziesz sześć kroków: przygotowanie, wyłączenie, odcięcie, zablokowanie i oznaczenie, uwolnienie zmagazynowanej energii, weryfikacja. W trybie nauki aplikacja pokazuje, które urządzenie pasuje do którego punktu. W trybie egzaminu tego nie robi.","Tryb egzaminu","Poziom","Maszyny","Zacznij od nowa","Poznaj każde źródło energii i poinformuj osoby, których to dotyczy, zanim cokolwiek zrobisz.","Operatorzy i sąsiedzi poinformowani.","Poinformować operatorów","Przejrzeć źródła energii","Zatrzymaj maszynę jej normalnymi sterowaniami przed odcięciem. Odcięcie pracującej maszyny może ją uszkodzić.","Maszyna zatrzymana normalnym STOP.","Normalne zatrzymanie","Uruchomić","Przywrócić","Uruchom każde urządzenie, które odcina źródło energii. Przycisk zatrzymania lub wyłącznik awaryjny nie jest urządzeniem odcinającym.","Załóż urządzenie blokujące pasujące do punktu, dodaj osobistą kłódkę i zawieszkę. Wybierz punkt na schemacie, potem użyj panelu pod nim.","zablokowane + zawieszka","zablokowane, bez zawieszki","Brak zmagazynowanej energii w tej maszynie.","Po odcięciu i zablokowaniu źródeł uwolnij uwięzione ciśnienie, zabezpiecz uniesione części i pozwól kondensatorom się rozładować.","Uznać za zerową energię: zakończyć i ocenić"," - ma otwór na kłódkę"," - wymaga urządzenia blokującego"," - urządzenie sterujące, nie odcięcie","Zajrzyj do wnętrza tego urządzenia","Zdjąć moje kłódki (cofnij)","Zablokować kłódką bezpośrednio (bez urządzenia)","pasuje","1. Urządzenie blokujące","2. Dodaj zaczep wielokłódkowy","3. Kłódka (klucz zostaje przy Tobie)","Właściciel kłódki","4. Załóż zawieszkę","Zablokuj","Na tym punkcie:","Najpierw spróbuj uruchomić maszynę jej normalnymi sterowaniami. Potem udowodnij brak napięcia próbnikiem (sprawdź–zmierz–sprawdź) i sprawdź manometry oraz szynę DC.","Nacisnąć START (próba uruchomienia)","zweryfikowano","niezweryfikowano","A. Sprawdzić próbnik (znane źródło)","B. Zbadać każdą parę","C. Sprawdzić próbnik ponownie","Odczytać manometr","Zmierzyć szynę DC (+ do -)","Najpierw odetnij i zablokuj falownik.","Poczekać 1 minutę","Sprawdzić, czy suwak jest zatrzymany mechanicznie","Bezpiecznie do pracy. Dobra robota.","Wymaga poprawy. Przejrzyj błędy.","Niebezpiecznie. Na miejscu byłoby to naruszenie.","Wynik:","Kary za błędy","Błędy","Jak wygląda prawidłowe odcięcie","kłódka + zawieszka","urządzenie blokujące + kłódka + zawieszka","Spróbuj ponownie","Inne maszyny","Urządzenia blokujące, kłódki, klucze i zawieszki","Czym jest każde urządzenie i do jakiego punktu odcięcia pasuje. Urządzenie pasuje tylko do typów punktów pokazanych na zielono.","Pasuje do:","Tylko urządzenie sterujące. Nie jest punktem odcięcia.","Dotknij, aby zajrzeć do środka","Typy punktów odcięcia","Ma otwór na kłódkę: kłódka bezpośrednio lub zaczep.","Wymaga urządzenia blokującego.","Urządzenie sterujące: nie jest punktem odcięcia.","Zasady LOTO w skrócie","To pomoc szkoleniowa. Na miejscu stosuj procedurę LOTO swojej firmy i obowiązującą normę.","Wymień bezpiecznik lub lampkę na taki sam o tej samej wartości. Najpierw ustal, dlaczego się przepalił (przeciążenie, zwarcie, zła wartość).","Wymień cewkę (lub cały stycznik/przekaźnik). Sprawdź rezystancję cewki przy wyłączonym zasilaniu.","Wymień część. Poszukaj przyczyny: przepięcie, złe napięcie cewki, zwarte zwoje.","Styki lub zwora są zablokowane lub brudne. Wyczyść lub wymień stycznik.","Styki są zespawane. Wymień stycznik i znajdź przyczynę (przeciążenie, zwarcie, zły rozmiar).","Styk pomocniczy 95-96 przekaźnika termicznego jest otwarty. Wymień przekaźnik lub blok styków.","Jeden biegun przekaźnika termicznego jest otwarty. Wymień go.","Część jest wewnątrz przerwana. Wymień ją.","Część jest wewnątrz zwarta. Wymień ją.","Uzwojenie silnika jest przerwane. Sprawdź trzy uzwojenia przy wyłączonym zasilaniu; przewiń lub wymień silnik.","Izolacja jest słaba. Zmierz uzwojenie megaomomierzem; osusz lub przewiń albo wymień silnik.","Zwarte zwoje w uzwojeniu. Porównaj rezystancje trzech uzwojeń; przewiń lub wymień.","Silnik lub napędzana maszyna jest zablokowana. Sprawdź łożyska i obciążenie ręką przy wyłączonym zasilaniu.","Połączenie jest luźne lub przerwane. Zakończ je na nowo na obu końcach (sprawdź tulejkę i moment dokręcenia śruby).","Zresetuj go po ustaleniu, dlaczego zadziałał (przeciążenie, zwarcie, upływ do ziemi). Nie resetuj w kółko bez szukania przyczyny.","Wyłącznik awaryjny jest wciśnięty. Sprawdź dlaczego, potem zwolnij go przez obrót.","Urządzenie jest martwe. Najpierw sprawdź jego zasilanie; jeśli jest prawidłowe, wymień urządzenie.","Wartość się zmieniła. Wymień część.","Urządzenie się zacięło. Wyczyść lub wymień.","Upływ izolacji do ziemi. Odetnij obwód i zbadaj każdą część megaomomierzem.","Bateria jest rozładowana. Wymień ją lub naładuj.","Wymień lub napraw część.","Odczyt kilkudziesięciu woltów na otwartym przewodzie może być napięciem pozornym od pobliskich kabli. Użyj miernika o niskiej impedancji (LoZ) lub próbnika z obciążeniem.","Nigdy nie mierz rezystancji w obwodzie pod napięciem. Wyłącz, zablokuj, sprawdź brak napięcia, potem odłącz jedną końcówkę części i zmierz ją osobno.","Zacznij od tego, co widać i słychać. Nic nie kosztuje i eliminuje wielu podejrzanych.","Luźne zaciski to najczęstsza przyczyna w praktyce. Po znalezieniu jednego sprawdź szarpnięciem sąsiednie.","Cewka, która dostaje pełne napięcie, ale nie przyciąga, jest przerwana, spalona lub mechanicznie zablokowana. Rezystancja cewki pokaże, która z tych przyczyn.","Przepalony bezpiecznik to objaw. Zmierz odbiornik i kabel przed jego wymianą.","Jeśli silnik buczy i się nie obraca, najpierw sprawdź brak fazy i zablokowane obciążenie.","świeci","obraca się","przyciągnięty (słychać kliknięcie, zwora się porusza)","działa","Tak, jest","Nie, nie jest","Tak, zadziałał","Praca pod napięciem powyżej 50 V: użyj multimetru CAT III/IV z przewodami z bezpiecznikami, jedną ręką, i stosuj się do zezwolenia na pracę w zakładzie.","0 V (lub kilka woltów)","Coś pomiędzy","Obejmij cęgami tylko jeden przewód. Trzymaj się z dala od zacisków pod napięciem.","Niższe niż w zdrowym / niesymetryczne","Najpierw odetnij i zablokuj (LOTO).","Otwarty (OL)","Otwarty, tak jak powinien","Zamknięty (blisko 0 Ω)","Zwarty, gdy powinien być otwarty","Najpierw odetnij i zablokuj (LOTO). Nigdy nie mierz omów w obwodzie pod napięciem.","Otwarty (OL, brak ciągłości)","Znacznie niższa (zwarcie)","Jak na rysunku","Wszystkie wyłączniki na ON","Zwolniony (0,6 s)","Nacisnąć jednocześnie wszystkie przyciski START","Zwolnić wszystkie","Praca (stan ustalony)","styk","spalony","niepodłączony","brak drogi do zasilania","wolny koniec","Żaden przewód ani urządzenie nie łączy tej strony z zasilaniem. Brakuje przewodu.","ten sam biegun co drugi zacisk","zasilany, ale nie działa","Rysunek jest pusty. Dodaj części i przewody, potem naciśnij Diagnostyka.","Na rysunku nie ma źródła zasilania.","Dodaj zasilanie (grupa Źródła) i podłącz je do obwodu.","Podłącz go do obwodu albo usuń.","niepodłączony","wejście zasilania otwarte","Podłącz zacisk.","Zwarcie do metalowej obudowy pozostawiłoby obudowę pod napięciem.","Podłącz zacisk PE do szyny uziemiającej / PE zasilania.","brak uziemienia","Dodaj blokadę elektryczną (styk NC każdego stycznika szeregowo z cewką drugiego) i blokadę mechaniczną.","Znajdź przewód lub część łączącą oba bieguny. Spójrz na oznaczone części.","na drodze zwarcia","Prąd przekroczył wartość dopuszczalną dla zabezpieczenia.","zadziała","Użyj właściwego zasilania dla tego urządzenia (transformator / zasilacz 24 V) lub urządzenia o odpowiednich parametrach.","Sprawdź napięcie zasilania, spadek napięcia na kablu i każde urządzenie szeregowo w torze.","DC na urządzeniu AC","AC na urządzeniu DC","Zamień jego dwa przyłącza miejscami.","odwrócony","Użyj większego przekroju lub zmniejsz obciążenie.","przeciążony","Użyj wyłącznika nie większego niż obciążalność kabla albo grubszego kabla.","wyłącznik za duży dla tego kabla","Dodaj przekaźnik termiczny (nastawiony na prąd z tabliczki znamionowej) lub MPCB.","brak zabezpieczenia przeciążeniowego","Ustaw go na prąd z tabliczki znamionowej silnika.","ustawiony za wysoko","ustawiony za nisko","Styk wyłącznika awaryjnego musi przerywać każde niebezpieczne obciążenie (kategoria zatrzymania 0 lub 1).","Podłącz styk NC wyłącznika awaryjnego szeregowo z zasilaniem cewek styczników (lub do przekaźnika bezpieczeństwa).","wyłącznik awaryjny go nie zatrzymuje","Sprawdź, czy styk STOP (NC) jest szeregowo z obwodem cewki i w prawidłowej gałęzi.","nie zatrzymuje się","Do sterowania silnikiem zwykle stosuje się styk samopodtrzymania stycznika równolegle do START.","brak samopodtrzymania","Obwód sterowania na 230 V. Dla bezpieczeństwa użyj transformatora sterowniczego lub zasilacza 24 V.","tylko jedna etykieta o tej nazwie","brak zasilania","działa tylko pod warunkiem (alarm / lampka wyzwolenia?)","nie działa","Użyj „Szukaj usterki\" poniżej: podpowie, co zmierzyć najpierw.","powinno działać, nie działa","działa","zawsze włączone","Błąd","Naprawa","Uwaga","Sprawdzanie...","Uruchom diagnostykę","Pokaż oznaczenia na rysunku","Oznaczenia","Silnik","Wbudowany (offline)","Wbudowany + AI","Auto","Rysunek się zmienił. Uruchom diagnostykę ponownie.","Sprawdzenie nie powiodło się","Diagnostyka","Narysuj obwód lub płytkę, potem naciśnij przycisk. Przepuszczę je przez scenariusze testowe i powiem, co jest dobrze, co źle, gdzie oraz co się nie zaświeci i nie ruszy. Oznaczenia pojawią się na rysunku.","Błędne / zepsute","Sprawdź tutaj","Działa","Wygląda poprawnie","Działa, wymaga poprawek","Zawiera błędy","Nic do sprawdzenia","błąd","błędów","do poprawy","nie działają","testów","Ta płytka ma ukrytą usterkę. Podaję tylko to, co zobaczyłbyś na stanowisku, nie przyczynę.","Co znalazłem","Naprawa:","Pokaż na rysunku","Szukaj usterki","Co działa, a co nie","Nie będzie działać","Tylko pod warunkiem","Powinno działać, nie działa","Czeka na",", który nie działa.","Przegląd AI","Pytanie...","Tryb AI (opcjonalny, online)","Wymaga internetu i Twojego własnego klucza API. Klucz zostaje tylko w tej przeglądarce. Sieć firmowa może go blokować. Wbudowany silnik powyżej działa bez tego wszystkiego.","Zapisz","Zapisano na tym urządzeniu.","Przejrzyj ten rysunek z pomocą AI","Moje rozwiązane przypadki (","Każdy zapisany przypadek zwiększa prawdopodobieństwo tej samej usterki następnym razem. Wyeksportuj plik, aby podzielić się nim z kolegą.","sprawdzeń","Zaimportowano:","To nie jest plik przypadków.","Eksportuj","Importuj","Prowadzone szukanie usterek","Coś nie działa na prawdziwej maszynie lub płytce? Podaj objaw. Podpowiem, co zmierzyć najpierw, Ty powiesz, co wyszło, a ja będę zawężać podejrzanych, aż zostanie jeden.","Start","Daj mi ukrytą usterkę do znalezienia","Najpierw coś narysuj.","Rysunek ma już ukrytą usterkę. Dodać kolejną?","Nie znalazłem usterki, która dawałaby tu objaw.","Gdzieś ukryta jest usterka. Przełącz na tryb testu, uruchom maszynę i znajdź ją.","1. Co robi źle?","Wypełniłem to na podstawie tego, co płytka robi teraz. Zmień, jeśli widziałeś coś innego.","Nie robi","2. Co zrobiłeś, zanim to przestało działać?","Nic do obsługi. Po prostu ją zasilę.","Użyj moich kroków z trybu testu (","Kroki standardowe (włączyć, nacisnąć start)","Znajdź usterkę","Anuluj","Oznacz co najmniej jedno urządzenie jako „nie działa\".","Najpierw oznacz objaw.","Sprawdzanie każdej możliwej pojedynczej usterki na Twoim rysunku...","możliwych usterek ·","sprawdzeń wykonano","Zacznij od nowa","Uwaga: sam rysunek zachowuje się tak samo, bez żadnej usterki. Problem może leżeć w projekcie, a nie w części. Najpierw uruchom diagnostykę.","Żadna pojedyncza usterka nie tłumaczy wszystkich Twoich odpowiedzi. Sprawdź ponownie któryś odczyt albo mogą być dwie usterki.","Podejrzani","Następne sprawdzenie","Pokaż","Umieść tam sondy miernika","Zmierz za mnie","Pomiń","Co wyszło?","żaden podejrzany tego nie przewiduje","Albo wpisz odczyt (",", OL dla otwartego","Wpisz liczbę.","Czarna sonda tutaj","Odczyt:","Sondy umieszczone. Do prawdziwego pomiaru część musi być najpierw odcięta (LOTO).","Sondy umieszczone. Odczytaj miernik.","Twoje odpowiedzi","Cofnij ostatnią odpowiedź","Najbardziej prawdopodobne","pewne","nie da się ich odróżnić pomiarem; naprawa jest taka sama","Co zrobić:","Kolejny najbardziej prawdopodobny:","Napraw to w symulatorze i przetestuj","Naprawiono. Objaw zniknął.","Ta część została naprawiona, ale objaw nadal występuje. Może być druga usterka.","Zapisz jako rozwiązany przypadek","Zapisano. Zostanie to uwzględnione następnym razem.","Jeśli się nie zgadzasz, cofnij ostatnią odpowiedź i spróbuj innego sprawdzenia.","Poproś AI o drugą opinię","Uzwojenie spalone równomiernie","Wszystkie trzy grupy faz są ciemnobrązowe lub czarne w tym samym stopniu. Lakier jest kruchy, a zapach ostry.","Przeciążenie, długa praca przy niskim napięciu, zablokowane chłodzenie lub błędne połączenie. Silnik był gorący przez długi czas.","Jedna grupa faz spalona","Jedna z trzech grup (co trzecia cewka) jest czarna, pozostałe dwie nadal mają kolor miedzi.","Praca na dwóch fazach: silnik pracował na dwóch fazach, a uzwojenie przenoszące dodatkowy prąd spaliło się.","Miejscowe przepalenie jednej cewki","Jedna cewka lub dwie sąsiednie są spalone na czarno. Reszta uzwojenia wygląda normalnie.","Zwarcie międzyzwojowe: słaba izolacja, szpilka napięcia (często z falownika) lub wilgoć.","Przepalenie między dwiema grupami faz","Ciemna plama znajduje się tam, gdzie dwie różne grupy faz stykają się na czołach uzwojenia.","Zwarcie międzyfazowe: papier separujący zawiódł lub się przesunął. Częste po szpilce napięcia lub przy luźnym uzwojeniu.","Spęczniały kondensator elektrolityczny","Zdrowa obudowa ma płaską górę z płytkim nacięciem krzyżowym. Uszkodzona ma wypukłą górę, otwarty zawór bezpieczeństwa i brązowy osad na płytce.","Wysuszony lub przegrzany. Wymień go i sprawdź sąsiednie elementy oraz prąd tętnień.","Spalony element i przypalona płytka","Czarna lub brązowa aureola wokół elementu, pęknięta obudowa, zwęglona płytka i zapach. Dobry rezystor zachowuje swoje paski kolorów.","Ten element dostał za duży prąd lub ciepło. Znajdź, co do tego doprowadziło: zwarcie dalej w obwodzie, uszkodzony sąsiad lub zła wartość.","Pęknięte (zimne) lutowanie","Dobre lutowanie jest błyszczące i ma kształt małego wulkanu. Pęknięte jest matowe i ziarniste, z cienkim pierścieniem wokół nóżki.","Styk przerywany. Pojawia się, gdy płytka się nagrzeje lub zostanie stuknięta. Przelutuj świeżym lutem i topnikiem.","Korozja i osad","Zielony, niebieski lub biały krystaliczny osad na nóżkach, polach lutowniczych lub śrubach, często z lepką warstwą. Zdrowe styki to jasny metal.","Wilgoć, kondensacja lub wyciek chemikaliów. Wyczyść, znajdź drogę wody, potem uszczelnij lub przenieś.","Spalony zacisk lub luźne połączenie","Brązowa lub czarna izolacja przy śrubie, stopiony plastik na listwie zaciskowej, przebarwiony łeb śruby i jasna, wżerowata miedź.","Wysoka rezystancja połączenia wytworzyła ciepło. Utnij, zakończ na nowo i dokręć śrubę momentem zgodnym ze specyfikacją.","Uszkodzone łożysko","Niebieski lub słomkowy kolor na bieżniach, suchy czarny smar lub smar wyrzucony poza obudowę, szorstki obrót ręką, zarysowane kulki.","Przegrzanie, utrata smarowania, niewspółosiowość lub prądy wałowe. Wymień oba łożyska i znajdź przyczynę.","Ślady ocierania wirnika","Jasny wypolerowany łuk po jednej stronie wirnika lub otworu stojana, rysy i pył metalowy. Zdrowe powierzchnie są równomiernie matowe.","Zużyte łożysko, wygięty wał lub luźna tarcza łożyskowa. Szczelina powietrzna nie jest już równa.","Pęknięty pręt wirnika","Pęknięcia lub luki w pierścieniu zwierającym, rozpryski stopionego aluminium i ciemne ślady przepalenia przy jednym pręcie.","Powtarzane ciężkie rozruchy lub obciążenie o dużej bezwładności. Prędkość się waha, a prąd faluje.","Zworki zacisków gwiazda i trójkąt","Po lewej: gwiazda, trzy dolne zaciski połączone jedną zworką. Po prawej: trójkąt, trzy zworki łączą górę i dół.","Dopasuj do tabliczki znamionowej: 230/400 V oznacza gwiazdę na 400 V, trójkąt na 230 V. Złe zworki powodują przepięcie lub zbyt niskie napięcie na uzwojeniach.","Uszkodzony lub zapchany wentylator chłodzący","Brakująca lub pęknięta łopatka, osłona pełna kurzu i kłaczków, żebra zapchane brudem, wentylator kręcący się wolno.","Ciepło nie może opuścić maszyny. Wyczyść lub wymień i sprawdź temperaturę otoczenia.","Zużyte lub spalone styki","Nowe styki są gładkie, jasnosrebrne. Zużyte są wżerowate, czarne lub niebieskie, z kraterami, a czasem ze zespawanymi kroplami.","Łuk od przełączania zbyt dużego prądu, drgania przy niskim napięciu cewki lub koniec żywotności. Wymień cały zestaw, nigdy nie szlifuj.","Spalona cewka","Przebarwiony lub stopiony karkas, brązowa i krucha izolacja przewodu, pęcherz i zapach. Zdrowa cewka ma równy kolor i jest twarda.","Przepięcie, zły typ cewki lub zablokowana zwora, przez co cewka stale przewodziła prąd rozruchowy.","Rozerwany moduł mocy","Pęknięcie lub wybity otwór w czarnej obudowie, sadza wokół, stopione zaciski i zapach spalonej żywicy epoksydowej.","Zwarcie na wyjściu lub usterka sterowania bramką. Sprawdź silnik i kabel przed montażem nowego modułu.","Odklejona lub przepalona ścieżka","Miedziana ścieżka, która odkleiła się od płytki, czarna przerwa w ścieżce albo pole lutownicze, które odeszło razem z nóżką.","Przetężenie w tej ścieżce lub uszkodzenie mechaniczne. Zmostkuj ją przewodem i ustal, dlaczego niosła za duży prąd.","Sczerniały warystor lub bezpiecznik","Warystor tarczowy z pęknięciem, wyszczerbioną krawędzią lub czarnym przypaleniem. Bezpiecznik szklany z ciemnym zaciekiem lub odparowanym drutem.","Płytka doświadczyła poważnego przepięcia lub długotrwałego nadnapięcia. Element poświęcił się: wymień go i sprawdź zasilanie.","Zdjęcie wczytane. Przerywane kółka to przybliżone wskazówki kolorystyczne, sprawdź je samodzielnie.","Zdjęcie wczytane.","Nie udało się odczytać tego obrazu.","Ciemny lub zwęglony obszar?","Brązowe przebarwienie?","Jasny osad lub korozja?","Wskazówka: przełącz na Oznacz, dotknij zdjęcia tam, gdzie coś widzisz, i nazwij to. Połącz z tym, co widzisz, na liście po prawej.","Powiąż z ustaleniem...","Co to jest?","Użyj:","Zrób lub wybierz zdjęcie urządzenia. Możesz też pracować bez zdjęcia.","Zrób / wybierz zdjęcie","Oznacz","Rozjaśnij","Podpowiedzi","Dopasuj","Zdjęcie","Usuń","Wysokie ryzyko","Średnie","1. Co jest nie tak?","2. Co widzisz?","Odpowiadaj tylko na to, co widzisz. Resztę pomiń. Dotknij obrazka, aby zobaczyć, jak to wygląda.","3. Prawdopodobne przyczyny","Wybierz co najmniej jeden objaw lub coś, co widzisz. Lista sama się porządkuje, gdy dodajesz fakty.","Zgodność:","Zapobieganie:","4. Następne sprawdzenie","Najpierw dodaj objawy.","Nie ma już przydatnych sprawdzeń. Jeśli najlepsza przyczyna nie pasuje, na końcu naucz aplikację tego, co znalazłeś.","Szukaj tego","Tak, widzę to","Nie wiem","Co wyszło? Dotknij odpowiedzi.","wskazuje:","Nie mogę wykonać tego sprawdzenia","Wybierz inne sprawdzenie","Cofnij ostatnie","Najbardziej prawdopodobna przyczyna:","To uszeregowana ocena na podstawie wprowadzonych danych, a nie pewność. Potwierdź pomiarem, zanim wymienisz części.","Dane urządzenia (do raportu)","Oznaczenie / numer inwentarzowy","Lokalizacja","Inspektor","Notatki","5. Naucz aplikację","Gdy znasz prawdziwą przyczynę, zapisz przypadek. Aplikacja wykorzystuje Twoje przypadki, aby następnym razem lepiej szeregować przyczyny. Przypadki zostają na tym urządzeniu.","Inne: opiszę","Nazwa prawdziwej przyczyny","Co to naprawiło?","Prawdziwą przyczyną było","Zapisz przypadek","Wpisz nazwę przyczyny.","Przypadek zapisany. Aplikacja uwzględni go następnym razem.","Zapisano. Możesz rozpocząć nową inspekcję.","Podobne zapisane przez Ciebie przypadki","zgodność","6. Raport","Pobierz raport (.html)","Kopiuj podsumowanie","Skopiowano.","Nie udało się skopiować.","Kopiowanie nie jest dostępne w tej przeglądarce.","Opcjonalnie: poproś internetowe AI o obejrzenie zdjęcia","Wymaga internetu i Twojego własnego klucza API. Zdjęcie i notatki trafiają do usługi AI. Nie używaj do niczego poufnego. Sieci firmowe często ją blokują. Wbudowana metoda powyżej działa bez niej.","Analizowanie zdjęcia...","Analizuj zdjęcie z pomocą AI","Dodaj oznaczenia AI jako pinezki","Raport z inspekcji:","Objawy:","Zaobserwowano:","Prawdopodobne przyczyny:","Notatki:","Oznaczenie","Objawy","Zaobserwowano","Kontrole i pomiary","Prawdopodobne przyczyny","Przyczyna","Zapobieganie","Uszeregowana ocena na podstawie wprowadzonych faktów, a nie pewność. Przed wymianą części potwierdź pomiarem i dokumentacją producenta. Przed pracą przy urządzeniu odetnij i zablokuj.","Na co zwrócić uwagę:","Co to oznacza:","Rysunek referencyjny, a nie zdjęcie Twojego urządzenia.","Galeria usterek","Dotknij obrazka, aby zobaczyć, na co zwrócić uwagę i co to oznacza.","Ten plik nie jest eksportem przypadków.","Wyczyść wszystko","Usunąć wszystkie zapisane przypadki?","Zapisane przypadki","Inspekcja i diagnoza","Galeria","Nowa inspekcja","Wybierz urządzenie. Potem dodaj zdjęcie, co jest nie tak i co widzisz, a aplikacja poprowadzi Cię przez sprawdzenia, jedno po drugim, aż przyczyna stanie się jasna.","objawów","przypadków","Wbudowana baza wiedzy działa offline. Szereguje przyczyny na podstawie typowych wzorców awarii i tego, co wpiszesz. To przewodnik, a nie zamiennik dokumentacji producenta ani osoby kompetentnej.","Odetnij i zablokuj, zanim czegokolwiek dotkniesz.","Zmień","Zanim zaczniesz","Najpierw zmierz zasilanie na wejściu, potem podążaj za sygnałem do punktu, w którym napięcie znika.","Sterownik tranzystorowy: dioda LED nigdy się nie świeci","Płytka 12 V steruje diodą LED przez tranzystor NPN. Dioda pozostaje ciemna.","Ustal, czy winne jest sterowanie bazy, czy sam tranzystor, a potem wymień uszkodzoną część.","Zmierz bazę względem emitera (B do E) na Q1. Około 0,65 V oznacza, że baza jest prawidłowo sterowana.","Jeśli baza jest w porządku, zmierz kolektor względem emitera (C do E). Prawie pełne 12 V oznacza, że tranzystor nie przewodzi, mimo że jest sterowany.","Wybierz Q1 i naciśnij Wymień.","Naprawiono. Baza na 0,65 V i pełne zasilanie między C a E to podręcznikowy objaw przerwanego tranzystora.","Kanał wejściowy transoptora jest martwy","Sygnał polowy 24 V jest podłączony do transoptora. Dioda kontrolna po stronie 5 V nigdy się nie świeci.","Ustal, która strona transoptora jest martwa, i wymień go.","Zmierz na rezystorze R1. Jeśli jest tam 0 V, przez diodę wejściową nie płynie prąd.","Następnie zmierz między nóżkami A i K układu U1: prawie pełne 24 V oznacza, że dioda wejściowa jest przerwana.","Naprawiono. Strona polowa (24 V) i logiczna (5 V) są izolowane, więc każda strona jest sprawdzana względem własnego 0 V.","Sterownik przekaźnika: przekaźnik nigdy nie kliknie","Tranzystor powinien załączać przekaźnik 12 V i zapalać lampę na jego styku. Nic się nie dzieje i nie słychać kliknięcia.","Ustal, dlaczego przekaźnik nie przyciąga. Zmierz cewkę, potem wymień uszkodzoną część.","Zmierz na cewce przekaźnika (A do B) przy włączonym tranzystorze. Pełne 12 V na cewce, przez którą nic nie płynie, oznacza, że cewka jest przerwana.","Dioda D2 na cewce pochłania szpilkę przy wyłączeniu. Tutaj nie jest przyczyną.","Wybierz K1 i naciśnij Wymień.","Naprawiono. Styki przekaźnika są izolowane od cewki: lampa ma własne zasilanie.","Zasilacz sieciowy: brak wyjścia DC","Transformator i mostek wytwarzają 24 V DC dla kontrolki. Dioda jest ciemna. Zasilanie 230 V jest włączone.","Podążaj za zasilaniem od sieci do diody, znajdź miejsce, gdzie się kończy, i wymień uszkodzoną część. Użyj VAC dla części AC i VDC za mostkiem.","Zmierz 230 V AC na uzwojeniu pierwotnym transformatora (P1 do P2). Jeśli jest, zasilanie jest w porządku.","Zmierz AC na uzwojeniu wtórnym (S1 do S2). Zero przy dobrym uzwojeniu pierwotnym wskazuje na transformator.","Przy wyłączonym zasilaniu zmierz rezystancję uzwojenia pierwotnego: OL oznacza przerwę. Wymień T1.","Naprawiono. 230 V na pierwotnym i nic na wtórnym to klasyczny przypadek przerwanego transformatora.","Port USB 5 V: martwy, bezpiecznik polimerowy zadziałał","Szyna 5 V za portem USB jest martwa. W linii jest bezpiecznik polimerowy (PTC).","PTC to tylko objaw. Znajdź, co go przeciąża, wymień tę część, potem wyłącz i włącz zasilanie, aby PTC się zresetował.","Zmierz na PTC (A do B). Zadziałały PTC przyjmuje na siebie prawie całe 5 V.","Przy wyłączonym zasilaniu zmierz rezystancję między szyną a masą: kilka dziesiątych oma oznacza zwarcie. Spójrz na diodę zabezpieczającą.","Wymień DT1, potem wyłącz zasilanie na kilka sekund, aby PTC ostygł i się zresetował.","Naprawiono. PTC zadziałał przy przeciążeniu i pozostaje zadziałany, dopóki nie zostanie odłączone zasilanie. Zwarty TVS ściągnął szynę.","Płytka 230 V: bezpiecznik się przepala, podejrzany warystor","Płytka lampy na 230 V nie działa, a bezpiecznik jest przepalony. Nowy bezpiecznik przepala się od razu.","Znajdź część zwierającą zasilanie, wymień ją najpierw, potem bezpiecznik.","Nie wymieniaj po prostu bezpiecznika. Przy wyłączonym zasilaniu i wyjętym bezpieczniku zmierz rezystancję na lampie i na warystorze RV1.","Warystor musi wskazywać megaomy. Kilka omów oznacza, że uległ uszkodzeniu na zwarcie po przepięciu.","Wymień RV1, potem F1.","Naprawiono. Warystor kończy życie jako zwarcie i zabiera ze sobą bezpiecznik. Poszukaj źródła przepięć.","Martwa dioda LED: pęknięta ścieżka","Dioda zasilania pozostaje ciemna. Zasilanie na złączu wynosi 5 V.","Znajdź przerwę miernikiem i zmostkuj ją przewodem zworki (niebieskim) między dwoma punktami pomiarowymi.","Zmierz napięcie na obu końcach R1. Jeśli R1 ma 5 V z jednej strony, a po stronie diody 0 V, usterka jest pomiędzy nimi.","Przełącz miernik na ciągłość przy zasilaniu OFF i zbadaj między TP1 a TP2. Brak sygnału dźwiękowego oznacza, że ścieżka jest pęknięta.","Przełącz na tryb budowy, wybierz narzędzie Zworka i połącz TP1 z TP2.","Zapala się, ale nie od zworki. Prawdziwej pękniętej ścieżki nie da się cofnąć; zmostkuj ją.","Zmostkowano. W prawdziwej naprawie zeskrob maskę lutowniczą po obu stronach, pobiel pola lutownicze i przylutuj cienki drut.","Spalony rezystor","Brak światła na kontrolce 12 V. Płytka lekko pachnie spalenizną.","Znajdź, która część jest przerwana, i wymień ją na nową.","Napięcie zmierzone na przerwanym elemencie równa się pełnemu napięciu zasilania. Szukaj elementu, na którym jest całe 12 V.","Przy wyłączonym zasilaniu wyjmij R1 z obwodu i zmierz jej rezystancję. OL lub bardzo wysoka oznacza przerwę.","Wybierz R1 i naciśnij Wymień.","Naprawiono. Spalony rezystor zwykle oznacza, że coś wcześniej w obwodzie pobrało za duży prąd. Sprawdź przyczynę, zanim zasilisz go na dłużej.","Bezpiecznik, który wciąż się przepala","Płytka 12 V, bezpiecznik przepalony. Nowy bezpiecznik znów się od razu przepala.","Ustal, dlaczego bezpiecznik się przepala, wymień najpierw przyczynę, potem bezpiecznik.","Nie wymieniaj jeszcze bezpiecznika. Przy wyłączonym zasilaniu zmierz rezystancję między szynami zasilania za bezpiecznikiem. Odczyt bliski zeru to zwarcie.","Sprawdź, który element jest między szynami. Kondensator wskazujący kilka omów jest zwarty.","Wymień C1, potem wymień F1.","Naprawiono. Wymiana samego bezpiecznika spowodowałaby ponowne przepalenie. Zawsze najpierw szukaj przyczyny.","Brak wyjścia ze stabilizatora","Szyna logiczna 5 V jest martwa. Dioda nigdy się nie świeci, nawet po naciśnięciu przycisku.","Wykaż, że wejście jest dobre, a wyjścia brak, potem wymień stabilizator.","Zmierz U1 IN względem GND (około 12 V) i OUT względem GND. Dobre wejście i brak wyjścia wskazuje na U1.","Przycisk jest chwilowy: użyj trybu testu i przytrzymaj go podczas pomiaru.","Wybierz U1 i naciśnij Wymień.","Naprawiono. Wejście jest, a wyjścia brak — klasyczny sposób na skazanie stabilizatora.","Płytka dowolna / Twoje własne zdjęcie","Pusta płytka z wejściem 5 V.","Wgraj zdjęcie prawdziwej płytki, ustaw części nad ścieżkami, narysuj ścieżki i przetestuj je. Użyj narzędzia Przerwij, aby zasymulować pękniętą ścieżkę.","Zdjęcie: użyj przycisku Zdjęcie. Zmieniaj rozmiar, aż pola lutownicze zgrają się z Twoimi częściami.","Narzędzie Przerwij: dotknij ścieżki, aby ją pęknąć. Dotknij ponownie, aby przywrócić.","Budowa","Test","Narysuj miedzianą ścieżkę","Ścieżka","Narysuj przewód obejściowy","Zworka","Pęknij ścieżkę","Przerwij","Płytki","Płytki treningowe","Każda płytka ma ukrytą usterkę. Zmierz, znajdź, napraw.","Zdjęcie umieszczone. Zmień rozmiar, aby pola lutownicze się zgrały, potem dodaj części na wierzchu.","Zdjęcie płytki","Zrób lub wybierz zdjęcie płytki (widok z góry, dobre światło). Ustaw części na jej polach lutowniczych i narysuj ścieżki, które widzisz.","Zrób lub wybierz zdjęcie","Usuń zdjęcie","Rozmiar zdjęcia","Przezroczystość zdjęcia","Gotowe","Wymieniono:","Rozwiązane","Jeszcze nierozwiązane","Objaw","Twoje zadanie","Podpowiedź","Usterka jest na","Pęknięta ścieżka jest oznaczona X.","Ukryj usterkę","Pokaż usterkę","Zresetuj płytkę","Inne płytki","Metoda","1. Wyłącz zasilanie i obejrzyj. 2. Zmierz zasilanie na wejściu. 3. Podążaj za sygnałem i znajdź, gdzie znika napięcie. 4. Przy wyłączonym zasilaniu sprawdź ciągłość lub rezystancję podejrzanego elementu. 5. Napraw, potem włącz zasilanie i zmierz ponownie.","Ścieżka: miedziana ścieżka. Zworka: Twój przewód obejściowy. Przerwij: pęknij ścieżkę do ćwiczeń. Tryb testu: sonduj miernikami, przytrzymaj przycisk tact.","Płytka naprawiona.","Silnik trójfazowy","Najpierw odetnij i zablokuj. Sfotografuj tabliczkę znamionową, puszkę zaciskową i każdą grupę uzwojenia, zanim cokolwiek ruszysz.","Odczytaj wzór przepalenia: wszystkie trzy fazy równomiernie ciemne oznaczają przeciążenie lub chłodzenie. Jedna ciemna faza oznacza pracę na dwóch fazach. Jedna ciemna cewka oznacza zwarcie międzyzwojowe.","Nie przewijaj tylko. Ustal, dlaczego uległ awarii, bo inaczej nowe uzwojenie zawiedzie tak samo.","Nie rusza, buczy","Nie rusza, cichy","Przekaźnik termiczny lub wyłącznik zadziała","Za bardzo się nagrzewa","Hałas lub drgania","Wolny lub słaby","Zadziałanie różnicówki lub mrowienie na obudowie","Zapach spalenizny lub dym","Wszystkie uzwojenia równomiernie ciemne lub brązowe","Jedna grupa faz spalona, pozostałe wyglądają dobrze","Jedna lub dwie cewki spalone, reszta w porządku","Przepalenie między dwiema grupami faz na czołach uzwojenia","Ślady wody, rdza lub korozja w środku","Łożysko niebieskie lub przebarwione, smar suchy lub cieknie","Ślady ocierania na wirniku lub otworze stojana","Pęknięte lub złamane pręty wirnika, stopione aluminium","Puszka zaciskowa spalona lub połączenia przebarwione","Zworki lub połączenie nie pasują do zasilania","Wentylator uszkodzony, osłona zablokowana lub otwory wentylacyjne pełne kurzu","Luz na wale lub szorstkie łożysko przy obracaniu ręką","Silnik jest zasilany z falownika (VFD)","Rowkowanie (matowe linie) na bieżni łożyska","Przeciążenie mechaniczne lub zablokowane obciążenie","Usuń przyczynę mechaniczną (zakleszczenie, napięty pas, złe sprzęgło, zły punkt pracy pompy). Porównaj prąd pracy z tabliczką znamionową i prawidłowo ustaw przekaźnik termiczny. Przewiń lub wymień, jeśli uzwojenie jest spalone.","Zamontuj właściwy przekaźnik termiczny. Śledź trend prądu silnika.","Praca na dwóch fazach (utrata fazy)","Znajdź przerwaną fazę: przepalony bezpiecznik, spalony biegun stycznika, luźny zacisk lub zerwany kabel. Napraw to, zanim dotkniesz silnika. Przewijaj tylko wtedy, gdy uzwojenie jest spalone.","Dodaj przekaźnik zaniku fazy. Sprawdzaj bieguny stycznika i moment dokręcenia zacisków podczas przeglądów.","Zwarcie międzyzwojowe w cewce","Przewiń stojan. Miejscowe przepalenie zwykle wynika ze starzenia izolacji, szpilki napięcia (falownik) lub wilgoci. Ustal, co go obciążyło.","Stosuj silniki przystosowane do falowników z filtrem dv/dt lub sinusoidalnym na długich kablach.","Zwarcie międzyfazowe na czołach uzwojenia","Przewiń stojan i załóż nowe separatory faz. Sprawdź zasilanie pod kątem szpilek napięcia.","Przebicie izolacji do ziemi (wilgoć lub starzenie)","Osusz uzwojenia i zbadaj ponownie. Jeśli megaomomierz nadal wskazuje mało, polakieruj lub przewiń. Sprawdź uszczelnienia, otwory odpływowe i grzałki w nieużywanych silnikach.","Zamontuj grzałki w nieużywanych silnikach. Mierz megaomomierzem według harmonogramu.","Uszkodzenie łożyska","Wymień oba łożyska. Sprawdź pasowanie wału i obudowy, osiowanie, naciąg pasa oraz rodzaj i ilość smaru.","Smaruj według harmonogramu (nie więcej). Wyosiuj sprzęgło.","Niskie lub niesymetryczne napięcie zasilania","Znajdź przyczynę wcześniej w obwodzie: luźne połączenia, za cienki kabel, odczep transformatora, niesymetryczne obciążenia jednofazowe.","Złe połączenie gwiazda/trójkąt dla zasilania","Połącz zgodnie z tabliczką znamionową: silnik 230/400 V pracuje w gwiazdę na 400 V. Przewiń, jeśli uzwojenie zostało przepięte.","Złamane pręty wirnika","Wymień lub odlej wirnik ponownie. Sprawdź, jak często silnik jest uruchamiany, i bezwładność obciążenia.","Obciążenie od falownika: prądy łożyskowe lub szpilki napięcia","Zamontuj pierścień uziemiający wał lub łożysko izolowane, użyj kabla ekranowanego z dławnicami 360 stopni, dodaj filtr dv/dt, obniż częstotliwość nośną.","Słabe chłodzenie","Wyczyść żebra i osłonę wentylatora, wymień uszkodzony wentylator, sprawdź temperaturę otoczenia i tryb pracy.","Luźne lub spalone połączenie zaciskowe","Utnij do czystej miedzi, załóż nowe końcówki, dokręć momentem zgodnym ze specyfikacją. Wymień listwę zaciskową, jeśli jest zwęglona.","Płynnie i swobodnie","Szorstko lub zgrzyta","Ciężko lub zablokowane","Obrócić wał ręką","Zasilanie wyłączone i zablokowane, obciążenie odłączone. Obracaj wał powoli. Wyczuj, czy obrót jest płynny, zgrzyta, czy jest zablokowany.","Powyżej 5 MΩ","Poniżej 0,5 MΩ","Zmierz megaomomierzem każde uzwojenie względem ziemi","Odizolowany, przewody odłączone w puszce zaciskowej. 500 V DC przez 1 minutę z U, V i W na obudowę. Zdrowy silnik w temperaturze pokojowej ma powyżej 5 MΩ, nigdy poniżej 1 MΩ.","Megaomomierza używaj tylko na odłączonym od napięcia, odizolowanym uzwojeniu. Najpierw odłącz falownik.","Zrównoważone (w granicach 3 %)","Jedna wskazuje przerwę (OL)","Niezrównoważone, jedna niższa","Rezystancja uzwojeń U-V, V-W, W-U","Odizolowany, zworki zdjęte. Jeśli możesz, użyj miliomomierza. Porównaj trzy odczyty.","Zrównoważone i prawidłowe","Brak jednej fazy","Niezrównoważone lub niskie","Napięcie zasilania na zaciskach silnika","Praca pod napięciem. Zmierz L1-L2, L2-L3 i L3-L1 na zaciskach silnika przy zamkniętym styczniku, próbując uruchomić.","Praca pod napięciem: miernik CAT III/IV, narzędzia izolowane, zezwolenie na pracę.","Zrównoważone i prawidłowe","Zrównoważone, ale wysokie","Niezrównoważone","Jedna faza równa zero","Zmierz cęgami trzy prądy fazowe","Zmierz każdą fazę podczas pracy (lub podczas rozruchu, jeśli silnik nie rusza). Porównaj z prądem z tabliczki znamionowej.","Zgadza się","Nie zgadza się","Porównaj tabliczkę znamionową z zasilaniem i zworkami","Odczytaj z tabliczki znamionowej napięcie i połączenie (230/400 V Y/D). Porównaj z zasilaniem i ze sposobem założenia zworek.","Równy szum","Dudnienie lub warczenie przy łożysku","Pulsujący szum, prędkość się waha","Słuchaj przy odłączonym obciążeniu","Uruchom krótko bez obciążenia (tylko jeśli silnik nie jest spalony). Słuchaj przy łożyskach i obudowie.","Czysty i nieuszkodzony","Zakurzony, zablokowany lub uszkodzony","Sprawdź wentylator, osłonę i otwory wentylacyjne","Zdejmij osłonę wentylatora. Obejrzyj wentylator, żebra i drogę przepływu powietrza. Sprawdź temperaturę otoczenia.","Falownik (VFD)","Odetnij, zablokuj i poczekaj na rozładowanie szyny DC (zwykle 5 do 10 minut). Zanim cokolwiek otworzysz, sprawdź, czy szyna DC jest poniżej 50 V.","Zapisz kod błędu i historię błędów, zanim zresetujesz. Kod wskazuje obszar, niekoniecznie część.","Nigdy nie mierz megaomomierzem przez falownik. Najpierw odłącz kabel silnika na wyjściu falownika.","Wyświetlacz martwy / brak załączenia","Błąd przetężenia (OC / zwarcie)","Błąd przepięcia na szynie DC (OV)","Błąd zbyt niskiego napięcia (UV)","Błąd przegrzania (OH)","Pracuje, ale silnik nie obraca się","Nie reaguje na start ani zadaną prędkość","Niestabilna prędkość lub zaszumione wyjście","Wyłącznik lub bezpiecznik nadrzędny zadziała po włączeniu zasilania","Kondensatory szyny DC wybrzuszone lub cieknące","Moduł IGBT / mocy pęknięty lub rozerwany","Prostownik wejściowy spalony lub poczerniały","Radiator i wentylatory pełne kurzu lub wentylator stoi","Zaciski mocy przebarwione lub luźne","Wilgoć, kondensacja lub korozja na płytkach","Rezystor lub przekaźnik wstępnego ładowania spalony","Długi kabel silnika (ponad 50 m) lub nieekranowany","Szybkie zatrzymania lub duża bezwładność, brak rezystora hamującego","Płyta sterująca spalona lub pachnie spalenizną","Zużyte kondensatory szyny DC","Wymień baterię kondensatorów (lub falownik w małych rozmiarach). Sprawdź temperaturę otoczenia i wentylator.","Wymieniaj kondensatory i wentylatory w odstępach zalecanych przez producenta. Utrzymuj szafę w chłodzie.","Uszkodzony IGBT / stopień wyjściowy","Wymień moduł mocy i sterownik bramki; najpierw sprawdź silnik i kabel pod kątem zwarcia, inaczej nowy moduł też zginie.","Utrzymuj rozsądną częstotliwość nośną, sprawdź długość kabla i izolację silnika.","Uszkodzony prostownik wejściowy","Wymień moduł prostownika. Sprawdź zasilanie pod kątem przepięć oraz bezpieczniki wejściowe.","Zamontuj dławik sieciowy lub ochronę przeciwprzepięciową przy zanieczyszczonym zasilaniu.","Uszkodzony obwód wstępnego ładowania","Wymień rezystor lub przekaźnik wstępnego ładowania. Ustal, co spowodowało przegrzanie (częste włączanie zasilania, zwarta szyna).","Przegrzanie z powodu zablokowanego chłodzenia lub martwego wentylatora","Wyczyść radiator, wymień wentylator, zmniejsz obciążenie lub przenieś falownik w chłodniejsze miejsce.","Czyść według harmonogramu i filtruj powietrze w szafie.","Usterka w silniku lub w kablu silnika","Odłącz kabel przy falowniku i zmierz kabel oraz silnik osobno megaomomierzem. Napraw zwarcie lub zwarcie doziemne.","Przepięcie regeneracyjne (zbyt szybka rampa, brak rezystora hamującego)","Wydłuż rampę hamowania, włącz regulator szyny DC lub zamontuj rezystor hamujący i chopper.","Niskie lub spadające zasilanie","Sprawdź napięcie wejściowe, połączenia, wyłącznik nadrzędny i transformator. Zamontuj dławik sieciowy, jeśli zasilanie jest słabe.","Złe parametry lub okablowanie sterowania","Sprawdź dane z tabliczki znamionowej silnika, źródło polecenia startu (zaciski / panel / magistrala), źródło wartości zadanej i okablowanie DI (PNP/NPN). W razie wątpliwości przywróć ustawienia domyślne i skonfiguruj od nowa.","Uszkodzona płyta sterująca","Wymień płytę sterującą (sprawdź kopię zapasową firmware i parametrów). Poszukaj przyczyny w wilgoci i kurzu.","Zakłócenia (EMC): kabel nieekranowany, złe uziemienie","Rozdziel kable zasilające i sygnałowe, użyj kabla ekranowanego uziemionego na 360 stopni, popraw uziemienie, w razie potrzeby dodaj filtry wyjściowe.","Około 1,35 x napięcia sieci po włączeniu","Za niskie lub spada","Zero przy włączonym zasilaniu","Napięcie szyny DC przy wyłączonym zasilaniu","Po czasie rozładowania zmierz DC+ do DC- na zaciskach falownika. Następnie włącz zasilanie i zmierz ponownie: około 1,35 x napięcia sieci (540 V przy 400 V).","Poczekaj na rozładowanie i sprawdź, czy jest poniżej 50 V, zanim dotkniesz. Szyna DC może utrzymywać śmiertelne napięcie.","Brak, niskie lub niezrównoważone","Napięcie wejściowe na R, S, T","Zmierz trzy napięcia międzyfazowe na zaciskach wejściowych falownika przy włączonym wyłączniku.","Praca pod napięciem. Miernik CAT III/IV i ŚOI.","Wszystkie złącza prawidłowe","Złącze wejściowe zwarte lub przerwane","Złącze wyjściowe zwarte","Test diod na mostku wejściowym i na wyjściu","Zasilanie wyłączone, szyna rozładowana. Test diod z R/S/T do DC+ i DC- oraz z U/V/W do DC+ i DC-. Każde złącze powinno wskazywać 0,3 do 0,5 V w jedną stronę i OL w drugą.","Najpierw odłącz kabel silnika.","Izolacja powyżej 5 MΩ i zrównoważone uzwojenia","Niska izolacja lub zwarcie między fazami","Megaomomierz i rezystancja kabla silnika i silnika (falownik odłączony)","Odłącz U, V, W przy falowniku. Zmierz megaomomierzem kabel i silnik względem ziemi (500 V). Sprawdź trzy rezystancje uzwojeń.","Nigdy nie mierz megaomomierzem przy podłączonym falowniku.","Wentylatory kręcą się, czysto","Wentylator martwy lub żebra zapchane","Wentylator i radiator","Włącz zasilanie i obserwuj wentylatory. Obejrzyj żebra radiatora i drogę przepływu powietrza. Przy wyłączonym zasilaniu dotykiem sprawdź, czy nie ma nagromadzonego kurzu.","Zadziała podczas przyspieszania","Zadziała podczas hamowania","Zadziała przy stałej prędkości","Zadziała przy starcie lub po włączeniu zasilania","Odczytaj kod błędu i historię błędów","Odczytaj wyświetlacz lub historię z panelu. Zanotuj kod, czas oraz prędkość lub prąd w chwili zadziałania.","Wszystko prawidłowe","Coś jest nie tak lub brakuje","Sprawdź zaciski sterowania i parametry","Sprawdź źródło polecenia startu, źródło wartości zadanej, okablowanie DI oraz wprowadzone dane silnika. Użyj monitora falownika, aby zobaczyć stany DI.","Stycznik lub przekaźnik","Najpierw odetnij. Sfotografuj styki, cewkę i zaciski. Porównaj trzy bieguny.","Wypalone, niebieskie lub czarne styki opowiadają całą historię: iskrzenie od zbyt niskiego napięcia, przeciążenie lub łuk od drgania styków.","Nie przyciąga","Drga lub buczy","Nie odpuszcza","Gorące styki lub zaciski","Zespawane styki","Cewka bardzo gorąca lub spalona","Krótka żywotność styków","Styki wypalone, niebieskie lub czarne","Styki stopione razem","Cewka przebarwiona, stopiona lub brzydko pachnie","Kurz, olej lub zanieczyszczenia w szczelinie zwory","Śruby zacisków luźne lub izolacja spalona","Pęknięta obudowa lub złamana sprężyna","Napięcie cewki na etykiecie nie zgadza się z zasilaniem sterowania","Często załącza silnik lub baterię kondensatorów","Zużyte styki (normalne starzenie)","Wymień zestaw styków lub stycznik. Nie piłuj styków. Sprawdź kategorię użytkowania (AC-3 / AC-4).","Dobieraj pod AC-3 i trwałość mechaniczną; dla pracy impulsowej i hamowania przeciwprądem stosuj AC-4.","Prądy łączeniowe powyżej wartości znamionowej (prąd rozruchowy, praca impulsowa, przeciążenie)","Użyj większego stycznika lub właściwej kategorii użytkowania, dodaj softstart lub wstępne ładowanie dla obciążeń pojemnościowych.","Niskie napięcie cewki (słabe zasilanie sterowania)","Zmierz napięcie cewki w trakcie przyciągania. Musi pozostać powyżej 85 % wartości znamionowej. Napraw zasilanie, spadek na kablu sterowania lub moc zasilacza.","Cewka spalona lub przerwana","Wymień cewkę. Ustal dlaczego: przepięcie, złe napięcie cewki, zwora się nie zamyka (brudna szczelina powoduje przegrzewanie cewki).","Brud lub rdza w szczelinie zwory","Wyczyść powierzchnie biegunów, sprawdź pierścień zwarciowy i sprężynę powrotną. Wymień, jeśli powierzchnia jest zużyta.","Styki zespawane przez zwarcie lub długie przeciążenie","Wymień stycznik. Znajdź przyczynę: zwarcie nie zostało wyłączone na czas, zablokowanie silnika lub zła charakterystyka wyłącznika.","Luźny zacisk powodujący nagrzewanie połączenia","Utnij, zarób na nowo i dokręć momentem zgodnym ze specyfikacją. Oznacz śruby i sprawdź ponownie przy następnym przeglądzie.","Zakleszczenie mechaniczne lub złamana sprężyna","Wymień stycznik.","Napięcie zwrotne lub obwód pasożytniczy go podtrzymuje","Sprawdź w obwodzie sterowania ścieżkę samopodtrzymania, upływ wyjścia półprzewodnikowego lub błędne okablowanie.","Pełne napięcie, ale nie przyciąga","Niskie napięcie (poniżej 85 %)","Brak napięcia","Napięcie cewki, gdy powinna przyciągać","Pod napięciem. Zmierz na zaciskach cewki A1-A2 w chwili wydania polecenia startu.","Praca pod napięciem, użyj miernika CAT III.","Wartość prawidłowa","Bardzo niska (zwarte zwoje)","Rezystancja cewki (zasilanie wyłączone)","Odizolowany, jeden przewód cewki odłączony. Zmierz A1-A2. Porównaj z nową cewką tego samego typu.","Niska i jednakowa na wszystkich biegunach","Wysoka lub inna na jednym biegunie","Rezystancja styku / spadek napięcia na każdym biegunie","Zamknij stycznik ręcznie (lub zasil go) i zmierz spadek napięcia na każdym biegunie pod obciążeniem albo rezystancję przy wyłączonym zasilaniu.","Odpuszcza normalnie","Pozostaje zamknięty","Czy odpuszcza po odłączeniu napięcia z cewki?","Odłącz napięcie od cewki i obserwuj zworę. Jeśli jest przycisk testu ręcznego, wypróbuj go.","Wyłącznik, MCCB lub bezpiecznik","Nie załączaj w kółko wyłącznika, który zadziałał. Ustal, czy było to przeciążenie, zwarcie, czy zwarcie doziemne.","Położenie dźwigni i wskaźnik zadziałania wskazują rodzaj zadziałania. Najpierw je sfotografuj.","Zadziała natychmiast po załączeniu","Zadziała po jakimś czasie pod obciążeniem","Zadziała losowo (fałszywe zadziałania)","Nie da się zresetować lub załączyć","Wyłącznik lub zaciski gorące","Bezpiecznik się przepala","Zaciski spalone lub obudowa stopiona","Sadza lub czarne ślady w środku","Luźne końcówki kabli lub śruby","Typ lub charakterystyka wyłącznika nie pasuje do obciążenia","Stary wyłącznik, wiele zadziałań lub w gorącej szafie","Wskaźnik zadziałania pokazuje zwarcie (magnetyczne)","Zwarcie za wyłącznikiem","Odetnij i znajdź zwarcie megaomomierzem / omomierzem, odcinek po odcinku. Nie załączaj, dopóki go nie znajdziesz.","Przeciążenie","Zmierz cęgami rzeczywisty prąd obciążenia. Porównaj z wartościami znamionowymi wyłącznika i kabla. Zmniejsz obciążenie lub podziel je.","Upływ do ziemi (RCD / RCBO)","Odłączaj obwody jeden po drugim i testuj ponownie, aby znaleźć ten z upływem. Zmierz megaomomierzem każdy obwód między L+N a ziemią.","Luźne połączenie przegrzewa wyłącznik","Wymień wyłącznik, jeśli obudowa lub zaciski są uszkodzone. Wykonaj połączenia na nowo i dokręć wszystko momentem.","Zła charakterystyka lub wartość znamionowa dla obciążenia (prąd rozruchowy)","Dla prądu rozruchowego silników i transformatorów użyj charakterystyki C lub D albo MPCB dla silników. Dopilnuj, aby kabel pozostał chroniony.","Zużyty wyłącznik (starzenie, powtarzające się zadziałania)","Wymień wyłącznik.","Znacznie poniżej wartości znamionowej","Blisko wartości znamionowej lub powyżej","Zmierz prąd obciążenia","Zmierz cęgami każdą fazę / linię przy pracującym obciążeniu. Porównaj z wartością znamionową wyłącznika.","Wszystko powyżej 1 MΩ","Blisko zera między L a N","Niskie do ziemi","Zmierz megaomomierzem obwód za wyłącznikiem (wyłącznik wyłączony)","Wyłącznik wyłączony i zablokowany. Zmierz L-N, L-PE i N-PE obwodu za wyłącznikiem przy odłączonych odbiornikach.","Wszystko dokręcone, brak gorących punktów","Jedno połączenie luźne lub gorące","Sprawdź dokręcenie końcówek i obraz termowizyjny","Odizolowany: dokręć zaciski ponownie. Albo użyj kamery termowizyjnej pod obciążeniem: zacisk cieplejszy o ponad 10 K od sąsiednich to złe połączenie.","Odpowiedni","Za mały lub zła charakterystyka","Sprawdź charakterystykę i wartość znamionową względem obciążenia","Odczytaj etykietę wyłącznika (B, C, D, prąd). Porównaj z rodzajem obciążenia i obciążalnością prądową kabla.","Kabel, zacisk lub okablowanie szafy","Nagrzewanie to objaw. Znajdź gorące połączenie, zanim izolacja zawiedzie. Kamera termowizyjna pod obciążeniem znajdzie je w kilka sekund.","Sfotografuj przepalenie, potem odetnij i obejrzyj przewód, tulejkę i śrubę.","Zacisk lub kabel jest gorący","Usterki sporadyczne","Spadek napięcia / zbyt niskie napięcie na urządzeniu","Wyłącznik zadziała na obwodzie kablowym","Upływ lub porażenia","Izolacja brązowa, twarda lub stopiona przy zacisku","Zielony lub biały nalot na miedzi","Przecięte lub złamane druty przy końcówce","Brak tulejki, gołe druty pod śrubą","Kabel jest mniejszy, niż wymaga obwód","Izolacja zgnieciona, nacięta lub przetarta","Uszkodzenia przez gryzonie lub działanie chemiczne","Wiele kabli zebranych w gorącym korytku","Luźne połączenie","Utnij do czystej miedzi, załóż odpowiednią tulejkę lub końcówkę, dokręć momentem zgodnym ze specyfikacją. Wymień zacisk, jeśli jest zwęglony.","Za cienki kabel lub zbyt wiele kabli w gorącym korytku","Dobierz przekrój ponownie według IEC 60364-5-52 z redukcją dla wiązek i temperatury. Sprawdź, czy wyłącznik chroni kabel.","Korozja lub wilgoć w połączeniu","Wyczyść lub wymień połączenie, zabezpiecz szczelną dławnicą, na aluminium użyj pasty antyutleniającej.","Uszkodzona izolacja (zgniecenie, przetarcie, gryzonie)","Wymień uszkodzony odcinek (łączenie jest słabym punktem). Usuń przyczynę uszkodzenia: ostra krawędź, brak dławnicy, brak ochrony przed gryzoniami.","Przecięte druty lub zły zarób","Wykonaj zakończenie na nowo z właściwą tulejką i skalibrowanymi szczypcami zaciskowymi. Zrób test na wyrywanie.","Jeden punkt znacznie gorętszy","Cały kabel jest ciepły","Nic niezwykłego","Obraz termowizyjny lub bezpieczna w dotyku temperatura pod obciążeniem","Przy obciążonym obwodzie przeskanuj zaciski i kable kamerą termowizyjną lub termometrem IR. Porównaj fazy i sąsiednie elementy.","Nie dotykaj części pod napięciem. Zachowaj bezpieczną odległość.","Poniżej 3 %","Powyżej 5 %","Spadek napięcia pod obciążeniem","Zmierz napięcie na początku (od strony źródła) i na końcu (od strony odbiornika) kabla przy pełnym obciążeniu. Spadek powyżej 3 % do 5 % jest wysoki.","Praca pod napięciem, miernik CAT III.","Wszędzie powyżej 1 MΩ","Gdzieś niskie","Zmierz megaomomierzem kabel między przewodami i względem ziemi","Odizolowany, oba końce odłączone. 500 V (lub 1000 V) między każdą parą przewodów i względem ziemi.","Tylko odłączony od napięcia i odizolowany. Po teście rozładuj kabel.","Wszystko pewne","Jeden przewód luźny lub źle zarobiony","Test na wyrywanie i ponowne dokręcenie połączeń","Odizolowany: delikatnie pociągnij każdy przewód i ponownie dokręć śruby. Obejrzyj druty i tulejkę.","Silnik jednofazowy (kondensatorowy)","Odetnij i rozładuj kondensator, zanim go dotkniesz (kondensator rozruchowy trzyma ładunek).","Silnik, który buczy, ale nie rusza, a rusza po ręcznym pokręceniu, wskazuje wprost na kondensator lub uzwojenie rozruchowe.","Buczy, nie rusza","Rusza tylko po ręcznym pokręceniu","Zupełnie cichy","Wyzwala wyłącznik lub przekaźnik termiczny","Przegrzewa się","Hałasuje","Zapach spalenizny","Kondensator wybrzuszony, cieknący lub rozerwany","Obudowa kondensatora spalona lub zaciski stopione","Uzwojenie rozruchowe (pomocnicze) spalone","Uzwojenie główne spalone","Oba uzwojenia ciemne","Wyłącznik odśrodkowy spalony, zablokowany lub złamany","Łożysko niebieskie, suche lub szorstkie","Woda, rdza lub owady w środku","Uszkodzony kondensator pracy lub rozruchowy","Wymień kondensator na taki sam w µF i o napięciu znamionowym co najmniej równym. Użyj właściwego typu: kondensator pracy to nie kondensator rozruchowy.","Utrzymuj silnik w chłodzie i unikaj częstych rozruchów.","Uszkodzony wyłącznik odśrodkowy lub przekaźnik rozruchowy","Wymień wyłącznik lub przekaźnik, sprawdź też kondensator.","Uzwojenie rozruchowe przerwane lub spalone","Przewiń silnik lub wymień go. Ustal, dlaczego obwód rozruchowy pozostał załączony.","Uzwojenie główne spalone lub zwarte","Przewiń lub wymień. Szukaj przyczyny w przeciążeniu lub zablokowanym obciążeniu.","Wymień oba łożyska i sprawdź osiowanie.","Brak zasilania lub luźne połączenie","Sprawdź napięcie na zaciskach silnika, potem wtyczkę, wyłącznik, zabezpieczenie termiczne i połączenia.","Przeciążenie lub zablokowane obciążenie","Uwolnij obciążenie, sprawdź przekładnię, pompę lub wentylator. Porównaj prąd z tabliczką znamionową.","W granicach 10 % wartości z etykiety","Więcej niż 10 % poniżej","Zero, przerwa lub zwarcie","Przetestuj kondensator (odłączony i rozładowany)","Zmierz pojemność miernikiem LCR lub zakresem pojemności w mierniku. W granicach ±10 % wartości z etykiety jest dobrze. Zero lub przerwa oznacza uszkodzenie. Niska wartość oznacza zużycie.","Najpierw zewrzyj zaciski przez rezystor, aby go rozładować.","Oba uzwojenia wskazują wiarygodne wartości","Uzwojenie rozruchowe przerwane","Uzwojenie główne przerwane","Rezystancja uzwojeń: główne, rozruchowe i wspólny","Odizolowany, kondensator wyjęty. Zmierz Wspólny–Główne, Wspólny–Rozruchowe i Główne–Rozruchowe. Główne + Rozruchowe powinno równać się Główne–Rozruchowe. Uzwojenie rozruchowe ma zwykle wyższą rezystancję niż główne.","Swobodnie i płynnie","Szorstko lub ciężko","Zasilanie wyłączone. Obróć wał: powinien obracać się swobodnie i płynnie.","Prawidłowe","Niskie","Napięcie na zaciskach silnika podczas próby uruchomienia","Zmierz na zaciskach zasilania po włączeniu.","Praca pod napięciem.","Zasilacz (impulsowy / zasilacz DC)","Odetnij i poczekaj na rozładowanie kondensatora pierwotnego, zanim otworzysz. Napięcie po stronie sieciowej jest śmiertelne.","Większość martwych zasilaczy psuje się w tej samej kolejności: bezpiecznik wejściowy, mostek prostowniczy, klucz pierwotny, potem wybrzuszone elektrolity po stronie wyjściowej.","Brak jakiegokolwiek wyjścia","Klikanie lub restarty (tryb czkawki)","Napięcie wyjściowe niskie lub spada pod obciążeniem","Napięcie wyjściowe za wysokie","Zaszumione wyjście, urządzenia się resetują","Bardzo się nagrzewa","Bezpiecznik lub wyłącznik wejściowy zadziała","Wyjściowe kondensatory elektrolityczne wybrzuszone","Pierwotny kondensator filtrujący wybrzuszony lub cieknący","Bezpiecznik wejściowy przepalony, szkło ciemne","Przepalony obszar po stronie pierwotnej (mostek, MOSFET, rezystor)","Przepalony obszar po stronie wyjściowej (dioda, stabilizator)","Pęknięte lutowania wokół transformatora lub złączy","Kurz i zablokowany wentylator","Transoptor lub element sprzężenia zwrotnego przebarwiony","Bezpiecznik wejściowy przepalony (usterka wtórna)","Nie wymieniaj po prostu bezpiecznika. Najpierw sprawdź, czy mostek, pierwotny MOSFET i kondensator filtrujący nie są zwarte.","Zwarty mostek prostowniczy lub klucz pierwotny","Wymień mostek i MOSFET razem z rezystorami rozruchowymi i bramkowymi oraz układem PWM, jeśli jest uszkodzony.","Wyjściowe elektrolity wyschnięte","Wymień wszystkie wyjściowe elektrolity na typy o niskim ESR o tych samych parametrach. Sprawdź ESR, jeśli możesz.","Wymieniaj według harmonogramu w gorących szafach. Obciążaj zasilacz maksymalnie do 70 %.","Uszkodzony pierwotny kondensator filtrujący","Wymień na taki sam co do wartości i napięcia, w wersji wysokotemperaturowej.","Usterka pętli sprzężenia zwrotnego (transoptor / źródło odniesienia)","Wymień transoptor i źródło odniesienia typu shunt (TL431) oraz sprawdź rezystory dzielnika.","Wyjście przeciążone lub zwarte","Odłącz obciążenie i przetestuj ponownie. Znajdź wadliwe obciążenie lub zwarcie w kablu. Porównaj wydajność zasilacza z rzeczywistym prądem obciążenia.","Pęknięte lutowania (cykle cieplne)","Przelutuj połączenia na transformatorze, złączach i ciężkich elementach.","Przegrzanie z powodu kurzu lub awarii wentylatora","Wyczyść, wymień wentylator, zapewnij więcej miejsca lub wentylacji wokół zasilacza.","Ciągłość","Przerwa","Sprawdź bezpiecznik wejściowy (zasilanie wyłączone)","Wyjmij bezpiecznik i sprawdź ciągłość.","Wszystkie złącza prawidłowe, brak zwarcia","Zwarte ramię mostka lub kondensator filtrujący","Test diod mostka prostowniczego i sprawdzenie zwarcia na kondensatorze filtrującym","Zasilanie wyłączone i rozładowane. Test diod każdego ramienia mostka; omomierz na kondensatorze filtrującym: wartość powinna rosnąć w miarę ładowania, nigdy nie wskazywać twardego zwarcia.","Najpierw rozładuj kondensator filtrujący przez rezystor.","Prawidłowe w obu przypadkach","Prawidłowe bez obciążenia, spada pod obciążeniem","Za wysokie","Zero w obu przypadkach","Zmierz wyjście DC bez obciążenia i pod obciążeniem","Najpierw z odłączonym obciążeniem, potem z podłączonym. Obserwuj, czy występuje spadek.","Czysty","Duże tętnienia lub szpilki","Obejrzyj tętnienia wyjściowe na oscyloskopie","Ograniczenie pasma włączone, sprzężenie AC, krótka sprężyna masy. Zasilacz 24 V powinien pokazywać poniżej około 100 mV międzyszczytowo.","PLC, karta I/O lub okablowanie polowe","Najpierw sprawdź diody LED: zasilanie, praca, błąd i diodę każdego kanału. Pokazują, czy usterka jest w polu, czy w karcie.","Porównaj diodę z rzeczywistym napięciem na zacisku. Dioda świeci i napięcie jest, ale program tego nie widzi — to karta lub program. Dioda nie świeci i napięcia brak — to pole.","Wejście niewidziane przez PLC","Wyjście nie załącza obciążenia","Wejście zawsze załączone","Wyjście zawsze załączone","PLC w stanie stop lub awarii","Zachowanie losowe lub sporadyczne","Utracono komunikację z węzłem","Wartość analogowa błędna lub skacze","Dioda kanału nie świeci, a czujnik jest aktywny","Dioda kanału świeci, ale program nie reaguje","Dioda wyjścia świeci, ale obciążenie nie działa","Spalony zacisk wyjścia lub styk przekaźnika","Wilgoć lub korozja w szafie","Zasilanie 24 V niskie lub zaszumione","Ekran nieuziemiony lub kabel zasilający biegnie obok sygnałowego","Dioda SF/BF/ERR świeci","Niezgodność sinking / sourcing (NPN / PNP)","Czujnik lub przełącznik polowy uszkodzony","Przetestuj czujnik na stole zasilaczem 24 V i miernikiem. Wymień go, sprawdź ustawienie i kabel.","Przewód polowy zerwany, zwarty lub luźny","Prześledź pętlę testem ciągłości, sprawdź zaciski i puszkę rozgałęźną.","Kanał wejściowy uszkodzony","Przenieś sygnał na wolny kanał i zaktualizuj adres. Kartę wymień później.","Kanał wyjściowy lub przekaźnik uszkodzony","Użyj wolnego kanału lub dodaj przekaźnik pośredniczący. Na obciążeniach indukcyjnych zamontuj diodę zwrotną / układ RC.","Zawsze stosuj przekaźniki pośredniczące na cewkach styczników i elektrozaworów; dodaj diodę zwrotną.","Obciążenie lub jego obwód (bezpiecznik, cewka, zawór)","Zmierz na zaciskach obciążenia przy włączonym wyjściu. Napięcie jest — to obciążenie; brak — to okablowanie lub karta.","Problem z zasilaniem 24 V","Zmierz pod obciążeniem, wymień zasilacz lub dodaj moc. Sprawdź wspólne przewody powrotne.","Zakłócenia elektryczne (EMC / uziemienie)","Uziemij ekran z jednej strony (lub z obu przy połączeniu wyrównawczym), rozdziel kable, dodaj tłumienie zakłóceń na obciążeniach indukcyjnych.","Zły typ okablowania (sinking / sourcing)","Dopasuj typ czujnika do karty: czujniki PNP do wejść sourcing, NPN do sinking, albo użyj właściwego wspólnego.","Usterka CPU, modułu lub magistrali","Odczytaj bufor diagnostyczny, sprawdź diody modułu oraz kabel magistrali i terminację, wymień moduł.","Logika programu lub wymuszone I/O","Przejdź w tryb online, sprawdź wymuszone bity, porównaj z kopią zapasową, obejrzyj warunki blokad.","Napięcie jest i dioda świeci","Napięcie jest, ale dioda nie świeci","Brak napięcia na zacisku","Porównaj diodę kanału z rzeczywistym napięciem na zacisku","Zmierz na zacisku wejściowym względem wspólnego, gdy czujnik jest aktywny. Dla wyjść mierz na zacisku wyjściowym przy włączonym wyjściu.","Praca pod napięciem niskim, użyj przewodów pomiarowych z bezpiecznikami.","Napięcie na obciążeniu jest","Brak napięcia na obciążeniu","Zmierz na obciążeniu przy włączonym wyjściu","Wymuś lub zleć włączenie wyjścia i zmierz na zaciskach obciążenia.","Stabilne 24 V (±10 %)","Niskie, opadające lub zaszumione","Sprawdź zasilanie 24 V pod obciążeniem","Zmierz na zaciskach zasilania PLC i na dalekim końcu zasilania polowego.","Brak błędu","Błąd modułu lub magistrali","Zgłoszono zerwanie przewodu lub zwarcie","Odczytaj bufor diagnostyczny CPU i diody modułów","Przejdź w tryb online w oprogramowaniu programistycznym, odczytaj bufor, zanotuj moduł i kod błędu.","Nic nie wymuszone, logika zgodna z projektem","Wymuszony bit lub błąd logiki","Sprawdź wymuszone I/O i logikę programu","Przejdź w tryb online i wypisz wymuszone bity. Prześledź szczebel, który steruje wyjściem lub odczytuje wejście.","Płytka elektroniczna (PCB)","Sfotografuj obie strony przy dobrym świetle, pod kątem. Uszkodzenia cieplne, spęczniałe elementy i pęknięte lutowania najlepiej widać w świetle padającym pod małym kątem.","Najpierw szyny zasilania. Zmierz wejście, potem każdą stabilizowaną szynę, zanim zaczniesz szukać sygnału.","Szukaj typowych usterek: wybrzuszone elektrolity, spalone rezystory, pęknięte lutowania na ciężkich elementach i korozję.","Martwa, brak diod, brak wyświetlacza","Losowo się resetuje lub restartuje","Jeden element bardzo się nagrzewa","Bezpiecznik się przepala lub zasilacz przechodzi w zabezpieczenie","Wejścia lub wyjścia nie działają","Sporadyczna, zmienia się po postukaniu lub podgrzaniu","Błędne wartości lub dziwne zachowanie","Kondensator elektrolityczny wybrzuszony lub cieknący","Rezystor spalony, przebarwiony lub pęknięty","Układ scalony lub tranzystor pęknięty, rozerwany lub z śladem przepalenia","Ścieżka odspojona lub spalona","Pęknięte lub matowe lutowania na złączach lub ciężkich elementach","Zielona lub biała korozja, pozostałości topnika lub ciecz","Warystor (MOV) lub bezpiecznik poczerniały","Piny złącza wygięte, spalone lub wciśnięte","Kwarc lub oscylator pęknięty","Styki przekaźnika wypalone lub cewka spalona","Uszkodzone kondensatory elektrolityczne","Wymień elektrolity (niski ESR, to samo napięcie i klasa temperaturowa). Zmierz ESR, zanim zdecydujesz.","Zamontuj lepsze kondensatory i utrzymuj płytki w chłodzie.","Pęknięte lutowania (zimne luty)","Przelutuj podejrzane połączenia, ze świeżym lutem na złączach, transformatorach i przekaźnikach.","Zwarty element na szynie zasilania","Znajdź zwarcie: podaj napięcie z ograniczeniem prądu i znajdź gorący element kamerą termowizyjną lub alkoholem na płytce. Wymień ten element.","Uszkodzenie przez przepięcie lub szpilkę (MOV, TVS, stopień wejściowy)","Wymień elementy zabezpieczające i uszkodzone elementy wejściowe. Popraw ochronę przeciwprzepięciową na zasilaniu.","Uszkodzenie przez wilgoć lub korozję","Wyczyść alkoholem izopropylowym i miękką szczotką, całkowicie osusz, wymień skorodowane elementy i pokryj płytkę lakierem. Usuń przeciek lub kondensację.","Usterka złącza lub kabla","Wymień złącze lub zarób na nowo, osadź ponownie i zabezpiecz kabel.","Uszkodzony układ scalony lub tranzystor","Wymień element na dokładny odpowiednik, potem ustal, co go zniszczyło (przepięcie, zwarcie na wyjściu, ESD).","Przekaźnik zużyty lub spalony","Wymień przekaźnik na ten sam typ. Dodaj tłumienie zakłóceń na obciążeniach indukcyjnych.","Uszkodzenie kwarcu lub oscylatora","Wymień kwarc i jego kondensatory obciążające.","Wszystkie szyny prawidłowe","Wejście jest, brakuje jednej szyny","Jedna szyna niska lub zaszumiona","Brak zasilania na wejściu","Zmierz szyny zasilania","Zmierz wejście, potem każdą stabilizowaną szynę (5 V, 3,3 V itd.) względem masy. Porównaj ze schematem lub oznaczeniami.","Zachowaj ostrożność przy stronie sieciowej i dużych kondensatorach.","Wszystko w porządku","Jeden lub więcej z wysokim ESR / niską wartością","Sprawdź kondensatory (ESR lub pojemność, w układzie, jeśli to możliwe)","Użyj miernika ESR w układzie albo wylutuj i zmierz. Wysoki ESR lub niska pojemność oznacza zużycie.","Rozładuj kondensatory przed testem.","Wiarygodna wartość","Blisko zera","Rezystancja każdej szyny zasilania względem masy (zasilanie wyłączone)","Bez zasilania. Zmierz każdą szynę względem masy. Blisko zera omów to zwarcie; porównaj z identyczną sprawną płytką, jeśli ją masz.","Bez zmian","Usterka pojawia się i znika","Postukaj, wygnij i podgrzej płytkę podczas pracy","Delikatnie postukaj w elementy izolowanym narzędziem, lekko wygnij płytkę, podgrzej ją opalarką na niskim poziomie lub schłodź sprayem chłodzącym i obserwuj, czy usterka się zmienia.","Nigdy nie stosuj sprayu chłodzącego na zasilanym obszarze po stronie sieciowej.","Zwarty lub przerwany","Test diod na podejrzanych półprzewodnikach","Bez zasilania. Testuj diody, tranzystory i MOSFET-y w układzie; odczyt bliski 0 V w obie strony to zwarcie, przerwa w obie strony to przerwa. Odlutuj jedną nóżkę, aby potwierdzić.","Czujnik lub przetwornik","Rozdziel trzy elementy: sam czujnik, kabel i wejście, które zasila. Przetestuj czujnik symulatorem lub sprawnym czujnikiem.","W pętlach 4-20 mA: poniżej 3,6 mA oznacza zerwanie, powyżej 21 mA oznacza zwarcie lub przekroczenie zakresu.","Brak sygnału","Zablokowany na jednej wartości","Odczyt dryfuje lub jest błędny","Niestabilny lub skacze","Fałszywe wyzwolenia","Pomija wykrycia","Powierzchnia czynna brudna, zasłonięta lub uszkodzona","Kabel uszkodzony, załamany lub woda w dławnicy","Mocowanie luźne, przesunięte lub zła odległość","Narażony na ciepło, drgania lub mycie","Dioda kontrolna się nie zmienia","Linia impulsowa zatkana lub z powietrzem lub kondensatem (ciśnienie)","Powierzchnia czynna brudna lub źle ustawiona","Wyczyść powierzchnię, popraw odległość i ustawienie, dokręć mocowanie.","Usterka kabla lub złącza","Sprawdź ciągłość i izolację kabla, wymień kabel lub złącze M12, uszczelnij dławnicę.","Czujnik uszkodzony (elektronika lub element)","Wymień czujnik i ustal, co go zniszczyło: ciepło, drgania, przepięcie lub błąd okablowania.","Złe lub niskie napięcie zasilania","Zmierz na zaciskach czujnika pod obciążeniem. Napraw zasilanie lub spadek napięcia na długim kablu.","Dryf kalibracji lub starzenie","Skalibruj ponownie wzorcem; wymień, jeśli nie trzyma kalibracji.","Kalibruj według harmonogramu wzorcami z identyfikowalnością.","Zakłócenia elektryczne na sygnale","Użyj ekranowanej skrętki, uziemij ekran z jednej strony, oddziel od kabli zasilających, dodaj filtrowanie.","Problem z przyłączem procesowym (zatkana linia, powietrze, zły zakres)","Przedmuchaj i udrożnij linię impulsową, sprawdź zawory odcinające i ustawienia zakresu.","Dioda podąża za obiektem","Dioda się nie zmienia","Dioda miga","Obserwuj diodę kontrolną, zbliżając obiekt","Zbliż i odsuń obiekt. Dioda powinna podążać. Dla czujników analogowych użyj symulowanego wejścia.","W zakresie specyfikacji","Niskie lub brak","Napięcie na zaciskach czujnika","Zmierz napięcie zasilania na samym czujniku przy obciążonym obwodzie.","Zgadza się z procesem","Poniżej 3,6 mA (zerwanie)","Powyżej 21 mA","Inna niż proces, ale nie jest to wartość błędu","Prąd pętli lub sygnał wyjściowy kalibratorem","Zmierz pętlę 4-20 mA szeregowo albo wyjście po stronie PLC i po stronie czujnika. Lub podaj znany sygnał na wejście PLC.","Dobry","Przerwa, zwarcie lub niska izolacja","Przetestuj kabel: ciągłość i izolację","Odizolowany, odłączony z obu końców. Ciągłość każdej żyły, izolacja między żyłami i względem ekranu.","Usterka znika","Usterka pozostaje","Wymień na sprawny czujnik","Podłącz sprawny czujnik tego samego typu do tego samego kabla i sprawdź, czy usterka za nim podąża.","Transformator lub transformator sterowniczy","Najpierw sprawdź bezpieczniki pierwotny i wtórny oraz napięcia z tabliczki znamionowej. Buczenie i ciepło to zwykle przeciążenie lub problem z rdzeniem.","Brak napięcia wyjściowego","Niskie napięcie wyjściowe","Nagrzewa się","Głośne buczenie lub brzęczenie","Bezpiecznik lub wyłącznik pierwotny zadziała","Izolacja uzwojenia spalona lub lakier pęcherzowy","Zaciski lub połączenia odczepów spalone","Blachy rdzenia luźne lub śruby luźne","Wyciek oleju lub ciemny olej (olejowy)","Przeciążone uzwojenie wtórne","Zmniejsz obciążenie lub zamontuj większy transformator. Liczy się też prąd rozruchowy cewek styczników: sprawdź VA.","Zwarte zwoje lub usterka uzwojenia","Wymień lub przewiń. Szukaj przyczyny w zwarciu za transformatorem.","Uzwojenie przerwane lub zabezpieczenie przepalone","Najpierw sprawdź bezpieczniki, potem rezystancje uzwojeń, potem zaciski.","Zły odczep lub napięcie pierwotne","Porównaj zasilanie pierwotne z odczepem. Zmień odczep lub napraw zasilanie.","Luźne połączenie lub spalony zacisk","Wykonaj połączenie na nowo i dokręć momentem.","Luźny rdzeń lub przewzbudzenie","Dokręć rdzeń, sprawdź zasilanie pod kątem przepięcia lub składowej stałej.","Zgadza się z odczepem","Brak napięcia pierwotnego","Zmierz napięcie pierwotne i odczep","Pod napięciem: zmierz napięcie na zaciskach uzwojenia pierwotnego i porównaj z użytym odczepem.","Prawidłowe bez obciążenia, niskie pod obciążeniem","Zero bez obciążenia","Niskie bez obciążenia","Zmierz wtórne bez obciążenia i pod obciążeniem","Zmierz napięcie wtórne z odłączonym obciążeniem, a potem z podłączonym.","Wiarygodne","Znacznie niższe niż oczekiwane","Rezystancja uzwojenia i ciągłość (odizolowany)","Odizolowany: zmierz rezystancje uzwojenia pierwotnego i wtórnego i porównaj z kartą katalogową lub identycznym urządzeniem.","Zmierz megaomomierzem uzwojenie pierwotne względem wtórnego i względem ziemi","Odizolowany: 500 V między uzwojeniami i od każdego do rdzenia.","Elektrozawór lub siłownik","Sprawdź trzy rzeczy po kolei: napięcie na cewce, rezystancję cewki i część mechaniczną (brud, ciśnienie, zły port).","Cewka, która się wielokrotnie przepala, zwykle cierpi z powodu przepięcia, zablokowanego tłoczka lub stałego nagrzewania. Usuń przyczynę.","Nie rusza się","Pozostaje otwarty lub przecieka","Wolne lub słabe działanie","Cewka gorąca lub spalona","Buczy lub brzęczy (cewka AC)","Bezpiecznik lub wyjście zadziała","Przecieka na zewnątrz","Cewka spalona, przebarwiona lub stopiona","Brud, kamień lub zanieczyszczenia wewnątrz zaworu","Uszczelka spęczniała, stwardniała lub porwana","Tłoczek porysowany, zardzewiały lub zablokowany","Woda w obudowie cewki lub w złączu","Ciśnienie robocze poza zakresem zaworu","Wymień cewkę (to samo napięcie, AC / DC i rozmiar). Ustal dlaczego: przepięcie, stale włączona, zablokowany tłoczek.","Zanieczyszczenia lub kamień blokują zawór","Wyczyść lub wymień zawór, zamontuj filtr przed nim.","Zamontuj filtr i przepłucz linię.","Zużyta uszczelka lub membrana","Wymień zestaw uszczelek i sprawdź zgodność z medium.","Niskie napięcie na cewce","Zmierz na cewce podczas pracy. Napraw zasilanie lub spadek napięcia.","Ciśnienie poza granicami zaworu","Porównaj ciśnienie w linii z danymi zaworu (różnica ciśnień min / maks). Wybierz odpowiednio zawór sterowany pośrednio lub bezpośredniego działania.","Usterka złącza lub okablowania","Sprawdź złącze, uszczelki i kabel. Usuń przeciek do złącza.","Tłoczek zablokowany lub uszkodzony","Wymień korpus zaworu lub zespół tłoczka.","Napięcie znamionowe","Brak","Napięcie na cewce przy wysterowaniu","Zmierz na zaciskach cewki przy wysterowanym zaworze.","Praca pod napięciem. Sprawdź napięcie znamionowe przed pomiarem.","Bardzo niska","Rezystancja cewki (odizolowana)","Odłącz cewkę i zmierz rezystancję. Porównaj z danymi lub z nową cewką.","Wyraźne kliknięcie / namagnesowany","Nic","Buczy, ale nie rusza się","Nasłuchuj i wyczuj kliknięcie tłoczka przy zasilonej cewce","Zasil i nasłuchuj. Przyłóż końcówkę wkrętaka do nakrętki: powinna być namagnesowana.","W zakresie zaworu","Poza zakresem lub odwrócone","Sprawdź ciśnienie w linii i kierunek przepływu","Odczytaj manometr. Porównaj strzałkę na korpusie z kierunkiem przepływu.","Czysty i porusza się swobodnie","Brudny lub porysowany","Uszczelka uszkodzona","Uruchom sterowanie ręczne i obejrzyj wnętrze","Ciśnienie odcięte i zablokowane. Użyj sterowania ręcznego, potem rozbierz i obejrzyj tłoczek, sprężynę i uszczelkę.","Zwolnij ciśnienie i zablokuj, zanim otworzysz.","Grzałka lub element grzejny","Grzałki ulegają uszkodzeniu przez przerwę w obwodzie. Zmierz rezystancję każdego elementu, potem izolację względem ziemi.","Porównaj rezystancję z V do kwadratu podzielonym przez P z tabliczki znamionowej.","Brak ciepła","Słabe nagrzewanie","Wyłącznik lub różnicówka zadziała","Przegrzewa się lub cykluje na ogranicznik","Element złamany, pęcherzowy lub z rozżarzonymi plamami","Zaciski spalone lub luźne","Kamień lub osady na elemencie","Wilgoć w puszce zaciskowej lub w izolacji","Termostat lub ogranicznik zablokowany lub spalony","Element przerwany","Wymień element. Szukaj przyczyny w kamieniu, pracy na sucho lub gorących punktach.","Upływ izolacji do ziemi","Osusz i zmierz megaomomierzem. Jeśli nadal jest niskie, wymień element (izolacja MgO chłonie wilgoć).","Zacisk luźny lub spalony","Wykonaj połączenie na nowo końcówkami przeznaczonymi na tę temperaturę, dokręć momentem zgodnym ze specyfikacją.","Usterka termostatu lub ogranicznika","Wymień termostat i ogranicznik. Sprawdź jego nastawę.","Element z kamieniem (słaba wymiana ciepła)","Usuń kamień lub wymień, uzdatnij wodę.","Brak fazy lub przepalony bezpiecznik","Sprawdź zasilanie każdej grupy elementów.","W granicach 10 % wartości oczekiwanej","Znacznie wyższa","Rezystancja każdego elementu","Odizolowany: zmierz każdy element. Oczekiwane R = V do kwadratu / P.","Powyżej 1 MΩ","Zmierz megaomomierzem element względem ziemi","Odizolowany, 500 V. Gorące lub wilgotne elementy wskazują niżej; najpierw je osusz.","Niska lub zerowa na jednej fazie","Zero na wszystkich","Zmierz cęgami prąd grzałki","Zmierz każdą fazę, gdy powinien grzać. Porównaj z tabliczką znamionową.","Zamknięty i działa","Otwarty, zablokowany lub zła nastawa","Przetestuj ciągłość termostatu / ogranicznika","Odizolowany: sprawdź ciągłość w temperaturze pokojowej i obserwuj działanie po nagrzaniu lub zresetowaniu.","HMI, wyświetlacz lub panel operatorski","Sprawdź 24 V na jego zaciskach, zanim obwinisz ekran. Większość martwych HMI to problem z zasilaniem lub połączeniem.","Ciemny ekran","Zawiesza się przy starcie lub restartuje","Dotyk nie reaguje lub jest przesunięty","Utracono komunikację z PLC","Linie, migotanie lub ciemny obraz","Zawiesza się lub jest wolny","Ekran pęknięty lub ślady nacisku","Wilgoć lub kurz za uszczelką","Wybrzuszone kondensatory na płytce zasilania","Uszkodzone złącze lub kabel komunikacyjny","Podświetlenie przygaszone lub jedna połowa ciemna","24 V niskie lub brak","Zmierz na zaciskach HMI pod obciążeniem. Napraw zasilanie lub spadek napięcia.","Uszkodzone podświetlenie","Wymień podświetlenie, panel lub całe urządzenie. Obraz może być nadal widoczny w świetle latarki.","Warstwa dotykowa uszkodzona lub wymaga kalibracji","Skalibruj dotyk. Wymień warstwę dotykową lub urządzenie, jeśli jest uszkodzone.","Kabel komunikacyjny lub ustawienia","Sprawdź kabel, IP / prędkość transmisji / adres węzła oraz port PLC.","Uszkodzone elektrolity na płytce zasilania","Wymień kondensatory lub urządzenie.","Uszkodzony projekt lub pełna pamięć","Wczytaj projekt z kopii zapasowej, wyczyść logi, zaktualizuj firmware.","Wnikanie wilgoci lub kurzu","Osusz i wyczyść płytkę, wymień uszczelkę, zabezpiecz odpowiednim stopniem ochrony IP.","Prawidłowe i stabilne","Niskie, brak lub spada","Napięcie na zaciskach HMI","Zmierz 24 V na zaciskach zasilania HMI, gdy próbuje się uruchomić.","Widoczny słaby obraz","Poświeć latarką pod kątem na ciemny ekran","Jeśli widać słaby obraz, ekran działa, a podświetlenie jest uszkodzone.","Łącze działa i ustawienia się zgadzają","Brak łącza lub niezgodność ustawień","Sprawdź kabel i ustawienia komunikacji","Wykonaj ping lub sprawdź diody łącza; porównaj IP / prędkość / adres w HMI i w PLC.","Reaguje prawidłowo","Martwe strefy lub przesunięcie","Uruchom kalibrację dotyku lub ekran testu dotyku","Otwórz test dotyku lub skalibruj. Sprawdź, czy przesunięcie jest równomierne.","UPS lub system akumulatorów","Pierwsze podejrzenie padają na akumulatory: wiek powyżej 3 do 5 lat, ciepło lub spęczniałe obudowy.","Nie otwieraj akumulatorów szczelnych. Noś ochronę oczu i izoluj narzędzia.","Krótki lub zerowy czas podtrzymania","Alarm baterii lub kontrolka wymiany baterii","Nie włącza się","Zablokowany na bypassie","Gorący lub brzydko pachnie","Hałas wentylatora lub alarm wentylatora","Alarm przeciążenia","Obudowa akumulatora spęczniała lub cieknąca","Akumulatory starsze niż 4 lata","Zaciski akumulatora skorodowane lub luźne","Kurz lub zablokowane otwory wentylacyjne","Pomieszczenie cieplejsze niż 30 °C","Obciążenie bliskie wartości znamionowej lub powyżej","Akumulatory u kresu żywotności","Wymień cały łańcuch naraz na ten sam typ. Zapisz datę.","Wymieniaj według harmonogramu i utrzymuj pomieszczenie w chłodzie (każde 10 K powyżej 25 °C skraca żywotność akumulatora o połowę).","Luźne lub skorodowane połączenie akumulatora","Wyczyść, wykonaj połączenia na nowo i dokręć łączniki momentem.","UPS przeciążony","Zmniejsz obciążenie, rozłóż je lub zwiększ moc UPS. Zostaw 20 % zapasu.","Wyczyść otwory wentylacyjne, wymień wentylator, popraw chłodzenie pomieszczenia.","Usterka ładowarki","Zmierz napięcie ładowania podtrzymującego; porównaj ze specyfikacją akumulatora; napraw ładowarkę lub wymień urządzenie.","Uszkodzenie falownika lub stopnia mocy","Wezwij serwis lub wymień urządzenie; najpierw sprawdź bezpieczniki wejściowe i bezpieczniki DC.","Bloki równe i stabilne","Jeden lub więcej bloków niskich","Załamuje się pod obciążeniem","Napięcie łańcucha akumulatorów podczas ładowania i pod obciążeniem","Na ładowaniu podtrzymującym zmierz cały łańcuch i każdy blok. Potem krótko rozładuj i obserwuj napięcie.","Noś ochronę oczu; nie zwieraj zacisków.","Przechodzi z dobrym czasem podtrzymania","Nie przechodzi lub krótki czas podtrzymania","Uruchom autotest UPS lub test obciążeniowy","Użyj autotestu UPS lub kontrolowanego testu obciążeniowego i zanotuj czas podtrzymania.","Poniżej 80 %","Powyżej 80 %","Odczytaj procent obciążenia i porównaj z wartością znamionową","Odczytaj obciążenie na wyświetlaczu UPS i zmierz wyjście cęgami.","Brak gorących punktów","Gorący łącznik lub obszar otworów wentylacyjnych","Kontrola termiczna połączeń akumulatorów i otworów wentylacyjnych","Kamera termowizyjna lub IR na łącznikach, bezpiecznikach i otworach wentylacyjnych.","Najpierw dodaj swój klucz API.","Nie udało się połączyć z usługą AI. Sprawdź połączenie z internetem. Sieci firmowe często ją blokują.","Wyrażenie kończy się zbyt wcześnie","Brak )","Lewa strona musi być wyjściem (Q0, OUT0), wyjściem analogowym (AO0) lub pamięcią (M0)","Zapisz tak:  Q0 = ...","świeci się","pracuje","działa","pali się","Niebieska wtyczka (1-fazowa, 230 V)","Czerwona wtyczka (3-fazowa, 400 V)","Rozłącznik obrotowy Q1","MCCB A (zasila silnik M1)","MCCB B (zasila pompę)","Trójbiegunowy MCB C (zasila sprężarkę)","Przycisk START","Przycisk STOP","Przycisk CYL OUT","Przycisk CYL IN","Przycisk wyłącznika awaryjnego E-STOP","Przycisk RESET","Zawór odcinający powietrza BV-A","Zawór upustowy","Zawór zasilania wodą W1","Zawór wylotowy wody W2","Zawór spustowy W3 (duży czerwony)","Punkt pomiarowy: strona zasilania Q1","Punkt pomiarowy: strona odbiorcza Q1","Punkt pomiarowy: zaciski pompy","Punkt pomiarowy: zaciski sprężarki","Punkt pomiarowy: niebieskie gniazdo","Silnik M1","Sprężarka C1","Zespół FRL (filtr, reduktor, naolejacz)","Siłownik pneumatyczny","Pompa wody P1","Zbiornik wody V1","Manometr G1 (powietrze za zaworem)","Manometr G2 (zbiornik)","Manometr G3 (obieg wody)","Manometr G4 (zbiornik)","Źródło energii. Wyjmij wtyczkę, potem zablokuj ją, aby nikt nie mógł jej ponownie włożyć.","Urządzenie odłączające. Ustaw na OFF, załóż urządzenie blokujące, dodaj swoją kłódkę i zawieszkę.","Tylko urządzenie sterujące. Uruchamia lub zatrzymuje maszynę, ale jej nie odłącza.","Zawór odcinający. Zamknij, załóż urządzenie blokujące, dodaj swoją kłódkę i zawieszkę. Za nim może pozostać uwięzione ciśnienie.","Zawór upustowy lub spustowy. Otwórz go po zablokowaniu zasilania, aby zwolnić uwięzione ciśnienie, potem odczytaj manometr.","Odbiornik. Jest bez napięcia dopiero po odizolowaniu, zablokowaniu i sprawdzeniu źródła przed nim.","Energia zgromadzona. Zachowuje ciśnienie po wyłączeniu zasilania. Zwolnij je i odczytaj manometr.","Manometr. Przed rozpoczęciem pracy musi wskazywać 0 bar.","Punkt pomiarowy. Użyj tu wskaźnika: sprawdź go na jednostce kontrolnej, zmierz, potem sprawdź ponownie.","Niezablokowany","Pod napięciem","Odczyt","Ten przycisk jest zakryty urządzeniem blokującym. Najpierw je zdejmij.","Brak zasilania sterowania. Włóż niebieską wtyczkę.","Wyłącznik awaryjny jest aktywny. Najpierw naciśnij RESET.","Silnik nie może ruszyć: brak 400 V na Q1. Sprawdź czerwoną wtyczkę, MCCB A i Q1.","Silnik M1 uruchomiony.","Silnik zatrzymany. Zaciski przed Q1 nadal są pod napięciem.","Silnik zatrzymany.","Siłownik ruszył na uwięzionym powietrzu! Zawór jest zamknięty, ale powietrze nadal było zgromadzone.","Siłownik wysunął się.","Brak ciśnienia powietrza: siłownik się nie ruszył.","Siłownik wraca.","Wyłącznik awaryjny wciśnięty. Maszyna stanęła, ale zasilanie nadal jest pod napięciem. Wyłącznik awaryjny nie jest odłączeniem.","Wyłącznik awaryjny zwolniony.","Zablokowane. Najpierw zdejmij kłódkę.","Dotknij jednego z żółtych punktów pomiarowych.","Najpierw wybierz wskaźnik napięcia.","Nie ma tu czego blokować. Odizoluj źródło przed nim.","Zawieszka zdjęta.","Kłódka zdjęta.","Urządzenie blokujące zdjęte.","Nie ma tu czego zdejmować.","Najpierw ustaw w bezpiecznej pozycji (OFF, zamknięte, wyjęte lub, dla zaworu upustowego, otwarte).","Zawieszka jest już założona.","Zawieszka założona.","Najpierw załóż urządzenie blokujące. Kłódka potrzebuje otworu.","Brak wolnego otworu. Dodaj zaczep wielokłódkowy.","Założono kłódkę master. Nie służy do osobistej blokady.","Kłódka założona.","To urządzenie tu nie pasuje.","Urządzenie blokujące jest już założone.","Urządzenie blokujące założone.","To urządzenie sterujące. Jego zablokowanie niczego nie odłącza.","Wskaźnik sprawdzony na jednostce kontrolnej.","Swobodne ćwiczenie","Włącz zasilanie, uruchom tablicę i próbuj wszystkiego. Nie ma listy kontrolnej.","Wymiana silnika M1","Zabezpiecz silnik M1 do pracy.","Q1, MCCB A lub czerwona wtyczka jest w pozycji OFF z urządzeniem blokującym, kłódką i zawieszką","Sprawdzenie, pomiar po stronie odbiorczej Q1 (TP2) wynosi 0 V, ponowne sprawdzenie","Próba uruchomienia po zablokowaniu: silnik nie ruszył (zasilanie sterowania włączone)","Tylko osobiste kłódki, bez kłódki master","Serwis siłownika pneumatycznego","Zabezpiecz siłownik pneumatyczny do pracy.","Zawór odcinający powietrza BV-A jest zamknięty z urządzeniem blokującym, kłódką i zawieszką","Zawór upustowy otwarty, a manometr G1 wskazuje 0 bar","Próba CYL OUT po zablokowaniu: siłownik się nie ruszył (zasilanie sterowania włączone)","Kontrola zbiornika wody","Zabezpiecz zbiornik wody do otwarcia.","Pompa odizolowana: MCCB B lub czerwona wtyczka jest w pozycji OFF z urządzeniem blokującym, kłódką i zawieszką","Sprawdzenie, pomiar na zaciskach pompy (TP3) wynosi 0 V, ponowne sprawdzenie","Zawór zasilania W1 jest zamknięty z urządzeniem blokującym, kłódką i zawieszką","Zawór spustowy W3 otwarty, a manometr G4 wskazuje 0 bar","Serwis sprężarki","Zabezpiecz sprężarkę i jej zbiornik do pracy.","Sprężarka odizolowana: MCB C lub czerwona wtyczka jest w pozycji OFF z urządzeniem blokującym, kłódką i zawieszką","Sprawdzenie, pomiar na zaciskach sprężarki (TP4) wynosi 0 V, ponowne sprawdzenie","Zbiornik opróżniony: manometr G2 wskazuje 0 bar (otwórz zawór odcinający powietrza i zawór upustowy)","Wybierz zadanie do sprawdzenia.","Można bezpiecznie rozpocząć pracę.","Jeszcze nie jest bezpiecznie. Zobacz listę kontrolną.","Włóż obie wtyczki i uruchom silnik.","1. Zatrzymaj maszynę normalnie przyciskiem STOP.","2. Ustaw rozłącznik Q1 na 0.","3. Załóż swoją kłódkę w otwór rozłącznika.","4. Dodaj zawieszkę DANGER.","5. Sprawdź wskaźnik na jednostce kontrolnej.","6. Zmierz po stronie odbiorczej Q1: 0 V.","7. Sprawdź wskaźnik ponownie.","8. Spróbuj START: nic się nie rusza. Można bezpiecznie pracować.","Włóż obie wtyczki. Zbiornik się napełnia.","1. Zamknij zawór odcinający powietrza BV-A.","2. Załóż blokadę zaworu.","3. Dodaj swoją kłódkę.","5. Otwórz zawór upustowy, aby zwolnić uwięzione powietrze.","6. Poczekaj, aż manometr G1 wskaże 0 bar.","7. Spróbuj CYL OUT: siłownik się nie rusza.","Włóż obie wtyczki. Pompa buduje ciśnienie.","1. Wyłącz MCCB B i zablokuj go.","2. Sprawdzenie, pomiar na zaciskach pompy, ponowne sprawdzenie.","3. Zamknij zawór zasilania W1 i zablokuj go.","4. Otwórz zawór spustowy W3, aby zwolnić ciśnienie.","5. Poczekaj, aż manometr G4 wskaże 0 bar.","Włóż obie wtyczki. Sprężarka napełnia zbiornik.","1. Wyłącz MCB C i zablokuj go.","2. Sprawdzenie, pomiar na zaciskach sprężarki, ponowne sprawdzenie.","3. Otwórz zawór upustowy, aby opróżnić zbiornik.","4. Poczekaj, aż manometr G2 wskaże 0 bar.","Najpierw wybierz zadanie.","Powietrze","Woda","Zestaw","Dotknij części, aby nią sterować. Wybierz narzędzie z zestawu, a potem dotknij części, aby je założyć.","Tablica ćwiczeniowa","Włóż wtyczki ze ściany, uruchom tablicę, a potem odizoluj ją tak, jak na obiekcie.","Zadanie","Obie wtyczki są włożone.","Włącz zasilanie","Pokaż mi","Sprawdź moje odłączenie","Pokaż aktywną energię na tablicy","Można bezpiecznie rozpocząć pracę","Jeszcze nie jest bezpiecznie","Podczas ćwiczenia siłownik ruszył na uwięzionym powietrzu.","Klucz: zdjąć zawieszkę, kłódkę lub urządzenie","nic","W ręku","Sprawdź wskaźnik","Dotknij żółtego punktu pomiarowego na tablicy.","Dziennik","Otwórz edytor LAD","Język programowania","Przetwornik 0-10 V (3-przewodowy)","Przetwornik 3-przewodowy: zasilany z +24 V i 0 V, OUT daje 0-10 V dla 0-100 % zakresu. Podłącz OUT do wejścia analogowego PLC (AI0 odczytuje go jako IW64, 0-27648). Powiąż go ze zbiornikiem lub rurociągiem w widoku Instalacja, aby wartość śledziła proces.","Mierzy","Uszkodzony (wyjście 0 V)","Zablokowany na 10 V","Prąd płynie przez cały szczebel. Wyjścia są w stanie ON.","Nieznany adres.","Szczebel ma wartość FALSE.","Nazwa timera musi być T0-T31.","Nazwa licznika musi być C0-C15.","Wyjście SCALE musi być słowem MW lub QW80.","Górna i dolna granica SCALE są równe.","Dzielenie przez zero.","Źródło wody / wodociąg","Źródło wody o stałym ciśnieniu: studzienka, studnia lub sieć miejska. Ustaw jego ciśnienie i temperaturę.","Odpływ","Otwarty odpływ przy 0 bar. Woda tylko do niego wpływa.","Zbiornik z oprzyrządowaniem poziomu","Zbiornik otwarty. Górne wloty są na wysokości zbiornika, więc pompa musi podnieść tam wodę. Dolne wyloty mają ciśnienie słupa wody. Powiąż przetwornik poziomu, do 4 łączników pływakowych, grzałkę i czujnik temperatury z elementami w szafie.","Pompa odśrodkowa","Napędzana silnikiem z szafy (powiąż jego oznaczenie). Wysokość podnoszenia rośnie z kwadratem prędkości. Zamknięcie tłoczenia zmniejsza przepływ i prąd silnika. Brak wody na ssaniu powoduje kawitację (praca na sucho).","Zawór ręczny","Zawór kulowy. Dotknij go w trybie testu, aby go otworzyć lub zamknąć.","Elektrozawór (powiązany)","Normalnie zamknięty. Otwiera się, gdy powiązana cewka w szafie jest zasilona.","Zawór zwrotny (NRV)","Przepuszcza wodę tylko w kierunku strzałki.","Filtr (piaskowy / wkładowy)","Brudzi się od przepływającej wody. Obserwuj wzrost spadku ciśnienia, potem wykonaj płukanie wsteczne lub wymień wkład.","Membrana RO","Odwrócona osmoza. Woda przechodzi przez membranę tylko powyżej ciśnienia osmotycznego (około 2 bar). Ilość permeatu rośnie z ciśnieniem i temperaturą zasilania. Zawór koncentratu ustala odzysk.","Wymiennik płytowy","Strona gorąca od lewej góry do prawego dołu, strona zimna od lewego dołu do prawej góry (przeciwprąd). Obie strony potrzebują przepływu, aby wymieniać ciepło.","Przetwornik ciśnienia (powiązany)","Przekazuje ciśnienie w rurociągu do powiązanego przetwornika w szafie (TX 4-20 mA lub 0-10 V).","Presostat (powiązany)","Załącza powiązany presostat w szafie, gdy ciśnienie w rurociągu przekracza nastawę.","Łącznik przepływu (powiązany)","Załącza powiązany łącznik przepływu w szafie, gdy przepływ przekracza nastawę.","Czujnik temperatury (powiązany)","Przekazuje temperaturę w rurociągu do PT100 lub przetwornika w szafie.","Manometr miejscowy ze wskazówką. Odczytaj ciśnienie w tym punkcie rurociągu.","Przepływomierz","Pokazuje przepływ w L/min i całkowitą objętość.","Trójnik / czwórnik","Łączy do 4 rur w jednym punkcie.","Pompa nie ma powiązanego silnika. Wybierz oznaczenie silnika w jej właściwościach.","Kawitacja / praca na sucho: brak wody na ssaniu (pusty zbiornik lub zamknięty zawór ssawny).","Praca przy zamkniętym tłoczeniu: brak przepływu, woda się nagrzewa.","Silnik obraca się w przeciwną stronę: pompa daje tylko jedną trzecią wysokości podnoszenia. Zamień dwie fazy.","Zbiornik się przelewa.","Filtr się zatyka (duży spadek ciśnienia). Wykonaj płukanie wsteczne lub go wymień.","Ciśnienie zasilania poniżej ok. 2,5 bar: prawie brak permeatu.","Zbiornik wody: pompa gwiazda-trójkąt sterowana z PLC","Pompa ze studzienki napełnia zbiornik. Kompaktowy PLC uruchamia pompę w układzie gwiazda-trójkąt na podstawie przetwornika poziomu: start poniżej 20 %, stop przy 90 %. LSHH ją zatrzymuje i zapala alarm.","Załącz QM1 i F1, potem naciśnij S1 (Start). Obserwuj KM1 + KM2 (gwiazda), a po 5 s KM3 (trójkąt).","Otwórz widok LAD: śledź zielony przepływ prądu podczas pracy.","Załóż cęgi na przewód silnika: porównaj prąd w gwieździe i w trójkącie.","Zamknij V1 w widoku Instalacja: zbiornik napełni się do 90 % i pompa się zatrzyma.","Zepsuj coś (Element, Symulacja usterki) i znajdź to miernikami oraz diagnostyką LAD.","Pompa podnosząca ciśnienie na falowniku (VFD)","Pompa na falowniku przetłacza wodę ze zbiornika buforowego przez zawór odbiornika. Zmieniaj prędkość RV1 i obserwuj ciśnienie i przepływ. B1 podaje ciśnienie jako 0-10 V: zmierz je.","Załącz QF1, przestaw SA1 na pracę, potem kręć RV1: ciśnienie rośnie z kwadratem prędkości.","Powoli zamykaj V1: przepływ spada, ciśnienie rośnie, prąd silnika maleje.","Zmierz multimetrem B1 OUT względem 0V i porównaj z PT1.","Stacja uzdatniania RO z wymiennikiem ciepła","Woda miejska jest podgrzewana w wymienniku płytowym, filtrowana (piasek + wkład), potem pompa wysokiego ciśnienia zasila membranę RO. Permeat trafia do zbiornika, koncentrat do odpływu. PLC wyłącza awaryjnie pompę przy niskim ciśnieniu ssania i zatrzymuje ją, gdy zbiornik jest pełny.","Załącz QM1 i F1, naciśnij S1. Odczytaj odzysk i permeat na RO1.","Zamknij V3 (gorąca woda): zasilanie się ochładza i permeat spada.","Zamknij V1 (wlot): PS1 odpada, po 3 s PLC wyłącza pompę i zapala H1. Naciśnij S1, aby skasować.","Puść w przyspieszeniu (x20): filtry się zatykają. Wykonaj płukanie wsteczne z ich właściwości.","Mój projekt","(brak wyjścia)","Najpierw dodaj PLC do szafy.","Najwyżej sześć wyjść na sieć.","Adres (wyjście Q0.x lub bit pamięci M)","Timer (T1-T31)","Czas zadany PT (s)","Licznik (C1-C15)","Wartość zadana PV","Bit resetu (opcjonalny)","Przelicza surową wartość analogową 0-27648 (0-10 V) na jednostki fizyczne.","Dolna granica","Górna granica","Wyjście","Instrukcja","Wartość A","Porównanie","Wartość B (liczba lub adres)","Adres (I, Q, M, T, C)","Zbocze narastające ┤P├","Zbocze opadające ┤N├","cewka","ustawienie","kasowanie","timer opóźnionego załączenia","timer opóźnionego wyłączenia","timer impulsowy","licznik w górę","skalowanie analogowe","przesłanie wartości","dodawanie","odejmowanie","mnożenie","dzielenie","Nazwa (symbol), opcjonalna","Dodaj gałąź do tego bloku równoległego","Usuń sieć","Komentarz sieci","Najwyżej 64 sieci.","Załadowano do","błędów,","ostrzeżeń. Zobacz panel Element.",": nie znaleziono problemów. Program już działa.","Sprawdzenie:","uwag w panelu Element.","Sprawdzenie: nie znaleziono problemów.","Tablica symboli","Nadaj adresom nazwy. Nazwy wyświetlają się nad każdym stykiem i cewką.","Dodaj","Nieprawidłowy adres.","Brak PLC","Dodaj PLC do szafy, aby napisać program LAD.","Sprawdzenie programu","Nie znaleziono problemów.","Tablica obserwacji","Wartości na żywo z PLC. Dotknij bitu M, aby go zmienić (modyfikacja).","Zasilanie 24 V","BRAK ZASILANIA","Błędy w cyklu","Brak adresów.","Brak PLC w szafie","Programy LAD działają w PLC. Dodaj sterownik, podłącz jego wejścia i wyjścia, potem wróć tutaj.","Dodaj PLC przekaźnikowy","Otwórz gotowy projekt","NIE ZAŁADOWANO","Załaduj do PLC","Sieć","Symbole","Sprawdź program","Ten PLC wykonuje program tekstowy","Rozpocznij program LAD. Program tekstowy zostaje zapisany i możesz do niego wrócić we właściwościach PLC.","Rozpocznij program LAD","Edytowano offline. Naciśnij \"Załaduj do PLC\", aby uruchomić zmiany i zobaczyć wartości na żywo.","Sieć","(dodaj komentarz)","Pusty program. Naciśnij + Sieć.","Dodaj sieć","Edytuj","Styk za","Gałąź równoległa","Dotknij styku lub cewki, aby go zaznaczyć, dotknij ponownie, aby edytować. Dodawaj instrukcje z listy Elementy.","Dlaczego jest OFF?","Styki i porównanie","Cewki i bloki","Brak procesu","Dodaj zbiornik, pompę i zawory, potem połącz ich króćce rurami. Powiąż pompę z silnikiem w szafie, a czujniki z pływakami i przetwornikami.","Dodaj urządzenie","Dotknij innego króćca, aby ułożyć rurę","Rura wymaga dwóch różnych urządzeń.","Rura ułożona:","otwieranie","zamykanie","Dodano:","Przeciągnij go na miejsce, potem dotknij króćca, aby ułożyć rurę.","Dodaj urządzenie procesowe","Urządzenia procesowe","(niepowiązany)","brak w szafie","Ciśnienie (bar)","Temperatura (°C)","Objętość (L)","Wysokość (m)","Poziom początkowy (%)","Temperatura początkowa (°C)","Przetwornik poziomu (szafa)","Czujnik temperatury (szafa)","Grzałka (szafa)","Silnik (szafa)","Maks. wysokość podnoszenia (m)","Maks. przepływ (L/min)","Odbij lustrzanie","Rozmiar (L/min przy 1 bar)","Cewka (szafa)","Zanieczyszczenie wody (x)","Otwarcie zaworu koncentratu (%)","Przewodność zasilania (µS/cm)","Skuteczność (0-1)","Przetwornik (szafa)","Zakres (pełna skala)","Łącznik (szafa)","Nastawa","Przepływ","Usuń rurę","Proces (instalacja)","Tryb budowy: przeciągaj urządzenia, dotknij króćca, a potem drugiego, aby ułożyć rurę. Tryb testu: dotykaj zaworów, aby je otworzyć lub zamknąć. Urządzenia działają z szafy: pompa obraca się tylko wtedy, gdy obraca się powiązany silnik.","Zamknij zawór","Otwórz zawór","założono nowy wkład","wypłukany wstecznie, znów czysty","Wymień wkład","Płukanie wsteczne","Resetuj poziom","Opróżnij","Właściwości i powiązania","Piasek / wielowarstwowy","Wkład 5 µm","Łączniki poziomu (pływaki)","Pływak zadziała, gdy woda jest powyżej jego poziomu. Powiąż go z łącznikiem pływakowym w szafie, aby szafa i PLC go widziały.","Sprawdzenie procesu","Pusto.","Poziom","Objętość","Dopływ netto","Temperatura","Grzałka","Prędkość","Przyrost ciśnienia","Ssanie","Tłoczenie","Otwarcie","Ciśnienie","Spadek ciśnienia","Zanieczyszczenie","Ciśnienie zasilania","Permeat","Koncentrat","Odzysk","Jakość permeatu","Temperatura zasilania","Strona gorąca","Strona zimna","Suma","Szafa","Instalacja","LAD","Nie zapisano: pamięć przeglądarki jest pełna. Zamiast tego pobierz projekt jako plik.","Zastąpić to, co jest teraz na stanowisku? (Jeśli tego potrzebujesz, najpierw zapisz jako projekt.)","Pusty projekt: dodaj elementy w szafie, urządzenia w instalacji i program LAD.","Za duży, by przechować w przeglądarce. Użyj Pobierz.","Możesz przechowywać","projektów. Najpierw usuń jeden.","Zapisano:","Projekty","Zbuduj cały system i uruchom go: okabluj szafę, rozplanuj proces ze zbiornikami, pompami, zaworami i rurami, i zaprogramuj PLC w LAD. Potem mierz, psuj i znajdź usterkę.","Rozpocznij pusty projekt","Przejdź do stanowiska","Gotowe projekty","Co wypróbować","Otwórz szafę","Otwórz LAD","Moje projekty (zapisane na tym urządzeniu)","Nazwa projektu","Zapisz pod nazwą to, co jest teraz na stanowisku (szafa, instalacja i LAD). Pobierz, aby mieć kopię lub wysłać koledze.","Zapisz stanowisko jako projekt","Otwórz plik projektu","Nic jeszcze nie zapisano.","Otwarto:","Nie można odczytać tego projektu.","Pobierz","Usuń projekt","Plik za duży (maks. 3 MB).","Projekt otwarty z pliku.","Ten plik nie jest projektem laboratorium.","Nowa wersja jest gotowa","Później","Aktualizuj teraz","Niedobór na ssaniu (kawitacja / praca na sucho): do pompy dopływa za mało wody. Sprawdź poziom w zbiorniku ssawnym, zawory ssawne i filtry.","Praca na zamknięty zawór tłoczny: brak przepływu. Pompa pozostawiona tak się przegrzewa.","Woda płynie wstecz przez zatrzymaną pompę. Zamontuj zawór zwrotny na tłoczeniu.","Odzysk powyżej 80 %: sole osadzają się na membranie. Otwórz zawór koncentratu.","Odzysk poniżej 10 %: większość wody idzie do kanalizacji.","Woda zasilająca powyżej 45 °C: membrana poliamidowa ulega uszkodzeniu. Utrzymuj około 25 °C.","Pompa ze studzienki napełnia zbiornik. Mały sterownik PLC uruchamia pompę w gwiazdę-trójkąt według przetwornika poziomu: start poniżej 20 %, stop przy 90 %. LSHH (podłączony bezpiecznie), martwy przetwornik albo stycznik, który nie zadziała, wyłączają pompę i zapalają alarm.","Załącz QM1 i F1, potem naciśnij S1 (Start). Obserwuj KM1 + KM2 (gwiazda), a po 10 s KM3 (trójkąt).","Załóż cęgi na przewód silnika U1: w gwieździe płynie nim prąd linii, w trójkącie tylko prąd uzwojenia (prąd linii ÷ 1.73).","Test bezpieczeństwa: ustaw B1 usterkę \"Martwy\" albo usuń przewód SL1:12. PLC zatrzymuje pompę i zapala H1. Po naprawie naciśnij S1, aby skasować.","Utworzono na rozdzielnicy: "," z przyciskiem stop "," i start "," (rozruch bezpośredni). Naciśnij "," w trybie Test, aby uruchomić pompę.","Utworzono "," na rozdzielnicy. Podłącz jego styk (C, NC, NO) do swojego obwodu sterowania.",", ale PLC nie ma wolnego wejścia. Podłącz go samodzielnie.",", podłączony do "," przez styk NC (bezpiecznie: 1 = sprawny, 0 = wysoki poziom lub przerwany przewód)."," przez styk NO (1 = zadziałał)."," (0-10 V). Zasil go +24 V / 0 V i podłącz OUT do wejścia analogowego."," (0-27648 = 0-100 %). Użyj SCALE w drabince.",", ale PLC nie ma wolnego wejścia analogowego."," (24 V). Podłącz + i − do swojego sterowania 24 V.",", sterowany wyjściem Q0."," na rozdzielnicy. Podłącz go do zasilania.",": PLC ma 24 V, a wspólne przekaźników C0-C3 dostają 230 V z ",". Podłącz wejścia i wyjścia, potem dodaj sieci.","Dodaj PLC z zasilaczem 24 V","Te dwa króćce są już połączone.","Utwórz na rozdzielnicy, podłączony","Programowanie","Szukaj instrukcji","na płasko, dłuższy bok w poprzek","na płasko, dłuższy bok wzdłuż","stojący na dłuższej krawędzi","stojący na klapie czołowej","Wyjście kartoniarki (początek)","Kartoniki wychodzą tu z wydajnością kartoniarki. Kartoniarki poziome zamykają klapy czołowe z boków, więc kartoniki wychodzą na płasko, dłuższym bokiem w poprzek przepływu.","Przenośnik łańcuchowy płytkowy","Przenośnik jednotorowy. Szerokość prowadnic = szerokość kartonika w poprzek przepływu + 3 do 5 mm. Szerokości łańcucha 82.5, 114.3, 152.4, 190.5 mm.","Łuk 90°","Zmienia kierunek, a nie orientację kartonika. Długie kartoniki ułożone wzdłuż mogą nie przejść ciasnego łuku.","Przenośnik akumulacyjny (bufor)","Gromadzi kartoniki, gdy maszyna za nim stoi. Gdy zapełni się do czujnika wysokiego poziomu, kartoniarka staje; rusza ponownie poniżej czujnika niskiego poziomu.","Taśma rozsuwająca","Pracuje szybciej niż przenośnik przed nią, więc odstęp między kartonikami rośnie.","Waga kontrolna","Waży każdy kartonik i odrzuca niedowagę lub nadwagę. Na szalce może być tylko jeden kartonik: podziałka musi wynosić co najmniej długość szalki + długość kartonika.","Serializacja: druk + kamera","Drukuje kod GS1 DataMatrix (GTIN, numer seryjny, partia, data ważności) i odczytuje go. Kartoniki muszą leżeć płasko, stabilnie i z odstępem, aby czujnik widział każdy.","Etykieciarka plomb gwarancyjnych","Nakleja plomby na obie klapy czołowe z boków. Kartonik musi leżeć płasko, dłuższym bokiem w poprzek, aby klapy były zwrócone do aplikatorów.","Stacja odrzutu + zamykany pojemnik","Wydmuchuje każdy oznaczony kartonik do zamykanego pojemnika. Czujnik potwierdza każdy odrzut; gdy pojemnik jest pełny, linia staje.","Obracacz zderzakowy (90° w płaszczyźnie)","Kołek zaczepia jeden róg i kartonik obraca się: płasko w poprzek staje się płasko wzdłuż i odwrotnie. Wymaga płaskiego kartonika o długości/szerokości ≥ 1.3.","Taśma skrętna (stawianie / kładzenie)","Obraca kartonik o 90° wokół osi przepływu: płasko wzdłuż staje na dłuższej krawędzi, płasko w poprzek staje na końcu (niestabilnie). Utrzymuj małą prędkość.","Pakowarka zbiorcza (koniec)","Zbiera kartoniki w karton zbiorczy i liczy kartony. Kartoniki muszą przychodzić w orientacji, na którą jest ustawiona.","Wyjście linii","Liczy dobre kartoniki opuszczające linię.","Dodaj wyjście kartoniarki, aby rozpocząć linię.","Linia nie ma końca: zakończ ją pakowarką zbiorczą lub wyjściem.","Obracacz zderzakowy wymaga długości/szerokości ≥ 1.3; ten kartonik jest zbyt kwadratowy.","Obracacz zderzakowy obraca tylko płasko leżące kartoniki.","Waga kontrolna wymaga płasko leżącego kartonika.","Serializacja drukuje na górnej ściance: kartonik musi leżeć płasko.","Etykieciarka wymaga klap czołowych po bokach (płasko, dłuższy bok w poprzek).","Pojemnik odrzutów pełny: linia zatrzymana. Opróżnij pojemnik.","dwa na szalce","zła waga","kod niewydrukowany / nieodczytany","zła klasa kodu (krzywy kartonik)","etykieta na złej ściance","złe kartoniki, które dotarły do końca","Za wysoki odzysk: sole tworzą osad na membranie. Otwórz zawór koncentratu.","Linia pakująca: od kartoniarki do pakowarki zbiorczej","Kartoniki wychodzą z kartoniarki z prędkością 120 na minutę, przechodzą przez wagę kontrolną, serializację, etykietowanie plombami i stację odrzutu, skręcają na łuku, czekają w buforze, są obracane i pakowane po 96 do kartonu.","Uruchom linię i obserwuj jeden kartonik od kartoniarki do pakowarki zbiorczej. Odczytaj czas przejścia.","Zwolnij C1 i CW1 do 15 m/min: na szalce leżą dwa kartoniki i dobre kartoniki są odrzucane.","W trybie Test dotknij pakowarki, aby ją zatrzymać: bufor się zapełnia, a kartoniarka staje na wysokim poziomie.","Ustaw prowadnicę C1 na 121 mm: kartonik się zakleszcza. Popraw na szerokość kartonika + 3 do 5 mm.","Zmień kartonik na opakowanie 6x10 i odczytaj sprawdzenie linii.","Woda farmaceutyczna: od wody miejskiej do PW i WFI","Zbiornik przerywający, filtry wielowarstwowe i węglowe, zmiękczacz, antyskalant, wkłady 5 i 1 µm, dwa stopnie RO z NaOH, EDI, UV i zawór zrzutowy napełniają zbiornik PW 2000 L. Pętla DN40 zasila dwa punkty poboru i destylator, który napełnia gorący zbiornik WFI 600 L z własną pętlą. Każdy analizator sprawdza wodę wg USP / Ph. Eur.","Uruchom na 20x i obserwuj, jak przewodność spada z 450 µS/cm (woda miejska) do około 0.1 za EDI. Zbiornik PW pokazuje więcej, bo CO2 z powietrza rozpuszcza się przez odpowietrznik. Odczytaj czasy napełniania zbiorników PW i WFI.","Ustaw filtr węglowy F2 na „Piasek”: chlor dociera do RO1. Obserwuj alarm i trwałe uszkodzenie.","Wyłącz dozowanie NaOH DP2: CO2 przechodzi przez RO2 i produkt EDI się pogarsza. Wyłącz EDI: zawór zrzutowy kieruje wodę do kanalizacji.","Zmień rury pętli PW na DN65: prędkość spada poniżej 1 m/s. Ustaw odgałęzienie POU2 na 0.5 m: alarm martwego odcinka.","Otwórz razem POU1 i POU2 i obserwuj poziom zbiornika PW i czas jego opróżnienia. Zmień T2 na 600 L i porównaj.","Wyłącz płaszcz parowy T3 (0 °C): WFI stygnie poniżej 70 °C i nie spełnia wymagań."," ostrzeżeń. Zobacz panel boczny."," ustaleń w panelu bocznym.","Dodaj instrukcję","Przejdź do szafy","Obserwuj","Dodaj na końcu linii","Zator usunięty, linia pracuje.","Usuń zator","Opróżnij linię","Obróć","Zasady projektowe","Brak linii","Zacznij od wyjścia kartoniarki, potem dodaj przenośniki, wagę kontrolną, serializację, stację odrzutu, obracacze i pakowarkę zbiorczą. Każdy nowy element dodawany jest na końcu linii, w tym samym kierunku.","Wyjście kartoniarki","Otwórz przykładową linię","Zatrzymaj linię","Uruchom linię","Tempo nadaje kartoniarka. Wszystko za nią musi być o 10-30 % szybsze (krzywa V).","Prowadnice = szerokość kartonika w poprzek przepływu + 3 do 5 mm. Za ciasno: zator, za luźno: skręcanie.","Zanim wybierzesz szerokość łańcucha, sprawdź, który bok kartonika jest w poprzek przepływu.","Podziałka = prędkość / wydajność. Przed wagą kontrolną odstęp musi zostawiać na szalce tylko jeden kartonik.","Zwiększaj prędkość stopniowo (nie więcej niż 1.5x naraz, 1.3x dla stojących kartoników), aby otworzyć odstępy bez przewracania i zachodzenia na siebie.","Łuk zmienia kierunek, nie orientację. Kartonik obracają tylko obracacze i taśmy skrętne.","Utrzymuj kartoniki płasko w poprzek podczas serializacji i etykietowania plombami, potem obróć je dla pakowarki zbiorczej.","Umieść bufor przed najwolniejszą maszyną dalej na linii (pakowarka zbiorcza zatrzymuje się przy każdej zmianie kartonu), na 30-60 s, z czujnikami wysokiego i niskiego poziomu. Za buforem ponownie otwórz odstępy taśmą rozsuwającą przed każdym obracaczem.","Każdy odrzut musi być potwierdzony czujnikiem. Jeśli nie jest potwierdzony, linia staje. Zły kartonik nigdy nie może trafić do kartonu zbiorczego.","Wydajność = najwolniejszy element x OEE. Najpierw znajdź wąskie gardło, potem usuń postoje, straty prędkości i odrzuty.","Zasady projektowania linii","zatrzymana","pracuje","Linia ma już wyjście kartoniarki.","Dotknij „Obróć” lub przeciągnij, aby zmienić układ.","Elementy linii (dodawane na końcu)","Wydajność (kartoników/min)","Kartonik wychodzi","Prędkość (m/min)","Długość (pola po 0.5 m)","Taśma (nie łańcuch)","Szerokość łańcucha (mm)","Szerokość prowadnic (mm)","Skręca w lewo","Promień wewnętrzny (mm)","Czujnik wysokiego poziomu (%)","Czujnik niskiego poziomu (%)","Długość szalki (mm)","Masa nominalna (g)","Tolerancja ± (g)","Maks. wydajność (kartoników/min)","Minimalna przerwa dla czujnika (mm)","Pojemność pojemnika (kartoniki)","Kartoników na karton zbiorczy","Brak kartoników","Powietrze odrzutu OK (potwierdzenie działa)","Zatrzymaj po odrzutach z rzędu","Czas zmiany kartonu zbiorczego (s)","Kartonik","L = między klapkami końcowymi, W, H = grubość. Wybierz opakowanie lub wpisz wymiary.","Masa (g)","Uruchom","Zatrzymaj (symulacja postoju)","Ustawienia","Silnik napędowy na szafie (opcjonalnie)","(brak: pracuje razem z linią)","Wyniki linii","Uruchom linię, aby zobaczyć wyniki.","Dobre kartoniki","Napełnione kartony zbiorcze","Czas przejścia (od początku do końca)","Teraz na linii","Postoje kartoniarki (bufor pełny)","Odrzucone: ","Kontrola linii","Przewodnik po wodzie","Zbiornik przerwy: woda miejska wpada przez przerwę powietrzną (chroni sieć miejską) i daje pompom stabilne zasilanie.","Filtr wielowarstwowy (piaskowy) usuwa zanieczyszczenia i mętność (SDI). Płukanie wsteczne przy ok. 0,8 bar ΔP lub co 48 h.","Węgiel aktywny (lub dozowanie SMBS) usuwa chlor. Chlor niszczy membrany RO nieodwracalnie: nigdy nie mostkuj alarmu ORP.","Zmiękczacz wymienia Ca/Mg na Na, aby RO i EDI nie zarastały kamieniem. Sprawdzaj sól i twardość (< 1 mg/L) na każdej zmianie.","Dozowanie antyskalanta chroni stronę koncentratu RO. Wkłady 5 µm i 1 µm to ostatnia osłona: wymień przy 0,8 bar ΔP.","RO, 1. stopień (pompa wysokociśnieniowa, ok. 11-13 bar) usuwa ok. 98 % soli. Pompa wyłącza się przy niskim ciśnieniu ssania.","NaOH między stopniami zamienia CO2 w wodorowęglan, aby RO 2. stopnia mógł go usunąć. 2. stopień doprowadza wodę do ok. 1 µS/cm.","EDI doczyszcza do ok. 0,1 µS/cm za pomocą prądu stałego i żywicy. Wymaga wody zmiękczonej i bez chloru, wyłącza się przy niskim przepływie.","UV 254 nm zabija bakterie; zawór odcinający kieruje wodę do kanalizacji powyżej ok. 1,1 µS/cm, więc zła woda nigdy nie trafia do zbiornika PW.","Zbiornik PW (316L, kula myjąca, hydrofobowy filtr odpowietrzający 0,2 µm, grzany na zbiornikach gorących). Produkcja startuje przy 65 % i zatrzymuje się przy 90 %.","Pętla PW nigdy się nie zatrzymuje: co najmniej 1 m/s na powrocie (Re > 10 000), martwe odcinki ≤ 2 D, UV włączone, sanityzacja w 80 °C wg harmonogramu.","Destylator (MED) gotuje PW parą technologiczną (ok. 6 bar) i skrapla WFI. Usuwa bakterie i endotoksyny (3 log lub więcej).","WFI jest magazynowana i krąży na gorąco (80-85 °C, nigdy poniżej 70 °C). Chłodnice POU schładzają ją tylko w punkcie poboru.","Limity: przewodność wg tabeli USP Stage 1 w rzeczywistej temperaturze, bez kompensacji (1,1 w 20 °C, 1,3 w 25 °C); Ph. Eur. PW 4,3 w 20 °C. TOC ≤ 500 ppb. Bakterie to wyniki laboratoryjne porównywane z poziomami działania: PW 100 CFU/mL, WFI 10 CFU/100 mL. Endotoksyny WFI < 0,25 EU/mL.","Para czysta (opcjonalnie) jest wytwarzana z PW; jej kondensat musi mieć jakość WFI. Zasila autoklawy i SIP.","Pompa wody surowej 1,5 kW: VFD (stałe ciśnienie) lub DOL.","Pompy wysokociśnieniowe RO 3 kW i 2,2 kW: VFD z rampą 15 s; wyłączenia: ssanie < 0,7 bar, tłoczenie > 16 bar, ORP > 350 mV.","Pompy dozujące 0,02-0,1 kW, 230 V, sterowane przepływomierzem zasilania (impuls lub 4-20 mA).","Zasilacz DC EDI 0,5-1 kW: załączany tylko przy przepływie produktu i odrzutu powyżej minimum.","Pompa pętli PW 2,2 kW VFD, pompa pętli WFI 1,5 kW VFD: stop przy LL zbiornika, alarm poniżej 0,9 m/s prędkości na powrocie.","Grzałka sanityzacji 36-54 kW (lub wymiennik parowy); grzałki filtrów odpowietrzających 50-100 W; lampy UV po 150 W.","Aparatura: LT i TT na zbiornikach, PT i ΔPT na filtrach, FT na zasilaniu, permeacie i pętli, przewodność na każdym stopniu RO i na powrocie pętli, TOC na powrocie, natężenie UV.","Woda farmaceutyczna: od wody miejskiej do WFI","Silniki, elektryka i aparatura","Typowe wartości szkoleniowe, nie zwalidowane wartości projektowe. Wzrost bakterii i uszkodzenie membran przebiegają szybciej niż w rzeczywistości, aby było je widać.","Otwórz gotową instalację PW / WFI","Jakość wody","Zawór pływakowy na wlocie zamyka przy (%, 0 = brak)","Woda w nim na starcie","Płaszcz parowy utrzymuje (°C, 0 = wył.)","Rozmiar (DN, 0 = stary dowolny rozmiar)","Typ zaworu","Przepływ nominalny (m³/h, 0 = prosta pompa)","Wysokość podnoszenia nominalna (m)","Sprawność pompy (0-1)","Praca bez szafy (lokalny VFD)","Prędkość VFD (%)","Regulacja poziomu: zbiornik","Start przy poziomie (%)","Stop przy poziomie (%)","Retencja soli (%)","Powierzchnia membran (x, liczba elementów)","Pojemność żywicy (m³ wody miejskiej)","Chemikalia","Natężenie lampy (%)","Długość fali (nm)","Para włączona","Porównaj z","Odrzut powyżej (µS/cm kompensowane do 25 °C)","Zbiornik ssawny (stop poniżej 10 %)","Wyłączenie przy niskim ssaniu (bar, 0 = wył.)","Węgiel aktywny (usuwa chlor)","Wkład 1 µm","NaOH (między stopniami RO)","SMBS (usuwa chlor)","Antyskalant (przed RO)","NaOCl (chlor)","Woda miejska","Woda studzienna (twarda)","Woda oczyszczona","Membranowy (PW / WFI)","Kulowy (uzdatnianie wstępne)","Przepustnica","Stary dowolny rozmiar (L/min przy 1 bar)","zabija bakterie","obniża też TOC","(brak)","Średnica rury","Dowolny rozmiar (bez modelu tarcia)","Materiał","Rura nierdzewna 316L (PW / WFI)","PVC-U (uzdatnianie wstępne)","Część pętli dystrybucyjnej (utrzymuj ≥ 1 m/s)","Tryb budowy: przeciągaj elementy, dotknij portu, a potem drugiego, aby poprowadzić rurę. Tryb testu: dotykaj zaworów, aby je otworzyć lub zamknąć. Pompa obraca się, gdy obraca się powiązany z nią silnik na szafie, albo od własnego lokalnego VFD.","Otwórz (pobór wody)","Kasuj wyłączenie","zregenerowany solanką","Regeneruj","nowy węgiel","Wymień węgiel","mycie kwasowe zakończone: kamień usunięty","Mycie kwasowe (CIP)","zamontowano nowe membrany","Wymień membrany","Wyczyść stos","Nowa lampa","Wybierz wielkość pompy…","Wielkość zbiornika…","Osiąga 90 % w","Spada do 10 % w","Pełne napełnienie 0-100 % przy tym przepływie","Pełne opróżnienie przy tym przepływie","Moc na wale","Regulacja poziomu","zatrzymana przez poziom","Pozostała żywica","Produkt","Zasilanie DC","Wyjście WFI","Odsalanie","Pozycja","do odpływu","do zbiornika","Narażenie na chlor","Przewodność (surowa)","Twardość","Chlor","Krzemionka","Bakterie","Endotoksyny","Prędkość","Linia","Otwórz program","Pompa zasilająca wody surowej (4 m³/h, 45 m, 1.5 kW)","Pompa wysokociśnieniowa RO, stopień 1 (3.5 m³/h, 120 m, 3 kW)","Pompa wysokociśnieniowa RO, stopień 2 (2.6 m³/h, 100 m, 2.2 kW)","Pompa pętli PW (6 m³/h, 45 m, 2.2 kW)","Pompa zasilająca destylatora (0.6 m³/h, 60 m, 1.1 kW)","Pompa pętli WFI (3 m³/h, 40 m, 1.5 kW)","Woda oczyszczona (USP)","Woda oczyszczona (Ph. Eur.)","Woda do wstrzykiwań (WFI)","Przewodność (bez kompensacji)","Bakterie (wynik laboratoryjny, poziom działania)","Gorąca pętla ≥ 70 °C (limit kontrolny)","Zmiękczacz (żywica)","Wymienia wapń i magnez na sód, aby RO i EDI się nie osadzały. Żywica wyczerpuje się po określonej objętości: wtedy przebija twardość. Zregeneruj ją solanką.","Pompa dozująca (chemikalia)","Wtryskuje chemikalia do linii: NaOH między stopniami RO (CO2 do wodorowęglanu), SMBS do usuwania chloru, antyskalant przed RO lub NaOCl do chlorowania.","EDI (elektrodejonizacja)","Doczyszcza wodę z RO poniżej 0.1 µS/cm polem DC i żywicą, bez chemikaliów. Wymaga wody zmiękczonej, bez chloru i z małą ilością CO2. DC wyłącza się, gdy przepływ produktu jest za mały.","Sterylizator UV","254 nm zabija bakterie (około 2.5 log przy 100 % intensywności). 185 nm rozkłada też związki organiczne (TOC). Poniżej 70 % intensywności lampa alarmuje i przestaje działać.","Destylator wielokolumnowy (WFI)","Gotuje wodę oczyszczoną parą zakładową i skrapla ją jako WFI w około 85 °C. Usuwa sole, bakterie i endotoksyny (3 log lub więcej). Około 10 % odchodzi jako odsalanie.","Punkt poboru / zawór próbkowy","Miejsce, w którym produkcja pobiera wodę. Otwórz, aby pobrać. Pokazuje też jakość wody względem limitów. Odgałęzienie musi być krótkie: martwa strefa dłuższa niż 2 średnice rury hoduje bakterie.","Analizator jakości (przewodność, TOC)","Przewodność i TOC online oraz wyniki laboratoryjne dla bakterii i endotoksyn. Porównuje wodę z limitami USP / Ph. Eur. dla PW lub WFI. Przewodność bez kompensacji temperaturowej (tabela Stage 1).","Zawór zrzutu do odpływu","Kieruje wodę do odpływu, dopóki jej przewodność przekracza limit, aby zła woda nie trafiła do zbiornika magazynowego. Wraca do zbiornika 2 minuty po powrocie do normy.","Membrana uszkodzona chlorem: wzrosło przenikanie soli. Wymień membrany.","Twardość × współczynnik zatężenia powyżej 20 mg/L bez antyskalantu: membrana się osadza. Napraw zmiękczacz lub dozuj antyskalant.","Żywica wyczerpana: twardość przebija. Zregeneruj zmiękczacz.","Węgiel wyczerpany: chlor przebija. Wymień węgiel.","Zasilanie DC wyłączyło się przy małym przepływie produktu. Przywróć przepływ, DC wróci samo.","Osadzanie w EDI: twardość na zasilaniu powyżej 1 mg/L. Przewodność produktu rośnie.","Chlor na zasilaniu EDI uszkadza żywicę i membrany.","Zasilanie EDI wyłączone: woda przechodzi bez doczyszczania.","Lampa UV wyłączona lub poniżej 70 % intensywności: brak dezynfekcji. Wymień lampę.","Zasilanie destylatora ma krzemionkę powyżej 1 ppm lub chlor: korozja i osady. Zasilaj go wodą oczyszczoną.","WFI poniżej 70 °C: zablokuj punkty poboru, aż znów będzie gorąca.","Alarm: ","Przełącz na tryb budowy, aby zmienić układ.","Podaj wymiar od 1 do 999.","Włączone","Odzysk (%)","Dotknij elementu, aby go przełączyć. Narzędzia: dotknij lub przeciągnij na element.","Odłóż","Upuść go na wyłącznik, zawór lub wtyczkę.","Woda zasilająca powyżej 88 °C: nawet membrana do sanityzacji gorącą wodą ulega uszkodzeniu.","Temperatura sanityzacji na gorąco (°C)","Utrzymanie temperatury (min)","Zbiornik sprawdzany pod kątem temperatury","Produkcja włączona","Trwa sanityzacja na gorąco","Pętla dystrybucji włączona","Grupa stacji (HMI)","Pracuje dalej podczas sanityzacji na gorąco","Moc grzania parą (kW, 0 = bez limitu)","Moc chłodzenia wodą lodową (kW, 0 = bez limitu)","Zawory zamknięte podczas sanityzacji na gorąco","Zawory otwarte podczas sanityzacji na gorąco","Odrzut powyżej temperatury (°C, 0 = wył.)","Membrana do sanityzacji gorącą wodą (do 85 °C)","Izolowany (trzyma ciepło)","(brak: własne sterowanie)","Produkcja","Pętla dystrybucji","Podgrzewacz / chłodnica zasilania (woda lodowa i para)","Utrzymuje zasilanie RO w zadanej temperaturze wodą lodową, aby membrany dawały stały przepływ. Podczas sanityzacji na gorąco para niskociśnieniowa grzeje pętlę do 80 °C.","Odgazowywacz membranowy (usuwa CO2)","Włókna kapilarne z czystym powietrzem po drugiej stronie wyciągają rozpuszczony CO2 z permeatu RO, więc drugi stopień daje niższą przewodność. Wymaga włączonego powietrza odpędowego.","Panel sterowania stacji (HMI)","Stąd uruchamiasz i zatrzymujesz całą stację: produkcję (uzdatnianie wstępne i RO), sanityzację na gorąco w 80 °C i pętlę dystrybucji. Pompy w grupie słuchają tych przycisków i własnej regulacji poziomu.","Produkcja ON","Produkcja OFF","Pętla dystrybucji ON","Pętla dystrybucji OFF","Sanityzacja na gorąco rozpoczęta","Sanityzacja na gorąco zatrzymana","Gorąca woda lub trwa sanityzacja: recyrkulacja, nie trafia do zbiornika PW.","Nowa stacja wody Stilmas (PW)","Dwustopniowa stacja wody oczyszczonej RO: woda zmiękczona przez wkład 5 µm do zbiornika przerywającego TK50A 300 L, dozowanie SMBS i NaOH, podgrzewacz/chłodnica E50, RO stopień 1 BRO 28 (3 obudowy), odgazowywacz membranowy MD50, RO stopień 2 PHRO 24 (2 obudowy), zawory odrzutu XV50-27A/B i 1000 L/h PW do zbiornika 3 m³ z pętlą UV. Uruchamiaj, zatrzymuj i sanityzuj na gorąco z szafy CB2.","Uruchom w 20x. Odczytaj produkcję PW na FT50-14B (ok. 1000 L/h, 17 L/min) i czas napełniania zbiornika PW TK-PW 3 m³. Ustaw Produkcję na OFF na CB2 i zobacz, jak stacja się zatrzymuje.","Otwórz POU1, POU2 i POU3 i odczytaj czas opróżniania zbiornika PW. Produkcja startuje sama, gdy zbiornik spadnie poniżej 65 %.","Wyłącz dozowanie SMBS PD67-25: chlor dociera do BRO-28. W tym projekcie nie ma filtra węglowego, więc membrany chronią SMBS i miernik redoks.","Wyłącz odgazowywacz MD50 lub dozowanie NaOH PD67-10: CO2 przechodzi i przewodność PW rośnie. Zobacz, jak XV50-27A/B zawracają wodę do zbiornika przerywającego przez XV50-59.","Naciśnij \"Hot sanit\" na CB2: XV50-12A do odpływu zamyka się, XV50-13A otwiera się, a E50 grzeje pętlę RO do 80 °C parą 18 kW. Gorąca woda wraca do TK50A, nigdy do zbiornika PW. Odczytaj czas nagrzewania, przetrzymanie 30 min i schładzanie.","Wartości przyjęte: zbiornik wody surowej TK-Z1 1 m³ i jego pompa, filtr STF-SA-20, zmiękczacz STS-A-80D, pompa pętli PW (na miejscu para robocza / rezerwowa, pokazana jedna), UV, pętla DN25 z 3 punktami poboru oraz limity odrzutu 1.1 µS/cm i 40 °C.","Zatrzymaj produkcję i pętlę, poczekaj na zatrzymanie pomp","Zatrzymaj produkcję (pętla dalej pracuje ze zbiornika PW)","Powrót do normalnego ciśnienia: produkt odrzucany, aż będzie w specyfikacji przez 2 min","Pompa pętli włączona, produkcja w trybie automatycznym","Rozruch od pustej stacji (napełnienie do pełna)","Uruchom pętlę dystrybucyjną i sprawdź przepływ w pętli","Spust całej stacji","Zamknij spusty: stacja jest pusta i zatrzymana","Spust tylko zbiornika PW i pętli","Produkcja i pętla stają, spust zbiornika PW i punkty poboru się otwierają. Strona RO zachowuje wodę.","Zamknij spust i punkty poboru","Płukanie pętli PW (punkty poboru)","Otwiera kolejno każdy punkt poboru na 3 minuty przy pracującej pętli. Produkcja sama uzupełnia zbiornik.","Gotowe: punkty poboru zamknięte","Szybkie płukanie RO (niskie ciśnienie)","Mycie całej stacji","Płukanie wsteczne filtra piaskowego, regeneracja zmiękczacza, nowy wkład, szybkie płukanie RO, potem płukanie każdego punktu poboru. Czasy uzdatniania wstępnego to wartości typowe (drogi wody z płukania wstecznego i solanki nie są narysowane).","Gotowe: powrót do normalnej produkcji","Sanityzacja na gorąco RO (stopień 1 + 2)","Gorąca woda krąży przez oba stopnie RO i wraca do zbiornika przerywającego, nigdy do zbiornika PW. Szacunki nagrzewania i chłodzenia to bilanse energii: m × 4.186 × ΔT / kW.","Sanityzacja na gorąco zbiornika PW i pętli","Produkcja staje, a wymiennik pętli grzeje zbiornik PW i pętlę parą, utrzymuje, potem chłodzi wodą lodową. Punkty poboru pozostają zamknięte.","Sanityzacja na gorąco całej stacji (RO, potem zbiornik i pętla)","Najpierw sanityzacja RO, potem zbiornik PW i pętla. Najdłuższy cykl: użyj 300x.","Rozruch i napełnianie","Mycie i płukanie","Sanityzacja","Otwórz „Cykle” po lewej: rozruch od pustej stacji, pełny spust, mycia i sanityzacje, każdy ze swoimi krokami, licznikiem czasu na żywo i szacunkiem do porównania. Do długich użyj 300x. Założone dla cykli: zawory spustowe zbiorników, dopływ miejski XV-RW i wymiennik pętli E-PW (90 kW para, 60 kW woda lodowa).","Cykle","rozruch, spust, mycie, sanityzacja","Szacowany łączny czas","Wstecz","Ten cykl nie może teraz wystartować.","szacunek","Ten krok trwa znacznie dłużej niż szacunek. Sprawdź listę kontrolną procesu i alarmy.","Pomiń krok","Cykl zatrzymany","Zatrzymaj cykl","Zatrzymany przed końcem.","Zakończony.","Czas łączny","Para (grzanie)","Woda lodowa (chłodzenie)","Woda do spustu","Woda z punktów poboru","Szacunki to obliczenia ręczne (Torricelli, m·4.186·ΔT/kW, objętość/przepływ). Symulator uwzględnia też tarcie w rurach, straty ciepła i sterowanie, więc rzeczywisty czas trochę się różni: tę różnicę warto omówić.","Zamknij raport","Trwa płukanie RO: produkt wraca do zbiornika przerywającego.","Przed otwarciem spustu sprawdź, czy każdy zbiornik ma poniżej 60 °C (oparzenia, rury spustowe z PVC)","Powrót do produkcji: pompy i zawór koncentratu wracają do normy, produkt odrzucany, aż będzie w specyfikacji przez 2 min","Produkcja ponownie włączona (startuje wg poziomu zbiornika), UV włączone, punkty poboru zwolnione","Uruchamia stację jak po pełnym spuście: każdy zbiornik na 0 % (obudowy RO zostają pełne). Obserwuj napełnianie zbiornika wody surowej, zbiornika przerywającego i zbiornika PW, start RO z zawracaniem pierwszej wody, start pętli przy minimalnym poziomie i licznik czasu do napełnienia zbiornika PW. Przed zwolnieniem punktów poboru: sanityzacja na gorąco zbiornika i pętli, potem próbki (przewodność, TOC, mikrobiologia).","Zatrzymuje wszystko, zamyka wlot wody miejskiej i otwiera spust denny każdego zbiornika. Szacunek wg Torricellego przez rurę spustową (strata wlotowa i tarcie w rurze, bez straty na zaworze), więc rzeczywisty czas jest trochę dłuższy. Obudowy RO, filtry i zmiękczacz zostają pełne: membrany nigdy nie mogą wyschnąć. Stacja zostaje pusta i zatrzymana: uruchom \"Rozruch od pustej stacji\", aby ją napełnić.","Płucze powierzchnię membran dużym przepływem przy niskim ciśnieniu, produkt kierowany do zbiornika przerywającego. Wykonywane po postoju i przed długim przestojem.","Cykl uruchomiony","Cykl zakończony","krok","Liczniki czasu działają w czasie symulacji: przy długich cyklach użyj 300x.","Pokaż listę części","Ukryj listę części","Pokaż panel boczny (część, mierniki, diagnostyka)","Ukryj panel boczny"],"hu":["Kapcsolószekrény-alkatrészek","Tápforrások","Védelem","Hajtások","Vezérlés","Automatika (PLC, be/ki)","Fogyasztók","Terepi eszközök","Huzalozás, kapcsok, kábelek","Elektronika","Címkék és keretek","Vezeték","Húzza el a sárga pontot a vezeték útvonalának mozgatásához. A Törlés eltávolítja a vezetéket.","Vezeték törlése","Vezetősáv visszaállítása","Vezetősáv megszakítása","Nincs kijelölve semmi","Érintsen meg egy alkatrészt a részletek, tulajdonságok és élő értékek megtekintéséhez. Építés módban egy kapocs megérintésével kezdhet vezetéket.","Másolás","Törlés","Tulajdonságok","Igen","Hibaszimuláció","Egy alkatrészen hiba rejtőzik. Keresse meg a mérőműszerekkel.","Csere új alkatrészre","Miért nincs feszültség alatt?","Fordulatszám (rpm)","Áram (A)","Kimeneti áram (A)","Frekvencia (Hz)","DC köztes kör (V)","Termikus terhelés (%)","Zárt érintkezők","Kioldott","Működtetve","Láb","Élő értékek","Kész áramkörök","Válasszon egyet, hogy betöltse a munkapadra. Utána módosíthatja, elronthatja és megmérheti.","Törli a teljes munkapadot?","Mentés és betöltés","Áramköri fájl letöltése","Fájl megnyitása","Áramkör betöltve.","Hibás fájl.","Vagy illessze be az áramkör szövegét:","Hibás szöveg.","A beillesztett szöveg betöltése","Az áramkör szövegének megjelenítése","Kioldott:","Kiégett:","Hajtáshiba itt:","Táp BE","Táp KI","Szimuláció sebessége","Érintse meg a második kapcsot a vezeték befejezéséhez","Ez a két kapocs már össze van kötve.","Nyelv","Elektromos labor","Munkapad","","NYÁK-javítás","Ellenőrzés","Alkatrész keresése (kontaktor, motor...)","Kész áramkörök","Mentés / megnyitás","Törlés","Alkatrész","Műszerek","Alkatrészek","Panelalkatrész keresése","Feladat","Le van zárva (LOTO). Először távolítsa el a lakatot.","KI van kapcsolva. Kapcsolja BE Teszt módban.","BE van kapcsolva, de az egyik pólus nem vezet: a megszakító hibás.","Ezt a záróérintkezős nyomógombot meg kell nyomni. Tartsa lenyomva Teszt módban.","Ennek a nyugalmi helyzetben záró (NC) gombnak nyugalomban zártnak kell lennie. Ellenőrizze, hogy nincs-e lenyomva, illetve nincs-e a NO érintkezőre kötve.","A vészleállító be van nyomva. Oldja ki.","A 97-98 érintkező csak akkor zár, amikor a hőkioldó relé kiold (ez táplálja a kioldásjelző lámpát). Ép motor esetén ez normális.","A hőkioldó relé kioldott. Várja meg, míg lehűl, majd állítsa vissza (kattintson rá).","A hőkioldó relé (95-96) érintkezője nyitott, vagy nincs bekötve a vezérlőáramkörbe.","Az olvadóbiztosíték lehet, hogy kiégett vagy ki van véve. Ellenőrizze szakadásmérővel.","Ez az érintkező azért nyitott, mert a tekercs nincs feszültség alatt (vagy az érintkező záró típusú). Adjon feszültséget a tekercsre.","Az időrelé érintkezője csak a beállított idő letelte után vált.","Végálláskapcsoló vagy nyomáskapcsoló érintkezője: kattintson rá Teszt módban a működtetéséhez.","Ez az érintkező nyitott.","Várjon egy kicsit, amíg a szimuláció fut.","A tápkapcsoló KI van kapcsolva (felső sáv).","Kiégett: korábban hibás feszültséget kapott. Cserélje ki, és ellenőrizze a tápellátás fajtáját (AC vagy DC) és szintjét.","A tekercs kap feszültséget, de nem húz be: ellenőrizze a tekercs névleges értékét, AC vagy DC.","Működnie kellene. Ha nem úgy tűnik, várjon: egyes alkatrészeknek idő kell.","Egy feszültség alatti pont vezetékeken keresztül elérhető, de egyetlen nyitott érintkező sem magyarázza a hiányt. Keressen laza vagy hiányzó vezetéket, vagy hibás alkatrészt (mérjen multiméterrel az úton végig).","Egyetlen feszültség alatti pont sincs ehhez az alkatrészhez kötve. Kösse a tápellátáshoz (a másik oldalon a nullavezetőhöz vagy 0 V-hoz). Ha a táp KI van kapcsolva, kapcsolja be.","Van feszültség, de a motor nem forog: elakadt forgórész, hibás tekercselés-kapcsolás vagy túlterhelés.","Csak két fázis van: kétfázisú üzem. Az egyik fázis megszakadt feljebb (olvadóbiztosíték, kontaktorpólus, megszakítópólus vagy huzalozás).","A munkapad üres. Adjon hozzá alkatrészeket, vagy töltsön be egy kész áramkört.","Nem található huzalozási hiba, és az áramkör működik.","Nem található huzalozási hiba. Még semmi nem működik: kapcsolja be a tápot, és működtesse a gombokat Teszt módban.","Problémák találhatók. Először a piros tételeket javítsa ki.","A munkapad kiürítve.","Mondja meg, melyik alkatrész, például: miért nem működik a KM1.","Így mondja: connect KM1 A1 to G1 N (az alkatrész jele, majd a kapocs).","Nem értettem. Próbálja: \"add contactor\", \"load star delta\", \"connect KM1 A1 to G1 N\", \"press SB2\", \"why KM1 is not working\", \"check my circuit\", \"use megger\".","Tudok: alkatrészeket hozzáadni, kész áramköröket betölteni, két kapcsot összekötni, gombokat megnyomni, megszakítókat kapcsolni, műszert választani, két kapocs között mérni, megmagyarázni, miért nem működik egy alkatrész, és átnézni az áramkört. Szabályalapú segéd, amely ismeri a labor saját szimulációját, nem általános MI.","Jelzőlámpa felgyújtása","Kössön tápforrást a lámpához, hogy kigyulladjon (230 V-os lámpa 230 V-ra, vagy 24 V-os lámpa 24 V-os forrásra).","Motor forgatása","Forgassa a motort 1000 fordulat/perc fölé kontaktorral (építse meg, vagy töltse be a közvetlen indítású áramkört).","24 V DC mérése","A multiméterrel V⎓ állásban olvasson le 23 és 25 V közötti értéket egy 24 V-os forráson.","A motor bekapcsolási áramának elfogása","Használja a lakatfogót INRUSH módban a motor egyik fázisán, és indítsa el a motort. A csúcs legyen 15 A felett.","Motor szigetelésének mérése","A táp KI van kapcsolva, a szigetelésmérő mérőzsinórjait kösse a motor egy tekercsére és a PE-re, tartsa lenyomva a TEST gombot. Az értéknek 10 MΩ fölött kell lennie.","12 mA betáplálása egy hurokba","A kalibrátort Source mA módba állítva adjon 12 mA-t egy terhelésre úgy, hogy valóban 12 mA folyjon.","Túlterhelés-kioldás előidézése","Érje el, hogy egy hőkioldó relé vagy megszakító kioldjon (például a hőkioldót túl alacsonyra állítva).","Feladat teljesítve:","Először töltsön be egy áramkört.","Rejtett hibát illesztettünk be. Keresse meg.","Rejtett hiba beillesztése","Egy véletlenszerű alkatrészbe rejtett hiba kerül. A műszerekkel találja meg, melyik alkatrész és milyen hiba, majd válaszoljon itt.","Melyik alkatrész?","Milyen hiba?","Helyes! Az alkatrész és a hiba is jó.","Jó alkatrész, de rossz hibatípus.","Nem ez az alkatrész. Mérjen tovább.","Válaszom ellenőrzése","Válasz megjelenítése","Hiba eltávolítása","Írjon be vagy mondjon egy parancsot...","Hang","Ez a böngésző nem támogatja a hangbevitelt. Használja a telefon billentyűzetének mikrofon gombját, vagy gépeljen.","","Áramköröm ellenőrzése","","Közvetlen indítás","","Csillag-delta","","Kontaktor hozzáadása","","Súgó","Segéd","Küldetések","Hibakeresési gyakorlat","Eseménynapló","Üdv. Kérjen tőlem áramkör építését, ellenőrzését, vagy magyarázatot arra, miért nem működik valami. A hang az azt támogató böngészőkben működik.","Kezdje itt","Munkapad fül: húzzon egy alkatrészt a bal oldali listából a rajzra, vagy érintse meg, hogy középre kerüljön. Érintsen meg egy kapcsot, majd egy másikat a vezeték megrajzolásához. A kapocsról húzás is működik.","Az Építés mód szerkeszti az áramkört. A Teszt mód működteti: nyomjon gombokat, forgassa a választókapcsolókat, tegye a mérőhegyeket a kapcsokra.","A kész áramkörök (Kész áramkörök gomb) egy működő példát töltenek be. Rontsa el az Alkatrész fülön lévő hibalistával, és keresse meg a hibát a műszerekkel.","A segéd rövid parancsokat ért arabul vagy angolul: \"add a contactor\", \"connect KM1:A1 to L1\", \"why is the motor not running\", \"load star-delta\". A mikrofon gomb a böngésző beszédfelismerését használja, ezért Chrome vagy Safari kell hozzá, egyes telefonokon pedig internet is. A segéd szabályalapú, nem nyelvi modell.","Diagnosztika és vezetett hibakeresés","A Munkapadon és a NYÁK-javításnál is van Diagnosztika gomb. Rajzoljon áramkört vagy panelt, nyomja meg, és a beépített motor tesztforgatókönyveken futtatja végig a rajzot. Megmondja, mi jó, mi rossz, hol, és mi nem fog világítani vagy járni. A rajzon jelölések jelennek meg.","Vezetett hibakeresés: mondja meg a tünetet. Javasolja, mit mérjen meg először, Ön beírja az eredményt, ő pedig szűkíti a gyanúsítottak körét, amíg egy marad. A NYÁK-javításnál hibát is elrejthet a panelen, hogy Ön megtalálja.","A motor kiválasztása: a Beépített offline működik, és semmit nem igényel. A Beépített + MI egy online modell második véleményét adja hozzá, ehhez internet és saját API-kulcs kell. A kulcs ebben a böngészőben marad. A vállalati hálózat blokkolhatja, a beépített motor nem függ tőle.","Megoldott esetek: minden elmentett eset valószínűbbé teszi ugyanazt a hibát legközelebb. Exportálja a fájlt, hogy megossza egy kollégával.","Ellenőrzés fül: fotó, tünetek, okok","Válassza ki a berendezést (motor, hajtás, kontaktor, megszakító, huzalozás, egyfázisú motor, tápegység, PLC, panel, érzékelő, transzformátor, mágnesszelep, fűtőelem, HMI, UPS). Készítsen vagy válasszon fotót, vagy dolgozzon anélkül. Érintse meg a Jelölés gombot, majd a fotón azt a helyet, ahol valamit lát, és nevezze el.","Válaszoljon a Mi a hiba és a Mit lát kérdésekre. Csak arra válaszoljon, amit lát. A valószínű okok listája maga rendezi át magát, ahogy tényeket ad hozzá, és megmutatja a javítást és a megelőzést.","A Következő ellenőrzés a vezetett ciklus: megkéri, hogy nézzen meg vagy mérjen meg valamit, Ön megérinti a kapott eredményt, és kizárja a gyanúsítottakat, amíg az ok nyilvánvaló nem lesz. Ha rossz választ érintett meg, használja a Visszavonást.","Tanítsa az alkalmazást: ha tudja a valódi okot, mentse el az esetet. A rangsor az Ön esetei alapján javul. Saját okot is hozzáadhat. Az esetek ezen az eszközön maradnak. Az Exportálás és az Importálás viszi át őket az eszközök között.","A nem kötelező online MI megnézheti a fotót. A fotó és a jegyzetei az MI-szolgáltatáshoz kerülnek, ezért ne használja bizalmas anyagokhoz. Az offline módszer enélkül is működik. A Galéria gomb a gyakori hibák rajzolt mintáit mutatja: elégett tekercsek, felpúposodott kondenzátorok, repedt forrasztás, korrózió, túlmelegedett kapcsok, kopott érintkezők, sérült csapágyak.","A jelentés gomb egy HTML-fájlt ment a fotóval, a jelölésekkel, az okokkal, az ellenőrzésekkel és a berendezés adataival.","Alkatrészek, panelek és sablonok","Az eszköztár az alkatrészeket csoportokba rendezi: tápforrások, védelem, hajtások, vezérlés (kontaktorok, relék, időrelék, nyomógombok, választókapcsolók, lámpák), automatika (PLC és be/ki), fogyasztók, terepi eszközök (érzékelők), huzalozás (kapcsok és kábelek) és elektronika. A bal oldali keresőmezővel név szerint megtalálhat egy alkatrészt.","A NYÁK-javításban gyakorlópanelek vannak rejtett hibával: repedt vezetősáv, kiégett ellenállás, kiégett biztosíték, tönkrement stabilizátor, tranzisztoros meghajtó, optocsatoló, relémeghajtó, hálózati tápegység, USB 5 V-os port és egy 230 V-os panel varisztorral. Van egy szabad panel is: fotózza le a saját paneljét, és helyezze az alkatrészeket a forrasztási felületekre.","Műszerek: biztonságos használat","Multiméter: a piros mérőhegy a VΩ aljzatba kerül feszültséghez és ellenálláshoz, az mA vagy 10 A aljzatba csak sorba kötött áramméréshez. Soha ne mérjen feszültséget az áramaljzatokba dugott mérőzsinórokkal. Ez a klasszikus módja a biztosíték vagy a műszer kiégetésének.","Ellenállás és szakadásmérés: előbb kapcsolja feszültségmentesre. Az ohm állásban feszültség alatti áramkörre kötött műszer értelmetlen értéket mutat, és tönkremehet.","Lakatfogó: CSAK EGY vezetőt fogjon át. Két vezető kioltja egymást. Az INRUSH móddal elkaphatja a motor indítási áramát.","Szigetelésmérő: csak feszültségmentes, leválasztott áramkörön. 500 V a 400 V-os motorokhoz, 250 V az elektronika közelében lévő huzalozáshoz, 1000 V a magasabb feszültségekhez. Előbb csatlakoztassa le a hajtásokat és az elektronikát, a mérőfeszültség tönkreteszi őket. Tartsa lenyomva a TEST gombot, és várja meg, míg az érték beáll.","mA kalibrátor: a forrás mód jelet (4–20 mA, 24 mA, volt) ad egy hurokra vagy tekercsre. A mérés mód a hurkot olvassa. Ellenőrizze, hogy a hurkot nem táplálja a PLC, amíg Ön betáplál.","Feszültségjelző és NCV-toll: azt mondják, hogy „valami feszültség alatt van”, azt soha, hogy „ez feszültségmentes”. A feszültségmentességet mindig kétpólusú vizsgálóval igazolja, és a vizsgálót is ellenőrizze ismert feszültség alatti forráson előtte és utána.","Lezárás, címkézés, kipróbálás","Sorrend: előkészítés és értesítés, normál leállítás, minden energiaforrás leválasztása, saját lakat és címke felhelyezése, a tárolt energia leeresztése vagy blokkolása, majd ellenőrzés próbaindítással és vizsgálóval (vizsgáló ellenőrzése – mérés – vizsgáló ellenőrzése).","Egy személy, egy lakat, egy kulcs. Soha ne használja más lakatját. A csoportos lezárás lezáródobozt használ: minden dolgozó személyes lakatot tesz a dobozra.","Tárolt energia: légtartályok, rugók, megemelt terhek, kondenzátorok, forró vagy nyomás alatti vezetékek. Eressze le vagy blokkolja, és közben folyamatosan ellenőrizze.","A lakat eltávolítása: azt távolítja el, aki felhelyezte, miután a terület szabad és mindenki értesítve van.","Főtábla: egy oldal mindenből egy mintával. Villanykapcsoló, dugalj, megszakítók, forgókapcsoló-szakaszoló, egy kis vezérlőszekrény, motorok, egy hajtás, szelepek, egy légtartály, tárolt energia és a LOTO-készlet. Váltson a LOTO után nézetre, és nézze meg, hogyan van leválasztva és egyszerű szavakkal elmagyarázva mindegyik. A zöld leválasztó eszköz, a borostyán csak vezérlés, a kék tárolt energia.","Érintsen meg bármelyik csempét vagy eszközt a katalógusban vagy a gyakorlóban az ablakának megnyitásához. A Kívül a valódi formát mutatja, a Belül egy metszet, a LOTO felhelyezve pedig a felhelyezett lezárást. Érintse meg a kék számokat, hogy megtudja, mit csinál az egyes alkatrész. Nagyításhoz csippentsen vagy görgessen. Hozzáadhatja a valódi eszköz saját fotóját, és megcímkézheti a részeit.","Keresse meg a hibákat: tizenkét technikus leírja, mit tett, Ön pedig mindegyiket Biztonságosnak vagy Nem biztonságosnak jelöli. A gyakorlóban az Elkülönítésem ellenőrzése átnézi a lakatot, a címkét, a tárolt energiát és az ellenőrzést, minden ponthoz megadva a mögöttes szabványt. Ez nem változtatja meg a pontszámát. Az online MI nem kötelező.","Panelek javításának módszere","Először nézze meg: égésnyomok, felpúposodott kondenzátorok, repedt forrasztás, felemelkedett forrasztási felületek. Aztán kapcsoljon feszültséget, mérje meg a bemenetet, majd kövesse a jelet addig, amíg a feszültség el nem tűnik.","Szakadás- és ellenállásméréshez kapcsolja ki a tápot. A repedt vezetősáv szakadást mutat két olyan forrasztási felület között, amelyeknek ugyanahhoz a hálóhoz kellene tartozniuk. Hidalja át vékony drótáthidalással, mindkét végén beforrasztva.","A kiégett biztosíték csak tünet. Csere előtt keressen zárlatot, és azonos névleges értékűt használjon.","Soha ne tegyen szigetelésmérőt beültetett panelre.","Vezetékszínek (IEC)","L1 barna, L2 fekete, L3 szürke, nulla kék, védőföld zöld-sárga. DC: + piros, − kék. A munkapad ezekkel a színekkel rajzolja őket. Nézze meg, mit mond az Ön üzemének szabványa, a régebbi szekrények eltérnek.","Kapocsszámok","A kontaktor főpólusai: 1-2, 3-4, 5-6 (ezek L1-T1, L2-T2, L3-T3 is). Tekercs: A1 és A2. Segédérintkezők: az első számjegy a pozíció, a második a funkció. A 13-14 és 23-24 záró (NO), a 21-22 és 31-32 nyitó (NC) érintkező. Hőkioldó relé: 95-96 nyitó (NC), 97-98 záró (NO).","Motorkapcsok: U1 V1 W1 és W2 U2 V2. Csillag: kösse össze a W2 U2 V2-t. Delta: U1-W2, V1-U2, W1-V2.","Műszerek biztonsági kategóriái","CAT II: fali dugaljak és dugaszolható fogyasztók. CAT III: elosztótáblák és szekrények. CAT IV: a betáplálás eredete. Az adott kategóriára és feszültségre méretezett műszert és mérőzsinórt használjon, és tartsa az ujjait az ujjvédők mögött.","Mi ez az alkalmazás, és mi nem","Egyszerűsített oktatási szimulátor. A gondolkodást és a biztonságos munkasorrendet tanítja. Nem helyettesíti a gyártó dokumentációját, az Ön üzemének munkavégzési engedélyét, sem a hozzáértő személyt.","Minden a böngészőjében fut. Semmi nem kerül sehová elküldésre. A munkapad csak ezen az eszközön van elmentve. A Mentés / megnyitás használatával fájlt tarthat meg, vagy elküldheti egy barátnak.","Útmutató","Rövid jegyzetek, amelyeket érdemes elolvasni a kezdés előtt. Érintsen meg egy címet a megnyitásához.","A műszer biztosítéka kiégett. Cserélje ki.","Tegye mindkét mérőhegyet kapcsokra","A piros mérőhegy az A aljzatban van, miközben a tárcsa mA állásban áll: ez megengedett, de kis áramokhoz az mA aljzatot használja.","A tárcsa A állásban van, de a mérőhegy az mA aljzatban. A biztosíték 0,44 A.","Feszültség esik a műszeren áram módban. Sorba van kötve?","A piros mérőhegy áramaljzatban van! A műszer zárlatként viselkedik. Tegye át a VΩ aljzatba.","a mérőhegyek külön áramkörökön vannak","szakadásmérés","szakadás / záróirányú előfeszítés","nyitóirányú feszültségesés","Érintsen meg egy kapcsot, hogy a fogót a vezetéke köré tegye","A gyűjtősínnek nincs egyetlen átfogható vezetője. Fogja át egy készülék kapcsának vezetékét.","Helyezze fel a mérőzsinórokat (általában egy fázisra és a PE-re)","Feszültség van jelen. A mérés megtagadva. Előbb válassza le és zárja le.","Helyezze az OUT+ (piros) és OUT- (fekete) csatlakozót kapcsokra","Megfelelési határ: a terhelés ehhez az áramhoz 24 V-nál többet igényel. A kalibrátor nem tudja kihajtani.","Nem folyik áram: szakadt az áramkör, vagy a mérőzsinórok nincsenek a terhelésen.","A terhelés túl nehéz a feszültségkimenetnek (a határ kb. 25 mA).","Önteszt rendben (az elem jó)","Helyezze fel mindkét mérőhegyet","Nem észlelhető feszültség","Érintsen meg egy kapcsot, hogy a tollat a vezetéke mellé tegye","Az NCV-toll nem érzékeli az egyenfeszültséget.","Háromfázisú tápellátás 400 V","Hálózati betáp / főelosztó: L1, L2, L3, nulla és föld. 400 V fázisok között, 230 V fázis és nulla között, 50 Hz. A nulla a forrásnál van összekötve a földdel (TN-S).","Egyfázisú tápellátás 230 V","Egyfázisú 230 V 50 Hz betáp (L, N, PE).","DC tápforrás (akkumulátor / lebegő)","Lebegő DC forrás (nincs földel