ve). Válasszon 12, 24 vagy 48 V-ot. Használja vezérlőáramkörökhöz, érzékelőkhöz és hurkokhoz.","Feszültség (V)","Tápegység 230 V AC / 24 V DC","Kapcsolóüzemű tápegység. Bemenet 90–265 V AC. Kimenet 24 V DC, 5 A, leválasztott és lebegő. Túlterhelésnél lekapcsol.","Tönkrement (nincs kimenet)","Vezérlő transzformátor","Leválasztó transzformátor. Primer 230 V (vagy 400 V két fázis között). Szekunder 24 / 110 / 230 V. 100 VA.","Primer (V)","Szekunder (V)","Szakadt primer tekercs","Beállítás Ir (A)","Lezárva","Névleges áram (A)","Karakterisztika","A középső pólus nem vezet","Nem kapcsol be","Az érintkező nem vezet","Lezárva. Először távolítsa el a lakatot (LOTO).","Visszaállt OFF-ra. Kapcsolja újra BE.","A kar nem marad BE állásban (mechanikai hiba).","Kismegszakító. Védi a kábelt túlterhelés (termikus) és zárlat (mágneses) ellen. A C karakterisztika a névleges érték 10-szerese felett azonnal old.","Motorvédő megszakító (mint a GV2). Állítható termikus beállítás Ir, plusz mágneses kioldás 13-szorosnál. Állítsa az Ir-t a motor adattáblájának áramára.","Szakaszoló kapcsoló. Kézi leválasztás védelem nélkül. Lakattal zárható, ezért a szekrények szokásos LOTO-pontja.","Kismegszakító 1 pólusú","Kismegszakító 3 pólusú","Motorvédő megszakító","Szakaszoló kapcsoló 3 pólusú","Biztosítéktartó","Patronos biztosíték tartóban. Túlterhelésnél vagy zárlatnál kiég. Csak azonos névleges értékűre cserélje.","Kiégett","A biztosíték újra cserélve.","Kapocsléc / gyűjtősín","Olyan sín, amely az összes kapcsát összeköti. Használhatja PE-sínként, nullasínként, 24 V-os vagy 0 V-os sínként. A PE típus földelve van.","Sín típusa","Frekvenciaváltó","Frekvenciaváltó. Bemenet R/S/T (400 V), kimenet U/V/W a motorhoz. Indítás 24 V-os érintkezővel a DI1 (előre) vagy DI2 (hátra) bemeneten. A sebességet a kezelőpanelről vagy az AI1-re adott 0-10 V-tal állítsa. Kikapcsolás után a DC köztes kör feltöltve marad, ezért várjon és mérjen, mielőtt hozzányúl.","Hajtás mérete (kW)","Indítási parancs forrása","Sebességalapjel","Frekvencia a kezelőpanelről (Hz)","Rámpaidő (s)","Tönkrement (nincs kijelző)","RUN a kezelőpanelről","Az indítási parancs a kapcsokra (DI1/DI2) van állítva. Módosítsa a tulajdonságokban.","Az érintkező soha nem zár (piszkos / törött)","Az érintkező zárva ragadt","Nyomógomb NO (indítás)","Záró (NO) nyomógomb. A 3-4 érintkező csak a lenyomás alatt zár. Használja START gombként.","Nyomógomb NC (leállítás)","Nyitó (NC) nyomógomb. Az 1-2 érintkező nyugalomban zárt, és a lenyomás alatt nyit. Használja STOP gombként.","Vészleállító (reteszelő)","Gombafej, NC 1-2 érintkező, lenyomáskor reteszel. Kattintson újra az elfordításos kioldáshoz.","Választókapcsoló 2 állású","Rögzített 2 állású választókapcsoló egy NO 3-4 érintkezővel. Kattintson az elforgatáshoz.","Kézi-Ki-Automata választókapcsoló","3 állású választókapcsoló. A HAND zárja a 13-14-et, az AUTO a 23-24-et, az OFF mindkettőt nyitja. Kattintson a gomb bal, középső vagy jobb oldalára.","Az érintkezők soha nem zárnak","Piszkos érintkezők (soha nem zárnak)","Működtetett állásban elakadt","Végálláskapcsoló (váltóérintkezős)","Váltóérintkezős végálláskapcsoló. Kattintson a működtetéséhez. Nyugalomban a C-NC zárt; működtetve a C-NO zár.","Nyomáskapcsoló (váltóérintkezős)","Nyomáskapcsoló váltóérintkezővel. Kattintson a nyomás elérésének szimulálásához.","Szakadt tekercs","Kiégett tekercs","Az érintkezők nem zárnak (elakadtak)","Az érintkezők összehegedtek","Kontaktor 3 pólusú","Teljesítménykontaktor. Az A1-A2 tekercs behúzza a 3 főpólust (1-2, 3-4, 5-6) és a 13-14, 23-24 NO segédérintkezőket, és nyitja a 31-32, 41-42 NC segédérintkezőket. Feszültség alá helyezés előtt ellenőrizze a tekercs feszültségét: egy 24 V-os tekercs 230 V-on kiég.","Tekercsfeszültség","Relé 2 váltóérintkezővel","Relé 4 váltóérintkezővel","Meghúzás-késleltetett időrelé","Meghúzás-késleltetett időrelé, 24-240 V AC/DC táplálás az A1-A2-n. A beállított idő után a váltóérintkező átvált: a 15-18 zár, a 15-16 nyit. A táp kikapcsolása visszaállítja.","Késleltetés (s)","Tönkrement (soha nem jár le az idő)","Csillag-delta időrelé","Csillag-delta időrelé. Bekapcsoláskor a STAR 17-18 érintkező azonnal zár. A beállított idő után nyit, majd egy rövid holtidő (0,1 s) után a DELTA 27-28 érintkező zár. A táp kikapcsolása visszaállítja.","Csillag idő (s)","Tönkrement (csillagban marad)","Hőkioldó relé","Hőkioldó relé. Kösse a 2-4-6 pólusait a motorhoz. Állítsa a tárcsát a motor adattáblájának áramára. Túlterhelésnél kiold: az NC 95-96 nyit (megszakítja a tekercset), az NO 97-98 zár. Lehűlés után kattintson rá a visszaállításhoz.","Áramérték beállítása (A)","Kioldási osztály","A 95-96 érintkező nyitott","A 4. pólus nem vezet","Még meleg. Várja meg, míg a bimetál lehűl, majd állítsa vissza.","A relé visszaállítva.","Kalickás indukciós motor, 400 V deltára méretezve. A deltakapcsolás 400 V-on teljes teljesítményt ad. A csillagkapcsolás 400 V-on csak 1/3 nyomatékot ad (a csillag-delta indító indításkor ezt használja). Válassza ki a kapocsdoboz kapcsolását, vagy használjon 6 vezetéket a csillag-deltához. Két fázis felcserélésével fordítható meg az irány.","Teljesítmény (kW)","Kapocsdoboz áthidalói","Mechanikai terhelés","Szigetelés (MΩ)","Szakadt W tekercs","Alacsony szigetelés a föld felé","Menetzárlat az U tekercsben","Forgórész elakadt","Jelzőlámpa","2 W-os jelzőlámpa. Körülbelül a névleges feszültségnél világít. 130 % felett kiég.","Szín","Kiégett","24 V DC mágnesszelep (3 W)","Kis fogyasztású mágnesszelep 12 V (0,25 W)","I/P szelepállító 4-20 mA","Mágnesszelep / szabályozó szelep","Három modell. 24 V-os mágnesszelep: kb. 100 mA kell neki. Kis fogyasztású tekercs: kb. 17 mA-től nyit, így egy 24 mA-es kalibrátor meghajthatja, de a 24 V kiégeti. I/P szelepállító: a szelep a 4-20 mA jellel arányosan nyit.","Modell","Szakadt tekercs","A szelep zárva elakadt","Ellenállás / ohmos terhelés","Egyszerű ellenállás. Az értéket a tulajdonságokban állítsa be. Használja ohm- és feszültségosztó-mérések gyakorlására.","Ellenállás (Ω)","Szakadt (kiégett)","Az érték 3-szorosára tolódott","LED / dióda","LED vagy dióda. Csak A (anód) felől K (katód) felé vezet. A LED-hez soros ellenállás kell: nélküle kiég.","Típus","Zárlatos","Potenciométer","Potenciométer az 1 és 3 végekkel és a W csúszkával. Használja 10 V referenciával, hogy 0-10 V-ot adjon egy frekvenciaváltó AI1 bemenetére. Kattintson a gombra, hogy 10 %-kal feljebb vigye.","Összesen (kΩ)","Állás (%)","2 vezetékes jeladó 4-20 mA","Hurokról táplált nyomásjeladó. Legalább 10,5 V kell a kapcsain. Ő határozza meg a hurokáramot: 4 mA 0 %-nál és 20 mA 100 %-nál. A folyamatértéket a tulajdonságokban állítsa be.","Folyamatérték (%)","Tönkrement (0 mA)","3,8 mA-en elakadt","21,5 mA-en elakadt","PLC analóg bemenet (250 Ω)","PLC analóg bemeneti kártya, 4-20 mA 250 Ω söntellenállással (1-5 V). Mutatja a hurokáramot, és 3,6 mA alatt vezetékszakadást jelez.","Közelítésérzékelő (3 vezetékes)","Induktív 3 vezetékes érzékelő. BN barna = +24 V, BU kék = 0 V, BK fekete = kimenet. A PNP +24 V-ot kapcsol a kimenetre, az NPN 0 V-ot. Kattintson az érzékelőre, hogy fémtárgyat közelítsen hozzá.","Kimenet típusa","Érintkező","Tönkrement","PLC digitális bemenet (24 V)","PLC digitális bemenet, nyelő vagy forrás a közös bekötésétől függően. Az I0-n a 0V-hoz képest legalább 15 V kell az ON olvasáshoz.","DIN-sínes soros kapocssor. Minden szám összeköti a felső és az alsó csavart. Használja a terepi huzalozás számozására és rendszerezésére. A meglazult csavar klasszikus hiba: állítsa be a Hibaszimulációban.","Kapocs (1 utas)","Kapocssor 4 utas","Kapocssor 8 utas","Kapocssor 12 utas","PE kapocs (föld)","Zöld-sárga védőföld kapocs. Mindkét csavar föld. Kössön rá minden fémházat és motorvázat.","Elosztódoboz (6 utas)","Elosztódoboz. A hat kapocs egyetlen pont. Használja kábel elágazásához vagy toldásához, vagy közös pontként.","A bal felső kapocs laza","Kábelsaru / érvéghüvely","Egy vezetőre krimpelt vég: gyűrűs saru, villás saru, tüske vagy érvéghüvely. A rossz krimpelés vagy a laza csavar hőt termel. Hibák: nyitott krimpelés vagy nagy ellenállás (meleg).","Kábel keresztmetszete (mm²)","Nyitott krimpelés (a vezeték kihúzódott)","Nagy ellenállás (laza / oxidálódott)","Ér keresztmetszete (mm²)","Hossz (m)","2 eres kábel (DC / vezérlés)","2 eres kábel. Az erek ellenállása valós: egy hosszú, vékony kábel feszültséget veszít. Hibák: szakadt ér, összeérő erek.","3 eres kábel (L N PE)","3 eres egyfázisú kábel: L barna, N kék, PE zöld-sárga. Ellenőrizze a keresztmetszetet a megszakítóhoz képest: 1,5 mm² 16 A, 2,5 mm² 24 A (C módszer, kerekítve).","4 eres kábel (3 fázis + PE)","4 eres motorkábel: L1 barna, L2 fekete, L3 szürke, PE zöld-sárga.","5 eres kábel (3 fázis + N + PE)","5 eres kábel: L1 L2 L3 N PE. Gyakori szekrénybetáp.","7 eres vezérlőkábel (számozott)","Számozott vezérlőkábel. Az ereket szám azonosítja, nem szín. Bekötés előtt mindig csengesse ki az ereket.","230 V fali dugalj fogyasztóval","Dugalj. Kösse L-t, N-t és PE-t a kapcsaira. Válassza ki a bedugott fogyasztót. A hibás fogyasztó áramot szivárogtathat a földre: próbálja ki vele a FI-relét.","Fogyasztó (W)","A fogyasztó a földre szivárog (kb. 50 mA)","Zárlat a fogyasztóban","Lámpafoglalat mennyezeti rozettával","Mennyezeti rozetta lámpával. Az L a kapcsolt fázis, az N a nulla, a PE a föld. Kb. 230 V-nál világít.","Lámpa (W)","A lámpa kiégett","Földzárlati szivárgás","Kiégett érintkezők (soha nem kapcsolnak)","Falikapcsoló egyszerű","Egyszerű falikapcsoló. Kattintson az átbillentéséhez. Felső állásban a C és L1 között zár.","Falikapcsoló váltó","Váltókapcsoló lépcsőházi bekötéshez. A közös C az L1-re vagy az L2-re megy. Kettő közülük egy lámpát vezérel két helyről.","Keresztkapcsoló","Keresztkapcsoló. Egyenes vagy keresztezett bekötés. Két váltókapcsoló közé téve egy lámpát három helyről lehet vezérelni.","FI-relé 2 pólusú","Áram-védőkapcsoló. Kiold, ha az L és az N áramának különbsége nagyobb az érzékenységénél: ez az áram a földre szivárog (egy személyen vagy hibás fogyasztón keresztül). A 30 mA az embereket védi. A teszteléshez nyomja meg a T gombot.","Érzékenység (mA)","Szivárgásnál nem old ki (veszélyes)","A felénél kiold az érzékenységnek","Teszt gomb: kioldott. A FI-relé működik.","A teszt gombot megnyomták: NEM oldott ki. Cserélje ki a FI-relét.","Előbb kapcsolja BE, utána tesztelje.","Berregő / kürt","Berregő vagy kürt, 3 W. A névleges feszültségének 80 %-a felett szól. A DC típusok a valóságban polaritásérzékenyek, itt csak a feszültség számít.","Nyomógomb 1 NO + 1 NC","Két érintkezős nyomógomb: 1-2 nyitó (NC), 3-4 záró (NO). Lenyomáskor mindkettő vált. Praktikus indítás-leállításhoz egyetlen gombbal.","Kulcsos választókapcsoló","Kétállású választókapcsoló, amely csak kulccsal forgatható. Helyi/távoli vagy karbantartási üzemmódokhoz használják.","Úszó- / szintkapcsoló (váltóérintkezős)","Szintkapcsoló váltóérintkezővel. Kattintson annak szimulálásához, hogy az úszó a beállított szintre emelkedik.","Áramláskapcsoló (váltóérintkezős)","Áramláskapcsoló váltóérintkezővel. Kattintson az áramlás meglétének szimulálásához.","Termosztát (váltóérintkezős)","Termosztát váltóérintkezővel. Kattintson a beállított hőmérséklet elérésének szimulálásához.","Ejtés-késleltetett időrelé","Ejtés-késleltetett időrelé indítójellel. Az A1-A2-t folyamatosan tartsa táplálva. Amíg a B1-en van feszültség, az érintkező meghúzott (15-18 zárt). Ha a B1 elveszti a feszültséget, az érintkező a beállított idő után visszaesik.","Fázishiba-figyelő relé","A három fázist figyeli. Ha egy fázis hiányzik, vagy a feszültség kb. 20 %-nál nagyobbat esik, a 15-18 érintkező nyit. Építse be minden fontos motor vezérlőáramkörébe.","Egyfázisú motor 230 V","230 V-os egyfázisú indukciós motor. Az első pillanatokban az üzemi áram kb. 6-szorosát veszi fel. Az elakadt motor túlmelegszik és kiég.","Tengely elakadt (blokkolt)","Szakadt tekercs","A tekercs a vázra szivárog","24 V DC motor","24 V DC motor. Az egyik irányba forog, ha a + van felül, és a másikba, ha felcseréli a polaritást. Nagy az indítási áram, utána kisebb az üzemi áram.","Teljesítmény (W)","Tengely elakadt","Kopott szénkefék (szakadás)","230 V fűtőelem","Ellenállásfűtő. Az ellenállás a feszültség négyzete osztva a teljesítménnyel. Kikapcsolt tápnál megmérheti multiméterrel. Hibák: szakadt fűtőszál, szivárgás a fémköpenyre.","Szivárgás a köpenyre","Hálócímke (GND, +24V...)","Az azonos nevű hálócímkék elektromosan össze vannak kötve, vezeték rajzolása nélkül. Használja a GND, +24V, 0V, L1... címkéket, hogy a nagy rajzok rendezettek maradjanak.","Név","Megjegyzés (szöveg)","Szabad szöveges megjegyzés. Írja bele a gép nevét, a teljesítményt, egy figyelmeztetést vagy emlékeztetőt.","Szöveg","Rajzkeret egy szekrényhez, burkolathoz vagy terepi területhez (például QC1, terepi doboz, motorhelyiség). Nem változtatja meg az áramkört. Húzza a címsávjánál fogva.","Cím","Szekrénykeret (kicsi)","Szekrénykeret (közepes)","Szekrénykeret (nagy)","PLC 24 V DC, relés kimenetek","PLC 24 V DC, tranzisztoros kimenetek","Kompakt PLC: 8 digitális bemenet (24 V DC), 4 relés kimenet (szárazérintkezők Qn-Cn, 6 A), 2 analóg bemenet 0-10 V. A programot a Tulajdonságok panelen írja sorokban, például  Q0 = (I0 or Q0) and I1 . Az elülső RUN/STOP gombra kattintva váltson üzemmódot.","Kompakt PLC: 8 digitális bemenet (24 V DC, nyelő: a kapcsolót +24 V-ról kösse a bemenetre), 6 forrás tranzisztoros kimenet Q0-Q5 (24 V, egyenként 0,5 A, zárlatvédett), 2 analóg bemenet 0-10 V és 1 analóg kimenet. A programot a Tulajdonságok panelen írja. Az elülső RUN/STOP gombra kattintva váltson üzemmódot.","Program (kimenetenként egy sor)","PLC tönkrement (nem indul)","Az I0 bemeneti csatorna sérült","A Q0 kimenet sérült","A PLC RUN állapotban van.","A PLC STOP állapotban van. A kimenetek ki vannak kapcsolva.","5 V-os MCU panel (Arduino jellegű)","Kis 5 V-os mikrokontroller panel. A D0-D5 lábak bemenetek, vagy kimenetek, ha a program Q0-Q5-öt ír (a Qn a Dn-t vezérli). Minden láb legfeljebb 40 mA-t ad: ellenállás nélküli LED tönkreteszi a lábat. Az A0 és A1 0-5 V-ot olvas AI0 és AI1 néven. A programot a Tulajdonságok panelen írja.","Program","A panel tönkrement","Szilárdtest relé (24 V DC → 230 V AC)","Bemenet 3-32 V DC (+ és -). A kimenet mozgó alkatrész nélkül kapcsolja az AC terhelést A-B. A valódi szilárdtest relék kikapcsolt állapotban néhány mA-t szivárogtatnak: egy kis lámpa halványan világíthat. Hiba: rövidzárlatos kimenet (mindig be van kapcsolva), ez a szokásos meghibásodási mód.","Kimeneti névleges áram (A)","A kimenet rövidzárlatos (mindig be van kapcsolva)","A kimenet szakadt (soha nem kapcsol be)","Biztonsági relé (2 csatornás, vészleállító)","Kétcsatornás vészleállítót figyel. Táp A1(+)/A2(-) 24 V DC. 1. csatorna: S11 és S12 között, 2. csatorna: S21 és S22 között (a vészleállító két érintkezőjét kösse be). Indítás: kösse az S33-at az S34-hez egy START gombon keresztül (kézi visszaállítás), vagy állítsa Auto-ra. Ha mindkét csatorna zárt és a visszaállítás megtörtént, a 13-14 és 23-24 kimenetek zárnak. Ha egy csatorna megnyílik, mindkét kimenet elenged. A csatornák közötti keresztzárlatot észleli, és megakadályozza az indítást.","Visszaállítás","A kimeneti érintkezők összehegedtek (nem engednek el)","Kétcsatornás vészleállító (reteszelő)","Gombafej két NC érintkezővel: 11-12 és 21-22. Lenyomáskor reteszel. Mindegyik érintkezőt a biztonsági relé saját csatornájára kösse. Kattintson újra az elfordításos kioldáshoz.","A 11-12 érintkező nyitva elakadt","A 21-22 érintkező nyitva elakadt","Összehegedt érintkezők (lenyomáskor nem nyitnak)","Fotoelektromos érzékelő (3 vezetékes)","Diffúz fotoelektromos érzékelő. BN = +24 V, BU = 0 V, BK = kimenet. Kattintson az érzékelőre, hogy tárgyat helyezzen elé. A piszkos lencse vagy a félreállítás a szokásos terepi hiba.","Piszkos lencse (nem érzékel)","PT100 hőmérséklet-érzékelő","RTD: 100 Ω 0 °C-on, fokonként +0,385 Ω. Mérje multiméterrel ohm állásban, kikapcsolt áramkörön. 138,5 Ω a 100 °C. Szakadás = végtelen (vezetékszakadás), zárlat = 60 Ω alatt.","Hőmérséklet (°C)","Szakadt (vezetékszakadás)","Drift +8 °C","Kondenzátor","Állandósult állapotban blokkolja az egyenáramot és átengedi a váltakozót (reaktancia = 1 / (2 pi f C)). A töltési tranzienseket nem szimulálja. Az elektrolit típusoknak van + lábuk: fordított polaritás vagy túl nagy feszültség hatására kifújnak. Hibák: zárlat, szivárgás, szakadás.","Kapacitás (µF)","Névleges feszültség (V)","Szivárgó (3 kΩ)","Induktivitás / tekercs","Induktivitás egyenáramú ellenállással. Átengedi az egyenáramot (csak a tekercs ellenállása számít), akadályozza a váltakozót (reaktancia = 2 pi f L). A szakadt tekercs a gyakori hiba.","Induktivitás (mH)","Egyenáramú ellenállás (Ω)","Menetzárlat","NTC termisztor","Az ellenállás a hőmérséklet emelkedésével csökken. Az R25 az érték 25 °C-on, béta 3950. Mérje ohmban kikapcsolt tápnál, és hasonlítsa össze a hőmérséklettel.","R 25 °C-on (Ω)","LDR (fényérzékelő)","Az ellenállás a fény növekedésével csökken: sötétben kb. 1 megaohm, erős fényben kb. 1 kΩ.","Fény (lux)","Zener-dióda","Nyitóirányban úgy vezet, mint egy dióda (0,7 V), záróirányban pedig a Zener-feszültsége felett. Egyszerű feszültségreferenciaként használják. Soros ellenállás kell hozzá: nélküle kiég.","Zener-feszültség (V)","LED (szín)","Fénykibocsátó dióda. Az A anód a hosszabb láb. Mindig használjon soros ellenállást: R = (tápfeszültség - nyitófeszültség) / áram. Kb. 10-20 mA teljes fényt ad. 50 mA felett kiég. Fordított polaritás: nincs fény, nincs kár (5 V-ig).","Hídegyenirányító","Az AC1/AC2 kapja a váltakozó feszültséget, a + és a - adja az egyenfeszültséget. A kimenet kb. 0,9 x Veff - 1,4 V kondenzátor nélkül, vagy kb. 1,414 x Veff - 1,4 V simítókondenzátorral. A zárlatos dióda rövidre zárja az AC oldalt; a szakadt dióda megfelezi a kimenetet.","Simítókondenzátor","Egy dióda szakadt","Egy dióda zárlatos","NPN tranzisztor","PNP tranzisztor","NPN: kis bázisáram (B-ből E felé) nagy áramot enged C-ből E felé (hFE erősítés). Használjon bázisellenállást. A terhelést +V és C közé kapcsolja, az E 0 V-ra kerül. Kiég, ha a bázison nincs ellenállás, vagy a terhelés túl nagy az adott típushoz.","PNP: húzza a bázist az emitter alá (az áram kifelé folyik a bázisból) a bekapcsoláshoz. Az emitter +V-ra, a terhelés C-től 0 V-ra kerül. Felső oldali kapcsoló.","Szakadt kollektor","Szakadt bázis","C-E zárlatos","N-csatornás MOSFET","P-csatornás MOSFET","Feszültségvezérelt kapcsoló: ha a Vgs (gate-source) a küszöb felett van, a D-S kis ellenállással vezet. A gate nem vesz fel áramot. Ne lépje túl a 20 V-ot a gate-en. A terhelés +V és D közé kerül, az S 0 V-ra.","P-csatornás felső oldali kapcsoló: a source +V-ra, a gate-et a source alá húzva a küszöbnél nagyobb mértékben kapcsol be. A terhelés D-től 0 V-ra kerül.","Szakadt drain","D-S zárlatos","Gate-oxid sérült (G-S zárlat)","Optocsatoló (4N35 jellegű)","Egy LED (A-K) meghajt egy fototranzisztort (C-E) galvanikus leválasztással. Az áramátviteli arány kb. 100 %: a kollektoráram nagyjából a LED árama. A LED-hez használjon ellenállást (kb. 10 mA). PLC- és terepi jelek leválasztására használják.","Átviteli arány (%)","A LED oldal tönkrement","A tranzisztor oldal tönkrement","Billenőkapcsoló (be-ki)","Rögzített be-ki kapcsoló. Kattintson az átbillentéséhez.","Kopott érintkezők (soha nem zárnak)","Csúszókapcsoló (SPDT)","Váltókapcsoló: a C az 1-hez vagy a 2-höz kapcsolódik. Kattintson az átbillentéséhez.","Kopott érintkezők","Akkumulátor / elem","Egyenáramú elem vagy akkumulátor belső ellenállással. A lemerült akkumulátor alacsonyabb feszültséget mutat, ami terhelés alatt összeomlik: terheléssel mérje, ne üresjáratban.","Lemerült (60 % feszültség, nagy belső ellenállás)","USB 5 V port","5 V-os táp 0,5 A-es visszaálló biztosítékkal. A D+ és D- csak a nyomkövetéshez van. Kb. 0,9 A felett a port néhány másodpercre lekapcsol.","Nincs kimenet","DC tápcsatlakozó","Hálózati adapterről táplált csatlakozóaljzat: válassza ki a feszültségét és az áramkorlátját. A 30 %-nál nagyobb mértékben túlterhelt adapter néhány másodpercre lekapcsol, majd újrapróbálkozik.","Áramkorlát (A)","NYÁK relé (SPDT, 5/12/24 V-os tekercs)","Kis NYÁK relé. Az A-B tekercs (kb. 0,36 W) a feszültségének 75 %-a felett húz be, és 15 % alatt ejt el. A COM érintkező gerjesztéskor a NO-ra, egyébként az NC-re kapcsol. Ha tranzisztor hajtja a tekercset, tegyen rá szabadonfutó diódát.","Az érintkező elakadt (soha nem mozdul)","Egysoros tüskesor. Minden láb különálló. Használja csatlakozók rajzolására egy olyan panelen, amelyet éppen követ.","Egy csatlakozódugó és aljzat összedugva. A felső n. láb az alsó n. lábhoz csatlakozik. A piszkos vagy meglazult lábak gyakori terepi hibák.","Chip neve","VCC láb száma","GND láb száma","A chip tönkrement","8 lábú IC (általános DIP)","14 lábú IC (általános DIP)","16 lábú IC (általános DIP)","Varisztor (MOV)","Hálózatra kötött túlfeszültség-levezető. Normál használatnál szakadás (megaohmos). Lenyesi a feszültséglökéseket. Nagy túlfeszültség vagy hosszú túlfeszültség után elöregszik, és végül ZÁRLATTAL hibásodik meg: kiégeti az előtte lévő biztosítékot, vagy ő maga ég el. Az a varisztor, amelyik kis értéket mutat, vagy repedtnek, megfeketedettnek látszik, cserére szorul.","Névleges AC feszültség (V)","Zárlattal hibásodott meg","Elöregedett (50 kΩ szivárgás)","Visszaálló biztosíték (PTC)","Kis ellenállású, amíg az áram el nem éri a kioldási értéket, utána felmelegszik, és az ellenállása kiloohmokra ugrik. Amíg táp van rajta, kioldva marad, és néhány másodperc tápmegvonás után visszaáll. USB-n, érzékelők tápján és kis paneleken használják.","Tartóáram (A)","Leromlott (nagy ellenállás)","Kvarc / rezonátor","Meghatározza a mikrokontroller órajelét. Egyenáramú multiméternek szakadásnak látszik. A repedt vagy tönkrement kvarc miatt a panel halott vagy kiszámíthatatlan: az órajelet oszcilloszkóppal ellenőrizze, ne multiméterrel.","Frekvencia","Repedt / nem rezeg","TVS dióda (túlfeszültség-határoló)","Az átütési feszültsége feletti lökéseket levágja, hogy védje a tápsínt vagy az adatvonalat. Zárlattal hibásodik meg, ha a lökés energiája túl nagy. Ha egy tápra kötött TVS zárlatot mutat, megtette a dolgát: ki kell cserélni, és meg kell keresni a túlfeszültség okát.","Átütési feszültség (V)","Tirisztor (SCR)","A kapuimpulzus (néhány mA, a kapu pozitív a K-hoz képest) bekapcsolja, és magától bekapcsolva marad, amíg az anódáram a tartóáram (kb. 5 mA) felett marad. Csak az áram megszüntetése (vagy az anód megfordítása) kapcsolja ki. Ez egy DC reteszelési bemutató; AC-n a valódi SCR minden félperiódusban kikapcsol, a fázisszabályozást nem szimuláljuk. Hibák: zárlatos, szakadt, nem gyújtható.","Névleges áram (A)","A kapu tönkrement (soha nem gyullad)","Triak","AC kapcsoló. A kapuáram (néhány mA) bekapcsolja, és bekapcsolva marad, amíg a terhelőáram a tartóáram felett van. Fűtés- és lámpavezérlésre használják, gyakran optotriakos meghajtással. Itt gyújtás után teljesen vezet, a fázisszabályozást (fényerő-szabályozás) nem szimuláljuk. Hibák: zárlatos (mindig be van kapcsolva), szakadt, a kapu tönkrement.","Zárlatos (mindig be van kapcsolva)","Mérőpont / átvezetés","Csupasz rézfelület. Tegye egy vezetősávra, hogy a mérőhegyeknek legyen hova érniük. Vezetősávokkal kösse be, mint bármely más lábat.","Tápbemenet (5 / 12 / 24 V)","A panel tápcsatlakozója. A felső láb a +, az alsó a 0 V (föld). A felső sáv Táp kapcsolója be- és kikapcsolja.","Ellenállás (SMD)","Dióda (SMD)","Biztosíték (SMD)","Gyors biztosíték. A névleges érték kb. 1,6-szerese felett kiég. Csak azonos értékűre cserélje.","Taktilis kapcsoló","Pillanatnyi nyomógomb. Lenyomás alatt zár (Teszt mód).","Érték (µF)","Szivárgó (220 Ω)","Elektrolit kondenzátor. Ép állapotban blokkolja az egyenáramot (ohm állásban szakadást mutat). A tápra kötött zárlatos kondenzátor a kiégett biztosíték klasszikus oka.","Feszültségstabilizátor (78xx)","Kimenet (V)","Lineáris stabilizátor. Az IN-en legalább 2 V-tal többnek kell lennie, mint a kimeneten. Stabil kimenetet ad az OUT és a GND között. A szigetelésmérő mérőfeszültsége tönkreteszi.","Közvetlen motorindító","Indítás/leállítás önfenntartó érintkezővel, hőkioldó relével és két jelzőlámpával. Kapcsolja BE a QF1-et, majd nyomja meg az SB2-t.","Csillag-delta indító","Fő KM1, csillag KM2, delta KM3 reteszeléssel és KT1 csillag-delta időrelével. Nyomja meg az SB2-t, és figyelje az áramot és a fordulatszámot.","Előre / hátra indító","Két kontaktor elektromos reteszeléssel (NC érintkezők mindkét tekercs áramkörében). Az L1 és L3 felcserélésével fordul a forgásirány.","Frekvenciaváltó (VFD) potenciométerrel és indítókapcsolóval","Motor frekvenciaváltón. Forgassa el az SA1-et az indításhoz, a sebességet az RV1-gyel állítsa (0-10 V az AI1-re). Próbálja megmérni a DC köztes kört kikapcsolás után.","4-20 mA hurok","24 V-os táp, 2 vezetékes jeladó és PLC analóg bemenet. A TB1 szakítókapocs: nyomja meg a hurok megnyitásához, és kösse sorba a műszert.","Szelep-munkapad (mA kalibrátor gyakorlat)","Három bekötetlen szelep: 24 V-os mágnesszelep, kis fogyasztású mágnesszelep, I/P szelep. Válassza az mA kalibrátort, csíptesse az OUT+ és OUT- kimenetet egy szelepre, és adjon áramot.","Közelítésérzékelő PLC bemenetre","PNP érzékelő PLC bemenetre kötve. Kattintson az érzékelőre, hogy fémtárgyat közelítsen hozzá, és olvassa le a DI-t.","Egyszerű DC áramkör (mérési gyakorlat)","24 V-os táp, kapcsoló, 3 ellenállás és egy LED soros ellenállással. Mérje meg a feszültségeséseket és az áramot.","24 V-os vezérlés tápegységgel és relével","Egy 230 V → 24 V DC tápegység hajtja a KA1 relét. A relé érintkezője egy 230 V-os lámpát kapcsol.","Digitális multiméter (Fluke jellegű)","Feszültséget, ellenállást, szakadásmérést, diódát és áramot mér. Szabály: válassza ki a funkciót a tárcsán ÉS tegye a piros mérőhegyet a megfelelő aljzatba, csak azután érintse meg a mérőhegyeket.","A műszer ki van kapcsolva. Tárolás vagy biztosítékcsere előtt ide forgassa a tárcsát.","V~ (váltakozó feszültség)","Váltakozó feszültség, effektív értékben kijelezve. Használja hálózaton (230 / 400 V), transzformátorok szekunder oldalán és hajtások kimenetén. A Hz gombbal a frekvencia is látható. A mérőhegyek a terheléssel párhuzamosan.","V⎓ (egyenfeszültség)","Egyenfeszültség 24 V-os vezérléshez, tápegységek kimenetéhez és akkumulátorokhoz. Piros a +-ra, fekete a −-ra. A mínusz jel azt jelenti, hogy a mérőzsinórok fel vannak cserélve.","mV⎓ (millivolt)","Kis egyenfeszültségű jelek: hőelemek, söntön eső feszültség. Legfeljebb 600 mV, afelett a kijelző OL-t mutat.","Ω (ellenállás)","Tekercs, fűtőelem, ellenállás vagy kábel ellenállása. Az áramkörnek feszültségmentesnek és leválasztottnak kell lennie. A műszer maga ad 0,4 V-ot, ezért feszültség alatti áramkörön hibás értéket mutat, és tönkremehet. A REL-lel kiküszöbölheti a mérőzsinórok ellenállását.","Szakadásmérés (csipogó)","Csipog, ha az ellenállás kb. 30 Ω alatt van. Vezetékek, biztosítékok és érintkezők gyors ellenőrzése. Csak feszültségmentes áramkörökön.","Diódateszt","A nyitóirányú feszültségesést mutatja: szilíciumnál kb. 0,5-0,7 V, LED-nél 1,8-3 V. Piros az anódra. Záróirányban vagy szakadásnál OL-t mutat.","mA (kis áram)","Egyen-/váltakozó áram 400 mA-ig, sorba kötve a terheléssel (szakítsa meg az áramkört, és tegye a műszert a résbe). A piros mérőzsinór az mA aljzatba kerül. A biztosíték 440 mA.","A (10 A áram)","Áram 10 A-ig, sorba kötve. A piros mérőzsinór a 10 A aljzatba kerül. A biztosíték 11 A. Soha ne kösse feszültségforrásra: az zárlat.","Aljzatok (10A / mA / COM / VΩ)","A COM mindig a fekete mérőzsinór. A VΩ feszültséghez, ellenálláshoz, szakadásmérésre és diódához való. Az mA és a 10A csak áramhoz. Ha feszültségmérés közben a piros mérőzsinór áramaljzatban marad, zárlatot okoz a forráson, és kiégeti a biztosítékot.","Lefagyasztja a kijelzőt, hogy a mérőhegyek levétele után is leolvashassa, például szűk szekrényben.","Váltás az automatikus és a kézi méréshatár között, kézi módban lépteti a méréshatárt. A kézi méréshatár gyorsabban mér, és stabil marad, ha az érték ugrál.","Rögzíti a legkisebb és a legnagyobb értéket. Újabb megnyomásra váltogat: élő, MAX, MIN, majd ki. Hasznos feszültségeséseknél és motorindításnál.","REL Δ (relatív)","Az aktuális értéket veszi nullának, és az attól való eltéréseket mutatja. Előbb az Ω tartományban zárja rövidre a mérőzsinórokat, hogy kiküszöbölje azok ellenállását.","Az AC feszültség frekvenciáját mutatja (V~ tartomány). A hálózat 50 Hz. A hajtás kimenete a sebességbeállítással változik.","Sárga gomb (~ / ⎓)","Az áramtartományokat váltja AC és DC között. A feszültségtartományoknak külön tárcsaállásuk van.","Biztonság","Használat előtt ellenőrizze a műszert és a mérőzsinórokat (repedt szigetelés, megfelelő CAT besorolás, ép biztosíték). Ellenőrzés–mérés–ellenőrzés: próbálja ki ismert feszültség alatti forráson, mérje meg az áramkört, majd próbálja ki újra az ismert forrást. Ha lehet, tartsa az egyik kezét távol a szekrénytől.","Lakatfogó","Az áramot az áramkör megszakítása nélkül méri, ha EGY vezetőt átfog. Mérőzsinórokkal feszültséget, ellenállást és szakadásmérést is tud.","A műszer ki van kapcsolva.","A~ (váltakozó áram)","Fogja át a motor egyik fázisvezetékét a vonali áram leolvasásához. Hasonlítsa az adattábla áramához. Ha ugyanazon áramkör két vezetőjét fogja át, a mezők kioltják egymást, és az érték nulla körüli lesz.","A⎓ (egyenáram)","Egyenáram Hall-érzékelővel, például 24 V-os fogyasztókon és DC köztes köröknél. Mérés előtt végezzen ZERO-t a levegőben.","AC feszültség mérőzsinórokkal, mint a multiméternél.","DC feszültség mérőzsinórokkal.","Ellenállás mérőzsinórokkal, feszültségmentes áramkörön.","Szakadásmérő csipogó mérőzsinórokkal, feszültségmentes áramkörön.","Fogópofa és ravasz","Nyomja meg a ravaszt a fogópofa kinyitásához, majd zárja egy vezető köré. Ebben a laborban érintsen meg egy kapcsot az áramkörön, hogy a vezetékét átfogja. A vezetéknek a fogópofa közepén kell lennie.","Lefagyasztja a kijelzett értéket.","Rögzíti az indítási (bekapcsolási) áramot. Nyomja meg az INRUSH-t, majd indítsa a motort: a csúcsérték a kijelzőn marad. A közvetlen indítású motor egy pillanatra az üzemi áram 6-8-szorosát veszi fel; a csillag-delta indítás ennek kb. harmadát.","Rögzíti a legnagyobb látott áramot (csúcsérték), amíg nem nullázza.","Megszünteti az érzékelő eltolását az A⎓ tartományon, és törli a rögzített csúcsértéket.","Szigetelésmérő","Nagy egyenfeszültséget (250-1000 V) ad egy vezető és a föld közé a szigetelési ellenállás mérésére MΩ-ban. Motorokon, kábeleken és gyűjtősíneken használják. Feszültség alatti áramkörön soha nem használják.","Mérőfeszültség (250 / 500 / 1000 V)","A berendezés névleges feszültsége szerint válasszon: 500 V a 500 V-ig terjedő berendezésekhez (tipikus 400 V-os motor), 1000 V a 690 V-os berendezésekhez, 250 V az érzékeny vagy kisfeszültségű vezérlő huzalozáshoz.","LINE (piros mérőzsinór)","A vizsgált vezetőre kerül, például egy motortekercs kapcsára.","EARTH (fekete mérőzsinór)","A földre (PE) vagy a motorvázra kerül. Fázisok közötti méréshez egy másik tekercsre tegye.","TEST (tartsa lenyomva)","Tartsa lenyomva a feszültség ráadásához. Az érték nő, ahogy a kábel feltöltődik, ezért várjon kb. 60 másodpercet. Ha a műszer 30 V-nál nagyobb feszültséget talál az áramkörön, megtagadja a mérést. A mérés után a műszer saját magán keresztül kisüti az áramkört: tartsa a mérőzsinórokat a helyükön, amíg az érték le nem esik.","Érték és értékelés","100 MΩ felett kiváló, 10-100 MΩ elfogadható kisfeszültségű motornál, 1-10 MΩ határeset (szárítsa ki és mérje újra), 1 MΩ alatt megbukott. A trend számít: jegyezze fel minden mérést, és hasonlítsa az előzőhöz.","Előbb válassza le és zárja le. Csatlakoztassa le a hajtásokat, tápegységeket, PLC-kártyákat és elektronikus érzékelőket: a mérőfeszültség tönkreteszi őket. Ne érjen a mérőzsinórokhoz vagy a tekercshez mérés közben vagy közvetlenül utána.","mA kalibrátor / hurokforrás","4-20 mA-es hurokjelet és feszültségjeleket állít elő vagy mér. Jeladók, I/P átalakítók, szelepállítók, PLC analóg bemenetek és mágnesszelepek ellenőrzésére használják.","Mód","A SOURCE mA áramot ad egy eszközbe (a piros OUT+ az eszköz +-ára, a fekete OUT− az eszköz −-ára). A SOURCE V 0-10 V-ot ad. A MEASURE mA sorosan egy hurkot mér. A LOOP POWER 24 V-ot ad és az áramot olvassa. A SIM TX jeladóként viselkedik, a beállított áramot külső 24 V-os forrásból veszi fel.","Ugrik 4, 8, 12, 16 és 20 mA-re, a szokásos kalibrálási ellenőrzőpontokra. A szelep 0 %-nál zárt, 100 %-nál nyitott, levegőre nyitó működtetőnél.","Méréshatár feletti érték annak vizsgálatához, hogy egy eszköz vagy mágnesszelep reagál-e nagy áramra. A 24 V DC-re tervezett mágnesszelep-tekercs az ellenállása szerinti áramot vesz fel: a 24 mA-es jel túl gyenge egy szabványos 24 V-os mágnesszelepnek, de elég egy I/P átalakítónak.","+ / − és lépésköz","A kimenetet a lépésközzel változtatja. Durva: 1 mA, finom: 0,01 mA. Az értéket be is gépelheti.","Amíg nem kapcsolja be a kimenetet, a kapcsokon semmi nem jelenik meg. A mérőzsinórok áthelyezése előtt kapcsolja ki.","Megfelelési határ","A kalibrátor csak kb. 24 V-ig tud hajtani. Ha a terhelés a beállított áramhoz több feszültséget igényel, a kimenet telítésbe megy, és figyelmeztetés jelenik meg. Tipikus ok: nagy ellenállás, nyitott érintkező vagy rossz kapcsok.","Kétpólusú feszültségvizsgáló","LED-soros vizsgáló, méréshatár-választás nélkül. Kissé terheli az áramkört, ezért figyelmen kívül hagyja a fantomfeszültségeket. Ez a megfelelő eszköz a feszültségmentesség igazolására.","LED-sor (12-690 V)","A legmagasabban világító LED mutatja a feszültségtartományt. A sor hozzávetőleges: pontos értékhez használjon multimétert.","Polaritás + / −","A DC polaritást mutatja. Ha mindkét AC lámpa világít, akkor AC.","Önteszt","Érintse össze a két mérőhegyet, vagy nyomja meg az öntesztet, hogy a belső elemről kigyulladjon a sor. Tegye ezt egy áramkör vizsgálata előtt és után: ellenőrzés–mérés–ellenőrzés.","Ellenőrzés–mérés–ellenőrzés","1) Próbálja ki ismert feszültség alatti forráson. 2) Vizsgálja meg az áramkört, amelyről igazolni akarja, hogy feszültségmentes, minden párban (L-L, L-PE, L-N). 3) Próbálja ki újra az ismert forrást. Ha a 3. lépés nem sikerül, a 2. lépés eredménye értéktelen.","Érintésmentes feszültségvizsgáló toll","Érintés nélkül érzékeli a feszültség alatti vezeték körüli váltakozó elektromos mezőt. Csak gyors szűrésre jó: soha nem igazolja, hogy egy áramkör feszültségmentes.","LED és csipogó","Világít és csipog, ha a hegy közelében váltakozó feszültséget észlel.","Érzékenység HI / LO","A HI kb. 20 V-tól, az LO kb. 90 V-tól érzékel. Az LO-val figyelmen kívül hagyhatja a feszültség alatti kábel melletti gyenge szórt mezőket.","Korlátok","Az egyenfeszültséget nem érzékeli. Az árnyékolt vagy páncélozott kábel elrejtheti a mezőt. A néma toll nem jelenti, hogy nincs feszültség: használjon kétpólusú vizsgálót vagy multimétert.","Multiméter","Szigetelésmérő","mA kalibrátor","Feszültségvizsgáló","NCV-toll","Biztosíték cseréje","Tanulás módban érintse meg az értékelés elolvasásához.","utolsó eredmény","MÉRÉS","JÓ","ELFOGADHATÓ","HATÁRESET","MEGBUKOTT: szigetelés átütése","mA forrás","V forrás","mA mérés","Hurokáplálás","Jeladó szimuláció","KIMENET BE","KIMENET KI","Az OUT+ (piros) az eszköz +-ára, az OUT− (fekete) az eszköz −-ára.","0-10 V kimenet, legfeljebb kb. 25 mA.","Kösse a műszert sorba a hurokkal.","24 V-ot ad egy 2 vezetékes jeladónak, és olvassa a hurokáramot.","Jeladóként viselkedik egy külső 24 V-os hurkon.","ÖNTESZT (tartsa lenyomva)","Ellenőrzés–mérés–ellenőrzés: próbálja ki az ismert feszültség alatti forrást, majd az áramkörét, majd újra az ismert forrást.","Csak gyors szűrés. Soha ne használja a feszültségmentesség igazolására.","érzékenység","Feszültség észlelve!","Nincs mező","Válasszon eszközt név szerint (multiméter, szigetelésmérő, lakatfogó...)","Tanulás mód: BE","Tanulás mód","Érintsen meg bármelyik gombot, tárcsaállást vagy aljzatot, hogy lássa, mit csinál. Ebben a módban semmi nem működik.","Mit csinál az egyes vezérlőelem","nincs elhelyezve","Érintse meg a mérőhegy kiválasztásához, majd egy kapocs megérintéséhez az áramkörön","Piros","Fekete","Fogó","Toll","Váltson Teszt módra, majd érintse meg a kapcsokat.","Érintsen meg egy kapcsot az áramkörön a kiválasztott mérőhegy elhelyezéséhez.","érintse meg az áramkör kapcsait a mérőhegyek elhelyezéséhez.","Mi ez az alkatrész? (pl. kapcsoló, L1 kapocs)","Címke hozzáadása","Még nincsenek címkék. Érintse meg a képet ott, ahol egy alkatrész van, és nevezze el. A címkék ezen az eszközön maradnak.","Saját fotóm","Fotó törlése","Bezárás","Csíptesse vagy görgessen a nagyításhoz. Érintsen meg egy alkatrészt a címkézéséhez.","Saját fotóim erről az eszközről","Töltsön fel egy fotót a valódi készülékről az üzemében, nagyítson rá, és címkézze fel az alkatrészeit. A fotók csak ezen az eszközön maradnak.","A telefon tárhelye megtelt. Előbb törölje egy régebbi fotót.","Ezt a fotót nem sikerült beolvasni.","Fotó hozzáadása","Leválasztó eszköz","Vezérlőeszköz: NEM leválasztás","Gép / terhelés","Energiaforrás","LOTO-készlet eleme","Az alkatrész megnyitása","Érintsen meg egy kék számot, hogy lássa, mit csinál az adott alkatrész. Csíptetéssel vagy görgetéssel nagyíthat, húzással mozgathat.","Külső","Belső (metszet)","LOTO alkalmazva","Lezárva: a lezáró eszköz és a lakat megakadályozza, hogy a kar BE állásba kerüljön. Ez az egész lényege.","Egyszerűen szólva","Hogyan kell lezárni","Hogyan bizonyítsa be, hogy biztonságos","Gyakori hibák","Forgókaros szakaszoló / főkapcsoló","Késes szakaszoló","Kismegszakító (DIN-sín)","Öntött házas megszakító","Dugó és aljzat","Biztosítékfoglalat / biztosítós kapcsoló","Villanykapcsoló","Stop nyomógomb","Vészleállító","Gömbcsap (kar)","Tolózár / szelep (kézikerék)","Pillangószelep (kar)","Gyorscsatlakozó pneumatikus csatlakozó","Személyi biztonsági lakat (piros)","Egy lakat, egy kulcs, egy személy. A kulcs a zsebében marad. Minden leválasztási ponton használja, amelyen dolgozik.","Soha ne adja kölcsön a kulcsát, és soha ne használjon olyan lakatot, amely nem az Öné.","Részlegi lakat (kék, azonos kulcsú)","Egy csapat közösen használja, a kulcsok azonosak. Csak akkor használja, ha az eljárása megengedi a közös lakatokat. NEM helyettesíti a személyi lakatát.","Bárki kinyithatja, akinek van másolata, ezért gyenge védelem a veszélyben lévő személynek.","Látogatói / alvállalkozói lakat (sárga)","Az alvállalkozóknak és látogatóknak adják, akik a berendezésen dolgoznak.","Ugyanaz a szabály: személyi kulcs, személyi címke.","Főkulcsos lakat (fekete)","Felügyelői lakat, amely más lakatokat is kinyit. Nem a szokásos lezárásra való: megszünteti a személyi lakatok védelmét.","Csak sürgősségi eltávolításra, jogosult személy által.","Többlakatos fül (6 lyuk)","Csuklós rúd több lyukkal. Szerelje a ponthoz (a szakaszoló lyukán vagy másik lezáró eszközön át), hogy minden dolgozó felrakhassa a saját személyi lakatját. Csoportos lezárás.","A fül önmagában semmit sem zár le: alatta lezáró eszköznek vagy lyuknak kell lennie.","Csoportos lezárási doboz","Több ponton lévő lakatok kulcsait tartja. Minden dolgozó a dobozra teszi a saját személyi lakatját, így a kulcsok csak akkor szabadulnak fel, amikor mindenki végzett.","Hosszú munkákhoz használja, sok leválasztási ponttal és sok emberrel.","Kismegszakító lezáró klip (1 pólus)","Ráklipszelhető a DIN-sínes megszakító karjára, és lakatlyuk van rajta. Egy- vagy kétpólusú típushoz illik.","Nem illik a széles karú öntött házas megszakítóhoz.","Többpólusú kismegszakító lezáró rúd (3 pólus)","Rúd, amely több kismegszakító karját együtt tartja KI állásban. Jó háromfázisú DIN-sínes megszakítókhoz.","A karösszekötőknek és rudaknak minden pólust KI állásban kell tartaniuk.","Öntött házas megszakító / széles kar lezárója","Beborítja az öntött házas megszakító széles karját, és lakatot fogad.","Kb. 10-30 mm vastag karokhoz illik.","Gömbcsap / karos szelep lezárója","A cső és a kar köré szorul, hogy a kar ne mozdulhasson. Negyedfordulatos szelepekhez való.","Először zárja el a szelepet, utána szerelje fel. Kézikerekes szelephez nem illik.","Tolózár / szelep kézikerék-burkolat","Kétrészes burkolat, amely befogja a kézikereket. A legtöbb kerékmérethez állítható.","A burkolat felszerelése előtt zárja el teljesen a szelepet.","Pillangószelep lezárója","Lemez, amely a pillangószelep karját a zárt bevágásban tartja.","A pillangószelepek bevágott lemezes karjaihoz készült.","Dugólezáró (burkolat)","A kihúzás után körbezárja a dugót, hogy senki ne dugja vissza.","Először húzza ki, majd zárja le a dugót, és tartsa szem előtt.","Kábeles lezárás (állítható)","Acélkábel hurok lakattal. Szokatlan alakoknál, több szelepnél egyszerre, vagy olyan karnál használható, amelyre semmilyen klip nem illik.","Húzza szorosra a kábelt, hogy a kar ne mozdulhasson.","Pneumatikus gyorscsatlakozó lezárója","Ráhúzzák a lekapcsolt levegő-csatlakozóra, hogy ne lehessen újra összekapcsolni. Csatlakoztassa le, majd légtelenítse a csatlakozó utáni levegőt.","Soha ne zárjon le olyan csatlakozót, amely még csatlakoztatva van és nyomás alatt áll.","Biztosítékfoglalat lezárója","Nyitott állásban tartja a biztosítékbetét-tartót, vagy a biztosítékot kiveszik, és az üres foglalatot zárják le.","A biztosíték kivétele nem leválasztás, ha nincs lezárva.","Nyomógomb / vészleállító burkolat","A vezérlő nyomógombot a helyén rögzíti. Csak vezérlőeszközökre való: a lezárt stop gomb nem választja le az energiát.","Soha nem lehet az egyetlen védelem. Valódi leválasztási ponttal együtt használja.","Fali kapcsoló burkolata","Villanykapcsolót takar le. Csak világítási áramkörökhöz alkalmas.","Gép leválasztására nem alkalmas.","VESZÉLY ne kapcsolja címke","Minden lakat kap egy címkét a személy nevével, a dátummal, az okkal és az elérhetőséggel. A címke figyelmezteti a többieket, és megmondja, kit hívjanak.","A címke egyedül nem lakat. Mindenütt, ahol lakat felszerelhető, címkét lakattal együtt használjon.","A feszültségmentesség ellenőrzésének eszköze. Használja az összes fázis között és a föld felé.","Ellenőrzés–mérés–ellenőrzés.","Biztonsági támasz / szeg (gravitáció)","Mechanikusan megtartja a felemelt részt (présszán, emelő), hogy ne eshessen le.","A gravitáció is energiaforrás: a levegő leválasztása nem akadályozza meg, hogy a szán leessen.","Légtelenítő / kifúvó szelep","Kiengedi a bezárt nyomást (levegő vagy folyadék), miután a betáplálást leválasztották és lezárták.","Lassan nyissa ki, álljon oldalra, majd ellenőrizze, hogy a manométer nullát mutat.","Kisütőrúd (ellenállásos)","Biztonságosan kisüti a kondenzátorokat. A hajtás DC köztes körének kondenzátorai néhány perc alatt maguktól is kisülnek.","Kisütés után mérjen, hogy bizonyítsa.","Szállítószalag-motor: kopott tengelykapcsoló cseréje","Ki kell cserélnie a szállítószalag motorja és hajtóműve közötti tengelykapcsolót. Válassza le a gépet, és tegye biztonságossá.","400 V-os hálózat","Motorindító","Szállítószalag-motor","QS1 főszakaszoló (szekrényajtó)","F1 vezérlőáramköri megszakító (24 V a vonal PLC-szekrényéből)","Ezt az áramkört másik szekrény táplálja, ezért a QS1 nem kapcsolja le.","SB1 stop nyomógomb","SB0 vészleállító","Elektromos: 400 V-os motortáp","Elektromos: 24 V-os vezérlés másik szekrényből","Pneumatikus prés: elakadás megszüntetése a szán alatt","Egy alkatrész beszorult egy kis pneumatikus prés szánja alá. A szerszám területére kell nyúlnia. Válassza le a prés minden energiaforrását.","Üzemi sűrített levegő 6 bar","Légtartály","Préshenger + szán","V1 sűrített levegő betáplálási szelep","QF2 présgép tápmegszakító (mágnesszelepek és PLC)","Kétkezes indítógomb","Elektromos: 230 V a mágnesszelep-tekercsekhez és a PLC-hez","Pneumatikus: 6 bar a vezetékekben, a tartályban és a hengerben","Nyissa ki a légtelenítő szelepet, és engedje ki a levegőt","Gravitáció: a felemelt szán leeshet","Tegye a biztonsági támaszt a szán alá","Frekvenciaváltós szivattyúegység: mechanikus tömítés cseréje","Egy szivattyú mechanikus tömítése szivárog. A szivattyút frekvenciaváltó hajtja. Kinyitja a szivattyúházat, és a hajtás kapcsai közelében fog dolgozni. Válasszon le mindent.","Frekvenciaváltó (DC köztes kör)","Szivattyú","QS1 hajtás szakaszoló","F2 a frekvenciaváltó 24 V-os vezérlőtáplálása","V1 szívóoldali szelep (kézikerék)","V2 nyomóoldali szelep (kar)","Elektromos: 400 V a hajtáshoz és a motorhoz","Elektromos: 24 V-os vezérlőtáplálás","Tárolt elektromos: a hajtás DC köztes körének kondenzátorai (kb. 560 V-ig)","Várja meg a DC köztes kör kisülését (a hajtás címkéje szerint: 5 perc)","Hidraulikus: víznyomás a házban (4 bar)","Nyissa ki a ház leeresztőjét, és engedje ki a nyomást","Csomagolósor: három ember, egy munka (csoportos lezárás)","Ön, Ahmed és Mona egyszerre fog dolgozni a csomagolósor különböző részein. Mindannyiukat egy-egy személyi lakatnak kell védenie a főmegszakítón, és a levegőt is le kell választani.","Csomagolósor","Üzemi sűrített levegő","QF1 főmegszakító (100 A)","V1 levegő betáplálási szelep","Címkéző dugója (230 V-os aljzat)","Elektromos: 400 V-os soros betáplálás","Elektromos: címkéző 230 V-os dugója","Pneumatikus: 6 bar a vezetékben","Dugaljról működő adagológép","Az adagológép dugaljba van dugva, és sűrített levegőt használ a szorítószelephez. Cserélje ki biztonságosan az adagolófúvókát.","230 V-os aljzat","Adagológép","A gép tápdugója","Levegő gyorscsatlakozó","Helyiség világításkapcsolója (csak világítás)","Elektromos: 230 V a gépnél","Pneumatikus: 6 bar rekedt a csatlakozó után","Tárolt energia kiengedése","Mi a LOTO","A lock-out tag-out az az eljárás, amely biztonságossá teszi a gépet a munkához: minden energiaforrást leválasztanak, személyi lakattal lezárnak, címkével látnak el, kiengedik a tárolt energiát, és feszültségmentességet igazolnak, mielőtt bárki hozzáér.","A hat lépés","1) Előkészítés: ismerje az energiaforrásokat, tájékoztassa az embereket. 2) Normál leállítás. 3) Válasszon le minden forrást. 4) Zárjon le és címkézzen minden pontot. 5) Engedje ki a tárolt energiát. 6) Ellenőrzés: próbálja elindítani, majd bizonyítsa vizsgálóval.","Energiafajták","Elektromos, pneumatikus, hidraulikus, gravitációs (felemelt részek), rugófeszültség, hő, kémiai, valamint a kondenzátorokban tárolt elektromos energia (a hajtás DC köztes köre percekig akár kb. 560 V-ot tart).","Ami NEM leválasztás","A stop gomb, a vészleállító, a választókapcsoló, a PLC-kimenet vagy a szoftveres reteszelés vezérlőeszköz. Meghibásodhat, vagy valaki más megnyomhatja. Csak az az eszköz leválasztási pont, amely fizikailag megszakítja az energia útját (szakaszoló, megszakító, szelep, kihúzott dugó).","Lakatok és kulcsok","Egy lakat, egy kulcs, egy személy. A kulcs Önnél marad. Csak a saját lakatját veszi le. Ha egy személy nem érhető el, az előírt eltávolítási eljárást követik (felügyelő, ellenőrzések, szemle); a főkulcs és a csavarvágó az utolsó megoldás.","Címkék","A címke a dolgozó nevét, a dátumot, az okot és az elérhetőséget tartalmazza. Minden lakatra rákerül. Csak címke (lakat nélkül) csak akkor fogadható el, ha lakat nem szerelhető fel, további óvintézkedésekkel.","Csoportos lezárás","Minden dolgozó személyi lakatot tesz minden pont fülére, vagy egy csoportos lezárási dobozra, amely a pontok lakatjainak kulcsait tartja. A gép csak akkor állhat újra üzembe, ha az utolsó személyi lakatot is levették.","Ellenőrzés","Próbálja elindítani a gépet a normál vezérlőiről (mindenki távol van), majd bizonyítsa vizsgálóval: próbálja ki ismert feszültség alatti forráson, vizsgáljon meg minden párt és a föld felé, majd próbálja ki újra az ismert forrást. Ellenőrizze a manométereket a folyadéknyomásra és a hajtás DC köztes körét. Ne bízzon egyetlen eredményben.","Betáplálási oldal","mindig feszültség alatt","Terhelési oldal","Névleges értékcímke","C16 = termikusan 16 A-nél old ki, mágnesesen a névleges érték 5-10-szeresénél. Az IEC 60898 a háztartási / könnyűipari szabvány.","Kapcsok","A felső bejövő betáplálás a kapocscsavaron akkor is feszültség alatt marad, ha a megszakító KI állásban van. A felső részt tekintse feszültség alatt állónak.","Kapocs","A betáplálás csavarja. A gyűjtősín felől mindig feszültség alatt van.","Bimetál (termikus)","Túláram hatására felmelegszik és elhajlik. Lassú: másodpercek vagy percek alatt old ki.","Tekercs és dugattyú (mágneses)","Zárlat esetén a dugattyú ezredmásodpercek alatt kilökődik, és megnyitja az érintkezőket.","Érintkezők","Ívoltó kamra","Az acéllemezek feldarabolják és lehűtik az ívet, amikor az érintkezők terhelés alatt nyitnak.","Kioldó összekötő rúd","Ha az egyik pólus kiold, ez a rúd az összes pólust megnyitja. A háromfázisú motor soha nem járhat tovább két fázison.","KI kapcsolás után vizsgálja meg a terhelési oldalt kétpólusú vizsgálóval minden pár között és a föld felé.","A megszakító betáplálási oldala feszültség alatt marad. Soha ne érjen a felső kapcsaihoz.","A lakatot a szekrényajtóra teszik, de nem a megszakító karjára.","Kioldott megszakító használata leválasztási pontként: a kioldott megszakítót más visszakapcsolhatja.","Elfelejteni, hogy a megszakító felső kapcsai feszültség alatt vannak.","IEC 60947-2 / 60898. A lezárható karú megszakítót csak akkor fogadják el leválasztási pontként, ha megjelölték leválasztásra alkalmasként.","Egy DIN-sínes megszakító, amely véd egy áramkört, és kapcsolja is azt. Az egypólusú megszakító csak a fázisvezetőt nyitja. Egyfázisú leválasztáshoz a kétpólusú eszköz (fázis és nulla) jobb. A karon lévő klip KI állásban tartja.","Táplál: dugalj- vagy világítási áramköröket, 230 V.","Kapcsolja a megszakítót KI állásba.","Tegye a megszakító lezáró klipet a karra.","Tegye fel a lakatját és a címkéjét.","Egypólusú megszakító (egyfázisú, kismegszakító)","Két pólus összekötve. Kétfázisú terhelésekhez (400 V L1 és L2 között) vagy a nullavezetőt is kapcsoló egyfázisú terhelésekhez használják. Mindkét pólus együtt nyit, és az összekötött kart egyetlen rúddal lehet lezárni.","Táplál: kis fűtőtesteket, 400 V-os kétfázisú terheléseket vagy 230 V-ot nullavezető-leválasztással.","Kapcsolja KI az összekötött kart.","Tegye a többpólusú lezáró rudat mindkét karra.","Kétpólusú megszakító (két fázis vagy fázis + nulla)","Három pólus közös kioldó rúddal. Véd és kapcsol egy háromfázisú áramkört. A három összekötött karon lévő rúd mindet KI állásban tartja, és egy személynek egy lakat elég a rúdon.","Táplál: háromfázisú motorokat és szekrényeket, 400 V.","Kapcsolja KI a három összekötött kart.","Tegye fel a 3 pólusú lezáró rudat.","Tegye fel a lakatját és a címkéjét. Ha többen dolgoznak, tegyen fel egy fület.","Háromsarkú megszakító (háromfázisú, kismegszakító)","Öntött házas megszakító (MCCB, 3 pólus)","A főelosztó nagy megszakítója. Széles karja három állású: BE, KI és KIOLDOTT (középen). A kioldott megszakító nincs leválasztva: valaki visszakapcsolhatja. Zárja le KI állásban széles karhoz való klippel. A kioldási beállításai tárcsákkal állíthatók.","Táplál: egy gépet vagy alelosztót, akár több száz amperig.","Széles kar","Három állás: BE, KI és KIOLDOTT (középen). Kioldás után teljesen KI-re, majd BE-re kell nyomni. A lezáró klip KI állásban tartja.","Termikus tárcsa (Ir)","Beállítja a túláramot. Túl magasra állítva a kábel túlmelegedhet, mielőtt a megszakító kioldana.","Mágneses tárcsa (Im)","Beállítja a zárlati kioldási küszöböt. Túl magasan egy távoli hiba esetleg nem oldja ki.","Betáplálási kapcsok (felül)","Mindig feszültség alatt vannak: a lakat nem teszi őket biztonságossá.","Betáplálási saru","Rézsaru a kábelhez vagy gyűjtősínhez. A betáplálás felől KI állásban is feszültség alatt van.","Érintkező és ívoltó kamra","A nagy érintkezők gyorsan nyitnak. A lemezek feldarabolják az ívet, hogy lehűljön és kialudjon.","Termikus bimetál","A túláram hőjétől elhajlik.","Mágneses tekercs","Zárlatkor az erős mágneses vonzás szinte azonnal megnyitja az érintkezőket.","Közös kioldó rúd","Összeköti a három pólust, hogy együtt nyissanak.","Kapcsolja a kart teljesen KI állásba (kioldás után: előbb nyomja KI-re).","Tegye fel a széles karhoz való lezáró klipet.","Tegye fel a lakatját és a címkéjét. Csapatnál tegyen fel fület vagy csoportos lezárási dobozt.","Vizsgálja meg a terhelési kapcsokat: minden párat és a föld felé. Előtte és utána próbálja ki a vizsgálóját ismert forráson.","Kioldott megszakító lezárása: nem KI állásban van, csak kioldott.","Megbízni a betáplálási kapcsokban OFF után: még mindig feszültség alatt vannak.","IEC 60947-2. Csak akkor alkalmas leválasztásra, ha szakaszoló jelzés van rajta.","Forgókaros szakaszoló (főkapcsoló)","Terhelés alatt kapcsoló, forgókaros kapcsoló. Mindhárom fázist együtt nyitja, pólusonként látható jellegű kettős megszakítással. A karon KI állásban lakatlyuk van, ezért közvetlenül lezárható. A szekrényajtón egyben ajtóreteszelés is.","Táplál: egy gépet vagy egy egész szekrényt, általában háromfázisú 400 V.","Szakaszoló","Segédérintkező","Kar","Fordítsa 0-ra (KI). KI állásban a kar füle egybeesik a lakatlyukkal, így közvetlenül lezárható. Lezárva nem fordítható I állásba.","Adattábla","Ellenőrizze a névleges értéket (A), a használati kategóriát (AC-23 = motorterhelés), és hogy szakaszolóként van-e megjelölve.","Rögzítőcsavarok","A burkolat nem leválasztás. Mögötte a betáplálási kapcsok feszültség alatt maradnak.","Betáplálási kapcsok 1, 3, 5","Bejövő betáplálás. KI állásban is feszültség alatt van: tartsa távol az ujjait.","Állóérintkezők","Ezüstözött érintkezőfelületek. Pólusonként kettő van, így az áramot két helyen szakítja meg.","Forgó híd","A karral együtt 90 fokot fordul. KI állásban függőlegesen áll: látszik a rés.","A rés KI állásban nagy, és a bütyök rögzíti, ezért a kapcsoló szakaszolóként használható.","Segédérintkező","A főérintkezők előtt nyit, és szól a vezérlő áramkörnek, hogy előbb álljon le.","Először állítsa le a gépet normál módon (a szakaszoló nem nagy hibaáram megszakítására való).","Fordítsa a kart 0-ra (KI).","Fűzze át a személyi lakatját a kar lyukán, és tegyen fel címkét. Több személynél használjon fület.","Nyissa ki a szekrényt (ha az eljárása megengedi), és vizsgálja meg a terhelési kapcsokat kétpólusú vizsgálóval, minden párat és a föld felé, a vizsgálót előtte és utána igazolva.","Ne feledje: ennek a szakaszolónak a betáplálási kapcsai még feszültség alatt vannak.","Az ajtóreteszelést zárják le, de a kart nem.","A kar felülbírálásával kinyitni az ajtót, és a szakaszolót BE állásban hagyni.","IEC 60947-3 és IEC 60204-1 (6.3): a betáplálás leválasztó eszközét KI állásban le kell tudni zárni.","Zárt","Késes (biztosítós) kapcsoló","Régi, de nagyon szemléletes szakaszoló. A kések kiforognak a befogóikból, és a rést saját szemmel láthatja. Sokban biztosíték van a késekben. Vigyázat: a csuklós oldal vagy a betáplálási oldali befogók feszültség alatt maradhatnak.","Táplál: régebbi motorokat és szekrényeket, 400 V.","A rés látható","Kezelőrúd","A három kést együtt mozgatja. A lakat a kar lyukán megy át.","Biztosíték a késben","Sok késes kapcsolóban a biztosíték a késben van: a kapcsoló nyitása a biztosítékot is kiveszi az áramkörből.","Csuklós kapocs","Sok táblán a csuklós oldal a betáplálási oldal: nyitott kapcsolónál is feszültség alatt van. Ellenőrizze, melyik oldal a betáplálás.","Befogó (klip)","A kés a befogóba ül. A kopott befogók túlmelegednek: keressen égésnyomokat.","Nyissa ki teljesen a késeket, és szemrevételezéssel ellenőrizze a rést.","Fűzzön lakatot a kar lyukán, vagy használjon fület és kábeles zárat.","Tegyen fel címkét.","Vizsgálja meg a biztosítékok terhelési oldalát egymás között és a föld felé.","Dolgozni a csuklós kapcsokon abban a hitben, hogy a nyitott kapcsoló feszültségmentességet jelent.","Késes kapcsoló nyitása nagy terhelés alatt: ív keletkezhet.","A látható megszakítás a leválasztás legerősebb formája.","Biztosíték kivéve","Biztosíték betéve","Biztosítékfoglalat és biztosíték","A biztosíték szándékosan gyenge láncszem: a vékony betét túláram vagy zárlat esetén megolvad. A kihúzható tartós foglalat leválaszthat egy áramkört: vegye ki a biztosítékot, és zárja le a tartót vagy az üres foglalatot. Soha ne tegyen vissza más névleges értékű biztosítékot.","Táplál: vezérlő áramköröket, kis terheléseket, motorágakat.","Biztosíték a kézben","Homokkal töltött kerámiatest","Foglalat kapcsai","Az üres foglalat mindkét kapcsa feszültség alatt maradhat a betáplálási oldalon.","Biztosítéktartó","Kihúzása megnyitja az áramkört. A lezáró burkolat megakadályozza a visszatolását.","Végsapka","Érintkezési felület. Itt a rossz érintkezés felmelegíti a biztosítékot.","Keskeny nyak","A betét itt a legvékonyabb, ezért túláramnál itt olvad meg először.","Homoktöltet","Elnyeli az energiát, és eloltja az ívet, amikor a betét megolvad.","Jelző","Egy kis csap kiugrik, ha a biztosíték kiégett.","Kapcsolja le a terhelést, majd húzza ki a biztosítéktartót vagy a biztosítékot.","Tegye fel a biztosíték lezáró burkolatot a tartóra vagy az üres foglalatra.","Tegye fel a lakatját és a címkéjét. A biztosítékot tartsa magánál.","Vizsgálja meg a foglalat terhelési oldalát kétpólusú vizsgálóval.","Kiégett biztosíték cseréje nagyobbra vagy drótra: ekkor a kábel úgy védi az áramkört, hogy elég.","Biztosíték kihúzása terhelés alatt: ívképződés.","IEC 60269. A biztosíték védelem, nem szakaszoló, kivéve ha biztosítós szakaszolóban van.","Feszültségmentes","Feszültség alatt","Kontaktor (motorkapcsolás)","A kontaktor elektromosan működtetett kapcsoló. A tekercs behúzza a kotvát, és három főérintkező zár. Egész nap indítja és leállítja a motort, de NEM szakaszoló: az érintkezők összehegedhetnek zárt állapotban, a kotva kézzel benyomható vagy PLC-kimenettel bent tartható, és a felette lévő kapcsok feszültség alatt maradnak. Az előtte lévő oldalon válasszon le.","Táplál: egy motort vagy fűtést, vezérlőjellel kapcsolva.","Tekercs 24 V DC","nyomja meg a teszthez","Feszültség alatt: a kotva behúzva","A rugó nyitva tartja az érintkezőket","légrés","1, 3, 5 kapcsok (betáplálás)","Betáplálási oldal: állandóan feszültség alatt. A kontaktor nyitása ezt nem szünteti meg.","Tesztgomb","A benyomása kézzel zárja az érintkezőket. Kéz vagy szerszám elindíthatja a motort akkor is, ha a tekercs feszültségmentes.","Tekercskapcsok A1/A2","A tekercset másik szekrény is táplálhatja. A főáramkör leválasztása ezt a feszültséget nem szünteti meg.","AC-3 = motorindítási üzem. Mérés előtt ellenőrizze a tekercsfeszültséget.","Mozgó érintkezők","Ezüstözött hídérintkezők. Zárlat után összehegedhetnek, és a tekercs feszültségmentessége mellett is zárva maradhatnak.","Visszahúzó rugó","Visszatolja a kotvát, és megnyitja az érintkezőket, amikor a tekercs elveszti a tápot.","Kotva","A mozgó vasmag. PLC-kimenet, relé vagy kéz bent tarthatja.","Tekercs","Néhány watt elég az érintkezők tartásához. A feszültségmentes tekercs csak vezérlőjel hiányát jelenti, nem leválasztást.","A felső pár a betáplálási oldal, mindig feszültség alatt.","A kontaktor nem zárható le leválasztási pontként.","Az előtte lévő oldalon válasszon le: a megszakítón vagy forgókaros szakaszolón, amely táplálja.","Tekintse feszültség alatt állónak a betáplálási kapcsait.","A felső oldali leválasztás után vizsgálja meg a motoroldali 2, 4, 6 kapcsokat.","Kikapcsolni a kontaktort, és elkezdeni dolgozni a motoron.","Azt hinni, hogy „a PLC-kimenet ki van kapcsolva, tehát biztonságos\".","IEC 60947-4-1. A kontaktorok kapcsolókészülékek, nem szakaszolók.","Kioldva","Benyomva (reteszelve)","A stop gombon lévő burkolat csak azt akadályozza meg, hogy megnyomják vagy kioldják. Semmilyen energiát nem szakít meg, ezért ez nem LOTO.","Vészleállító gomb","A piros gomba vészhelyzetben gyorsan leállítja a gépet. Belül kényszernyitású mechanizmussal két alaphelyzetben zárt érintkezőt nyit. Vezérlőeszköz: szól a vezérlőnek, hogy álljon le, de nem választja le a gépet. Rakhat rá burkolatot, de az nem leválasztás.","A vezérlő áramkörben van (24 V vagy 230 V).","Csak burkolat: NEM leválasztás","Benyomva: az érintkezők kényszerrel nyitva és reteszelve","Kioldva: az alaphelyzetben zárt érintkezők vezetik a jelet","Gombafej","Nyomja meg a leállításhoz. Lenyomva reteszelődik. Elfordítással vagy húzással oldható ki. A rajta lévő burkolat csak a kezeket akadályozza.","Sárga gallér","A sárga és a piros szín vészhelyzetet jelent. Ezeket a színeket a szabvány előírja.","NC érintkezőblokk","Két alaphelyzetben zárt érintkező sorosan a redundancia miatt. A gomb megnyomása kényszerrel nyitja őket.","Dugattyú és retesz","Lenyomás után lent tartja a gombot, hogy a gép addig álljon, amíg valaki szándékosan ki nem oldja.","Rugó","Felnyomja a fejet, amikor kioldják.","A vészleállító nem leválasztási pont. Ne használja LOTO-hoz.","Ha az eljárása gombburkolatot kér, csak további emlékeztetőként tegye fel.","Válasszon le a megszakítónál vagy a szakaszolónál.","Próbálja elindítani a gépet a normál vezérlőiről, majd a szokásos módon vizsgálja meg a teljesítménykapcsokat.","Megnyomni a vészleállítót, és elkezdeni dolgozni.","Lezárni a vészleállítót, és „leválasztottnak\" nevezni.","ISO 13850 / IEC 60204-1: a vészleállítás védelmi intézkedés, nem leválasztási (LOTO) módszer.","24 V DC tápegység (vezérlőfeszültség)","A 230 V AC-t 24 V DC-vé alakítja a PLC, az érzékelők és a relék számára. A főszakaszoló KI kapcsolása után ez az egység még táplálható másik szekrényből, és a vezérlővezetékeken idegen feszültség lehet. A kimeneti kondenzátorai néhány másodpercig tartják a töltést. Válassza le a saját bemeneti megszakítóját, és bizonyítsa, hogy a 24 V megszűnt.","Táplál: PLC-t, érzékelőket, relétekercseket, jelzőlámpákat.","Biztosíték","és szűrő","Egyenirányító","Szűrőkondenzátorok","Kapcsoló","tranzisztor","Transzformátor","(leválaszt)","kimeneti","kondenzátorok","AC bemenet","Hálózati bemenet. Mielőtt hozzáér, válassza le az ezt a kapcsot tápláló megszakítót.","24 V DC kimenet","Kisfeszültség, de sok eszközt táplál. Egy zárlat még így is elégethet egy vezetéket.","DC OK LED","A zöld kimeneti feszültséget jelent. Az, hogy nem világít, nem bizonyítja a leválasztást: mindig mérjen.","Bemeneti biztosíték és szűrő","Védi a tápegységet. A biztosíték kiéghet, ha az egység meghibásodik.","Az áramtalanítás után még több másodpercig kb. 325 V DC-t tartanak. Várjon, mielőtt kinyitja az egységet.","Elválasztja a hálózati oldalt a 24 V-os oldaltól. Mindkét oldalt külön ellenőrizni kell.","Kimeneti kondenzátorok","A kikapcsolás után rövid ideig tartják a 24 V-ot.","Az egységnek nincs lezárási pontja. Zárja le azt a megszakítót, amely az L és N bemenetét táplálja.","Ellenőrizze, hogy a 24 V más forrásból is érkezik-e (második tápegység, akkumulátor, külső jel).","Mérje meg a kimenetet + és − között, valamint a föld felé. Várja meg a kondenzátorokat. Igazolja a műszert ismert forráson.","Elfelejteni, hogy egy 24 V-os áramkört másik szekrény is táplálhat.","Kinyitni az egységet másodpercekkel a kikapcsolás után.","IEC 61558 / EN 61010: a kimenet lehet SELV, a bemenet nem.","PLC és kimenetei","A PLC dönt, nem választ le. Egy kikapcsolt kimenet, a „STOP\" mód vagy egy szoftveres reteszelés meghibásodhat vagy megváltoztatható. A kimeneti relék megragadhatnak. Néhány bemenet és kimenet más tápra van kötve, így a saját tápja nélküli PLC-n is lehetnek feszültség alatt álló kapcsok (idegen feszültség).","Vezérel: kontaktorokat, szelepeket, lámpákat.","Az, hogy a LED nem világít, nem jelent feszültségmentességet","Optocsatoló","bemenet","érzékelőtől","Relékimenet","Idegen","feszültség","A PLC lehet KI, és ez a kapocs mégis feszültség alatt maradhat","Tápmodul","A LED-je csak azt jelzi, hogy a modul táplálva van. A többi áramkörről semmit sem mond.","CPU LED-ek","A RUN vagy STOP szoftver. A STOP mód semmilyen kimeneti huzalozást nem választ le.","Bemeneti LED-ek","A világító LED jel meglétét jelenti, beleértve a más forrásból érkező jelet is.","Kimeneti LED-ek","A kialudt LED nem bizonyítja, hogy a kimeneti vezeték feszültségmentes. Megragadt relé vagy idegen feszültség még jelen lehet.","CPU","Futtatja a programot. Egy hiba vagy egy kényszerített kimenet bekapcsolhat egy terhelést.","Fénnyel választja el a terepi jelet a CPU-tól. A terepi vezetéken még lehet 24 V.","Relétekercs","Behúzza a kimeneti érintkezőt. Az érintkező összehegedhet.","Idegen feszültség","Egy másik forrásból a PLC kapcsain keresztül bekötött terhelési tápellátás. Azt a forrást is válassza le.","A PLC-nek nincs lezárási pontja. Válassza le a PLC és a hozzá kötött minden áramkör betáplálását.","Keresse az idegen feszültség jelöléseit (gyakran narancssárga vezetékek vagy figyelmeztető matrica).","Azokon a kapcsokon mérjen, amelyekhez hozzá fog érni, ne a PLC tápbemenetén.","A PLC-t STOP-ra állítani, és elkezdeni dolgozni.","Megbízni egy kialudt kimeneti LED-ben.","IEC 60204-1: a szoftveres vagy vezérlőjelek nem helyettesíthetik az elektromos leválasztást.","Csillag (Y)","Delta (Δ)","Áthidalók","Háromfázisú motor","A motor terhelés, nem leválasztási pont. Válassza le a megszakítónál, az indítónál vagy egy helyi szakaszolónál, majd bizonyítsa, hogy a kapocsdoboz feszültségmentes. A leválasztás után is foroghat a tengely (tehetetlenség, ventilátor, hajtott terhelés), és a forgó motor feszültséget adhat vissza. Várja meg a leállást, és blokkolja a tengelyt, ha a közelben emberek dolgoznak.","Táplálja: háromfázisú kontaktor és megszakító (400 V).","forgó tengely","Kapocsdoboz","Csillag: W2 U2 V2 összekötve (400 V)","Delta: minden tekercs két fázis között","Adattábla","Olvassa le a feszültséget, a kapcsolást (Y vagy Δ), az áramot és az IP védettséget. A kapcsolás határozza meg a kapocsdoboz huzalozását.","Csak akkor nyissa ki, ha az áramkört leválasztották, és igazolták a feszültségmentességet.","Tengely","A forgó tengely beránthatja a ruhát. A leválasztás után is foroghat tovább.","Hűtőventilátor-burkolat","A ventilátor levegőt fúj a bordákra. Tartsa letakarva; ez áll meg utoljára.","Állórész-tekercsek","Három tekercscsoport, fázisonként egy, forgó mágneses mezőt hoz létre.","Forgórész","Réz- vagy alumíniumrudak vasmagban. A mező magával húzza.","Tekercsvégek U1 V1 W1","Hat vég érkezik a dobozba. Az áthidalók döntik el, hogy csillag vagy delta lesz.","Rossz áthidalók 400 V-os betáplálásnál kiégetik a motort, vagy gyengévé teszik.","Föld","A vázat a földhöz köti. Soha ne távolítsa el.","Válassza le az indítónál vagy a megszakítónál, és ott zárja le (magán a motoron nincs lezárási pont).","Várja meg, amíg a tengely megáll; blokkolja, ha emberek vannak a közelben.","Mielőtt hozzáér, vizsgálja meg az U1, V1, W1 kapcsokat egymás között és a föld felé.","Ellenőrzés–mérés–ellenőrzés kétpólusú vizsgálóval a kapocsdobozon, hat pár.","A motoron dolgozni, mert „leállt\".","Kinyitni a dobozt, amíg a gép még forog és feszültséget termel.","IEC 60034. A forgó motor generátorként viselkedhet; válassza le a hajtást, és várja meg a teljes leállást.","Egyfázisú motor üzemi kondenzátorral","Kis, 230 V-os motor, gyakori ventilátorokon, szivattyúkon és kompresszorokon. Van egy főtekercse és egy második, kondenzátoron át táplált tekercse, amely elindítja a forgást. A kondenzátor a kikapcsolás után percekig fájdalmas töltést tarthat. Válassza le a betáplálást, majd érintés előtt süsse ki a kondenzátort ellenálláson keresztül.","Táplálja: kétpólusú megszakító vagy dugó, 230 V.","Tárolt töltés: érintés előtt süsse ki","Üzemi kondenzátor","A felső kék henger. Akkor is tárol energiát, ha a motort kihúzták.","Feszültség, fordulatszám, teljesítmény és a kondenzátor értéke.","Hűtőbordák","A bordákon lévő por és olaj miatt a motor túlmelegszik.","Főtekercs","Közvetlenül a hálózatról táplálják.","Indító (segéd) tekercs","A kondenzátoron át táplált. A kondenzátor fázist tol el, így forgó mező jön létre.","A kikapcsolás után több száz voltot is tarthat. Ellenálláson át süsse ki, soha ne csavarhúzóval.","Egyszerű kalickás forgórész, ugyanolyan, mint a háromfázisú motornál.","Válassza le a 230 V-os betáplálást: megszakítót vagy dugót, és zárja le.","Várjon egy percet, és süsse ki a kondenzátort ellenálláson át.","Mérje meg a kondenzátor kapcsain: 0 V-ot kell mutatnia.","Megérinteni a kondenzátor kapcsait a kihúzás után.","A kondenzátor rövidre zárása csavarhúzóval: szikrák és károk.","IEC 60034 / IEC 61010. A kondenzátorok töltést tarthatnak: használjon kisütő ellenállást.","Üzemel","10 mp-e leválasztva","5 perc után","A frekvenciaváltó a hálózatot egyenirányítja egy DC köztes körbe (400 V mellett kb. 560 V), amelyet nagy kondenzátorok tartanak, majd új váltakozó feszültséget állít elő a motornak. Miután leválasztotta és lezárta a betáplálást, a kondenzátorok percekig töltve tartják a köztes kört. A hajtás címkéje megadja a várakozási időt (gyakran 5 perc). Mérje meg a DC+ és DC- között, és várja meg, amíg nulla közelébe esik.","Táplál: állítható fordulatszámú motort. A vezérlőkapcsoknak külön betáplálásuk lehet.","VESZÉLY","Kikapcsolás után várjon 5 percet","DC köztes kör kondenzátorai","6 dióda","Inverter","DC köztes kör feszültsége","Üzemel: a köztes kör kb. 560 V","Leválasztva, de a köztes kör még életveszélyes","Nulla közelében: mérjen a megerősítéshez","Kijelző","A sötét kijelző nem jelenti, hogy a DC köztes kör kisült.","Figyelmeztető címke","Megadja a burkolatok felnyitása előtti várakozási időt.","DC+ DC- kapcsok","Itt mérjen a DC+ és DC- között. Olyan műszert használjon, amely a köztes kör feszültségére méretezett (1000 V).","Hat dióda alakítja a háromfázisú váltakozó feszültséget egyenfeszültséggé.","Nagy elektrolit kondenzátorok. Lassan sülnek ki a kisütő ellenállásokon át.","Az IGBT-k az egyenfeszültséget új váltakozó feszültséggé szecskázzák a motor számára. A kimeneti kábelek üzem közben szintén feszültség alatt vannak.","Köztes kör mérő","Megmutatja, hogyan esik a feszültség a leválasztás után. A valódi hajtásokban kisütő ellenállás van, amely meghibásodhat: mindig mérjen.","Válassza le és zárja le a hajtás betáplálását (megszakító vagy forgókaros szakaszoló).","Várja meg a hajtáson feltüntetett időt.","Mérje meg a DC+ és DC- között, valamint a föld felé; nulla közelében kell lennie.","Igazolja a műszerét ismert forráson, mérje meg a köztes kört, majd igazolja újra.","Felnyitni a burkolatot néhány másodperccel a kikapcsolás után.","Mérés olyan műszerrel, amely nem a köztes kör feszültségére méretezett.","IEC 61800-5-1: a hajtásokon figyelmeztetésnek és kisülési időnek kell lennie.","Betáplálási típusok: egy-, két- és háromfázisú","Az egyfázisú rendszer egy fázisvezető (L) és egy nulla (N): 230 V. A kétfázisú terhelést a három fázisból kettő táplálja: köztük 400 V, nulla nélkül. A háromfázisúnak három fázisvezetője van 120 fokkal eltolva: bármelyik kettő között 400 V, mindegyik és a nulla között 230 V. Mindegyikhez olyan készülék kell, amely az összes fázisvezetőjét megnyitja, és minden pár között, valamint a föld felé is mérni kell.","Egyfázisú","Kétfázisú","Háromfázisú","3 mérés:","6 mérés:","3 fázispár, 3 a föld felé","Párok háromfázisú áramkörhöz","Ha van nulla, mérje meg az N-t is a föld felé","Világítás, dugaljak, kis gépek. Kétpólusú készülékkel (L és N) válasszon le.","A három fázisból kettő: köztük 400 V. Nulla nincs, ezért mindkét vezeték feszültség alatt van a földhöz képest.","Motorok és nagy terhelések. Mindhármat együtt nyissa.","Szinuszhullám","A feszültség másodpercenként 50-szer lendül plusz és mínusz között.","Fáziseltolás","A háromfázisú rendszer két fázisa 120 fokkal van eltolva, ezért az L1–L2 400 V, nem 460 V.","Három hullám","Egyenletesen eltolt hullámok sima forgó mezőt adnak a motorban.","Vizsgálandó párok","Minden párat vizsgáljon meg; egyetlen méréssel kimaradhat egy feszültség alatti vezeték.","Válasszon olyan készüléket, amely az áramkör minden fázisvezetőjét megnyitja.","Zárja le és címkézze fel.","Vizsgálja meg a metszeti nézetben felsorolt összes párat.","Ellenőrzés–mérés–ellenőrzés megfelelő besorolású kétpólusú vizsgálóval.","Egyetlen párat megmérni, és feszültségmentesnek nyilvánítani.","Egyfázisú áramkörben csak a fázisvezetőt leválasztani.","IEC 60364-5-53 és az üzem LOTO-eljárása.","A lezáró eszköz blokkolja a kart vagy a kézikereket. Amíg a lakat rajta van, a szelep nem nyitható.","Gömbcsap (negyedfordulatos kar)","Belül egy furatos golyó van. A kar a cső irányában: a furat egy vonalba kerül, és víz vagy levegő áramlik. A kar keresztben: a tömör oldal néz az áramlás felé, és az megáll. A helyzet a karról látszik, ezért ez a kedvelt leválasztó szelep. A lezáró eszköz befogja a kart, hogy ne tudjon elfordulni. Lefelé nyomás ragadhat bent: munka előtt engedje ki.","Leválaszt: víz-, levegő-, olaj- vagy gázvezetékeket.","Kar a cső irányában = NYITVA","Kar keresztben a csövön = ZÁRVA","nincs áramlás","Nyomás a bemenő oldalon, lehet, hogy lefelé bent ragadt","Kar","Mutatja a helyzetet: a cső irányában nyitva, keresztben zárva. A lezáró eszköz befogja.","Szelepház","A golyó belül ül. Meghatározott nyomásra méretezett: ellenőrizze a jelölést.","Karimás cső","Zárt szelep mindkét oldalán lehet nyomás.","Furatos golyó","Ülék","A lágy ülékek (PTFE) tömítik a golyót. A kopott ülék zárva is szivárog.","Orsó","90 fokkal elfordítja a golyót. A körülötte lévő tömítés bent tartja a közeget.","Kifelé eső oldal","Az itt bent ragadt nyomást ki kell engedni, mielőtt a csövet megbontják.","Zárja el a szelepet (kar keresztben a csövön).","Tegye fel a gömbcsap-lezárót a karra és a csőre.","Tegye fel a lakatot és a címkét, majd engedje ki a lefelé lévő nyomást.","Nyissa ki a légtelenítő szelepet, vagy olvassa le a manométert: 0 bart kell mutatnia, és 0-n kell maradnia.","Elzárni a szelepet, de lakat nélkül hagyni.","Megbontani a vezetéket a bent ragadt nyomás kiengedése nélkül.","ISO 5211 / az üzem LOTO-eljárása. Mindig ellenőrizze a nulla nyomást.","Tolózár / szelep (kézikerék)","A kézikereket sokszor kell forgatni, és az ék keresztben becsúszik a csőbe. A kiemelkedő orsó mutatja a helyzetet: orsó fent = nyitva, orsó lent = zárva. A kézikerék kulccsal könnyen forgatható, ezért a lezáró eszköznek magát a kereket kell lefognia. Számolja a fordulatokat, és ne bízzon olyan szelepben, amely túl könnyen forog: az ék meglazulhatott vagy eltörhetett.","Leválaszt: víz-, gőz-, olajvezetékeket.","Orsó fent = NYITVA","Orsó lent = ZÁRVA","Kézikerék","Zárásához forgassa az óramutató járásával megegyezően. A lezáró burkolat befogja.","Kiemelkedő orsó","Ház","A névleges nyomás és az áramlásirány-nyíl rá van öntve.","Ék (tolózár)","Keresztben becsúszik a csőbe. A meglazult vagy eltört ék miatt a szelep látszólag zárt, de szivárog.","Menetes orsó","Sok fordulat mozdítja el kicsit az éket: lassú és pontos.","Az ék az ülékgyűrűkre tömít.","Kézikerék","Csak kézi erő. Ne használjon kulcsot a lezáró burkolaton.","Zárja el teljesen a szelepet kézzel (számolja a fordulatokat).","Tegye fel a kézikerék-burkolatot a kézikerékre.","Tegye fel a lakatot és a címkét, majd légtelenítse a vezetéket.","Ellenőrizze a manométert, vagy nyissa ki a légtelenítő pontot: a nyomásnak nullának kell lennie, és annak is kell maradnia.","Megbízni egy olyan szelepben, amely ellenállás nélkül forog.","Lezárni egy csak részben elzárt szelepet.","Egyetlen szelep szivároghat: veszélyes közegeknél használjon kettős elzárást légtelenítéssel.","Pillangószelep (kar bevágott lemezzel)","A száron lévő tárcsa negyedfordulatot tesz a csőben. A kar a lemez bevágásaiban rögzül: a csővel párhuzamosan nyitva, keresztben zárva. A lezáró lemez egy bevágásba illeszkedik, és lakatot fogad. Gumibélés adja a tömítést, ezért ellenőrizze a kopását.","Leválaszt: nagy víz- és levegővezetékeket.","A gumibélés a tárcsára tömít","Bevágásban tartva. A csővel párhuzamos = nyitva.","Bevágott lemez","A lezáró lemez átmegy a zárt állás bevágásán, és lakatot fogad.","Betétes (wafer) ház","Két csőkarima közé kerül. A csavarok az egész köteget összetartják.","Tárcsa","90 fokkal elfordítja a tárcsát.","Bélés","Gumi ülék. A sérült bélés zárva is szivárog.","Zárja el a szelepet (kar keresztben a csövön), és hagyja a zárt állás bevágásába ülni.","Tegye fel a pillangószelep lezáró lemezét.","Tegye fel a lakatot és a címkét. Engedje ki a nyomást.","A manométer nullán, a leeresztő nyitva, nincs áramlás.","A kart a nyitott bevágásban hagyni és lezárni.","API 609 / az üzem LOTO-eljárása.","Lecsatlakoztatva","Csatlakoztatva","Csatlakozó","Összekapcsolt csatlakozót nem lehet lezárni. Előbb csatlakoztassa le, majd tegye fel a lezáró kupakot.","Sűrített levegőhöz való gyorscsatlakozós pár. Húzza vissza a hüvelyt, és a dugó kijön. Jó csatlakozónál a betáplálási oldal automatikusan zár, de a gép oldala megtartja a nyomást, amíg ki nem engedi. A lezáró kupak befedi az aljzatot, hogy a dugót ne lehessen visszatenni.","Leválaszt: a szerszámhoz vagy géphez menő sűrített levegőt.","Gép oldala","Légtelenítse a gép oldalát","Aljzat hüvellyel","Húzza vissza a hüvelyt a dugó kioldásához.","Az aljzatba illeszkedik. A gép oldala akkor is tartja a levegőt, ha a tömlő le van zárva.","Betáplálási tömlő","Nyomás alatt van, amíg az üzemi levegő nyitva van.","Állítsa le a gépet, majd ha lehet, zárja el a főlevegő-szelepet.","Húzza vissza a hüvelyt, és csatlakoztassa le a csatlakozót.","Légtelenítse a gép oldalát, tegye fel a lezáró kupakot, majd a lakatot és a címkét.","A gép oldali manométer 0 bart mutat, a légtelenítő szelep nem sziszeg.","Lecsatlakoztatni, és a dugót lakat nélkül lógva hagyni a tömlőn.","A lecsatlakoztatott csatlakozó látható megszakítás; tegyen rá lakatot, hogy ne lehessen újra összekapcsolni.","Zárva és légtelenítve","Zárható leeresztő szelepes levegő-előkészítő egység (FRL)","A gép előtt álló szűrő, nyomásszabályozó és olajozó. Sokon van tolattyús szelep lakatlyukkal. Elzárt állásban elvágja a betáplálást ÉS a lefelé eső részt a szabadba nyitja, így a gép levegője egyetlen mozdulattal kiürül. Ez a sűrített levegő legjobb leválasztása egy gépen.","Leválaszt: a géphez menő sűrített levegőt, és légteleníti.","Gomb benyomva: a levegő áramlik","Gomb kihúzva: a levegő elzárva, a gép oldala légtelenítve","BEMENET 6 bar","KIMENET","EXH (kifúvás)","A betáplálás elzárva, a gép oldala légtelenít","Zárható tolattyús szelep","Benyomva nyit, kihúzva zár és légtelenít. A lyuk lakatot fogad.","Manométer","A gép oldali nyomást mutatja. 0-ra kell esnie.","Szűrőpohár","Leereszti a vizet és a szennyeződést. A pohár levétele előtt nyomásmentesítsen.","Olajozó","Olajködöt ad a pneumatikus szerszámokhoz.","Tolattyús szelep tolattyúja","Zárva: a betáplálás elzárva, a gép oldala a kifúváshoz csatlakozik.","Kifúvónyílás","A bent ragadt levegő itt távozik. Sziszegést hall, amely megszűnik.","Betáplálás","A szelep előtt mindig nyomás alatt van.","Zárja el a tolattyús szelepet. A gép oldala sziszegve légtelenít.","Fűzze át a lakatját a szelep lyukán.","Tegyen fel címkét, és olvassa le a manométert: 0 bar.","A manométer 0-t mutat. Próbálja meg meghúzni egy szerszám ravaszát: semmi nem mozdul.","Lezárni egy kifúvás nélküli szelepet, és a levegőt bent hagyni.","ISO 4414 / ISO 14118: engedje ki a tárolt pneumatikus energiát.","Légtelenítve (0 bar)","Nyomás alatt (6 bar)","Tartály","A bemeneti szelep zárva lezárva, a leeresztő nyitva: a tartály nem nyomás alá helyezhető.","Légtartály (nyomástartó edény)","A sűrített levegővel teli tartály a kompresszor leállása után még sokáig veszélyes marad. Válassza le a bemeneti szelepet, és zárja le, nyissa ki a leeresztőt és a légtelenítőt, és várja meg, amíg a manométer nullát mutat. A zárt leeresztő blokkolt kimenet mellett még mindig tartja a nyomást, ezért nyissa ki teljesen, és munka közben hagyja nyitva.","Tárol: sűrített levegőt szerszámokhoz és hengerekhez.","Biztonsági szelep","Pontok = sűrített levegő","Üres: 0 bar","Bármilyen munka előtt nullát kell mutatnia. A hibás manométer is nullát mutat: erősítse meg a leeresztővel.","Bemeneti leválasztó szelep","Zárja el és zárja le. A kompresszor nyomása nem tudja újra feltölteni a tartályt.","Leeresztő szelep","Nyissa ki teljesen a víz és a levegő kiürítéséhez. Munka közben hagyja nyitva.","Az edény névleges nyomásán nyit. Soha ne zárja el, és ne fesse le.","Sűrített levegő","Tárolt energia. Egy szétrobbanó edény sokkal veszélyesebb, mint egy szétrobbanó tömlő.","Manométer","Megmutatja, mi maradt bent.","Zárja el és zárja le a bemeneti szelepet.","Nyissa ki teljesen a leeresztőt és a légtelenítő szelepet.","Várja meg, amíg a manométer eléri a 0 bart, és tartsa nyitva a leeresztőt.","A manométer 0-n áll, és a leeresztőből nem jön levegő. Egy perc múlva ellenőrizze újra: a nyomás visszamászhat.","Azt hinni, hogy a tartály üres, mert a kompresszor ki van kapcsolva.","A leeresztő visszazárása a légtelenítés után.","PED 2014/68/EU és a helyi nyomástartó edényekre vonatkozó szabályok.","Folyadék kiengedve","Feltöltött rendszer","Rendszer","Hidraulikus akkumulátor","Acélpalack, benne nitrogénnel töltött gumitömlővel. Az olajoldal olyan nyomást tárol, amely a szivattyú leállása után percekkel is megmozdíthat egy hengert. Válassza le a szivattyút, nyissa ki a tartályba vezető kézi légtelenítő szelepet, és nézze, ahogy a manométer nullára esik. A gázoldal megtartja az előfeszítő nyomást: soha ne lazítsa meg magát az akkumulátort.","Tárol: hidraulikus energiát leszorítókhoz és prései.","Olaj","Akkumulátor","Az olajoldal tartja a rendszernyomást","Az olajoldal légtelenítve; a gáz előfeszítés megmarad","Olajoldali manométer","A légtelenítő kinyitása után 0-ra esik. Ezt kell ellenőriznie.","Gázoldali manométer","A nitrogén előfeszítés megmarad. Ez normális, és a légtelenítés nem választja le.","Gázszelep","Csak képzett személyek tölthetik fel vagy engedhetik le a gázt.","Olajcsatlakozó","A leválasztó blokkon át csatlakozik a hidraulikus körhöz.","Nitrogéngáz","Sűrített gáz, amely kinyomja az olajat, amikor a szivattyú leáll.","Gumitömlő","Gumizsák, amely elválasztja a gázt az olajtól.","A nagynyomású olaj áthatolhat a bőrön. Soha ne keressen szivárgást kézzel.","Kapcsolja ki a szivattyút, válassza le és zárja le a betáplálását.","Nyissa ki a tartályba vezető kézi légtelenítő szelepet (lehet rajta zár).","Nézze, ahogy a manométer 0 barra esik.","Az olajoldali manométer a légtelenítés után 0 baron áll. Próbálja megmozdítani a gépet: semmi nem történik.","Csatlakozó meglazítása, amikor még olajnyomás van benne.","Elfelejteni az akkumulátort, amikor a szivattyút leválasztották.","ISO 4413: a hidraulikus rendszereken legyen mód a tárolt energia kiengedésére.","Kisütve (0 V)","Feltöltve (560 V)","Kondenzátorok","Kondenzátortelep (a hajtás DC köztes köre)","A kondenzátorok úgy tárolják a töltést, mint a palack a vizet. Az áramtalanítás után a hajtás kondenzátortelepe percekig tarthatja a 560 V-ot. Várja meg a címkén megadott időt, majd igazolja a nullát műszerrel a + és − között, valamint a föld felé. Az ellenállásos kisütőrúd (soha nem csavarhúzó) biztonságosan kisüti a telepet.","Tárol: töltést hajtásokban, tápegységekben, motorkondenzátorokban.","Elektrolittal tekercselt fóliarétegek","Kisütőrúd","Plusz és mínusz. Ne zárja őket rövidre szerszámmal.","Polaritásjelölés","Rossz polaritás miatt az elektrolit kondenzátor szétrobbanhat.","Feszültségérték","Igazolja a köztes kör feszültségére méretezett műszerrel: a munka előtt és után.","Fóliarétegek","Két fólia, amelyet elektrolittal átitatott papír választ el. A töltés a fóliákon van.","Elektrolit","Folyadék, amely az idő múlásával kiszivároghat vagy kiszáradhat.","Kisütő út","Egy ellenállás lassan kisüti a telepet. Ha meghibásodik, a töltés megmarad.","Válassza le és zárja le a hajtás betáplálását.","Várja meg a címkén feltüntetett időt.","Mérje meg a + és − között, + és a föld között, − és a föld között: mindegyik 0 V közelében legyen.","Igazolja a műszert, mérjen, majd igazolja újra a műszert.","Kisütés csavarhúzóval: ív, égés és károk.","IEC 61800-5-1; EN 50110-1.","Szán lent","Szán fent","Szán","A szán alatti biztonsági támasszal a szán akkor sem tud leesni, ha a levegőt kiengedték.","Felemelt présszán (gravitáció)","A levegő- vagy olajnyomás által felemelt szánnak helyzeti energiája van: ha a nyomás elszökik, teljes súlyával leesik. A leválasztás és a légtelenítés nem elég. Tegyen alá mechanikus biztonsági támaszt vagy szeget, és csak azután dolgozzon a szerszámtérben. A támasz a lezárás része, és az Ön lakatját fogadja.","Tárol: egy felemelt tömeg gravitációs energiáját.","A hengerben lévő légnyomás tartja fent a szánt","Semmi nem tartja, ha a levegő elszökik","A mozgó fej. Felemelt állapotban a súlyát a levegő hordozza, nem a fém.","Henger","Légtelenítve és lezárva is van, de soha nem szabad egyedül erre hagyatkozni.","Szerszámtér","Ahová a kezek kerülnek. Ez a támasz oka.","Levegőoldal","Az itteni nyomás emeli és tartja a szánt.","Dugattyúrúd","Lefelé viszi az erőt a szánhoz.","Állítsa le a prést, válassza le és zárja le a levegőt és az áramot.","Ha kell, emelje fel a szánt, és tegye alá a biztonsági támaszt.","Tegye fel a lakatját a támaszra, és a címkét a présre.","Eressze le óvatosan a szánt a támaszra, majd ellenőrizze, hogy szilárdan megtámaszkodik.","Egyedül a levegőszelepben bízni.","Benyúlni, mert a ciklus megállt.","ISO 14118 / OSHA 1910.147: támassza meg vagy rögzítse a gravitációs terheket.","Összenyomva (feltöltve)","A rögzítőszeg fogja a rugót. Nem ugorhat ki, amíg a szeg és a lakat rajta van.","Terhelt rugó (leszorító, fék, visszahúzó rugó)","Az összenyomott rugó akkor is tol, ha minden betáplálás le van választva. A rugós fékek, leszorítók és visszahúzó rugók megmozdulhatnak, vagy alkatrészeket lökhetnek ki, amikor meglazít egy csavart. Mielőtt bármit kinyitna, ami tartja, akadályozza meg a mozgást szeggel vagy szorítóval, vagy lassan, ellenőrzötten engedje ki a rugót.","Tárol: mechanikai energiát egy összenyomott rugóban.","Tárolt energia: kioldáskor tolni fog","A szeg tartja a rugót","Az összenyomott hossz rövidebb, mint a szabad hossz. A különbség a tárolt energia.","Rögzített végfedél","Az itteni csavarok viselik a rugó teljes erejét.","Vezetőrúd","Egyenesen tartja a rugót, hogy ki ne hajoljon.","Bármelyik csavar meglazítása előtt engedje ki vagy blokkolja a rugót.","Tegyen fel rögzítőszeget vagy szorítót.","Zárja le lakattal a szeget, és címkézze fel.","Próbálja kézzel megmozdítani az alkatrészt: a helyén kell maradnia.","A terhelt rugót tartó csavarok meglazítása.","ISO 14118: rögzítse a rugókat és más tárolt mechanikai energiát.","Lehűlt (30 °C)","Forró (180 °C)","Cső","A korlát és a címke megtiltja a hozzáférést, amíg a hőmérsékletet nem erősítették meg.","Forró cső vagy edény (hőenergia)","A hő is tárolt energia. A gőzvezetéket ugyanúgy leválasztják és lezárják, mint bármelyik másikat, de a fém és a közeg órákig forró marad. Hagyja lehűlni, vagy viseljen megfelelő egyéni védőeszközt, és érintés vagy nyitás előtt ellenőrizze a felületi hőmérsékletet hőmérővel. Egy forró vezeték megnyitása gőzt vagy forró kondenzátumot szabadíthat fel.","Tárol: hőt a fémben és a közegben.","felület","Bent forró gőz vagy közeg","Hideg közeg, leeresztve","Ne érintse meg","Szigetelés vagy csupasz fém","A csupasz fém érintésre megéget. A szigetelés elrejti a valódi hőmérsékletet.","Hőmérő","A felület infravörös vagy érintkezős leolvasása érintés előtt.","Gőzszivárgás","A cső közelében láthatatlan és nagyon veszélyes.","Közeg belül","Karima kinyitása előtt válassza le, ürítse le és légtelenítse a vezetéket.","Válassza le és zárja le a gőz- vagy forró közeg szelepeit.","Ürítse le, légtelenítse, és hagyja lehűlni.","Ellenőrizze a felületi hőmérsékletet, majd tegyen fel címkét, és korlátozza el a területet.","A hőmérő a saját eljárása határértéke alatt mutat (például 45 °C).","Megérinteni, hogy „érezze, lehűlt-e\".","Karima kinyitása olyan vezetéken, amely le van választva, de még forró.","EN 563 / ISO 13732-1: megérinthető felületek hőmérsékleti határértékei.","Lezárva","Lakat","LOTO-lakat (egy személy, egy lakat, egy kulcs)","A lezáró lakat egyetlen személyhez tartozik. Csak Önnél van a kulcs, ezért csak Ön veheti le a saját lakatját. Rajta van az Ön neve. Ha elhagyja a munkát, a lakata a helyén marad, amíg vissza nem tér. Senki nem veszi le más lakatját az üzem írásos eljárása nélkül. Lakatot csak LOTO-hoz használjon, soha szekrényhez vagy szerszámosládához.","Cél: a leválasztó eszköz személyes ellenőrzése.","Nyitva: a kulcs a lakatban van","Lezárva: az egyetlen kulcs a zsebében marad","A kulcs minden csapot pontosan a nyírási vonalig emel: a henger elfordul","Kulcs nélkül: a hajtócsapok átlépik a nyírási vonalat, és blokkolják a hengert","Lakatíj","Az edzett lakatíj, amely átmegy a fülön. Rövid ívű lakatot használjon, hogy ne lehessen felfeszíteni.","Kulcslyuk","Egyedi kulcs. Nincs főkulcs a csoportnak, kivéve a felügyelő ellenőrzött vészkulcsát.","Névtábla","Az Ön neve és részlege, hogy mindenki tudja, ki dolgozik. Tegyen fel címkét telefonszámmal és dátummal.","Kulcs","Vegye ki, és végig tartsa magánál. Soha ne hagyja a lakatban.","Csapsor","Minden csapsorban van egy hajtócsap és egy alsó csap, eltérő hosszúságban.","Nyírási vonal","Csak a megfelelő kulcs hozza minden csapot erre a vonalra. Ez teszi lehetővé, hogy a henger elforduljon.","Kulcs nélkül a csapokat a hengerbe nyomja.","Fűzze át a lakatíjat a leválasztó eszköz vagy a fül lyukán.","Nyomja zárt állásba a lakatíjat, amíg kattan. Húzza meg a próbához.","Tartsa magánál a kulcsot, és tegye fel a címkéjét.","A kulcsot a lakatban vagy egy fiókban hagyni.","Olyan átlagos lakatot használni, amelyhez van másolt kulcs.","OSHA 1910.147(c)(5): a lezáró eszközöknek tartósnak, szabványosítottnak és azonosíthatónak kell lenniük.","Egy lakat","Három személy","Lakatok","Többlakatos fül (több dolgozó, egy leválasztási pont)","Ha egynél több személy dolgozik egy gépen, egy fül mindenkinek ad egy lyukat a saját lakatjának. A fül addig marad, amíg az utolsó lakatot is le nem veszik, így az elsőként végző nem kapcsolhatja újra áram alá a gépet, amíg a többiek még bent vannak. A hat lyuk gyakori.","Ezekkel használják: megszakítók, szelepek, dugók, amelyeken csak egy lakatlyuk van.","Három lakat: a gép addig leválasztva marad, amíg mind a hármat le nem vették","Egy személy, egy lakat","Fül pofája","Ráhajlik a készülék fülére vagy karjára, és a lakatokkal záródik.","Fül (patent)","A leválasztó eszköz lakatlyuka. Fül nélkül itt csak egy lakat fér el.","Első lakat","Mindenki felteszi a saját lakatját a munka megkezdése előtt.","Szabad lyukak","Ne osszon meg egy lakatot, és ne tegyen fel egy másik személyhez tartozó második lakatot. Ha lyuk kell, használjon másik fület.","Tegye fel a fület a leválasztó eszköz fülére.","Minden dolgozó felteszi a saját lakatját és címkéjét.","Befejezéskor csak a saját lakatját vegye le. Az utolsó személy szabadítja fel az eszközt.","A fület levenni, mert „az én részem kész\".","Két személy egy lakatot oszt meg.","OSHA 1910.147(f)(3): a csoportos lezárás minden alkalmazottnak személyes ellenőrzést ad.","Doboz","Csoportos lezárási doboz (nagy munkák, sok leválasztási pont)","Nagy munkánál sok a leválasztási pont. A jogosult személy minden pontot lakattal zár le, és a lakat kulcsát a csoportos dobozba teszi. Ezután minden dolgozó a saját lakatját a dobozra teszi. A kulcsok addig bent ragadnak, amíg az utolsó dolgozó is le nem veszi a lakatját. Dolgozónként egy lakat egyetlen dobozon sok pontot szabadít fel.","Ezzel használják: írásos csoportos lezárási eljárás.","CSOPORTOS LEZÁRÁSI DOBOZ","Kulcsok bent","Minden kulcs egy leválasztási ponton lévő lakathoz tartozik","A, B, C: a pontok lakatjainak kulcsai   M: a felügyelő ellenőrzése alatt lévő tartalék kulcs","Fedél nyitva","Csak a jogosult személy nyitja ki a dobozt, hogy a kulcsokat beletegye. Utána bezárják és lezárják.","Kulcsnyílás","A kulcsok itt kerülnek be, és a doboz lezárása után nem jöhetnek ki.","Fül a személyi lakatoknak","Minden dolgozó itt teszi fel a személyi lakatját. A doboz csak akkor nyílik ki, ha mindenki levette a magáét.","Megmondja, ki a felelős, és melyik munkához tartozik ez a doboz.","A kulcs","Az A leválasztási ponton lévő lakat kulcsa. Bent ragadt a dobozban.","M főkulcs","Csak sürgősségi eltávolításra, az írásos eljárás szerint.","Kulcscímkék","A pontlistának megfelelő betű vagy szám.","Zárjon le minden leválasztási pontot a saját lakatjával.","Tegye a lakatok kulcsait a dobozba.","Zárja be a dobozt. Minden dolgozó személyi lakattal zárja le.","Egy kulcsot a dobozon kívül hagyni.","Lezárni a dobozt, mielőtt ellenőrizte a pontok listáját.","OSHA 1910.147(f)(3)(ii): csoportos lezárási eljárások.","Üres","Kitöltve","Veszélycímke (ki, mikor, miért)","A címke mindenkinek megmondja, ki tette fel a lakatot, miért, és hogyan érhető el. A lakat megállítja az eszközt. A címke megmondja, mi történik. Egyedül a címke soha nem elég ott, ahol lakat felszerelhető. Kitöltés után akassza fel, tartós filccel.","Ráakasztják: a lakatra vagy a leválasztó eszközre.","NE KAPCSOLJA BE","","Részleg","Karbantartás","Dátum","Ok","Csapágycsere","Telefon","Mellék 214","Csak az itt megnevezett személy távolíthatja el","Fejléc","Piros és fehér, hogy messziről látszódjon. A VESZÉLY szót nem lehet nem észrevenni.","Név és részleg","Ki zárta le. A többi dolgozó megkérdezheti ezt a személyt, mielőtt bármit tenne.","Milyen munka folyik. Ez megakadályozza, hogy valaki „ellenőrzésképpen\" elindítsa a gépet.","Hogy kérdés esetén a tulajdonos elérhető legyen.","Akasztás előtt töltse ki a nevet, a részleget, a dátumot, az okot és a telefonszámot.","Akassza a lakatra vagy a leválasztó eszközre műanyag kötözővel.","Üres címkét felakasztani.","Címkét használni lakat nélkül ott, ahol lakat felszerelhető.","ANSI Z535.5 / OSHA 1910.145: veszélycímkék.","1. Igazolás","2. A pont vizsgálata","3. Újra igazolás","Lépés","Kétpólusú feszültségvizsgáló: ellenőrzés–mérés–ellenőrzés","A nulla leolvasás semmit sem ér, ha a vizsgáló elromlott. Ezért először ismert feszültség alatti forráson igazolja, hogy működik, majd megvizsgálja a leválasztott pontot, aztán újra igazolja az ismert forráson. Csak ezután hihető a nulla. Használjon a feszültségre méretezett kétpólusú feszültségvizsgálót, és minden fázison, valamint a föld felé is vizsgáljon.","Ekkor használják: a leválasztás és lezárás után, a vezetők megérintése előtt.","1. Igazolás ismert feszültség alatti forráson","2. A leválasztott pont vizsgálata","3. Újra igazolás az ismert forráson","Leválasztott pont, lezárva","Ismert feszültség alatti forrás","A 0 V csak azért hihető, mert az 1. és a 3. lépés igazolja a vizsgálót","A vizsgáló mutatja a feszültséget: működik","Vizsgálja L1-L2, L2-L3, L1-L3 között, és mindegyiket a föld felé","Mérőcsúcsok","Csak a szigetelt fogantyúkat érintse. Tartsa mindkét csúcsot szilárdan csupasz fémen.","Mutatja a feszültségszintet. Egy mérési ponton a sötét kijelző csak jó igazolás után a kívánt eredmény.","LED-es létra","Minden lámpa egy feszültséglépcső. A legtöbb típus elem nélkül is működik.","Nyomja meg a terhelés rákapcsolásához, amely igazolja a vizsgálót, és lecsapolja a szellemfeszültséget.","Igazolás: az ismert feszültség alatti forrás feszültséget mutat.","Mérés: minden fázispár és minden fázis a föld felé 0-t mutat.","Újra igazolás: az ismert forrás ismét feszültséget mutat.","Háromfázisú gépen csak L1 és N között vizsgálni.","Érintésmentes tollat használni egyetlen bizonyítékként.","A második igazolást kihagyni.","IEC 61243-3 (kétpólusú feszültségjelzők); EN 50110-1.","Szakaszoló OFF","Szakaszoló ON","Főszakaszoló","A szakaszoló karján lévő lakat megakadályozza, hogy ON állásba kerüljön.","Kis vezérlőszekrény (ajtó és belső tér)","A szekrény ajtaján egy főszakaszoló van. Kapcsolja OFF állásba és zárja le, és minden, ami utána következik, áramtalan. De a szakaszoló betáplálási oldali kapcsai feszültség alatt maradnak, mert a szakaszolót az üzem táplálja. A szekrénynek tehát kikapcsolt állapotban is van feszültség alatti zónája. A gombok, a vészleállító és a PLC vezérlőeszközök: megállítják a gépet, de nem választják le. Az ajtót csak a szakaszoló lezárása után nyissa ki, majd vizsgálja meg a vizsgálóval.","Táplál: a gép motorjait és vezérlését ezen a szekrényen.","","Szakaszoló, felső rész feszültség alatt","","24 V-os tápegység","Kontaktor","Főszakaszoló kar","Az egyetlen leválasztó eszköz, amelyet lezár. Ajtóreteszelése van: az ajtó nem nyílik ki, amíg ON állásban van.","Gyorsan megállítja a gépet. NEM leválasztás: ki lehet oldani, és a gép újraindul.","Választókapcsoló","Vezérlőeszköz. Soha nem biztonságos leállítás munkához.","A gép állapotát mutatja. A sötét képernyő nem jelenti, hogy a szekrény áramtalan.","Veszélyjelző címke","Figyelmeztet, hogy bent feszültség alatti részek maradnak akkor is, ha a szakaszoló OFF állásban van.","Szakaszoló és feszültség alatti kapcsok","A szaggatott piros keret mindig feszültség alatt van. Ne érintse a felső kapcsokat, még OFF állásban és lezárva sem.","Megszakítók","Minden áramkört védenek. Kikapcsolásuk nem a szekrény lezárása.","A kimenete néhány másodpercig tarthat töltést. A bemenete a feszültség alatti oldalon van.","A motort kapcsolja. Vezérlőeszköz, nem leválasztás.","PLC","A programja önállóan is bekapcsolhat kimeneteket. A huzalozás érintése előtt válassza le.","Kapocsléc","Idegen feszültség (egy másik szekrényből) akkor is lehet jelen, ha ez a szekrény áramtalan. Vizsgálja meg őket.","Állítsa le a gépet a szokásos módon, majd kapcsolja a főszakaszolót OFF állásba.","Tegye fel a lakatját és a címkéjét a szakaszoló karjára.","Nyissa ki az ajtót, majd vizsgálja meg a vizsgálóval: ellenőrzés, mérés, ellenőrzés. Maradjon távol a felső, feszültség alatti kapcsoktól.","Kétpólusú vizsgáló minden fázison és a föld felé a terhelés kapcsain: 0 V.","Belül dolgozni úgy, hogy csak a vészleállító van benyomva.","Az ajtóreteszelést kijátszani, miközben a szakaszoló ON állásban van.","A szakaszoló felső kapcsainak megérintése.","IEC 60204-1: a betáplálást megszakító eszköz és az ajtóreteszelés; EN 50110-1.","Gépek és betáplálás","Levegő és folyadék","LOTO-készlet","","Villanykapcsoló (egyfázisú világítás)","A fali kapcsoló csak egy lámpakör fázisvezetékét szakítja meg. Vezérlőeszköz, nem szakaszoló: a vezeték a dobozban és a betáplálási oldalon továbbra is feszültség alatt van. Világítási munkánál kapcsolja ki a világítási megszakítót, és zárja le azt. A piros fedél csak azt akadályozza meg, hogy valaki felkapcsoljon egy lámpát, miközben Ön azon az egy lámpán dolgozik.","Táplál: egy világítási kört, 230 V, egyfázisú (L és N).","ON: a lap áthidalja a rést","OFF: légrés","Billenő","Az a rész, amelyet megnyom. Csak egy kis lapot mozgat belül.","Csavarok","A lapot rögzítik a dobozhoz. Mögöttük a huzalozás akkor is feszültség alatt van, ha a lámpa ki van kapcsolva.","Feszültség alatti kapocs","A barna vezeték a megszakítóból érkező fázisvezető. Itt feszültség alatt van, akár be van kapcsolva a kapcsoló, akár ki.","Mozgó lap","Zárja vagy nyitja a rést a két álló érintkező között. Egy pattanórugó mozgatja gyorsan.","Légrés","OFF állásban csak néhány milliméter levegő van. Lámpához ez elég, egy gép biztonságos leválasztásához nem.","A nullavezeték elmegy mellette","A kék nullavezetéket nem kapcsolja a kapcsoló. A lámpa nem áramtalan csak azért, mert a kapcsolója ki van kapcsolva.","Először kapcsolja ki a világítási megszakítót. Ez az igazi leválasztás.","Tegye a kapcsolófedelet a billenőre (OFF állás).","Tegye fel a lakatját és a címkét, hogy senki ne kapcsolja fel a lámpát, amíg a lámpatestben dolgozik.","Vizsgálja meg a lámpa kapcsait kétpólusú vizsgálóval: L és N, L és föld, N és föld között.","A kapcsolóban bízni: a feszültség alatti vezeték még mindig a dobozban van.","Lámpafoglalat cseréje kikapcsolt kapcsolóval, de bekapcsolt megszakítóval.","IEC 60364-5-53: a vezérlésre szolgáló kapcsoló nem leválasztási eszköz munkavégzéshez.","Kihúzva","Bedugva","Dugó","Dugó és aljzat (egyfázisú 230 V)","A dugó kihúzása valódi leválasztás: látható a megszakítás. A veszély az, hogy valaki visszadugja. Ezért a dugót dugóblokkolóval és az Ön lakatjával fedik le, vagy a zsebében marad. A vezetékes gép belső kondenzátorában még néhány másodpercig maradhat töltés.","Táplál: vezetékes gépet, 230 V, L + N + föld.","Látható megszakítás","Aljzatnyílás","Zsaluzott nyílások sárgaréz érintkezők felett. Addig feszültség alatt vannak, amíg az aljzatot tápláló megszakító be van kapcsolva.","Dugó háza","A dugót fogja, ne a kábelt. A kihúzás után a tüskéken semmi sincs feszültség alatt.","Fázistüske","Az egyik tüske a fázist, a másik a nullát vezeti. A dugó mindkét irányban bedugható: soha ne hagyatkozzon arra, hogy melyik melyik.","Nullatüske","Ez is áramot vezet. Tekintse feszültség alattinak, amíg nem igazolták az ellenkezőjét.","Földvezeték","A föld (PE) a gép burkolatának biztonsági útja. Elsőként csatlakozik, és utolsóként szakad meg.","Kábelbilincs","Húzásmentesítő. A kihúzott kábel, ha kilazul, feszültség alatti vezetéket hozhat a külső oldalra.","Kapcsolja ki a gépet a szokásos módon, majd húzza ki a dugót (a dugót fogja, ne a kábelt).","Tegye a dugóblokkoló fedelet a dugóra.","Tegye fel a lakatját és a címkét. A kulcs az Ön kezében marad.","Várjon néhány másodpercet a belső kondenzátorok miatt, majd vizsgálja meg a gép bemenetét: L és N, L és föld, N és föld között.","A nem lezárt dugót a földön hagyni: bárki visszadughatja.","A gépen kikapcsolni, de nem kihúzni a dugót.","Az a dugó, amelyet kihúzva lát, és az Ön ellenőrzése alatt tart, leválasztásként elfogadott (OSHA 1910.147 megjegyzés, IEC 60364).","1. Betáplálás: honnan jön az energia","Az üzem betáplálásának három feszültség alatti fázisa és egy nullavezetője van. Az egyfázisú egy fázist és a nullát veszi (230 V). A kétfázisú két fázist (400 V). A háromfázisú mind a hármat. Az alábbi minden szakaszoló az utána lévő részen szakítja meg ezt az energiát. Maga a betáplálás feszültség alatt marad.","2. Egyfázisú és kétfázisú pontok","Világítás, aljzatok és kis gépek. A kapcsoló csak vezérel. Az igazi leválasztás a megszakító vagy a dugó.","3. Háromfázisú leválasztás","Gépek és szekrények. Ezek az eszközök mindhárom fázist együtt szakítják meg, és lakatot vagy lezáró csipeszt fogadnak.","4. Kis vezérlőszekrény","Az ajtón lévő egy szakaszoló szakítja meg az áramot. A gombok, a vészleállító, a kontaktor és a PLC csak vezérel. Néhány kapocs akkor is feszültség alatt marad, ha a szekrény le van választva.","5. Gépek (a terhelések)","A gép csak akkor áramtalan, ha az előtte lévő szakaszolót lezárták, és a kapcsok 0 V-ot mutatnak.","6. Levegő és folyadék","Zárja el és zárja le a szelepet, majd engedje ki az utána rekedt nyomást.","7. Tárolt energia","Az az energia, amely a kikapcsolás után is megmarad: nyomás, töltés, súly, rugók és hő. Engedje ki, majd igazolja, hogy eltűnt.","8. LOTO-készlet","Amit magával visz: saját lakat, fül a csapatnak, csoportos doboz, címke és vizsgáló.","A forrást itt nem zárják le. Zárja le a lejjebb lévő szakaszolót, majd vizsgálja meg az L1 L2 L3 és a föld között.","Csak vezérlés. A lámpa vezetéke a dobozban továbbra is feszültség alatt van. Inkább a világítási megszakítót zárja le.","Kihúzva, dugóblokkoló a tüskéken, lakat és címke. Igazolja a 0 V-ot a gépnél.","OFF, csipesz a karon, lakat, címke. Vizsgálja a terhelési oldalt: 0 V.","Mindkét pólus OFF, kétpólusú csipesz, lakat, címke. Vizsgálja L és N, valamint L és föld között.","Mindhárom pólus OFF, hárompólusú csipesz, lakat, címke. Vizsgálja az L1 L2 L3 és a föld között.","OFF, karblokkoló, lakat, címke. Vizsgálja minden fázispár között és a föld felé.","A biztosítóbetét-tartó kihúzva és a foglalatában lezárva, vagy a biztosítós kapcsoló OFF állásban és lezárva. Vizsgálja meg.","A kés nyitva, a lakat a kar lyukában, címke. Vizsgálja a terhelési oldalt.","A kar 0 állásban, a lakat a beépített lyukban, címke. Vizsgálja a lefelé eső oldalt. A felső kapcsok feszültség alatt maradnak.","A főszakaszoló OFF állásban és lakattal lezárva, címke. Nyissa ki az ajtót, majd ellenőrzés–mérés–ellenőrzés. Maradjon távol a felső, feszültség alatti kapcsoktól.","Csak vezérlés. A megnyomása megállítja a gépet, de nem választja le. Zárja le a főszakaszolót.","Csak vezérlés. Az érintkezői zárva ragadhatnak. Válassza le az előtte lévő oldalon, és vizsgálja meg.","24 V-os forrás. Válassza le a 230 V-os bemenetét, várja meg, amíg a kimenet lecsökken, vizsgálja a 0 V-ot.","Csak vezérlés. Egy program önállóan is bekapcsolhat kimeneteket. Válassza le az előtte lévő oldalon, és vizsgálja meg.","Csak akkor áramtalan, ha a megszakítóját vagy dugóját lezárták. Ezután süsse ki az üzemi kondenzátort.","Csak akkor áramtalan, ha a szakaszolóját lezárták. Vizsgálja az U V W kapcsokat. A tengelyt a terhelés még elforgathatja.","Zárja le a szakaszolóját, várja meg a címkén megadott időt, igazolja, hogy a DC köztes kör 0 V-on van.","A kar zárva, szelepblokkoló, lakat, címke. Engedje ki a lejjebb lévő nyomást 0 barra.","A kézikerék zárva, kerékfedél, lakat, címke. Engedje ki 0 barra.","A kar zárva a bevágásában, lezáró lemez, lakat, címke. Engedje ki 0 barra.","A csatlakozó szétkapcsolva, lezáró sapka az aljzaton, lakat, címke. Légtelenítse a gép oldalát.","A leeresztő szelep behúzva zárt állásban (légteleníti a gépet), lakat a lyukában, címke. A manométer 0 baron áll.","A bemeneti szelep zárva lezárva, a leeresztő nyitva, a manométer 0 baron áll. Tartsa nyitva a leeresztőt.","A szivattyú lezárva, a tartályba vezető légtelenítő szelep nyitva, az olajmanométer 0 baron áll. A gáz előfeszítés megmarad.","A betáplálás lezárva, a várakozás letelt, ellenállásos rúddal kisütve. A multiméter 0 V-ot mutat.","A levegő leválasztva és légtelenítve, biztonsági támasz a szán alatt, lakat a támaszon.","A rugó kiengedve vagy szeggel tartva. A szegen lakat van.","Leválasztva, leürítve és lehűtve. A felület a határérték alatt van, a terület elkerítve és címkézve.","Saját lakat, saját kulcs. A kulcs az Ön kezében marad.","Egy fül, dolgozónként egy lakat. Addig marad, amíg az utolsó lakatot is le nem veszik.","A pontok lakatjainak kulcsai a dobozba kerülnek. Minden dolgozó lezárja a dobozt.","Név, dátum, ok és telefonszám. Az akasztás előtt kitöltve.","Igazolja ismert forráson, vizsgálja a pontot, igazolja újra.","Csak vezérlés","Gép","Készletelem","A kar 0 állásban, a lakatom a lyukban, a címke felakasztva, lefelé 0 V-ot mértem.","Helyes: leválasztás, lezárás, címkézés, vizsgálat.","Kikapcsoltam a lámpát a fali kapcsolónál, és címkét akasztottam rá.","A kapcsoló vezérlés, nem leválasztás. A feszültség alatti vezeték még a dobozban van. Zárja le a világítási megszakítót.","A vészleállító benyomva. A kezemet a visszaállítás mellett tartom, hogy senki ne oldja ki.","A vészleállító nem leválasztás, és a kéz nem lakat. Zárja le a főszakaszolót.","A szelepkar zárva, a blokkoló és a lakat felszerelve. A manométerre nem néztem rá.","A nyomás lejjebb rekedhet. Engedje ki, és olvasson le 0 bart.","A bemenet lezárva, a leeresztő nyitva hagyva, a manométer egy perc után 0 bart mutat.","Helyes: a tárolt levegő kiengedve és igazolva.","A hajtás betáplálása lezárva. Azonnal kinyitottam a fedelet, hogy időt spóroljak.","A kondenzátorok percekig tartják a töltést. Várjon, és igazolja a 0 V-ot a DC köztes körön.","A lakat fent van, az egyetlen kulcs az overallom zsebében van.","Helyes: egy lakat, egy kulcs, a gazdájánál.","A levegőszelep zárva és légtelenítve. A szán fent van, és gyorsan benyúlok alá.","A gravitáció leejtheti. Tegyen alá mechanikus biztonsági támaszt, és zárja le.","Kihúzva, dugóblokkoló a tüskéken, az én lakatom és címkém.","Helyes: látható megszakítás és egy lakat.","Hárman vagyunk a munkán. Az egyszerűség kedvéért megosztjuk az én lakatomat.","Mindenkinek személyes lakatra van szüksége a fülön.","Megvizsgáltam a kapcsokat, és 0 V-ot kaptam. Előtte nem igazoltam a vizsgálót.","A hibás vizsgáló is 0 V-ot mutat. Ellenőrzés, mérés, ellenőrzés.","A szivattyú lezárva, a tartályba vezető légtelenítő szelep nyitva, az olajmanométer 0 baron áll.","Helyes. Normális, hogy a gáz előfeszítés megmarad.","Keresse meg a hibákat","Tizenkét technikus leírja, mit tett. Jelölje meg mindegyiket Biztonságosnak vagy Nem biztonságosnak, majd ellenőrizze. Érintsen meg egy képet, hogy bepillantson az eszköz belsejébe.","Biztonságos","Nem biztonságos","Nem egészen.","Talált nem biztonságos elemek:",". Biztonságos elemek, amelyeket nem biztonságosnak jelölt:","Válaszaim ellenőrzése","Minden, amivel az üzemben találkozik, mintaszerűen: kapcsolók, szelepek, egy-, két- és háromfázisú pontok, egy kis vezérlőszekrény, gépek, tárolt energia és a LOTO-készlet. Váltson a „LOTO után\" nézetre, hogy lássa, hogyan van leválasztva mindegyik. Érintsen meg bármelyik csempét a belső nézethez.","LOTO előtt","LOTO után","Zöld: leválasztó eszköz, lezárva és címkézve","Borostyán: csak vezérlés, soha ne hagyatkozzon rá","Kék: a tárolt energia kiengedve és igazolva","Szürke: gép vagy forrás, csak a leválasztás után áramtalan","A képek oktatási rajzok. Az Ön berendezése másképp nézhet ki: tegye hozzá a saját fotóit az egyes eszközök ablakában.","Mind","Szekrények","Elektromos","Kapcsolók","Szelepek","Pneumatika","Lakatok és címkék","Szerszámok","Kapcsolás OFF-ra","Kapcsolás ON-ra","Kés nyitása","Kés zárása","Kihúzás","Bedugás","Biztosíték kihúzása","Biztosíték behelyezése","Szelep zárása","Szelep nyitása","Csatlakozó szétkapcsolása","Csatlakozó összekapcsolása","STOP megnyomása","Elengedés","Vészleállító megnyomása","Kikapcsolás","Bekapcsolás","Ez a pont le van zárva. Senki nem kapcsolhatja vissza. (Ez a cél.)","Leválasztott, mielőtt a gépet a szokásos módon leállította volna. Mindig előbb állítsa le normálisan: terhelés alatti leválasztás kárt tehet a gépben, és veszélyes lehet.","Egy vezérlőeszközt nyomtak meg. Ez nem leválasztás: az energiaforrás továbbra is csatlakoztatva van.","Visszakapcsolva (helyreállítva).","Ne zárjon le olyan pontot, amely még ON állásban van. Először válassza le, majd zárja le.","Vezérlőeszközt zárt le. Ez nem leválasztási pont, ezért senkit nem véd.","A főkulcsos lakat más lakatokat is kinyit. Nem használható személyi lakatként.","A részleg közös lakatja nem személyes védelem: bárki kinyithatja, akinél van másolat a kulcsból.","Ezen a ponton csak egy lyuk van. Használjon többlakatos fület, hogy minden dolgozó feltehesse a lakatját.","Először válassza le és zárja le a forrásokat, majd engedje ki a tárolt energiát.","A biztonsági támasz a szán alatt van.","A nyomást a légtelenítő szelepen át kiengedték.","A hitelesítés megkezdése előtt állítsa le normálisan a gépet.","A gép ELINDUL! Nincs leválasztva. Pontosan ezért kell ellenőrizni.","Semmi nem történik, amikor megnyomja a START-ot. Állítson vissza minden vezérlést OFF-ra.","A vizsgálót ismert feszültség alatti forráson igazolták: működik.","A vizsgálót a mérések után újra igazolták: az áramtalan eredmény érvényes.","Először fejezze be az összes pár vizsgálatát, majd igazolja újra a vizsgálót.","Úgy vizsgált, hogy előtte nem igazolta a vizsgálót. Ha a vizsgáló halott, feszültség alatti részeken is 0 V-ot mutat.","Előkészítés","Tájékoztassa az embereket, és azonosítson minden energiaforrást.","Leállítás","Szokásos leállítás a leválasztás előtt.","Leválasztás","Minden valódi leválasztási pontnak OFF állásban kell lennie.","Lezárás és címkézés","Megfelelő eszköz, személyi lakat és címke minden ponton (a csoportos pontokon minden dolgozó).","Tárolt energia","Légtelenítsen, támasszon meg vagy süssön ki a leválasztás után.","Ellenőrzés","Próbálja elindítani, majd ellenőrzés–mérés–ellenőrzés, manométerek és DC köztes kör.","Biztonságosnak nyilvánította a gépet, miközben még van benne energia. Ez súlyos szabálysértés lenne.","A kezelők és a szomszédos területen dolgozók még nincsenek tájékoztatva.","Még nem tekintette át ennek a gépnek az energiaforrásait.","Egy pontot a szokásos leállítás előtt választottak le. Ez kárt tehet a gépben, és nem biztonságos.","A gépet még nem állították le a szokásos módon.","Nem próbálta elindítani a gépet (a „próbaindítás\" ellenőrzés).","előbb igazolja a vizsgálót ismert forráson","a mérések után igazolja újra a vizsgálót","Elkülönítésem ellenőrzése (diagnosztika)","Ellenőrzi az eddig elvégzett lakatolást, címkézést, tárolt energiát és hitelesítést. Nem változtatja meg a pontszámát.","Beépített áttekintés","Az online MI-nek szüksége van az API-kulcsára. Adja meg a Munkapad fülön, Diagnosztika, MI mód. A beépített áttekintés nélküle is működik.","Kérdezze az online MI-t","Minden, amit eddig tett, helyes.","Következő:","Fő tábla","Gyakorló","Lakatok, kulcsok és címkék","Szabályok","Lezárás és címkézés gyakorló","Válasszon egy gépet. Hat lépésen megy végig: előkészítés, leállítás, leválasztás, lezárás és címkézés, a tárolt energia kiengedése, ellenőrzés. Tanulás módban az alkalmazás megmutatja, melyik eszköz melyik ponthoz illik. Vizsga módban nem.","Vizsga mód","Szint","Gépek","Újraindítás","Ismerjen minden energiaforrást, és tájékoztassa az érintett személyeket, mielőtt bármit tenne.","A kezelők és a szomszédok tájékoztatva.","Kezelők tájékoztatása","Energiaforrások áttekintése","A leválasztás előtt állítsa le a gépet a szokásos vezérlőivel. Egy működő gép leválasztása kárt tehet benne.","A gép a szokásos STOP-pal leállítva.","Szokásos leállítás","Működtetés","Helyreállítás","Működtesse az összes olyan eszközt, amely megszakít egy energiaforrást. A leállítógomb vagy a vészleállító nem leválasztó eszköz.","Tegyen fel a ponthoz illő lezáró eszközt, adja hozzá a személyi lakatját és egy címkét. Válasszon ki egy pontot az ábrán, majd használja az alatta lévő panelt.","lezárva + címke","lezárva, címke nélkül","Ebben a gépben nincs tárolt energia.","A források leválasztása és lezárása után engedje ki a rekedt nyomást, támassza meg a felemelt részeket, és hagyja a kondenzátorokat kisülni.","Nulla energia kinyilvánítása: befejezés és pontozás"," - van lakatlyuk"," - lezáró eszköz kell hozzá"," - vezérlőeszköz, nem leválasztás","Belső nézet ehhez az eszközhöz","Lakataim levétele (visszavonás)","Közvetlen lakatolás (eszköz nélkül)","illik","1. Lezáró eszköz","2. Többlakatos fül hozzáadása","3. Lakat (a kulcs az Ön kezében marad)","Lakat tulajdonosa","4. Címke felhelyezése","Lezárás","Ezen a ponton:","Először próbálja elindítani a gépet a szokásos vezérlőivel. Majd igazolja az áramtalanságot a vizsgálóval (ellenőrzés–mérés–ellenőrzés), és nézze meg a manométereket és a DC köztes kört.","START megnyomása (indítási kísérlet)","ellenőrizve","nincs ellenőrizve","A. A vizsgáló igazolása (ismert forrás)","B. Minden pár vizsgálata","C. A vizsgáló újra igazolása","Manométer leolvasása","DC köztes kör mérése (+ és - között)","Először válassza le és zárja le a hajtást.","Várni 1 percet","Ellenőrizni, hogy a szán mechanikusan rögzítve van","Biztonságos a munka. Szép munka.","Fejlesztésre szorul. Nézze át a hibákat.","Nem biztonságos. Üzemben ez szabálysértés lenne.","Eredmény:","Hibákért járó levonások","Hibák","Így néz ki a helyes leválasztás","lakat + címke","lezáró eszköz + lakat + címke","Újra","Más gépek","Lezáró eszközök, lakatok, kulcsok és címkék","Mi az egyes eszköz, és melyik leválasztási ponthoz illik. Egy eszköz csak a zölddel jelzett pontfajtákhoz illik.","Illik:","Csak vezérlőeszköz. Nem leválasztási pont.","Érintse meg a belső nézethez","Leválasztási pontok fajtái","Van lakatlyuk: közvetlen lakat vagy fül.","Lezáró eszköz kell hozzá.","Vezérlőeszköz: nem leválasztási pont.","A LOTO szabályai röviden","Ez egy oktatási segédeszköz. Az üzemben kövesse a vállalat LOTO-eljárását és az alkalmazandó szabványt.","Cserélje a biztosítékot vagy a lámpát azonos névleges értékűre. Előbb derítse ki, miért ment tönkre (túlterhelés, zárlat, rossz érték).","Cserélje a tekercset (vagy az egész kontaktort/relét). Áramtalanított állapotban ellenőrizze a tekercs ellenállását.","Cserélje az alkatrészt. Keresse meg az okot: túlfeszültség, rossz tekercsfeszültség, zárlatos menetek.","Az érintkezők vagy a kotva elakadtak vagy szennyezettek. Tisztítsa meg vagy cserélje a kontaktort.","Az érintkezők összehegedtek. Cserélje a kontaktort, és keresse meg az okot (túlterhelés, zárlat, rossz méret).","A hőkioldó relé 95-96 segédérintkezője nyitva van. Cserélje a relét vagy az érintkezőblokkot.","A hőkioldó relé egyik pólusa nyitva van. Cserélje ki.","Az alkatrész belül szakadt. Cserélje ki.","Az alkatrész belül zárlatos. Cserélje ki.","A motor egyik tekercse szakadt. Áramtalanított állapotban ellenőrizze a három tekercset; tekercselje újra vagy cserélje a motort.","A szigetelés gyenge. Mérje meg a tekercset szigetelésmérővel; szárítsa vagy tekercselje újra, vagy cserélje a motort.","Zárlatos menetek egy tekercsben. Hasonlítsa össze a három tekercs ellenállását; tekercselje újra vagy cserélje.","A motor vagy a hajtott gép elakadt. Áramtalanított állapotban kézzel ellenőrizze a csapágyakat és a terhelést.","Egy csatlakozás laza vagy megszakadt. Csatlakoztassa újra mindkét végén (ellenőrizze az érvéghüvelyt és a csavar nyomatékát).","Akkor állítsa vissza, ha megtalálta, miért oldott ki (túlterhelés, zárlat, földzárlat). Ne állítsa vissza újra és újra gondolkodás nélkül.","Egy vészleállító be van nyomva. Nézze meg, miért, majd forgatással oldja ki.","Az eszköz meghalt. Először ellenőrizze a táplálását; ha rendben van, cserélje az eszközt.","Az érték elcsúszott. Cserélje az alkatrészt.","Az eszköz elakadt. Tisztítsa meg vagy cserélje.","Szigetelési szivárgás a föld felé. Válassza le az áramkört, és vizsgálja meg minden részét szigetelésmérővel.","Az elem lemerült. Cserélje vagy töltse fel.","Cserélje vagy javítsa az alkatrészt.","Egy nyitott vezetéken mért több tíz voltos érték lehet a közeli kábelek szellemfeszültsége. Használjon kis impedanciájú (LoZ) műszert vagy terheléses vizsgálót.","Soha ne mérjen ellenállást feszültség alatti áramkörben. Kapcsolja ki, zárja le, igazolja az áramtalanságot, majd emelje le az alkatrész egyik vezetékét, és mérje külön.","Kezdje azzal, amit lát és hall. Nem kerül semmibe, és sok gyanúsítottat kizár.","A laza kapcsok a leggyakoribb ok a gyakorlatban. Ha talált egyet, húzópróbával ellenőrizze a szomszédosakat is.","A tekercs, amely teljes feszültséget kap, de nem húz be, szakadt, kiégett vagy mechanikusan elakadt. A tekercs ellenállása megmondja, melyik.","Az átégett biztosíték csak tünet. Csere előtt mérje meg a terhelést és a kábelt.","Ha a motor zúg, de nem forog, először a hiányzó fázist és a beszorult terhelést ellenőrizze.","világít","forog","behúzott (kattanást hall, a kotva mozog)","működik","Igen, az","Nem, nem az","Igen, kioldott","50 V feletti feszültség alatti munka: használjon biztosítékos mérővezetékes CAT III/IV műszert, egy kézzel, és kövesse az üzem munkaengedélyét.","0 V (vagy néhány volt)","Valami a kettő között","Csak egy vezetőt fogjon át. Maradjon távol a feszültség alatti kapcsoktól.","Alacsonyabb az egészségesnél / kiegyensúlyozatlan","Először válassza le és zárja le (LOTO).","Nyitott (OL)","Nyitott, ahogy kell","Zárt (közel 0 Ω)","Zárlatos, pedig nyitottnak kellene lennie","Először válassza le és zárja le (LOTO). Soha ne mérjen ohmot feszültség alatti áramkörben.","Nyitott (OL, nincs folytonosság)","Sokkal alacsonyabb (zárlat)","Ahogy rajzolva van","Minden megszakító ON állásban","Elengedve (0,6 s)","Az összes START gomb egyidejű megnyomása","Mindet elengedni","Üzemel (állandósult állapot)","egy érintkező","kiégett","nincs csatlakoztatva","nincs út a betáplálás felé","nyitott vég","Semmilyen vezeték vagy eszköz nem köti ezt az oldalt a betáplálással. Hiányzik egy vezeték.","ugyanaz a pólus, mint a másik kapocs","táplálva van, de nem működik","A rajz üres. Adjon hozzá alkatrészeket és vezetékeket, majd nyomja meg a Diagnosztika gombot.","A rajzon nincs betáplálási forrás.","Adjon hozzá egy betáplálást (Források csoport), és kösse be az áramkörbe.","Kösse be az áramkörbe, vagy törölje.","nincs bekötve","táp kivezetés nyitva","Csatlakoztassa a kapcsot.","A fémtesthez menő hiba feszültség alatt hagyná a testet.","Kösse a PE kapcsot a földelősínre / a betáplálás PE vezetőjére.","hiányzik a földelés","Adjon hozzá elektromos reteszelést (mindegyik kontaktor NC érintkezője sorba kötve a másik tekercsével) és mechanikus reteszelést.","Keresse meg azt a vezetéket vagy alkatrészt, amely összeköti a két pólust. Nézze meg a megjelölt alkatrészeket.","a zárlati úton","Az áram meghaladta azt, amit a védelem megenged.","kioldik","Használja az eszközhöz megfelelő betáplálást (transzformátor / 24 V-os tápegység), vagy megfelelő névleges értékű eszközt.","Ellenőrizze a betáplálási feszültséget, a kábel feszültségesését és az úton lévő soros eszközöket.","DC egy AC eszközön","AC egy DC eszközön","Cserélje meg a két csatlakozását.","fordítva","Használjon nagyobb keresztmetszetet, vagy csökkentse a terhelést.","túlterhelt","Olyan megszakítót használjon, amely nem nagyobb a kábel terhelhetőségénél, vagy nagyobb kábelt.","a megszakító túl nagy ehhez a kábelhez","Építsen be hőkioldó relét (a típustábla szerinti áramra állítva) vagy MPCB-t.","nincs túlterhelés elleni védelem","Állítsa a motor típustábláján lévő áramra.","túl magasra állítva","túl alacsonyra állítva","A vészleállító érintkezőjének meg kell szakítania minden veszélyes terhelést (0. vagy 1. leállítási kategória).","Kösse a vészleállító NC érintkezőjét sorba a kontaktortekercsek betáplálásával (vagy egy biztonsági relébe).","a vészleállító nem állítja le","Ellenőrizze, hogy a STOP (NC) érintkező sorba van-e kötve a tekercskörrel, és a helyes ágban van-e.","nem áll le","Motorvezérlésnél általában a kontaktor önfenntartó érintkezőjét kötik párhuzamosan a START-tal.","nincs önfenntartás","A vezérlőkör 230 V-os. A biztonság érdekében használjon vezérlőtranszformátort vagy 24 V-os tápegységet.","csak egy címke van ezzel a névvel","nincs betáplálás","csak feltétellel működik (riasztás / kioldásjelző lámpa?)","nem működik","Használja alább a „Hibakeresés\" funkciót: megmondja, mit mérjen először.","működnie kellene, nem működik","működik","mindig be van kapcsolva","Hiba","Javítás","Megjegyzés","Ellenőrzés...","Diagnosztika futtatása","Jelölések megjelenítése a rajzon","Jelölések","Motor","Beépített (offline)","Beépített + MI","Automatikus","A rajz megváltozott. Futtassa újra a diagnosztikát.","Az ellenőrzés sikertelen volt","Diagnosztika","Rajzoljon egy áramkört vagy kártyát, majd nyomja meg a gombot. Tesztforgatókönyveken futtatom végig, és megmondom, mi helyes, mi hibás, hol, és mi nem fog világítani vagy működni. A jelölések megjelennek a rajzon.","Hibás / törött","Itt ellenőrizze","Működik","Helyesnek tűnik","Működik, javításra szorul","Hibákat tartalmaz","Nincs mit ellenőrizni","hiba","hiba","javítandó","nem működik","teszt","Ezen a kártyán rejtett hiba van. Csak azt jelzem, amit a munkapadon látna, az okot nem.","Amit találtam","Javítás:","Megjelenítés a rajzon","Hibakeresés","Mi működik és mi nem","Nem fog működni","Csak feltétellel","Működnie kellene, nem működik","Arra vár:",", ami nem működik.","MI-áttekintés","Kérdezés...","MI mód (nem kötelező, online)","Internetre és saját API-kulcsra van szükség. A kulcs csak ebben a böngészőben marad. A vállalati hálózat blokkolhatja. A fenti beépített motor ezek nélkül is működik.","Mentés","Elmentve ezen az eszközön.","A rajz áttekintése MI-vel","Megoldott eseteim (","Minden elmentett eset valószínűbbé teszi ugyanazt a hibát legközelebb. Exportálja a fájlt, hogy megoszthassa egy kollégával.","ellenőrzés","Importálva:","Ez nem esetfájl.","Exportálás","Importálás","Vezetett hibakeresés","Valami nem működik a valódi gépen vagy kártyán? Mondja el a tünetet. Javaslom, mit mérjen először, Ön megmondja, mit kapott, én pedig szűkítem a gyanúsítottak körét, amíg egy marad.","Indítás","Adjon egy rejtett hibát, amit meg kell találnom","Előbb rajzoljon valamit.","A rajzon már van rejtett hiba. Hozzáad még egyet?","Nem találtam olyan hibát, amely itt tünetet okozna.","Valahol egy hiba rejtőzik. Váltson Teszt módra, működtesse a gépet, és találja meg.","1. Mit csinál rosszul?","Ezt aszerint töltöttem ki, amit a kártya most csinál. Módosítsa, ha mást látott.","Nem csinál","2. Mit csinált, mielőtt meghibásodott?","Nincs mit működtetni. Csak áram alá helyezem.","Saját Teszt módos lépéseim használata (","Szokásos lépések (bekapcsolás, start megnyomása)","Hiba megkeresése","Mégse","Jelöljön meg legalább egy eszközt „nem működik\" állapotúnak.","Először jelölje meg a tünetet.","A rajzon lehetséges minden egyszeres hiba kipróbálása...","lehetséges hiba ·","ellenőrzés kész","Újrakezdés","Vigyázat: maga a rajz is ugyanígy viselkedik, minden hiba nélkül. A probléma lehet, hogy a tervben van, nem egy alkatrészben. Előbb futtassa a diagnosztikát.","Egyetlen hiba sem magyarázza az összes válaszát. Ellenőrizzen újra egy leolvasást, vagy lehet, hogy két hiba van.","Gyanúsítottak","Következő ellenőrzés","Mutat","Tegye oda a műszer mérőcsúcsait","Mérje meg helyettem","Kihagyás","Mit kapott?","egyik gyanúsított sem ezt várja","Vagy írja be az értéket (",", OL a nyitotthoz","Írjon be egy számot.","Fekete mérővezeték ide","Érték:","A mérővezetékek a helyén. Valódi méréshez az alkatrészt előbb le kell választani (LOTO).","A mérővezetékek a helyén. Olvassa le a műszert.","Válaszai","Utolsó válasz visszavonása","Legvalószínűbb","biztos","mérésekkel nem különböztethetők meg; a javítás ugyanaz","Teendő:","A következő legvalószínűbb:","Javítsa ki a szimulátorban és tesztelje","Javítva. A tünet megszűnt.","Ezt az alkatrészt megjavították, de a tünet megmaradt. Lehet, hogy van egy második hiba.","Mentés megoldott esetként","Elmentve. Legközelebb számítani fog.","Ha nem ért egyet, vonja vissza az utolsó választ, és próbálja a másik ellenőrzést.","Kérjen második véleményt az MI-től","Egyenletesen kiégett tekercs","Mindhárom fázis csoport egyformán sötétbarna vagy fekete. A lakk törékeny, a szag csípős.","Túlterhelés, hosszú üzem alacsony feszültségen, elzáródott hűtés vagy hibás bekötés. A motor sokáig forró volt.","Egy fázis csoport kiégett","A három csoport egyike (minden harmadik tekercs) fekete, a másik kettő még rézszínű.","Fáziskiesés: a motor két fázison futott, és az a tekercs égett ki, amely a többletáramot vitte.","Helyi égés egy tekercsen","Egy tekercs, vagy két szomszédos, feketére égett. A tekercselés többi része normálisnak látszik.","Menetzárlat: gyenge szigetelés, feszültséglökés (gyakran hajtástól) vagy nedvesség.","Égés két fázis csoport között","A sötét folt ott van, ahol két különböző fázis csoport a tekercsfejeknél érintkezik.","Fázisközi zárlat: az elválasztó papír tönkrement vagy elmozdult. Gyakori feszültséglökés után vagy meglazult tekercselésnél.","Felpúposodott elektrolit kondenzátor","Az ép tok teteje lapos, sekély kereszt alakú bemetszéssel. A meghibásodotté domború, a szellőzőnyílás felnyílt, és barna lerakódás van a kártyán.","Kiszáradt vagy túlmelegedett. Cserélje, és ellenőrizze a szomszédos alkatrészeket és a hullámossági áramot.","Kiégett alkatrész és megperzselődött kártya","Fekete vagy barna udvar az alkatrész körül, repedt tok, elszenesedett kártya és szag. Egy ép ellenállás megtartja a színgyűrűit.","Ez az alkatrész túl nagy áramot vagy hőt kapott. Keresse meg az okot: zárlat az áramkör további részén, meghibásodott szomszéd vagy rossz érték.","Repedt (hideg) forrasztás","A jó forrasztás fényes, és kis vulkán alakú. A repedt tompa és szemcsés, a láb körül hajszálvékony gyűrűvel.","Szakaszos érintkezés. Akkor jelentkezik, amikor a kártya felmelegszik, vagy megütögetik. Forrassza újra friss ónnal és folyasztószerrel.","Korrózió és lerakódás","Zöld, kék vagy fehér kristályos lerakódás a lábakon, pástokon vagy csavarokon, gyakran ragacsos réteggel. Az ép érintkezők fényes fémek.","Nedvesség, páralecsapódás vagy kifolyt vegyszer. Tisztítsa meg, keresse meg a víz útját, majd tömítse vagy helyezze át.","Kiégett kapocs vagy laza csatlakozás","Barna vagy fekete szigetelés a csavar közelében, megolvadt műanyag a kapocsléc, elszíneződött csavarfej, valamint fényes, lyukacsos réz.","A csatlakozás nagy ellenállása hőt termelt. Vágja vissza, kösse be újra, és a csavart az előírt nyomatékkal húzza meg.","Meghibásodott csapágy","Kék vagy szalmaszín a futógyűrűkön, száraz fekete zsír vagy a házon kívülre dobott zsír, kézzel érdes forgás, karcos golyók.","Túlmelegedés, kenés elvesztése, tengelyeltérés vagy tengelyáramok. Cserélje mindkét csapágyat, és keresse meg az okot.","Forgórész súrlódásának nyomai","Fényes, csiszolt ív a forgórész vagy az állórész furatának egyik oldalán, karcok és fémpor. Az ép felületek egyenletesen mattak.","Kopott csapágy, elhajlott tengely vagy meglazult csapágypajzs. A légrés már nem egyenletes.","Törött forgórészrúd","Repedések vagy hézagok a zárógyűrűben, megolvadt alumínium fröccsenései és sötét égésnyomok az egyik rúdnál.","Ismételt nehéz indítások vagy nagy tehetetlenségű terhelés. A fordulatszám ingadozik, az áram hullámzik.","Csillag és delta kapocsáthidalók","Balra: csillag, az alsó három kapcsot egy áthidaló köti össze. Jobbra: delta, három áthidaló köti össze a felső és az alsó kapcsokat.","Kövesse a típustáblát: 230/400 V azt jelenti: csillag 400 V-on, delta 230 V-on. A rossz áthidalók túlfeszültséget vagy alulfeszültséget adnak a tekercseknek.","Törött vagy eltömődött hűtőventilátor","Hiányzó vagy repedt lapát, porral és pihével teli burkolat, szennyeződéstől eltömődött bordák, lassan forgó ventilátor.","A hő nem tud távozni a gépből. Tisztítsa vagy cserélje, és ellenőrizze a környezeti hőmérsékletet.","Kopott vagy kiégett érintkezők","Az új érintkezők simák, fényes ezüstszínűek. A kopottak lyukacsosak, feketék vagy kékek, kráterekkel és olykor összehegedt gyöngyökkel.","Túl nagy áram kapcsolásából eredő ív, alacsony tekercsfeszültség miatti rezgés vagy az élettartam vége. Cserélje a készletet, soha ne reszelje.","Kiégett tekercs","Elszíneződött vagy megolvadt tekercstest, barna és törékeny huzalszigetelés, hólyag és szag. Az ép tekercs egyenletes színű és szilárd.","Túlfeszültség, rossz tekercstípus, vagy elakadt kotva, amely miatt a tekercs folyamatosan a bekapcsolási áramot vitte.","Szétrobbant teljesítménymodul","Repedés vagy kifújt lyuk a fekete tokon, korom körülötte, megolvadt kivezetések és égett epoxi szaga.","Zárlat a kimeneten vagy a gate-meghajtás hibája. Új modul beépítése előtt ellenőrizze a motort és a kábelt.","Felemelkedett vagy kiégett vezetősáv","Egy rézsáv, amely felkunkorodott a kártyáról, fekete rés a sávban, vagy egy forrasztási felület, amely a lábbal együtt leszakadt.","Túláram folyt át azon a sávon, vagy mechanikai sérülés. Hidalja át egy huzaldarabbal, és derítse ki, miért vitt túl nagy áramot.","Megfeketedett varisztor vagy biztosíték","Repedt, kicsorbult szélű vagy feketére perzselődött korongvarisztor. Sötét füstnyom vagy elpárolgott szál az üvegbiztosítékban.","A kártya komoly túlfeszültség-impulzust vagy tartós túlfeszültséget kapott. Az alkatrész feláldozta magát: cserélje, és ellenőrizze a betáplálást.","A fotó betöltve. A szaggatott körök hozzávetőleges színtippek, ellenőrizze őket maga.","A fotó betöltve.","Nem sikerült beolvasni a képet.","Sötét vagy elszenesedett terület?","Barna elszíneződés?","Világos lerakódás vagy korrózió?","Tipp: váltson a Jelölés üzemmódra, érintse meg a fotón azt a helyet, ahol valamit lát, és nevezze el. Kapcsolja össze azzal, amit a jobb oldali listán lát.","Kapcsolás egy megállapításhoz...","Mi ez?","Használja:","Készítsen vagy válasszon fotót a berendezésről. Fénykép nélkül is dolgozhat.","Fotó készítése / választása","Jelölés","Világosítás","Tippek","Illesztés","Fotó","Eltávolítás","Magas kockázat","Közepes","1. Mi a hiba?","2. Mit lát?","Csak arra válaszoljon, amit lát. A többit hagyja ki. Érintsen meg egy képet, hogy lássa, hogyan néz ki.","3. Valószínű okok","Válasszon legalább egy tünetet vagy valamit, amit lát. A lista maga rendeződik, ahogy tényeket ad hozzá.","Egyezés:","Megelőzés:","4. Következő ellenőrzés","Előbb adjon hozzá tüneteket.","Nincs több hasznos ellenőrzés. Ha a legvalószínűbb ok nem illik, a végén tanítsa meg az alkalmazásnak, mit talált.","Ezt keresse","Igen, látom","Nem tudom megmondani","Mit kapott? Érintse meg a választ.","erre mutat:","Ezt az ellenőrzést nem tudom elvégezni","Másik ellenőrzés választása","Utolsó visszavonása","Legvalószínűbb ok:","Ez az Ön által megadottak alapján rangsorolt becslés, nem bizonyosság. Alkatrészcsere előtt erősítse meg méréssel.","A berendezés adatai (a jelentéshez)","Azonosító / leltári szám","Helyszín","Ellenőr","Jegyzetek","5. Tanítsa az alkalmazást","Ha ismeri a valódi okot, mentse el az esetet. Az alkalmazás az Ön eseteiből legközelebb jobban rangsorolja az okokat. Az esetek ezen az eszközön maradnak.","Egyéb: leírom","A valódi ok neve","Mi javította meg?","A valódi ok ez volt","Eset mentése","Írja be az ok nevét.","Az eset elmentve. Az alkalmazás legközelebb figyelembe veszi.","Elmentve. Elkezdhet egy új ellenőrzést.","Hasonló eseteket, amelyeket elmentett","egyezés","6. Jelentés","Jelentés letöltése (.html)","Összefoglaló másolása","Másolva.","A másolás nem sikerült.","Ebben a böngészőben a másolás nem érhető el.","Nem kötelező: kérje az online MI-t, hogy nézze meg a fotót","Internetre és saját API-kulcsra van szükség. A fotó és a jegyzetei az MI-szolgáltatáshoz kerülnek. Ne használja semmi bizalmashoz. A vállalati hálózatok gyakran blokkolják. A fenti beépített módszer nélküle is működik.","A fotó elemzése...","Fotó elemzése MI-vel","Az MI jelöléseinek hozzáadása tűként","Ellenőrzési jelentés:","Tünetek:","Megfigyelt:","Valószínű okok:","Jegyzetek:","Azonosító","Tünetek","Megfigyelt","Ellenőrzések és mérések","Valószínű okok","Ok","Megelőzés","A megadott tények alapján rangsorolt becslés, nem bizonyosság. Alkatrészcsere előtt erősítse meg méréssel és a gyártó dokumentációjával. Kézi munka előtt válassza le és zárja le.","Mit keressen:","Mit jelent:","Rajzolt referencia, nem az Ön berendezésének fotója.","Hibagaléria","Érintsen meg egy képet, hogy lássa, mit keressen, és mit jelent.","Ez a fájl nem esetexport.","Összes törlése","Törli az összes elmentett esetet?","Elmentett esetek","Ellenőrzés és diagnosztika","Galéria","Új ellenőrzés","Válassza ki a berendezést. Majd adjon hozzá fotót, azt, hogy mi a hiba, és mit lát, az alkalmazás pedig egyenként végigvezeti az ellenőrzéseken, amíg az ok nem világos.","tünet","eset","A beépített tudásbázis offline működik. A tipikus meghibásodási minták és az Ön által megadottak alapján rangsorolja az okokat. Útmutató, nem pótolja a gyártó dokumentációját vagy egy hozzáértő személyt.","Mielőtt bármihez hozzányúl, válassza le és zárja le.","Módosítás","Mielőtt elkezdi","Először mérje meg a betáplálást a bemeneten, majd kövesse a jelet addig a pontig, ahol a feszültség eltűnik.","Tranzisztoros meghajtó: a LED sosem világít","Egy 12 V-os kártya NPN tranzisztoron át hajt meg egy LED-et. A LED sötét marad.","Döntse el, hogy a bázisvezérlés vagy maga a tranzisztor a hibás, majd cserélje a meghibásodott alkatrészt.","Mérje meg Q1 bázis–emitter feszültségét (B és E között). Körülbelül 0,65 V azt jelenti, hogy a bázis vezérlése rendben van.","Ha a bázis rendben van, mérje meg a kollektor–emitter feszültséget (C és E között). Szinte a teljes 12 V azt jelenti, hogy a tranzisztor nem vezet, bár vezérlik.","Jelölje ki Q1-et, és nyomja meg a Csere gombot.","Javítva. A bázis 0,65 V-on van, és a teljes betáplálás a C és E között: ez a szakadt tranzisztor tankönyvi jele.","Az optocsatoló bemeneti csatornája halott","Egy 24 V-os terepi jel optocsatolóra van kötve. Az 5 V-os oldali jelzőLED sosem világít.","Derítse ki, az optocsatoló melyik oldala halott, és cserélje ki.","Mérje az R1 ellenálláson. Ha 0 V van rajta, nem folyik áram a bemeneti LED-en.","Ezután mérje meg U1 A és K lába között: szinte a teljes 24 V azt jelenti, hogy a bemeneti LED szakadt.","Javítva. A terepi oldal (24 V) és a logikai oldal (5 V) el van szigetelve, ezért mindkét oldalt a saját 0 V-jához képest kell vizsgálni.","Relémeghajtó: a relé sosem kattan","Egy tranzisztornak kellene kapcsolnia egy 12 V-os relét, és világítania egy lámpát az érintkezőjén. Semmi nem történik, és nincs kattanás.","Derítse ki, miért nem húz be a relé. Mérje meg a tekercset, majd cserélje a meghibásodott alkatrészt.","Mérje meg a relétekercsen (A és B között) bekapcsolt tranzisztornál. Ha a teljes 12 V rajta van, és nem folyik áram, a tekercs szakadt.","A tekerccsel párhuzamos D2 dióda elnyeli a kikapcsolási tüskét. Itt nem ez az ok.","Jelölje ki K1-et, és nyomja meg a Csere gombot.","Javítva. A relé érintkezői el vannak szigetelve a tekercstől: a lámpának saját betáplálása van.","Hálózati tápegység: nincs DC kimenet","Egy transzformátor és egy híd 24 V egyenfeszültséget állít elő egy jelzőlámpának. A LED sötét. A 230 V-os betáplálás be van kapcsolva.","Kövesse az energiát a hálózattól a LED-ig, találja meg, hol szakad meg, és cserélje a meghibásodott alkatrészt. Az AC részeknél VAC-ot, a híd után VDC-t használjon.","Mérjen 230 V AC-t a transzformátor primer tekercsén (P1 és P2 között). Ha megvan, a betáplálás rendben van.","Mérje meg az AC feszültséget a szekunder tekercsen (S1 és S2 között). Nulla jó primer mellett a transzformátorra mutat.","Áramtalanítva mérje meg a primer tekercs ellenállását: az OL szakadást jelent. Cserélje a T1-et.","Javítva. 230 V a primeren és semmi a szekunderen: ez a klasszikus szakadt transzformátor.","USB 5 V-os port: halott, a visszaálló biztosíték kioldott","Az USB-port mögötti 5 V-os sín halott. A vezetékben visszaálló biztosíték (PTC) van.","A PTC csak tünet. Keresse meg, mi terheli túl, cserélje azt az alkatrészt, majd kapcsolja ki és be a tápot, hogy a PTC visszaálljon.","Mérje meg a PTC-n (A és B között). A kioldott PTC-n szinte a teljes 5 V esik.","Áramtalanítva mérje meg az ellenállást a sín és a föld között: néhány tized ohm zárlatot jelent. Nézze meg a védődiódát.","Cserélje a DT1-et, majd kapcsolja le a tápot néhány másodpercre, hogy a PTC lehűljön és visszaálljon.","Javítva. A PTC túlterhelésnél old ki, és kioldva marad, amíg a tápot el nem veszik. A zárlatos TVS lefogta a sínt.","230 V-os kártya: a biztosíték kiég, a varisztor gyanús","Egy 230 V-os lámpakártya halott, és a biztosíték kiégett. Az új biztosíték azonnal kiég.","Keresse meg azt az alkatrészt, amely rövidre zárja a betáplálást, azt cserélje először, majd a biztosítékot.","Ne csak a biztosítékot cserélje. Áramtalanítva és kivett biztosítéknál mérje meg az ellenállást a lámpán és az RV1 varisztoron.","A varisztornak megaohmokat kell mutatnia. Néhány ohm azt jelenti, hogy egy túlfeszültség-impulzus után zárlatosan hibásodott meg.","Cserélje az RV1-et, majd az F1-et.","Javítva. A varisztor zárlatként fejezi be az életét, és magával viszi a biztosítékot. Keresse meg a túlfeszültség forrását.","Halott LED: repedt vezetősáv","A tápellátás LED sötét marad. A betáplálás a csatlakozónál 5 V-ot mutat.","Keresse meg a szakadást a műszerrel, és hidalja át egy áthidaló huzallal (kék) két mérési pont között.","Mérje meg a feszültséget R1 mindkét végén. Ha R1 egyik végén 5 V van, a LED felőli oldalon pedig 0 V, a hiba a kettő között van.","Állítsa a műszert folytonosságra OFF betáplálásnál, és vizsgálja TP1 és TP2 között. Ha nem sípol, a vezetősáv repedt.","Váltson Építés módra, válassza az Áthidaló eszközt, és kösse össze TP1-et TP2-vel.","Világít, de nem áthidalóval. Egy valódi repedt vezetősávot nem lehet visszavonni; hidalja át.","Áthidalva. Valódi javításnál kaparja le a forrasztási maszkot mindkét oldalon, ónozza be a felületeket, és forrasszon be egy vékony huzalt.","Kiégett ellenállás","A 12 V-os jelzőn nincs fény. A kártya enyhén égett szagú.","Keresse meg, melyik alkatrész szakadt, és cserélje újra.","Egy szakadt alkatrészen mért feszültség megegyezik a teljes betáplálással. Keresse azt az alkatrészt, amelyen a teljes 12 V esik.","Áramtalanítva vegye ki R1-et az áramkörből, és mérje meg az ellenállását. Az OL vagy nagyon nagy érték szakadást jelent.","Jelölje ki R1-et, és nyomja meg a Csere gombot.","Javítva. Egy kiégett ellenállás általában azt jelenti, hogy valami az áramkör elején túl nagy áramot vett fel. Keresse meg az okot, mielőtt hosszabb időre áram alá helyezi.","Biztosíték, amely folyton kiég","12 V-os kártya, a biztosíték kiégett. Az új biztosíték azonnal újra kiég.","Derítse ki, miért ég ki a biztosíték, először az okot cserélje, aztán a biztosítékot.","Még ne cserélje a biztosítékot. Áramtalanítva mérje meg az ellenállást a tápsínek között a biztosíték után. A nullához közeli érték zárlat.","Nézze meg, melyik alkatrész van a sínek között. Az a kondenzátor, amely néhány ohmot mutat, zárlatos.","Cserélje a C1-et, majd cserélje az F1-et.","Javítva. Ha csak a biztosítékot cserélte volna, az újra kiégett volna. Mindig az okot keresse meg először.","Nincs kimenet a szabályozóról","Az 5 V-os logikai sín halott. A LED akkor sem világít, ha megnyomják a gombot.","Igazolja, hogy a bemenet jó, a kimenet pedig hiányzik, majd cserélje a szabályozót.","Mérje meg U1 IN-t a GND-hez képest (kb. 12 V) és az OUT-ot a GND-hez képest. Jó bemenet és hiányzó kimenet U1-re mutat.","A gomb pillanatnyi működésű: használja a Teszt módot, és tartsa lenyomva mérés közben.","Jelölje ki U1-et, és nyomja meg a Csere gombot.","Javítva. Meglévő bemenet és hiányzó kimenet: a szabályozó elítélésének klasszikus módja.","Szabad kártya / saját fotó","Üres kártya 5 V-os bemenettel.","Töltsön fel egy fotót egy valódi kártyáról, helyezzen alkatrészeket a vezetősávok fölé, rajzoljon sávokat, és tesztelje őket. A Vágás eszközzel repedt vezetősávot szimulálhat.","Fotó: használja a Fotó gombot. Méretezze át, amíg a forrasztási felületek egy vonalba nem kerülnek az alkatrészekkel.","Vágás eszköz: érintse meg a vezetősávot, hogy megrepedjen. Érintse meg újra a visszaállításhoz.","Építés","Teszt","Rézsáv rajzolása","Vezetősáv","Megkerülő huzal rajzolása","Áthidaló","Vezetősáv megrepesztése","Vágás","Kártyák","Gyakorlókártyák","Minden kártyán van egy rejtett hiba. Mérjen, találja meg, javítsa ki.","A fotó elhelyezve. Méretezze át, hogy a forrasztási felületek egy vonalba kerüljenek, majd adjon hozzá alkatrészeket fölé.","Kártyafotó","Készítsen vagy válasszon fotót a kártyáról (felülnézet, jó fény). Helyezzen alkatrészeket a forrasztási felületekre, és rajzolja meg a látott vezetősávokat.","Fotó készítése vagy választása","Fotó eltávolítása","Fotó mérete","Fotó átlátszatlansága","Kész","Kicserélve:","Megoldva","Még nincs megoldva","Tünet","Az Ön feladata","Tipp","A hiba itt van:","A repedt vezetősáv X-szel van megjelölve.","Hiba elrejtése","Hiba megjelenítése","Kártya visszaállítása","Más kártyák","Módszer","1. Áramtalanítva nézze meg. 2. Mérje meg a betáplálást a bemeneten. 3. Kövesse a jelet, és találja meg, hol tűnik el a feszültség. 4. Áramtalanítva ellenőrizze a gyanús alkatrész folytonosságát vagy ellenállását. 5. Javítsa, majd kapcsolja be, és mérjen újra.","Vezetősáv: rézsáv. Áthidaló: a megkerülő huzal. Vágás: gyakorlásként repesszen meg egy sávot. Teszt mód: mérjen a műszerekkel, tartsa lenyomva a tact kapcsolót.","A kártya megjavítva.","Háromfázisú motor","Először válassza le és zárja le. Fényképezze le a típustáblát, a kapocsdobozt és minden tekercscsoportot, mielőtt bármit megmozdítana.","Olvassa le az égésmintát: mindhárom fázis egyenletesen sötét: túlterhelés vagy hűtés. Egy sötét fázis: fáziskiesés. Egy sötét tekercs: menetzárlat.","Ne csak újratekercseljen. Derítse ki, miért hibásodott meg, különben az új tekercs ugyanúgy fog meghibásodni.","Nem indul, zúg","Nem indul, néma","A hőkioldó relé vagy a megszakító kiold","Túl forró","Zaj vagy rezgés","Lassú vagy gyenge","Életvédelmi kioldás vagy bizsergés a testen","Égett szag vagy füst","Minden tekercs egyenletesen sötét vagy barna","Egy fázis csoport kiégett, a többi jónak látszik","Egy-két tekercs kiégett, a többi rendben van","Égés két fázis csoport között a tekercsfejeknél","Vízfoltok, rozsda vagy korrózió belül","A csapágy kék vagy elszíneződött, a zsír száraz vagy szivárog","Súrlódásnyomok a forgórészen vagy az állórész furatán","Repedt vagy törött forgórészrudak, megolvadt alumínium","A kapocsdoboz kiégett, vagy a csatlakozások elszíneződtek","Az áthidalók vagy a bekötés nem egyezik a betáplálással","A ventilátor törött, a burkolat eltömődött, vagy a szellőzőnyílások tele vannak porral","Tengelyjáték vagy kézzel érdes csapágy","A motort hajtás (VFD) táplálja","Barázdák (fagyott vonalak) a csapágy futógyűrűjén","Mechanikai túlterhelés vagy beszorult terhelés","Szüntesse meg a mechanikai okot (beszorulás, feszes szíj, rossz tengelykapcsoló, rossz szivattyú-üzempont). Vesse össze az üzemi áramot a típustáblával, és állítsa be helyesen a hőkioldó relét. Tekercselje újra vagy cserélje, ha a tekercs kiégett.","Építsen be megfelelő hőkioldó relét. Kövesse a motoráram alakulását.","Fáziskiesés (egy fázis elveszett)","Keresse meg a megszakadt fázist: kiégett biztosíték, kiégett kontaktorpólus, laza kapocs vagy szakadt kábel. Javítsa ki, mielőtt hozzányúl a motorhoz. Csak akkor tekercseljen újra, ha a tekercs kiégett.","Építsen be fáziskiesés-figyelő relét. Karbantartáskor ellenőrizze a kontaktor pólusait és a kapcsok meghúzási nyomatékát.","Menetzárlat egy tekercsben","Tekercselje újra az állórészt. A helyi égés általában a szigetelés öregedését, feszültséglökést (hajtás) vagy nedvességet követ. Derítse ki, mi terhelte.","Hosszú kábelnél hajtáshoz tervezett motort használjon dv/dt vagy szinuszszűrővel.","Fázisközi zárlat a tekercsfejeknél","Tekercselje újra az állórészt, és szereljen be új fázisszigetelő lapokat. Ellenőrizze a betáplálást feszültséglökések szempontjából.","Szigetelés átütése a föld felé (nedvesség vagy öregedés)","Szárítsa ki a tekercseket, és tesztelje újra. Ha a szigetelésmérő továbbra is alacsony értéket mutat, lakkozza vagy tekercselje újra. Ellenőrizze a tömítéseket, a lefolyónyílásokat és a fűtéseket az álló motoroknál.","Szereljen fűtést az álló motorokra. Szigetelésmérés ütemezetten.","Csapágyhiba","Cserélje mindkét csapágyat. Ellenőrizze a tengely és a ház illesztését, a beállítást, a szíjfeszességet, valamint a zsír fajtáját és mennyiségét.","Kenjen az ütemterv szerint (ne többet). Állítsa be a tengelykapcsoló egytengelyűségét.","Alacsony vagy kiegyensúlyozatlan betáplálási feszültség","Keresse meg az okot az áramkör elején: laza csatlakozások, alulméretezett kábel, transzformátor-leágazás, kiegyensúlyozatlan egyfázisú terhelések.","Rossz csillag/delta bekötés a betáplálásnak","Kösse be a típustábla szerint: a 230/400 V-os motor 400 V-on csillagban üzemel. Tekercselje újra, ha a tekercs túlfeszültséget kapott.","Törött forgórészrudak","Cserélje vagy öntse újra a forgórészt. Nézze meg az indítások gyakoriságát és a terhelés tehetetlenségét.","Hajtás okozta terhelés: csapágyáramok vagy feszültséglökések","Szereljen be tengelyföldelő gyűrűt vagy szigetelt csapágyat, használjon árnyékolt kábelt 360 fokos tömszelencével, adjon hozzá dv/dt szűrőt, csökkentse a kapcsolási frekvenciát.","Gyenge hűtés","Tisztítsa meg a bordákat és a ventilátorburkolatot, cserélje a törött ventilátort, ellenőrizze a környezeti hőmérsékletet és az üzemmódot.","Laza vagy kiégett kapocscsatlakozás","Vágja vissza a tiszta rézig, szereljen fel új saruket, húzza meg az előírt nyomatékkal. Cserélje a kapocsléc, ha elszenesedett.","Sima és szabad","Érdes vagy csikorgó","Nehéz vagy beszorult","A tengely kézzel való forgatása","Áramtalanítva és lezárva, a terhelés lekapcsolva. Lassan forgassa a tengelyt. Érezze, hogy a forgás sima, csikorog-e, vagy beszorult.","5 MΩ felett","0,5 MΩ alatt","Mérje meg szigetelésmérővel az egyes tekercseket a földhöz képest","Leválasztva, a vezetékek lekötve a kapocsdobozban. 500 V DC 1 percig U, V és W felől a testre. Egy egészséges motor szobahőmérsékleten 5 MΩ felett van, soha nem 1 MΩ alatt.","Szigetelésmérőt csak feszültségmentesített, leválasztott tekercsen használjon. Először válassza le a frekvenciaváltót.","Kiegyensúlyozott (3 %-on belül)","Az egyik szakadást mutat (OL)","Kiegyensúlyozatlan, az egyik alacsonyabb","Tekercsellenállás U-V, V-W, W-U","Leválasztva, az áthidalók eltávolítva. Ha lehet, használjon milliohm-mérőt. Hasonlítsa össze a három értéket.","Kiegyensúlyozott és helyes","Egy fázis hiányzik","Kiegyensúlyozatlan vagy alacsony","Betáplálási feszültség a motor kapcsain","Feszültség alatti munka. Mérje meg L1-L2, L2-L3 és L3-L1 értékét a motor kapcsain, zárt kontaktornál, indítási kísérlet közben.","Feszültség alatti munka: CAT III/IV műszer, szigetelt szerszámok, munkavégzési engedély.","Kiegyensúlyozott és normális","Kiegyensúlyozott, de magas","Kiegyensúlyozatlan","Az egyik fázis nulla","Mérje meg lakatfogóval a három fázisáramot","Mérje meg az egyes fázisokat üzem közben (vagy indításkor, ha nem forog). Vesse össze a típustáblán szereplő árammal.","Egyezik","Nem egyezik","Vesse össze a típustáblát a betáplálással és az áthidalókkal","Olvassa le a típustábláról a feszültséget és a bekötést (230/400 V Y/D). Vesse össze a betáplálással és az áthidalók felszerelésével.","Egyenletes zúgás","Dübörgés vagy morgás a csapágynál","Lüktető zúgás, ingadozó fordulatszám","Hallgassa meg lekapcsolt terhelés mellett","Futtassa röviden terhelés nélkül (csak ha a motor nem égett ki). Hallgassa meg a csapágyaknál és a testen.","Tiszta és ép","Poros, eltömődött vagy törött","Ellenőrizze a ventilátort, a burkolatot és a szellőzőnyílásokat","Vegye le a ventilátorburkolatot. Nézze meg a ventilátort, a bordákat és a légutat. Ellenőrizze a környezeti hőmérsékletet.","Frekvenciaváltó (VFD)","Válassza le, zárja le, és várja meg a DC köztes kör kisülését (általában 5–10 perc). Mielőtt bármit kinyit, ellenőrizze, hogy a DC köztes kör 50 V alatt van.","Jegyezze fel a hibakódot és a hibatörténetet, mielőtt visszaállítja. A kód a területre mutat, nem mindig az alkatrészre.","Soha ne mérjen szigetelésmérővel a frekvenciaváltón keresztül. Először húzza le a motorkábelt a frekvenciaváltó kimenetén.","A kijelző nem világít / nem kapcsol be","Túláram hiba (OC / zárlat)","Túlfeszültség hiba a DC köztes körön (OV)","Alulfeszültség hiba (UV)","Túlmelegedés hiba (OH)","Fut, de a motor nem forog","Nem reagál az indításra vagy a sebesség-alapjelre","Instabil fordulatszám vagy zajos kimenet","A előtte lévő megszakító kiold vagy a biztosíték kiég a bekapcsoláskor","A DC köztes kör kondenzátorai kidudorodtak vagy szivárognak","Az IGBT / teljesítménymodul repedt vagy szétrobbant","A bemeneti egyenirányító kiégett vagy megfeketedett","A hűtőborda és a ventilátorok tele vannak porral, vagy a ventilátor leállt","A teljesítménykapcsok elszíneződtek vagy lazák","Nedvesség, páralecsapódás vagy korrózió a kártyákon","Az előtöltő ellenállás vagy relé kiégett","Hosszú motorkábel (50 m felett) vagy árnyékolatlan","Gyors leállítások vagy nagy tehetetlenség, fékező ellenállás nélkül","A vezérlőkártya kiégett vagy égett szagú","Elhasználódott DC köztes kör kondenzátorok","Cserélje a kondenzátortelepet (kis méretnél a frekvenciaváltót). Ellenőrizze a környezeti hőmérsékletet és a ventilátort.","Cserélje a kondenzátorokat és ventilátorokat a gyártó által előírt időközönként. Tartsa hűvösen a szekrényt.","Meghibásodott IGBT / kimeneti fokozat","Cserélje a teljesítménymodult és a kapuvezérlőt; előbb ellenőrizze, hogy a motorban és a kábelben nincs-e zárlat, különben az új modul is tönkremegy.","Tartson észszerű kapcsolási frekvenciát, ellenőrizze a kábel hosszát és a motor szigetelését.","Meghibásodott bemeneti egyenirányító","Cserélje az egyenirányító modult. Ellenőrizze a betáplálást túlfeszültség-impulzusok szempontjából, és a bemeneti biztosítékokat.","Szennyezett betáplálásnál építsen be hálózati fojtót vagy túlfeszültség-védelmet.","Meghibásodott előtöltő áramkör","Cserélje az előtöltő ellenállást vagy relét. Derítse ki, mi okozta a túlmelegedést (ismételt ki-bekapcsolás, zárlatos köztes kör).","Túlmelegedés eltömődött hűtés vagy halott ventilátor miatt","Tisztítsa meg a hűtőbordát, cserélje a ventilátort, csökkentse a terhelést, vagy helyezze hűvösebb helyre a frekvenciaváltót.","Tisztítsa ütemezetten, és szűrje a szekrény levegőjét.","Hiba a motorban vagy a motorkábelben","Húzza le a kábelt a frekvenciaváltónál, és szigetelésmérővel mérje meg külön a kábelt és a motort. Javítsa ki a zárlatot vagy a földzárlatot.","Regeneratív túlfeszültség (túl gyors lassítási rámpa, nincs fékezőellenállás)","Növelje a lassítási rámpa idejét, kapcsolja be a DC köztes kör szabályozót, vagy építsen be fékezőellenállást és fékchoppert.","Alacsony vagy bemélyedő betáplálás","Ellenőrizze a bejövő feszültséget, a csatlakozásokat, az előtte lévő megszakítót és a transzformátort. Gyenge betáplálásnál építsen be hálózati fojtót.","Rossz paraméterek vagy vezérlési huzalozás","Ellenőrizze a motor típustáblájának adatait, az indítás forrását (kapocs / kezelőpanel / busz), az alapjel forrását és a DI huzalozását (PNP/NPN). Ha bizonytalan, állítsa vissza az alapértelmezéseket, és állítsa be újra.","Meghibásodott vezérlőkártya","Cserélje a vezérlőkártyát (ellenőrizze a firmware és a paraméterek mentését). Keresse az okot nedvességben és porban.","Zaj (EMC): árnyékolatlan kábel, rossz földelés","Válassza szét a teljesítmény- és jelkábeleket, használjon 360 fokban földelt árnyékolt kábelt, javítsa a földelést, szükség esetén tegyen be kimeneti szűrőket.","Bekapcsolva kb. 1,35 x a hálózati feszültség","Túl alacsony vagy bemélyed","Nulla bekapcsolt betáplálásnál","A DC köztes kör feszültsége kikapcsolt állapotban","A kisülési idő letelte után mérje meg a DC+ és DC- feszültségét a frekvenciaváltó kapcsain. Majd kapcsolja be, és mérjen újra: kb. 1,35 x a hálózati feszültség (540 V 400 V-nál).","Várja meg a kisülést, és érintés előtt ellenőrizze, hogy 50 V alatt van. A DC köztes kör életveszélyes feszültséget tarthat.","Hiányzik, alacsony vagy kiegyensúlyozatlan","Bemeneti feszültség R, S, T-n","Mérje meg a három vonali feszültséget a frekvenciaváltó bemeneti kapcsain, bekapcsolt megszakítónál.","Feszültség alatti munka. CAT III/IV műszer és egyéni védőeszköz.","Minden átmenet normális","A bemeneti átmenet zárlatos vagy szakadt","A kimeneti átmenet zárlatos","Diódateszt a bemeneti hídon és a kimeneten","Áramtalanítva, a köztes kör kisütve. Diódateszt R/S/T és DC+ meg DC-, valamint U/V/W és DC+ meg DC- között. Minden átmenetnek egyik irányban 0,3 és 0,5 V között kell lennie, a másikban OL.","Először húzza le a motorkábelt.","A szigetelés 5 MΩ felett van és a tekercsek kiegyensúlyozottak","Alacsony szigetelés vagy fázisközi zárlat","Szigetelésmérés és ellenállás a motorkábelen és a motoron (frekvenciaváltó lekötve)","Húzza le az U, V, W vezetékeket a frekvenciaváltónál. Szigetelésmérővel mérje meg a kábelt és a motort a földhöz képest (500 V). Ellenőrizze a három tekercsellenállást.","Soha ne mérjen szigetelésmérővel, amíg a frekvenciaváltó csatlakoztatva van.","A ventilátorok forognak, tiszta","A ventilátor halott vagy a bordák eltömődtek","Ventilátor és hűtőborda","Kapcsolja be, és figyelje a ventilátorokat. Nézze meg a hűtőborda bordáit és a légutat. Áramtalanítva tapintással ellenőrizze a porlerakódást.","Gyorsítás közben kiold","Lassítás közben kiold","Állandó fordulatszámnál kiold","Indításkor vagy bekapcsoláskor kiold","Olvassa le a hibakódot és a hibatörténetet","Olvassa le a kijelzőt vagy a kezelőpanel előzményeit. Jegyezze fel a kódot, az időpontot, valamint a fordulatszámot vagy az áramot a kioldás pillanatában.","Minden rendben","Valami hibás vagy hiányzik","Ellenőrizze a vezérlő kapcsokat és a paramétereket","Ellenőrizze az indítás forrását, az alapjel forrását, a DI huzalozását és a megadott motoradatokat. A frekvenciaváltó monitorával nézze meg a DI-k állapotát.","Kontaktor vagy relé","Először válassza le. Fényképezze le az érintkezőket, a tekercset és a kapcsokat. Hasonlítsa össze a három pólust.","A kiégett, kék vagy fekete érintkezők elmesélik a történetet: szikrázás alacsony feszültségtől, túlterhelés vagy a pattogás okozta ív.","Nem húz be","Rezeg vagy zúg","Nem old ki","Forró érintkezők vagy kapcsok","Összehegedt érintkezők","A tekercs nagyon forró vagy kiégett","Rövid érintkezőélettartam","Az érintkezők kiégettek, kékek vagy feketék","Az érintkezők összeolvadtak","A tekercs elszíneződött, megolvadt vagy szaga van","Por, olaj vagy szennyeződés a kotva légrésében","A kapocscsavarok lazák, vagy a szigetelés megégett","Repedt ház vagy törött rugó","A címkén lévő tekercsfeszültség nem egyezik a vezérlési betáplálással","Gyakran kapcsol egy motort vagy kondenzátortelepet","Elhasználódott érintkezők (normál öregedés)","Cserélje az érintkezőkészletet vagy a kontaktort. Ne reszelje az érintkezőket. Ellenőrizze a használati kategóriát (AC-3 / AC-4).","Méretezzen AC-3-ra és mechanikai élettartamra; tipegtetéshez és ellenáramú fékezéshez használjon AC-4-et.","A kapcsolt áramok meghaladják a névlegest (bekapcsolási áram, tipegtetés, túlterhelés)","Használjon nagyobb kontaktort vagy megfelelő használati kategóriát, kapacitív terheléshez tegyen be lágyindítót vagy előtöltést.","Alacsony tekercsfeszültség (gyenge vezérlési betáplálás)","Mérje meg a tekercsfeszültséget behúzás közben. A névleges érték 85 %-a fölött kell maradnia. Javítsa a betáplálást, a vezérlőkábel feszültségesését vagy a tápegység teljesítményét.","A tekercs kiégett vagy szakadt","Cserélje a tekercset. Derítse ki, miért: túlfeszültség, rossz tekercsfeszültség, a kotva nem zár (a szennyezett légrés miatt a tekercs túlmelegszik).","Szennyeződés vagy rozsda a kotva légrésében","Tisztítsa meg a pólusfelületeket, ellenőrizze az árnyékológyűrűt és a visszahúzó rugót. Cserélje, ha a felület kopott.","Az érintkezők zárlat vagy hosszú túlterhelés miatt összehegedtek","Cserélje a kontaktort. Keresse meg az okot: a zárlatot nem szakították meg időben, a motor leblokkolt, vagy rossz a megszakító karakterisztikája.","Laza kapocs okozta forró csatlakozás","Vágja vissza, kösse be újra, és húzza meg az előírt nyomatékkal. Jelölje meg a csavarokat, és ellenőrizze újra a következő karbantartáskor.","Mechanikai beszorulás vagy törött rugó","Cserélje a kontaktort.","Visszatáplálás vagy parazita áramkör tartja behúzva","Ellenőrizze a vezérlőkörben az önfenntartó utat, a szivárgó félvezetős kimenetet vagy a hibás huzalozást.","Teljes feszültség, de nem húz be","Alacsony feszültség (85 % alatt)","Nincs feszültség","Tekercsfeszültség, amikor be kellene húznia","Feszültség alatt. Mérje meg a tekercs A1-A2 kapcsain, amikor kiadják az indítási parancsot.","Feszültség alatti munka, használjon CAT III műszert.","Normál érték","Nagyon alacsony (zárlatos menetek)","Tekercsellenállás (áramtalanítva)","Leválasztva, a tekercs egyik vezetéke felemelve. Mérje meg A1-A2-t. Vesse össze egy ugyanolyan típusú új tekerccsel.","Alacsony és egyenlő minden póluson","Magas vagy eltérő az egyik póluson","Érintkezési ellenállás / feszültségesés minden póluson","Zárja a kontaktort kézzel (vagy kapcsoljon rá feszültséget), és mérje meg a feszültségesést minden póluson terhelés alatt, vagy az ellenállást áramtalanítva.","Normálisan old","Zárva marad","Elenged, amikor a tekercset feszültségmentesítik?","Szüntesse meg a tekercsfeszültséget, és figyelje a kotvát. Ha van kézi teszt gomb, próbálja ki.","Megszakító, MCCB vagy biztosíték","Ne kapcsolja vissza újra és újra a kioldott megszakítót. Derítse ki, hogy túlterhelés, zárlat vagy földzárlat volt-e.","A kar állása és a kioldásjelző megmutatja a kioldás típusát. Először fényképezze le őket.","Visszakapcsoláskor azonnal kiold","Egy idő után kiold terhelés alatt","Véletlenszerűen kiold (nem kívánt kioldás)","Nem állítható vissza vagy nem zár","A megszakító vagy a kapcsok forrók","A biztosíték kiég","A kapcsok kiégtek vagy a ház megolvadt","Korom vagy fekete nyomok belül","Laza kábelsaruk vagy csavarok","A megszakító típusa vagy karakterisztikája nem illik a terheléshez","Régi megszakító, sok kioldás, vagy forró szekrényben","A kioldásjelző zárlatot mutat (mágneses)","Zárlat a megszakító után","Válassza le, és szigetelésmérővel / ohmmérővel szakaszról szakaszra keresse meg a zárlatot. Ne kapcsolja vissza, amíg meg nem találta.","Túlterhelés","Mérje meg lakatfogóval a terhelés tényleges áramát. Vesse össze a megszakító és a kábel névleges értékeivel. Csökkentse vagy ossza meg a terhelést.","Szivárgás a földre (FI-relé / RCBO)","Egyenként húzza le az áramköröket, és tesztelje újra, hogy megtalálja a szivárgót. Szigetelésmérővel mérje meg minden áramkört L+N és a föld között.","Laza csatlakozás túlmelegíti a megszakítót","Cserélje a megszakítót, ha a ház vagy a kapcsok sérültek. Kösse be újra, és húzza meg mindent az előírt nyomatékkal.","Rossz karakterisztika vagy névleges érték a terheléshez (bekapcsolási áram)","Motorok és transzformátorok bekapcsolási áramához használjon C vagy D karakterisztikát, motorokhoz MPCB-t. Tartsa védve a kábelt.","Elhasználódott megszakító (öregedés, ismételt kioldások)","Cserélje a megszakítót.","Jóval a névleges érték alatt","A névleges érték közelében vagy felett","Mérje meg a terhelés áramát","Mérje meg lakatfogóval az egyes fázisokat / a vezetéket, működő terhelésnél. Vesse össze a megszakító névleges értékével.","Minden 1 MΩ felett","Közel nulla L és N között","Alacsony a földhöz","Mérje meg szigetelésmérővel a megszakító utáni áramkört (megszakító kikapcsolva)","A megszakító kikapcsolva és lezárva. Mérje meg L-N, L-PE és N-PE értékét a megszakító utáni áramkörben, lekötött terhelésekkel.","Minden meghúzva, nincs forró pont","Egy laza vagy forró csatlakozás","Ellenőrizze a saruk meghúzását és a hőképet","Leválasztva: húzza utána a kapcsokat. Vagy terhelés alatt használjon hőkamerát: az a kapocs, amely több mint 10 K-nel melegebb a szomszédainál, rossz kötés.","Megfelelő","Túl kicsi vagy rossz karakterisztika","Ellenőrizze a karakterisztikát és a névleges értéket a terheléshez képest","Olvassa le a megszakító címkéjét (B, C, D, áram). Vesse össze a terhelés típusával és a kábel terhelhetőségével.","Kábel, kapocs vagy szekrény-huzalozás","A hő a tünet. Találja meg a forró kötést, mielőtt a szigetelés tönkremegy. Hőkamerával terhelés alatt másodpercek alatt megtalálható.","Fényképezze le az égésnyomot, majd válassza le, és nézze meg a vezetőt, az érvéghüvelyt és a csavart.","A kapocs vagy a kábel forró","Szakaszos hibák","Feszültségesés / a berendezés alulfeszültsége","A megszakító kiold egy kábelkörön","Szivárgás vagy áramütések","A szigetelés barna, kemény vagy megolvadt a kapocs közelében","Zöld vagy fehér lerakódás a rézen","Elvágott vagy törött szálak a saruban","Nincs érvéghüvely, csupasz szálak a csavar alatt","A kábel kisebb, mint amekkora az áramkörnek kell","A szigetelés összenyomódott, bevágódott vagy kidörzsölődött","Rágcsálókárok vagy vegyi hatás","Sok kábel összekötegelve egy forró kábelcsatornában","Laza csatlakozás","Vágja vissza a tiszta rézig, szereljen fel megfelelő érvéghüvelyt vagy sarut, húzza meg az előírt nyomatékkal. Cserélje a kapcsot, ha elszenesedett.","Alulméretezett kábel vagy túl sok kábel egy forró kábelcsatornában","Méretezze újra az IEC 60364-5-52 szerint, a csoportos fektetés és a hőmérséklet miatti terhelhetőség-csökkentéssel. Ellenőrizze, hogy a megszakító védi-e a kábelt.","Korrózió vagy nedvesség a kötésnél","Tisztítsa vagy cserélje a kötést, védje zárt tömszelencével, alumíniumon használjon oxidgátló pasztát.","Sérült szigetelés (összenyomódás, kidörzsölődés, rágcsálók)","Cserélje a sérült szakaszt (a toldás gyenge pont). Szüntesse meg a sérülés okát: éles perem, nincs tömszelence, nincs rágcsálóvédelem.","Elvágott szálak vagy rossz krimpelés","Kösse be újra a megfelelő érvéghüvellyel és kalibrált krimpelőfogóval. Végezzen húzópróbát.","Egy pont sokkal melegebb","Az egész kábel meleg","Semmi szokatlan","Hőkép vagy érintésre biztonságos hőmérséklet terhelés alatt","Terhelt áramkörnél pásztázza végig a kapcsokat és a kábeleket hőkamerával vagy IR-hőmérővel. Hasonlítsa össze a fázisokat és a szomszédos részeket.","Ne érintse meg a feszültség alatti részeket. Tartsa be a biztonságos megközelítési távolságot.","3 % alatt","5 % felett","Feszültségesés terhelés alatt","Mérje meg a feszültséget a kábel forrás és terhelés felőli végén teljes terhelésnél. A 3 %–5 % feletti esés magas.","Feszültség alatti munka, CAT III műszer.","Mindenhol 1 MΩ felett","Valahol alacsony","Mérje meg szigetelésmérővel a kábelt az erek között és a földhöz képest","Leválasztva, mindkét vége lekötve. 500 V (vagy 1000 V) minden érpár között és a földhöz képest.","Csak feszültségmentesen és leválasztva. A mérés után süsse ki a kábelt.","Minden szilárd","Egy huzal laza vagy rosszul krimpelt","Húzópróba és a csatlakozások utánhúzása","Leválasztva: finoman húzza meg az egyes huzalokat, és húzza utána a csavarokat. Nézze meg a szálakat és az érvéghüvelyt.","Egyfázisú motor (kondenzátoros)","Mielőtt hozzányúl a kondenzátorhoz, válassza le és süsse ki (az indítókondenzátor megtartja a töltést).","Az a motor, amely zúg, de nem forog, és kézzel megpörgetve elindul, közvetlenül a kondenzátorra vagy az indítótekercsre mutat.","Zúg, nem indul","Csak kézzel megpörgetve indul","Teljesen néma","Kioldja a megszakítót vagy a hőkioldót","Túlmelegszik","Zajos","Égett szag","A kondenzátor kidudorodott, szivárog vagy szétrobbant","A kondenzátor háza megégett vagy a kapcsok megolvadtak","Az indító (segéd) tekercs kiégett","A fő tekercs kiégett","Mindkét tekercs sötét","A centrifugális kapcsoló kiégett, beragadt vagy eltört","A csapágy kék, száraz vagy érdes","Víz, rozsda vagy rovarok belül","Meghibásodott üzemi vagy indítókondenzátor","Cserélje a kondenzátort ugyanakkora µF-ú, legalább azonos névleges feszültségűre. Használja a megfelelő típust: az üzemi kondenzátor nem indítókondenzátor.","Tartsa hűvösen a motort, és kerülje a gyakori indításokat.","Meghibásodott centrifugális kapcsoló vagy indítórelé","Cserélje a kapcsolót vagy a relét, és ellenőrizze a kondenzátort is.","Az indítótekercs szakadt vagy kiégett","Tekercselje újra a motort, vagy cserélje. Derítse ki, miért maradt bekapcsolva az indítókör.","A fő tekercs kiégett vagy zárlatos","Tekercselje újra vagy cserélje. Az okot túlterhelésben vagy beszorult terhelésben keresse.","Cserélje mindkét csapágyat, és ellenőrizze a beállítást.","Nincs betáplálás vagy laza csatlakozás","Ellenőrizze a feszültséget a motor kapcsain, majd a dugót, a kapcsolót, a hővédelmet és a csatlakozásokat.","Túlterhelés vagy beszorult terhelés","Szabadítsa fel a terhelést, ellenőrizze a hajtóművet, a szivattyút vagy a ventilátort. Vesse össze az áramot a típustáblával.","A címke értékének 10 %-án belül","Több mint 10 %-kal alacsonyabb","Nulla, szakadt vagy zárlatos","Tesztelje a kondenzátort (lekötve és kisütve)","Mérje meg a kapacitást LCR-mérővel vagy a műszer kapacitás tartományával. A címke értékének ±10 %-án belül jó. Nulla vagy szakadás: tönkrement. Alacsony: elhasználódott.","Először zárja rövidre a kapcsokat egy ellenálláson keresztül, hogy kisüsse.","Mindkét tekercs hihető értéket mutat","Az indítótekercs szakadt","A fő tekercs szakadt","Tekercsellenállás: fő, indító és közös","Leválasztva, a kondenzátor kivéve. Mérje meg a Közös–Fő, Közös–Indító és Fő–Indító értéket. A Fő + Indító értéknek egyenlőnek kell lennie a Fő–Indító értékkel. Az indítótekercs általában nagyobb, mint a fő.","Szabad és sima","Érdes vagy nehéz","Áramtalanítva. Forgassa meg a tengelyt: szabadon és simán kell forognia.","Normális","Alacsony","Feszültség a motor kapcsain indítási kísérlet közben","Bekapcsoláskor mérje meg a betáplálási kapcsokon.","Feszültség alatti munka.","Tápegység (kapcsolóüzemű / DC tápegység)","Nyitás előtt válassza le, és várja meg a primer kondenzátor kisülését. A hálózati oldal feszültsége életveszélyes.","A legtöbb halott tápegység ugyanabban a sorrendben megy tönkre: bemeneti biztosíték, hídegyenirányító, primer kapcsoló, majd a kimeneti oldal kidudorodott elektrolit kondenzátorai.","Egyáltalán nincs kimenet","Kattogás vagy újraindulások (csuklás)","A kimeneti feszültség alacsony vagy terhelés alatt bemélyed","A kimeneti feszültség túl magas","Zajos kimenet, a berendezések újraindulnak","Nagyon forró lesz","A bemeneti biztosíték vagy megszakító kiold","A kimeneti elektrolit kondenzátorok kidudorodtak","A primer szűrőkondenzátor kidudorodott vagy szivárog","A bemeneti biztosíték kiégett, az üveg sötét","Megégett terület a primer oldalon (híd, MOSFET, ellenállás)","Megégett terület a kimeneti oldalon (dióda, szabályozó)","Repedt forrasztások a transzformátor vagy a csatlakozók körül","Por és elakadt ventilátor","Az optocsatoló vagy a visszacsatoló alkatrész elszíneződött","A bemeneti biztosíték kiégett (másodlagos hiba)","Ne csak a biztosítékot cserélje. Először ellenőrizze, hogy a híd, a primer MOSFET és a szűrőkondenzátor nem zárlatos-e.","Zárlatos hídegyenirányító vagy primer kapcsoló","Cserélje a hidat és a MOSFET-et az indító- és kapuellenállásokkal együtt, valamint a PWM IC-t, ha sérült.","Kiszáradt kimeneti elektrolit kondenzátorok","Cserélje az összes kimeneti elektrolit kondenzátort ugyanolyan névleges értékű, alacsony ESR-ű típusokra. Ha tudja, mérje meg az ESR-t.","Forró szekrényekben cserélje ütemezetten. A tápegységet 70 %-os terhelésre méretezze.","Meghibásodott primer szűrőkondenzátor","Cserélje ugyanakkora értékű és feszültségű, magas hőmérsékletű típusra.","Visszacsatolási hurok hibája (optocsatoló / referencia)","Cserélje az optocsatolót és a söntreferenciát (TL431), és ellenőrizze az osztó ellenállásait.","A kimenet túlterhelt vagy zárlatos","Kösse le a terhelést, és tesztelje újra. Keresse meg a hibás terhelést vagy a kábelzárlatot. Vesse össze a tápegység névleges értékét a tényleges terhelőárammal.","Repedt forrasztások (hőciklusok)","Forrassza újra a transzformátor, a csatlakozók és a nagy alkatrészek kötéseit.","Túlmelegedés por vagy ventilátorhiba miatt","Tisztítsa meg, cserélje a ventilátort, és biztosítson több helyet vagy szellőzést a tápegység körül.","Folytonosság","Szakadt","Ellenőrizze a bemeneti biztosítékot (áramtalanítva)","Vegye ki a biztosítékot, és vizsgálja a folytonosságot.","Minden átmenet normális, nincs zárlat","Egy hídág vagy a szűrőkondenzátor zárlatos","Diódateszt a hídegyenirányítón és zárlatvizsgálat a szűrőkondenzátoron","Áramtalanítva és kisütve. Diódateszt a híd minden ágán; ohmmérővel mérje a szűrőkondenzátort: töltődnie kell, soha nem mutathat éles zárlatot.","Először süsse ki a szűrőkondenzátort egy ellenálláson keresztül.","Mindkét esetben helyes","Terheletlenül helyes, terheléssel bemélyed","Túl magas","Nulla mindkét esetben","Mérje meg a DC kimenetet terheletlenül és terhelve","Először lekötött terheléssel, majd csatlakoztatott terheléssel. Figyelje az esést.","Tiszta","Nagy hullámosság vagy tüskék","Nézze meg a kimeneti hullámosságot oszcilloszkóppal","Sávkorlát bekapcsolva, AC csatolás, rövid földrugó. Egy 24 V-os tápegységnél kb. 100 mV csúcstól csúcsig érték alatt kell lennie.","PLC, I/O kártya vagy terepi huzalozás","Először a LED-eket nézze: tápellátás, futás, hiba és minden csatorna LED-je. Megmondják, hogy a hiba a terepen vagy a kártyában van.","Vesse össze a LED-et a kapcson mért tényleges feszültséggel. Ha a LED világít és van feszültség, de a program nem látja, akkor a kártya vagy a program a hibás. Ha a LED nem világít és nincs feszültség, akkor a terep.","A PLC nem látja a bemenetet","A kimenet nem kapcsolja a terhelést","A bemenet mindig be van kapcsolva","A kimenet mindig be van kapcsolva","A PLC leállt vagy hibás állapotban van","Véletlenszerű vagy szakaszos viselkedés","Megszakadt a kommunikáció egy csomóponttal","Az analóg érték hibás vagy ugrál","A csatorna LED-je nem világít, miközben az érzékelő aktív","A csatorna LED-je világít, de a program nem reagál","A kimenet LED-je világít, de a terhelés halott","Kiégett kimeneti kapocs vagy relé érintkező","Nedvesség vagy korrózió a szekrényben","A 24 V-os betáplálás alacsony vagy zajos","Az árnyékolás nincs földelve, vagy a teljesítménykábel a jelkábel mellett fut","Az SF/BF/ERR LED világít","Sinking / sourcing (NPN / PNP) eltérés","Hibás terepi érzékelő vagy kapcsoló","Tesztelje az érzékelőt az asztalon 24 V-os tápegységgel és műszerrel. Cserélje, ellenőrizze az irányítást és a kábelt.","Szakadt, zárlatos vagy laza terepi vezeték","Folytonossági vizsgálattal kövesse végig a hurkot, ellenőrizze a kapcsokat és az elosztódobozt.","A bemeneti csatorna megsérült","Helyezze át a jelet egy tartalék csatornára, és frissítse a címet. A kártyát cserélje később.","A kimeneti csatorna vagy a relé megsérült","Használjon tartalék csatornát, vagy tegyen be közbenső relét. Induktív terheléseken alkalmazzon szabadonfutó diódát / RC tagot.","Mindig használjon közbenső relét a kontaktortekercseken és mágnesszelepeken; tegyen be szabadonfutó diódát.","A terhelés vagy az áramköre (biztosíték, tekercs, szelep)","Mérje meg a terhelés kapcsain bekapcsolt kimenetnél. Ha van feszültség, a terhelés a hibás; ha nincs, a huzalozás vagy a kártya.","24 V-os betáplálás problémája","Mérjen terhelés alatt, cserélje a tápegységet, vagy növelje a kapacitást. Ellenőrizze a közös visszavezetéseket.","Elektromos zaj (EMC / földelés)","Földelje az árnyékolást az egyik végén (vagy mindkettőn, ha van potenciálkiegyenlítés), válassza szét a kábeleket, tegyen be zavarszűrést az induktív terhelésekre.","Rossz bekötési típus (sinking / sourcing)","Illessze az érzékelő típusát a kártyához: PNP érzékelők a sourcing bemenetekre, NPN a sinkingre, vagy használja a megfelelő közöst.","CPU-, modul- vagy buszhiba","Olvassa ki a diagnosztikai puffert, ellenőrizze a modul LED-jeit, a buszkábelt és a lezárást, cserélje a modult.","Programlogika vagy kényszerített I/O","Menjen online állapotba, ellenőrizze a kényszerített biteket, vesse össze a mentéssel, nézze meg a reteszelési feltételeket.","Van feszültség és a LED világít","Van feszültség, de a LED nem világít","Nincs feszültség a kapcson","Vesse össze a csatorna LED-jét a kapcson mért tényleges feszültséggel","Mérje meg a bemeneti kapcson a közöshöz képest, amíg az érzékelő aktív. Kimeneteknél a kimeneti kapcson mérjen bekapcsolt kimenetnél.","Kisfeszültségű feszültség alatti munka, használjon biztosítékos mérővezetékeket.","Van feszültség a terhelésen","Nincs feszültség a terhelésen","Mérjen a terhelésen bekapcsolt kimenetnél","Kényszerítse vagy parancsolja be a kimenetet, és mérjen a terhelés kapcsain.","Állandó 24 V (±10 %)","Alacsony, bemélyedő vagy zajos","Ellenőrizze a 24 V-os betáplálást terhelés alatt","Mérje meg a PLC tápkapcsain és a terepi betáplálás távoli végén.","Nincs hiba","Modul- vagy buszhiba","Vezetékszakadást vagy zárlatot jelez","Olvassa ki a CPU diagnosztikai puffert és a modulok LED-jeit","Menjen online állapotba a programozó szoftverrel, olvassa ki a puffert, jegyezze fel a modult és a hibakódot.","Semmi sincs kényszerítve, a logika a tervezett","Kényszerített bit vagy logikai hiba","Ellenőrizze a kényszerített I/O-t és a programlogikát","Menjen online állapotba, és listázza a kényszerített biteket. Kövesse nyomon azt a sort, amely a kimenetet vezérli vagy a bemenetet olvassa.","Elektronikus kártya (PCB)","Fényképezze le mindkét oldalt jó fényben, ferdén. A hőkárosodás, a duzzadt alkatrészek és a repedt forrasztások alacsony szögű fényben látszanak a legjobban.","Először a tápsínek. Mérje meg a bemenetet, majd minden szabályozott sínt, mielőtt bármilyen jelet keresne.","Keresse a gyakori hibákat: kidudorodott elektrolit kondenzátorok, kiégett ellenállások, repedt forrasztások a nagy alkatrészeken, és korrózió.","Halott, nincs LED, nincs kijelző","Véletlenszerűen újraindul","Egy alkatrész nagyon felforrósodik","A biztosíték kiég, vagy a tápegység védelembe lép","A bemenetek vagy kimenetek nem működnek","Szakaszos, változik, ha megütögetik vagy melegítik","Hibás értékek vagy furcsa viselkedés","Az elektrolit kondenzátor kidudorodott vagy szivárog","Az ellenállás kiégett, elszíneződött vagy megrepedt","Az IC vagy tranzisztor repedt, szétrobbant vagy égésnyom van rajta","A vezetősáv levált vagy megégett","Repedt vagy fénytelen forrasztások a csatlakozókon vagy a nagy alkatrészeken","Zöld vagy fehér korrózió, folyasztószer-maradék vagy folyadék","A varisztor (MOV) vagy a biztosíték megfeketedett","A csatlakozó érintkezői elhajlottak, megégtek vagy befelé nyomódtak","Kvarc vagy oszcillátor megrepedt","A relé érintkezői kiégtek, vagy a tekercs kiégett","Meghibásodott elektrolit kondenzátorok","Cserélje az elektrolit kondenzátorokat (alacsony ESR, azonos feszültség és hőmérséklet-osztály). A döntés előtt mérje meg az ESR-t.","Építsen be jobb kondenzátorokat, és tartsa hűvösen a kártyákat.","Repedt forrasztások (hideg forrasztás)","Forrassza újra a gyanús kötéseket, friss forraszanyaggal a csatlakozókon, transzformátorokon és reléken.","Zárlatos alkatrész egy tápsínen","Keresse meg a zárlatot: adjon rá áramkorlátozott feszültséget, és a forró alkatrészt hőkamerával vagy a kártyára cseppentett alkohollal találja meg. Cserélje azt az alkatrészt.","Túlfeszültség- vagy tüskekárosodás (MOV, TVS, bemeneti fokozat)","Cserélje a védőalkatrészeket és a sérült bemeneti alkatrészeket. Javítsa a betáplálás túlfeszültség-védelmét.","Nedvesség vagy korrózió okozta kár","Tisztítsa izopropil-alkohollal és puha kefével, szárítsa meg teljesen, cserélje a korrodált alkatrészeket, és vonja be a kártyát lakkal. Szüntesse meg a szivárgást vagy a páralecsapódást.","Csatlakozó- vagy kábelhiba","Cserélje a csatlakozót vagy a krimpelést, dugja vissza, és rögzítse a kábelt.","Sérült IC vagy tranzisztor","Cserélje az alkatrészt pontos megfelelőre, majd derítse ki, mi ölte meg (túlfeszültség, zárlat a kimeneten, ESD).","A relé elhasználódott vagy kiégett","Cserélje a relét ugyanolyan típusúra. Tegyen zavarszűrést az induktív terhelésekre.","Kvarc- vagy oszcillátorhiba","Cserélje a kvarcot és a terhelőkondenzátorait.","Minden sín rendben","A bemenet megvan, egy sín hiányzik","Egy sín alacsony vagy zajos","Nincs betáplálás a bemeneten","Mérje meg a tápsíneket","Mérje meg a bemenetet, majd minden szabályozott sínt (5 V, 3,3 V stb.) a földhöz képest. Vesse össze a kapcsolási rajzzal vagy a jelölésekkel.","Legyen óvatos a hálózati oldallal és a nagy kondenzátorokkal.","Minden rendben","Egy vagy több magas ESR-rel / alacsony értékkel","Ellenőrizze a kondenzátorokat (ESR vagy kapacitás, lehetőleg áramkörben)","Használjon ESR-mérőt áramkörben, vagy szerelje ki és mérje meg. A magas ESR vagy alacsony kapacitás elhasználódást jelent.","Teszt előtt süsse ki a kondenzátorokat.","Hihető érték","Közel nulla","Az egyes tápsínek ellenállása a földhöz képest (áramtalanítva)","Tápellátás nélkül. Mérje meg az egyes sínek ellenállását a földhöz képest. A nulla ohm közeli érték zárlat; ha van azonos, jó kártya, vesse össze vele.","Nincs változás","A hiba jön-megy","Ütögesse, hajlítsa és melegítse a kártyát működés közben","Szigetelt szerszámmal finoman ütögesse az alkatrészeket, kissé hajlítsa meg a kártyát, melegítse alacsony fokozaton hőlégfúvóval vagy hűtse fagyasztóspray-vel, és figyelje, változik-e a hiba.","Soha ne használjon fagyasztóspray-t feszültség alatt álló hálózati oldali területen.","Zárlatos vagy szakadt","Diódateszt a gyanús félvezetőkön","Tápellátás nélkül. Tesztelje a diódákat, tranzisztorokat és MOSFET-eket áramkörben; ha mindkét irányban 0 V közeli értéket mutat, az zárlat, ha mindkét irányban szakadás, az szakadás. Egy láb kiforrasztásával erősítse meg.","Érzékelő vagy jeladó","Válassza szét a hármat: maga az érzékelő, a kábel és a bemenet, amelyet táplál. Tesztelje az érzékelőt szimulátorral vagy egy ismerten jó érzékelővel.","4-20 mA-es hurkoknál: 3,6 mA alatt szakadás, 21 mA felett zárlat vagy túlterjedés.","Nincs jel","Egy értéken beragadt","Az érték sodródik vagy hibás","Instabil vagy ugrál","Téves kioldások","Kihagy észleléseket","Az érzékelő felület szennyezett, takart vagy sérült","A kábel sérült, megtört, vagy víz van a tömszelencében","A rögzítés laza, rosszul beállított vagy rossz a távolság","Hőnek, rezgésnek vagy lemosásnak kitéve","A jelző LED nem változik","Az impulzusvezeték eldugult, vagy levegő vagy kondenzátum van benne (nyomás)","Az érzékelő felület szennyezett vagy rosszul beállított","Tisztítsa meg a felületet, javítsa a távolságot és a beállítást, húzza meg a rögzítést.","Kábel- vagy csatlakozóhiba","Ellenőrizze a kábel folytonosságát és szigetelését, cserélje a kábelt vagy az M12 csatlakozót, tömítse a tömszelencét.","Meghibásodott érzékelő (elektronika vagy elem)","Cserélje az érzékelőt, és derítse ki, mi ölte meg: hő, rezgés, túlfeszültség vagy huzalozási hiba.","Rossz vagy alacsony betáplálási feszültség","Mérje meg az érzékelő kapcsain terhelés alatt. Javítsa a betáplálást vagy a hosszú kábel feszültségesését.","Kalibrációs sodródás vagy öregedés","Kalibrálja újra referenciával; cserélje, ha nem tartja.","Kalibráljon ütemezetten, nyomon követhető etalonokkal.","Elektromos zaj a jelen","Használjon árnyékolt sodrott érpárt, földelje az árnyékolást az egyik végén, válassza el a teljesítménykábelektől, tegyen be szűrést.","Folyamatcsatlakozási probléma (eldugult vezeték, levegő, rossz méréstartomány)","Légtelenítse és tisztítsa ki az impulzusvezetéket, ellenőrizze az elzáró szelepeket és a méréstartomány beállításait.","A LED követi a célt","A LED nem változik","A LED villog","Figyelje a jelző LED-et, miközben célt mutat az érzékelőnek","Mutasson be, majd vegyen el egy célt. A LED-nek követnie kell. Analóg érzékelőknél használjon szimulált bemenetet.","A specifikáción belül","Alacsony vagy hiányzik","Feszültség az érzékelő kapcsain","Mérje meg a betáplálási feszültséget magán az érzékelőn, terhelt áramkörnél.","Megfelel a folyamatnak","3,6 mA alatt (szakadás)","21 mA felett","Eltér a folyamattól, de nem hibaérték","Hurokáram vagy kimeneti jel kalibrátorral","Mérje meg sorosan a 4-20 mA-es hurkot, vagy a kimenetet a PLC és az érzékelő oldalán. Vagy adjon ismert jelet a PLC bemenetére.","Jó","Szakadt, zárlatos vagy alacsony szigetelés","Tesztelje a kábelt: folytonosság és szigetelés","Leválasztva, mindkét végén lekötve. Minden ér folytonossága, az erek közötti és az árnyékolás felé mért szigetelés.","A hiba megszűnik","A hiba megmarad","Cserélje ki egy ismerten jó érzékelőre","Szereljen fel egy ismerten jó, azonos típusú érzékelőt ugyanarra a kábelre, és nézze meg, követi-e a hiba.","Transzformátor vagy vezérlőtranszformátor","Először a primer és szekunder biztosítékokat és a típustáblán szereplő feszültségeket ellenőrizze. A zúgás és a hő általában túlterhelés vagy a vasmag problémája.","Nincs kimeneti feszültség","Alacsony kimeneti feszültség","Melegszik","Hangos zúgás vagy berregés","A primer biztosíték vagy megszakító kiold","A tekercs szigetelése megégett vagy a lakk felbuborékosodott","A kapcsok vagy leágazási csatlakozások kiégtek","A vasmaglemezek vagy a csavarok lazák","Olajszivárgás vagy sötét olaj (olajtöltésű)","Túlterhelt szekunder","Csökkentse a terhelést, vagy építsen be nagyobb transzformátort. A kontaktortekercsek bekapcsolási árama is számít: ellenőrizze a VA-t.","Menetzárlat vagy tekercshiba","Cserélje vagy tekercselje újra. Okként keressen zárlatot a transzformátor utáni részen.","A tekercs szakadt vagy a védelem kiégett","Először a biztosítékokat ellenőrizze, majd a tekercsellenállásokat, utána a kapcsokat.","Rossz leágazás vagy primer feszültség","Vesse össze a primer betáplálást a leágazással. Váltson leágazást, vagy javítsa a betáplálást.","Laza csatlakozás vagy kiégett kapocs","Kösse be újra, és húzza meg az előírt nyomatékkal.","Laza vasmag vagy túlgerjesztés","Húzza meg a vasmagot, ellenőrizze a betáplálást túlfeszültség vagy DC-eltolás szempontjából.","Megfelel a leágazásnak","Nincs primer feszültség","Mérje meg a primer feszültséget és a leágazást","Feszültség alatt: mérje meg a primer kapcsokon a feszültséget, és vesse össze a használt leágazással.","Terheletlenül helyes, terhelve alacsony","Nulla terheletlenül","Alacsony terheletlenül","Mérje meg a szekundert terheletlenül és terhelve","Mérje meg a szekunder feszültséget lekötött, majd csatlakoztatott terheléssel.","Hihető","Sokkal alacsonyabb a vártnál","Tekercsellenállás és folytonosság (leválasztva)","Leválasztva: mérje meg a primer és szekunder ellenállását, és vesse össze az adatlappal vagy egy azonos egységgel.","Mérje meg szigetelésmérővel a primert a szekunderhez és a földhöz képest","Leválasztva: 500 V a tekercsek között és mindegyikről a vasmagra.","Mágnesszelep vagy működtető","Három dolgot ellenőrizzen sorrendben: a feszültséget a tekercsen, a tekercs ellenállását és a mechanikai oldalt (szennyeződés, nyomás, rossz csatlakozónyílás).","Az a tekercs, amely ismételten kiég, általában túlfeszültségtől, beragadt dugattyútól vagy állandó hőtől szenved. Szüntesse meg az okot.","Nem mozdul","Nyitva marad vagy átereszt","Lassú vagy gyenge működés","A tekercs forró vagy kiégett","Zúg vagy berreg (AC tekercs)","A biztosíték vagy a kimenet kiold","Kívülre szivárog","A tekercs kiégett, elszíneződött vagy megolvadt","Szennyeződés, vízkő vagy törmelék a szelepben","A tömítés megduzzadt, megkeményedett vagy elszakadt","A dugattyú karcos, rozsdás vagy beragadt","Víz a tekercsházban vagy a csatlakozóban","Az üzemi nyomás a szelep tartományán kívül van","Cserélje a tekercset (azonos feszültség, AC / DC és méret). Derítse ki, miért: túlfeszültség, állandóan bekapcsolva, beragadt dugattyú.","Törmelék vagy vízkő blokkolja a szelepet","Tisztítsa vagy cserélje a szelepet, szereljen be szűrőt előtte.","Szereljen be szűrőt, és öblítse át a vezetéket.","Elhasználódott tömítés vagy membrán","Cserélje a tömítéskészletet, és ellenőrizze az összeférhetőséget a közeggel.","Alacsony feszültség a tekercsen","Mérjen a tekercsen működés közben. Javítsa a betáplálást vagy a feszültségesést.","A nyomás a szelep határain kívül van","Vesse össze a vezeték nyomását a szelep adataival (min / max nyomáskülönbség). Ennek megfelelően válasszon előirányítású vagy közvetlen működésű szelepet.","Csatlakozó- vagy huzalozási hiba","Ellenőrizze a csatlakozót, a tömítéseket és a kábelt. Szüntesse meg a csatlakozóba jutó szivárgást.","A dugattyú beragadt vagy sérült","Cserélje a szeleptestet vagy a dugattyú-egységet.","Névleges feszültség","Nincs","Feszültség a tekercsen, amikor bekapcsolják","Mérje meg a tekercs kapcsain, amikor a szelepet bekapcsolják.","Feszültség alatti munka. Mérés előtt ellenőrizze a névleges feszültséget.","Nagyon alacsony","Tekercsellenállás (leválasztva)","Kösse le a tekercset, és mérje meg az ellenállását. Vesse össze az adatokkal vagy egy új tekerccsel.","Határozott kattanás / mágnesezett","Semmi","Zúg, de nem mozdul","Hallgassa és érezze a dugattyú kattanását bekapcsolt tekercsnél","Kapcsoljon rá feszültséget és hallgassa. Tegye egy csavarhúzó hegyét az anyára: mágnesesnek kell lennie.","A szelep tartományán belül","Tartományon kívül vagy fordítva","Ellenőrizze a vezeték nyomását és az áramlás irányát","Olvassa le a manométert. Vesse össze a testen lévő nyilat az áramlás irányával.","Tiszta és szabadon mozog","Szennyezett vagy karcos","A tömítés sérült","Működtesse a kézi vészműködtetést, és vizsgálja meg a belsőt","A nyomás megszüntetve és lezárva. Használja a kézi vészműködtetést, majd szerelje szét, és vizsgálja meg a dugattyút, a rugót és a tömítést.","Nyitás előtt szüntesse meg a nyomást, és zárja le.","Fűtőtest vagy fűtőelem","A fűtőtestek szakadással hibásodnak meg. Mérje meg minden elem ellenállását, majd a földhöz képest a szigetelést.","Vesse össze az ellenállást a típustáblán szereplő V négyzet osztva P értékkel.","Nincs hő","Gyenge hő","A megszakító vagy a FI-relé kiold","Túlmelegszik vagy a határolón ciklizál","Az elem eltört, felhólyagosodott vagy izzó foltok vannak rajta","A kapcsok kiégtek vagy lazák","Vízkő vagy lerakódás az elemen","Nedvesség a kapocsdobozban vagy a szigetelésben","A termosztát vagy határoló beragadt vagy kiégett","Az elem szakadt","Cserélje az elemet. Okként keressen vízkövet, szárazon futást vagy forró pontokat.","Szigetelési szivárgás a földre","Szárítsa ki és mérjen szigetelésmérővel. Ha alacsony marad, cserélje az elemet (az MgO szigetelés felszívja a nedvességet).","Laza vagy kiégett kapocs","Kösse be újra az adott hőmérsékletre méretezett saruval, és húzza meg az előírt nyomatékkal.","Termosztát- vagy határolóhiba","Cserélje a termosztátot és a határolót. Tesztelje a beállított értéket.","Vízköves elem (gyenge hőátadás)","Vízkőtlenítse vagy cserélje, kezelje a vizet.","Hiányzó fázis vagy kiégett biztosíték","Ellenőrizze az egyes elemcsoportok betáplálását.","A várt érték 10 %-án belül","Sokkal magasabb","Az egyes elemek ellenállása","Leválasztva: mérje meg az egyes elemeket. A várt R = V négyzet / P.","1 MΩ felett","Mérje meg szigetelésmérővel az elemet a földhöz képest","Leválasztva, 500 V. A forró vagy nedves elemek alacsonyabb értéket mutatnak; előbb szárítsa ki őket.","Alacsony vagy nulla az egyik fázison","Mindegyiken nulla","Mérje meg lakatfogóval a fűtőtest áramát","Mérje meg az egyes fázisokat, amikor fűtenie kellene. Vesse össze a típustáblával.","Zárt és működik","Nyitott, beragadt vagy rossz a beállított érték","Tesztelje a termosztát / határoló folytonosságát","Leválasztva: ellenőrizze a folytonosságot szobahőmérsékleten, és figyelje a működést melegítéskor vagy visszaállításkor.","HMI, kijelző vagy kezelőpanel","Mielőtt a képernyőt hibáztatja, ellenőrizze a 24 V-ot a kapcsain. A legtöbb halott HMI betáplálási vagy csatlakozási probléma.","Sötét képernyő","Beragad indításkor vagy újraindul","Az érintés nem reagál vagy eltolódott","Megszakadt a kommunikáció a PLC-vel","Vonalak, villogás vagy sötét kép","Lefagy vagy lassú","A képernyő megrepedt vagy nyomásnyomok vannak rajta","Nedvesség vagy por a tömítés mögött","Kidudorodott kondenzátorok a tápkártyán","Sérült kommunikációs csatlakozó vagy kábel","A háttérvilágítás halvány vagy az egyik fele sötét","A 24 V alacsony vagy hiányzik","Mérjen az HMI kapcsain terhelés alatt. Javítsa a betáplálást vagy a feszültségesést.","Meghibásodott háttérvilágítás","Cserélje a háttérvilágítást, a panelt vagy az egész egységet. A kép zseblámpával még látható lehet.","Az érintőréteg sérült vagy kalibrálást igényel","Kalibrálja az érintést. Cserélje az érintőréteget vagy az egységet, ha sérült.","Kommunikációs kábel vagy beállítások","Ellenőrizze a kábelt, az IP-t / baudrátát / csomópontcímet és a PLC portját.","Meghibásodott elektrolit kondenzátorok a tápkártyán","Cserélje a kondenzátorokat vagy az egységet.","Sérült projekt vagy tele memória","Töltse vissza a projektet a mentésből, törölje a naplókat, frissítse a firmware-t.","Nedvesség vagy por behatolása","Szárítsa és tisztítsa meg a kártyát, cserélje a tömítést, és biztosítsa a megfelelő IP védettséget.","Helyes és állandó","Alacsony, hiányzik vagy esik","Feszültség az HMI kapcsain","Mérje meg a 24 V-ot az HMI tápkapcsain, amíg próbál elindulni.","Halvány kép látható","Világítson zseblámpával ferdén a sötét képernyőre","Ha halvány kép látható, a képernyő működik, és a háttérvilágítás hibás.","A kapcsolat él és a beállítások egyeznek","Nincs kapcsolat vagy eltérnek a beállítások","Ellenőrizze a kábelt és a kommunikációs beállításokat","Pingelje meg vagy nézze a kapcsolat-LED-eket; vesse össze az IP-t / baudrátát / címet az HMI-ben és a PLC-ben.","Helyesen reagál","Holt zónák vagy eltolódás","Futtassa az érintéskalibrációt vagy az érintésteszt képernyőt","Nyissa meg az érintésteszt vagy kalibráljon. Nézze meg, egyenletes-e az eltolódás.","UPS vagy akkumulátorrendszer","Az akkumulátorok a fő gyanúsítottak: 3–5 évnél öregebb, hő vagy kidudorodott ház.","Ne nyissa fel a zárt akkumulátorokat. Viseljen szemvédőt, és szigetelje a szerszámait.","Rövid vagy semmilyen tartalék idő","Akkumulátor-riasztás vagy akkumulátorcsere-jelző","Nem kapcsol be","Beragadt bypass üzemmódban","Forró vagy szaga van","Ventilátorzaj vagy ventilátor-riasztás","Túlterhelés-riasztás","Az akkumulátorház kidudorodott vagy szivárog","4 évnél öregebb akkumulátorok","Az akkumulátor kapcsai korrodáltak vagy lazák","Por vagy eltömődött szellőzőnyílások","A helyiség 30 °C-nál melegebb","A terhelés közel van a névleges értékhez vagy felette","Az akkumulátorok élettartamuk végén járnak","Cserélje az egész sort egyszerre azonos típusúra. Jegyezze fel a dátumot.","Cserélje ütemezetten, és tartsa hűvösen a helyiséget (a 25 °C feletti minden 10 K felezi az akkumulátor élettartamát).","Laza vagy korrodált akkumulátor-csatlakozás","Tisztítsa meg, kösse be újra, és húzza meg az áthidalókat az előírt nyomatékkal.","Túlterhelt UPS","Csökkentse a terhelést, ossza el, vagy válasszon nagyobb UPS-t. Hagyjon 20 % tartalékot.","Tisztítsa meg a szellőzőnyílásokat, cserélje a ventilátort, javítsa a helyiség hűtését.","Töltőhiba","Mérje meg a lebegtető feszültséget; vesse össze az akkumulátor specifikációjával; javítsa a töltőt, vagy cserélje az egységet.","Inverter vagy teljesítményfokozat meghibásodása","Hívja a szervizt vagy cserélje az egységet; először a bemeneti és a DC biztosítékokat ellenőrizze.","A blokkok egyformák és állandók","Egy vagy több blokk alacsony","Terhelés alatt összeomlik","Az akkumulátorsor feszültsége töltés közben és terhelés alatt","Lebegtető töltésnél mérje meg az egész sort és minden blokkot. Majd röviden süsse ki, és figyelje a feszültséget.","Viseljen szemvédőt; ne zárja rövidre a kapcsokat.","Sikeres, jó tartalék idővel","Sikertelen vagy rövid tartalék idő","Futtassa az UPS önellenőrzését vagy egy terhelési tesztet","Használja az UPS önellenőrzését vagy egy kontrollált terhelési tesztet, és jegyezze fel a tartalék időt.","80 % alatt","80 % felett","Olvassa le a terhelés százalékát, és vesse össze a névleges értékkel","Olvassa le a terhelést az UPS kijelzőjén, és mérje meg a kimenetet lakatfogóval.","Nincs forró pont","Egy forró áthidaló vagy szellőzőnyílás-terület","Az akkumulátor-csatlakozások és a szellőzőnyílások hőellenőrzése","Hőkamera vagy IR az áthidalókon, a biztosítékokon és a szellőzőnyílásokon.","Először adja meg az API-kulcsát.","Nem érhető el az MI-szolgáltatás. Ellenőrizze az internetkapcsolatot. A vállalati hálózatok gyakran blokkolják.","A kifejezés túl korán véget ér","Hiányzó )","A bal oldalnak kimenetnek (Q0, OUT0), analóg kimenetnek (AO0) vagy memóriának (M0) kell lennie","Így írja:  Q0 = ...","világít","forog","működik","kiég","Kék dugasz (egyfázisú, 230 V)","Piros dugasz (háromfázisú, 400 V)","Forgókaros szakaszoló Q1","MCCB A (az M1 motort táplálja)","MCCB B (a szivattyút táplálja)","Hárompólusú MCB C (a kompresszort táplálja)","START nyomógomb","STOP nyomógomb","CYL OUT nyomógomb","CYL IN nyomógomb","E-STOP vészleállító gomb","RESET nyomógomb","BV-A levegő-elzárószelep","Leeresztő szelep","W1 vízbemeneti szelep","W2 vízkimeneti szelep","W3 ürítőszelep (nagy piros)","Mérési pont: Q1 betáplálási oldal","Mérési pont: Q1 terhelési oldal","Mérési pont: a szivattyú kapcsai","Mérési pont: a kompresszor kapcsai","Mérési pont: kék csatlakozóaljzat","M1 motor","C1 kompresszor","FRL egység (szűrő, szabályozó, olajozó)","Pneumatikus munkahenger","P1 vízszivattyú","V1 víztartály","G1 manométer (levegő az elzáró után)","G2 manométer (légtartály)","G3 manométer (vízkör)","G4 manométer (tartály)","Energiaforrás. Húzza ki a dugaszt, majd zárja le, hogy senki ne dugaszolhassa vissza.","Leválasztó készülék. Kapcsolja OFF állásba, tegyen fel zárolóeszközt, majd a saját lakatát és egy címkét.","Csak vezérlőeszköz. Elindítja vagy leállítja a gépet, de nem választja le.","Elzárószelep. Zárja el, tegyen fel zárolóeszközt, majd a saját lakatát és egy címkét. Utána nyomás maradhat bezárva.","Leeresztő vagy ürítőszelep. A betáplálás lezárása után nyissa ki, hogy a bezárt nyomás távozzon, majd olvassa le a manométert.","Fogyasztó. Csak akkor feszültségmentes, ha a előtte lévő forrást leválasztották, lezárták és megmérték.","Tárolt energia. A betáplálás megszűnése után is megtartja a nyomást. Eressze le, majd olvassa le a manométert.","Manométer. A munka megkezdése előtt 0 bart kell mutatnia.","Mérési pont. Itt használja a vizsgálót: ellenőrizze az ellenőrző egységen, mérjen, majd ellenőrizze újra.","Nincs lezárva","Feszültség alatt","Leolvasás","Ezt a gombot zárolóeszköz takarja. Először vegye le.","Nincs vezérlőfeszültség. Dugja be a kék dugaszt.","A vészleállító aktív. Először nyomja meg a RESET gombot.","A motor nem tud elindulni: nincs 400 V a Q1-nél. Ellenőrizze a piros dugaszt, az MCCB A-t és a Q1-et.","Az M1 motor elindult.","A motor leállt. A Q1 feletti kapcsok még feszültség alatt vannak.","A motor leállt.","A munkahenger a bezárt levegőtől megmozdult! Az elzáró zárva van, de még volt tárolt levegő.","A munkahenger kiment.","Nincs légnyomás: a munkahenger nem mozdult.","A munkahenger visszamegy.","A vészleállítót megnyomták. A gép leállt, de a betáplálás még feszültség alatt van. A vészleállító nem leválasztás.","A vészleállító feloldva.","Le van zárva. Először vegye le a lakatot.","Érintse meg az egyik sárga mérési pontot.","Először válassza ki a vizsgálót.","Itt nincs mit lezárni. Válassza le az előtte lévő forrást.","A címke levéve.","A lakat levéve.","A zárolóeszköz levéve.","Itt nincs mit levenni.","Először tegye biztonságos állásba (OFF, zárva, kihúzva, leeresztő szelepnél nyitva).","Már van címke felrakva.","A címke felrakva.","Először tegyen fel zárolóeszközt. A lakathoz lyuk kell.","Nincs szabad lyuk. Tegyen fel többlakatos fület.","Mesterkulcsos lakat felrakva. Nem személyes lezárásra való.","A lakat felrakva.","Ez az eszköz ide nem illik.","Már van zárolóeszköz felrakva.","A zárolóeszköz felrakva.","Ez vezérlőeszköz. A lezárása semmit nem választ le.","A vizsgáló ellenőrizve az ellenőrző egységen.","Szabad gyakorlás","Dugaszoljon be, működtesse a táblát és próbáljon ki mindent. Nincs ellenőrzőlista.","Az M1 motor cseréje","Tegye biztonságossá az M1 motort a munkához.","A Q1, az MCCB A vagy a piros dugasz OFF állásban van zárolóeszközzel, lakattal és címkével","Ellenőrzés, mérés a Q1 terhelési oldalán (TP2) 0 V, újabb ellenőrzés","Próbaindítás a lezárás után: a motor nem indult el (a vezérlőfeszültség be van kapcsolva)","Csak személyi lakatok, mesterkulcsos lakat nélkül","A pneumatikus munkahenger karbantartása","Tegye biztonságossá a pneumatikus munkahengert a munkához.","A BV-A levegő-elzárószelep zárva van zárolóeszközzel, lakattal és címkével","A leeresztő szelep nyitva van, a G1 manométer 0 bart mutat","CYL OUT próba a lezárás után: a munkahenger nem mozdult (a vezérlőfeszültség be van kapcsolva)","A víztartály ellenőrzése","Tegye biztonságossá a víztartályt a kinyitáshoz.","A szivattyú le van választva: az MCCB B vagy a piros dugasz OFF állásban van zárolóeszközzel, lakattal és címkével","Ellenőrzés, mérés a szivattyú kapcsain (TP3) 0 V, újabb ellenőrzés","A W1 bemeneti szelep zárva van zárolóeszközzel, lakattal és címkével","A W3 ürítőszelep nyitva van, a G4 manométer 0 bart mutat","A kompresszor karbantartása","Tegye biztonságossá a kompresszort és a légtartályát a munkához.","A kompresszor le van választva: az MCB C vagy a piros dugasz OFF állásban van zárolóeszközzel, lakattal és címkével","Ellenőrzés, mérés a kompresszor kapcsain (TP4) 0 V, újabb ellenőrzés","A légtartály kiürült: a G2 manométer 0 bart mutat (nyissa ki a levegő-elzárószelepet és a leeresztő szelepet)","Válasszon egy munkát az ellenőrzéshez.","Biztonságosan megkezdheti a munkát.","Még nem biztonságos. Nézze meg az ellenőrzőlistát.","Dugja be mindkét dugaszt és indítsa el a motort.","1. Állítsa le a gépet normál módon a STOP gombbal.","2. Állítsa a Q1 szakaszolót 0 állásba.","3. Tegye a lakatját a szakaszoló lyukába.","4. Tegye fel a DANGER címkét.","5. Ellenőrizze a vizsgálót az ellenőrző egységen.","6. Mérjen a Q1 terhelési oldalán: 0 V.","7. Ellenőrizze újra a vizsgálót.","8. Próbálja a START gombot: semmi sem mozdul. Biztonságosan dolgozhat.","Dugja be mindkét dugaszt. A légtartály megtelik.","1. Zárja el a BV-A levegő-elzárószelepet.","2. Tegye fel a szelep zárolóeszközét.","3. Tegye fel a lakatját.","5. Nyissa ki a leeresztő szelepet, hogy a bezárt levegő távozzon.","6. Várja meg, amíg a G1 manométer 0 bart mutat.","7. Próbálja a CYL OUT gombot: a munkahenger nem mozdul.","Dugja be mindkét dugaszt. A szivattyú nyomást épít.","1. Kapcsolja ki az MCCB B-t és zárja le.","2. Ellenőrzés, mérés a szivattyú kapcsain, újabb ellenőrzés.","3. Zárja el a W1 bemeneti szelepet és zárja le.","4. Nyissa ki a W3 ürítőszelepet a nyomás leeresztéséhez.","5. Várja meg, amíg a G4 manométer 0 bart mutat.","Dugja be mindkét dugaszt. A kompresszor megtölti a légtartályt.","1. Kapcsolja ki az MCB C-t és zárja le.","2. Ellenőrzés, mérés a kompresszor kapcsain, újabb ellenőrzés.","3. Nyissa ki a leeresztő szelepet a légtartály kiürítéséhez.","4. Várja meg, amíg a G2 manométer 0 bart mutat.","Először válasszon egy munkát.","Levegő","Víz","Készlet","Érintsen meg egy alkatrészt a működtetéséhez. Válasszon eszközt a készletből, majd érintsen meg egy alkatrészt a felrakásához.","Gyakorlótábla","Dugja be a falon lévő dugaszokat, működtesse a táblát, majd válassza le úgy, ahogy a helyszínen tenné.","Munka","Mindkét dugasz be van dugva.","Bekapcsolás","Mutasd meg","Ellenőrizze a leválasztásomat","Az aktív energia megjelenítése a táblán","Biztonságosan megkezdheti a munkát","Még nem biztonságos","A gyakorlás közben a munkahenger a bezárt levegőtől megmozdult.","Kulcs: címke, lakat vagy eszköz levétele","semmi","A kezében","Vizsgáló ellenőrzése","Érintsen meg egy sárga mérési pontot a táblán.","Napló","LAD-szerkesztő megnyitása","Programozási nyelv","Távadó 0-10 V (3 vezetékes)","3 vezetékes távadó: +24 V és 0 V táplálja, az OUT 0-10 V-ot ad a méréshatár 0-100 %-ára. Kösse az OUT-ot egy PLC analóg bemenetre (az AI0 IW64-ként olvassa, 0-27648). Kapcsolja egy tartályhoz vagy vezetékhez a Technológia nézetben, hogy az érték kövesse a folyamatot.","Mér","Nem működik (0 V kimenet)","10 V-on ragadt","Az áram végigfolyik az egész létrafokon. A kimenetek ON állapotúak.","Ismeretlen cím.","A létrafok értéke FALSE.","Az időzítő neve T0-T31 lehet.","A számláló neve C0-C15 lehet.","A SCALE kimenete MW szó vagy QW80 lehet.","A SCALE felső és alsó határa egyenlő.","Nullával osztás.","Vízforrás / hálózat","Állandó nyomású vízforrás: zsomp, kút vagy a városi hálózat. Állítsa be a nyomását és a hőmérsékletét.","Lefolyó","Nyitott lefolyó 0 bar nyomáson. A víz csak befolyik.","Tartály szintműszerekkel","Nyitott tartály. A felső bemenetek a tartály magasságában vannak, ezért egy szivattyúnak kell oda felemelnie a vizet. Az alsó kimeneteken a vízoszlop nyomása van. Kapcsoljon hozzá szinttávadót, legfeljebb 4 úszókapcsolót, fűtőbetétet és hőmérséklet-érzékelőt a szekrény alkatrészei közül.","Centrifugális szivattyú","A szekrény egyik motorja hajtja (kapcsolja hozzá az azonosítóját). Az emelőmagasság a fordulatszám négyzetével nő. A nyomóoldal zárása csökkenti az áramlást és a motoráramot. Üres szívóoldalnál kavitál (szárazon futás).","Kézi szelep","Golyóscsap. Érintse meg Teszt módban a nyitáshoz vagy záráshoz.","Mágnesszelep (kapcsolt)","Alaphelyzetben zárt. Kinyit, amikor a szekrényben lévő kapcsolt mágnestekercs feszültséget kap.","Visszacsapó szelep (NRV)","Csak a nyíl irányában engedi át a vizet.","Szűrő (homok / betétes)","Az átfolyó víztől elszennyeződik. Figyelje a nyomásesés növekedését, majd végezzen visszaöblítést vagy cseréljen betétet.","RO membrán","Fordított ozmózis. A víz csak az ozmotikus nyomás (kb. 2 bar) felett jut át a membránon. A permeátum a betáplálási nyomással és hőmérséklettel nő. A koncentrátumszelep állítja be a kihozatalt.","Lemezes hőcserélő","Meleg oldal balra fentről jobbra le, hideg oldal balra lentről jobbra fel (ellenáram). A hőcseréhez mindkét oldalon áramlás kell.","Nyomástávadó (kapcsolt)","A vezeték nyomását a szekrény kapcsolt távadójára küldi (TX 4-20 mA vagy 0-10 V).","Nyomáskapcsoló (kapcsolt)","Működteti a szekrény kapcsolt nyomáskapcsolóját, ha a vezeték nyomása az alapjel felett van.","Áramláskapcsoló (kapcsolt)","Működteti a szekrény kapcsolt áramláskapcsolóját, ha az áramlás az alapjel felett van.","Hőmérséklet-érzékelő (kapcsolt)","A vezeték hőmérsékletét egy PT100-ra vagy a szekrény egyik távadójára küldi.","Helyi mutatós nyomásmérő. Olvassa le a nyomást a vezeték ezen pontján.","Áramlásmérő","Mutatja az áramlást L/min-ben és az összes térfogatot.","T-idom / keresztidom","Legfeljebb 4 csövet köt össze egy pontban.","A szivattyúhoz nincs motor kapcsolva. Válassza ki a motor azonosítóját a tulajdonságaiban.","Kavitáció / szárazon futás: nincs víz a szívóoldalon (üres tartály vagy zárt szívószelep).","Zárt nyomóoldal elleni üzem: nincs áramlás, a víz melegszik.","A motor visszafelé forog: a szivattyú csak az emelőmagasság harmadát adja. Cseréljen fel két fázist.","A tartály túlcsordul.","A szűrő eltömődik (nagy nyomásesés). Öblítse vissza vagy cserélje.","Betáplálási nyomás kb. 2,5 bar alatt: szinte nincs permeátum.","Víztartály: PLC-vezérelt csillag-delta szivattyú","Egy zsompszivattyú tölt egy tartályt. Egy kompakt PLC csillag-deltában indítja a szivattyút a szinttávadó alapján: indítás 20 % alatt, leállítás 90 %-nál. Az LSHH leállítja és bekapcsolja a riasztást.","Kapcsolja be a QM1-et és az F1-et, majd nyomja meg az S1-et (Start). Figyelje a KM1 + KM2-t (csillag), majd 5 s után a KM3-at (delta).","Nyissa meg a LAD nézetet: kövesse a zöld áramfolyást működés közben.","Tegye a lakatfogót egy motorvezetékre: hasonlítsa össze a csillag és a delta áramot.","Zárja el a V1-et a Technológia nézetben: a tartály 90 %-ig telik, és a szivattyú leáll.","Rontson el valamit (Alkatrész, Hibaszimuláció), és keresse meg a műszerekkel és a LAD-diagnosztikával.","Nyomásfokozó szivattyú frekvenciaváltóval (VFD)","Egy VFD-s szivattyú egy puffertartályból egy fogyasztói szelepen át keringeti a vizet. Változtassa a fordulatszámot az RV1-gyel, és figyelje a nyomást és az áramlást. A B1 0-10 V-ként adja a nyomást: mérje meg.","Kapcsolja be a QF1-et, fordítsa az SA1-et üzem állásba, majd forgassa az RV1-et: a nyomás a fordulatszám négyzetével nő.","Zárja el lassan a V1-et: az áramlás csökken, a nyomás nő, a motoráram csökken.","Mérje meg multiméterrel a B1 OUT és a 0V közötti feszültséget, és hasonlítsa össze a PT1-gyel.","RO vízkezelő állomás hőcserélővel","A városi vizet lemezes hőcserélő melegíti, majd szűrik (homok + betét), végül egy nagynyomású szivattyú táplálja az RO membránt. A permeátum tartályba, a koncentrátum a lefolyóba megy. A PLC alacsony szívónyomásnál lekapcsolja a szivattyút, és leállítja, ha a tartály tele van.","Kapcsolja be a QM1-et és az F1-et, nyomja meg az S1-et. Olvassa le a kihozatalt és a permeátumot az RO1-en.","Zárja el a V3-at (melegvíz): a betáplálás lehűl, és a permeátum csökken.","Zárja el a V1-et (bemenet): a PS1 elenged, 3 s után a PLC lekapcsolja a szivattyút és felgyújtja a H1-et. Nyugtázáshoz nyomja meg az S1-et.","Futtassa gyorsítva (x20): a szűrők eltömődnek. Öblítse vissza őket a tulajdonságaikból.","Saját projekt","(nincs kimenet)","Először tegyen egy PLC-t a szekrénybe.","Hálózatonként legfeljebb hat kimenet.","Cím (Q0.x kimenet vagy M memóriabit)","Időzítő (T1-T31)","Előre beállított idő PT (s)","Számláló (C1-C15)","Előre beállított érték PV","Törlőbit (opcionális)","Egy nyers analóg értéket (0-27648, 0-10 V) mérnöki egységekre vált át.","Alsó határ","Felső határ","Kimenet","Utasítás","A érték","Összehasonlítás","B érték (szám vagy cím)","Cím (I, Q, M, T, C)","Felfutó él ┤P├","Lefutó él ┤N├","tekercs","beállítás","törlés","bekapcsolás-késleltetett időzítő","kikapcsolás-késleltetett időzítő","impulzusidőzítő","felfelé számláló","analóg skálázás","érték mozgatása","összeadás","kivonás","szorzás","osztás","Név (szimbólum), opcionális","Ág hozzáadása ehhez a párhuzamos blokkhoz","Hálózat törlése","Hálózat megjegyzése","Legfeljebb 64 hálózat.","Letöltve ide:","hiba,","figyelmeztetés. Lásd az Alkatrész panelt.",": nincs hiba. Most már fut.","Ellenőrzés:","megállapítás az Alkatrész panelen.","Ellenőrzés: nincs hiba.","Szimbólumtábla","Adjon nevet a címeknek. A nevek minden érintkező és tekercs fölött megjelennek.","Hozzáadás","Érvénytelen cím.","Nincs PLC","Tegyen PLC-t a szekrénybe, hogy LAD programot írhasson.","Programellenőrzés","Nincs hiba.","Figyelőtábla","Élő értékek a PLC-ből. Érintsen meg egy M bitet a módosításhoz (modify).","24 V táp","NINCS TÁP","Hibák a ciklusban","Még nincs cím.","Nincs PLC a szekrényben","A LAD programok PLC-ben futnak. Tegyen be egyet, kösse be a be- és kimeneteit, majd jöjjön vissza ide.","Relés PLC hozzáadása","Kész projekt megnyitása","NINCS LETÖLTVE","Letöltés a PLC-be","Hálózat","Szimbólumok","Program ellenőrzése","Ez a PLC szöveges programot futtat","Kezdjen egy LAD programot. A szöveges program mentve marad, és a PLC tulajdonságaiból visszatérhet hozzá.","Új LAD program","Offline szerkesztve. Nyomja meg a \"Letöltés a PLC-be\" gombot a módosítások futtatásához és az élő értékekhez.","Hálózat","(megjegyzés hozzáadása)","Üres program. Nyomja meg a + Hálózat gombot.","Hálózat hozzáadása","Szerkesztés","Érintkező utána","Párhuzamos ág","Érintsen meg egy érintkezőt vagy tekercset a kijelöléshez, érintse meg újra a szerkesztéshez. Utasításokat az Alkatrészek listából adhat hozzá.","Miért OFF?","Érintkezők és összehasonlítás","Tekercsek és blokkok","Még nincs folyamat","Tegyen be tartályt, szivattyút és szelepeket, majd kösse össze a csonkjaikat csövekkel. Kapcsolja a szivattyút a szekrény egyik motorjához, az érzékelőket pedig úszókhoz és távadókhoz.","Egység hozzáadása","Érintsen meg egy másik csonkot a cső lefektetéséhez","Egy csőhöz két különböző egység kell.","Cső lefektetve:","nyit","zár","Hozzáadva:","Húzza a helyére, majd érintsen meg egy csonkot a cső lefektetéséhez.","Technológiai egység hozzáadása","Technológiai egységek","(nincs kapcsolva)","nincs a szekrényben","Nyomás (bar)","Hőmérséklet (°C)","Térfogat (L)","Magasság (m)","Kezdeti szint (%)","Kezdeti hőmérséklet (°C)","Szinttávadó (szekrény)","Hőmérséklet-érzékelő (szekrény)","Fűtőbetét (szekrény)","Motor (szekrény)","Max. emelőmagasság (m)","Max. áramlás (L/min)","Tükrözés","Méret (L/min 1 bar-on)","Mágnestekercs (szekrény)","Szennyeződés a vízben (x)","Koncentrátumszelep nyitása (%)","Betáplálás vezetőképessége (µS/cm)","Hatásosság (0-1)","Távadó (szekrény)","Méréshatár (végkitérés)","Kapcsoló (szekrény)","Alapjel","Áramlás","Cső törlése","Folyamat (technológia)","Építés mód: húzza az egységeket, érintsen meg egy csonkot, majd egy másikat a cső lefektetéséhez. Teszt mód: érintse meg a szelepeket a nyitáshoz vagy záráshoz. Az egységek a szekrényről működnek: a szivattyú csak akkor forog, ha a kapcsolt motorja forog.","Szelep zárása","Szelep nyitása","új betét behelyezve","visszaöblítve, újra tiszta","Betétcsere","Visszaöblítés","Szint visszaállítása","Leürítés","Tulajdonságok és kapcsolatok","Homok / többrétegű","Betét 5 µm","Szintkapcsolók (úszók)","Az úszó akkor kapcsol, ha a víz a szintje fölött van. Kapcsolja a szekrény egyik úszókapcsolójához, hogy a szekrény és a PLC is lássa.","Folyamat-ellenőrzés","Üres.","Szint","Térfogat","Nettó beáramlás","Hőmérséklet","Fűtőbetét","Fordulatszám","Nyomásnövekedés","Szívóoldal","Nyomóoldal","Nyitás","Nyomás","Nyomásesés","Szennyezettség","Betáplálási nyomás","Permeátum","Koncentrátum","Kihozatal","Permeátum minősége","Betáplálási hőmérséklet","Meleg oldal","Hideg oldal","Összesen","Szekrény","Technológia","LAD","Nincs mentve: a böngésző tárhelye megtelt. Töltse le inkább a projektet fájlként.","Lecseréli, ami most a munkapadon van? (Ha kell, előbb mentse projektként.)","Üres projekt: tegyen alkatrészeket a szekrénybe, egységeket a technológiába, és írjon LAD programot.","Túl nagy a böngészőben tároláshoz. Használja a Letöltést.","Legfeljebb","projektet tárolhat. Előbb töröljön egyet.","Mentve:","Projektek","Építsen meg egy teljes rendszert, és működtesse: huzalozza be a szekrényt, rendezze el a folyamatot tartályokkal, szivattyúkkal, szelepekkel és csövekkel, és programozza a PLC-t LAD nyelven. Aztán mérjen, rontson el valamit, és keresse meg a hibát.","Üres projekt indítása","Ugrás a munkapadhoz","Kész projektek","Mit próbáljon ki","Szekrény megnyitása","LAD megnyitása","Saját projektek (ezen az eszközön mentve)","Projekt neve","Mentse el egy néven, ami most a munkapadon van (szekrény, technológia és LAD). Töltse le, hogy legyen másolata, vagy elküldhesse egy kollégának.","Munkapad mentése projektként","Projektfájl megnyitása","Még nincs mentés.","Megnyitva:","Ez a projekt nem olvasható.","Letöltés","Projekt törlése","A fájl túl nagy (max. 3 MB).","Projekt megnyitva a fájlból.","Ez a fájl nem labor-projekt.","Új verzió érhető el","Később","Frissítés most","Szívási vízhiány (kavitáció / szárazon futás): nem jut elég víz a szivattyúhoz. Ellenőrizze a szívótartály szintjét, a szívóoldali szelepeket és a szűrőket.","Zárt nyomóoldallal üzemel: nincs átfolyás. Az így hagyott szivattyú túlmelegszik.","A víz visszafelé folyik az álló szivattyún. Szereljen visszacsapó szelepet a nyomóoldalra.","80 % feletti kihozatal: a sók lerakódnak a membránon. Nyissa ki a koncentrátum szelepet.","10 % alatti kihozatal: a víz nagy része a lefolyóba megy.","45 °C feletti tápvíz: a poliamid membrán károsodik. Tartsa 25 °C körül.","Egy aknaszivattyú tölt fel egy tartályt. Egy kompakt PLC csillag-delta indítással üzemelteti a szivattyút a szinttávadó alapján: 20 % alatt indul, 90 %-nál áll le. Az LSHH (hibabiztos bekötéssel), egy halott távadó vagy egy be nem húzó mágneskapcsoló leállítja és felkapcsolja a riasztást.","Kapcsolja be a QM1-et és az F1-et, majd nyomja meg az S1-et (Indítás). Figyelje a KM1 + KM2-t (csillag), majd 10 s után a KM3-at (delta).","Tegye a lakatfogót a motor U1 kábelére: csillagban a vonali áramot viszi, deltában csak a tekercsáramot (vonali áram ÷ 1.73).","Biztonsági teszt: adja a B1-nek a \"Halott\" hibát, vagy törölje az SL1:12 vezetéket. A PLC leállítja a szivattyút és felkapcsolja a H1-et. Javítás után nyomja meg az S1-et a nyugtázáshoz.","Létrehozva a kapcsolószekrényben: "," leállítóval: "," és indítóval: "," (direkt indítás). Nyomja meg: "," Teszt módban a szivattyú indításához.","Létrehozva: "," a kapcsolószekrényben. Kösse be az érintkezőjét (C, NC, NO) a vezérlőkörbe.",", de a PLC-nek nincs szabad bemenete. Kösse be maga.",", bekötve ide: "," az NC érintkezőn át (hibabiztos: 1 = ép, 0 = magas szint vagy szakadt vezeték)."," az NO érintkezőn át (1 = működtetve)."," (0-10 V). Táplálja +24 V / 0 V-tal, és kösse az OUT-ot egy analóg bemenetre."," (0-27648 = 0-100 %). Használja a SCALE-t a létrában.",", de a PLC-nek nincs szabad analóg bemenete."," (24 V). Kösse a +-t és a −-t a 24 V-os vezérléshez.",", a Q0."," a kapcsolószekrényben. Kösse rá a tápellátásra.",": a PLC-nek megvan a 24 V, a C0-C3 relé közösök 230 V-ot kapnak innen: ",". Kösse be a be- és kimeneteket, majd adjon hozzá hálózatokat.","PLC hozzáadása a 24 V-os tápjával","Ez a két csatlakozó már össze van kötve.","Létrehozás a szekrényben, bekötve","Programozás","Utasítások keresése","fektetve, hosszú oldal keresztben","fektetve, hosszú oldal hosszában","hosszú élén állva","végfülén állva","Dobozológép kimenet (kezdet)","A dobozok itt a dobozológép ütemében jönnek ki. A vízszintes dobozológépek oldalról zárják a végfüleket, ezért a dobozok fektetve, hosszú oldalukkal az áramlásra keresztben távoznak.","Lapos felületű láncos szállítószalag","Egysávos szállítószalag. Vezetőszélesség = a doboz áramlásra merőleges szélessége + 3–5 mm. Láncszélességek: 82.5, 114.3, 152.4, 190.5 mm.","90°-os ív","Az irányt változtatja, nem a doboz helyzetét. Az áramlás irányában hosszú dobozok nem biztos, hogy átférnek egy szűk íven.","Gyűjtőszalag (puffer)","Megtartja a dobozokat, ha egy utána következő gép leáll. Ha a felső szintérzékelőig megtelik, a dobozológép leáll; az alsó szintérzékelő alatt újraindul.","Távolságnövelő szalag","Gyorsabban fut az előtte lévő szalagnál, így nő a dobozok közti rés.","Ellenőrző mérleg","Minden dobozt megmér, és kidobja a súlyhiányosat vagy túlsúlyosat. A mérőlapon csak egy doboz lehet: az osztásnak legalább a mérőlap hossza + a doboz hossza kell legyen.","Szerializáció: nyomtatás + kamera","Kinyomtatja a GS1 DataMatrix kódot (GTIN, sorozatszám, gyártási tétel, lejárat) és visszaolvassa. A dobozoknak fektetve, stabilan és réssel kell haladniuk, hogy az érzékelő mindegyiket lássa.","Garanciazár-címkéző","Oldalról zárócímkét ragaszt mindkét végfülre. A doboznak fektetve, hosszú oldalával keresztben kell lennie, hogy a fülek a felhordók felé nézzenek.","Kidobóállomás + zárt gyűjtőláda","Minden megjelölt dobozt lefúj egy zárt gyűjtőládába. Érzékelő igazol minden kidobást; ha a láda megtelt, a sor leáll.","Ütközős forgató (90° síkban)","Egy csap megfog egy sarkot, és a doboz elfordul: a keresztben fekvőből hosszában fekvő lesz, és fordítva. Fektetett doboz kell, hossz/szélesség ≥ 1.3.","Csavart szalag (felállítás / lefektetés)","90°-kal elforgatja a dobozt az áramlás tengelye körül: a hosszában fekvő a hosszú élére áll, a keresztben fekvő a végére áll (instabil). Tartsa lassan.","Gyűjtődobozoló (vég)","A dobozokat gyűjtőkartonba rendezi és számolja a kartonokat. A dobozoknak abban a helyzetben kell érkezniük, amelyre be van állítva.","Sor kimenete","Megszámolja a sorról távozó jó dobozokat.","Adjon hozzá dobozológép-kimenetet a sor kezdéséhez.","A sornak nincs vége: zárja le gyűjtődobozolóval vagy kimenettel.","Az ütközős forgatóhoz hossz/szélesség ≥ 1.3 kell; ez a doboz túl négyzetes.","Az ütközős forgató csak fektetett dobozt tud forgatni.","Az ellenőrző mérleghez fektetett doboz kell.","A szerializáció a felső lapra nyomtat: a doboznak fektetve kell lennie.","A címkézőhöz a végfüleknek oldalt kell lenniük (fektetve, hosszú oldal keresztben).","Kidobóláda tele: a sor leállt. Ürítse ki a ládát.","kettő a mérőlapon","hibás tömeg","kód nincs nyomtatva / nem olvasható","rossz kódminőség (ferde doboz)","címke a rossz oldalon","a végére jutott hibás dobozok","Túl magas kihozatal: a sók vízkövesítik a membránt. Nyissa ki a koncentrátum szelepet.","Csomagolósor: dobozolótól a gyűjtődobozolóig","A dobozok percenként 120 darabbal hagyják el a dobozológépet, áthaladnak az ellenőrző mérlegen, a szerializáción, a garanciazár-címkézésen és a kidobóállomáson, egy íven fordulnak, pufferben várnak, majd elforgatva 96-osával kartonba kerülnek.","Indítsa el a sort, és kövessen egy dobozt a dobozolótól a gyűjtődobozolóig. Olvassa le az átfutási időt.","Lassítsa C1-et és CW1-et 15 m/min-re: két doboz kerül a mérőlapra, és jó dobozok esnek ki.","Teszt módban koppintson a gyűjtődobozolóra a leállításhoz: a puffer megtelik, és a dobozológép a felső szintnél leáll.","Állítsa a C1 vezetőt 121 mm-re: a doboz elakad. Javítsa doboz szélesség + 3–5 mm-re.","Változtassa a dobozt 6x10-es kiszerelésre, és olvassa le a sorellenőrzést.","Gyógyszeripari víz: városi vízből PW és WFI","Megszakító tartály, többrétegű és aktívszén szűrők, vízlágyító, vízkőgátló, 5 és 1 µm-es patronok, két RO fokozat NaOH-val, EDI, UV és egy elterelő szelep tölt fel egy 2000 L-es PW tartályt. Egy DN40 hurok két felhasználási pontot és egy desztillálót táplál, amely saját hurokkal rendelkező 600 L-es forró WFI tartályt tölt. Minden analizátor USP / Ph. Eur. szerint ellenőrzi a vizet.","Futtassa 20x sebességgel, és figyelje, ahogy a vezetőképesség 450 µS/cm-ről (városi víz) kb. 0.1-re esik az EDI után. A PW tartály többet mutat, mert a levegő CO2-ja a légzőn át beoldódik. Olvassa le a PW és WFI tartályok töltési idejét.","Állítsa az F2 aktívszén szűrőt „Homok” típusra: a klór eléri az RO1-et. Figyelje a riasztást és a maradandó károsodást.","Kapcsolja ki a DP2 NaOH-adagolást: a CO2 átjut az RO2-n, és romlik az EDI termékvize. Kapcsolja ki az EDI-t: az elterelő szelep a lefolyóba küldi a vizet.","Cserélje a PW hurok csöveit DN65-re: a sebesség 1 m/s alá esik. Állítsa a POU2 leágazást 0.5 m hosszúra: holtág riasztás.","Nyissa meg együtt a POU1-et és a POU2-t, és figyelje a PW tartály szintjét és kiürülési idejét. Állítsa T2-t 600 L-re, és hasonlítsa össze.","Kapcsolja ki a T3 gőzköpenyét (0 °C): a WFI 70 °C alá hűl, és nem felel meg."," figyelmeztetés. Lásd az oldalpanelt."," megállapítás az oldalpanelen.","Utasítás hozzáadása","Ugrás a szekrényhez","Figyelés","Hozzáadás a sor végére","Elakadás elhárítva, a sor fut.","Elakadás elhárítása","Sor ürítése","Forgatás","Tervezési szabályok","Még nincs sor","Kezdje a dobozológép-kimenettel, majd adjon hozzá szalagokat, ellenőrző mérleget, szerializációt, kidobóállomást, forgatókat és gyűjtődobozolót. Minden új elem a sor végére kerül, azonos irányban.","Dobozológép kimenet","Mintasor megnyitása","Sor leállítása","Sor indítása","A dobozológép adja az ütemet. Minden utána következőnek 10-30 %-kal gyorsabbnak kell lennie (V-görbe).","Vezetők = a doboz áramlásra merőleges szélessége + 3–5 mm. Túl szűk: elakad, túl laza: elfordul.","Láncszélesség választása előtt ellenőrizze, a doboz melyik oldala van keresztben az áramlásra.","Osztás = sebesség / ütem. Az ellenőrző mérleg előtt a résnek csak egy dobozt szabad a mérőlapon hagynia.","Lépcsőzetesen növelje a sebességet (egyszerre legfeljebb 1.5x, álló dobozoknál 1.3x), hogy borulás és egymásra csúszás nélkül nyíljanak a rések.","Az ív az irányt változtatja, nem a helyzetet. Csak a forgatók és a csavart szalagok fordítják el a dobozt.","Tartsa a dobozokat keresztben fektetve a szerializáción és a garanciazár-címkézésen át, majd fordítsa el őket a gyűjtődobozolóhoz.","Tegyen puffert a leglassabb későbbi gép elé (a gyűjtődobozoló minden kartoncserénél megáll), 30-60 s-ra méretezve, felső és alsó szintérzékelővel. Puffer után bármely forgató előtt nyissa újra a réseket távolságnövelő szalaggal.","Minden kidobást érzékelőnek kell igazolnia. Ha nincs igazolva, a sor leáll. Hibás doboz soha nem kerülhet gyűjtőkartonba.","Kibocsátás = a leglassabb elem x OEE. Először keresse meg a szűk keresztmetszetet, majd javítsa a leállásokat, sebességveszteségeket és selejtet.","Sortervezési szabályok","leállt","fut","A soron már van dobozológép-kimenet.","Koppintson a „Forgatás” gombra, vagy húzza az elrendezés módosításához.","Sorelemek (a végére kerülnek)","Ütem (doboz/perc)","A doboz kilépési helyzete","Sebesség (m/min)","Hossz (0.5 m-es cellák)","Szalag (nem lánc)","Láncszélesség (mm)","Vezetőszélesség (mm)","Balra fordul","Belső sugár (mm)","Felső szintérzékelő (%)","Alsó szintérzékelő (%)","Mérőlap hossza (mm)","Névleges tömeg (g)","Tűrés ± (g)","Max. ütem (doboz/perc)","Minimális rés az érzékelőhöz (mm)","Gyűjtőtartály kapacitása (doboz)","Doboz gyűjtőkartononként","Dobozra vár","Kidobó levegő rendben (visszaigazolás működik)","Leállás egymás utáni selejtek után","Gyűjtőkarton-csere ideje (s)","Doboz","L = a végfülek között, W, H = vastagság. Válasszon csomagolást, vagy írja be a méreteket.","Tömeg (g)","Indítás","Leállítás (leállás szimulálása)","Beállítások","Hajtómotor a szekrényen (opcionális)","(nincs: a sorral együtt fut)","Sor eredményei","Indítsa el a sort az eredmények megtekintéséhez.","Jó dobozok","Megtelt gyűjtőkartonok","Áthaladási idő (elejétől végéig)","Most a soron","Dobozoló leállásai (puffer tele)","Selejt: ","Sor ellenőrzése","Víz útmutató","Megszakító tartály: a városi víz légrésen át esik be (védi a városi hálózatot), és egyenletes táplálást ad a szivattyúknak.","A többrétegű (homok-) szűrő eltávolítja a szennyeződést és a zavarosságot (SDI). Visszamosás kb. 0,8 bar ΔP-nél vagy 48 óránként.","Az aktív szén (vagy SMBS adagolás) eltávolítja a klórt. A klór visszafordíthatatlanul tönkreteszi az RO membránokat: soha ne hidalja át az ORP riasztást.","A vízlágyító a Ca/Mg-t Na-ra cseréli, hogy az RO és az EDI ne vízkövesedjen. Műszakonként ellenőrizze a sót és a keménységet (< 1 mg/L).","Az antiszkaláns adagolás védi az RO koncentrátum oldalát. Az 5 µm-es és 1 µm-es patronok az utolsó védelem: cserélje 0,8 bar ΔP-nél.","Az RO 1. fokozat (nagynyomású szivattyú, kb. 11-13 bar) a sók kb. 98 %-át eltávolítja. A szivattyú alacsony szívónyomásnál lekapcsol.","A fokozatok közötti NaOH a CO2-t hidrogén-karbonáttá alakítja, így a 2. RO fokozat el tudja távolítani. A 2. fokozat kb. 1 µS/cm-re tisztítja a vizet.","Az EDI egyenárammal és gyantával kb. 0,1 µS/cm-re finomtisztít. Lágy, klórmentes vizet igényel, és alacsony átfolyásnál lekapcsol.","Az UV 254 nm elpusztítja a baktériumokat; kb. 1,1 µS/cm felett a terelőszelep a csatornába küldi a vizet, így rossz víz soha nem kerül a PW tartályba.","PW tartály (316L, mosófej, hidrofób 0,2 µm-es légzőszűrő, forró tartályoknál fűtött). A termelés 65 %-nál indul és 90 %-nál áll le.","A PW hurok soha nem áll le: a visszatérőn legalább 1 m/s (Re > 10 000), holt ágak ≤ 2 D, UV bekapcsolva, ütemterv szerinti szanitálás 80 °C-on.","A desztilláló (MED) üzemi gőzzel (kb. 6 bar) forralja a PW-t és WFI-t kondenzál. Eltávolítja a baktériumokat és az endotoxint (3 log vagy több).","A WFI-t forrón tárolják és keringetik (80-85 °C, soha nem 70 °C alatt). A POU hűtők csak a vételi ponton hűtik.","Határértékek: vezetőképesség az USP Stage 1 táblázat szerint a tényleges hőmérsékleten, kompenzálás nélkül (1,1 20 °C-on, 1,3 25 °C-on); Ph. Eur. PW 4,3 20 °C-on. TOC ≤ 500 ppb. A baktériumok laboreredmények a beavatkozási szintekhez mérve: PW 100 CFU/mL, WFI 10 CFU/100 mL. WFI endotoxin < 0,25 EU/mL.","A tiszta gőzt (opcionális) PW-ből állítják elő; kondenzátumának WFI minőségűnek kell lennie. Autoklávokat és SIP-et táplál.","Nyersvíz tápszivattyú 1,5 kW: VFD (állandó nyomás) vagy DOL.","RO nagynyomású szivattyúk 3 kW és 2,2 kW: VFD 15 s-os rámpával; leoldások: szívás < 0,7 bar, nyomóoldal > 16 bar, ORP > 350 mV.","Adagolószivattyúk 0,02-0,1 kW, 230 V, a tápvíz-áramlásmérő vezérli (impulzus vagy 4-20 mA).","EDI egyenáramú tápegység 0,5-1 kW: csak akkor engedélyezett, ha a termék- és a koncentrátumáramlás a minimum felett van.","PW hurokszivattyú 2,2 kW VFD, WFI hurokszivattyú 1,5 kW VFD: leállás a tartály LL szintjén, riasztás 0,9 m/s visszatérő sebesség alatt.","Szanitáló fűtő 36-54 kW (vagy gőzös hőcserélő); légzőszűrő-fűtések 50-100 W; UV lámpák egyenként 150 W.","Műszerek: LT és TT a tartályokon, PT és ΔPT a szűrőkön, FT a tápvízen, a permeátumon és a hurkon, vezetőképesség minden RO fokozaton és a hurok visszatérőjén, TOC a visszatérőn, UV intenzitás.","Gyógyszeripari víz: a városi víztől a WFI-ig","Motorok, villamosság és műszerek","Tipikus oktatási értékek, nem validált tervezési értékek. A baktériumszaporodás és a membránkárosodás gyorsabban zajlik a valóságnál, hogy látható legyen.","Kész PW / WFI rendszer megnyitása","Vízminőség","Bemeneti úszószelep zár ennél (%, 0 = nincs)","Víz benne induláskor","Gőzköpeny tartja (°C, 0 = ki)","Méret (DN, 0 = régi szabad méret)","Szeleptípus","Munkaponti térfogatáram (m³/h, 0 = egyszerű szivattyú)","Munkaponti emelőmagasság (m)","Szivattyú hatásfoka (0-1)","Futás a szekrény nélkül (helyi VFD)","VFD fordulatszám (%)","Szintszabályozás: tartály","Indítás ennél a szintnél (%)","Leállás ennél a szintnél (%)","Sóvisszatartás (%)","Membránfelület (x, elemek száma)","Gyanta kapacitása (m³ városi víz)","Vegyszer","Lámpa intenzitása (%)","Hullámhossz (nm)","Gőz be","Ellenőrzés ehhez képest","Terelés e felett (µS/cm, 25 °C-ra kompenzálva)","Szívótartály (10 % alatt leáll)","Alacsony szívónyomás leoldás (bar, 0 = ki)","Aktív szén (eltávolítja a klórt)","Patron 1 µm","NaOH (az RO fokozatok között)","SMBS (eltávolítja a klórt)","Antiszkaláns (RO előtt)","NaOCl (klór)","Városi víz","Kútvíz (kemény)","Tisztított víz","Membránszelep (PW / WFI)","Golyóscsap (előkezelés)","Pillangószelep","Régi szabad méret (L/min 1 bar-on)","elpusztítja a baktériumokat","a TOC-t is csökkenti","(nincs)","Csőméret","Szabad méret (súrlódási modell nélkül)","Anyag","316L rozsdamentes cső (PW / WFI)","PVC-U (előkezelés)","Elosztóhurok része (tartson ≥ 1 m/s-ot)","Építő mód: húzza az egységeket, koppintson egy csatlakozóra, majd egy másikra a cső lefektetéséhez. Teszt mód: koppintson a szelepekre a nyitáshoz vagy záráshoz. A szivattyú akkor forog, ha a szekrényen hozzá kapcsolt motor forog, vagy a saját helyi VFD-jével.","Nyitás (vízvétel)","Leoldás nyugtázása","sóoldattal regenerálva","Regenerálás","új szén","Szén cseréje","savas tisztítás kész: vízkő eltávolítva","Savas tisztítás (CIP)","új membránok beszerelve","Membránok cseréje","Köteg tisztítása","Új lámpa","Válasszon szivattyúméretet…","Tartályméret…","90 %-ot elér","10 %-ra csökken","Teljes feltöltés 0-100 % ennél az átfolyásnál","Teljes ürítés ennél az átfolyásnál","Tengelyteljesítmény","Szintszabályozás","szint miatt leállt","Maradék gyanta","Termék","DC tápellátás","WFI kimenet","Leiszapolás","Állás","a lefolyóba","a tartályba","Klórterhelés","Vezetőképesség (nyers)","Keménység","Klór","Szilícium-dioxid","Baktériumok","Endotoxin","Áramlási sebesség","Sor","Program megnyitása","Nyersvíz-tápszivattyú (4 m³/h, 45 m, 1.5 kW)","RO 1. fokozat nagynyomású szivattyú (3.5 m³/h, 120 m, 3 kW)","RO 2. fokozat nagynyomású szivattyú (2.6 m³/h, 100 m, 2.2 kW)","PW hurokszivattyú (6 m³/h, 45 m, 2.2 kW)","Desztillálóberendezés tápszivattyúja (0.6 m³/h, 60 m, 1.1 kW)","WFI hurokszivattyú (3 m³/h, 40 m, 1.5 kW)","Tisztított víz (USP)","Tisztított víz (Ph. Eur.)","Injekcióhoz való víz (WFI)","Vezetőképesség (kompenzálatlan)","Baktériumok (laboreredmény, beavatkozási szint)","Forró hurok ≥ 70 °C (ellenőrzési határ)","Vízlágyító (gyanta)","A kalciumot és a magnéziumot nátriumra cseréli, hogy az RO és az EDI ne vízkövesedjen. A gyanta adott térfogat után kimerül: ekkor átüt a keménység. Regenerálja sóoldattal.","Adagolószivattyú (vegyszer)","Vegyszert adagol a vezetékbe: NaOH-t az RO fokozatok közé (CO2-ből hidrogén-karbonát), SMBS-t a klór lekötésére, vízkőgátlót az RO elé vagy NaOCl-t klórozáshoz.","EDI (elektro-ioncserélés)","Az RO-vizet DC térrel és gyantával 0.1 µS/cm alá finomítja, vegyszer nélkül. Lágy, klórmentes, kevés CO2-t tartalmazó víz kell neki. A DC lekapcsol, ha túl kicsi a termékáram.","UV sterilizáló","A 254 nm elpusztítja a baktériumokat (kb. 2.5 log 100 % intenzitásnál). A 185 nm a szerves anyagokat (TOC) is lebontja. 70 % intenzitás alatt a lámpa riaszt és nem működik.","Többlépcsős desztillálóberendezés (WFI)","Üzemi gőzzel forralja a tisztított vizet, és kb. 85 °C-on WFI-ként kondenzálja. Eltávolítja a sókat, baktériumokat és endotoxinokat (3 log vagy több). Kb. 10 % leiszapolásként távozik.","Felhasználási pont / mintavevő szelep","Itt veszi a vizet a gyártás. Nyissa ki a vételezéshez. A vízminőséget is mutatja a határértékekhez képest. Tartsa röviden a leágazást: a 2 csőátmérőnél hosszabb holtág baktériumokat nevel.","Minőségelemző (vezetőképesség, TOC)","Online vezetőképesség és TOC, laboreredményekkel a baktériumokra és endotoxinokra. A vizet az USP / Ph. Eur. PW vagy WFI határértékeihez méri. A vezetőképesség nem hőmérséklet-kompenzált (Stage 1 táblázat).","Lefolyóba terelő szelep","A lefolyóba küldi a vizet, amíg a vezetőképessége a határ felett van, így rossz víz soha nem jut a tárolótartályba. 2 perccel azután tér vissza a tartályba, hogy a víz újra megfelelő.","A membránt károsította a klór: nőtt a sóáteresztés. Cserélje a membránokat.","Keménység × koncentrációs tényező 20 mg/L felett vízkőgátló nélkül: a membrán vízkövesedik. Javítsa meg a lágyítót vagy adagoljon vízkőgátlót.","A gyanta kimerült: átüt a keménység. Regenerálja a lágyítót.","A szén kimerült: átüt a klór. Cserélje a szenet.","A DC tápellátás kis termékáram miatt lekapcsolt. Állítsa vissza az átfolyást, a DC magától visszajön.","EDI vízkövesedés: a betáplálás keménysége 1 mg/L felett. A termék vezetőképessége nő.","Az EDI betáplálásában lévő klór károsítja a gyantát és a membránokat.","Az EDI tápellátása ki van kapcsolva: a víz finomítás nélkül halad át.","Az UV lámpa ki van kapcsolva vagy 70 % intenzitás alatt van: nincs fertőtlenítés. Cserélje a lámpát.","A desztillálóberendezés betáplálásában 1 ppm feletti szilícium-dioxid vagy klór van: korrózió és vízkő. Tisztított vizet tápláljon be.","WFI 70 °C alatt: tiltsa le a felhasználási pontokat, amíg újra fel nem melegszik.","Riasztás: ","Válts Építés módra az elrendezés módosításához.","Adjon meg 1 és 999 közötti méretet.","Bekapcsolva","Kihozatal (%)","Koppintson egy elemre a kapcsoláshoz. Eszközök: koppintás, vagy húzza egy elemre.","Lerakás","Ejtse egy kapcsolóra, szelepre vagy dugóra.","88 °C feletti tápvíz: még a forróvizes szanitálásra alkalmas membrán is károsodik.","Forró szanitálás hőmérséklete (°C)","Tartás hőmérsékleten (min)","A hőmérséklethez figyelt tartály","Termelés be","Forró szanitálás folyamatban","Elosztó kör be","Állomáscsoport (HMI)","Forró szanitálás alatt is működik","Gőzfűtési teljesítmény (kW, 0 = nincs korlát)","Hűtővizes hűtési teljesítmény (kW, 0 = nincs korlát)","Forró szanitálás alatt zárt szelepek","Forró szanitálás alatt nyitott szelepek","Elterelés e hőmérséklet felett (°C, 0 = ki)","Forróvizes szanitálásra alkalmas membrán (85 °C-ig)","Szigetelt (megtartja a hőt)","(nincs: saját vezérlés)","Termelés","Elosztó kör","Tápvíz fűtő / hűtő (hűtővíz és gőz)","Hűtővízzel tartja az RO tápvizet a beállított hőmérsékleten, hogy a membránok egyenletes áramot adjanak. Forró szanitáláskor kisnyomású gőz fűti a kört 80 °C-ra.","Membrános gáztalanító (eltávolítja a CO2-t)","Az üreges szálak, a túloldalukon tiszta levegővel, kivonják az oldott CO2-t az RO permeátumból, így a második fokozat kisebb vezetőképességet ad. Bekapcsolt öblítőlevegő kell hozzá.","Állomás vezérlőpanel (HMI)","Innen indítható és állítható le az egész állomás: termelés (előkezelés és RO), forró szanitálás 80 °C-on és az elosztó kör. A csoportba tartozó szivattyúk ezeket a gombokat és a saját szintszabályozásukat követik.","Termelés ON","Termelés OFF","Elosztó kör ON","Elosztó kör OFF","Forró szanitálás elindult","Forró szanitálás leállt","Forró víz vagy szanitálás folyamatban: recirkuláció, nem megy a PW tartályba.","Új Stilmas vízállomás (PW)","Kétlépcsős RO tisztított víz állomás: lágyított víz 5 µm-es betéten át a 300 L-es TK50A megszakító tartályba, SMBS és NaOH adagolás, E50 fűtő/hűtő, RO 1. lépcső BRO 28 (3 ház), MD50 membrános gáztalanító, RO 2. lépcső PHRO 24 (2 ház), XV50-27A/B elterelő szelepek és 1000 L/h PW egy 3 m³-es, UV körös tartályba. Indítás, leállítás és forró szanitálás a CB2 szekrényről.","Futtassa 20x sebességgel. Olvassa le a PW termelést az FT50-14B-n (kb. 1000 L/h, 17 L/min) és a 3 m³-es TK-PW PW tartály töltési idejét. Kapcsolja a Termelést OFF állásba a CB2-n, és figyelje, ahogy az állomás leáll.","Nyissa ki a POU1, POU2 és POU3 pontot, és olvassa le a PW tartály ürülési idejét. A termelés magától indul, ha a tartály 65 % alá esik.","Kapcsolja ki a PD67-25 SMBS adagolást: a klór eléri a BRO-28-at. Ebben a kialakításban nincs szénszűrő, így az SMBS és a redoxmérő védi a membránokat.","Kapcsolja ki az MD50 gáztalanítót vagy a PD67-10 NaOH adagolást: a CO2 átjut, és a PW vezetőképessége nő. Figyelje, ahogy az XV50-27A/B az XV50-59-en át visszaküldi a vizet a megszakító tartályba.","Nyomja meg a \"Hot sanit\" gombot a CB2-n: a lefolyóba vezető XV50-12A zár, az XV50-13A nyit, és az E50 18 kW gőzzel 80 °C-ra fűti az RO kört. A forró víz a TK50A-ba tér vissza, soha nem a PW tartályba. Olvassa le a felfűtési időt, a 30 min tartást és a lehűlést.","Feltételezett értékek: az 1 m³-es TK-Z1 nyersvíz tartály és szivattyúja, az STF-SA-20 szűrő, az STS-A-80D lágyító, a PW kör szivattyúja (a helyszínen üzemi / tartalék pár, egy látható), az UV, a DN25 kör 3 vételi ponttal, valamint az 1.1 µS/cm és 40 °C elterelési határ.","Állítsa le a termelést és a kört, várja meg, amíg a szivattyúk leállnak","Állítsa le a termelést (a kör tovább megy a PW tartályból)","Vissza a normál nyomásra: a termék elterelve, amíg 2 min-ig specifikáción belül nem marad","Körszivattyú bekapcsolva, termelés automatikus módban","Indítás üres állapotból (teljes feltöltés)","Indítsa el az elosztó kört, és ellenőrizze a kör áramlását","A teljes állomás leürítése","Zárja el az ürítőket: az állomás üres és leállt","Csak a PW tartály és a kör leürítése","A termelés és a kör leáll, a PW tartály ürítője és a vételi pontok kinyílnak. Az RO oldal megtartja a vizét.","Zárja el az ürítőt és a vételi pontokat","A PW kör öblítése (vételi pontok)","Sorban minden vételi pontot 3 percre kinyit, járó körrel. A termelés magától újratölti a tartályt.","Kész: vételi pontok elzárva","RO gyorsöblítés (alacsony nyomás)","A teljes állomás mosása","Homokszűrő visszaöblítése, lágyító regenerálása, új betét, RO gyorsöblítés, majd minden vételi pont öblítése. Az előkezelési idők tipikus értékek (a visszaöblítő víz és a sólé útja nincs megrajzolva).","Kész: vissza a normál termelésre","Az RO forró szanitálása (1 + 2. lépcső)","A forró víz mindkét RO lépcsőn át kering, és visszamegy a megszakító tartályba, soha nem a PW tartályba. A felfűtési és lehűtési becslések energiamérlegek: m × 4.186 × ΔT / kW.","A PW tartály és a kör forró szanitálása","A termelés leáll, a kör hőcserélője gőzzel felfűti a PW tartályt és a kört, tartja, majd hűtött vízzel lehűti. A vételi pontok zárva maradnak.","A teljes állomás forró szanitálása (RO, majd tartály és kör)","Először az RO szanitálása, majd a PW tartály és a kör. A leghosszabb ciklus: használja a 300x sebességet.","Indítás és feltöltés","Mosás és öblítés","Szanitálás","Nyissa meg bal oldalt a „Ciklusok” részt: indítás üres állapotból, teljes leürítés, mosások és szanitálások, mindegyik a lépéseivel, élő időmérővel és összehasonlító becsléssel. A hosszúakhoz használja a 300x sebességet. A ciklusokhoz feltételezve: a tartályok ürítőszelepei, az XV-RW városi betáplálás és az E-PW kör hőcserélő (90 kW gőz, 60 kW hűtött víz).","Ciklusok","indítás, ürítés, mosás, szanitálás","Becsült összesen","Vissza","Ez a ciklus most nem indulhat.","becslés","Ez a lépés jóval tovább tart a becsültnél. Ellenőrizze a folyamat ellenőrzőlistáját és a riasztásokat.","Lépés kihagyása","Ciklus leállítva","Ciklus leállítása","A vége előtt leállítva.","Befejezve.","Teljes idő","Gőz (fűtés)","Hűtött víz (hűtés)","Víz a lefolyóba","Víz a vételi pontokból","A becslések kézi számítások (Torricelli, m·4.186·ΔT/kW, térfogat/áramlás). A szimulátor a csősúrlódást, a hőveszteséget és a szabályozást is számolja, így a valós időmérő kicsit eltér: ezt a különbséget érdemes megbeszélni.","Jelentés bezárása","RO öblítés folyamatban: a termék visszamegy a megszakító tartályba.","Ürítő nyitása előtt ellenőrizze, hogy minden tartály 60 °C alatt van (forrázás, PVC ürítővezetékek)","Vissza a termelésre: szivattyúk és koncentrátumszelep normál állásban, a termék elterelve, amíg 2 min-ig specifikáción belül nem marad","Termelés újra be (a tartályszint szerint indul újra), UV be, vételi pontok felszabadítva","Úgy indítja az állomást, mint egy teljes leürítés után: minden tartály 0 %-on (az RO házak tele maradnak). Figyelje a nyersvíz tartály, a megszakító tartály és a PW tartály feltöltését, az RO indulását az első víz visszavezetésével, a kör indulását a minimális szinten, és az időmérőt, amíg a PW tartály megtelik. A vételi pontok felszabadítása előtt: a tartály és a kör forró szanitálása, majd mintavétel (vezetőképesség, TOC, mikrobiológia).","Mindent leállít, elzárja a városi víz bemenetet, és kinyitja minden tartály fenékürítőjét. A becslés a Torricelli-képletet használja az ürítőcsőre (belépési veszteség és csősúrlódás, a szelep vesztesége nélkül), így a valós idő kicsit hosszabb. Az RO házak, a szűrők és a lágyító tele maradnak: a membránok soha nem száradhatnak ki. Az állomás üres és leállt marad: az újratöltéshez futtassa az \"Indítás üres állapotból\" ciklust.","Nagy áramlással, alacsony nyomáson mossa a membránfelületet, a termék a megszakító tartályba elterelve. Leállás után és hosszú állás előtt végzendő.","Ciklus elindítva","Ciklus befejezve","lépés","Az időzítők szimulált időben futnak: a hosszú ciklusokhoz használd a 300x-ot.","Alkatrészlista megjelenítése","Alkatrészlista elrejtése","Oldalsáv megjelenítése (alkatrész, mérőműszerek, diagnosztika)","Oldalsáv elrejtése"],"es":["Componentes del cuadro","Fuentes","Protección","Variadores","Mando","Automatización (PLC, E/S)","Cargas","Dispositivos de campo","Cableado, bornes, cables","Electrónica","Etiquetas y marcos","Cable","Arrastre el punto amarillo para mover el trazado del cable. Eliminar quita el cable.","Eliminar cable","Restaurar la pista","Cortar la pista","Nada seleccionado","Toque un componente para ver sus detalles, propiedades y valores en vivo. En modo Montaje, toque un borne para iniciar un cable.","Duplicar","Eliminar","Propiedades","Sí","Simulación de avería","Hay una avería oculta en algún componente. Encuéntrela con los instrumentos de medida.","Sustituir por una pieza nueva","¿Por qué no está energizado?","Velocidad (rpm)","Corriente (A)","Corriente de salida (A)","Frecuencia (Hz)","Bus de CC (V)","Carga térmica (%)","Contactos cerrados","Disparado","Accionado","Pin","Valores en vivo","Circuitos listos","Elija uno para cargarlo en el banco. Después puede modificarlo, averiarlo y medirlo.","¿Vaciar todo el banco?","Guardar y cargar","Descargar el archivo del circuito","Abrir archivo","Circuito cargado.","Archivo no válido.","O pegue el texto del circuito:","Texto no válido.","Cargar el texto pegado","Mostrar el texto de este circuito","Disparado:","Quemado:","Fallo del variador en","Alimentación ON","Alimentación OFF","Velocidad de simulación","Toque el segundo borne para terminar el cable","Esos dos bornes ya están conectados.","Idioma","Laboratorio de electricidad","Banco","","Reparación de placas","Inspección","Buscar componente (contactor, motor...)","Circuitos listos","Guardar / abrir","Borrar","Componente","Instrumentos","Componentes","Buscar componente de placa","Tarea","Está bloqueado (LOTO). Retire primero el candado.","Está en OFF. Póngalo en ON en modo Prueba.","Está en ON pero un polo no conduce: el interruptor está averiado.","Este pulsador normalmente abierto debe pulsarse. Manténgalo pulsado en modo Prueba.","Este pulsador normalmente cerrado debe estar cerrado en reposo. Compruebe que no esté pulsado ni cableado a su contacto NA.","La parada de emergencia está pulsada. Libérela.","El contacto 97-98 solo se cierra cuando el relé térmico dispara (alimenta la lámpara de disparo). Es normal mientras el motor está sano.","El relé térmico ha disparado. Espere a que se enfríe y rearme (haga clic en él).","Un contacto del relé térmico (95-96) está abierto o no está cableado en el circuito de mando.","El fusible puede estar fundido o retirado. Pruébelo con continuidad.","Este contacto está abierto porque la bobina no está energizada (o el contacto es NA). Energice la bobina.","Un contacto de temporizador solo cambia tras el tiempo programado.","Contacto de final de carrera o presostato: haga clic en él en modo Prueba para accionarlo.","Este contacto está abierto.","Espere un momento a que se ejecute la simulación.","El interruptor de alimentación está en OFF (barra superior).","Está quemado: antes recibió una tensión incorrecta. Sustitúyalo y compruebe el tipo (CA o CC) y el nivel de alimentación.","La bobina recibe tensión pero no engancha: compruebe la tensión nominal de la bobina, CA o CC.","Debería estar funcionando. Si no lo parece, espere: algunos componentes necesitan tiempo.","Se puede llegar a un punto con tensión por los cables, pero ningún contacto abierto explica la pérdida. Busque un cable suelto o ausente, o un componente averiado (use el multímetro a lo largo del camino).","Ningún punto con tensión está conectado a este componente. Conéctelo a la alimentación (y al neutro o 0 V por el otro lado). Si la alimentación está en OFF, enciéndala.","Hay tensión pero el motor no gira: rotor bloqueado, conexión incorrecta de los devanados o sobrecarga.","Solo dos fases: funcionamiento en bifásico. Una fase está cortada aguas arriba (fusible, polo del contactor, polo del interruptor o cableado).","El banco está vacío. Añada componentes o cargue un circuito listo.","No se encontraron errores de cableado y el circuito funciona.","No se encontraron errores de cableado. Aún no funciona nada: conecte la alimentación y accione los pulsadores en modo Prueba.","Se encontraron problemas. Corrija primero los elementos en rojo.","Banco vaciado.","Indique qué componente, por ejemplo: por qué no funciona KM1.","Dígalo así: connect KM1 A1 to G1 N (etiqueta del componente y luego el borne).","No lo he entendido. Pruebe: \"add contactor\", \"load star delta\", \"connect KM1 A1 to G1 N\", \"press SB2\", \"why KM1 is not working\", \"check my circuit\", \"use megger\".","Puedo: añadir componentes, cargar circuitos listos, conectar dos bornes, pulsar botones, maniobrar interruptores, elegir un instrumento, medir entre dos bornes, explicar por qué un componente no funciona y revisar el circuito. Es un asistente basado en reglas que conoce la simulación del laboratorio, no una IA general.","Encender una lámpara piloto","Conecte una fuente a una lámpara para que se encienda (lámpara de 230 V a 230 V, o de 24 V a una fuente de 24 V).","Hacer girar un motor","Haga girar un motor por encima de 1000 rpm con un contactor (móntelo o cargue el circuito de arranque directo).","Medir 24 V CC","Con el multímetro en V⎓, lea entre 23 y 25 V en una fuente de 24 V.","Capturar la corriente de arranque del motor","Use la pinza amperimétrica en modo INRUSH en una fase del motor y arranque el motor. Pico superior a 15 A.","Probar el aislamiento de un motor","Alimentación en OFF, puntas del megóhmetro en un devanado del motor y en PE, mantenga TEST. Obtenga una lectura superior a 10 MΩ.","Inyectar 12 mA en un lazo","Con el calibrador en Source mA, envíe 12 mA a una carga de modo que realmente circulen 12 mA.","Provocar un disparo por sobrecarga","Haga que un relé térmico o un interruptor dispare (por ejemplo, ajustando la sobrecarga demasiado baja).","Misión cumplida:","Cargue primero un circuito.","Se ha inyectado una avería oculta. Encuéntrela.","Inyectar una avería oculta","Un componente al azar recibe una avería oculta. Use los instrumentos para hallar qué componente y qué avería, y responda aquí.","¿Qué componente?","¿Qué avería?","¡Correcto! El componente y la avería son los correctos.","Componente correcto, tipo de avería incorrecto.","No es ese componente. Siga midiendo.","Comprobar mi respuesta","Mostrar la respuesta","Quitar la avería","Escriba o diga un comando...","Voz","Este navegador no admite la entrada de voz. Use la tecla de micrófono del teclado del teléfono o escriba.","","Revisar mi circuito","","Arranque directo","","Estrella-triángulo","","Añadir contactor","","Ayuda","Asistente","Misiones","Práctica de localización de averías","Registro de eventos","Hola. Pídame que construya un circuito, que lo revise o que explique por qué algo no funciona. La voz funciona en los navegadores que la admiten.","Empiece aquí","Pestaña Banco: arrastre un componente de la lista de la izquierda al dibujo, o tóquelo para añadirlo en el centro. Toque un borne y luego otro para trazar un cable. También sirve arrastrar desde un borne.","El modo Montaje edita el circuito. El modo Prueba lo hace funcionar: pulse botones, gire selectores, ponga las puntas de medida en los bornes.","Los circuitos listos (botón Circuitos listos) cargan un ejemplo que funciona. Averíelo con la lista de averías de la pestaña Componente y encuentre la avería con los instrumentos.","El asistente entiende comandos cortos en árabe o inglés: \"add a contactor\", \"connect KM1:A1 to L1\", \"why is the motor not running\", \"load star-delta\". El botón de micrófono usa el reconocimiento de voz de su navegador, así que necesita Chrome o Safari y, en algunos teléfonos, conexión a internet. El asistente funciona con reglas, no es un modelo de lenguaje.","Diagnóstico y localización guiada de averías","El Banco y la Reparación de placas tienen un botón Diagnóstico. Dibuje un circuito o una placa, púlselo, y el motor integrado pasa el dibujo por escenarios de prueba. Le dice qué está bien, qué está mal, dónde, y qué no se encenderá o no funcionará. Aparecen marcas en el dibujo.","Localización guiada: indique el síntoma. Sugiere qué medir primero, usted introduce lo que obtuvo y va acotando los sospechosos hasta que queda uno. En Reparación de placas también puede esconder una avería en la placa para que la encuentre.","Elección del motor: el Integrado funciona sin conexión y no necesita nada. Integrado + IA añade una segunda opinión de un modelo en línea y requiere internet y su propia clave de API. La clave se queda en este navegador. Una red corporativa puede bloquearlo; el motor integrado no depende de ello.","Casos resueltos: cada caso que guarda hace más probable la misma avería la próxima vez. Exporte el archivo para compartirlo con un compañero.","Pestaña Inspección: foto, síntomas, causas","Elija el equipo (motor, variador, contactor, interruptor, cableado, motor monofásico, fuente de alimentación, PLC, placa, sensor, transformador, electroválvula, resistencia calefactora, HMI, SAI). Haga o elija una foto, o trabaje sin ella. Toque Marcar, toque la foto donde vea algo y póngale nombre.","Responda a Qué falla y Qué ve. Responda solo lo que ve. La lista de causas probables se reordena sola al añadir hechos y muestra la reparación y cómo prevenirla.","La siguiente comprobación es el ciclo guiado: le pide que mire o mida algo, usted toca lo que obtuvo y va descartando sospechosos hasta que la causa queda clara. Use Deshacer si tocó la respuesta equivocada.","Enseñe a la aplicación: cuando conozca la causa real, guarde el caso. La clasificación mejora con sus casos. También puede añadir su propia causa. Los casos se quedan en este dispositivo. Exportar e Importar los mueven entre dispositivos.","La IA en línea, opcional, puede mirar la foto. La foto y sus notas van al servicio de IA, así que no la use para nada confidencial. El método sin conexión funciona sin ella. El botón Galería muestra referencias dibujadas de defectos comunes: devanados quemados, condensadores hinchados, soldadura agrietada, corrosión, bornes sobrecalentados, contactos desgastados, rodamientos dañados.","El botón de informe guarda un archivo HTML con la foto, las marcas, las causas, las comprobaciones y los datos del equipo.","Componentes, placas y plantillas","La caja de herramientas agrupa los componentes en fuentes, protección, variadores, mando (contactores, relés, temporizadores, pulsadores, selectores, lámparas), automatización (PLC y E/S), cargas, dispositivos de campo (sensores), cableado (bornes y cables) y electrónica. Use el cuadro de búsqueda de la izquierda para encontrar un componente por su nombre.","La Reparación de placas tiene placas de práctica con una avería oculta: una pista agrietada, una resistencia quemada, un fusible fundido, un regulador muerto, un driver con transistor, un optoacoplador, un driver de relé, una fuente de red, un puerto USB de 5 V y una placa de 230 V con varistor. También hay una placa libre: haga una foto de su propia placa y coloque los componentes sobre sus pads.","Instrumentos: uso seguro","Multímetro: punta roja en la toma VΩ para tensión y ohmios, en la toma mA o 10 A solo para corriente en serie. Nunca mida tensión con las puntas en una toma de corriente. Es la forma clásica de fundir un fusible o el medidor.","Resistencia y continuidad: desenergice primero. Un medidor en ohmios sobre un circuito con tensión muestra valores sin sentido y puede dañarse.","Pinza amperimétrica: abrace SOLO UN conductor. Dos conductores se anulan. Use INRUSH para capturar la corriente de arranque del motor.","Megóhmetro: solo en un circuito sin tensión y aislado. 500 V para motores de 400 V, 250 V para cableado cercano a electrónica, 1000 V para tensiones superiores. Desconecte antes los variadores y la electrónica, la tensión de prueba los destruye. Mantenga TEST y espere a que la lectura se estabilice.","Calibrador de mA: el modo fuente inyecta una señal (4 a 20 mA, 24 mA, voltios) en un lazo o bobina. El modo medida lee el lazo. Compruebe que el lazo no esté alimentado por el PLC mientras inyecta.","Detector de tensión y lápiz NCV: dicen \"algo tiene tensión\", nunca \"esto está sin tensión\". Compruebe siempre la ausencia de tensión con un detector bipolar, y verifique el detector en una fuente con tensión conocida antes y después.","Bloquear, etiquetar, probar","Orden: preparar y avisar, parada normal, aislar cada fuente de energía, colocar su propio candado y etiqueta, liberar o bloquear la energía almacenada y luego verificar con una prueba de arranque y un detector (comprobar-medir-comprobar).","Una persona, un candado, una llave. No use nunca el candado de otra persona. El bloqueo en grupo usa una caja de bloqueo: cada trabajador pone un candado personal en la caja.","Energía almacenada: depósitos de aire, muelles, cargas elevadas, condensadores, líneas calientes o a presión. Libérela o bloquéela y siga comprobando.","Retirada de un candado: lo retira quien lo puso, cuando la zona está despejada y todos están informados.","Cuadro general: una página con una muestra de todo. Interruptor de luz, enchufe, interruptores automáticos, seccionador rotativo, un pequeño armario de mando, motores, un variador, válvulas, un depósito de aire, energía almacenada y el kit LOTO. Cambie a Después de LOTO para ver cómo se aísla cada uno, explicado con palabras sencillas. Verde es dispositivo de aislamiento, ámbar es solo mando, azul es energía almacenada.","Toque cualquier mosaico o dispositivo del catálogo o del entrenador para abrir su ventana. Exterior muestra la forma real, Interior es un corte y LOTO aplicado muestra el bloqueo colocado. Toque los números azules para saber qué hace cada pieza. Pellizque o desplace para ampliar. Puede añadir su propia foto del dispositivo real y rotular sus piezas.","Encuentre los errores: doce técnicos describen lo que hicieron y usted marca cada uno como Seguro o No seguro. En el entrenador, Revisar mi aislamiento comprueba su candado, etiqueta, energía almacenada y verificación, con la norma detrás de cada punto. No cambia su puntuación. La IA en línea es opcional.","Método de reparación de placas","Mire primero: marcas de quemado, condensadores hinchados, soldadura agrietada, pads levantados. Después conecte la alimentación y mida la entrada, y siga la señal hasta que desaparezca la tensión.","Con la alimentación desconectada para continuidad y resistencia. Una pista agrietada da circuito abierto entre dos pads que deberían ser la misma red. Puentéela con un puente de hilo fino, soldado en ambos extremos.","Un fusible fundido es un síntoma. Busque un cortocircuito antes de cambiarlo y use el mismo calibre.","Nunca ponga un megóhmetro en una placa con componentes montados.","Colores de los cables (IEC)","L1 marrón, L2 negro, L3 gris, neutro azul, tierra de protección verde y amarillo. CC: + rojo, − azul. El banco los dibuja con estos colores. Compruebe qué dice la norma de su planta; los cuadros antiguos son distintos.","Numeración de bornes","Polos de potencia del contactor: 1-2, 3-4, 5-6 (también L1-T1, L2-T2, L3-T3). Bobina: A1 y A2. Contactos auxiliares: la primera cifra es la posición y la segunda la función. 13-14 y 23-24 normalmente abiertos, 21-22 y 31-32 normalmente cerrados. Relé térmico: 95-96 normalmente cerrado, 97-98 normalmente abierto.","Bornes del motor: U1 V1 W1 y W2 U2 V2. Estrella: una W2 U2 V2. Triángulo: U1-W2, V1-U2, W1-V2.","Categorías de seguridad de los medidores","CAT II: tomas de pared y cargas enchufables. CAT III: cuadros de distribución y armarios. CAT IV: origen de la alimentación. Use un medidor y puntas adecuados a la categoría y a la tensión, y mantenga los dedos detrás de las protecciones.","Qué es y qué no es esta aplicación","Es un simulador de formación simplificado. Enseña el razonamiento y el orden seguro de trabajo. No sustituye la documentación del fabricante, su permiso de trabajo del centro ni a una persona competente.","Todo se ejecuta en su navegador. No se envía nada a ningún sitio. Su banco se guarda solo en este dispositivo. Use Guardar / abrir para conservar un archivo o enviarlo a un amigo.","Guía","Notas breves para leer antes de empezar. Toque un título para abrirlo.","El fusible del medidor está fundido. Cámbielo.","Ponga ambas puntas en bornes","La punta roja está en la toma A con el dial en mA: está permitido, pero use la toma mA para corrientes pequeñas.","El dial está en A pero la punta está en la toma mA. El fusible es de 0,44 A.","Tensión en bornes del medidor en modo corriente. ¿Está en serie?","¡La punta roja está en una toma de corriente! El medidor actúa como un cortocircuito. Muévala a VΩ.","puntas en circuitos separados","continuidad","abierto / polarizado en inverso","caída directa","Toque un borne para abrazar su cable con la pinza","Una barra no tiene un único conductor que abrazar. Coloque la pinza en un borne de un aparato.","Ponga las puntas (normalmente en una fase y en PE)","Hay tensión. Prueba rechazada. Aísle y bloquee primero.","Ponga OUT+ (rojo) y OUT- (negro) en bornes","Límite de conformidad: la carga necesita más de 24 V para esta corriente. El calibrador no puede impulsarla.","No circula corriente: circuito abierto o las puntas no están en la carga.","Carga demasiado pesada para la salida de tensión (límite de unos 25 mA).","Autotest correcto (pila en buen estado)","Ponga ambas puntas","No se detecta tensión","Toque un borne para acercar el lápiz a su cable","Un lápiz NCV no detecta la tensión continua.","Alimentación trifásica 400 V","Acometida de red / CGBT: L1, L2, L3, neutro y tierra. 400 V entre fases, 230 V fase-neutro, 50 Hz. El neutro está unido a tierra en el origen (TN-S).","Alimentación monofásica 230 V","Alimentación monofásica 230 V 50 Hz (L, N, PE).","Fuente de CC (batería / flotante)","Fuente de CC flotante (no unida a tierra). Elija 12, 24 o 48 V. Úsela para circuitos de mando, sensores y lazos.","Tensión (V)","Fuente de alimentación 230 V CA a 24 V CC","Fuente conmutada. Entrada de 90 a 265 V CA. Salida de 24 V CC, 5 A, aislada y flotante. Se apaga por sobrecarga.","Averiada (sin salida)","Transformador de mando","Transformador de aislamiento. Primario 230 V (o 400 V entre dos fases). Secundario 24 / 110 / 230 V. 100 VA.","Primario (V)","Secundario (V)","Devanado primario abierto","Ajuste Ir (A)","Bloqueado","Calibre (A)","Curva","El polo central no conduce","No cierra","El contacto no conduce","Bloqueado. Retire primero el candado (LOTO).","Rearmado en OFF. Vuelva a ponerlo en ON.","La maneta no se queda en ON (fallo del mecanismo).","Interruptor magnetotérmico. Protege el cable contra sobrecarga (térmica) y cortocircuito (magnética). La curva C dispara al instante por encima de 10 veces el calibre.","Guardamotor (tipo GV2). Ajuste térmico Ir regulable más disparo magnético a 13x. Ajuste Ir a la corriente de la placa del motor.","Seccionador. Desconexión manual sin protección. Se puede bloquear con candado, por eso es el punto habitual de LOTO de un cuadro.","Interruptor magnetotérmico 1 polo","Interruptor magnetotérmico 3 polos","Guardamotor","Seccionador 3 polos","Portafusibles","Fusible cilíndrico en un portafusibles. Se funde por sobrecarga o cortocircuito. Sustitúyalo solo por otro del mismo calibre.","Fundido","Fusible sustituido por uno nuevo.","Barra de bornes / embarrado","Una barra que une todos sus bornes. Úsela como barra PE, barra de neutro, carril de 24 V o de 0 V. El tipo PE está unido a tierra.","Tipo de barra","Variador de frecuencia","Variador de frecuencia. Entrada R/S/T (400 V), salida U/V/W al motor. Marcha con un contacto de 24 V en DI1 (adelante) o DI2 (atrás). Fije la velocidad desde el teclado o con 0-10 V en AI1. El bus de CC sigue cargado tras apagar, así que espere y mida antes de tocar.","Tamaño del variador (kW)","Orden de marcha desde","Referencia de velocidad","Frecuencia del teclado (Hz)","Tiempo de rampa (s)","Averiado (sin pantalla)","RUN desde el teclado","La orden de marcha está configurada en bornes (DI1/DI2). Cámbiela en las propiedades.","El contacto nunca cierra (sucio / roto)","Contacto atascado cerrado","Pulsador NA (marcha)","Pulsador normalmente abierto. El contacto 3-4 solo cierra mientras lo pulsa. Úselo como START.","Pulsador NC (paro)","Pulsador normalmente cerrado. El contacto 1-2 está cerrado en reposo y abre mientras lo pulsa. Úselo como STOP.","Parada de emergencia (con enclavamiento)","Cabeza de seta, contacto NC 1-2, se enclava al pulsar. Haga clic de nuevo para liberarlo girando.","Selector de 2 posiciones","Selector fijo de 2 posiciones con un contacto NA 3-4. Haga clic para girar.","Selector Manual-Paro-Automático","Selector de 3 posiciones. HAND cierra 13-14, AUTO cierra 23-24, OFF abre ambos. Haga clic a la izquierda, al centro o a la derecha del mando.","Los contactos nunca cierran","Contactos sucios (nunca cierran)","Atascado accionado","Final de carrera (conmutado)","Final de carrera conmutado. Haga clic para accionarlo. En reposo C-NC está cerrado; accionado, C-NA está cerrado.","Presostato (conmutado)","Presostato con un contacto conmutado. Haga clic para simular que se alcanzó la presión.","Bobina abierta","Bobina quemada","Los contactos no cierran (atascados)","Contactos soldados cerrados","Contactor tripolar","Contactor de potencia. La bobina A1-A2 cierra los 3 polos de potencia (1-2, 3-4, 5-6) y los auxiliares NA 13-14, 23-24, y abre los auxiliares NC 31-32, 41-42. Compruebe la tensión de la bobina antes de energizar: una bobina de 24 V en 230 V se quema.","Tensión de la bobina","Relé 2 conmutados","Relé 4 conmutados","Temporizador a la conexión","Temporizador a la conexión, alimentación de 24-240 V CA/CC en A1-A2. Tras el tiempo ajustado el contacto conmutado cambia: 15-18 cierra, 15-16 abre. Quitar la alimentación lo repone.","Retardo (s)","Averiado (nunca completa el tiempo)","Temporizador estrella-triángulo","Temporizador estrella-triángulo. Al conectar: el contacto STAR 17-18 cierra de inmediato. Tras el tiempo ajustado abre y, tras un breve tiempo muerto (0,1 s), cierra el contacto DELTA 27-28. Quitar la alimentación lo repone.","Tiempo en estrella (s)","Averiado (se queda en estrella)","Relé térmico de sobrecarga","Relé térmico de sobrecarga. Cablee sus polos 2-4-6 al motor. Ajuste el dial a la corriente de la placa del motor. Con sobrecarga dispara: NC 95-96 abre (corta la bobina) y NA 97-98 cierra. Haga clic para rearmarlo cuando se enfríe.","Ajuste de corriente (A)","Clase de disparo","Contacto 95-96 abierto","El polo 4 no conduce","Aún caliente. Espere a que el bimetal se enfríe y luego rearme.","Relé rearmado.","Motor de inducción de jaula de ardilla, 400 V en triángulo. La conexión en triángulo da la potencia completa a 400 V. La estrella a 400 V da solo 1/3 del par (es lo que usa un arrancador estrella-triángulo al arrancar). Elija la conexión de la caja de bornes o use 6 hilos para estrella-triángulo. Intercambie dos fases para invertir el giro.","Potencia (kW)","Puentes de la caja de bornes","Carga mecánica","Aislamiento (MΩ)","Devanado W abierto","Aislamiento bajo a tierra","Espiras en cortocircuito en el devanado U","Rotor bloqueado (agarrotado)","Lámpara piloto","Lámpara piloto de 2 W. Se enciende cuando recibe aproximadamente su tensión nominal. Por encima del 130 % se quema.","Color","Quemada","Electroválvula 24 V CC (3 W)","Electroválvula de bajo consumo 12 V (0,25 W)","Posicionador de válvula I/P 4-20 mA","Electroválvula / válvula de control","Tres modelos. Electroválvula de 24 V: necesita unos 100 mA. Bobina de bajo consumo: abre desde unos 17 mA, así que un calibrador de 24 mA puede accionarla, pero 24 V la quema. Posicionador I/P: la válvula abre proporcionalmente a la señal de 4-20 mA.","Modelo","Bobina abierta","Válvula atascada cerrada","Resistencia / carga resistiva","Resistencia simple. Fije el valor en las propiedades. Úsela para practicar mediciones de ohmios y de divisor de tensión.","Resistencia (Ω)","Abierta (quemada)","Valor desviado x3","LED / diodo","LED o diodo. Conduce solo de A (ánodo) a K (cátodo). Un LED necesita una resistencia en serie: sin ella se quema.","Tipo","En cortocircuito","Potenciómetro","Potenciómetro con extremos 1 y 3 y cursor W. Úselo con una referencia de 10 V para dar 0-10 V a la entrada AI1 de un variador. Haga clic en el mando para subirlo un 10 %.","Total (kΩ)","Posición (%)","Transmisor a 2 hilos 4-20 mA","Transmisor de presión alimentado por el lazo. Necesita al menos 10,5 V en sus bornes. Fija la corriente del lazo: 4 mA al 0 % y 20 mA al 100 %. Fije el valor del proceso en las propiedades.","Valor del proceso (%)","Averiado (0 mA)","Atascado en 3,8 mA","Atascado en 21,5 mA","Entrada analógica del PLC (250 Ω)","Tarjeta de entrada analógica de PLC, 4-20 mA con shunt de 250 Ω (1-5 V). Muestra la corriente del lazo y señala rotura de cable por debajo de 3,6 mA.","Sensor de proximidad (3 hilos)","Sensor inductivo de 3 hilos. BN marrón = +24 V, BU azul = 0 V, BK negro = salida. PNP conmuta +24 V a la salida, NPN conmuta 0 V. Haga clic en el sensor para acercar un objetivo metálico.","Tipo de salida","Contacto","Averiado","Entrada digital del PLC (24 V)","Entrada digital del PLC, sink o source según cómo se cablee el común. Necesita 15 V o más en I0 respecto a 0V para leer ON.","Regleta de bornes de paso en carril DIN. Cada número une el tornillo superior y el inferior. Úsela para numerar y ordenar el cableado de campo. Un tornillo flojo es una avería clásica: actívela en la Simulación de avería.","Borne (1 vía)","Regleta de bornes 4 vías","Regleta de bornes 8 vías","Regleta de bornes 12 vías","Borne PE (tierra)","Borne de tierra de protección verde y amarillo. Ambos tornillos son tierra. Conecte a él cada envolvente metálica y cada carcasa de motor.","Caja de conexiones (6 vías)","Caja de conexiones. Los seis bornes son un único punto. Úsela para derivar o empalmar un cable, o como punto común.","Borne superior izquierdo flojo","Terminal de cable / punta hueca","Un extremo crimpado en un conductor: terminal de anillo, de horquilla, de pin o punta hueca. Un mal crimpado o un tornillo flojo genera calor. Averías: crimpado abierto o alta resistencia (caliente).","Sección del cable (mm²)","Crimpado abierto (cable extraído)","Alta resistencia (flojo / oxidado)","Sección del conductor (mm²)","Longitud (m)","Cable de 2 hilos (CC / mando)","Cable de 2 hilos. La resistencia de los conductores es real: un cable largo y fino provoca caída de tensión. Averías: hilo cortado, hilos en contacto.","Cable de 3 hilos (L N PE)","Cable monofásico de 3 hilos: L marrón, N azul, PE verde y amarillo. Compruebe la sección frente al interruptor: 1,5 mm² 16 A, 2,5 mm² 24 A (método C, redondeado).","Cable de 4 hilos (trifásico + PE)","Cable de motor de 4 hilos: L1 marrón, L2 negro, L3 gris, PE verde y amarillo.","Cable de 5 hilos (trifásico + N + PE)","Cable de 5 hilos: L1 L2 L3 N PE. Habitual para la acometida de un cuadro.","Cable de mando de 7 hilos (numerados)","Cable de mando numerado. Los hilos se identifican por número, no por color. Verifique siempre los hilos con el timbrador antes de conectarlos.","Enchufe de pared 230 V con aparato","Toma de corriente. Cablee L, N y PE a sus bornes. Elija el aparato enchufado. Un aparato defectuoso puede derivar corriente a tierra: pruebe con él un diferencial.","Aparato (W)","El aparato deriva a tierra (unos 50 mA)","Cortocircuito en el aparato","Portalámparas con florón de techo","Florón de techo con lámpara. L es la fase conmutada, N es el neutro, PE es la tierra. Se enciende con unos 230 V.","Lámpara (W)","Lámpara fundida","Fuga a tierra","Contactos quemados (nunca conectan)","Interruptor de pared simple","Interruptor de pared simple. Haga clic para accionarlo. Hace el contacto de C a L1 cuando está arriba.","Conmutador de pared","Conmutador para cableado de escalera. El común C va a L1 o a L2. Dos de ellos mandan una lámpara desde dos sitios.","Conmutador de cruce","Conmutador de cruce. Conexión directa o cruzada. Colóquelo entre dos conmutadores para mandar una lámpara desde tres sitios.","Diferencial 2 polos (RCD)","Dispositivo de corriente diferencial residual. Dispara cuando la corriente en L y N difiere más que su sensibilidad: esa corriente se fuga a tierra (una persona o un aparato defectuoso). 30 mA protege a las personas. Pulse el botón T para probar.","Sensibilidad (mA)","No dispara con fuga (peligroso)","Dispara con la mitad de la sensibilidad","Botón de prueba: ha disparado. El diferencial funciona.","Botón de prueba pulsado: NO ha disparado. Sustituya el diferencial.","Póngalo primero en ON y luego pruebe.","Zumbador / bocina","Zumbador o bocina, 3 W. Suena por encima del 80 % de su tensión. Los de CC son sensibles a la polaridad en la vida real, aquí solo importa la tensión.","Pulsador 1NA + 1NC","Pulsador con dos contactos: 1-2 normalmente cerrado y 3-4 normalmente abierto. Al pulsar cambian los dos. Útil para marcha-paro con un solo botón.","Selector de llave","Selector de dos posiciones que solo se gira con llave. Se usa para modos local/remoto o mantenimiento.","Interruptor de flotador / nivel (conmutado)","Interruptor de nivel con un contacto conmutado. Haga clic para simular que el flotador sube al nivel fijado.","Interruptor de caudal (conmutado)","Interruptor de caudal con un contacto conmutado. Haga clic para simular que hay caudal.","Termostato (conmutado)","Termostato con un contacto conmutado. Haga clic para simular que se alcanzó la temperatura fijada.","Temporizador a la desconexión","Temporizador a la desconexión con disparo. Mantenga A1-A2 alimentado todo el tiempo. Mientras B1 tiene tensión, el contacto está excitado (15-18 cerrado). Cuando B1 pierde la tensión, el contacto vuelve tras el tiempo ajustado.","Relé de fallo de fase","Vigila las tres fases. Si falta una fase o la tensión cae más de un 20 % aproximadamente, el contacto 15-18 abre. Póngalo en el circuito de mando de todo motor importante.","Motor monofásico 230 V","Motor de inducción monofásico de 230 V. Absorbe unas 6 veces su corriente de marcha en los primeros instantes. Un motor calado se sobrecalienta y se quema.","Eje agarrotado (calado)","Devanado abierto","El devanado deriva a la carcasa","Motor CC 24 V","Motor de CC de 24 V. Gira en un sentido con + arriba y en el otro si invierte la polaridad. Corriente de arranque alta y luego una de marcha más baja.","Potencia (W)","Eje agarrotado","Escobillas desgastadas (abierto)","Resistencia calefactora 230 V","Resistencia calefactora. La resistencia es V al cuadrado dividido por la potencia. Puede medirla con el multímetro con la alimentación desconectada. Averías: elemento abierto, fuga a la vaina metálica.","Fuga a la vaina","Etiqueta de red (GND, +24V...)","Todas las etiquetas de red con el mismo nombre quedan unidas eléctricamente, sin dibujar cable. Use GND, +24V, 0V, L1... para mantener ordenados los dibujos grandes.","Nombre","Nota (texto)","Una nota de texto libre. Escriba el nombre de la máquina, la potencia, una advertencia o un recordatorio.","Texto","Un marco de dibujo para un cuadro, una envolvente o una zona de campo (por ejemplo QC1, caja de campo, sala de motores). No cambia el circuito. Arrástrelo por su barra de título.","Título","Marco de cuadro (pequeño)","Marco de cuadro (mediano)","Marco de cuadro (grande)","PLC 24 V CC, salidas a relé","PLC 24 V CC, salidas a transistor","PLC compacto: 8 entradas digitales (24 V CC), 4 salidas a relé (contactos secos Qn-Cn, 6 A), 2 entradas analógicas 0-10 V. Escriba el programa en líneas como  Q0 = (I0 or Q0) and I1  en el panel Propiedades. Haga clic en RUN/STOP en el frontal para cambiar de modo.","PLC compacto: 8 entradas digitales (24 V CC, tipo sink: cablee un interruptor desde +24 V a la entrada), 6 salidas a transistor tipo source Q0-Q5 (24 V, 0,5 A cada una, protegidas contra cortocircuito), 2 entradas analógicas 0-10 V y 1 salida analógica. Escriba el programa en el panel Propiedades. Haga clic en RUN/STOP en el frontal para cambiar de modo.","Programa (una línea por salida)","PLC averiado (no arranca)","Canal de entrada I0 dañado","Salida Q0 dañada","PLC en RUN.","PLC en STOP. Las salidas están apagadas.","Placa MCU 5 V (tipo Arduino)","Pequeña placa microcontroladora de 5 V. Los pines D0-D5 son entradas, o salidas si el programa escribe Q0-Q5 (Qn maneja Dn). Cada pin suministra como máximo 40 mA: un LED sin resistencia destruye el pin. A0 y A1 leen 0-5 V como AI0 y AI1. Programe en el panel Propiedades.","Programa","Placa averiada","Relé de estado sólido (24 V CC a 230 V CA)","Entrada 3-32 V CC (+ y -). La salida conmuta la carga CA A-B sin piezas móviles. Los SSR reales tienen fuga de algunos mA en reposo: una lámpara pequeña puede lucir tenuemente. Avería: salida en cortocircuito (siempre conectada), el modo de fallo habitual.","Corriente nominal de salida (A)","Salida en cortocircuito (siempre conectada)","Salida abierta (nunca conecta)","Relé de seguridad (2 canales, parada de emergencia)","Vigila una parada de emergencia de dos canales. Alimentación A1(+)/A2(-) 24 V CC. Canal 1: S11 a S12, canal 2: S21 a S22 (cablee los dos contactos de la parada de emergencia). Arranque: cablee S33 a S34 mediante un pulsador START (rearme manual) o ajuste Auto. Cuando los dos canales están cerrados y se ha hecho el rearme, las salidas 13-14 y 23-24 cierran. Si un canal se abre, caen las dos salidas. Un cortocircuito cruzado entre canales se detecta y bloquea el arranque.","Rearme","Contactos de salida soldados (no caen)","Parada de emergencia 2 canales (con enclavamiento)","Cabeza de seta con dos contactos NC: 11-12 y 21-22. Se enclava al pulsar. Cablee cada contacto a su propio canal de un relé de seguridad. Haga clic de nuevo para liberarlo girando.","Contacto 11-12 atascado abierto","Contacto 21-22 atascado abierto","Contactos soldados (no abren al pulsar)","Sensor fotoeléctrico (3 hilos)","Sensor fotoeléctrico de reflexión difusa. BN = +24 V, BU = 0 V, BK = salida. Haga clic en el sensor para poner un objeto delante. Una lente sucia o un mal alineamiento es la avería de campo habitual.","Lente sucia (no detecta)","Sensor de temperatura PT100","RTD: 100 Ω a 0 °C, +0,385 Ω por grado. Mida con el multímetro en ohmios, con el circuito apagado. 138,5 Ω equivalen a 100 °C. Abierto = infinito (cable roto), en cortocircuito = menos de 60 Ω.","Temperatura (°C)","Abierto (cable roto)","Deriva +8 °C","Condensador","Bloquea la CC en régimen permanente y deja pasar la CA (reactancia = 1 / (2 pi f C)). No se simulan los transitorios de carga. Los electrolíticos tienen un pin +: polaridad invertida o exceso de tensión los hace reventar. Averías: cortocircuito, fuga, abierto.","Capacidad (µF)","Tensión nominal (V)","Con fuga (3 kΩ)","Inductor / bobina","Inductor con resistencia en CC. Deja pasar la CC (solo la resistencia de su devanado) y se opone a la CA (reactancia = 2 pi f L). El devanado abierto es la avería común.","Inductancia (mH)","Resistencia en CC (ohmios)","Espiras en cortocircuito","Termistor NTC","La resistencia baja al subir la temperatura. R25 es el valor a 25 °C, beta 3950. Mídala en ohmios con la alimentación apagada y compárela con la temperatura.","R a 25 °C (ohmios)","LDR (sensor de luz)","La resistencia baja al aumentar la luz: unos 1 megaohmio en la oscuridad, unos 1 kΩ con luz intensa.","Luz (lux)","Diodo Zener","Conduce en directa como un diodo (0,7 V) y en inversa por encima de su tensión Zener. Se usa como referencia de tensión sencilla. Necesita una resistencia en serie: sin ella se quema.","Tensión Zener (V)","LED (color)","Diodo emisor de luz. El ánodo A es la patilla más larga. Use siempre una resistencia en serie: R = (alimentación - tensión directa) / corriente. De 10 a 20 mA da brillo completo. Por encima de 50 mA se quema. Polaridad invertida: sin luz y sin daño (hasta 5 V).","Puente rectificador","AC1/AC2 reciben CA, + y - dan CC. Salida de unos 0,9 x Vrms - 1,4 V sin condensador, o unos 1,414 x Vrms - 1,4 V con condensador de filtrado. Un diodo en cortocircuito cortocircuita el lado de CA; un diodo abierto reduce la salida a la mitad.","Condensador de filtrado","Un diodo abierto","Un diodo en cortocircuito","Transistor NPN","Transistor PNP","NPN: una pequeña corriente de base (de B a E) deja pasar una corriente grande de C a E (ganancia hFE). Use una resistencia de base. Conmute una carga entre +V y C, con E a 0 V. Se quema si la base no tiene resistencia o si la carga es demasiado grande para el tipo.","PNP: lleve la base por debajo del emisor (la corriente sale de la base) para conducir. Emisor a +V, carga de C a 0 V. Un interruptor del lado positivo.","Colector abierto","Base abierta","C-E en cortocircuito","MOSFET canal N","MOSFET canal P","Interruptor controlado por tensión: cuando Vgs (puerta-fuente) supera el umbral, D-S conduce con baja resistencia. La puerta no consume corriente. No supere 20 V en la puerta. Carga entre +V y D, S a 0 V.","Interruptor de lado positivo de canal P: fuente a +V, puerta llevada por debajo de la fuente más que el umbral para conducir. Carga de D a 0 V.","Drenador abierto","D-S en cortocircuito","Óxido de puerta dañado (cortocircuito G-S)","Optoacoplador (tipo 4N35)","Un LED (A-K) maneja un fototransistor (C-E) con aislamiento galvánico. Relación de transferencia de corriente de alrededor del 100 %: la corriente de colector es aproximadamente la del LED. Use una resistencia para el LED (unos 10 mA). Se usa para aislar señales de PLC y de campo.","Relación de transferencia (%)","Lado del LED averiado","Lado del transistor averiado","Interruptor de palanca (on-off)","Interruptor on-off con retención. Haga clic para accionarlo.","Contactos desgastados (nunca cierran)","Interruptor deslizante (SPDT)","Conmutador: C se conecta a 1 o a 2. Haga clic para accionarlo.","Contactos desgastados","Batería / pila","Pila o batería de CC con resistencia interna. Una batería agotada muestra una tensión más baja que se hunde con carga: mídala con carga, no en circuito abierto.","Agotada (60 % de tensión, alta resistencia interna)","Puerto USB 5 V","Alimentación de 5 V con un fusible rearmable de 0,5 A. D+ y D- son solo para rastrear. Por encima de unos 0,9 A el puerto se apaga unos segundos.","Sin salida","Conector de alimentación CC","Conector alimentado por un adaptador de pared: elija su tensión y límite de corriente. Un adaptador sobrecargado más de un 30 % se desconecta unos segundos y reintenta.","Límite de corriente (A)","Relé para placa (SPDT, bobina 5/12/24 V)","Pequeño relé para placa. La bobina A-B (unos 0,36 W) engancha por encima del 75 % de su tensión y cae por debajo del 15 %. El contacto COM conmuta a NA al excitarse y a NC si no. Ponga un diodo de libre circulación en la bobina cuando la maneje un transistor.","Contacto atascado (nunca se mueve)","Tira de pines de una fila. Cada pin es independiente. Úsela para dibujar conectores en una placa que está rastreando.","Un conector macho y hembra unidos. El pin n de arriba se une al pin n de abajo. Los pines sucios o flojos son una avería de campo habitual.","Nombre del chip","Número del pin VCC","Número del pin GND","Chip averiado","CI de 8 pines (DIP genérico)","CI de 14 pines (DIP genérico)","CI de 16 pines (DIP genérico)","Varistor (MOV)","Absorbedor de sobretensiones en la red. Circuito abierto en uso normal (megaohmios). Recorta los picos. Tras una gran sobretensión o una sobretensión prolongada envejece y finalmente falla EN CORTOCIRCUITO: funde el fusible que tiene delante o se quema. Un MOV que mide bajo o parece agrietado u ennegrecido debe sustituirse.","Tensión CA nominal (V)","Fallo en cortocircuito","Envejecido (fuga de 50 kΩ)","Fusible rearmable (PTC)","Baja resistencia hasta que la corriente supera su valor de disparo; después se calienta y su resistencia salta a kiloohmios. Permanece disparado mientras hay alimentación y se rearma tras quitarla unos segundos. Se usa en USB, alimentación de sensores y placas pequeñas.","Corriente de mantenimiento (A)","Degradado (alta resistencia)","Cristal / resonador","Fija la frecuencia de reloj de un microcontrolador. Para un multímetro en CC parece un circuito abierto. Un cristal agrietado o muerto deja la placa muerta o errática: compruebe el reloj con un osciloscopio, no con un multímetro.","Frecuencia","Agrietado / no oscila","Diodo TVS (limitador de sobretensión)","Recorta los picos por encima de su tensión de ruptura para proteger un carril o una línea de datos. Falla en cortocircuito cuando la energía del pico es demasiado grande. Si un TVS en una alimentación mide cortocircuito, ha cumplido su función: hay que sustituirlo y buscar la causa de la sobretensión.","Tensión de ruptura (V)","Tiristor (SCR)","Un pulso de puerta (unos mA, puerta positiva respecto a K) lo pone en ON y se mantiene solo mientras la corriente de ánodo siga por encima de la corriente de mantenimiento (unos 5 mA). Solo quitar la corriente (o invertir el ánodo) lo apaga. Es una demostración de enclavamiento en CC; en CA un SCR real se apaga cada semiciclo y el control de fase no se simula. Averías: en cortocircuito, abierto, sin disparo.","Corriente nominal (A)","Puerta averiada (nunca dispara)","Triac","Interruptor de CA. Una corriente de puerta (unos mA) lo activa y se mantiene conduciendo mientras la corriente de carga esté por encima de la corriente de mantenimiento. Se usa para el control de calefacción y lámparas, a menudo accionado por un optotriac. Aquí conduce por completo al dispararse; el control de fase (atenuación) no se simula. Averías: en cortocircuito (siempre conectado), abierto, puerta averiada.","En cortocircuito (siempre conectado)","Punto de prueba / vía","Un pad de cobre desnudo. Colóquelo sobre una pista para dar a las puntas un sitio donde tocar. Conéctelo con pistas como cualquier otro pin.","Entrada de alimentación (5 / 12 / 24 V)","Conector de alimentación de la placa. El pin superior es + y el inferior es 0 V (masa). El interruptor Alimentación de la barra superior lo enciende y apaga.","Resistencia (SMD)","Diodo (SMD)","Fusible (SMD)","Fusible rápido. Se funde por encima de aproximadamente 1,6 veces su calibre. Sustitúyalo solo por el mismo valor.","Pulsador táctil","Pulsador momentáneo. Cierra mientras se pulsa (modo Prueba).","Valor (µF)","Con fuga (220 Ω)","Condensador electrolítico. Bloquea la CC cuando está sano (mide abierto en ohmios). Un condensador en cortocircuito en la alimentación es una causa clásica de fusible fundido.","Regulador de tensión (78xx)","Salida (V)","Regulador lineal. Necesita al menos 2 V más en IN que la salida. Da una OUT estable entre OUT y GND. La tensión de prueba de un megóhmetro lo destruye.","Arrancador directo","Marcha/paro con contacto de enclavamiento, relé térmico y dos lámparas piloto. Ponga QF1 en ON y luego pulse SB2.","Arrancador estrella-triángulo","Principal KM1, estrella KM2, triángulo KM3 con enclavamientos y un temporizador estrella-triángulo KT1. Pulse SB2 y observe la corriente y la velocidad.","Arrancador de inversión de giro","Dos contactores con enclavamiento eléctrico (contactos NC en cada circuito de bobina). Intercambia L1 y L3 para el giro inverso.","Variador (VFD) con potenciómetro e interruptor de marcha","Motor en un variador. Gire SA1 para marcha, fije la velocidad con RV1 (0-10 V a AI1). Intente medir el bus de CC tras apagar.","Lazo 4-20 mA","Alimentación de 24 V, transmisor a 2 hilos y una entrada analógica de PLC. TB1 es un borne seccionable: púlselo para abrir el lazo y poner el medidor en serie.","Banco de válvulas (práctica con calibrador de mA)","Tres válvulas sin cablear: electroválvula de 24 V, electroválvula de bajo consumo, válvula I/P. Elija el calibrador de mA, conecte OUT+ y OUT- a una válvula e inyecte una corriente.","Sensor de proximidad a entrada de PLC","Sensor PNP cableado a una entrada de PLC. Haga clic en el sensor para acercar un objetivo metálico y lea la DI.","Circuito básico de CC (práctica de medida)","Alimentación de 24 V, interruptor, 3 resistencias y un LED con su resistencia en serie. Mida las caídas de tensión y la corriente.","Mando a 24 V con fuente y relé","Una fuente de 230 V a 24 V CC maneja un relé KA1. El contacto del relé conmuta una lámpara de 230 V.","Multímetro digital (tipo Fluke)","Mide tensión, resistencia, continuidad, diodos y corriente. Regla: elija la función en el dial Y ponga la punta roja en la toma correspondiente, y luego toque con las puntas.","Medidor apagado. Gire el dial aquí al guardarlo o al cambiar un fusible.","V~ (voltios CA)","Tensión alterna, mostrada en valor eficaz. Úsela en red (230 / 400 V), secundarios de transformadores y salidas de variadores. Pulse Hz para ver la frecuencia. Puntas en paralelo con la carga.","V⎓ (voltios CC)","Tensión continua para mando a 24 V, salidas de fuentes y baterías. Rojo en +, negro en −. Un signo menos significa que las puntas están invertidas.","mV⎓ (milivoltios)","Señales pequeñas de CC: termopares, caídas en shunt. Máximo 600 mV; por encima el display muestra OL.","Ω (resistencia)","Resistencia de un devanado, calefactor, resistencia o cable. El circuito debe estar sin tensión y aislado. El medidor envía 0,4 V por sí mismo, así que un circuito con tensión da una lectura errónea y puede dañar el medidor. Use REL para cancelar la resistencia de las puntas.","Continuidad (zumbador)","Emite un pitido cuando la resistencia es inferior a unos 30 Ω. Comprobación rápida de cables, fusibles y contactos. Solo circuitos sin tensión.","Prueba de diodos","Muestra la caída directa: unos 0,5 a 0,7 V en silicio, 1,8 a 3 V en un LED. Rojo en el ánodo. En inversa o abierto muestra OL.","mA (corriente pequeña)","Corriente CC/CA hasta 400 mA, en serie con la carga (abra el circuito y ponga el medidor en el hueco). La punta roja va en la toma mA. El fusible es de 440 mA.","A (corriente de 10 A)","Corriente hasta 10 A, en serie. Punta roja en la toma de 10 A. El fusible es de 11 A. No lo ponga nunca en paralelo con una fuente de tensión: es un cortocircuito.","Tomas (10A / mA / COM / VΩ)","COM es siempre la punta negra. VΩ es para voltios, ohmios, continuidad y diodo. mA y 10A son solo para corriente. Dejar la punta roja en una toma de corriente al medir tensión provoca un cortocircuito en la fuente y funde el fusible.","Congela la pantalla para que pueda leerla después de retirar las puntas, por ejemplo en un cuadro estrecho.","Cambia entre rango automático y manual y avanza el rango en manual. El rango manual lee más rápido y es estable cuando el valor oscila.","Registra los valores mínimo y máximo. Pulse de nuevo para recorrer en vivo, MAX, MIN y apagado. Útil para caídas de tensión y arranque de motores.","REL Δ (relativo)","Toma la lectura actual como cero y muestra las diferencias respecto a ella. Primero junte las puntas en el rango Ω para eliminar la resistencia de las puntas.","Muestra la frecuencia de la tensión alterna (rango V~). La red es de 50 Hz. La salida de un variador cambia con el ajuste de velocidad.","Tecla amarilla (~ / ⎓)","Cambia los rangos de corriente entre CA y CC. Los rangos de tensión tienen posiciones separadas en el dial.","Seguridad","Compruebe el medidor y las puntas antes de usar (aislamiento agrietado, categoría CAT correcta, fusible bueno). Comprobar-medir-comprobar: pruebe en una fuente con tensión conocida, mida el circuito y vuelva a probar la fuente conocida. Mantenga una mano alejada del cuadro cuando sea posible.","Pinza amperimétrica","Mide corriente sin abrir el circuito abrazando UN SOLO conductor. Con puntas también mide tensión, resistencia y continuidad.","Medidor apagado.","A~ (corriente CA)","Abrace un cable de fase de un motor para leer su corriente de línea. Compárela con la corriente de la placa. Si abraza dos conductores del mismo circuito, los campos se anulan y la lectura es casi cero.","A⎓ (corriente CC)","Corriente continua con sensor Hall, por ejemplo en cargas de 24 V y buses de CC. Haga ZERO al aire antes de medir.","Tensión alterna con puntas, igual que el multímetro.","Tensión continua con puntas.","Resistencia con puntas, circuito sin tensión.","Zumbador de continuidad con puntas, circuito sin tensión.","Mordaza y gatillo","Pulse el gatillo para abrir la mordaza y ciérrela alrededor de un conductor. En este laboratorio, toque un borne del circuito para abrazar su cable. El cable debe quedar en el centro de la mordaza.","Congela el valor mostrado.","Captura la corriente de arranque. Pulse INRUSH y luego arranque el motor: el pico queda en pantalla. Un motor de arranque directo absorbe de 6 a 8 veces su corriente de marcha un instante; un arranque estrella-triángulo absorbe alrededor de un tercio de eso.","Registra la mayor corriente vista (pico) hasta que se ponga a cero.","Cancela el desvío del sensor en A⎓ y borra el pico registrado.","Megóhmetro","Aplica una alta tensión continua (250 a 1000 V) entre un conductor y tierra para medir la resistencia de aislamiento en MΩ. Se usa en motores, cables y embarrados. Nunca se usa en un circuito con tensión.","Tensión de prueba (250 / 500 / 1000 V)","Elija según la tensión nominal del equipo: 500 V para equipos de hasta 500 V (motor típico de 400 V), 1000 V para equipos de 690 V, 250 V para cableado de mando sensible o de baja tensión.","LINE (punta roja)","Va en el conductor bajo prueba, por ejemplo un borne de devanado del motor.","EARTH (punta negra)","Va en tierra (PE) o en la carcasa del motor. Para pruebas entre fases, póngala en otro devanado.","TEST (mantener)","Mantenga pulsado para aplicar la tensión. La lectura sube a medida que el cable se carga, así que espere unos 60 segundos. Si el medidor encuentra más de 30 V en el circuito, se niega a probar. Tras la prueba, el medidor descarga el circuito a través de sí mismo: mantenga las puntas hasta que la lectura baje.","Lectura y veredicto","Por encima de 100 MΩ es excelente, de 10 a 100 MΩ es aceptable para un motor de BT, de 1 a 10 MΩ es límite (seque y vuelva a medir), por debajo de 1 MΩ no pasa. La tendencia importa: anote cada prueba y compárela con la anterior.","Aísle y bloquee primero. Desconecte variadores, fuentes, tarjetas de PLC y sensores electrónicos: la tensión de prueba los destruye. No toque las puntas ni el devanado durante o justo después de una prueba.","Calibrador de mA / fuente de lazo","Genera o mide una señal de lazo de 4 a 20 mA y señales de tensión. Se usa para comprobar transmisores, convertidores I/P, posicionadores de válvulas, entradas analógicas de PLC y electroválvulas.","Modo","SOURCE mA inyecta corriente en un dispositivo (OUT+ rojo al + del dispositivo, OUT− negro al − del dispositivo). SOURCE V da 0 a 10 V. MEASURE mA lee un lazo en serie. LOOP POWER da 24 V y lee la corriente. SIM TX se comporta como un transmisor, tomando la corriente fijada de una fuente externa de 24 V.","Salta a 4, 8, 12, 16 y 20 mA, los puntos estándar de comprobación de calibración. La válvula al 0 % está cerrada y al 100 % abierta en un actuador de aire para abrir.","Valor por encima del rango usado para comprobar si un dispositivo o electroválvula reacciona a una corriente alta. Una bobina de electroválvula diseñada para 24 V CC absorbe corriente según su resistencia: una señal de 24 mA es demasiado débil para una electroválvula estándar de 24 V pero suficiente para un convertidor I/P.","+ / − y paso","Cambia la salida según el paso. Grueso es 1 mA, fino es 0,01 mA. También puede escribir el valor.","No sale nada de los bornes hasta que active la salida. Apáguela antes de mover las puntas.","Conformidad","El calibrador solo puede impulsar hasta unos 24 V. Si la carga necesita más tensión para la corriente fijada, la salida se satura y aparece el aviso. Causa típica: una resistencia alta, un contacto abierto o bornes equivocados.","Detector de tensión bipolar","Un detector con escala de LED y sin selección de rango. Carga un poco el circuito, por lo que ignora las tensiones fantasma. Es la herramienta correcta para comprobar que un circuito está sin tensión.","Escala de LED (12 a 690 V)","El LED encendido más alto indica el rango de tensión. La escala es aproximada: use un multímetro para un valor exacto.","Polaridad + / −","Muestra la polaridad de CC. Las dos luces de CA encendidas significan CA.","Autotest","Junte las dos puntas o pulse el autotest para encender la escala con la pila interna. Hágalo antes y después de probar un circuito: comprobar-medir-comprobar.","Comprobar-medir-comprobar","1) Pruebe en una fuente con tensión conocida. 2) Pruebe el circuito que quiere comprobar sin tensión, cada par (L-L, L-PE, L-N). 3) Pruebe de nuevo la fuente conocida. Si el paso 3 falla, el resultado del paso 2 no vale nada.","Lápiz detector de tensión sin contacto","Detecta el campo eléctrico de CA alrededor de un cable con tensión sin tocarlo. Solo para una comprobación rápida: nunca demuestra que un circuito esté sin tensión.","LED y zumbador","Se enciende y suena cuando detecta tensión alterna cerca de la punta.","Sensibilidad HI / LO","HI detecta desde unos 20 V, LO desde unos 90 V. Use LO para ignorar campos parásitos débiles junto a un cable con tensión.","Límites","No detecta CC. Un cable apantallado o armado puede ocultar el campo. Un lápiz en silencio no significa sin tensión: use el detector bipolar o un multímetro.","Multímetro","Megóhmetro","Calibrador de mA","Detector de tensión","Lápiz NCV","Cambiar el fusible","Toque en el modo Aprendizaje para leer el veredicto.","último resultado","PROBANDO","BUENO","ACEPTABLE","LÍMITE","NO APTO: ruptura del aislamiento","Fuente mA","Fuente V","Medida mA","Alimentación del lazo","Simular transmisor","SALIDA ON","SALIDA OFF","OUT+ (rojo) al + del dispositivo, OUT− (negro) al − del dispositivo.","Salida de 0 a 10 V, máximo unos 25 mA.","Ponga el medidor en serie con el lazo.","Da 24 V a un transmisor a 2 hilos y lee la corriente del lazo.","Actúa como un transmisor en un lazo externo de 24 V.","AUTOTEST (mantener)","Comprobar-medir-comprobar: pruebe una fuente con tensión conocida, luego su circuito y de nuevo la fuente conocida.","Solo una comprobación rápida. No lo use nunca para demostrar que un circuito está sin tensión.","sensibilidad","¡Tensión detectada!","Sin campo","Elija una herramienta por su nombre (multímetro, megóhmetro, pinza...)","Modo Aprendizaje: ON","Modo Aprendizaje","Toque cualquier botón, posición del dial o toma para ver qué hace. En este modo no se acciona nada.","Qué hace cada control","no colocado","Toque para elegir esta punta y luego toque un borne del circuito","Rojo","Negro","Pinza","Lápiz","Cambie al modo Prueba y luego toque los bornes.","Toque un borne del circuito para colocar la punta elegida.","toque los bornes del circuito para colocar las puntas.","¿Qué pieza es esta? (p. ej. palanca, borne L1)","Añadir etiqueta","Aún no hay etiquetas. Toque la imagen donde esté una pieza y póngale nombre. Sus etiquetas se guardan en este dispositivo.","Mi foto","Eliminar foto","Cerrar","Pellizque o desplace para ampliar. Toque una pieza para etiquetarla.","Mis fotos de este dispositivo","Añada una foto del equipo real de su planta, amplíela y etiquete sus piezas. Las fotos se quedan solo en este dispositivo.","El almacenamiento del teléfono está lleno. Elimine primero una foto más antigua.","No se pudo leer esta foto.","Añadir foto","Dispositivo de aislamiento","Dispositivo de mando: NO es aislamiento","Máquina / carga","Fuente de energía","Elemento del kit LOTO","Abrir esta pieza","Toque un número azul para ver qué hace esa pieza. Pellizque o desplace para ampliar, arrastre para mover.","Exterior","Interior (corte)","LOTO aplicado","Bloqueado: el dispositivo de bloqueo y el candado impiden que la palanca pase a ON. Esa es toda la idea.","En palabras simples","Cómo bloquearlo","Cómo comprobar que es seguro","Errores comunes","Seccionador rotativo / interruptor-seccionador","Seccionador de cuchillas","Interruptor automático magnetotérmico (carril DIN)","Interruptor automático de caja moldeada","Enchufe y toma","Portafusibles / interruptor con fusibles","Interruptor de luz","Pulsador de paro","Parada de emergencia","Válvula de bola (palanca)","Válvula de compuerta / de globo (volante)","Válvula de mariposa (palanca)","Acoplamiento neumático de conexión rápida","Candado personal de seguridad (rojo)","Un candado, una llave, una persona. La llave se queda en su bolsillo. Se usa en cada punto de aislamiento en el que trabaja.","Nunca preste su llave y nunca use un candado que no sea suyo.","Candado de departamento (azul, llaves iguales)","Compartido por un equipo, las llaves son iguales. Úselo solo si su procedimiento permite candados compartidos. NO sustituye a su candado personal.","Cualquiera que tenga una copia puede abrirlo, por lo que es una protección débil para una persona en riesgo.","Candado de visitante / contratista (amarillo)","Se entrega a contratistas y visitantes que trabajan en el equipo.","Misma regla: llave personal, etiqueta personal.","Candado de llave maestra (negro)","Candado de supervisor que también abre otros candados. No es para el bloqueo normal: elimina la protección de los candados personales.","Solo para retirada de emergencia por una persona autorizada.","Pestillo multicandado (6 agujeros)","Una barra articulada con varios agujeros. Colóquela en el punto (por el orificio del seccionador o por otro dispositivo de bloqueo) para que cada trabajador añada su candado personal. Bloqueo en grupo.","Un pestillo no bloquea nada por sí solo: necesita un dispositivo de bloqueo o un orificio debajo.","Caja de bloqueo en grupo","Contiene las llaves de los candados de varios puntos. Cada trabajador pone su candado personal en la caja, así que las llaves solo se pueden liberar cuando todos hayan terminado.","Úselo en trabajos largos con muchos puntos de aislamiento y mucha gente.","Clip de bloqueo para magnetotérmico (1 polo)","Se engancha sobre la palanca de un magnetotérmico de carril DIN y tiene un orificio para candado. Sirve para uno o dos polos.","No sirve para un interruptor de caja moldeada con palanca ancha.","Barra de bloqueo multipolar para magnetotérmico (3 polos)","Barra que mantiene varias palancas de magnetotérmicos en OFF a la vez. Buena para interruptores trifásicos de carril DIN.","Los puentes de palancas y las barras deben mantener todos los polos en OFF.","Bloqueo para interruptor de caja moldeada / palanca ancha","Cubre la palanca ancha de un interruptor de caja moldeada y admite un candado.","Sirve para palancas de unos 10 a 30 mm de grosor.","Bloqueo para válvula de bola / de palanca","Se sujeta alrededor de la tubería y la palanca para que la palanca no pueda moverse. Sirve para válvulas de cuarto de vuelta.","Cierre primero la válvula y luego colóquelo. No sirve para una válvula de volante.","Cubierta de volante para válvula de compuerta / de globo","Cubierta de dos piezas que atrapa el volante. Ajustable para la mayoría de tamaños de volante.","Cierre la válvula por completo antes de colocar la cubierta.","Bloqueo para válvula de mariposa","Placa que mantiene la palanca de la mariposa en la muesca de cierre.","Hecho para las palancas de placa con muescas de las válvulas de mariposa.","Bloqueo de enchufe (cubierta)","Encierra el enchufe tras desenchufarlo para que nadie pueda volver a conectarlo.","Primero desenchufe, luego bloquee el enchufe y manténgalo a la vista.","Bloqueo por cable (ajustable)","Un lazo de cable de acero con candado. Funciona en formas raras, en varias válvulas a la vez o en una palanca donde ningún clip encaja.","Tense el cable para que la palanca no pueda moverse.","Bloqueo de acoplamiento neumático rápido","Se coloca sobre un acoplamiento de aire desconectado para que no pueda reconectarse. Desconecte y luego purgue el aire aguas abajo.","Nunca bloquee un acoplamiento que siga conectado y presurizado.","Bloqueo de portafusibles","Mantiene el portacartucho en la posición abierta, o se retira el fusible y se bloquea el portafusibles vacío.","Quitar un fusible no es aislamiento si no está bloqueado.","Cubierta de pulsador / parada de emergencia","Bloquea un pulsador de mando en su sitio. Solo para dispositivos de mando: un pulsador de paro bloqueado no aísla la energía.","Nunca como única protección. Úselo junto con un punto de aislamiento real.","Cubierta de interruptor de pared","Cubre un interruptor de luz. Adecuada solo para circuitos de alumbrado.","No sirve para aislar máquinas.","Etiqueta PELIGRO no operar","Cada candado lleva una etiqueta con el nombre de la persona, la fecha, el motivo y los datos de contacto. La etiqueta avisa a los demás y les dice a quién llamar.","Una etiqueta sola no es un candado. Use etiqueta con candado donde se pueda colocar un candado.","La herramienta de comprobación de ausencia de tensión. Úsela entre todas las fases y a tierra.","Comprobar-medir-comprobar.","Calzo / pasador de seguridad (gravedad)","Sujeta mecánicamente una pieza elevada (carro de prensa, elevador) para que no pueda caer.","La gravedad es una fuente de energía: aislar el aire no impide que un carro caiga.","Válvula de purga / escape","Libera la presión atrapada (aire o fluido) después de aislar y bloquear la alimentación.","Abra despacio, colóquese a un lado y luego compruebe que el manómetro marque cero.","Pértiga de descarga (resistiva)","Descarga los condensadores con seguridad. Los condensadores del bus de CC de un variador también se descargan solos en unos minutos.","Tras la descarga, mida para comprobarlo.","Motor de cinta transportadora: sustituir un acoplamiento desgastado","Debe sustituir el acoplamiento entre el motor y el reductor de una cinta transportadora. Aísle la máquina y déjela en estado seguro.","Red 400 V","Arrancador de motor","Motor de cinta transportadora","QS1 seccionador principal (puerta del cuadro)","F1 interruptor automático del circuito de mando (24 V desde el cuadro PLC de la línea)","Este circuito se alimenta desde otro cuadro, por lo que QS1 no lo desconecta.","SB1 pulsador de paro","SB0 parada de emergencia","Eléctrica: alimentación de 400 V del motor","Eléctrica: mando de 24 V desde otro cuadro","Prensa neumática: despejar un atasco bajo el carro","Una pieza está atascada bajo el carro de una pequeña prensa neumática. Va a meter la mano en la zona de la herramienta. Aísle todas las fuentes de energía de la prensa.","Aire de planta 6 bar","Depósito de aire","Cilindro de la prensa + carro","V1 válvula de alimentación de aire comprimido","QF2 interruptor de alimentación de la prensa (electroválvulas y PLC)","Pulsador de arranque a dos manos","Eléctrica: 230 V a las bobinas de las electroválvulas y al PLC","Neumática: 6 bar en las líneas, el depósito y el cilindro","Abra la válvula de purga y ventile el aire","Gravedad: el carro elevado puede caer","Coloque el calzo de seguridad bajo el carro","Skid de bomba con variador: cambiar un sello mecánico","El sello mecánico de una bomba pierde. La bomba la maneja un variador. Va a abrir la carcasa de la bomba y a trabajar cerca de los bornes del variador. Aísle todo.","Variador (bus de CC)","Bomba","QS1 seccionador del variador","F2 alimentación de mando de 24 V del variador","V1 válvula de aspiración (volante)","V2 válvula de impulsión (palanca)","Eléctrica: 400 V al variador y al motor","Eléctrica: alimentación de mando de 24 V","Eléctrica almacenada: condensadores del bus de CC del variador (hasta unos 560 V)","Espere a que se descargue el bus de CC (etiqueta del variador: 5 minutos)","Hidráulica: presión de agua en la carcasa (4 bar)","Abra el drenaje de la carcasa y alivie la presión","Línea de envasado: tres personas, un trabajo (bloqueo en grupo)","Usted, Ahmed y Mona van a trabajar a la vez en distintas partes de la línea de envasado. Cada uno debe estar protegido por un candado personal en el interruptor principal, y el aire también debe aislarse.","Línea de envasado","Aire de planta","QF1 interruptor principal (100 A)","V1 válvula de alimentación de aire","Enchufe de la etiquetadora (toma de 230 V)","Eléctrica: alimentación de línea de 400 V","Eléctrica: enchufe de la etiquetadora de 230 V","Neumática: 6 bar en la línea","Dosificadora conectada a toma","La dosificadora está enchufada a una toma y usa aire comprimido para la válvula de pinzamiento. Sustituya la boquilla dosificadora con seguridad.","Toma de 230 V","Dosificadora","Enchufe de alimentación de la máquina","Acoplamiento rápido de aire","Interruptor de luz de la sala (solo alumbrado)","Eléctrica: 230 V en la máquina","Neumática: 6 bar atrapados tras el acoplamiento","Liberar la energía almacenada","Qué es el LOTO","El bloqueo y etiquetado (lock-out tag-out) es el procedimiento que hace segura una máquina para trabajar en ella: cada fuente de energía se aísla, se bloquea con un candado personal, se etiqueta, se libera y se comprueba sin tensión antes de que nadie la toque.","Los seis pasos","1) Preparar: conocer las fuentes de energía, informar a las personas. 2) Parar normalmente. 3) Aislar cada fuente. 4) Bloquear y etiquetar cada punto. 5) Liberar la energía almacenada. 6) Verificar: intentar arrancar y luego comprobar con un comprobador.","Tipos de energía","Eléctrica, neumática, hidráulica, gravedad (piezas elevadas), tensión de muelles, térmica, química y energía eléctrica almacenada en condensadores (el bus de CC de un variador mantiene hasta unos 560 V durante minutos).","Lo que NO es aislamiento","Un pulsador de paro, una parada de emergencia, un selector, una salida de PLC o un enclavamiento por software es un dispositivo de mando. Puede fallar o ser accionado por otra persona. Solo un dispositivo que rompe físicamente el camino de la energía (seccionador, interruptor, válvula, enchufe desenchufado) es un punto de aislamiento.","Candados y llaves","Un candado, una llave, una persona. Su llave se queda con usted. Solo retira su propio candado. Si una persona no está disponible, se sigue un procedimiento de retirada definido (supervisor, comprobaciones, inspección); las llaves maestras y las cizallas son el último recurso.","Etiquetas","Una etiqueta lleva el nombre del trabajador, la fecha, el motivo y el contacto. Se fija a cada candado. Solo etiqueta (sin candado) se acepta únicamente cuando no se puede colocar un candado, con salvaguardas adicionales.","Bloqueo en grupo","Cada trabajador pone un candado personal en el pestillo de cada punto, o en una caja de bloqueo en grupo que guarda las llaves de los candados de los puntos. La máquina vuelve al servicio solo cuando se retira el último candado personal.","Verificación","Intente arrancar la máquina desde sus mandos normales (con todos apartados) y luego compruebe con un comprobador: pruebe en una fuente con tensión conocida, pruebe cada par y a tierra, y pruebe de nuevo la fuente conocida. Revise los manómetros para la presión de fluido y el bus de CC del variador. No se fíe de un solo resultado.","Lado de alimentación","siempre con tensión","Lado de carga","Etiqueta de calibre","C16 = dispara térmicamente a 16 A, magnéticamente entre 5 y 10 veces el calibre. La IEC 60898 es la norma doméstica / de industria ligera.","Bornes","La entrada de alimentación de arriba sigue con tensión en el tornillo del borne incluso con el interruptor en OFF. Trate la parte superior como con tensión.","Borne","El tornillo de alimentación. Siempre con tensión desde el lado del embarrado.","Bimetal (térmico)","Se calienta y se curva con la corriente de sobrecarga. Lento: dispara en segundos o minutos.","Bobina y núcleo (magnético)","Un cortocircuito expulsa el núcleo en milisegundos y abre los contactos.","Contactos","Cámara de extinción","Las placas de acero dividen y enfrían el arco cuando los contactos se abren bajo carga.","Barra de unión de disparo","Si un polo dispara, esta barra abre todos los polos. Un motor trifásico nunca debe seguir funcionando con dos fases.","Tras pasar a OFF, pruebe el lado de carga con un comprobador bipolar entre cada par y a tierra.","El lado de alimentación del interruptor sigue con tensión. No toque nunca sus bornes superiores.","Poner el candado en la puerta del cuadro pero no en la palanca del interruptor.","Usar un interruptor que ha saltado como punto de aislamiento: un interruptor disparado puede ser rearmado por otra persona.","Olvidar que los bornes superiores del interruptor tienen tensión.","IEC 60947-2 / 60898. Un interruptor con palanca bloqueable solo se acepta como punto de aislamiento si está marcado como apto para aislamiento.","Un magnetotérmico de carril DIN que protege un circuito y también lo conmuta. Un interruptor unipolar solo abre el cable de fase. Para el aislamiento monofásico es mejor un dispositivo bipolar (fase y neutro). El clip sobre la palanca lo mantiene en OFF.","Alimenta: circuitos de tomas o de alumbrado, 230 V.","Ponga el interruptor en OFF.","Coloque el clip de bloqueo del interruptor sobre la palanca.","Añada su candado y su etiqueta.","Interruptor unipolar (monofásico, magnetotérmico)","Dos polos unidos. Se usa para cargas bifásicas (400 V entre L1 y L2) o monofásicas con corte del neutro. Los dos polos se abren juntos y la palanca unida se bloquea con una sola barra.","Alimenta: pequeños calefactores, cargas bifásicas de 400 V o 230 V con aislamiento del neutro.","Ponga la palanca unida en OFF.","Coloque la barra de bloqueo multipolar sobre las dos palancas.","Interruptor bipolar (dos fases o fase + neutro)","Tres polos con una barra de disparo común. Protege y conmuta un circuito trifásico. Una barra sobre las tres palancas unidas las mantiene todas en OFF, y un candado en la barra basta para una persona.","Alimenta: motores y cuadros trifásicos, 400 V.","Ponga las tres palancas unidas en OFF.","Coloque la barra de bloqueo de 3 polos.","Añada su candado y su etiqueta. Si trabajan varias personas, añada un pestillo.","Interruptor tripolar (trifásico, magnetotérmico)","Interruptor de caja moldeada (MCCB, 3 polos)","El interruptor grande de un cuadro general. Tiene una palanca ancha con tres posiciones: ON, OFF y DISPARADO (centro). Un interruptor disparado no está aislado: alguien puede rearmarlo. Bloquéelo en la posición OFF con un clip para palanca ancha. Sus ajustes de disparo se regulan con selectores.","Alimenta: una máquina o un subcuadro, hasta cientos de amperios.","Palanca ancha","Tres posiciones: ON, OFF y DISPARADO (centro). Tras un disparo hay que empujarlo del todo a OFF y luego a ON. El clip de bloqueo lo mantiene en OFF.","Selector térmico (Ir)","Fija la corriente de sobrecarga. Si se ajusta demasiado alto, el cable puede sobrecalentarse antes de que el interruptor dispare.","Selector magnético (Im)","Fija el umbral de cortocircuito. Si es demasiado alto, una avería lejana puede no dispararlo.","Bornes de entrada (arriba)","Siempre con tensión: el candado no los hace seguros.","Terminal de entrada","Terminal de cobre para el cable o el embarrado. Con tensión desde la alimentación incluso en OFF.","Contacto y cámara de extinción","Los contactos grandes se abren rápido. Las placas dividen el arco para que se enfríe y se apague.","Bimetal térmico","Se curva con el calor de la corriente de sobrecarga.","Bobina magnética","Una fuerte atracción magnética ante un cortocircuito abre los contactos casi al instante.","Barra de disparo común","Une los tres polos para que se abran juntos.","Ponga la palanca del todo en OFF (tras un disparo: empuje primero a OFF).","Coloque el clip de bloqueo para palanca ancha.","Añada su candado y su etiqueta. Para un equipo, añada un pestillo o una caja de bloqueo en grupo.","Pruebe los bornes de carga: todos los pares y a tierra. Compruebe su comprobador en una fuente conocida antes y después.","Bloquear un interruptor disparado: no está en OFF, solo disparado.","Fiarse de los bornes de entrada después de OFF: siguen con tensión.","IEC 60947-2. Apto para aislamiento solo si lleva el símbolo de seccionador.","Seccionador rotativo (interruptor general)","Un interruptor con poder de corte en carga y palanca giratoria. Abre las tres fases juntas con una doble ruptura de tipo visible en cada polo. La palanca tiene un orificio para candados en la posición OFF, así que se bloquea directamente. En la puerta de un cuadro es también el enclavamiento de puerta.","Alimenta: una máquina o un cuadro entero, normalmente trifásico 400 V.","Seccionador","Contacto auxiliar","Palanca","Gire a 0 (OFF). En OFF, la lengüeta de la palanca queda alineada con el orificio del candado, así que se puede bloquear directamente. No se puede girar a I mientras está bloqueada.","Placa de características","Compruebe el calibre (A), la categoría de utilización (AC-23 = cargas de motor) y que esté marcado como seccionador.","Tornillos de fijación","La envolvente no es el aislamiento. Detrás, los bornes de entrada siguen con tensión.","Bornes de entrada 1, 3, 5","Alimentación entrante. Sigue con tensión en OFF: mantenga los dedos alejados.","Contactos fijos","Pastillas plateadas. Cada polo tiene dos, así que la corriente se corta en dos puntos.","Puente giratorio","Gira 90 grados con la palanca. En OFF queda vertical: se ve el hueco.","El hueco en OFF es grande y lo fija la leva, así que el interruptor puede usarse como seccionador.","Contacto auxiliar","Se abre antes que los contactos principales y avisa al circuito de mando de que pare primero.","Pare primero la máquina normalmente (el seccionador no está hecho para cortar una gran corriente de avería).","Gire la palanca a 0 (OFF).","Pase su candado personal por el orificio de la palanca y añada una etiqueta. Para varias personas use un pestillo.","Abra el cuadro (si su procedimiento lo permite) y pruebe los bornes de carga con un comprobador bipolar, todos los pares y a tierra, comprobando el comprobador antes y después.","Recuerde: los bornes de entrada de este seccionador siguen con tensión.","Bloquear el enclavamiento de la puerta pero no la palanca.","Usar el desbloqueo de la palanca para abrir la puerta y dejar el seccionador en ON.","IEC 60947-3 e IEC 60204-1 (6.3): el dispositivo de desconexión de la alimentación debe poder bloquearse en OFF.","Cerrado","Interruptor de cuchillas (con fusibles)","Un seccionador antiguo pero muy claro. Las cuchillas salen de las mordazas y se ve el hueco con los propios ojos. Muchos llevan fusibles en las cuchillas. Cuidado: el lado de la bisagra o las mordazas del lado de entrada pueden seguir con tensión.","Alimenta: motores y cuadros antiguos, 400 V.","El hueco es visible","Barra de maniobra","Mueve las tres cuchillas juntas. Un candado pasa por el orificio de la palanca.","Fusible en la cuchilla","Muchos interruptores de cuchillas llevan el fusible en la cuchilla: al abrir el interruptor también se saca el fusible del circuito.","Borne de la bisagra","La bisagra es el lado de entrada en muchos cuadros: con tensión aunque el interruptor esté abierto. Compruebe qué lado es la alimentación.","Mordaza (pinza)","La cuchilla se asienta en la mordaza. Las mordazas desgastadas se calientan: busque marcas de quemadura.","Abra las cuchillas por completo y compruebe el hueco a simple vista.","Pase un candado por el orificio de la palanca o use un pestillo y un bloqueo de cable.","Añada una etiqueta.","Pruebe el lado de carga de los fusibles entre sí y a tierra.","Trabajar en los bornes de la bisagra pensando que un interruptor abierto significa sin tensión.","Abrir un interruptor de cuchillas bajo gran carga: puede producirse un arco.","Una ruptura visible es la forma más sólida de aislamiento.","Fusible retirado","Fusible puesto","Portafusibles y fusible","Un fusible es un eslabón débil deliberado: el elemento delgado se funde en una sobrecarga o cortocircuito. Un portafusibles con portacartucho extraíble puede aislar un circuito: saque el fusible y bloquee el portacartucho o el portafusibles vacío. Nunca vuelva a poner un fusible de otro calibre.","Alimenta: circuitos de mando, cargas pequeñas, derivaciones de motor.","Fusible en la mano","Cuerpo cerámico lleno de arena","Bornes del portafusibles","Los dos bornes de un portafusibles vacío pueden seguir con tensión en el lado de alimentación.","Portacartucho","Al sacarlo se abre el circuito. Una cubierta de bloqueo impide que se vuelva a empujar.","Casquillo","Superficie de contacto. Un mal contacto aquí calienta el fusible.","Cuello estrecho","El elemento es más delgado aquí, así que se funde primero en una sobrecarga.","Relleno de arena","Absorbe la energía y apaga el arco cuando se funde el elemento.","Indicador","Un pequeño pasador salta cuando el fusible se ha fundido.","Desconecte la carga y luego saque el portacartucho o el fusible.","Coloque la cubierta de bloqueo de fusible sobre el portacartucho o el portafusibles vacío.","Añada su candado y su etiqueta. Quédese con el fusible.","Pruebe el lado de carga del portafusibles con un comprobador bipolar.","Sustituir un fusible fundido por uno mayor o por un hilo: entonces el cable protege el circuito quemándose.","Sacar un fusible bajo carga: arco eléctrico.","IEC 60269. Un fusible es una protección, no un seccionador, a menos que esté en un seccionador fusible.","Desenergizado","Energizado","Contactor (conmutación de motor)","Un contactor es un interruptor accionado eléctricamente. Una bobina atrae una armadura y se cierran tres contactos de potencia. Arranca y para el motor todo el día, pero NO es un seccionador: los contactos pueden soldarse cerrados, la armadura puede pulsarse a mano o mantenerse por una salida de PLC, y los bornes de arriba siguen con tensión. Aísle aguas arriba.","Alimenta: un motor o calefactor, conmutado por una señal de mando.","Bobina 24 V CC","pulsar para probar","Energizada: la armadura está atraída","El muelle mantiene los contactos abiertos","entrehierro","Bornes 1, 3, 5 (entrada)","Lado de alimentación: con tensión todo el tiempo. Abrir el contactor no la quita.","Botón de prueba","Pulsarlo cierra los contactos a mano. Una mano o una herramienta puede arrancar el motor aunque la bobina no tenga tensión.","Bornes de bobina A1/A2","La bobina puede alimentarse desde otro cuadro. Aislar el circuito de potencia no quita esa tensión.","AC-3 = servicio de arranque de motor. Compruebe la tensión de la bobina antes de probar.","Contactos móviles","Contactos puente plateados. Pueden soldarse tras un cortocircuito y quedar cerrados con la bobina sin tensión.","Muelle de retorno","Empuja la armadura de vuelta y abre los contactos cuando la bobina pierde alimentación.","Armadura","El hierro móvil. Una salida de PLC, un relé o una mano pueden mantenerlo atraído.","Bobina","Unos pocos vatios mantienen los contactos. Una bobina sin tensión solo significa que no hay señal de mando, no aislamiento.","La fila de arriba es el lado de entrada, siempre con tensión.","Un contactor no puede bloquearse como punto de aislamiento.","Aísle aguas arriba: el interruptor o el seccionador rotativo que lo alimenta.","Trate sus bornes de entrada como con tensión.","Pruebe los bornes del lado del motor 2, 4, 6 tras aislar aguas arriba.","Apagar el contactor y empezar a trabajar en el motor.","Creer que «la salida del PLC está apagada, así que es seguro».","IEC 60947-4-1. Los contactores son aparatos de maniobra, no seccionadores.","Liberado","Pulsado (enclavado)","Una cubierta sobre un pulsador de paro solo impide que la gente lo pulse o lo libere. No corta ninguna energía, así que no es LOTO.","Pulsador de parada de emergencia","La seta roja detiene rápido la máquina en una emergencia. Por dentro abre dos contactos normalmente cerrados con un mecanismo de apertura forzada. Es un dispositivo de mando: le dice al controlador que pare, no aísla la máquina. Se le puede poner una cubierta, pero eso no es aislamiento.","Está en el circuito de mando (24 V o 230 V).","Solo la cubierta: NO es aislamiento","Pulsado: contactos abiertos a la fuerza y enclavados","Liberado: los contactos normalmente cerrados conducen la señal","Cabeza de seta","Pulse para parar. Se enclava hacia abajo. Gire o tire para liberarla. Una cubierta sobre ella solo bloquea las manos.","Collar amarillo","El amarillo y el rojo significan emergencia. Estos colores los exige la norma.","Bloque de contactos NC","Dos contactos normalmente cerrados en serie para redundancia. Al pulsar el botón se abren a la fuerza.","Émbolo y enclavamiento","Mantiene el pulsador abajo tras pulsarlo para que la máquina siga parada hasta que alguien lo libere a propósito.","Muelle","Hace subir la cabeza cuando se libera.","Una parada de emergencia no es un punto de aislamiento. No la use para LOTO.","Si su procedimiento pide una cubierta de pulsador, colóquela solo como recordatorio adicional.","Aísle en el interruptor o en el seccionador.","Intente arrancar la máquina desde sus mandos normales y luego pruebe los bornes de potencia como siempre.","Pulsar la parada de emergencia y empezar a trabajar.","Bloquear una parada de emergencia y llamarla «aislada».","ISO 13850 / IEC 60204-1: la parada de emergencia es una medida de protección, no un método de aislamiento (LOTO).","Fuente de alimentación de 24 V CC (tensión de mando)","Convierte 230 V CA en 24 V CC para el PLC, los sensores y los relés. Con el seccionador principal en OFF, esta unidad aún puede alimentarse desde otro cuadro, y los cables de mando pueden llevar tensión ajena. Sus condensadores de salida retienen carga unos segundos. Aísle su propio interruptor de entrada y compruebe que los 24 V han desaparecido.","Alimenta: PLC, sensores, bobinas de relé, lámparas piloto.","Fusible","y filtro","Rectificador","Condensadores de filtrado","Transistor","de conmutación","Transformador","(aísla)","condensadores","de salida","Entrada CA","Entrada de red. Aísle el interruptor que alimenta este borne antes de tocarlo.","Salida 24 V CC","Baja tensión, pero alimenta a muchos dispositivos. Un cortocircuito aún puede quemar un cable.","LED DC OK","Verde significa que hay salida. Apagado no demuestra aislamiento: mida siempre.","Fusible de entrada y filtro","Protege la fuente. El fusible puede fundirse si la unidad falla.","Mantienen unos 325 V CC durante varios segundos tras cortar la alimentación. Espere antes de abrir la unidad.","Separa el lado de red del lado de 24 V. Cada lado necesita su propia comprobación.","Condensadores de salida","Mantienen los 24 V durante un breve tiempo tras apagar.","La unidad no tiene punto de bloqueo. Bloquee el interruptor que alimenta sus entradas L y N.","Compruebe si los 24 V también vienen de otra fuente (una segunda fuente, una batería, una señal externa).","Mida la salida + a − y a tierra. Espere a los condensadores. Compruebe el medidor en una fuente conocida.","Olvidar que un circuito de 24 V puede alimentarse desde otro cuadro.","Abrir la unidad segundos después de apagar.","IEC 61558 / EN 61010: la salida puede ser SELV, la entrada no.","PLC y sus salidas","El PLC decide, no aísla. Una salida apagada, un modo «STOP» o un enclavamiento por software puede fallar o cambiarse. Los relés de salida pueden quedarse pegados. Algunas entradas y salidas están cableadas a otra alimentación, así que un PLC con su propia alimentación apagada aún puede tener bornes con tensión (tensión ajena).","Controla: contactores, válvulas, lámparas.","Un LED apagado no significa sin tensión","Optoacoplador","entrada","desde un sensor","Salida de relé","Tensión","ajena","El PLC puede estar en OFF y este borne seguir con tensión","Módulo de alimentación","Su LED solo indica que el módulo está alimentado. No dice nada de los demás circuitos.","LED de la CPU","RUN o STOP es software. El modo STOP no aísla ningún cableado de salida.","LED de entrada","Un LED encendido significa que hay una señal presente, incluida una de otra fuente.","LED de salida","Un LED apagado no demuestra que el cable de salida esté sin tensión. Puede haber un relé pegado o tensión ajena.","CPU","Ejecuta el programa. Un error o una salida forzada puede conectar una carga.","Separa la señal de campo de la CPU con luz. El cable de campo aún puede llevar 24 V.","Bobina de relé","Atrae el contacto de salida. El contacto puede soldarse.","Tensión ajena","Una alimentación de carga cableada a través de los bornes del PLC desde otra fuente. Aísle también esa fuente.","Un PLC no tiene punto de bloqueo. Aísle la alimentación del PLC y de cada circuito cableado a él.","Busque las etiquetas de tensión ajena (a menudo cables naranjas o una pegatina de aviso).","Mida en los bornes que va a tocar, no en la entrada de alimentación del PLC.","Poner el PLC en STOP y empezar a trabajar.","Fiarse de un LED de salida apagado.","IEC 60204-1: las señales de software o de mando no pueden sustituir al aislamiento eléctrico.","Estrella (Y)","Triángulo (Δ)","Puentes","Motor trifásico","El motor es la carga, no un punto de aislamiento. Aíslelo en el interruptor, el arrancador o un seccionador local y luego compruebe que la caja de bornes está sin tensión. Incluso tras el aislamiento el eje puede seguir girando (inercia, ventilador, carga accionada) y un motor que gira puede devolver tensión. Espere a que pare y bloquee el eje si hay personas trabajando cerca.","Alimentado por: un contactor y un interruptor trifásicos (400 V).","eje girando","Caja de bornes","Estrella: W2 U2 V2 unidos (400 V)","Triángulo: cada devanado entre dos fases","Placa de características","Lea la tensión, la conexión (Y o Δ), la corriente y el grado IP. La conexión decide cómo se cablea la caja de bornes.","Ábrala solo después de aislar el circuito y comprobar que está sin tensión.","Eje","Un eje que gira puede atrapar la ropa. También puede seguir girando tras el aislamiento.","Cubierta del ventilador de refrigeración","El ventilador sopla aire sobre las aletas. Manténgalo cubierto; es lo último que se detiene.","Devanados del estator","Tres juegos de bobinas, uno por fase, crean un campo magnético giratorio.","Rotor","Barras de cobre o aluminio en un núcleo de hierro. El campo lo arrastra en giro.","Extremos de devanado U1 V1 W1","Seis extremos llegan a la caja. Los puentes deciden estrella o triángulo.","Puentes incorrectos con una alimentación de 400 V queman el motor o lo dejan débil.","Tierra","Conecta la carcasa a tierra. No la quite nunca.","Aísle en el arrancador o el interruptor y bloquee allí (el motor en sí no tiene punto de bloqueo).","Espere a que el eje se pare; bloquéelo si hay personas cerca.","Pruebe U1, V1, W1 entre sí y a tierra antes de tocar.","Comprobar-medir-comprobar con un comprobador bipolar en la caja de bornes, seis pares.","Trabajar en el motor porque «se ha parado».","Abrir la caja con la máquina aún girando y generando tensión.","IEC 60034. Un motor que gira puede actuar como generador; aísle el accionamiento y espere a la parada completa.","Motor monofásico con condensador de marcha","Un motor pequeño de 230 V, habitual en ventiladores, bombas y compresores. Tiene un devanado principal y un segundo devanado alimentado a través de un condensador para iniciar el giro. El condensador puede retener una carga dolorosa durante minutos tras apagar. Aísle la alimentación y luego descargue el condensador a través de una resistencia antes de tocarlo.","Alimentado por: un interruptor bipolar o un enchufe, 230 V.","Carga almacenada: descargue antes de tocar","Condensador de marcha","La lata azul de arriba. Almacena energía incluso con el motor desenchufado.","Tensión, velocidad, potencia y valor del condensador.","Aletas de refrigeración","El polvo y el aceite en las aletas hacen que el motor se caliente.","Devanado principal","Alimentado directamente desde la red.","Devanado de arranque (auxiliar)","Alimentado a través del condensador. El condensador desplaza la fase para que se forme un campo giratorio.","Puede retener varios cientos de voltios tras apagar. Descargue a través de una resistencia, nunca con un destornillador.","Rotor de jaula simple, igual que en un motor trifásico.","Aísle la alimentación de 230 V: interruptor o enchufe, y bloquee.","Espere un minuto y descargue el condensador a través de una resistencia.","Mida en los bornes del condensador: debe marcar 0 V.","Tocar los bornes del condensador tras desenchufar.","Cortocircuitar el condensador con un destornillador: chispas y daños.","IEC 60034 / IEC 61010. Los condensadores pueden retener carga: use una resistencia de descarga.","En marcha","Aislado hace 10 s","Tras 5 min","Un variador rectifica la red en un bus de CC (unos 560 V con 400 V) sostenido por grandes condensadores y luego genera una nueva CA para el motor. Después de aislar y bloquear la alimentación, los condensadores mantienen el bus cargado durante minutos. La etiqueta del variador indica el tiempo de espera (a menudo 5 minutos). Mida DC+ a DC- y espere hasta que esté cerca de cero.","Alimenta: un motor de velocidad ajustable. Los bornes de mando pueden tener alimentaciones separadas.","PELIGRO","Esperar 5 min tras cortar la alimentación","Condensadores del bus de CC","6 diodos","Inversor","Tensión del bus de CC","En marcha: el bus está en unos 560 V","Aislado, pero el bus sigue siendo letal","Cerca de cero: mida para confirmar","Pantalla","Una pantalla apagada no significa que el bus de CC esté descargado.","Etiqueta de advertencia","Indica el tiempo de espera antes de abrir las cubiertas.","Bornes DC+ DC-","Mida aquí entre DC+ y DC-. Use un medidor apto para la tensión del bus (1000 V).","Seis diodos convierten la CA trifásica en CC.","Grandes condensadores electrolíticos. Se descargan lentamente a través de resistencias de descarga.","Los IGBT trocean la CC en una nueva CA para el motor. Los cables de salida también tienen tensión mientras funciona.","Medidor del bus","Muestra cómo cae la tensión tras el aislamiento. Los variadores reales tienen una resistencia de descarga que puede fallar: mida siempre.","Aísle y bloquee la alimentación del variador (interruptor o seccionador rotativo).","Espere el tiempo impreso en el variador.","Mida DC+ a DC- y a tierra; debe estar cerca de cero.","Compruebe su medidor en una fuente conocida, mida el bus y vuelva a comprobar.","Abrir la cubierta unos segundos después de apagar.","Medir con un medidor no apto para la tensión del bus.","IEC 61800-5-1: los variadores deben llevar una advertencia y el tiempo de descarga.","Tipos de alimentación: monofásica, bifásica y trifásica","Monofásico es un cable de fase (L) y un neutro (N): 230 V. Una carga bifásica se alimenta de dos de las tres fases: 400 V entre ellas, sin neutro. El trifásico tiene tres cables de fase desfasados 120 grados: 400 V entre dos cualesquiera, 230 V de cada uno al neutro. Cada uno necesita un dispositivo que abra todos sus cables de fase y una prueba entre cada par más a tierra.","Monofásico","Bifásico","Trifásico","3 pruebas:","6 pruebas:","3 pares de fases, 3 a tierra","Pares para un circuito trifásico","Añada N a tierra cuando haya neutro","Alumbrado, tomas, máquinas pequeñas. Aísle con un dispositivo bipolar (L y N).","Dos de las tres fases: 400 V entre ellas. No hay neutro, así que ambos cables tienen tensión respecto a tierra.","Motores y cargas grandes. Abra las tres a la vez.","Onda sinusoidal","La tensión oscila entre más y menos 50 veces por segundo.","Desfase","Dos fases de un sistema trifásico están desfasadas 120 grados, así que L1–L2 es 400 V, no 460 V.","Tres ondas","Las ondas espaciadas por igual dan un campo giratorio suave en un motor.","Pares de prueba","Pruebe cada par; una sola prueba puede pasar por alto un cable con tensión.","Elija un dispositivo que abra todos los cables de fase del circuito.","Bloquéelo y etiquételo.","Pruebe cada par indicado en la vista en corte.","Comprobar-medir-comprobar con un comprobador bipolar adecuado.","Probar un solo par y declarar «sin tensión».","Aislar solo la fase en un circuito monofásico.","IEC 60364-5-53 y el procedimiento LOTO de la planta.","El dispositivo de bloqueo traba la palanca o el volante. La válvula no puede abrirse mientras el candado esté puesto.","Válvula de bola (palanca de cuarto de vuelta)","Dentro hay una bola con un orificio. Palanca a lo largo de la tubería: el orificio se alinea y circula agua o aire. Palanca atravesada: el lado macizo da al flujo y este se detiene. La posición se ve por la palanca, por eso es la válvula de aislamiento favorita. El bloqueo sujeta la palanca para que no gire. Aguas abajo puede quedar presión atrapada: libérela antes de trabajar.","Aísla: líneas de agua, aire, aceite o gas.","Palanca a lo largo de la tubería = ABIERTA","Palanca atravesada en la tubería = CERRADA","sin caudal","Presión aguas arriba, quizá atrapada aguas abajo","Palanca","Muestra la posición: a lo largo de la tubería es abierta, atravesada es cerrada. El bloqueo la sujeta.","Cuerpo de la válvula","La bola está dentro. Calificada para una presión: compruebe el marcado.","Tubería con bridas","Puede haber presión a ambos lados de una válvula cerrada.","Bola con orificio","Asiento","Los asientos blandos (PTFE) sellan la bola. Un asiento desgastado pierde incluso cerrado.","Vástago","Gira la bola 90 grados. El prensaestopas alrededor mantiene el fluido dentro.","Lado aguas abajo","La presión atrapada aquí debe ventearse antes de abrir la tubería.","Cierre la válvula (palanca atravesada en la tubería).","Coloque el bloqueo de válvula de bola sobre la palanca y la tubería.","Añada candado y etiqueta y luego purgue la presión aguas abajo.","Abra la válvula de purga o lea el manómetro: debe marcar 0 bar y mantenerse en 0.","Cerrar la válvula pero dejarla sin candado.","Abrir la línea sin purgar la presión atrapada.","ISO 5211 / procedimiento LOTO de la planta. Verifique siempre presión cero.","Válvula de compuerta / de globo (volante)","Se gira un volante muchas vueltas y una cuña se desliza atravesando la tubería. Un vástago ascendente muestra la posición: vástago arriba es abierta, vástago abajo es cerrada. El volante se gira fácilmente con una llave, por lo que el bloqueo debe atrapar el volante. Cuente las vueltas y no se fíe de una válvula que gira demasiado libre: la cuña puede estar suelta o rota.","Aísla: líneas de agua, vapor, aceite.","Vástago arriba = ABIERTA","Vástago abajo = CERRADA","Volante","Gire en sentido horario para cerrar. La cubierta de bloqueo lo atrapa.","Vástago ascendente","Cuerpo","La presión nominal y la flecha de sentido del flujo vienen moldeadas en él.","Cuña (compuerta)","Se desliza atravesando la tubería. Una cuña suelta o rota deja la válvula aparentemente cerrada pero con fugas.","Vástago roscado","Muchas vueltas mueven la cuña un poco: lento y preciso.","La cuña sella contra los anillos de asiento.","Volante","Solo fuerza de la mano. No use llave sobre la cubierta de bloqueo.","Cierre la válvula por completo a mano (cuente las vueltas).","Coloque la cubierta de volante sobre el volante.","Añada candado y etiqueta y luego purgue la línea.","Revise el manómetro o abra el punto de purga: la presión debe ser cero y mantenerse en cero.","Fiarse de una válvula que gira sin resistencia.","Bloquear una válvula que solo está parcialmente cerrada.","Una sola válvula puede tener fugas: para fluidos peligrosos use doble bloqueo y purga.","Válvula de mariposa (palanca con placa de muescas)","Un disco en un vástago gira un cuarto de vuelta dentro de la tubería. La palanca se mantiene en muescas de una placa: paralela a la tubería es abierta, atravesada es cerrada. La placa de bloqueo encaja en una muesca y admite un candado. Un revestimiento de goma hace el cierre, así que compruebe su desgaste.","Aísla: grandes líneas de agua y aire.","El revestimiento de goma sella contra el disco","Sujeta en una muesca. Paralela a la tubería = abierta.","Placa de muescas","La placa de bloqueo pasa por la muesca de cierre y admite un candado.","Cuerpo wafer","Se sitúa entre dos bridas de la tubería. Los pernos sujetan todo el conjunto.","Disco","Gira el disco 90 grados.","Revestimiento","Asiento de goma. Un revestimiento dañado pierde cuando está cerrada.","Cierre la válvula (palanca atravesada en la tubería) y deje que asiente en la muesca de cerrada.","Coloque la placa de bloqueo de la válvula de mariposa.","Añada candado y etiqueta. Purgue la presión.","Manómetro a cero, drenaje abierto, sin caudal.","Dejar la palanca en la muesca de abierta y bloquearla.","API 609 / procedimiento LOTO de la planta.","Desconectado","Conectado","Acoplamiento","No se puede bloquear un acoplamiento unido. Desconéctelo primero y luego coloque la tapa de bloqueo.","Un par de conexión rápida para aire comprimido. Tire del manguito y sale el enchufe. En un buen acoplamiento el lado de alimentación se cierra automáticamente, pero el lado de la máquina conserva su presión hasta que lo ventee. La tapa de bloqueo cubre la toma para que el enchufe no pueda volver a entrar.","Aísla: el aire comprimido a una herramienta o máquina.","Lado de la máquina","Ventee el lado de la máquina","Toma con manguito","Tire del manguito hacia atrás para soltar el enchufe.","Encaja en la toma. El lado de la máquina retiene aire si la manguera está cerrada.","Manguera de alimentación","Con presión mientras el aire de planta esté abierto.","Pare la máquina y luego cierre la válvula principal de aire si es posible.","Tire del manguito y desconecte el acoplamiento.","Ventee el lado de la máquina, coloque la tapa de bloqueo y añada candado y etiqueta.","El manómetro del lado de la máquina marca 0 bar, sin siseo de la válvula de purga.","Desconectar y dejar el enchufe colgando de la manguera sin candado.","Un acoplamiento desconectado es una ruptura visible; añada un candado para que no pueda reconectarse.","Cerrado y venteado","Unidad de tratamiento de aire con válvula de descarga bloqueable (FRL)","El filtro, el regulador y el lubricador que se montan delante de una máquina. Muchos tienen una válvula deslizante con un orificio para candado. Cerrada, corta el suministro Y abre el lado de aguas abajo a la atmósfera, por lo que el aire de la máquina se ventea en un solo movimiento. Es el mejor aislamiento de aire comprimido en una máquina.","Aísla: el aire comprimido a una máquina y lo ventea.","Pomo empujado: el aire fluye","Pomo extraído: aire cortado y lado de la máquina venteado","ENTRADA 6 bar","SALIDA","EXH (escape)","Suministro bloqueado, el lado de la máquina se ventea","Válvula deslizante bloqueable","Empuje para abrir, tire para cerrar y ventear. El orificio admite un candado.","Manómetro","Muestra la presión del lado de la máquina. Debe caer a 0.","Vaso del filtro","Drena agua y suciedad. Despresurice antes de quitar el vaso.","Lubricador","Añade una niebla de aceite para herramientas neumáticas.","Corredera de la válvula deslizante","Cerrada: el suministro está bloqueado y el lado de la máquina se conecta al escape.","Puerto de escape","El aire atrapado sale por aquí. Se oye un siseo que se detiene.","Suministro","Siempre con presión aguas arriba de la válvula.","Cierre la válvula deslizante. El lado de la máquina se ventea con un siseo.","Pase su candado por el orificio de la válvula.","Añada una etiqueta y lea el manómetro: 0 bar.","El manómetro marca 0. Intente accionar el gatillo de una herramienta: nada se mueve.","Bloquear una válvula sin escape y dejar aire atrapado.","ISO 4414 / ISO 14118: ventee la energía neumática almacenada.","Venteado (0 bar)","Presurizado (6 bar)","Depósito","La válvula de entrada está bloqueada cerrada y el drenaje está abierto: el depósito no puede presurizarse.","Depósito de aire (recipiente a presión)","Un depósito lleno de aire comprimido sigue siendo peligroso mucho después de que pare el compresor. Aísle la válvula de entrada y bloquéela, abra el drenaje y la purga y espere a que el manómetro marque cero. Un drenaje cerrado con la salida bloqueada aún retiene presión, así que ábralo del todo y déjelo abierto mientras trabaja.","Almacena: aire comprimido para herramientas y cilindros.","Válvula de seguridad","Puntos = aire comprimido","Vacío: 0 bar","Debe marcar cero antes de cualquier trabajo. Un manómetro roto también muestra cero: confírmelo con el drenaje.","Válvula de aislamiento de entrada","Ciérrela y bloquéela. La presión del compresor no puede volver a llenar el depósito.","Válvula de drenaje","Ábrala del todo para vaciar agua y aire. Déjela abierta mientras trabaja.","Se abre a la presión nominal del recipiente. No lo bloquee ni lo pinte nunca.","Aire comprimido","Energía almacenada. Un recipiente que revienta es mucho más peligroso que una manguera que revienta.","Manómetro","Indica lo que queda dentro.","Cierre y bloquee la válvula de entrada.","Abra del todo el drenaje y la válvula de purga.","Espere a que el manómetro llegue a 0 bar y mantenga el drenaje abierto.","Manómetro en 0 y sin aire en el drenaje. Compruebe de nuevo tras un minuto: la presión puede volver a subir.","Creer que el depósito está vacío porque el compresor está apagado.","Volver a cerrar el drenaje tras ventear.","PED 2014/68/UE y las normas locales de recipientes a presión.","Fluido venteado","Sistema cargado","Sistema","Acumulador hidráulico","Una botella de acero con una vejiga de goma llena de nitrógeno. El lado del aceite almacena presión que puede mover un cilindro minutos después de que pare la bomba. Aísle la bomba, abra la válvula de purga manual al depósito y observe cómo el manómetro cae a cero. El lado del gas conserva su precarga: no afloje nunca el propio acumulador.","Almacena: energía hidráulica para sujeciones y prensas.","Aceite","Acumulador","El lado del aceite retiene la presión del sistema","Lado del aceite venteado; la precarga de gas permanece","Manómetro del lado del aceite","Cae a 0 tras abrir la purga. Es el que usted comprueba.","Manómetro del lado del gas","La precarga de nitrógeno permanece. Es normal y la purga no la aísla.","Válvula de gas","Solo personas formadas cargan o descargan el gas.","Puerto de aceite","Se conecta al circuito hidráulico a través del bloque de aislamiento.","Gas nitrógeno","Gas comprimido que empuja el aceite hacia fuera cuando para la bomba.","Vejiga","Una bolsa de goma que separa el gas del aceite.","El aceite a alta presión puede inyectarse a través de la piel. No busque nunca fugas con la mano.","Pare la bomba y aísle y bloquee su alimentación.","Abra la válvula de purga manual al depósito (puede tener bloqueo).","Observe cómo el manómetro cae a 0 bar.","Manómetro del lado del aceite a 0 bar tras la purga. Intente mover la máquina: no pasa nada.","Aflojar un racor con presión de aceite todavía dentro.","Olvidar el acumulador cuando la bomba está aislada.","ISO 4413: los sistemas hidráulicos deben tener un medio para aliviar la energía almacenada.","Descargado (0 V)","Cargado (560 V)","Condensadores","Banco de condensadores (bus de CC del variador)","Los condensadores almacenan carga como una botella almacena agua. Tras cortar la alimentación, un banco de condensadores de variador puede retener 560 V durante minutos. Espere el tiempo de la etiqueta y luego compruebe cero con un medidor entre + y − y a tierra. Una pértiga de descarga con resistencia (nunca un destornillador) descarga un banco con seguridad.","Almacena: carga en variadores, fuentes, condensadores de motor.","Capas de lámina enrolladas con electrolito","Pértiga de descarga","Más y menos. No los puentee con una herramienta.","Marcado de polaridad","Una polaridad incorrecta puede hacer reventar un condensador electrolítico.","Lectura de tensión","Compruébelo con un medidor apto para la tensión del bus: antes y después del trabajo.","Capas de lámina","Dos láminas separadas por papel empapado en electrolito. La carga está en las láminas.","Electrolito","Un líquido que puede fugarse o secarse con la edad.","Vía de descarga","Una resistencia descarga el banco lentamente. Si falla, la carga permanece.","Aísle y bloquee la alimentación del variador.","Espere el tiempo impreso en la etiqueta.","Mida + a −, + a tierra, − a tierra: todo cerca de 0 V.","Compruebe el medidor, mida y vuelva a comprobar el medidor.","Descargar con un destornillador: arco, quemadura y daños.","IEC 61800-5-1; EN 50110-1.","Carro abajo","Carro elevado","Carro","Con el calzo de seguridad bajo el carro, este no puede bajar aunque se libere el aire.","Carro de prensa elevado (gravedad)","Un carro mantenido arriba por presión de aire o aceite tiene energía potencial: si la presión se escapa, cae con todo su peso. Aislar y ventear no basta. Ponga debajo un calzo o pasador mecánico de seguridad y solo entonces trabaje en la zona de la herramienta. El calzo es parte del bloqueo y lleva su candado.","Almacena: la energía de gravedad de una masa elevada.","La presión de aire en el cilindro mantiene el carro arriba","Nada lo sujeta si el aire se escapa","La cabeza móvil. Elevada, su peso lo soporta el aire, no el metal.","Cilindro","También venteado y bloqueado, pero nunca se confía solo en eso.","Zona de la herramienta","Donde van las manos. Es la razón del calzo.","Lado del aire","La presión aquí levanta y mantiene el carro.","Vástago","Transmite la fuerza hacia abajo hasta el carro.","Pare la prensa y aísle y bloquee el aire y la energía.","Eleve el carro si hace falta e inserte debajo el calzo de seguridad.","Ponga su candado en el calzo y una etiqueta en la prensa.","Baje el carro suavemente sobre el calzo y compruebe que descansa firmemente.","Fiarse solo de la válvula de aire.","Meter la mano porque el ciclo está parado.","ISO 14118 / OSHA 1910.147: calce o sujete las cargas gravitatorias.","Comprimido (cargado)","El pasador de retención atrapa el muelle. No puede salir disparado mientras estén puestos el pasador y el candado.","Muelle bajo carga (sujeción, freno, muelle de retorno)","Un muelle comprimido sigue empujando incluso con todas las alimentaciones cortadas. Los frenos de muelle, las sujeciones y los muelles de retorno pueden moverse o lanzar piezas al aflojar un perno. Bloquee el movimiento con un pasador o una abrazadera, o libere el muelle despacio y de forma controlada, antes de abrir nada que lo sujete.","Almacena: energía mecánica en un muelle comprimido.","Energía almacenada: empujará al liberarse","El pasador sujeta el muelle","La longitud comprimida es menor que la longitud libre. La diferencia es la energía almacenada.","Placa de extremo fija","Los pernos aquí soportan toda la fuerza del muelle.","Varilla guía","Mantiene el muelle recto para que no pandee.","Libere o bloquee el muelle antes de aflojar cualquier perno.","Coloque un pasador de retención o una abrazadera.","Ponga candado al pasador y etiquételo.","Intente mover la pieza a mano: debe quedarse en su sitio.","Aflojar los pernos que sujetan un muelle cargado.","ISO 14118: sujete los muelles y otra energía mecánica almacenada.","Enfriada (30 °C)","Caliente (180 °C)","Tubería","La barrera y la etiqueta impiden el acceso hasta que se confirme la temperatura.","Tubería o recipiente caliente (energía térmica)","El calor también es energía almacenada. Una línea de vapor se aísla y se bloquea como cualquier otra, pero el metal y el fluido siguen calientes durante horas. Deje enfriar o use el EPI adecuado, y compruebe la temperatura de la superficie con un termómetro antes de tocar o abrir. Abrir una línea caliente puede liberar vapor o condensado caliente.","Almacena: calor en el metal y el fluido.","superficie","Vapor o fluido caliente dentro","Fluido frío, drenado","No tocar","Aislamiento o metal desnudo","El metal desnudo puede quemar al contacto. El aislamiento oculta la temperatura real.","Termómetro","Lectura infrarroja o por contacto de la superficie antes de tocar.","Fuga de vapor","Invisible cerca de la tubería y muy peligroso.","Fluido dentro","Aísle, drene y ventee la línea antes de abrir una brida.","Aísle y bloquee las válvulas de vapor o de fluido caliente.","Drene, ventee y deje enfriar.","Compruebe la temperatura de la superficie y luego etiquete y balice la zona.","Lectura del termómetro por debajo del límite de su procedimiento (por ejemplo 45 °C).","Tocar para «notar si está frío».","Abrir una brida en una línea aislada pero todavía caliente.","EN 563 / ISO 13732-1: límites de temperatura de superficies tocables.","Bloqueado","Candado","Candado LOTO (una persona, un candado, una llave)","Un candado de bloqueo está asignado a una sola persona. Solo usted tiene la llave, así que solo usted puede quitar su candado. Lleva su nombre. Si deja el trabajo, su candado se queda puesto hasta que vuelva. Nadie quita el candado de otra persona sin el procedimiento escrito de la planta. Use un candado solo para LOTO, nunca para una taquilla o una caja de herramientas.","Finalidad: control personal del dispositivo de aislamiento.","Abierto: la llave está en el candado","Bloqueado: la única llave se queda en su bolsillo","La llave sube cada pin exactamente hasta la línea de corte: el cilindro gira","Sin llave: los pines superiores cruzan la línea de corte y bloquean el cilindro","Arco","El arco endurecido que pasa por el pestillo. Use un candado de arco corto para que no se pueda forzar.","Ojo de la cerradura","Llave única. Sin llave maestra para el grupo, salvo la de emergencia del supervisor, bajo control.","Placa de nombre","Su nombre y departamento, para que todos sepan quién trabaja. Añada una etiqueta con teléfono y fecha.","Llave","Sáquela y téngala consigo todo el tiempo. No la deje nunca en el candado.","Conjunto de pines","Cada conjunto tiene un pin superior y un pin inferior de distinta longitud.","Línea de corte","Solo la llave correcta alinea cada pin con esta línea. Eso permite que el cilindro gire.","Empuja los pines hacia el cilindro cuando no hay llave.","Pase el arco por el orificio del dispositivo de aislamiento o del pestillo.","Empuje el arco hasta que haga clic. Tire para comprobarlo.","Guarde la llave consigo y añada su etiqueta.","Dejar la llave en el candado o en un cajón.","Usar un candado común del que existe un duplicado de la llave.","OSHA 1910.147(c)(5): los dispositivos de bloqueo deben ser duraderos, normalizados e identificables.","Un candado","Tres personas","Candados","Pestillo multicandado (varios trabajadores, un punto de aislamiento)","Cuando más de una persona trabaja en una máquina, un pestillo da a cada persona un orificio para su propio candado. El pestillo se queda hasta que se retira el último candado, así que la primera persona que termina no puede reenergizar la máquina mientras los demás siguen dentro. Seis orificios es lo habitual.","Se usa con: interruptores, válvulas, enchufes que tienen un solo orificio de candado.","Tres candados: la máquina permanece aislada hasta que se quiten los tres","Una persona, un candado","Mordaza del pestillo","Se pliega sobre la argolla o la palanca del dispositivo y se cierra con los candados.","Argolla","El orificio de candado del dispositivo de aislamiento. Sin el pestillo solo cabe un candado aquí.","Primer candado","Cada persona pone su propio candado antes de empezar el trabajo.","Orificios libres","No comparta un candado ni añada un segundo candado de otra persona. Si necesita un orificio, use otro pestillo.","Coloque el pestillo sobre la argolla del dispositivo de aislamiento.","Cada trabajador añade su propio candado y etiqueta.","Al terminar, retire solo su propio candado. La última persona libera el dispositivo.","Quitar el pestillo porque «mi parte ya está hecha».","Dos personas compartiendo un candado.","OSHA 1910.147(f)(3): el bloqueo en grupo da a cada empleado control personal.","Caja","Caja de bloqueo en grupo (trabajos grandes, muchos puntos de aislamiento)","En un trabajo grande hay muchos puntos de aislamiento. La persona autorizada bloquea cada punto con un candado y mete la llave de ese candado dentro de la caja de grupo. Luego cada trabajador pone su propio candado en la caja. Las llaves quedan atrapadas hasta que el último trabajador retira su candado. Un candado por trabajador en una sola caja libera muchos puntos.","Se usa con: un procedimiento escrito de bloqueo en grupo.","CAJA DE BLOQUEO EN GRUPO","Llaves dentro","Cada llave pertenece a un candado de un punto de aislamiento","A, B, C: llaves de los candados de los puntos   M: llave de reserva bajo control del supervisor","Tapa abierta","Solo la persona autorizada abre la caja, para meter las llaves. Después se cierra y se bloquea.","Ranura de llaves","Las llaves entran aquí y no pueden salir una vez bloqueada la caja.","Pestillo para candados personales","Cada trabajador añade aquí un candado personal. La caja solo se abre cuando todos han quitado el suyo.","Indica quién es el responsable y a qué trabajo pertenece esta caja.","Llave A","La llave del candado del punto de aislamiento A. Está atrapada en la caja.","Llave maestra M","Solo para retirada de emergencia, según el procedimiento escrito.","Etiquetas de llaves","Una letra o número que coincide con la lista de puntos.","Bloquee cada punto de aislamiento con su propio candado.","Ponga las llaves de esos candados en la caja.","Cierre la caja. Cada trabajador la bloquea con un candado personal.","Dejar una llave fuera de la caja.","Cerrar la caja antes de revisar la lista de puntos.","OSHA 1910.147(f)(3)(ii): procedimientos de bloqueo en grupo.","En blanco","Rellena","Etiqueta de peligro (quién, cuándo, por qué)","La etiqueta dice a todos quién puso el candado, por qué y cómo contactarlo. Un candado detiene el dispositivo. Una etiqueta dice lo que está pasando. Una etiqueta sola nunca basta donde se puede colocar un candado. Rellénela antes de colgarla, con un rotulador permanente.","Se cuelga en: el candado o el dispositivo de aislamiento.","NO OPERAR","","Dpto.","Mantenimiento","Fecha","Motivo","Cambio de rodamiento","Teléfono","Ext. 214","Solo la persona nombrada aquí la retira","Encabezado","Rojo y blanco, para verse de lejos. La palabra PELIGRO no puede pasar inadvertida.","Nombre y departamento","Quién bloqueó. Los demás trabajadores pueden preguntar a esta persona antes de hacer nada.","Qué trabajo se está haciendo. Evita que alguien arranque la máquina «para comprobar».","Para poder localizar al responsable si hay alguna duda.","Rellene nombre, departamento, fecha, motivo y teléfono antes de colgarla.","Cuélguela en el candado o en el dispositivo de aislamiento con una brida de plástico.","Colgar una etiqueta en blanco.","Usar una etiqueta sin candado donde se puede colocar un candado.","ANSI Z535.5 / OSHA 1910.145: etiquetas de peligro.","1. Comprobar","2. Probar el punto","3. Comprobar de nuevo","Paso","Comprobador de tensión bipolar: comprobar-medir-comprobar","Una lectura de cero no significa nada si el comprobador está averiado. Por eso se comprueba que funciona en una fuente con tensión conocida, se prueba el punto aislado y se vuelve a comprobar en la fuente conocida. Solo entonces el cero es creíble. Use un comprobador bipolar apto para la tensión y pruebe cada fase y hacia tierra.","Se usa después de: el aislamiento y el bloqueo, antes de tocar los conductores.","1. Comprobar en una fuente con tensión conocida","2. Probar el punto aislado","3. Comprobar de nuevo en la fuente conocida","Punto aislado, bloqueado","Fuente con tensión conocida","0 V es creíble solo porque los pasos 1 y 3 comprueban el comprobador","El comprobador muestra la tensión: funciona","Pruebe L1-L2, L2-L3, L1-L3 y cada una a tierra","Puntas de prueba","Toque solo las empuñaduras aisladas. Apoye firmemente las dos puntas en metal desnudo.","Muestra el nivel de tensión. Una pantalla apagada en un punto de prueba es el resultado buscado solo tras una buena comprobación.","Escalera de LED","Cada luz es un escalón de tensión. Funciona sin pila en la mayoría de los modelos.","Púlselo para aplicar una carga que comprueba el comprobador y elimina la tensión fantasma.","Comprobar: una fuente con tensión conocida muestra tensión.","Medir: cada par de fases y cada fase a tierra marca 0.","Comprobar de nuevo: la fuente conocida vuelve a mostrar tensión.","Probar solo L1 a N en una máquina trifásica.","Usar un detector sin contacto como única prueba.","Saltarse la segunda comprobación.","IEC 61243-3 (detectores de tensión bipolares); EN 50110-1.","Seccionador OFF","Seccionador ON","Seccionador principal","El candado en la palanca del seccionador impide que pase a ON.","Pequeño armario de control (puerta e interior)","Un armario tiene un seccionador principal en la puerta. Póngalo en OFF y bloquéelo, y todo lo que está aguas abajo queda sin tensión. Pero los bornes del lado de alimentación del seccionador siguen con tensión, porque el seccionador se alimenta desde la planta. Así que el armario tiene una zona con tensión incluso apagado. Los pulsadores, la parada de emergencia y el PLC son dispositivos de mando: paran la máquina pero no la aíslan. Abra la puerta solo después de bloquear el seccionador y luego pruebe con el comprobador.","Alimenta: los motores y mandos de la máquina en este armario.","","Seccionador, parte superior con tensión","","Fuente de 24 V","Contactor","Palanca del seccionador principal","El único dispositivo de aislamiento que usted bloquea. Tiene enclavamiento de puerta: la puerta no se abre mientras está en ON.","Para la máquina rápido. NO es aislamiento: se puede rearmar y la máquina vuelve a arrancar.","Selector","Un dispositivo de mando. Nunca es una parada segura para trabajar.","Muestra el estado de la máquina. Una pantalla apagada no significa que el armario esté sin tensión.","Etiqueta de peligro","Advierte de que quedan partes con tensión dentro incluso con el seccionador en OFF.","Seccionador y bornes con tensión","El recuadro rojo de trazos está siempre con tensión. No toque los bornes superiores, ni siquiera en OFF y bloqueado.","Interruptores","Protegen cada circuito. Apagarlos no es un bloqueo del armario.","Su salida puede retener carga unos segundos. Su entrada está en el lado con tensión.","Conmuta el motor. Es un dispositivo de mando, no aislamiento.","PLC","Su programa puede activar salidas por sí solo. Aísle antes de tocar el cableado.","Regleta de bornes","Puede haber tensión ajena (de otro armario) aunque este esté sin tensión. Pruébelos.","Pare la máquina de la forma normal y luego ponga el seccionador principal en OFF.","Ponga su candado y su etiqueta en la palanca del seccionador.","Abra la puerta y luego pruebe con el comprobador: comprobar, medir, comprobar. Manténgase lejos de los bornes superiores con tensión.","Comprobador bipolar en cada fase y a tierra en los bornes de la carga: 0 V.","Trabajar dentro solo con la parada de emergencia pulsada.","Anular el enclavamiento de la puerta con el seccionador en ON.","Tocar los bornes superiores del seccionador.","IEC 60204-1: dispositivo de desconexión de la alimentación y enclavamiento de puerta; EN 50110-1.","Máquinas y alimentación","Aire y fluidos","Kit LOTO","","Interruptor de luz (alumbrado monofásico)","Un interruptor de pared solo corta el cable de fase de un circuito de lámpara. Es un dispositivo de mando, no un seccionador: el cable sigue con tensión dentro de la caja y en el lado de alimentación. Para trabajos de alumbrado, apague el interruptor automático de alumbrado y bloquéelo. La tapa roja solo impide que alguien encienda una lámpara mientras usted trabaja en esa lámpara.","Alimenta: un circuito de alumbrado, 230 V, monofásico (L y N).","ON: la lámina cierra el hueco","OFF: entrehierro","Tecla","La parte que usted pulsa. Solo mueve una pequeña lámina en el interior.","Tornillos","Sujetan la placa a la caja. Detrás hay cableado con tensión aunque la lámpara esté apagada.","Borne con tensión","El cable marrón es el conductor de fase que viene del interruptor automático. Tiene tensión aquí, esté el interruptor encendido o apagado.","Lámina móvil","Cierra o abre el hueco entre los dos contactos fijos. Un muelle de resorte rápido la mueve deprisa.","Entrehierro","En OFF solo hay unos milímetros de aire. Eso basta para una lámpara, pero no para un aislamiento seguro de una máquina.","El neutro pasa de largo","El neutro azul no se conmuta. Una lámpara no está sin tensión solo porque su interruptor esté apagado.","Apague primero el interruptor automático de alumbrado. Ese es el aislamiento real.","Coloque la tapa del interruptor sobre la tecla (posición OFF).","Añada su candado y su etiqueta para que nadie encienda la lámpara mientras usted está en la luminaria.","Pruebe los bornes de la lámpara con un comprobador bipolar: L a N, L a tierra, N a tierra.","Fiarse del interruptor: el cable con tensión sigue en la caja.","Cambiar un portalámparas con el interruptor apagado pero el automático encendido.","IEC 60364-5-53: un interruptor de mando no es un medio de aislamiento para trabajar.","Desenchufado","Enchufado","Enchufe","Enchufe y base (monofásico 230 V)","Desenchufar es un aislamiento real: se ve la ruptura. El peligro es que alguien lo vuelva a enchufar. Por eso el enchufe se cubre con un bloqueo de enchufe y su candado, o se queda en su bolsillo. Una máquina con cable aún puede retener carga en un condensador unos segundos.","Alimenta: una máquina conectada con cable, 230 V, L + N + tierra.","Ruptura visible","Entrada de la base","Ranuras con obturadores sobre contactos de latón. Con tensión mientras esté conectado el automático que alimenta la base.","Cuerpo del enchufe","Sujete el enchufe, no el cable. Tras desenchufar, nada en las clavijas tiene tensión.","Clavija de fase","Una clavija lleva la fase y la otra el neutro. Un enchufe puede conectarse en ambos sentidos: nunca confíe en cuál es cuál.","Clavija de neutro","También conduce corriente. Trátelo como si tuviera tensión hasta comprobar lo contrario.","Cable de tierra","La tierra (PE) es la vía de seguridad de la carcasa de la máquina. Conecta primero y se desconecta la última.","Sujetacables","Descarga de tracción. Un cable tirado que se suelta puede sacar un conductor con tensión al exterior.","Apague la máquina de la forma normal y luego desenchufe (sujete el enchufe, no el cable).","Coloque la tapa de bloqueo sobre el enchufe.","Añada su candado y su etiqueta. La llave se queda con usted.","Espere unos segundos por los condensadores internos y luego pruebe la entrada de la máquina: L a N, L a tierra, N a tierra.","Dejar el enchufe sin bloquear en el suelo: cualquiera puede volver a enchufarlo.","Apagar en la máquina y no desenchufar.","Un enchufe que usted ve desenchufado y mantiene bajo su control se acepta como aislamiento (nota de OSHA 1910.147, IEC 60364).","1. Alimentación: de dónde viene la energía","La alimentación de la planta tiene tres fases con tensión y un neutro. El monofásico toma una fase y el neutro (230 V). El bifásico toma dos fases (400 V). El trifásico toma las tres. Cada seccionador de abajo corta esta energía aguas abajo. La propia alimentación sigue con tensión.","2. Puntos monofásicos y bifásicos","Alumbrado, bases y máquinas pequeñas. Un interruptor solo manda. El automático o el enchufe es el aislamiento real.","3. Aislamiento trifásico","Máquinas y armarios. Estos dispositivos cortan las tres fases a la vez y admiten un candado o un clip de bloqueo.","4. Pequeño armario de control","Un seccionador en la puerta corta la energía. Los pulsadores, la parada de emergencia, el contactor y el PLC solo mandan. Algunos bornes siguen con tensión aunque el armario esté aislado.","5. Máquinas (las cargas)","Una máquina está sin tensión solo después de bloquear el seccionador aguas arriba y comprobar los bornes a 0 V.","6. Aire y fluidos","Cierre y bloquee la válvula, y luego purgue la presión que queda atrapada aguas abajo.","7. Energía almacenada","La energía que sigue ahí después de apagar el interruptor: presión, carga, peso, muelles y calor. Libérela y luego compruebe que ha desaparecido.","8. Kit LOTO","Lo que usted lleva: su propio candado, un pestillo para el equipo, una caja de grupo, una etiqueta y un comprobador.","La fuente no se bloquea aquí. Bloquee el seccionador aguas abajo y luego pruebe L1 L2 L3 y tierra.","Solo mando. El cable de la lámpara sigue con tensión en la caja. Bloquee en su lugar el automático de alumbrado.","Desenchufado, bloqueo de enchufe sobre las clavijas, candado y etiqueta. Compruebe 0 V en la máquina.","OFF, clip en la palanca, candado, etiqueta. Pruebe el lado de la carga: 0 V.","Ambos polos en OFF, clip bipolar, candado, etiqueta. Pruebe L a N y L a tierra.","Los tres polos en OFF, clip tripolar, candado, etiqueta. Pruebe L1 L2 L3 y tierra.","OFF, bloqueo de palanca, candado, etiqueta. Pruebe cada par de fases y a tierra.","Portafusibles extraído y bloqueado en su soporte, o interruptor-fusible en OFF y bloqueado. Pruebe.","Cuchilla abierta, candado en el orificio de la palanca, etiqueta. Pruebe el lado de la carga.","Palanca en 0, candado en el orificio integrado, etiqueta. Pruebe aguas abajo. Los bornes superiores siguen con tensión.","Seccionador principal en OFF y con candado, etiqueta. Abra la puerta y luego comprobar-medir-comprobar. Manténgase lejos de los bornes superiores con tensión.","Solo mando. Pulsarla para la máquina pero no la aísla. Bloquee el seccionador principal.","Solo mando. Sus contactos pueden quedar pegados cerrados. Aísle aguas arriba y pruebe.","Fuente de 24 V. Aísle su entrada de 230 V, espere a que la salida caiga y compruebe 0 V.","Solo mando. Un programa puede activar salidas por sí solo. Aísle aguas arriba y pruebe.","Sin tensión solo cuando su automático o su enchufe está bloqueado. Luego descargue el condensador de marcha.","Sin tensión solo cuando su seccionador está bloqueado. Pruebe U V W en los bornes. El eje todavía puede girarlo la carga.","Bloquee su seccionador, espere el tiempo de la etiqueta y compruebe que el bus de CC está a 0 V.","Palanca cerrada, bloqueo de válvula, candado, etiqueta. Purgue la presión aguas abajo hasta 0 bar.","Volante cerrado, tapa de volante, candado, etiqueta. Purgue hasta 0 bar.","Palanca cerrada en su muesca, placa de bloqueo, candado, etiqueta. Purgue hasta 0 bar.","Acoplamiento desconectado, tapón de bloqueo en la toma, candado, etiqueta. Ventee el lado de la máquina.","Válvula de descarga cerrada tirando (ventea la máquina), candado en su orificio, etiqueta. Manómetro a 0 bar.","Válvula de entrada bloqueada cerrada, drenaje abierto, manómetro a 0 bar. Mantenga el drenaje abierto.","Bomba bloqueada, válvula de purga abierta al depósito, manómetro de aceite a 0 bar. La precarga de gas permanece.","Alimentación bloqueada, espera cumplida, descargado con pértiga de resistencia. El polímetro marca 0 V.","Aire aislado y venteado, calzo de seguridad bajo el carro, candado en el calzo.","Muelle liberado o sujeto por un pasador. El pasador lleva un candado.","Aislado, drenado y enfriado. Superficie por debajo del límite, zona balizada y etiquetada.","Su propio candado, su propia llave. La llave se queda con usted.","Un pestillo, un candado por trabajador. Se queda hasta que se quita el último candado.","Las llaves de los candados de los puntos van en la caja. Cada trabajador bloquea la caja.","Nombre, fecha, motivo y teléfono. Rellena antes de colgarla.","Compruebe en una fuente conocida, pruebe el punto, vuelva a comprobar.","Solo mando","Máquina","Elemento del kit","Palanca en 0, mi candado en el orificio, etiqueta puesta, probado 0 V aguas abajo.","Correcto: aislar, bloquear, etiquetar, probar.","Apagué la lámpara en el interruptor de pared y le colgué una etiqueta.","Un interruptor es mando, no aislamiento. El cable con tensión sigue en la caja. Bloquee el automático de alumbrado.","Parada de emergencia pulsada. Mantengo la mano cerca del rearme para que nadie la libere.","Una parada de emergencia no es aislamiento y una mano no es un candado. Bloquee el seccionador principal.","Palanca de válvula cerrada, bloqueo y candado puestos. No miré el manómetro.","La presión puede quedar atrapada aguas abajo. Purgue y lea 0 bar.","Entrada bloqueada, drenaje dejado abierto, el manómetro marca 0 bar tras un minuto.","Correcto: el aire almacenado se libera y se comprueba.","Alimentación del variador bloqueada. Abrí la tapa enseguida para ahorrar tiempo.","Los condensadores retienen la carga durante minutos. Espere y compruebe 0 V en el bus de CC.","Candado puesto, la única llave está en el bolsillo de mi mono.","Correcto: un candado, una llave, con su dueño.","Válvula de aire cerrada y venteada. El carro está arriba y meteré la mano debajo rápidamente.","La gravedad puede hacerlo caer. Ponga debajo un calzo mecánico de seguridad y bloquéelo.","Desenchufado, bloqueo de enchufe sobre las clavijas, mi candado y mi etiqueta.","Correcto: una ruptura visible más un candado.","Somos tres en el trabajo. Compartimos mi candado para simplificar.","Cada persona necesita un candado personal en el pestillo.","Probé los bornes y obtuve 0 V. No comprobé antes el comprobador.","Un comprobador averiado también marca 0 V. Comprobar, medir, comprobar.","Bomba bloqueada, válvula de purga abierta al depósito, manómetro de aceite a 0 bar.","Correcto. Es normal que la precarga de gas permanezca.","Encuentre los errores","Doce técnicos describen lo que hicieron. Marque cada uno como Seguro o No seguro y luego compruebe. Toque una imagen para ver el interior del dispositivo.","Seguro","No seguro","No exactamente.","Elementos no seguros encontrados:",". Elementos seguros que usted marcó como no seguros:","Comprobar mis respuestas","Una muestra de todo lo que encuentra en planta: interruptores, válvulas, monofásico, bifásico y trifásico, un pequeño armario de control, máquinas, energía almacenada y el kit LOTO. Cambie a «Después del LOTO» para ver cómo se aísla cada uno. Toque cualquier ficha para ver el interior.","Antes del LOTO","Después del LOTO","Verde: dispositivo de aislamiento, bloqueado y etiquetado","Ámbar: solo mando, no se fíe nunca de él","Azul: energía almacenada liberada y comprobada","Gris: máquina o fuente, sin tensión solo después del aislamiento","Las imágenes son dibujos de formación. Su equipo puede verse distinto: añada sus propias fotos dentro de la ventana de cada dispositivo.","Todos","Armarios","Eléctrico","Interruptores","Válvulas","Neumática","Candados y etiquetas","Herramientas","Poner en OFF","Poner en ON","Abrir la cuchilla","Cerrar la cuchilla","Desenchufar","Enchufar","Sacar el fusible","Insertar el fusible","Cerrar la válvula","Abrir la válvula","Desconectar el acoplamiento","Conectar el acoplamiento","Pulsar STOP","Soltar","Pulsar la parada de emergencia","Apagar","Encender","Este punto está bloqueado. Nadie puede volver a conectarlo. (Ese es el objetivo.)","Aisló antes de parar la máquina de forma normal. Haga siempre primero una parada normal: aislar bajo carga puede dañar la máquina y ser peligroso.","Se ha pulsado un dispositivo de mando. Eso no es aislamiento: la fuente de energía sigue conectada.","Vuelto a conectar (restaurado).","No bloquee un punto que sigue en ON. Aíslelo primero y luego bloquéelo.","Bloqueó un dispositivo de mando. No es un punto de aislamiento, así que no protege a nadie.","Un candado de llave maestra abre otros candados. No debe usarse como candado personal.","Un candado compartido del departamento no es protección personal: cualquiera con una copia de la llave puede abrirlo.","Este punto tiene un solo orificio. Use un pestillo multicandado para que cada trabajador pueda añadir un candado.","Aísle y bloquee primero las fuentes y luego libere la energía almacenada.","El calzo de seguridad está bajo el carro.","La presión se ha venteado por la válvula de purga.","Pare la máquina de forma normal antes de empezar la verificación.","¡La máquina ARRANCA! No está aislada. Por eso mismo se verifica.","No pasa nada al pulsar START. Ponga todos los mandos de nuevo en OFF.","Comprobador verificado en una fuente con tensión conocida: funciona.","Comprobador verificado de nuevo tras las pruebas: el resultado sin tensión es válido.","Termine primero de probar todos los pares y luego vuelva a comprobar el comprobador.","Probó sin comprobar antes el comprobador. Si el comprobador está muerto, muestra 0 V en partes con tensión.","Preparar","Informe a las personas e identifique cada fuente de energía.","Parar","Parada normal antes de aislar.","Aislar","Cada punto de aislamiento real debe estar en OFF.","Bloquear y etiquetar","Un dispositivo adecuado, un candado personal y una etiqueta en cada punto (todos los trabajadores en los puntos de grupo).","Energía almacenada","Ventee, bloquee o descargue después de aislar.","Verificar","Intente arrancar, luego comprobar-medir-comprobar, manómetros y bus de CC.","Declaró segura la máquina mientras aún hay energía. Sería una infracción grave.","Los operarios y los vecinos aún no han sido informados.","Todavía no ha revisado las fuentes de energía de esta máquina.","Un punto se aisló antes de la parada normal. Esto puede dañar la máquina y no es seguro.","La máquina aún no se ha parado de forma normal.","No ha intentado arrancar la máquina (la comprobación de «prueba de arranque»).","compruebe primero el comprobador en una fuente conocida","vuelva a comprobar el comprobador tras las pruebas","Revisar mi aislamiento (diagnóstico)","Revisa el candado, la etiqueta, la energía almacenada y la verificación hechos hasta ahora. No cambia su puntuación.","Revisión integrada","La IA en línea necesita su clave de API. Añádala en la pestaña Banco, Diagnóstico, modo IA. La revisión integrada funciona sin ella.","Preguntar a la IA en línea","Todo lo hecho hasta ahora es correcto.","Siguiente:","Panel general","Entrenador","Candados, llaves y etiquetas","Reglas","Entrenador de bloqueo y etiquetado","Elija una máquina. Seguirá los seis pasos: preparar, parar, aislar, bloquear y etiquetar, liberar la energía almacenada, verificar. En el modo Aprendizaje, la aplicación muestra qué dispositivo encaja en cada punto. En el modo Examen, no lo muestra.","Modo Examen","Nivel","Máquinas","Reiniciar","Conozca cada fuente de energía e informe a las personas afectadas antes de hacer nada.","Operarios y vecinos informados.","Informar a los operarios","Revisar las fuentes de energía","Pare la máquina con sus mandos normales antes de aislar. Aislar una máquina en marcha puede dañarla.","Máquina parada con el STOP normal.","Parada normal","Accionar","Restaurar","Accione cada dispositivo que corta una fuente de energía. Un pulsador de parada o una parada de emergencia no es un dispositivo de aislamiento.","Coloque un dispositivo de bloqueo que encaje en el punto, añada su candado personal y una etiqueta. Seleccione un punto en el diagrama y use el panel que hay debajo.","bloqueado + etiqueta","bloqueado, sin etiqueta","No hay energía almacenada en esta máquina.","Una vez aisladas y bloqueadas las fuentes, libere la presión atrapada, sujete las piezas elevadas y deje que los condensadores se descarguen.","Declarar energía cero: terminar y puntuar"," - tiene orificio de candado"," - necesita un dispositivo de bloqueo"," - dispositivo de mando, no aislamiento","Ver el interior de este dispositivo","Quitar mis candados (deshacer)","Poner el candado directamente (sin dispositivo)","encaja","1. Dispositivo de bloqueo","2. Añadir pestillo multicandado","3. Candado (la llave se queda con usted)","Propietario del candado","4. Colocar la etiqueta","Aplicar el bloqueo","En este punto:","Primero intente arrancar la máquina con sus mandos normales. Luego compruebe que está sin tensión con el comprobador (comprobar-medir-comprobar) y revise los manómetros y el bus de CC.","Pulsar START (intentar arrancar)","verificado","no verificado","A. Comprobar el comprobador (fuente conocida)","B. Probar cada par","C. Volver a comprobar el comprobador","Leer el manómetro","Medir el bus de CC (+ a -)","Aísle y bloquee primero el variador.","Esperar 1 minuto","Comprobar que el carro está sujeto mecánicamente","Seguro para trabajar. Bien hecho.","Necesita mejorar. Revise los errores.","No seguro. En planta sería una infracción.","Resultado:","Penalizaciones por errores","Errores","Cómo es el aislamiento correcto","candado + etiqueta","dispositivo de bloqueo + candado + etiqueta","Intentar de nuevo","Otras máquinas","Dispositivos de bloqueo, candados, llaves y etiquetas","Qué es cada dispositivo y a qué punto de aislamiento encaja. Un dispositivo solo encaja en los tipos de punto mostrados en verde.","Encaja en:","Solo dispositivo de mando. No es un punto de aislamiento.","Toque para ver el interior","Tipos de puntos de aislamiento","Tiene orificio de candado: candado directo o pestillo.","Necesita un dispositivo de bloqueo.","Dispositivo de mando: no es un punto de aislamiento.","Reglas LOTO en resumen","Esto es una ayuda de formación. En planta, siga el procedimiento LOTO de su empresa y la norma aplicable.","Sustituya el fusible o la lámpara por uno de la misma capacidad. Averigüe primero por qué se fundió (sobrecarga, cortocircuito, valor incorrecto).","Sustituya la bobina (o todo el contactor/relé). Compruebe la resistencia de la bobina con la alimentación apagada.","Sustituya la pieza. Busque la causa: sobretensión, tensión de bobina incorrecta, espiras en cortocircuito.","Los contactos o la armadura están atascados o sucios. Limpie o sustituya el contactor.","Los contactos están soldados. Sustituya el contactor y encuentre la causa (sobrecarga, cortocircuito, tamaño incorrecto).","El contacto auxiliar 95-96 del relé térmico está abierto. Sustituya el relé o el bloque de contactos.","Un polo del relé térmico está abierto. Sustitúyalo.","La pieza está abierta por dentro. Sustitúyala.","La pieza está en cortocircuito por dentro. Sustitúyala.","Un bobinado del motor está abierto. Compruebe los tres bobinados con la alimentación apagada; rebobine o sustituya el motor.","El aislamiento es débil. Mida el bobinado con el megóhmetro; seque o rebobine, o sustituya el motor.","Espiras en cortocircuito en un bobinado. Compare las tres resistencias de bobinado; rebobine o sustituya.","El motor o la máquina accionada está atascada. Compruebe a mano los rodamientos y la carga con la alimentación apagada.","Una conexión está floja o rota. Vuelva a terminarla en ambos extremos (compruebe la puntera y el par del tornillo).","Rearme después de averiguar por qué saltó (sobrecarga, cortocircuito, fuga a tierra). No rearme repetidamente sin más.","Hay una parada de emergencia pulsada. Compruebe por qué y luego libérela girándola.","El dispositivo está muerto. Compruebe primero su alimentación; si es correcta, sustitúyalo.","El valor se ha desviado. Sustituya la pieza.","El dispositivo está atascado. Límpielo o sustitúyalo.","Fuga de aislamiento a tierra. Aísle el circuito y pruebe cada parte con el megóhmetro.","La batería está descargada. Sustitúyala o cárguela.","Sustituya o repare la pieza.","Una lectura de decenas de voltios en un cable abierto puede ser tensión fantasma de cables cercanos. Use un polímetro de baja impedancia (LoZ) o un comprobador con carga.","Nunca mida resistencia en un circuito con tensión. Apague, bloquee, compruebe que está sin tensión y levante un terminal de la pieza para medirla sola.","Empiece por lo que puede ver y oír. No cuesta nada y descarta muchos sospechosos.","Los bornes flojos son la causa más común en campo. Al encontrar uno, haga una prueba de tirón a los vecinos.","Una bobina que recibe la tensión completa pero no atrae está abierta, quemada o atascada mecánicamente. La resistencia de la bobina dice cuál.","Un fusible fundido es un síntoma. Mida la carga y el cable antes de sustituirlo.","Si un motor zumba y no gira, compruebe antes que nada una fase ausente y una carga agarrotada.","encendido","girando","atraído (se oye un clic, la armadura se mueve)","funcionando","Sí, lo es","No, no lo es","Sí, ha saltado","Trabajo con tensión por encima de 50 V: use un polímetro CAT III/IV con puntas con fusible, con una sola mano, y siga el permiso de trabajo de la planta.","0 V (o unos pocos voltios)","Algo intermedio","Abrace solo un conductor. Manténgase lejos de los bornes con tensión.","Más bajo que lo sano / desequilibrado","Aísle y bloquee primero (LOTO).","Abierto (OL)","Abierto, como debe","Cerrado (cerca de 0 Ω)","En cortocircuito cuando debería estar abierto","Aísle y bloquee primero (LOTO). Nunca mida ohmios en un circuito con tensión.","Abierto (OL, sin continuidad)","Mucho más bajo (cortocircuito)","Como está dibujado","Todos los interruptores en ON","Soltado (0,6 s)","Pulsar todos los pulsadores START a la vez","Soltar todos","En marcha (régimen estacionario)","un contacto","quemado","no conectado","sin camino a la alimentación","extremo abierto","Ningún cable ni dispositivo conecta este lado con la alimentación. Falta un cable.","mismo polo que el otro borne","alimentado pero no funciona","El dibujo está vacío. Añada piezas y cables y luego pulse Diagnóstico.","No hay fuente de alimentación en el dibujo.","Añada una alimentación (grupo Fuentes) y cablee al circuito.","Cablee en el circuito o elimínelo.","sin cablear","patilla de alimentación abierta","Conecte el borne.","Un fallo a la carcasa metálica dejaría la carcasa con tensión.","Conecte el borne PE a la barra de tierra / al PE de la alimentación.","falta la tierra","Añada un enclavamiento eléctrico (contacto NC de cada contactor en serie con la otra bobina) y un enclavamiento mecánico.","Encuentre el cable o la pieza que une los dos polos. Mire las piezas marcadas.","en el camino del cortocircuito","La corriente superó lo que permite la protección.","salta","Use la alimentación correcta para este dispositivo (transformador / fuente de 24 V) o un dispositivo con la capacidad adecuada.","Compruebe la tensión de alimentación, la caída de tensión del cable y cualquier dispositivo en serie en el camino.","CC en dispositivo de CA","CA en dispositivo de CC","Invierta sus dos conexiones.","invertido","Use una sección mayor o reduzca la carga.","sobrecargado","Use un interruptor automático no mayor que la capacidad del cable, o un cable mayor.","interruptor automático demasiado grande para este cable","Añada un relé térmico (ajustado a la corriente de la placa) o un MPCB.","sin protección contra sobrecarga","Ajústelo a la corriente de la placa del motor.","ajustado demasiado alto","ajustado demasiado bajo","El contacto de la parada de emergencia debe interrumpir cada carga peligrosa (categoría de parada 0 o 1).","Cablee el contacto NC de la parada de emergencia en serie con la alimentación de las bobinas de los contactores (o a un relé de seguridad).","la parada de emergencia no lo para","Compruebe que el contacto STOP (NC) está en serie con el circuito de la bobina y en la rama correcta.","no se detiene","Para el mando de un motor se usa normalmente un contacto de autorretención del contactor en paralelo con START.","sin autorretención","Circuito de mando a 230 V. Por seguridad use un transformador de mando o una fuente de 24 V.","solo una etiqueta con este nombre","sin alimentación","funciona solo bajo una condición (¿alarma / piloto de disparo?)","no funciona","Use «Localizar avería» más abajo: le dice qué medir primero.","debería funcionar, no funciona","funciona","siempre encendido","Error","Solución","Nota","Comprobando...","Ejecutar diagnóstico","Mostrar marcas en el dibujo","Marcas","Motor","Integrado (sin conexión)","Integrado + IA","Auto","El dibujo ha cambiado. Ejecute el diagnóstico de nuevo.","La comprobación ha fallado","Diagnóstico","Dibuje un circuito o una placa y pulse el botón. Lo paso por escenarios de prueba y le digo qué está bien, qué está mal, dónde, y qué no se encenderá ni funcionará. Aparecen marcas en el dibujo.","Mal / roto","Compruebe aquí","Funciona","Parece correcto","Funciona, necesita correcciones","Tiene errores","Nada que comprobar","error","errores","por corregir","no funcionan","pruebas","Esta placa tiene una avería oculta. Solo informo de lo que vería en el banco, no de la causa.","Lo que he encontrado","Solución:","Mostrar en el dibujo","Localizar avería","Qué funciona y qué no","No funcionará","Solo bajo una condición","Debería funcionar, no funciona","Espera a",", que no funciona.","Revisión por IA","Preguntando...","Modo IA (opcional, en línea)","Necesita internet y su propia clave de API. La clave se queda solo en este navegador. Una red corporativa puede bloquearla. El motor integrado de arriba funciona sin nada de esto.","Guardar","Guardado en este dispositivo.","Revisar este dibujo con IA","Mis casos resueltos (","Cada caso que guarda hace más probable la misma avería la próxima vez. Exporte el archivo para compartirlo con un colega.","comprobaciones","Importados:","No es un archivo de casos.","Exportar","Importar","Localización guiada de averías","¿Algo no funciona en la máquina o placa real? Dígame el síntoma. Sugiero qué medir primero, usted me dice qué obtuvo y yo voy reduciendo los sospechosos hasta que quede uno.","Iniciar","Dame una avería oculta para encontrar","Dibuje algo primero.","El dibujo ya tiene una avería oculta. ¿Añadir otra?","No encontré una avería que produzca un síntoma aquí.","Hay una avería escondida en algún sitio. Cambie al modo Prueba, ponga en marcha la máquina y encuéntrela.","1. ¿Qué hace mal?","Lo rellené según lo que hace la placa ahora. Cámbielo si vio otra cosa.","No hace","2. ¿Qué hizo antes de que fallara?","Nada que accionar. Solo la pondré en tensión.","Usar mis pasos del modo Prueba (","Pasos estándar (conectar, pulsar start)","Encontrar la avería","Cancelar","Marque al menos un dispositivo como «no funciona».","Marque primero el síntoma.","Probando cada posible avería única en su dibujo...","averías posibles ·","comprobaciones hechas","Empezar de nuevo","Cuidado: el propio dibujo se comporta igual, sin ninguna avería. El problema puede estar en el diseño y no en una pieza. Ejecute primero el diagnóstico.","Ninguna avería única explica todas sus respuestas. Vuelva a comprobar una lectura, o puede haber dos averías.","Sospechosos","Siguiente comprobación","Mostrar","Poner ahí las puntas del polímetro","Medirlo por mí","Omitir","¿Qué obtuvo?","ningún sospechoso espera esto","O escriba la lectura (",", OL para abierto","Escriba un número.","Punta negra aquí","Lectura:","Puntas colocadas. Para una medición real, la pieza debe aislarse antes (LOTO).","Puntas colocadas. Lea el polímetro.","Sus respuestas","Deshacer la última respuesta","Lo más probable","seguro","no se pueden distinguir midiendo; la reparación es la misma","Qué hacer:","Siguiente más probable:","Corregirlo en el simulador y probar","Corregido. El síntoma ha desaparecido.","Se reparó esta pieza, pero el síntoma sigue ahí. Puede haber una segunda avería.","Guardar como caso resuelto","Guardado. Contará la próxima vez.","Si no está de acuerdo, deshaga la última respuesta y pruebe la otra comprobación.","Pedir una segunda opinión a la IA","Bobinado quemado uniformemente","Los tres grupos de fase están marrón oscuro o negros en el mismo grado. El barniz está quebradizo y el olor es acre.","Sobrecarga, funcionamiento prolongado con baja tensión, refrigeración bloqueada o conexión incorrecta. El motor estuvo caliente mucho tiempo.","Un grupo de fase quemado","Uno de los tres grupos (una de cada tres bobinas) está negro; los otros dos aún tienen color cobre.","Funcionamiento en dos fases: el motor funcionó con dos fases y se quemó el bobinado que llevó la corriente extra.","Quemadura local en una bobina","Una bobina, o dos contiguas, están quemadas en negro. El resto del bobinado parece normal.","Cortocircuito entre espiras: aislamiento débil, pico de tensión (a menudo de un variador) o humedad.","Quemadura entre dos grupos de fase","La mancha oscura está donde dos grupos de fase distintos se tocan en las cabezas de bobina.","Cortocircuito entre fases: el papel separador falló o se movió. Frecuente tras un pico de tensión o con un bobinado suelto.","Condensador electrolítico hinchado","Una carcasa sana tiene la parte superior plana con una muesca en cruz poco profunda. Una averiada tiene la parte superior abombada, el respiradero abierto y residuo marrón en la placa.","Seco o sobrecalentado. Sustitúyalo y compruebe los vecinos y la corriente de rizado.","Componente quemado y placa chamuscada","Un halo negro o marrón alrededor de una pieza, el cuerpo partido, la placa carbonizada y olor. Una buena resistencia conserva sus bandas de color.","Esa pieza recibió demasiada corriente o calor. Busque qué lo provocó: un cortocircuito aguas abajo, un vecino averiado o un valor incorrecto.","Soldadura agrietada (fría)","Una buena unión es brillante y con forma de pequeño volcán. Una agrietada es mate y granulosa, con un anillo fino alrededor de la patilla.","Contacto intermitente. Aparece cuando la placa se calienta o se golpea. Vuelva a soldar con soldadura y fundente nuevos.","Corrosión y costra","Costra cristalina verde, azul o blanca en patillas, pads o tornillos, a menudo con una película pegajosa. Los contactos sanos son de metal brillante.","Humedad, condensación o producto químico derramado. Limpie, encuentre el camino del agua y luego selle o reubique.","Borne quemado o conexión floja","Aislamiento marrón o negro cerca del tornillo, plástico fundido en la regleta, cabeza del tornillo descolorida y cobre brillante y picado.","La alta resistencia en la unión generó calor. Corte, vuelva a terminar y apriete el tornillo al par especificado.","Rodamiento averiado","Color azul o pajizo en las pistas, grasa negra seca o grasa expulsada fuera de la carcasa, giro áspero a mano, bolas rayadas.","Sobrecalentamiento, pérdida de lubricación, desalineación o corrientes por el eje. Sustituya ambos rodamientos y encuentre la causa.","Marcas de roce del rotor","Un arco brillante y pulido en un lado del rotor o del taladro del estátor, arañazos y polvo metálico. Las superficies sanas son uniformemente mates.","Rodamiento desgastado, eje doblado o escudo flojo. El entrehierro ya no es uniforme.","Barra del rotor rota","Grietas o huecos en el anillo de cortocircuito, salpicaduras de aluminio fundido y marcas oscuras de quemadura en una barra.","Arranques duros repetidos o carga de alta inercia. La velocidad oscila y la corriente fluctúa.","Puentes de bornes estrella y triángulo","Izquierda: estrella, los tres bornes inferiores unidos por un puente. Derecha: triángulo, tres puentes unen arriba y abajo.","Respete la placa: 230/400 V significa estrella a 400 V, triángulo a 230 V. Puentes erróneos aplican sobretensión o subtensión a los bobinados.","Ventilador de refrigeración roto u obstruido","Una aspa que falta o agrietada, una tapa llena de polvo y pelusa, aletas obstruidas por suciedad, un ventilador que gira despacio.","El calor no puede salir de la máquina. Limpie o sustituya y compruebe la temperatura ambiente.","Contactos desgastados o quemados","Los contactos nuevos son lisos y de plata brillante. Los desgastados están picados, negros o azules, con cráteres y a veces perlas soldadas.","Arco por conmutar demasiada corriente, vibración por baja tensión de bobina o fin de vida. Sustituya el juego, nunca los lime.","Bobina quemada","Carrete decolorado o fundido, aislamiento del hilo marrón y quebradizo, una ampolla y olor. Una bobina sana tiene color uniforme y es firme.","Sobretensión, tipo de bobina incorrecto o armadura atascada que hizo que la bobina llevara continuamente su corriente de arranque.","Módulo de potencia reventado","Una grieta o un agujero reventado en la carcasa negra, hollín alrededor, terminales fundidos y olor a epoxi quemado.","Cortocircuito en la salida o fallo del accionamiento de puerta. Compruebe el motor y el cable antes de montar un módulo nuevo.","Pista levantada o quemada","Una pista de cobre que se ha despegado de la placa, un hueco negro en la pista o un pad que se soltó con la patilla.","Sobrecorriente por esa pista o daño mecánico. Puentéela con un cable y averigüe por qué llevó demasiada corriente.","Varistor o fusible ennegrecido","Un varistor de disco con grieta, borde astillado o quemadura negra. Un fusible de vidrio con mancha oscura o hilo vaporizado.","La placa sufrió una sobretensión fuerte o una sobretensión sostenida. La pieza se sacrificó: sustitúyala y compruebe la alimentación.","Foto cargada. Los círculos de trazos son pistas aproximadas de color, compruébelas usted mismo.","Foto cargada.","No se pudo leer esa imagen.","¿Zona oscura o carbonizada?","¿Decoloración marrón?","¿Costra clara o corrosión?","Consejo: cambie a Marcar, toque la foto donde vea algo y póngale un nombre. Enlácelo con lo que ve en la lista de la derecha.","Enlazar con un hallazgo...","¿Qué es esto?","Usar:","Haga o elija una foto del equipo. También puede trabajar sin foto.","Hacer / elegir foto","Marcar","Aclarar","Pistas","Ajustar","Foto","Quitar","Riesgo alto","Medio","1. ¿Qué está mal?","2. ¿Qué ve?","Responda solo a lo que ve. Deje el resto. Toque una imagen para ver cómo es.","3. Causas probables","Elija al menos un síntoma o algo que vea. La lista se ordena sola a medida que añade datos.","Coincide:","Prevenir:","4. Siguiente comprobación","Añada síntomas primero.","No quedan comprobaciones útiles. Si la causa principal no encaja, enseñe a la aplicación lo que encontró, al final.","Busque esto","Sí, lo veo","No sabría decirlo","¿Qué obtuvo? Toque la respuesta.","apunta a:","No puedo hacer esta comprobación","Elegir otra comprobación","Deshacer el último","Causa más probable:","Es una estimación ordenada a partir de lo que introdujo, no una certeza. Confirme con la medición antes de sustituir piezas.","Datos del equipo (para el informe)","Etiqueta / número de activo","Ubicación","Inspector","Notas","5. Enseñar a la aplicación","Cuando conozca la causa real, guarde el caso. La aplicación usa sus casos para ordenar mejor las causas la próxima vez. Los casos se quedan en este dispositivo.","Otro: lo describiré","Nombre de la causa real","¿Qué lo arregló?","La causa real fue","Guardar el caso","Escriba el nombre de la causa.","Caso guardado. La aplicación lo tendrá en cuenta la próxima vez.","Guardado. Puede empezar una nueva inspección.","Casos similares que guardó","coincidencia","6. Informe","Descargar informe (.html)","Copiar resumen","Copiado.","No se pudo copiar.","Copiar no está disponible en este navegador.","Opcional: pedir a la IA en línea que mire la foto","Necesita internet y su propia clave de API. La foto y sus notas van al servicio de IA. No lo use para nada confidencial. Las redes corporativas suelen bloquearlo. El método integrado de arriba funciona sin él.","Analizando la foto...","Analizar la foto con IA","Añadir las marcas de la IA como chinchetas","Informe de inspección:","Síntomas:","Observado:","Causas probables:","Notas:","Etiqueta","Síntomas","Observado","Comprobaciones y mediciones","Causas probables","Causa","Prevención","Una estimación ordenada a partir de los datos introducidos, no una certeza. Confirme con la medición y la documentación del fabricante antes de sustituir piezas. Aísle y bloquee antes de trabajar con las manos.","Qué buscar:","Qué significa:","Una referencia dibujada, no una foto de su equipo.","Galería de defectos","Toque una imagen para ver qué buscar y qué significa.","Ese archivo no es una exportación de casos.","Borrar todo","¿Eliminar todos los casos guardados?","Casos guardados","Inspeccionar y diagnosticar","Galería","Nueva inspección","Elija el equipo. Luego añada una foto, qué está mal y qué ve, y la aplicación le guía por las comprobaciones, una a una, hasta que la causa quede clara.","síntomas","casos","La base de conocimiento integrada funciona sin conexión. Ordena las causas usando patrones típicos de avería y lo que usted introduce. Es una guía, no un sustituto de la documentación del fabricante ni de una persona competente.","Aísle y bloquee antes de tocar nada.","Cambiar","Antes de empezar","Mida primero la alimentación en la entrada y luego siga la señal hasta el punto donde desaparece la tensión.","Driver de transistor: el LED nunca se enciende","Una placa de 12 V excita un LED mediante un transistor NPN. El LED sigue apagado.","Decida si el fallo está en la excitación de base o en el propio transistor y luego sustituya la pieza defectuosa.","Mida base-emisor (B a E) en Q1. Unos 0,65 V significa que la base se excita correctamente.","Si la base está bien, mida colector-emisor (C a E). Casi los 12 V completos significan que el transistor no conduce aunque esté excitado.","Seleccione Q1 y pulse Sustituir.","Corregido. Base a 0,65 V y alimentación completa entre C y E es la señal típica de un transistor abierto.","El canal de entrada del optoacoplador está muerto","Una señal de campo de 24 V está cableada a un optoacoplador. El LED indicador del lado de 5 V nunca se enciende.","Encuentre qué lado del optoacoplador está muerto y sustitúyalo.","Mida en la resistencia R1. Si tiene 0 V, no circula corriente por el LED de entrada.","Después mida entre los pines A y K de U1: casi los 24 V completos significan que el LED de entrada está abierto.","Corregido. El lado de campo (24 V) y el lado lógico (5 V) están aislados, así que cada lado se comprueba respecto a su propio 0 V.","Driver de relé: el relé nunca hace clic","Un transistor debería conmutar un relé de 12 V y encender una lámpara en su contacto. No pasa nada y no hay clic.","Averigüe por qué no atrae el relé. Mida la bobina y luego sustituya la pieza defectuosa.","Mida en la bobina del relé (A a B) con el transistor activado. Los 12 V completos en una bobina sin circulación de corriente significan que la bobina está abierta.","El diodo D2 en la bobina absorbe el pico al desconectar. Aquí no es la causa.","Seleccione K1 y pulse Sustituir.","Corregido. Los contactos del relé están aislados de la bobina: la lámpara tiene su propia alimentación.","Fuente de red: sin salida de CC","Un transformador y un puente producen 24 V CC para un piloto. El LED está apagado. La alimentación de 230 V está conectada.","Siga la energía desde la red hasta el LED, encuentre dónde se corta y sustituya la pieza defectuosa. Use VAC para las partes de CA y VDC después del puente.","Mida 230 V CA en el primario del transformador (P1 a P2). Si está, la alimentación es correcta.","Mida la CA en el secundario (S1 a S2). Cero con un primario correcto apunta al transformador.","Con la alimentación apagada, mida la resistencia del bobinado primario: OL significa abierto. Sustituya T1.","Corregido. 230 V en el primario y nada en el secundario es el clásico transformador abierto.","Puerto USB de 5 V: muerto, polifusible disparado","El carril de 5 V detrás del puerto USB está muerto. Hay un fusible rearmable (PTC) en la línea.","El PTC es solo un síntoma. Encuentre qué lo sobrecarga, sustituya esa pieza y luego apague y encienda la alimentación para que el PTC se rearme.","Mida en el PTC (A a B). Un PTC disparado hace caer casi los 5 V completos en sus extremos.","Con la alimentación apagada, mida la resistencia entre el carril y masa: unas décimas de ohmio significan un cortocircuito. Mire el diodo de protección.","Sustituya DT1 y luego apague la alimentación unos segundos para que el PTC se enfríe y se rearme.","Corregido. Un PTC salta por sobrecarga y permanece disparado hasta quitar la alimentación. El TVS en cortocircuito había fijado el carril.","Placa de 230 V: el fusible se funde, varistor sospechoso","Una placa de lámpara a 230 V está muerta y el fusible está fundido. Un fusible nuevo se funde al instante.","Encuentre la pieza que cortocircuita la alimentación, sustitúyala primero y luego el fusible.","No se limite a sustituir el fusible. Con la alimentación apagada y el fusible fuera, mida la resistencia en la lámpara y en el varistor RV1.","Un varistor debe leer megaohmios. Unos pocos ohmios significan que falló en cortocircuito tras una sobretensión.","Sustituya RV1 y luego F1.","Corregido. Un varistor termina su vida como un cortocircuito y se lleva el fusible consigo. Busque la fuente de la sobretensión.","LED muerto: pista agrietada","El LED de alimentación sigue apagado. La alimentación marca 5 V en el conector.","Encuentre la rotura con el polímetro y puentéela con un cable puente (azul) entre dos puntos de prueba.","Mida la tensión en ambos extremos de R1. Si R1 tiene 5 V en un extremo pero el lado del LED tiene 0 V, el fallo está entre ellos.","Ponga el polímetro en continuidad con la alimentación en OFF y pruebe entre TP1 y TP2. Sin pitido significa que la pista está agrietada.","Cambie al modo Montaje, elija la herramienta Puente y una TP1 con TP2.","Se enciende, pero no con un puente. Una pista realmente agrietada no se puede deshacer; púentéela.","Puenteado. En una reparación real, raspe la máscara de soldadura por ambos lados, estañe los pads y suelde un hilo fino.","Resistencia quemada","Sin luz en el piloto de 12 V. La placa huele ligeramente a quemado.","Encuentre qué pieza está abierta y sustitúyala por una nueva.","La tensión medida en una pieza abierta es igual a toda la alimentación. Busque la pieza que tien