e los 12 V completos.","Con la alimentación apagada, saque R1 del circuito y mida su resistencia. OL o muy alta significa que está abierta.","Seleccione R1 y pulse Sustituir.","Corregido. Una resistencia quemada suele significar que algo aguas arriba tomó demasiada corriente. Compruebe la causa antes de alimentarla mucho tiempo.","Fusible que se sigue fundiendo","Placa de 12 V, fusible fundido. Un fusible nuevo se vuelve a fundir al instante.","Averigüe por qué se funde el fusible, sustituya primero la causa y luego el fusible.","No sustituya aún el fusible. Con la alimentación apagada, mida la resistencia entre los carriles de alimentación después del fusible. Una lectura cercana a cero es un cortocircuito.","Mire qué pieza está entre los carriles. Un condensador que lee unos pocos ohmios está en cortocircuito.","Sustituya C1 y luego sustituya F1.","Corregido. Sustituir solo el fusible lo habría vuelto a fundir. Busque siempre la causa primero.","Sin salida del regulador","El carril lógico de 5 V está muerto. El LED nunca se enciende ni siquiera con el pulsador presionado.","Demuestre que la entrada es buena y falta la salida, y luego sustituya el regulador.","Mida U1 IN respecto a GND (unos 12 V) y OUT respecto a GND. Entrada buena y sin salida apunta a U1.","El pulsador es momentáneo: use el modo Prueba y manténgalo pulsado mientras mide.","Seleccione U1 y pulse Sustituir.","Corregido. Entrada presente y salida ausente es la forma clásica de condenar un regulador.","Placa libre / su propia foto","Placa vacía con una entrada de 5 V.","Suba una foto de una placa real, coloque piezas sobre las pistas, dibuje pistas y pruébelas. Use la herramienta Cortar para simular una pista agrietada.","Foto: use el botón Foto. Cambie el tamaño hasta que los pads coincidan con sus piezas.","Herramienta Cortar: toque una pista para agrietarla. Toque de nuevo para restaurarla.","Montaje","Prueba","Dibujar una pista de cobre","Pista","Dibujar un cable de derivación","Puente","Agrietar una pista","Cortar","Placas","Placas de práctica","Cada placa tiene una avería oculta. Mida, encuéntrela, repárela.","Foto colocada. Cambie el tamaño para que los pads coincidan y luego añada piezas encima.","Foto de la placa","Haga o elija una foto de la placa (vista superior, buena luz). Coloque piezas sobre sus pads y dibuje las pistas que vea.","Hacer o elegir foto","Quitar foto","Tamaño de la foto","Opacidad de la foto","Hecho","Sustituido:","Resuelto","Aún no resuelto","Síntoma","Su tarea","Pista","La avería está en","La pista agrietada está marcada con una X.","Ocultar la avería","Mostrar la avería","Restablecer la placa","Otras placas","Método","1. Con la alimentación apagada, mire. 2. Mida la alimentación en la entrada. 3. Siga la señal y encuentre dónde desaparece la tensión. 4. Con la alimentación apagada, compruebe la continuidad o la resistencia de la pieza sospechosa. 5. Repare, luego conecte y vuelva a medir.","Pista: pista de cobre. Puente: su cable de derivación. Cortar: agriete una pista para practicar. Modo Prueba: mida con los polímetros, mantenga pulsado el pulsador táctil.","Placa reparada.","Motor trifásico","Aísle y bloquee primero. Fotografíe la placa, la caja de bornes y cada grupo de bobinado antes de mover nada.","Lea el patrón de quemado: las tres fases uniformemente oscuras indican sobrecarga o refrigeración. Una fase oscura indica funcionamiento en dos fases. Una bobina oscura indica un cortocircuito entre espiras.","No se limite a rebobinar. Averigüe por qué falló, o el nuevo bobinado fallará igual.","No arranca, zumba","No arranca, silencioso","Salta el relé térmico o el interruptor automático","Se calienta demasiado","Ruido o vibración","Lento o débil","Disparo del diferencial u hormigueo en la carcasa","Olor a quemado o humo","Todos los bobinados uniformemente oscuros o marrones","Un grupo de fase quemado, los otros parecen bien","Una o dos bobinas quemadas, el resto bien","Quemadura entre dos grupos de fase en las cabezas de bobina","Marcas de agua, óxido o corrosión en el interior","Rodamiento azul o descolorido, grasa seca o con fugas","Marcas de roce en el rotor o en el taladro del estátor","Barras del rotor agrietadas o rotas, aluminio fundido","Caja de bornes quemada o conexiones descoloridas","Los puentes o la conexión no coinciden con la alimentación","Ventilador roto, cubierta bloqueada o rejillas llenas de polvo","Holgura en el eje o rodamiento áspero a mano","El motor está alimentado por un variador (VFD)","Estriado (líneas esmeriladas) en la pista del rodamiento","Sobrecarga mecánica o carga atascada","Elimine la causa mecánica (atasco, correa tensa, mal acoplamiento, mal punto de trabajo de la bomba). Compruebe la corriente en marcha frente a la placa y ajuste bien el relé térmico. Rebobine o sustituya si el bobinado está quemado.","Monte un relé térmico correcto. Registre la tendencia de la corriente del motor.","Funcionamiento en dos fases (fase perdida)","Encuentre la fase abierta: fusible fundido, polo de contactor quemado, borne flojo o cable roto. Repárelo antes de tocar el motor. Rebobine solo si el bobinado está quemado.","Añada un relé de falta de fase. Compruebe los polos del contactor y el par de los bornes en el mantenimiento preventivo.","Cortocircuito entre espiras en una bobina","Rebobine el estátor. Una quemadura local suele seguir al envejecimiento del aislamiento, un pico de tensión (variador) o la humedad. Compruebe qué lo sometió a esfuerzo.","Use motores aptos para variador con filtro dv/dt o senoidal en cables largos.","Cortocircuito entre fases en las cabezas de bobina","Rebobine el estátor y ponga separadores de fase nuevos. Compruebe si hay picos en la alimentación.","Ruptura del aislamiento a tierra (humedad o envejecimiento)","Seque los bobinados y vuelva a probar. Si el megóhmetro sigue bajo, barnice o rebobine. Compruebe juntas, orificios de drenaje y resistencias calefactoras en motores parados.","Ponga resistencias calefactoras en motores parados. Mida con megóhmetro según un calendario.","Fallo de rodamiento","Sustituya ambos rodamientos. Compruebe el ajuste del eje y la carcasa, la alineación, la tensión de la correa y el tipo y la cantidad de grasa.","Engrase según el calendario (no más). Alinee el acoplamiento.","Tensión de alimentación baja o desequilibrada","Encuentre la causa aguas arriba: uniones flojas, cable subdimensionado, toma del transformador, cargas monofásicas desequilibradas.","Conexión estrella/triángulo incorrecta para la alimentación","Conecte según la placa: un motor de 230/400 V funciona en estrella a 400 V. Rebobine si el bobinado sufrió sobretensión.","Barras del rotor rotas","Sustituya o vuelva a fundir el rotor. Revise la frecuencia de arranques y la inercia de la carga.","Esfuerzo del variador: corrientes en rodamientos o picos de tensión","Monte un anillo de puesta a tierra del eje o un rodamiento aislado, use cable apantallado con prensaestopas de 360 grados, añada un filtro dv/dt y baje la frecuencia portadora.","Refrigeración deficiente","Limpie las aletas y la cubierta del ventilador, sustituya un ventilador roto y compruebe la temperatura ambiente y el régimen de servicio.","Conexión de borne floja o quemada","Corte hasta cobre limpio, ponga terminales nuevos y apriete al par especificado. Sustituya la regleta si está carbonizada.","Suave y libre","Áspero o rascando","Duro o bloqueado","Girar el eje a mano","Con la alimentación apagada y bloqueada y la carga desconectada, gire el eje despacio. Note si el giro es suave, rasca o está bloqueado.","Por encima de 5 MΩ","Por debajo de 0,5 MΩ","Mida con el megóhmetro cada bobinado respecto a tierra","Aislado, con los conductores desconectados en la caja de bornes. 500 V CC durante 1 minuto desde U, V y W a la carcasa. Un motor sano da más de 5 MΩ a temperatura ambiente, nunca menos de 1 MΩ.","Use el megóhmetro solo en un bobinado sin tensión y aislado. Desconecte antes cualquier variador.","Equilibradas (dentro del 3 %)","Una indica abierto (OL)","Desequilibradas, una más baja","Resistencia de los bobinados U-V, V-W, W-U","Aislado, con los puentes quitados. Use un miliohmímetro si puede. Compare las tres lecturas.","Equilibrado y correcto","Falta una fase","Desequilibrado o bajo","Tensión de alimentación en los bornes del motor","Trabajo en tensión. Mida L1-L2, L2-L3 y L3-L1 en los bornes del motor con el contactor cerrado, intentando arrancar.","Trabajo en tensión: polímetro CAT III/IV, herramientas aisladas, permiso de trabajo.","Equilibrada y normal","Equilibrada pero alta","Desequilibrada","Una fase a cero","Medir con la pinza las tres corrientes de fase","Mida cada fase en marcha (o durante el arranque si no gira). Compare con la corriente de la placa.","Coincide","No coincide","Compare la placa con la alimentación y los puentes","Lea la tensión y la conexión de la placa (230/400 V Y/D). Compare con la alimentación y con cómo están montados los puentes.","Zumbido suave","Retumbo o gruñido en el rodamiento","Zumbido pulsante, velocidad oscilante","Escuchar con la carga desacoplada","Haga funcionar brevemente sin la carga (solo si el motor no está quemado). Escuche en los rodamientos y en la carcasa.","Limpio e intacto","Polvoriento, bloqueado o roto","Compruebe el ventilador, la cubierta y las rejillas","Quite la cubierta del ventilador. Mire el ventilador, las aletas y el paso del aire. Compruebe la temperatura ambiente.","Variador de frecuencia (VFD)","Aísle, bloquee y espere a que se descargue el bus de CC (normalmente de 5 a 10 minutos). Verifique que el bus de CC esté por debajo de 50 V antes de abrir nada.","Anote el código de fallo y el historial de fallos antes de rearmar. El código señala la zona, no siempre la pieza.","Nunca mida con el megóhmetro a través de un variador. Desconecte antes el cable del motor en la salida del variador.","Pantalla apagada / no se enciende","Fallo de sobrecorriente (OC / cortocircuito)","Fallo de sobretensión en el bus de CC (OV)","Fallo de subtensión (UV)","Fallo de sobretemperatura (OH)","Funciona pero el motor no gira","No responde a la marcha ni a la consigna de velocidad","Velocidad inestable o salida con ruido","Salta el interruptor automático o el fusible aguas arriba al dar tensión","Condensadores del bus de CC hinchados o con fugas","Módulo IGBT / de potencia agrietado o reventado","Rectificador de entrada quemado o ennegrecido","Disipador y ventiladores llenos de polvo o ventilador parado","Bornes de potencia descoloridos o flojos","Humedad, condensación o corrosión en las placas","Resistencia o relé de precarga quemado","Cable de motor largo (más de 50 m) o sin apantallar","Paradas rápidas o gran inercia, sin resistencia de frenado","Placa de control quemada o con olor a quemado","Condensadores del bus de CC desgastados","Sustituya el banco de condensadores (o el variador en tamaños pequeños). Compruebe la temperatura ambiente y el ventilador.","Sustituya condensadores y ventiladores en el intervalo del fabricante. Mantenga fresco el armario.","IGBT / etapa de salida averiada","Sustituya el módulo de potencia y el driver de puerta; compruebe antes que no haya un cortocircuito en el motor y el cable, o el módulo nuevo también muere.","Mantenga una frecuencia portadora razonable y compruebe la longitud del cable y el aislamiento del motor.","Rectificador de entrada averiado","Sustituya el módulo rectificador. Compruebe si hay sobretensiones en la alimentación y los fusibles de entrada.","Monte una reactancia de línea o protección contra sobretensiones en una alimentación sucia.","Circuito de precarga averiado","Sustituya la resistencia o el relé de precarga. Averigüe qué lo recalentó (conexiones repetidas, bus en cortocircuito).","Sobrecalentamiento por refrigeración bloqueada o ventilador muerto","Limpie el disipador, sustituya el ventilador, reduzca la carga o traslade el variador a un lugar más fresco.","Limpie según un calendario y filtre el aire del armario.","Fallo en el motor o en el cable del motor","Desconecte el cable en el variador y mida con el megóhmetro el cable y el motor por separado. Repare el cortocircuito o el fallo a tierra.","Sobretensión regenerativa (rampa demasiado rápida, sin resistencia de frenado)","Alargue la rampa de deceleración, active el controlador del bus de CC o monte una resistencia de frenado y un chopper.","Alimentación baja o con caídas","Compruebe la tensión de entrada, las uniones, el interruptor automático aguas arriba y el transformador. Monte una reactancia de línea si la alimentación es débil.","Parámetros o cableado de control incorrectos","Compruebe los datos de la placa del motor, la fuente de marcha (bornes / teclado / bus), la fuente de consigna y el cableado de las DI (PNP/NPN). Restablezca los valores por defecto y configure de nuevo si tiene dudas.","Placa de control averiada","Sustituya la placa de control (compruebe la copia de seguridad del firmware y de los parámetros). Busque la humedad y el polvo como causa.","Ruido (EMC): cable sin apantallar, mala puesta a tierra","Separe los cables de potencia y de señal, use cable apantallado puesto a tierra en 360 grados, corrija la puesta a tierra y añada filtros de salida si hace falta.","Unas 1,35 x la tensión de red cuando está conectado","Demasiado bajo o con caídas","Cero con la alimentación conectada","Tensión del bus de CC con la alimentación apagada","Tras el tiempo de descarga, mida DC+ a DC- en los bornes del variador. Luego conecte y mida otra vez: unas 1,35 x la tensión de red (540 V con 400 V).","Espere la descarga y verifique que esté por debajo de 50 V antes de tocar. El bus de CC puede conservar una tensión letal.","Ausente, baja o desequilibrada","Tensión de entrada en R, S, T","Mida las tres tensiones entre fases en los bornes de entrada del variador con el interruptor automático conectado.","Trabajo en tensión. Polímetro CAT III/IV y EPI.","Todas las uniones normales","Unión de entrada en cortocircuito o abierta","Unión de salida en cortocircuito","Prueba de diodos en el puente de entrada y en la salida","Con la alimentación apagada y el bus descargado. Prueba de diodos de R/S/T a DC+ y DC-, y de U/V/W a DC+ y DC-. Cada unión debe leer de 0,3 a 0,5 V en un sentido y OL en el otro.","Desconecte primero el cable del motor.","Aislamiento por encima de 5 MΩ y bobinados equilibrados","Aislamiento bajo o cortocircuito entre fases","Megóhmetro y resistencia del cable del motor y del motor (variador desconectado)","Desconecte U, V, W en el variador. Mida con el megóhmetro el cable y el motor respecto a tierra (500 V). Compruebe las tres resistencias de bobinado.","Nunca mida con el megóhmetro con el variador conectado.","Los ventiladores giran, limpio","Ventilador muerto o aletas obstruidas","Ventilador y disipador","Conecte y observe los ventiladores. Mire las aletas del disipador y el paso del aire. Con la alimentación apagada, toque para notar si hay acumulación de polvo.","Salta durante la aceleración","Salta durante la deceleración","Salta a velocidad constante","Salta al arrancar o al dar tensión","Leer el código de fallo y el historial de fallos","Lea la pantalla o el historial del teclado. Anote el código, la hora y la velocidad o la corriente en el momento del disparo.","Todo correcto","Algo mal o falta","Compruebe los bornes de control y los parámetros","Compruebe la fuente del comando de marcha, la fuente de consigna, el cableado de las DI y los datos del motor introducidos. Use el monitor del variador para ver los estados de las DI.","Contactor o relé","Aísle primero. Fotografíe los contactos, la bobina y los bornes. Compare los tres polos.","Los contactos picados, azules o negros cuentan la historia: chispas por baja tensión, sobrecarga o arco por rebote.","No engancha","Vibra o zumba","No desengancha","Contactos o bornes calientes","Contactos soldados","Bobina muy caliente o quemada","Vida corta de los contactos","Contactos picados, azules o negros","Contactos fundidos entre sí","Bobina descolorida, derretida o con mal olor","Polvo, aceite o residuos en el entrehierro de la armadura","Tornillos de borne flojos o aislamiento quemado","Carcasa agrietada o muelle roto","La tensión de bobina de la etiqueta no coincide con la alimentación de control","Conmuta con frecuencia un motor o un banco de condensadores","Contactos desgastados (envejecimiento normal)","Sustituya el kit de contactos o el contactor. No lime los contactos. Compruebe la categoría de utilización (AC-3 / AC-4).","Dimensione para AC-3 y vida mecánica; use AC-4 para marcha por impulsos y frenado a contracorriente.","Corrientes de conmutación por encima de la nominal (pico de arranque, marcha por impulsos, sobrecarga)","Use un contactor mayor o la categoría de utilización correcta, añada arranque suave o una precarga para cargas capacitivas.","Tensión de bobina baja (alimentación de control débil)","Mida la tensión de la bobina mientras engancha. Debe mantenerse por encima del 85 % del valor nominal. Corrija la alimentación, la caída en el cable de control o la potencia de la fuente.","Bobina quemada o abierta","Sustituya la bobina. Averigüe por qué: sobretensión, tensión de bobina incorrecta, armadura que no cierra (un entrehierro sucio hace que la bobina se sobrecaliente).","Suciedad u óxido en el entrehierro de la armadura","Limpie las caras polares, compruebe el anillo de sombra y el muelle de retorno. Sustituya si la cara está desgastada.","Contactos soldados por un cortocircuito o una sobrecarga prolongada","Sustituya el contactor. Busque la causa: un cortocircuito no despejado a tiempo, un bloqueo del motor o una curva de interruptor automático incorrecta.","Borne flojo que causa una conexión caliente","Corte, vuelva a conectar y apriete al par especificado. Marque los tornillos y vuelva a comprobar en el próximo mantenimiento preventivo.","Atasco mecánico o muelle roto","Sustituya el contactor.","Retroalimentación o circuito parásito que lo mantiene enganchado","Compruebe en el circuito de control un camino de enclavamiento, una salida de estado sólido con fugas o un cableado erróneo.","Tensión plena, pero no engancha","Tensión baja (por debajo del 85 %)","Sin tensión","Tensión de bobina cuando debería engancharse","En tensión. Mida en los bornes de la bobina A1-A2 cuando se da la orden de marcha.","Trabajo en tensión, use un polímetro CAT III.","Valor normal","Muy baja (espiras en cortocircuito)","Resistencia de la bobina (alimentación apagada)","Aislado, con un conductor de la bobina levantado. Mida A1-A2. Compare con una bobina nueva del mismo tipo.","Baja e igual en todos los polos","Alta o distinta en un polo","Resistencia de contacto / caída de tensión en cada polo","Cierre el contactor a mano (o aliméntelo) y mida la caída de tensión en cada polo bajo carga, o la resistencia con la alimentación apagada.","Desengancha normalmente","Se queda cerrado","¿Desengancha al desenergizar la bobina?","Quite la tensión de la bobina y observe la armadura. Pruebe el botón de prueba manual si lo tiene.","Interruptor automático, MCCB o fusible","No rearme una y otra vez un interruptor automático disparado. Averigüe si fue una sobrecarga, un cortocircuito o un fallo a tierra.","La posición de la palanca y el indicador de disparo indican el tipo de disparo. Fotografíelos primero.","Salta inmediatamente al rearmar","Salta tras un tiempo bajo carga","Salta al azar (disparo intempestivo)","No se rearma o no cierra","Interruptor automático o bornes calientes","El fusible se funde","Bornes quemados o carcasa derretida","Hollín o marcas negras en el interior","Terminales de cable o tornillos flojos","El tipo o la curva del interruptor automático no es adecuado para la carga","Interruptor automático viejo, muchos disparos o en un armario caliente","El indicador de disparo muestra cortocircuito (magnético)","Cortocircuito aguas abajo","Aísle y encuentre el cortocircuito con megóhmetro / prueba de ohmios, tramo a tramo. No rearme hasta encontrarlo.","Sobrecarga","Mida con la pinza la corriente real de la carga. Compare con los valores del interruptor automático y del cable. Reduzca o reparta la carga.","Fuga a tierra (diferencial / RCBO)","Desconecte los circuitos uno a uno y vuelva a probar para encontrar el que tiene la fuga. Mida con el megóhmetro cada circuito entre L+N y tierra.","Conexión floja que sobrecalienta el interruptor automático","Sustituya el interruptor automático si la carcasa o los bornes están dañados. Vuelva a conectar y apriete todo al par.","Curva o valor incorrecto para la carga (pico de arranque)","Use la curva C o D para el pico de arranque de motores y transformadores, o un MPCB para motores. Mantenga protegido el cable.","Interruptor automático desgastado (envejecimiento, disparos repetidos)","Sustituya el interruptor automático.","Muy por debajo del valor nominal","Cerca o por encima del valor nominal","Medir la corriente de la carga","Mida con la pinza cada fase / la línea con la carga en marcha. Compare con el valor nominal del interruptor automático.","Todo por encima de 1 MΩ","Cerca de cero entre L y N","Bajo a tierra","Medir con el megóhmetro el circuito aguas abajo (interruptor automático apagado)","Interruptor automático apagado y bloqueado. Mida L-N, L-PE y N-PE del circuito aguas abajo con las cargas desconectadas.","Todo apretado, sin punto caliente","Una conexión floja o caliente","Compruebe el apriete de los terminales y la imagen térmica","Aislado: vuelva a apretar los bornes. O use una cámara térmica en carga: un borne más de 10 K más caliente que sus vecinos es una mala unión.","Adecuado","Demasiado pequeño o curva incorrecta","Compruebe la curva y el valor nominal frente a la carga","Lea la etiqueta del interruptor automático (B, C, D, corriente). Compare con el tipo de carga y la intensidad admisible del cable.","Cable, borne o cableado del armario","El calor es el síntoma. Encuentre la unión caliente antes de que falle el aislamiento. Una cámara térmica en carga la encuentra en segundos.","Fotografíe la quemadura, luego aísle y mire el conductor, la punta y el tornillo.","El borne o el cable está caliente","Fallos intermitentes","Caída de tensión / subtensión en el equipo","El interruptor automático salta en un circuito de cable","Fuga o descargas","Aislamiento marrón, duro o derretido cerca de un borne","Costra verde o blanca en el cobre","Hilos cortados o rotos en el terminal","Sin punta, hilos al descubierto bajo el tornillo","El cable es más pequeño de lo que necesita el circuito","Aislamiento aplastado, con cortes o desgastado por roce","Daños de roedores o ataque químico","Muchos cables agrupados en una canaleta caliente","Conexión floja","Corte hasta cobre limpio, ponga una punta hueca o un terminal adecuados y apriete al par especificado. Sustituya el borne si está carbonizado.","Cable subdimensionado o demasiados cables en una canaleta caliente","Vuelva a dimensionar según IEC 60364-5-52 con reducción por agrupamiento y temperatura. Compruebe que el interruptor automático protege el cable.","Corrosión o humedad en la unión","Limpie o sustituya la unión, protéjala con un prensaestopas estanco y use pasta antioxidante en el aluminio.","Aislamiento dañado (aplastamiento, roce, roedores)","Sustituya el tramo dañado (un empalme es un punto débil). Corrija cómo se dañó: arista afilada, sin prensaestopas, sin protección contra roedores.","Hilos cortados o mal crimpado","Vuelva a conectar con la punta hueca correcta y una crimpadora calibrada. Haga una prueba de tracción.","Un punto mucho más caliente","Todo el cable está caliente","Nada inusual","Imagen térmica o temperatura segura al tacto bajo carga","Con el circuito en carga, escanee los bornes y los cables con una cámara térmica o un termómetro IR. Compare las fases y las zonas vecinas.","No toque partes en tensión. Respete la distancia de seguridad de aproximación.","Menos del 3 %","Más del 5 %","Caída de tensión bajo carga","Mida la tensión en el extremo de la fuente y en el extremo de la carga del cable a plena carga. Una caída superior al 3 % o 5 % es alta.","Trabajo en tensión, polímetro CAT III.","Por encima de 1 MΩ en todo","Bajo en algún punto","Medir con el megóhmetro el cable entre conductores y a tierra","Aislado, con ambos extremos desconectados. 500 V (o 1000 V) entre cada par de conductores y a tierra.","Solo sin tensión y aislado. Descargue el cable después de la prueba.","Todo firme","Un hilo flojo o mal crimpado","Prueba de tracción y reapriete de las conexiones","Aislado: tire suavemente de cada hilo y vuelva a apretar los tornillos. Mire los hilos y la punta hueca.","Motor monofásico (con condensador)","Aísle y descargue el condensador antes de tocarlo (un condensador de arranque conserva la carga).","Un motor que zumba pero no gira, y gira si se le da impulso a mano, apunta directamente al condensador o al bobinado de arranque.","Zumba, no arranca","Solo arranca si se le da impulso a mano","Totalmente silencioso","Salta el interruptor automático o el térmico","Se sobrecalienta","Ruidoso","Olor a quemado","Condensador hinchado, con fugas o reventado","Cuerpo del condensador quemado o bornes derretidos","Bobinado de arranque (auxiliar) quemado","Bobinado principal quemado","Los dos bobinados están oscuros","Interruptor centrífugo quemado, atascado o roto","Rodamiento azul, seco o áspero","Agua, óxido o insectos en el interior","Condensador de marcha o de arranque averiado","Sustituya el condensador por uno con los mismos µF y una tensión nominal al menos igual. Use el tipo correcto: un condensador de marcha no es un condensador de arranque.","Mantenga fresco el motor y evite arranques frecuentes.","Interruptor centrífugo o relé de arranque averiado","Sustituya el interruptor o el relé y compruebe también el condensador.","Bobinado de arranque abierto o quemado","Rebobine el motor o sustitúyalo. Averigüe por qué el circuito de arranque quedó conectado.","Bobinado principal quemado o en cortocircuito","Rebobine o sustituya. Busque como causa una sobrecarga o una carga atascada.","Sustituya ambos rodamientos y compruebe la alineación.","Sin alimentación o conexión floja","Compruebe la tensión en los bornes del motor y luego el enchufe, el interruptor, el térmico y las conexiones.","Sobrecarga o carga atascada","Libere la carga, compruebe el reductor, la bomba o el ventilador. Compare la corriente con la placa.","Dentro del 10 % de la etiqueta","Más de un 10 % por debajo","Cero, abierto o en cortocircuito","Probar el condensador (desconectado y descargado)","Mida la capacidad con un medidor LCR o el rango de capacidad del polímetro. Dentro de ±10 % de la etiqueta es buena. Cero o abierto significa que ha fallado. Baja significa desgastada.","Primero cortocircuite los bornes a través de una resistencia para descargarlo.","Los dos bobinados dan valores plausibles","Bobinado de arranque abierto","Bobinado principal abierto","Resistencia de los bobinados: principal, arranque y común","Aislado y con el condensador fuera. Mida Común-Principal, Común-Arranque y Principal-Arranque. Principal + Arranque debe ser igual a Principal-Arranque. El bobinado de arranque suele ser más alto que el principal.","Libre y suave","Áspero o duro","Con la alimentación apagada, gire el eje: debe girar libre y suavemente.","Normal","Bajo","Tensión en los bornes del motor durante el intento de arranque","Mida en los bornes de alimentación al conectar.","Trabajo en tensión.","Fuente de alimentación (conmutada / fuente de CC)","Aísle y espere a que se descargue el condensador primario antes de abrir. La tensión del lado de red es letal.","La mayoría de las fuentes muertas fallan en el mismo orden: fusible de entrada, puente rectificador, conmutador primario y luego electrolíticos hinchados en el lado de salida.","Sin ninguna salida","Chasquidos o reinicios (modo hipo)","Tensión de salida baja o que cae bajo carga","Tensión de salida demasiado alta","Salida ruidosa, los equipos se reinician","Se calienta muchísimo","Salta el fusible o interruptor automático de entrada","Condensadores electrolíticos de salida hinchados","Condensador primario de filtrado hinchado o con fugas","Fusible de entrada fundido, vidrio oscurecido","Zona quemada en el lado primario (puente, MOSFET, resistencia)","Zona quemada en el lado de salida (diodo, regulador)","Soldaduras agrietadas alrededor del transformador o de los conectores","Polvo y ventilador bloqueado","Optoacoplador o pieza de realimentación descolorido","Fusible de entrada fundido (fallo secundario)","No se limite a sustituir el fusible. Compruebe primero que no haya cortocircuito en el puente, el MOSFET primario y el condensador de filtrado.","Puente rectificador o conmutador primario en cortocircuito","Sustituya el puente y el MOSFET junto con las resistencias de arranque y de puerta, y el CI PWM si está dañado.","Electrolíticos de salida secos","Sustituya todos los electrolíticos de salida por tipos de bajo ESR con el mismo valor nominal. Compruebe el ESR si puede.","Sustituya según un calendario en armarios calientes. Cargue la fuente como máximo al 70 %.","Condensador primario de filtrado averiado","Sustitúyalo por uno del mismo valor y tensión, de tipo para alta temperatura.","Fallo del lazo de realimentación (optoacoplador / referencia)","Sustituya el optoacoplador y la referencia shunt (TL431) y compruebe las resistencias del divisor.","Salida sobrecargada o en cortocircuito","Desconecte la carga y vuelva a probar. Encuentre la carga defectuosa o el cortocircuito del cable. Compare la capacidad de la fuente con la corriente real de la carga.","Soldaduras agrietadas (ciclos térmicos)","Vuelva a soldar las uniones del transformador, de los conectores y de las piezas pesadas.","Sobrecalentamiento por polvo o fallo del ventilador","Limpie, sustituya el ventilador y deje más espacio o ventilación alrededor de la fuente.","Continuidad","Abierto","Comprobar el fusible de entrada (alimentación apagada)","Retire el fusible y pruebe la continuidad.","Todas las uniones normales, sin cortocircuito","Una rama del puente o el condensador de filtrado en cortocircuito","Prueba de diodos del puente rectificador y del condensador de filtrado por cortocircuito","Con la alimentación apagada y descargado. Prueba de diodos en cada rama del puente; mida en ohmios el condensador de filtrado: debe cargarse, nunca leer un cortocircuito franco.","Descargue primero el condensador de filtrado a través de una resistencia.","Correcta en ambos","Correcta en vacío, cae con carga","Demasiado alta","Cero en ambos","Medir la salida de CC en vacío y en carga","Primero con la carga desconectada y luego con la carga conectada. Observe si hay caída.","Limpia","Rizado grande o picos","Observar el rizado de salida con un osciloscopio","Límite de ancho de banda activado, acoplamiento CA, muelle de masa corto. Una fuente de 24 V debe mostrar menos de unos 100 mV pico a pico.","PLC, tarjeta de E/S o cableado de campo","Mire primero los LED: alimentación, marcha, error y el LED de cada canal. Le dicen si el fallo está en el campo o en la tarjeta.","Compare el LED con la tensión real en el borne. LED encendido y tensión presente, pero el programa no lo ve, significa tarjeta o programa. LED apagado y sin tensión significa campo.","Entrada no vista por el PLC","La salida no conmuta la carga","Entrada siempre activa","Salida siempre activa","PLC en parada o en fallo","Comportamiento aleatorio o intermitente","Comunicación perdida con un nodo","Valor analógico erróneo o inestable","LED del canal apagado con el sensor activo","LED del canal encendido pero el programa no reacciona","LED de salida encendido pero la carga está muerta","Borne de salida o contacto de relé quemado","Humedad o corrosión en el armario","Alimentación de 24 V baja o ruidosa","Pantalla sin poner a tierra o cable de potencia junto al cable de señal","LED SF/BF/ERR encendido","Incompatibilidad sinking / sourcing (NPN / PNP)","Sensor o interruptor de campo averiado","Pruebe el sensor en el banco con una fuente de 24 V y un polímetro. Sustitúyalo y compruebe la alineación y el cable.","Hilo de campo roto, en cortocircuito o flojo","Siga el lazo con una prueba de continuidad y compruebe los bornes y la caja de conexiones.","Canal de entrada dañado","Mueva la señal a un canal de reserva y actualice la dirección. Sustituya la tarjeta más tarde.","Canal de salida o relé dañado","Use un canal de reserva o añada un relé interpuesto. Ponga un diodo de libre circulación / RC en las cargas inductivas.","Use siempre relés interpuestos en bobinas de contactores y electroválvulas; añada un diodo de libre circulación.","La carga o su circuito (fusible, bobina, válvula)","Mida en los bornes de la carga con la salida activada. Con tensión presente es la carga; sin tensión es el cableado o la tarjeta.","Problema de alimentación de 24 V","Mida bajo carga, sustituya la fuente o añada capacidad. Compruebe los retornos comunes.","Ruido eléctrico (EMC / puesta a tierra)","Ponga a tierra la pantalla por un extremo (o por ambos con equipotencial), separe los cables y añada supresión en las cargas inductivas.","Tipo de cableado incorrecto (sinking / sourcing)","Haga coincidir el tipo de sensor con la tarjeta: sensores PNP a entradas sourcing, NPN a sinking, o use el común correcto.","Fallo de CPU, módulo o bus","Lea el búfer de diagnóstico, compruebe los LED del módulo y el cable y la terminación del bus, y sustituya el módulo.","Lógica del programa o E/S forzadas","Pase a online, compruebe los bits forzados, compare con la copia de seguridad y mire las condiciones de enclavamiento.","Tensión presente y LED encendido","Tensión presente pero LED apagado","Sin tensión en el borne","Compare el LED del canal con la tensión real en el borne","Mida en el borne de entrada respecto al común mientras el sensor está activo. En las salidas, mida en el borne de salida con la salida activada.","Trabajo en tensión en baja tensión, use puntas con fusible.","Hay tensión en la carga","No hay tensión en la carga","Medir en la carga con la salida activada","Fuerce u ordene la salida a activa y mida en los bornes de la carga.","24 V estables (±10 %)","Bajo, con caídas o ruidoso","Comprobar la alimentación de 24 V bajo carga","Mida en los bornes de alimentación del PLC y en el extremo más lejano de la alimentación de campo.","Sin error","Error de módulo o de bus","Rotura de hilo o cortocircuito señalados","Leer el búfer de diagnóstico de la CPU y los LED de los módulos","Pase a online con el software de programación, lea el búfer y anote el módulo y el código de error.","Nada forzado, lógica según el diseño","Bit forzado o error de lógica","Comprobar las E/S forzadas y la lógica del programa","Pase a online y liste los bits forzados. Siga el peldaño que gobierna la salida o lee la entrada.","Placa electrónica (PCB)","Fotografíe ambas caras con buena luz y en ángulo. El daño por calor, las piezas hinchadas y las soldaduras agrietadas se ven mejor con luz rasante.","Primero los carriles de alimentación. Mida la entrada y luego cada carril regulado, antes de perseguir cualquier señal.","Busque las averías comunes: electrolíticos hinchados, resistencias quemadas, soldaduras agrietadas en piezas pesadas y corrosión.","Muerta, sin LED, sin pantalla","Se reinicia o rearranca al azar","Una pieza se calienta mucho","Se funde el fusible o la fuente entra en protección","Entradas o salidas que no funcionan","Intermitente, cambia al golpear o calentar","Valores erróneos o comportamiento extraño","Condensador electrolítico hinchado o con fugas","Resistencia quemada, descolorida o agrietada","CI o transistor agrietado, reventado o con marca de quemadura","Pista levantada o quemada","Soldaduras agrietadas o mates en conectores o piezas pesadas","Corrosión verde o blanca, residuos de fundente o líquido","Varistor (MOV) o fusible ennegrecido","Pines del conector doblados, quemados o empujados hacia atrás","Cristal u oscilador agrietado","Contactos del relé picados o bobina quemada","Condensadores electrolíticos averiados","Sustituya los electrolíticos (bajo ESR, misma tensión y temperatura nominales). Mida el ESR antes de decidir.","Monte mejores condensadores y mantenga frescas las placas.","Soldaduras agrietadas (soldaduras frías)","Vuelva a soldar las uniones sospechosas, con soldadura nueva en conectores, transformadores y relés.","Componente en cortocircuito en un carril de alimentación","Encuentre el cortocircuito: inyecte una tensión con corriente limitada y localice la pieza caliente con una cámara térmica o alcohol sobre la placa. Sustituya esa pieza.","Daños por sobretensión o pico (MOV, TVS, etapa de entrada)","Sustituya las piezas de protección y los componentes de entrada dañados. Mejore la protección contra sobretensiones en la alimentación.","Daños por humedad o corrosión","Limpie con alcohol isopropílico y un cepillo suave, seque por completo, sustituya las piezas corroídas y barnice la placa. Repare la fuga o la condensación.","Fallo de conector o de cable","Sustituya el conector o el crimpado, vuelva a insertarlo y asegure el cable.","CI o transistor dañado","Sustituya la pieza por un equivalente exacto y luego averigüe qué la mató (sobretensión, cortocircuito en la salida, ESD).","Relé desgastado o quemado","Sustituya el relé por el mismo tipo. Añada supresión en las cargas inductivas.","Fallo del cristal o del oscilador","Sustituya el cristal y sus condensadores de carga.","Todos los carriles correctos","Entrada presente, falta un carril","Un carril está bajo o ruidoso","Sin alimentación de entrada","Medir los carriles de alimentación","Mida la entrada y luego cada carril regulado (5 V, 3,3 V, etc.) respecto a masa. Compare con el esquema o las marcas.","Tenga cuidado con el lado de red y los condensadores grandes.","Todo bien","Uno o más con ESR alto / valor bajo","Comprobar los condensadores (ESR o capacidad, en circuito si es posible)","Use un medidor de ESR en circuito, o desmonte y mida. Un ESR alto o una capacidad baja significa desgaste.","Descargue los condensadores antes de probar.","Valor plausible","Cerca de cero","Resistencia de cada carril de alimentación a masa (alimentación apagada)","Sin alimentación. Mida cada carril respecto a masa. Cerca de cero ohmios es un cortocircuito; compare con una placa idéntica en buen estado si tiene una.","Sin cambios","El fallo va y viene","Golpee, flexione y caliente la placa mientras funciona","Golpee suavemente las piezas con una herramienta aislada, flexione ligeramente la placa, caliéntela con una pistola de aire caliente en bajo o enfríela con un spray congelante, y observe si el fallo cambia.","Nunca aplique spray congelante en una zona del lado de red con tensión.","En cortocircuito o abierto","Prueba de diodos en los semiconductores sospechosos","Sin alimentación. Pruebe diodos, transistores y MOSFET en circuito; una lectura cercana a 0 V en ambos sentidos es un cortocircuito, abierto en ambos sentidos es un circuito abierto. Desuelde una pata para confirmar.","Sensor o transmisor","Separe los tres: el propio sensor, el cable y la entrada a la que alimenta. Pruebe el sensor con un simulador o con uno que sepa que funciona.","Para lazos de 4-20 mA: por debajo de 3,6 mA significa rotura, por encima de 21 mA significa cortocircuito o fuera de rango.","Sin señal","Atascado en un valor","La lectura deriva o es errónea","Inestable o con saltos","Disparos falsos","Pierde detecciones","Cara sensora sucia, cubierta o dañada","Cable dañado, doblado o agua en el prensaestopas","Montaje flojo, desalineado o distancia incorrecta","Expuesto a calor, vibración o lavado","El LED indicador no cambia","Línea de impulso bloqueada o con aire o condensado (presión)","Cara sensora sucia o desalineada","Limpie la cara, corrija la distancia y la alineación, y apriete el montaje.","Fallo de cable o conector","Compruebe la continuidad y el aislamiento del cable, sustituya el cable o el conector M12 y selle el prensaestopas.","Sensor averiado (electrónica o elemento)","Sustituya el sensor y averigüe qué lo mató: calor, vibración, sobretensión o un error de cableado.","Tensión de alimentación incorrecta o baja","Mida en los bornes del sensor bajo carga. Corrija la alimentación o la caída de tensión en un cable largo.","Deriva de calibración o envejecimiento","Vuelva a calibrar con una referencia; sustituya si no se mantiene.","Calibre según un calendario con patrones trazables.","Ruido eléctrico en la señal","Use par trenzado apantallado, ponga a tierra la pantalla por un extremo, sepárelo de los cables de potencia y añada filtrado.","Problema de conexión al proceso (línea bloqueada, aire, rango incorrecto)","Purgue y despeje la línea de impulso, y compruebe las válvulas de aislamiento y los ajustes de rango.","El LED sigue al objetivo","El LED no cambia","El LED parpadea","Observe el LED indicador mientras presenta un objetivo","Presente y retire un objetivo. El LED debe seguirlo. En sensores analógicos, use una entrada simulada.","Dentro de la especificación","Baja o ausente","Tensión en los bornes del sensor","Mida la tensión de alimentación en el propio sensor con el circuito en carga.","Coincide con el proceso","Por debajo de 3,6 mA (rotura)","Por encima de 21 mA","Distinto del proceso, pero no es un valor de fallo","Corriente del lazo o señal de salida con un calibrador","Mida en serie el lazo de 4-20 mA, o la salida en el lado del PLC y en el del sensor. O inyecte una señal conocida en la entrada del PLC.","Bueno","Abierto, en cortocircuito o aislamiento bajo","Probar el cable: continuidad y aislamiento","Aislado, desconectado por ambos extremos. Continuidad de cada hilo, aislamiento entre hilos y hacia la pantalla.","El fallo desaparece","El fallo se mantiene","Cambiar por un sensor que se sepa que funciona","Monte un sensor del mismo tipo que se sepa que funciona en el mismo cable y vea si el fallo lo sigue.","Transformador o transformador de control","Compruebe primero los fusibles primario y secundario y las tensiones de la placa. El zumbido y el calor suelen ser sobrecarga o problemas del núcleo.","Sin tensión de salida","Tensión de salida baja","Se calienta","Zumbido fuerte","Salta el fusible o interruptor automático del primario","Aislamiento del bobinado quemado o barniz con ampollas","Bornes o conexiones de tomas quemados","Chapas del núcleo flojas o tornillos flojos","Fuga de aceite o aceite oscuro (en baño de aceite)","Secundario sobrecargado","Reduzca la carga o monte un transformador mayor. También cuenta el pico de arranque de las bobinas de los contactores: compruebe los VA.","Espiras en cortocircuito o fallo del bobinado","Sustituya o rebobine. Busque como causa un cortocircuito aguas abajo.","Bobinado abierto o protección fundida","Compruebe primero los fusibles, luego las resistencias de los bobinados y después los bornes.","Toma incorrecta o tensión primaria incorrecta","Compare la alimentación primaria con la toma. Cambie la toma o corrija la alimentación.","Conexión floja o borne quemado","Vuelva a conectar y apriete al par.","Núcleo flojo o sobreexcitación","Apriete el núcleo y compruebe si la alimentación tiene sobretensión o componente continua.","Coincide con la toma","Sin tensión primaria","Medir la tensión primaria y la toma","En tensión: mida la tensión en los bornes del primario y compárela con la toma utilizada.","Correcta en vacío, baja con carga","Cero en vacío","Baja en vacío","Medir el secundario en vacío y en carga","Mida la tensión del secundario con la carga desconectada y luego conectada.","Plausible","Mucho más baja de lo esperado","Resistencia del bobinado y continuidad (aislado)","Aislado: mida las resistencias del primario y del secundario y compárelas con la hoja de datos o una unidad idéntica.","Medir con el megóhmetro el primario respecto al secundario y a tierra","Aislado: 500 V entre bobinados y de cada uno al núcleo.","Electroválvula o actuador","Compruebe tres cosas en orden: la tensión en la bobina, la resistencia de la bobina y el lado mecánico (suciedad, presión, vía equivocada).","Una bobina que se quema repetidamente suele deberse a sobretensión, un núcleo atascado o calor constante. Corrija la causa.","No se mueve","Se queda abierta o pierde","Acción lenta o débil","Bobina caliente o quemada","Zumba o vibra (bobina de CA)","Salta el fusible o la salida","Pierde hacia el exterior","Bobina quemada, descolorida o derretida","Suciedad, incrustaciones o residuos dentro de la válvula","Junta hinchada, dura o rota","Núcleo rayado, oxidado o atascado","Agua en la carcasa de la bobina o en el conector","Presión de trabajo fuera del rango de la válvula","Sustituya la bobina (misma tensión, CA / CC y tamaño). Averigüe por qué: sobretensión, siempre conectada, núcleo atascado.","Residuos o incrustaciones que bloquean la válvula","Limpie o sustituya la válvula y monte un filtro aguas arriba.","Monte un filtro y purgue la línea.","Junta o membrana desgastada","Sustituya el kit de juntas y compruebe la compatibilidad con el fluido.","Tensión baja en la bobina","Mida en la bobina en funcionamiento. Corrija la alimentación o la caída de tensión.","Presión fuera de los límites de la válvula","Compare la presión de la línea con los datos de la válvula (diferencial mín. / máx.). Elija en consecuencia una válvula servoasistida o de acción directa.","Fallo de conector o de cableado","Compruebe el conector, las juntas y el cable. Repare la fuga hacia el conector.","Núcleo atascado o dañado","Sustituya el cuerpo de la válvula o el conjunto del núcleo.","Tensión nominal","Ninguna","Tensión en la bobina cuando se ordena","Mida en los bornes de la bobina con la válvula ordenada.","Trabajo en tensión. Compruebe la tensión nominal antes de medir.","Muy baja","Resistencia de la bobina (aislada)","Desconecte la bobina y mida la resistencia. Compare con los datos o con una bobina nueva.","Clic nítido / magnetizado","Nada","Zumba pero no se mueve","Escuche y note el clic del núcleo con la bobina alimentada","Alimente y escuche. Apoye la punta de un destornillador en la tuerca: debe estar magnetizada.","Dentro del rango de la válvula","Fuera de rango o invertido","Comprobar la presión de la línea y el sentido del flujo","Lea el manómetro. Compare la flecha del cuerpo con el sentido del flujo.","Limpio y se mueve libremente","Sucio o rayado","Junta dañada","Accione el mando manual e inspeccione el interior","Presión cortada y bloqueada. Use el mando manual y luego desmonte e inspeccione el núcleo, el muelle y la junta.","Libere la presión y bloquee antes de abrir.","Resistencia calefactora o elemento calefactor","Las resistencias calefactoras fallan en abierto. Mida la resistencia de cada elemento y luego el aislamiento a tierra.","Compare la resistencia con V al cuadrado dividido por P de la placa.","Sin calor","Calor débil","Salta el interruptor automático o el diferencial","Se sobrecalienta o cicla en el limitador","Elemento roto, con ampollas o con zonas incandescentes","Bornes quemados o flojos","Incrustaciones o depósitos en el elemento","Humedad en la caja de bornes o en el aislamiento","Termostato o limitador atascado o quemado","Elemento abierto","Sustituya el elemento. Busque como causa incrustaciones, funcionamiento en seco o puntos calientes.","Fuga de aislamiento a tierra","Seque y mida con el megóhmetro. Si sigue bajo, sustituya el elemento (el aislamiento de MgO absorbe humedad).","Borne flojo o quemado","Vuelva a conectar con terminales aptos para la temperatura y apriete al par especificado.","Fallo de termostato o limitador","Sustituya el termostato y el limitador. Pruebe su consigna.","Elemento incrustado (mala transferencia de calor)","Desincruste o sustituya y trate el agua.","Fase ausente o fusible fundido","Compruebe la alimentación de cada grupo de elementos.","Dentro del 10 % de lo esperado","Mucho más alta","Resistencia de cada elemento","Aislado: mida cada elemento. R esperada = V al cuadrado / P.","Por encima de 1 MΩ","Medir el elemento respecto a tierra con el megóhmetro","Aislado, 500 V. Los elementos calientes o húmedos leen menos; séquelos primero.","Baja o cero en una fase","Cero en todas","Medir con la pinza la corriente de la resistencia calefactora","Mida cada fase cuando debería estar calentando. Compare con la placa.","Cerrado y opera","Abierto, atascado o consigna incorrecta","Probar la continuidad del termostato / limitador","Aislado: compruebe la continuidad a temperatura ambiente y observe la acción al calentar o rearmar.","HMI, pantalla o panel de operador","Compruebe los 24 V en sus bornes antes de culpar a la pantalla. La mayoría de los HMI muertos son un problema de alimentación o de conexión.","Pantalla oscura","Se queda en el arranque o se reinicia","El tacto no responde o está desplazado","Comunicación perdida con el PLC","Líneas, parpadeo o imagen tenue","Se congela o va lento","Pantalla agrietada o marcas de presión","Humedad o polvo detrás de la junta","Condensadores hinchados en la placa de alimentación","Conector o cable de comunicación dañado","Retroiluminación tenue o una mitad oscura","24 V bajo o ausente","Mida en los bornes del HMI bajo carga. Corrija la alimentación o la caída de tensión.","Retroiluminación averiada","Sustituya la retroiluminación, el panel o la unidad. La imagen aún puede verse con una linterna.","Capa táctil dañada o que necesita calibración","Calibre el tacto. Sustituya la capa táctil o la unidad si está dañada.","Cable de comunicación o ajustes","Compruebe el cable, IP / baudios / dirección de nodo, y el puerto del PLC.","Electrolíticos averiados en la placa de alimentación","Sustituya los condensadores o la unidad.","Proyecto corrupto o memoria llena","Recargue el proyecto desde la copia de seguridad, borre los registros y actualice el firmware.","Entrada de humedad o polvo","Seque y limpie la placa, sustituya la junta y proteja con el grado IP correcto.","Correcta y estable","Baja, ausente o descendiendo","Tensión en los bornes del HMI","Mida los 24 V en los bornes de alimentación del HMI mientras intenta arrancar.","Se ve una imagen tenue","Ilumine la pantalla oscura con una linterna en ángulo","Si se ve una imagen tenue, la pantalla funciona y la retroiluminación ha fallado.","Enlace establecido y ajustes coinciden","Sin enlace o ajustes distintos","Comprobar el cable y los ajustes de comunicación","Haga ping o mire los LED de enlace; compare IP / baudios / dirección en el HMI y en el PLC.","Responde correctamente","Zonas muertas o desplazamiento","Ejecute la calibración táctil o la pantalla de prueba táctil","Abra la prueba táctil o calibre. Compruebe si el desplazamiento es uniforme.","SAI (UPS) o sistema de baterías","Las baterías son el primer sospechoso: más de 3 a 5 años, calor o carcasas hinchadas.","No abra las baterías selladas. Use protección ocular y aísle sus herramientas.","Autonomía corta o nula","Alarma de batería o luz de cambiar batería","No se enciende","Atascado en bypass","Caliente o huele mal","Ruido del ventilador o alarma del ventilador","Alarma de sobrecarga","Carcasa de la batería hinchada o con fugas","Baterías de más de 4 años","Bornes de la batería corroídos o flojos","Polvo o rejillas bloqueadas","Local más caliente de 30 °C","Carga cercana o por encima del valor nominal","Baterías al final de su vida útil","Sustituya toda la serie de una vez por el mismo tipo. Anote la fecha.","Sustituya según un calendario y mantenga fresco el local (cada 10 K por encima de 25 °C reduce a la mitad la vida de la batería).","Conexión de batería floja o corroída","Limpie, vuelva a conectar y apriete las uniones al par.","SAI sobrecargado","Reduzca la carga, repártala o aumente el tamaño del SAI. Deje un 20 % de margen.","Limpie las rejillas, sustituya el ventilador y mejore la refrigeración del local.","Fallo del cargador","Mida la tensión de flotación; compárela con la especificación de la batería; repare el cargador o sustituya la unidad.","Fallo del inversor o de la etapa de potencia","Llame al servicio o sustituya la unidad; compruebe primero los fusibles de entrada y los de CC.","Bloques iguales y estables","Uno o más bloques bajos","Se hunde bajo carga","Tensión de la serie de baterías en carga y bajo carga","En flotación, mida la serie y cada bloque. Luego descargue brevemente y observe la tensión.","Use protección ocular; no cortocircuite los bornes.","Pasa con buena autonomía","Falla o autonomía corta","Ejecutar el autotest del SAI o una prueba de carga","Use el autotest del SAI o una prueba de carga controlada y anote la autonomía.","Menos del 80 %","Más del 80 %","Leer el porcentaje de carga y compararlo con el valor nominal","Lea la carga en la pantalla del SAI y mida la salida con la pinza.","Sin punto caliente","Una unión o zona de rejillas caliente","Revisión térmica de las conexiones de la batería y de las rejillas","Cámara térmica o IR en las uniones, los fusibles y las rejillas.","Añada primero su clave de API.","No se pudo contactar con el servicio de IA. Compruebe la conexión a internet. Las redes corporativas suelen bloquearlo.","La expresión termina demasiado pronto","Falta )","El lado izquierdo debe ser una salida (Q0, OUT0), una salida analógica (AO0) o una memoria (M0)","Escríbalo así:  Q0 = ...","se enciende","gira","funciona","se quema","Clavija azul (monofásica 230 V)","Clavija roja (trifásica 400 V)","Seccionador rotativo Q1","MCCB A (alimenta el motor M1)","MCCB B (alimenta la bomba)","MCB C tripolar (alimenta el compresor)","Pulsador START","Pulsador STOP","Pulsador CYL OUT","Pulsador CYL IN","Pulsador de parada de emergencia E-STOP","Pulsador RESET","Válvula de aislamiento de aire BV-A","Válvula de purga","Válvula de alimentación de agua W1","Válvula de salida de agua W2","Válvula de drenaje W3 (roja grande)","Punto de medida: lado de entrada de Q1","Punto de medida: lado de salida de Q1","Punto de medida: bornes de la bomba","Punto de medida: bornes del compresor","Punto de medida: toma azul","Motor M1","Compresor C1","Unidad FRL (filtro, regulador, lubricador)","Cilindro neumático","Bomba de agua P1","Depósito de agua V1","Manómetro G1 (aire después del aislamiento)","Manómetro G2 (depósito)","Manómetro G3 (circuito de agua)","Manómetro G4 (depósito)","Fuente de energía. Desenchufe y luego bloquee la clavija para que nadie pueda volver a enchufarla.","Dispositivo de aislamiento. Póngalo en OFF, coloque un dispositivo de bloqueo y añada su candado y una etiqueta.","Solo dispositivo de mando. Arranca o para la máquina, pero no la aísla.","Válvula de aislamiento. Ciérrela, coloque un dispositivo de bloqueo y añada su candado y una etiqueta. Después de ella puede quedar presión atrapada.","Válvula de purga o drenaje. Ábrala después de bloquear el suministro para liberar la presión atrapada y lea el manómetro.","Carga. Está sin tensión solo después de que la fuente anterior esté aislada, bloqueada y comprobada.","Energía almacenada. Mantiene su presión con el suministro apagado. Libérela y lea el manómetro.","Manómetro. Debe marcar 0 bar antes de empezar el trabajo.","Punto de medida. Use aquí el detector: compruébelo en la unidad de prueba, mida y vuelva a comprobarlo.","No bloqueado","Con tensión","Lectura","Este pulsador está cubierto por un dispositivo de bloqueo. Quítelo primero.","Sin alimentación de mando. Enchufe la clavija azul.","La parada de emergencia está activa. Pulse RESET primero.","El motor no puede arrancar: no hay 400 V en Q1. Compruebe la clavija roja, el MCCB A y Q1.","Motor M1 arrancado.","Motor parado. Los bornes antes de Q1 siguen con tensión.","Motor parado.","¡El cilindro se movió con aire atrapado! El aislamiento está cerrado, pero aún había aire almacenado.","El cilindro salió.","Sin presión de aire: el cilindro no se movió.","El cilindro vuelve.","Parada de emergencia pulsada. La máquina se paró, pero la alimentación sigue con tensión. Una parada de emergencia no es aislamiento.","Parada de emergencia liberada.","Bloqueado. Quite primero el candado.","Toque uno de los puntos de medida amarillos.","Elija primero el detector.","Aquí no hay nada que bloquear. Aísle la fuente anterior.","Etiqueta retirada.","Candado retirado.","Dispositivo de bloqueo retirado.","Aquí no hay nada que quitar.","Póngalo primero en posición segura (OFF, cerrado, desenchufado o, en una válvula de purga, abierto).","Ya hay una etiqueta colocada.","Etiqueta colocada.","Coloque primero un dispositivo de bloqueo. El candado necesita un orificio.","No queda ningún orificio libre. Añada un pestillo multicandado.","Candado maestro colocado. No sirve para el bloqueo personal.","Candado colocado.","Este dispositivo no encaja aquí.","Ya hay un dispositivo de bloqueo colocado.","Dispositivo de bloqueo colocado.","Es un dispositivo de mando. Bloquearlo no aísla nada.","Detector comprobado en la unidad de prueba.","Práctica libre","Enchufe, ponga en marcha el panel y pruebe todo. No hay lista de comprobación.","Cambiar el motor M1","Deje el motor M1 seguro para trabajar.","Q1, MCCB A o la clavija roja en OFF con dispositivo de bloqueo, candado y etiqueta","Comprobar, medir en el lado de salida de Q1 (TP2) = 0 V, comprobar de nuevo","Prueba de arranque tras el bloqueo: el motor no giró (alimentación de mando conectada)","Solo candados personales, sin candado maestro","Mantener el cilindro neumático","Deje el cilindro neumático seguro para trabajar.","La válvula de aislamiento de aire BV-A está cerrada con dispositivo de bloqueo, candado y etiqueta","Válvula de purga abierta y manómetro G1 en 0 bar","Prueba de CYL OUT tras el bloqueo: el cilindro no se movió (alimentación de mando conectada)","Inspeccionar el depósito de agua","Deje el depósito de agua seguro para abrirlo.","Bomba aislada: MCCB B o la clavija roja en OFF con dispositivo de bloqueo, candado y etiqueta","Comprobar, medir en los bornes de la bomba (TP3) = 0 V, comprobar de nuevo","La válvula de alimentación W1 está cerrada con dispositivo de bloqueo, candado y etiqueta","Válvula de drenaje W3 abierta y manómetro G4 en 0 bar","Mantener el compresor","Deje el compresor y su depósito seguros para trabajar.","Compresor aislado: MCB C o la clavija roja en OFF con dispositivo de bloqueo, candado y etiqueta","Comprobar, medir en los bornes del compresor (TP4) = 0 V, comprobar de nuevo","Depósito vaciado: el manómetro G2 marca 0 bar (abra la válvula de aislamiento de aire y la válvula de purga)","Elija un trabajo para comprobar.","Es seguro empezar el trabajo.","Todavía no es seguro. Vea la lista de comprobación.","Enchufe las dos clavijas y arranque el motor.","1. Pare la máquina normalmente con STOP.","2. Ponga el seccionador Q1 en 0.","3. Ponga su candado en el orificio del seccionador.","4. Añada la etiqueta DANGER.","5. Compruebe el detector en la unidad de prueba.","6. Mida en el lado de salida de Q1: 0 V.","7. Compruebe de nuevo el detector.","8. Pruebe START: nada se mueve. Es seguro trabajar.","Enchufe las dos clavijas. El depósito se llena.","1. Cierre la válvula de aislamiento de aire BV-A.","2. Coloque el bloqueo de la válvula.","3. Añada su candado.","5. Abra la válvula de purga para liberar el aire atrapado.","6. Espere a que el manómetro G1 marque 0 bar.","7. Pruebe CYL OUT: el cilindro no se mueve.","Enchufe las dos clavijas. La bomba genera presión.","1. Apague el MCCB B y bloquéelo.","2. Comprobar, medir en los bornes de la bomba, comprobar de nuevo.","3. Cierre la válvula de alimentación W1 y bloquéela.","4. Abra la válvula de drenaje W3 para liberar la presión.","5. Espere a que el manómetro G4 marque 0 bar.","Enchufe las dos clavijas. El compresor llena el depósito.","1. Apague el MCB C y bloquéelo.","2. Comprobar, medir en los bornes del compresor, comprobar de nuevo.","3. Abra la válvula de purga para vaciar el depósito.","4. Espere a que el manómetro G2 marque 0 bar.","Elija primero un trabajo.","Aire","Agua","Kit","Toque una pieza para manejarla. Elija una herramienta del kit y luego toque una pieza para colocarla.","Panel de práctica","Enchufe las clavijas de la pared, ponga en marcha el panel y luego aíslelo como lo haría en la planta.","Trabajo","Las dos clavijas están enchufadas.","Poner en marcha","Muéstrame","Comprobar mi aislamiento","Mostrar la energía activa en el panel","Es seguro empezar el trabajo","Todavía no es seguro","Durante su sesión el cilindro se movió con aire atrapado.","Llave: quitar una etiqueta, un candado o un dispositivo","nada","En la mano","Comprobar el detector","Toque un punto de medida amarillo en el panel.","Registro","Abrir editor Ladder","Lenguaje de programación","Transmisor 0-10 V (3 hilos)","Transmisor de 3 hilos: +24 V y 0 V lo alimentan, OUT da 0-10 V para 0-100 % de su rango. Cablee OUT a una entrada analógica del PLC (AI0 la lee como IW64, 0-27648). Vincúlelo a un depósito o a una línea en la vista Planta para que el valor siga al proceso.","Mide","Averiado (salida 0 V)","Bloqueado en 10 V","La corriente pasa por toda la línea. Las salidas están en ON.","Dirección desconocida.","La línea es FALSA.","El nombre del temporizador debe ser T0-T31.","El nombre del contador debe ser C0-C15.","La salida de SCALE debe ser una palabra MW o QW80.","Los límites alto y bajo de SCALE son iguales.","División por cero.","Fuente de agua / red","Fuente de agua a presión fija: un pozo de bombeo, un pozo o la red municipal. Ajuste su presión y temperatura.","Desagüe","Desagüe abierto a 0 bar. El agua solo entra.","Depósito con instrumentos de nivel","Depósito abierto. Las entradas superiores están a la altura del depósito, así que una bomba debe subir el agua hasta allí. Las salidas inferiores están a la presión de la columna de agua. Vincule un transmisor de nivel, hasta 4 interruptores de flotador, un calentador y un sensor de temperatura a componentes del cuadro.","Bomba centrífuga","Accionada por un motor del cuadro (vincule su etiqueta). La altura crece con el cuadrado de la velocidad. Cerrar la impulsión reduce el caudal y la corriente del motor. Una aspiración vacía la hace cavitar (marcha en seco).","Válvula manual","Válvula de bola. Tóquela en modo Prueba para abrirla o cerrarla.","Electroválvula (vinculada)","Normalmente cerrada. Se abre cuando se energiza el solenoide vinculado del cuadro.","Válvula antirretorno (NRV)","Deja pasar el agua solo en el sentido de la flecha.","Filtro (arena / cartucho)","Se ensucia con el agua que pasa. Vigile cómo sube la pérdida de carga y luego haga un contralavado o cambie el cartucho.","Membrana RO","Ósmosis inversa. El agua atraviesa la membrana solo por encima de la presión osmótica (unos 2 bar). El permeado aumenta con la presión y la temperatura de alimentación. La válvula de rechazo fija la recuperación.","Intercambiador de placas","Lado caliente de arriba a la izquierda a abajo a la derecha, lado frío de abajo a la izquierda a arriba a la derecha (contracorriente). Ambos lados necesitan caudal para intercambiar calor.","Transmisor de presión (vinculado)","Envía la presión de la línea a un transmisor vinculado del cuadro (TX 4-20 mA o 0-10 V).","Presostato (vinculado)","Acciona el presostato vinculado del cuadro cuando la presión de la línea supera la consigna.","Interruptor de caudal (vinculado)","Acciona el interruptor de caudal vinculado del cuadro cuando el caudal supera la consigna.","Sensor de temperatura (vinculado)","Envía la temperatura de la línea a una PT100 o a un transmisor del cuadro.","Manómetro local de aguja. Lea la presión en este punto de la línea.","Caudalímetro","Muestra el caudal en L/min y el volumen total.","T / cruz","Une hasta 4 tuberías en un punto.","La bomba no tiene motor vinculado. Elija la etiqueta del motor en sus propiedades.","Cavitación / marcha en seco: no hay agua en la aspiración (depósito vacío o válvula de aspiración cerrada).","Funcionando con la impulsión cerrada: sin caudal, el agua se calienta.","El motor gira al revés: la bomba da solo un tercio de su altura. Intercambie dos fases.","El depósito rebosa.","El filtro se está colmatando (pérdida de carga alta). Haga un contralavado o cámbielo.","Presión de alimentación por debajo de unos 2,5 bar: casi no hay permeado.","Depósito de agua: bomba estrella-triángulo por PLC","Una bomba de pozo llena un depósito. Un PLC compacto arranca la bomba en estrella-triángulo según el transmisor de nivel: arranca por debajo del 20 %, para al 90 %. LSHH la para y enciende la alarma.","Conecte QM1 y F1 y pulse S1 (Marcha). Observe KM1 + KM2 (estrella) y luego KM3 (triángulo) tras 5 s.","Abra la vista Ladder: siga el flujo de corriente verde mientras funciona.","Ponga la pinza en un cable del motor: compare la corriente en estrella y en triángulo.","Cierre V1 en la vista Planta: el depósito se llena hasta el 90 % y la bomba para.","Provoque una avería (Componente, Simulación de avería) y encuéntrela con los instrumentos y el diagnóstico Ladder.","Bomba de presión con variador (VFD)","Una bomba con VFD hace circular agua desde un depósito intermedio a través de una válvula de consumo. Cambie la velocidad con RV1 y observe la presión y el caudal. B1 da la presión en 0-10 V: mídala.","Conecte QF1, gire SA1 a marcha y luego gire RV1: la presión crece con el cuadrado de la velocidad.","Cierre V1 despacio: el caudal baja, la presión sube, la corriente del motor disminuye.","Mida B1 OUT respecto a 0V con el multímetro y compárelo con PT1.","Estación de agua RO con intercambiador","El agua de red se calienta en un intercambiador de placas, se filtra (arena + cartucho) y luego una bomba de alta presión alimenta la membrana RO. El permeado va a un depósito y el rechazo al desagüe. El PLC dispara la bomba por baja presión de aspiración y la para cuando el depósito está lleno.","Conecte QM1 y F1, pulse S1. Lea la recuperación y el permeado en RO1.","Cierre V3 (agua caliente): la alimentación se enfría y el permeado baja.","Cierre V1 (entrada): PS1 cae, tras 3 s el PLC dispara la bomba y enciende H1. Pulse S1 para rearmar.","Déjelo correr rápido (x20): los filtros se colmatan. Haga su contralavado desde sus propiedades.","Mi proyecto","(sin salida)","Añada primero un PLC al cuadro.","Seis salidas como máximo por segmento.","Dirección (salida Q0.x o marca M)","Temporizador (T1-T31)","Tiempo preseleccionado PT (s)","Contador (C1-C15)","Valor preseleccionado PV","Bit de reset (opcional)","Convierte un valor analógico bruto 0-27648 (0-10 V) en unidades de ingeniería.","Límite inferior","Límite superior","Salida","Instrucción","Valor A","Comparar","Valor B (número o dirección)","Dirección (I, Q, M, T, C)","Flanco ascendente ┤P├","Flanco descendente ┤N├","bobina","activar","desactivar","temporizador de retardo a la conexión","temporizador de retardo a la desconexión","temporizador de impulso","contador ascendente","escalar analógica","mover valor","sumar","restar","multiplicar","dividir","Nombre (símbolo), opcional","Añadir una rama a este bloque paralelo","Eliminar segmento","Comentario del segmento","64 segmentos como máximo.","Cargado en","errores,","avisos. Vea el panel Componente.",": no se encontraron problemas. Ya está en marcha.","Comprobación:","hallazgos en el panel Componente.","Comprobación: no se encontraron problemas.","Tabla de símbolos","Dé un nombre a las direcciones. Los nombres aparecen encima de cada contacto y bobina.","Añadir","Dirección no válida.","Sin PLC","Añada un PLC al cuadro para escribir un programa Ladder.","Comprobación del programa","No se encontraron problemas.","Tabla de observación","Valores en vivo del PLC. Toque un bit M para cambiarlo (modificar).","Alimentación 24 V","SIN TENSIÓN","Errores en el ciclo","Aún no hay direcciones.","No hay PLC en el cuadro","Los programas Ladder se ejecutan en un PLC. Añada uno, cablee sus entradas y salidas y vuelva aquí.","Añadir un PLC de relés","Abrir un proyecto listo","NO CARGADO","Cargar en el PLC","Segmento","Símbolos","Comprobar programa","Este PLC ejecuta un programa de texto","Empiece un programa Ladder. El programa de texto queda guardado y puede volver a él desde las propiedades del PLC.","Empezar un programa Ladder","Editado sin conexión. Pulse \"Cargar en el PLC\" para ejecutar los cambios y ver los valores en vivo.","Segmento","(añadir un comentario)","Programa vacío. Pulse + Segmento.","Añadir segmento","Editar","Contacto después","Rama paralela","Toque un contacto o bobina para seleccionarlo, vuelva a tocar para editarlo. Añada instrucciones desde la lista Componentes.","¿Por qué está en OFF?","Contactos y comparación","Bobinas y bloques","Aún no hay proceso","Añada un depósito, una bomba y válvulas y luego una sus bocas con tuberías. Vincule la bomba a un motor del cuadro y los sensores a flotadores y transmisores.","Añadir un equipo","Toque otra boca para tender la tubería","Una tubería necesita dos equipos distintos.","Tubería tendida:","abriendo","cerrando","Añadido:","Arrástrelo a su sitio y luego toque una boca para tender una tubería.","Añadir un equipo de proceso","Equipos de proceso","(no vinculado)","no está en el cuadro","Presión (bar)","Temperatura (°C)","Volumen (L)","Altura (m)","Nivel inicial (%)","Temperatura inicial (°C)","Transmisor de nivel (cuadro)","Sensor de temperatura (cuadro)","Calentador (cuadro)","Motor (cuadro)","Altura máx. (m)","Caudal máx. (L/min)","Reflejar","Tamaño (L/min a 1 bar)","Solenoide (cuadro)","Suciedad del agua (x)","Apertura de la válvula de rechazo (%)","Conductividad de alimentación (µS/cm)","Efectividad (0-1)","Transmisor (cuadro)","Rango (fondo de escala)","Interruptor (cuadro)","Consigna","Caudal","Eliminar tubería","Proceso (planta)","Modo Montaje: arrastre los equipos, toque una boca y luego otra para tender una tubería. Modo Prueba: toque las válvulas para abrirlas o cerrarlas. Los equipos funcionan desde el cuadro: una bomba solo gira cuando gira su motor vinculado.","Cerrar válvula","Abrir válvula","cartucho nuevo colocado","contralavado, limpio de nuevo","Cambiar cartucho","Contralavado","Restablecer nivel","Vaciar","Propiedades y vínculos","Arena / multimedia","Cartucho 5 µm","Interruptores de nivel (flotadores)","Un flotador actúa cuando el agua está por encima de su nivel. Vincúlelo a un interruptor de flotador del cuadro para que el cuadro y el PLC lo vean.","Comprobación del proceso","Vacío.","Nivel","Volumen","Caudal neto de entrada","Temperatura","Calentador","Velocidad","Aumento de presión","Aspiración","Impulsión","Apertura","Presión","Pérdida de carga","Carga de suciedad","Presión de alimentación","Permeado","Rechazo","Recuperación","Calidad del permeado","Temperatura de alimentación","Lado caliente","Lado frío","Total","Cuadro","Planta","Ladder","No guardado: el almacenamiento del navegador está lleno. Descargue el proyecto como archivo.","¿Reemplazar lo que hay ahora en el banco? (Guárdelo antes como proyecto si lo necesita.)","Proyecto vacío: añada componentes en el cuadro, equipos en la planta y un programa Ladder.","Demasiado grande para guardarlo en el navegador. Use Descargar.","Puede guardar","proyectos. Elimine uno primero.","Guardado:","Proyectos","Monte un sistema completo y póngalo en marcha: cablee el cuadro, distribuya el proceso con depósitos, bombas, válvulas y tuberías, y programe el PLC en Ladder. Luego mida, provoque una avería y encuentre el fallo.","Empezar un proyecto vacío","Ir al banco","Proyectos listos","Qué probar","Abrir el cuadro","Abrir el Ladder","Mis proyectos (guardados en este dispositivo)","Nombre del proyecto","Guarde con un nombre lo que hay ahora en el banco (cuadro, planta y Ladder). Descárguelo para tener una copia o enviarlo a un compañero.","Guardar el banco como proyecto","Abrir un archivo de proyecto","Aún no hay nada guardado.","Abierto:","No se pudo leer este proyecto.","Descargar","Eliminar proyecto","Archivo demasiado grande (máx. 3 MB).","Proyecto abierto desde el archivo.","Este archivo no es un proyecto del laboratorio.","Hay una nueva versión lista","Más tarde","Actualizar ahora","Aspiración insuficiente (cavitación / marcha en seco): no llega suficiente agua a la bomba. Revise el nivel del tanque de aspiración, las válvulas de aspiración y los filtros.","Funciona contra la descarga cerrada: sin caudal. Una bomba que se deja así se sobrecalienta.","El agua retrocede por la bomba parada. Ponga una válvula de retención en la descarga.","Recuperación por encima del 80 %: las sales incrustan la membrana. Abra la válvula de rechazo.","Recuperación por debajo del 10 %: la mayor parte del agua se va al desagüe.","Agua de alimentación por encima de 45 °C: la membrana de poliamida se daña. Manténgala cerca de 25 °C.","Una bomba de pozo llena un tanque. Un PLC compacto arranca la bomba en estrella-triángulo según el transmisor de nivel: arranca por debajo del 20 %, para al 90 %. El LSHH (cableado a prueba de fallos), un transmisor muerto o un contactor que no cierra la disparan y encienden la alarma.","Conecte QM1 y F1 y pulse S1 (Marcha). Observe KM1 + KM2 (estrella) y luego KM3 (triángulo) a los 10 s.","Ponga la pinza en el cable U1 del motor: en estrella lleva la corriente de línea, en triángulo solo la del devanado (corriente de línea ÷ 1.73).","Prueba de seguridad: ponga a B1 la falla \"Muerto\" o borre el cable SL1:12. El PLC para la bomba y enciende H1. Pulse S1 para rearmar tras la reparación.","Creado en el tablero: "," con paro "," y marcha "," (arranque directo). Pulse "," en modo Prueba para que funcione la bomba.","Creado "," en el tablero. Cablee su contacto (C, NC, NO) en su circuito de mando.",", pero el PLC no tiene entrada libre. Cabléelo usted.",", cableado a "," por su contacto NC (a prueba de fallos: 1 = sano, 0 = nivel alto o cable cortado)."," por su contacto NO (1 = accionado)."," (0-10 V). Aliméntelo con +24 V / 0 V y cablee OUT a una entrada analógica."," (0-27648 = 0-100 %). Use SCALE en el ladder.",", pero el PLC no tiene entrada analógica libre."," (24 V). Cablee + y − a su mando de 24 V.",", accionado por la salida Q0."," en el tablero. Conéctelo a su alimentación.",": el PLC tiene 24 V y sus comunes de relé C0-C3 reciben 230 V de ",". Cablee entradas y salidas y luego agregue segmentos.","Agregar un PLC con su fuente de 24 V","Estas dos conexiones ya están unidas.","Crearlo en el tablero, cableado","Programación","Buscar instrucciones","plano, lado largo transversal","plano, lado largo longitudinal","de pie sobre su lado largo","de pie sobre su solapa lateral","Salida de la estuchadora (inicio)","Los estuches salen aquí al ritmo de la estuchadora. Las estuchadoras horizontales cierran las solapas por los lados, así que los estuches salen planos con el lado largo transversal al flujo.","Transportador de cadena de tablillas planas","Transportador de un carril. Ancho de guías = ancho del estuche transversal al flujo + 3 a 5 mm. Anchos de cadena 82.5, 114.3, 152.4, 190.5 mm.","Curva de 90°","Cambia la dirección, no la orientación del estuche. Los estuches largos en el sentido del flujo pueden no pasar una curva cerrada.","Transportador de acumulación (buffer)","Retiene los estuches cuando se para una máquina posterior. Cuando se llena hasta la fotocélula de nivel alto, la estuchadora se para; vuelve a arrancar por debajo de la fotocélula de nivel bajo.","Banda espaciadora","Va más rápido que el transportador anterior, así que el hueco entre estuches se abre.","Controladora de peso","Pesa cada estuche y rechaza los de peso bajo o alto. Solo puede haber un estuche en el plato de pesaje: el paso debe ser al menos la longitud del plato + la longitud del estuche.","Serialización: impresión + cámara","Imprime el GS1 DataMatrix (GTIN, número de serie, lote, caducidad) y lo vuelve a leer. Los estuches deben ir planos, estables y con hueco para que el sensor vea cada uno.","Etiquetadora de precinto de garantía","Coloca precintos sobre las dos solapas por los lados. El estuche debe ir plano con el lado largo transversal, para que las solapas queden frente a los aplicadores.","Estación de rechazo + contenedor con llave","Expulsa por soplado cada estuche marcado a un contenedor con llave. Un sensor confirma cada rechazo; si el contenedor está lleno, la línea se para.","Girador por tope (90° en el plano)","Un pin engancha una esquina y el estuche pivota: plano transversal pasa a plano longitudinal y al revés. Necesita un estuche plano con largo/ancho ≥ 1.3.","Banda de giro (levantar / acostar)","Gira el estuche 90° sobre el eje del flujo: plano longitudinal queda de pie sobre su lado largo; plano transversal queda de pie sobre su extremo (inestable). Manténgala lenta.","Encajonadora (final)","Agrupa los estuches en una caja de embarque y cuenta las cajas. Necesita los estuches en la orientación para la que está ajustada.","Salida de línea","Cuenta los estuches buenos que salen de la línea.","Añada una salida de estuchadora para empezar la línea.","La línea no tiene final: termínela con una encajonadora o una salida.","El girador por tope necesita largo/ancho ≥ 1.3; este estuche es demasiado cuadrado.","Un girador por tope solo puede girar estuches planos.","La controladora de peso necesita un estuche plano.","La serialización imprime en el panel superior: el estuche debe ir plano.","La etiquetadora necesita las solapas a los lados (plano, lado largo transversal).","Contenedor de rechazo lleno: línea parada. Vacíe el contenedor.","dos en el plato de pesaje","peso incorrecto","código no impreso / no leído","mala calificación del código (estuche torcido)","etiqueta en la cara equivocada","estuches malos que llegaron al final","Recuperación demasiado alta: las sales incrustan la membrana. Abra la válvula de rechazo.","Línea de envasado: de la estuchadora a la encajonadora","Los estuches salen de la estuchadora a 120 por minuto, pasan la controladora de peso, la serialización, el precintado de garantía y la estación de rechazo, giran en una curva, esperan en un buffer, se giran y se encajonan 96 por caja.","Arranque la línea y siga un estuche de la estuchadora a la encajonadora. Lea el tiempo de tránsito.","Reduzca C1 y CW1 a 15 m/min: quedan dos estuches en el plato de pesaje y se rechazan estuches buenos.","En modo Prueba, toque la encajonadora para pararla: el buffer se llena y la estuchadora se para en el nivel alto.","Ponga la guía de C1 en 121 mm: el estuche se atasca. Corríjala a ancho del estuche + 3 a 5 mm.","Cambie el estuche a un formato 6x10 y lea la verificación de línea.","Agua farmacéutica: de agua de red a PW y WFI","Tanque de rotura, filtros multimedia y de carbón, descalcificador, antiincrustante, cartuchos de 5 y 1 µm, dos pasos de RO con NaOH, EDI, UV y una válvula de desvío llenan un tanque de PW de 2000 L. Un lazo DN40 alimenta dos puntos de uso y un destilador que llena un tanque de WFI caliente de 600 L con su propio lazo. Cada analizador comprueba el agua según USP / Ph. Eur.","Ejecute a 20x y vea cómo la conductividad baja de 450 µS/cm (red) a unos 0.1 tras el EDI. El tanque de PW marca más porque el CO2 del aire se disuelve por el venteo. Lea los tiempos de llenado de los tanques de PW y WFI.","Ponga el filtro de carbón F2 en \"Arena\": el cloro llega a RO1. Observe la alarma y el daño permanente.","Apague la dosificación de NaOH DP2: el CO2 atraviesa RO2 y el producto del EDI empeora. Apague el EDI: la válvula de desvío manda el agua a drenaje.","Cambie las tuberías del lazo de PW a DN65: la velocidad baja de 1 m/s. Haga la derivación POU2 de 0.5 m: alarma de tramo muerto.","Abra POU1 y POU2 a la vez y observe el nivel del tanque de PW y su tiempo de vaciado. Cambie T2 a 600 L y compare.","Apague la camisa de vapor de T3 (0 °C): el WFI se enfría por debajo de 70 °C y no cumple."," advertencias. Vea el panel lateral."," hallazgos en el panel lateral.","Añadir una instrucción","Ir al tablero","Observar","Añadir al final de la línea","Atasco eliminado, línea en marcha.","Eliminar atasco","Vaciar la línea","Girar","Reglas de diseño","Aún no hay línea","Empiece por la salida de la estuchadora y luego añada transportadores, la controladora de peso, la serialización, la estación de rechazo, los giradores y la encajonadora. Cada elemento nuevo se añade al final de la línea, en el mismo sentido.","Salida de la estuchadora","Abrir la línea de ejemplo","Parar línea","Arrancar línea","La estuchadora marca el ritmo. Todo lo que va después debe ser un 10-30 % más rápido (la curva en V).","Guías = ancho del estuche transversal al flujo + 3 a 5 mm. Demasiado justas atascan, demasiado holgadas lo tuercen.","Compruebe qué lado del estuche va transversal al flujo antes de elegir el ancho de cadena.","Paso = velocidad / ritmo. Antes de la controladora de peso, el hueco debe dejar solo un estuche en el plato de pesaje.","Suba la velocidad por etapas (no más de 1.5x de una vez, 1.3x para estuches de pie) para abrir huecos sin volcarlos ni solaparlos.","Una curva cambia la dirección, no la orientación. Solo los giradores y las bandas de giro giran el estuche.","Mantenga los estuches planos transversales en la serialización y el precintado de garantía, y luego gírelos para la encajonadora.","Ponga un buffer antes de la máquina posterior más lenta (la encajonadora se detiene en cada cambio de caja), dimensionado para 30-60 s, con sensores de nivel alto y bajo. Tras un buffer, vuelva a abrir los huecos con una banda espaciadora antes de cualquier girador.","Cada rechazo debe confirmarlo un sensor. Si no se confirma, la línea se para. Un estuche malo nunca debe llegar a una caja.","Producción = el elemento más lento x OEE. Encuentre primero el cuello de botella y luego corrija paradas, pérdidas de velocidad y rechazos.","Reglas de diseño de línea","parada","en marcha","La línea ya tiene una salida de estuchadora.","Toque \"Girar\" o arrástrelo para cambiar la disposición.","Elementos de línea (se añaden al final)","Ritmo (estuches/min)","El estuche sale","Velocidad (m/min)","Longitud (celdas de 0.5 m)","Banda (no cadena)","Ancho de cadena (mm)","Ancho de guías (mm)","Gira a la izquierda","Radio interior (mm)","Fotocélula de nivel alto (%)","Fotocélula de nivel bajo (%)","Longitud del plato de pesaje (mm)","Peso nominal (g)","Tolerancia ± (g)","Ritmo máx. (estuches/min)","Separación mínima para el sensor (mm)","Capacidad del contenedor (estuches)","Estuches por caja","Faltan estuches","Aire de rechazo OK (la confirmación funciona)","Parar tras rechazos seguidos","Tiempo de cambio de caja (s)","Estuche","L = entre las solapas de los extremos, W, H = espesor. Elija un envase o escriba las medidas.","Peso (g)","Arrancar","Pararlo (simular una parada)","Ajustes","Motor de accionamiento en el tablero (opcional)","(ninguno: funciona con la línea)","Resultados de la línea","Arranque la línea para ver los resultados.","Estuches buenos","Cajas llenas","Tiempo de tránsito (de inicio a fin)","En la línea ahora","Paradas de la estuchadora (buffer lleno)","Rechazados: ","Revisión de la línea","Guía del agua","Tanque de rotura: el agua de red cae a través de un espacio de aire (protege la red pública) y da a las bombas un suministro estable.","El filtro multimedia (arena) elimina suciedad y turbidez (SDI). Retrolavado a unos 0,8 bar de ΔP o cada 48 h.","El carbón activado (o la dosificación de SMBS) elimina el cloro. El cloro destruye las membranas de RO y el daño es irreversible: nunca puentee la alarma de ORP.","El descalcificador cambia Ca/Mg por Na para que la RO y la EDI no se incrusten. Revise la sal y la dureza (< 1 mg/L) en cada turno.","La dosificación de antiincrustante protege el lado del concentrado de la RO. Los cartuchos de 5 µm y 1 µm son la última barrera: cambie a 0,8 bar de ΔP.","RO paso 1 (bomba de alta presión, unos 11-13 bar) elimina cerca del 98 % de las sales. La bomba dispara por baja presión de aspiración.","El NaOH entre pasos convierte el CO2 en bicarbonato para que la RO paso 2 pueda eliminarlo. El paso 2 deja el agua en unos 1 µS/cm.","La EDI pule hasta unos 0,1 µS/cm con corriente continua y resina. Necesita agua blanda y sin cloro, y dispara por bajo caudal.","UV 254 nm mata las bacterias; la válvula de desvío manda el agua al drenaje por encima de unos 1,1 µS/cm, así el agua no conforme nunca entra al tanque de PW.","Tanque de PW (316L, bola de aspersión, filtro de venteo hidrofóbico 0,2 µm, calefactado en tanques calientes). La producción arranca al 65 % y para al 90 %.","El lazo de PW nunca para: al menos 1 m/s en el retorno (Re > 10 000), tramos muertos ≤ 2 D, UV encendido, sanitizar a 80 °C según el programa.","El destilador (MED) hierve la PW con vapor de planta (unos 6 bar) y condensa la WFI. Elimina bacterias y endotoxinas (3 log o más).","La WFI se almacena y circula en caliente (80-85 °C, nunca por debajo de 70 °C). Los enfriadores de POU la enfrían solo en el punto de uso.","Límites: conductividad según la tabla USP Stage 1 a la temperatura real, sin compensar (1,1 a 20 °C, 1,3 a 25 °C); Ph. Eur. PW 4,3 a 20 °C. TOC ≤ 500 ppb. Las bacterias son resultados de laboratorio frente a niveles de acción: PW 100 CFU/mL, WFI 10 CFU/100 mL. Endotoxinas de WFI < 0,25 EU/mL.","El vapor puro (opcional) se produce a partir de PW; su condensado debe tener calidad WFI. Alimenta autoclaves y SIP.","Bomba de alimentación de agua bruta 1,5 kW: VFD (presión constante) o DOL.","Bombas de alta presión de RO 3 kW y 2,2 kW: VFD con rampa de 15 s; disparos: aspiración < 0,7 bar, descarga > 16 bar, ORP > 350 mV.","Bombas dosificadoras 0,02-0,1 kW, 230 V, comandadas por el caudalímetro de alimentación (pulso o 4-20 mA).","Fuente de CC de la EDI 0,5-1 kW: habilitada solo con caudal de producto y de rechazo por encima del mínimo.","Bomba del lazo de PW 2,2 kW VFD, bomba del lazo de WFI 1,5 kW VFD: paran en LL del tanque, alarma por debajo de 0,9 m/s de velocidad en el retorno.","Calentador de sanitización 36-54 kW (o un intercambiador de vapor); calentadores del filtro de venteo 50-100 W; lámparas UV de 150 W cada una.","Instrumentos: LT y TT en los tanques, PT y ΔPT en los filtros, FT en la alimentación, el permeado y el lazo, conductividad en cada paso de RO y en el retorno del lazo, TOC en el retorno, intensidad UV.","Agua farmacéutica: del agua de red a la WFI","Motores, electricidad e instrumentos","Valores típicos para formación, no valores de diseño validados. El crecimiento de bacterias y el daño a las membranas van más rápido que en la realidad para que pueda verlos.","Abrir la planta PW / WFI lista","Calidad del agua","La válvula de flotador de entrada cierra a (%, 0 = ninguna)","Agua al inicio","La camisa de vapor mantiene (°C, 0 = apagada)","Tamaño (DN, 0 = tamaño libre antiguo)","Tipo de válvula","Caudal nominal (m³/h, 0 = bomba simple)","Altura nominal (m)","Rendimiento de la bomba (0-1)","Funcionar sin el tablero (VFD local)","Velocidad del VFD (%)","Control de nivel: tanque","Arrancar al nivel (%)","Parar al nivel (%)","Rechazo de sales (%)","Área de membrana (x, número de elementos)","Capacidad de la resina (m³ de agua de red)","Producto químico","Intensidad de la lámpara (%)","Longitud de onda (nm)","Vapor activado","Comparar con","Desviar por encima de (µS/cm compensado a 25 °C)","Tanque de aspiración (para por debajo del 10 %)","Disparo por baja aspiración (bar, 0 = desactivado)","Carbón activado (elimina el cloro)","Cartucho 1 µm","NaOH (entre pasos de RO)","SMBS (elimina el cloro)","Antiincrustante (antes de la RO)","NaOCl (cloro)","Agua de red","Agua de pozo (dura)","Agua purificada","Diafragma (PW / WFI)","Bola (pretratamiento)","Mariposa","Tamaño libre antiguo (L/min a 1 bar)","mata las bacterias","también reduce el TOC","(ninguno)","Diámetro de tubería","Tamaño libre (sin modelo de fricción)","Material","Tubo inoxidable 316L (PW / WFI)","PVC-U (pretratamiento)","Parte de un lazo de distribución (mantener ≥ 1 m/s)","Modo montaje: arrastre las unidades, toque un puerto y luego otro para tender una tubería. Modo prueba: toque las válvulas para abrirlas o cerrarlas. Una bomba gira cuando gira su motor vinculado en el tablero, o con su propio VFD local.","Abrir (sacar agua)","Rearmar disparo","regenerado con salmuera","Regenerar","carbón nuevo","Reemplazar el carbón","limpieza ácida terminada: incrustación eliminada","Limpieza ácida (CIP)","membranas nuevas instaladas","Reemplazar las membranas","Limpiar el stack","Lámpara nueva","Elija un tamaño de bomba…","Tamaño del tanque…","Llega al 90 % en","Baja al 10 % en","Llenado completo 0-100 % con este caudal","Vaciado completo con este caudal","Potencia en el eje","Control de nivel","parada por nivel","Resina restante","Producto","Alimentación DC","Salida de WFI","Purga","Posición","al drenaje","al tanque","Exposición al cloro","Conductividad (bruta)","Dureza","Cloro","Sílice","Bacterias","Endotoxinas","Velocidad","Línea","Abrir el programa","Bomba de alimentación de agua bruta (4 m³/h, 45 m, 1.5 kW)","Bomba de alta presión RO paso 1 (3.5 m³/h, 120 m, 3 kW)","Bomba de alta presión RO paso 2 (2.6 m³/h, 100 m, 2.2 kW)","Bomba del lazo de PW (6 m³/h, 45 m, 2.2 kW)","Bomba de alimentación del destilador (0.6 m³/h, 60 m, 1.1 kW)","Bomba del lazo de WFI (3 m³/h, 40 m, 1.5 kW)","Agua purificada (USP)","Agua purificada (Ph. Eur.)","Agua para inyectables (WFI)","Conductividad (no compensada)","Bacterias (resultado de laboratorio, nivel de acción)","Lazo caliente ≥ 70 °C (límite de control)","Descalcificador (resina)","Intercambia calcio y magnesio por sodio para que el RO y la EDI no se incrusten. Su resina se agota tras un volumen dado: entonces pasa la dureza. Regenérelo con salmuera.","Bomba dosificadora (químico)","Inyecta un químico en la línea: NaOH entre los pasos de RO (CO2 a bicarbonato), SMBS para eliminar el cloro, antiincrustante antes del RO, o NaOCl para clorar.","EDI (electrodesionización)","Pule el agua del RO por debajo de 0.1 µS/cm con un campo DC y resina, sin químicos. Necesita agua blanda, sin cloro y con poco CO2. La DC se dispara cuando el caudal de producto es demasiado bajo.","Esterilizador UV","254 nm mata bacterias (unos 2.5 log al 100 % de intensidad). 185 nm también rompe orgánicos (TOC). Por debajo del 70 % de intensidad la lámpara da alarma y deja de funcionar.","Destilador multiefecto (WFI)","Hierve el agua purificada con vapor de planta y la condensa como WFI a unos 85 °C. Elimina sales, bacterias y endotoxinas (3 log o más). Alrededor del 10 % sale como purga.","Punto de uso / válvula de muestreo","Donde producción toma el agua. Ábrala para extraer. También muestra la calidad del agua frente a los límites. Mantenga corto el ramal: una pierna muerta de más de 2 diámetros de tubería cría bacterias.","Analizador de calidad (conductividad, TOC)","Conductividad y TOC en línea, con resultados de laboratorio para bacterias y endotoxinas. Compara el agua con los límites USP / Ph. Eur. para PW o WFI. La conductividad no está compensada por temperatura (tabla Stage 1).","Válvula de desvío a drenaje","Envía el agua al drenaje mientras su conductividad supera el límite, para que el agua mala nunca llegue al tanque de almacenamiento. Vuelve al tanque 2 minutos después de que esté bien de nuevo.","Membrana dañada por cloro: el paso de sales ha subido. Cambie las membranas.","Dureza × factor de concentración por encima de 20 mg/L sin antiincrustante: la membrana se incrusta. Repare el descalcificador o dosifique antiincrustante.","Resina agotada: pasa la dureza. Regenere el descalcificador.","Carbón agotado: pasa el cloro. Cambie el carbón.","La alimentación DC se disparó por bajo caudal de producto. Restablezca el caudal, la DC vuelve sola.","Incrustación en la EDI: dureza superior a 1 mg/L en la alimentación. La conductividad del producto sube.","El cloro en la alimentación de la EDI daña la resina y las membranas.","La alimentación de la EDI está apagada: el agua pasa sin pulir.","Lámpara UV apagada o por debajo del 70 % de intensidad: sin desinfección. Cambie la lámpara.","La alimentación del destilador tiene sílice por encima de 1 ppm o cloro: corrosión e incrustación. Aliméntelo con agua purificada.","WFI por debajo de 70 °C: bloquee los puntos de uso hasta que vuelva a estar caliente.","Alarma: ","Cambie al modo Montaje para modificar la disposición.","Use un tamaño entre 1 y 999.","Encendido","Recuperación (%)","Toque una pieza para conmutarla. Herramientas: toque o arrastre sobre una pieza.","Soltar","Suéltelo sobre un interruptor, válvula o enchufe.","Agua de alimentación por encima de 88 °C: incluso una membrana sanitizable con agua caliente se daña.","Temperatura de sanitización en caliente (°C)","Mantenimiento a temperatura (min)","Tanque donde se comprueba la temperatura","Producción encendida","Sanitización en caliente en curso","Lazo de distribución encendido","Grupo de estación (HMI)","Sigue funcionando durante la sanitización en caliente","Potencia de calentamiento con vapor (kW, 0 = sin límite)","Potencia de enfriamiento con agua helada (kW, 0 = sin límite)","Válvulas cerradas durante la sanitización en caliente","Válvulas abiertas durante la sanitización en caliente","Desviar por encima de la temperatura (°C, 0 = apagado)","Membrana sanitizable con agua caliente (hasta 85 °C)","Aislado (conserva el calor)","(ninguno: controles propios)","Producción","Lazo de distribución","Calentador / enfriador de alimentación (agua helada y vapor)","Mantiene la alimentación del RO a su temperatura de consigna con agua helada, para que las membranas den un caudal estable. Durante la sanitización en caliente, vapor de baja presión calienta el lazo a 80 °C.","Desgasificador de membrana (elimina el CO2)","Fibras huecas con aire limpio al otro lado sacan el CO2 disuelto del permeado del RO, así que el segundo paso da menor conductividad. Necesita el aire de arrastre encendido.","Panel de control de la estación (HMI)","Arranque y pare toda la estación desde aquí: producción (pretratamiento y RO), sanitización en caliente a 80 °C y el lazo de distribución. Las bombas de un grupo siguen estos botones y su propio control de nivel.","Producción ON","Producción OFF","Lazo de distribución ON","Lazo de distribución OFF","Sanitización en caliente iniciada","Sanitización en caliente detenida","Agua caliente o sanitización en curso: recirculando, no se envía al tanque de PW.","Nueva estación de agua Stilmas (PW)","Estación de agua purificada RO de doble paso: agua descalcificada por un cartucho de 5 µm al tanque de rotura TK50A de 300 L, dosificación de SMBS y NaOH, calentador/enfriador E50, RO paso 1 BRO 28 (3 carcasas), desgasificador de membrana MD50, RO paso 2 PHRO 24 (2 carcasas), válvulas de desvío XV50-27A/B y 1000 L/h de PW a un tanque de 3 m³ con lazo UV. Arranque, pare y sanitice en caliente desde el panel CB2.","Ejecute a 20x. Lea la producción de PW en FT50-14B (unos 1000 L/h, 17 L/min) y el tiempo de llenado del tanque de PW TK-PW de 3 m³. Ponga Producción en OFF en CB2 y vea cómo se para la estación.","Abra POU1, POU2 y POU3 y lea el tiempo de vaciado del tanque de PW. La producción arranca sola cuando el tanque baja de 65 %.","Apague la dosificación de SMBS PD67-25: el cloro llega a BRO-28. No hay filtro de carbón en este diseño, así que el SMBS y el medidor redox protegen las membranas.","Apague el desgasificador MD50 o la dosificación de NaOH PD67-10: el CO2 pasa y la conductividad del PW sube. Vea cómo XV50-27A/B devuelven el agua al tanque de rotura por XV50-59.","Pulse \"Hot sanit\" en CB2: XV50-12A a drenaje se cierra, XV50-13A se abre y E50 calienta el lazo de RO a 80 °C con 18 kW de vapor. El agua caliente vuelve a TK50A, nunca al tanque de PW. Lea el tiempo de calentamiento, la retención de 30 min y el enfriamiento.","Valores supuestos: el tanque de agua bruta TK-Z1 de 1 m³ y su bomba, el filtro STF-SA-20, el descalcificador STS-A-80D, la bomba del lazo de PW (un par servicio / reserva en planta, se muestra una), el UV, el lazo DN25 con 3 puntos de uso y los límites de desvío 1.1 µS/cm y 40 °C.","Pare la producción y el lazo, espere a que se paren las bombas","Pare la producción (el lazo sigue funcionando desde el tanque de PW)","Vuelta a la presión normal: producto desviado hasta que esté en especificación durante 2 min","Bomba del lazo en marcha, producción en automático","Arranque desde vacío (llenar hasta lleno)","Arranque el lazo de distribución y compruebe el caudal del lazo","Vaciado de toda la estación","Cierre los drenajes: la estación está vacía y parada","Vaciado solo del tanque de PW y del lazo","La producción y el lazo se paran, el drenaje del tanque de PW y los puntos de uso se abren. El lado de RO conserva su agua.","Cierre el drenaje y los puntos de uso","Purga del lazo de PW (puntos de uso)","Abre cada punto de uso por turno durante 3 minutos con el lazo en marcha. La producción rellena el tanque sola.","Hecho: puntos de uso cerrados","Lavado rápido de RO (baja presión)","Lavado de toda la estación","Contralavado del filtro de arena, regeneración del descalcificador, cartucho nuevo, lavado rápido de RO y luego purga de cada punto de uso. Los tiempos del pretratamiento son valores típicos (los circuitos de agua de contralavado y de salmuera no están dibujados).","Hecho: vuelta a la producción normal","Sanitización en caliente de la RO (paso 1 + 2)","El agua caliente recircula por los dos pasos de RO y vuelve al tanque de rotura, nunca al tanque de PW. Las estimaciones de calentamiento y enfriamiento son balances de energía: m × 4.186 × ΔT / kW.","Sanitización en caliente del tanque de PW y del lazo","La producción se para y el intercambiador del lazo calienta el tanque de PW y el lazo con vapor, mantiene y luego enfría con agua helada. Los puntos de uso quedan cerrados.","Sanitización en caliente de toda la estación (RO, luego tanque y lazo)","Primero la sanitización de RO, luego el tanque de PW y el lazo. El ciclo más largo: use 300x.","Arranque y llenado","Lavado y purga","Sanitización","Abra \"Ciclos\" a la izquierda: arranque desde vacío, vaciado completo, lavados y sanitizaciones, cada uno con sus pasos, un cronómetro en vivo y una estimación para comparar. Use 300x para los largos. Supuestos para los ciclos: las válvulas de drenaje de los tanques, la entrada de red XV-RW y el intercambiador del lazo E-PW (90 kW vapor, 60 kW agua helada).","Ciclos","arranque, vaciado, lavado, sanitización","Total estimado","Volver","Este ciclo no puede arrancar ahora.","estimación","Este paso está tardando mucho más que su estimación. Revise la lista de comprobación del proceso y las alarmas.","Saltar paso","Ciclo parado","Parar ciclo","Parado antes del final.","Completado.","Tiempo total","Vapor (calentamiento)","Agua helada (enfriamiento)","Agua al drenaje","Agua de los puntos de uso","Las estimaciones son cálculos a mano (Torricelli, m·4.186·ΔT/kW, volumen/caudal). El simulador también cuenta la fricción de las tuberías, las pérdidas de calor y el control, así que el cronómetro real difiere un poco: vale la pena comentar esa diferencia.","Cerrar informe","Lavado de RO en marcha: el producto vuelve al tanque de rotura.","Compruebe que cada tanque esté por debajo de 60 °C antes de abrir un drenaje (quemaduras, líneas de drenaje de PVC)","Vuelta a producción: bombas y válvula de rechazo a la normalidad, producto desviado hasta que esté en especificación durante 2 min","Producción de nuevo en marcha (rearranca por el nivel del tanque), UV encendida, puntos de uso liberados","Arranca la estación como tras un vaciado completo: cada tanque al 0 % (los tubos de RO siguen llenos). Observe el llenado del tanque de agua bruta, del tanque de rotura y del tanque de PW, el arranque de la RO con su primera agua devuelta, el arranque del lazo al nivel mínimo y el cronómetro hasta que el tanque de PW esté lleno. Antes de liberar los puntos de uso: sanitización en caliente del tanque y del lazo, luego muestreo (conductividad, TOC, micro).","Para todo, cierra la entrada de agua de red y abre el drenaje de fondo de cada tanque. La estimación usa Torricelli por la tubería de drenaje (pérdida de entrada y fricción de la tubería, sin contar la pérdida de la válvula), así que el tiempo real es algo mayor. Los tubos de RO, los filtros y el descalcificador siguen llenos: las membranas nunca deben secarse. La estación queda vacía y parada: ejecute \"Arranque desde vacío\" para llenarla.","Lava la superficie de las membranas con caudal alto a baja presión, producto desviado al tanque de rotura. Se hace tras una parada y antes de una parada larga.","Ciclo iniciado","Ciclo completado","paso","Los temporizadores usan el tiempo simulado: use 300x para los ciclos largos.","Mostrar la lista de piezas","Ocultar la lista de piezas","Mostrar el panel lateral (pieza, medidores, diagnóstico)","Ocultar el panel lateral"]}; })(typeof window !== 'undefined' ? window : globalThis);

/* src/parts_a.js */
/* Parts A: sources, protection, bus bar, transformer, PSU, VFD */
(function (g) {
  const EL = g.EL;
  const { P, INT, Z, VS, cabs } = EL;
  const RC = EL.R_CLOSED;
  const D = EL.defs;

  EL.newPart = function (type, x, y) {
    const d = D[type];
    const p = { id: 'P' + (EL._pid = (EL._pid || 0) + 1), type, x: x || 0, y: y || 0, tag: '', props: {}, state: {}, fault: 'none' };
    for (const pr of d.props || []) p.props[pr.k] = pr.def;
    if (d.init) d.init(p);
    return p;
  };
  EL.pin = (p, id) => EL.pinsOf(p).find((q) => q.id === id);
  EL.pinPos = (p, id) => { const q = EL.pin(p, id); return q ? { x: p.x + q.x, y: p.y + q.y, dir: q.dir } : null; };

  /* ---- drawing helpers ---- */
  const T = (x, y, s, cls, anchor) => `<text class="${cls || 'psub'}" x="${x}" y="${y}" text-anchor="${anchor || 'middle'}">${s}</text>`;
  EL.T = T;
  const body = (w, h, extra) => `<rect class="pbody" x="0" y="0" width="${w}" height="${h}" rx="7" ${extra || ''}/>`;
  EL.body = body;
  const sine = (cx, cy, r) => `<path d="M${cx - r} ${cy} q${r / 2} ${-r} ${r} 0 t${r} 0" fill="none" stroke="var(--cyan)" stroke-width="2"/>`;
  const lockIcon = (x, y) => `<g transform="translate(${x},${y})"><rect x="-6" y="0" width="12" height="9" rx="2" fill="#FDC300" stroke="#6b5200"/><path d="M-4 0 v-4 a4 4 0 0 1 8 0 v4" fill="none" stroke="#c9ccd6" stroke-width="2"/><rect x="8" y="1" width="9" height="12" rx="1" fill="#F55B41" stroke="#7a1d10"/></g>`;
  EL.lockIcon = lockIcon;
  const pin = (id, label, x, y, dir, extra) => Object.assign({ id, label, x, y, dir }, extra || {});
  EL.mkpin = pin;

  /* ---------------- sources ---------------- */
  D.SRC3 = {
    cat: 'source', prefix: 'G', name: ['3-phase supply 400V', 'مصدر 3 فاز 400 فولت'], w: 160, h: 70,
    info: ['Utility / MDB feed: L1, L2, L3, neutral and earth. 400 V line to line, 230 V to neutral, 50 Hz. Neutral is bonded to earth at the source (TN-S).', 'مصدر الكهرباء من اللوحة الرئيسية: L1 L2 L3 ونيوترال وأرضي. 400 فولت بين الفازات و230 فولت بين الفاز والنيوترال، 50 هرتز. النيوترال متوصل بالأرضي عند المصدر.'],
    pins: [pin('L1', 'L1', 20, 70, 'd', { role: 'L1' }), pin('L2', 'L2', 50, 70, 'd', { role: 'L2' }), pin('L3', 'L3', 80, 70, 'd', { role: 'L3' }), pin('N', 'N', 110, 70, 'd', { role: 'N', earth: true }), pin('PE', 'PE', 140, 70, 'd', { role: 'PE', earth: true })],
    props: [],
    ties: () => [['N', 'PE']],
    elements(p, ctx) {
      const on = ctx.mains === false || ctx.dead ? 0 : 1, V = 400 / Math.sqrt(3);
      const out = [];
      ['L1', 'L2', 'L3'].forEach((ph, i) => {
        const n = INT(p, ph);
        out.push(VS(P(p, 'N'), n, { vac: V * on, ph: -120 * i, f: 50, tag: 'e' + ph }));
        out.push(Z(n, P(p, ph), 0.02, 0, { tag: 'z' + ph }));
      });
      return out;
    },
    draw(p) { return body(160, 70) + sine(48, 28, 10) + T(110, 24, '3~ 400V 50Hz', 'ptitle') + T(80, 50, EL.lang === 'ar' ? 'Supply / مصدر' : EL.tx('Supply'), 'psub'); },
  };
  D.SRC1 = {
    cat: 'source', prefix: 'G', name: ['1-phase supply 230V', 'مصدر فاز واحد 230 فولت'], w: 100, h: 70,
    info: ['Single phase 230 V 50 Hz feed (L, N, PE).', 'مصدر فاز واحد 230 فولت 50 هرتز (L و N و PE).'],
    pins: [pin('L', 'L', 20, 70, 'd', { role: 'L1' }), pin('N', 'N', 50, 70, 'd', { role: 'N', earth: true }), pin('PE', 'PE', 80, 70, 'd', { role: 'PE', earth: true })],
    props: [],
    ties: () => [['N', 'PE']],
    elements(p, ctx) {
      const on = ctx.mains === false || ctx.dead ? 0 : 1, n = INT(p, 'e');
      return [VS(P(p, 'N'), n, { vac: 230 * on, ph: 0, f: 50, tag: 'e' }), Z(n, P(p, 'L'), 0.03, 0, { tag: 'z' })];
    },
    draw() { return body(100, 70) + sine(30, 28, 10) + T(70, 24, '1~ 230V', 'ptitle') + T(50, 50, 'Supply', 'psub'); },
  };
  D.DC24 = {
    cat: 'source', prefix: 'G', name: ['DC supply (battery / floating)', 'مصدر DC (بطارية / عايم)'], w: 90, h: 70,
    info: ['Floating DC source (not tied to earth). Choose 12, 24 or 48 V. Use it for control circuits, sensors and loops.', 'مصدر DC عايم (مش متوصل بالأرضي). اختار 12 أو 24 أو 48 فولت. للتحكم والسنسورات والـloops.'],
    pins: [pin('pos', '+', 25, 70, 'd', { role: 'pos' }), pin('neg', '−', 65, 70, 'd', { role: 'neg' })],
    props: [{ k: 'volt', label: ['Voltage (V)', 'الجهد (فولت)'], t: 'sel', opts: [[12, '12 V'], [24, '24 V'], [48, '48 V']], def: 24 }],
    elements(p, ctx) {
      const n = INT(p, 'e'), v = ctx.dead ? 0 : +p.props.volt;
      return [VS(P(p, 'neg'), n, { vdc: v, tag: 'e' }), Z(n, P(p, 'pos'), 0.05, 0, { tag: 'z' })];
    },
    draw(p) { return body(90, 70) + T(45, 30, p.props.volt + ' V', 'ptitle') + T(45, 48, 'DC', 'psub') + T(25, 60, '+', 'plab') + T(65, 60, '−', 'plab'); },
  };
  D.PSU = {
    cat: 'source', prefix: 'G', name: ['Power supply 230VAC to 24VDC', 'باور سبلاي 230 AC إلى 24 DC'], w: 130, h: 100,
    info: ['Switch-mode PSU. Input 90 to 265 V AC. Output 24 V DC, 5 A, isolated and floating. Shuts down on overload.', 'باور سبلاي 24 فولت DC. دخل 90 إلى 265 فولت AC وخرج 24 فولت 5 أمبير معزول. بيفصل لو اتحمل زيادة.'],
    pins: [pin('L', 'L', 25, 0, 'u'), pin('N', 'N', 55, 0, 'u'), pin('PE', 'PE', 105, 0, 'u', { earth: true }), pin('pos', '+24V', 35, 100, 'd', { role: 'pos' }), pin('neg', '0V', 95, 100, 'd', { role: 'neg' })],
    props: [],
    faults: [['none', ['None', 'سليم']], ['dead', ['Dead (no output)', 'ميت (مفيش خرج)']]],
    electronic: true,
    init(p) { p.state = { ok: false, ocp: 0 }; },
    elements(p, ctx) {
      const out = [Z(P(p, 'L'), P(p, 'N'), 3500, 0, { tag: 'in' })];
      if (p.state.ok && p.fault !== 'dead' && !ctx.dead) {
        const n = INT(p, 'o');
        out.push(VS(P(p, 'neg'), n, { vdc: 24, tag: 'o' }), Z(n, P(p, 'pos'), 0.05, 0, { tag: 'oz' }));
      }
      return out;
    },
    update(p, sim, dt) {
      const vin = EL.eRead(sim, p.id, 'in').vac;
      const iout = Math.abs(EL.eRead(sim, p.id, 'o').idc);
      if (p.state.ocp > 0) { p.state.ocp -= dt; p.state.ok = false; return; }
      if (iout > 6.5) { p.state.ocp = 3; p.state.ok = false; EL.emit('trip', p, 'PSU overload'); return; }
      p.state.ok = vin >= 90 && vin <= 265;
    },
    draw(p) {
      return body(130, 100) + T(65, 30, 'AC 230V', 'psub') + T(65, 48, '▼', 'ptitle') + T(65, 66, 'DC 24V 5A', 'ptitle') +
        `<circle cx="112" cy="40" r="4" class="led ${p.state.ok ? 'ledg' : ''}"/>`;
    },
  };
  D.TRAFO = {
    cat: 'source', prefix: 'TC', name: ['Control transformer', 'ترانس تحكم'], w: 130, h: 110,
    info: ['Isolating transformer. Primary 230 V (or 400 V between two phases). Secondary 24 / 110 / 230 V. 100 VA.', 'ترانس عزل. الابتدائي 230 فولت (أو 400 بين فازتين). الثانوي 24 أو 110 أو 230 فولت. قدرة 100 فولت أمبير.'],
    pins: [pin('P1', 'P1', 30, 0, 'u'), pin('P2', 'P2', 100, 0, 'u'), pin('S1', 'S1', 30, 110, 'd', { role: 'sec' }), pin('S2', 'S2', 100, 110, 'd', { role: 'sec' })],
    props: [
      { k: 'pri', label: ['Primary (V)', 'الابتدائي (فولت)'], t: 'sel', opts: [[230, '230 V'], [400, '400 V']], def: 400 },
      { k: 'sec', label: ['Secondary (V)', 'الثانوي (فولت)'], t: 'sel', opts: [[24, '24 V'], [110, '110 V'], [230, '230 V']], def: 24 },
    ],
    faults: [['none', ['None', 'سليم']], ['open_pri', ['Open primary winding', 'الابتدائي مقطوع']]],
    init(p) { p.state = { vp: 0, ph: 0 }; },
    elements(p, ctx) {
      const out = [];
      if (p.fault !== 'open_pri') out.push(Z(P(p, 'P1'), P(p, 'P2'), p.props.pri * p.props.pri / 100, 0, { tag: 'pri' }));
      const v = (ctx.dead ? 0 : p.state.vp) * (p.props.sec / p.props.pri);
      if (p.fault !== 'open_pri') {
        const n = INT(p, 's');
        out.push(VS(P(p, 'S2'), n, { vac: v, ph: p.state.ph, f: 50, tag: 's' }), Z(n, P(p, 'S1'), 0.3, 0, { tag: 'sz' }));
      }
      return out;
    },
    update(p, sim) {
      const e = sim.e(p.id, 'pri');
      if (!e) { p.state.vp = 0; return; }
      p.state.vp = cabs(e.r_.vac);
      p.state.ph = EL.carg(e.r_.vac);
    },
    draw(p) {
      return body(130, 110) + `<circle cx="52" cy="55" r="18" fill="none" stroke="var(--cyan)" stroke-width="2"/><circle cx="78" cy="55" r="18" fill="none" stroke="var(--cyan)" stroke-width="2"/>` +
        T(65, 26, p.props.pri + ' / ' + p.props.sec + ' V', 'ptitle') + T(65, 92, '100 VA', 'psub');
    },
  };

  /* ---------------- breakers ---------------- */
  function breaker(kind, poles) {
    const ids = poles === 1 ? [['1', '2']] : [['1', '2'], ['3', '4'], ['5', '6']];
    const w = poles === 1 ? 40 : 100, h = 100;
    const ratings = [[2, '2 A'], [4, '4 A'], [6, '6 A'], [10, '10 A'], [16, '16 A'], [20, '20 A'], [25, '25 A'], [32, '32 A'], [40, '40 A'], [63, '63 A'], [100, '100 A']];
    const d = {
      cat: 'protect', prefix: kind === 'ISOL' ? 'QS' : 'QF', w, h,
      pins: ids.flatMap(([a, b], i) => [pin(a, a, 20 + i * 30, 0, 'u'), pin(b, b, 20 + i * 30, h, 'd')]),
      lockable: true,
      props: kind === 'MPCB'
        ? [{ k: 'set', label: ['Setting Ir (A)', 'ضبط Ir (أمبير)'], t: 'num', min: 0.4, max: 32, step: 0.1, def: 4 }, { k: 'locked', label: ['Locked out', 'مقفول بلوتو'], t: 'bool', def: false }]
        : kind === 'ISOL'
          ? [{ k: 'rating', label: ['Rating (A)', 'التيار (أمبير)'], t: 'sel', opts: ratings, def: 32 }, { k: 'locked', label: ['Locked out', 'مقفول بلوتو'], t: 'bool', def: false }]
          : [{ k: 'rating', label: ['Rating (A)', 'التيار (أمبير)'], t: 'sel', opts: ratings, def: 16 }, { k: 'curve', label: ['Curve', 'المنحنى'], t: 'sel', opts: [['B', 'B (5x)'], ['C', 'C (10x)'], ['D', 'D (20x)']], def: 'C' }, { k: 'locked', label: ['Locked out', 'مقفول بلوتو'], t: 'bool', def: false }],
      faults: poles === 3 ? [['none', ['None', 'سليم']], ['pole2_open', ['Middle pole not conducting', 'البول الأوسط مش بيوصل']], ['wont_close', ['Will not close', 'مش بيقفل']]] : [['none', ['None', 'سليم']], ['pole2_open', ['Contact not conducting', 'الكونتاكت مش بيوصل']], ['wont_close', ['Will not close', 'مش بيقفل']]],
      init(p) { p.state = { on: false, tripped: false, heat: 0 }; },
      rated(p) { return kind === 'MPCB' ? +p.props.set : +p.props.rating; },
      elements(p) {
        const out = [];
        if (!p.state.on || p.state.tripped) return out;
        ids.forEach(([a, b], i) => {
          if (p.fault === 'pole2_open' && i === Math.min(1, ids.length - 1)) return;
          out.push(Z(P(p, a), P(p, b), RC, 0, { tag: 'k' + i }));
        });
        return out;
      },
      update(p, sim, dt) {
        const st = p.state;
        if (!st.on || st.tripped) { st.heat = Math.max(0, st.heat - dt / 120 * st.heat); st.amps = 0; return; }
        let I = 0;
        ids.forEach((x, i) => { const r = EL.eRead(sim, p.id, 'k' + i); I = Math.max(I, r.iac, Math.abs(r.idc)); });
        st.amps = I;
        if (kind === 'ISOL') return;
        const In = d.rated(p);
        const mag = kind === 'MPCB' ? 13 : { B: 5, C: 10, D: 20 }[p.props.curve] || 10;
        if (I > mag * In) { st.tripped = true; st.on = false; st.cause = 'short'; EL.emit('trip', p, 'magnetic'); return; }
        const r = I / In;
        const K = kind === 'MPCB' ? 508 : 250;
        if (r > 1.13) st.heat += dt * (r * r - 1) / K; else st.heat = Math.max(0, st.heat - dt * st.heat / 120);
        if (st.heat >= 1) { st.tripped = true; st.on = false; st.cause = 'overload'; EL.emit('trip', p, 'thermal'); }
      },
      press(p, ev) {
        if (ev.type !== 'down') return;
        if (p.props.locked) return { msg: ['Locked out. Remove the lock first (LOTO).', 'مقفول بقفل لوتو. شيل القفل الأول.'] };
        const st = p.state;
        if (st.tripped) { st.tripped = false; st.on = false; st.heat = Math.min(st.heat, 0.5); EL.emit('click', p); return { msg: ['Reset to OFF. Switch ON again.', 'رجّعته OFF. اقفله ON تاني.'] }; }
        if (!st.on && p.fault === 'wont_close') return { msg: ['Handle will not stay ON (mechanism fault).', 'المقبض مش بيثبت على ON (عطل ميكانيكي).'] };
        st.on = !st.on; EL.emit('click', p);
      },
      draw(p) {
        const st = p.state, on = st.on && !st.tripped;
        const rating = kind === 'MPCB' ? (+p.props.set).toFixed(1) + ' A' : p.props.rating + ' A';
        let s = body(w, h);
        const poles3 = poles === 3;
        if (poles3) s += `<line x1="35" y1="8" x2="35" y2="92" stroke="#3b4d73"/><line x1="65" y1="8" x2="65" y2="92" stroke="#3b4d73"/>`;
        const hx = poles3 ? 12 : 8, hw = poles3 ? 76 : 24;
        const col = st.tripped ? '#FDC300' : on ? '#91C361' : '#7b879f';
        const hy = st.tripped ? 40 : on ? 20 : 52;
        const handleFill = kind === 'ISOL' ? '#FDC300' : col;
        s += `<rect x="${hx}" y="${hy}" width="${hw}" height="26" rx="4" fill="${handleFill}" stroke="#0e1626"/>`;
        s += T(w / 2, hy + 17, kind === 'ISOL' ? (on ? 'I' : '0') : st.tripped ? 'TRIP' : on ? 'ON' : 'OFF', 'pbtn');
        s += T(w / 2, h / 2 + (poles3 ? 24 : 22), (kind === 'MCB' ? p.props.curve : kind) + (kind === 'ISOL' ? ' ' : '') + ' ' + rating, 'psub');
        if (p.props.locked) s += lockIcon(w / 2 - 8, 32);
        return s;
      },
      info: kind === 'MCB' ? ['Miniature circuit breaker. Protects the cable against overload (thermal) and short circuit (magnetic). Curve C trips instantly above 10x rating.', 'ميني بريكر. بيحمي الكابل من الأوفرلود (حراري) والشورت (مغناطيسي). منحنى C بيفصل لحظيًا فوق 10 أضعاف التيار.'] :
        kind === 'MPCB' ? ['Motor protection circuit breaker (like a GV2). Adjustable thermal setting Ir plus magnetic trip at 13x. Set Ir to the motor nameplate current.', 'بريكر حماية موتور (زي GV2). ضبط حراري Ir قابل للتعديل ومغناطيسي عند 13 ضعف. اضبط Ir على تيار لوحة الموتور.'] :
          ['Isolator switch. Manual disconnect with no protection. Lockable, so it is the usual LOTO point for a panel.', 'سويتش عزل يدوي بدون حماية. بيتقفل بقفل لوتو وهو نقطة العزل المعتادة للوحة.'],
    };
    return d;
  }
  D.MCB1 = Object.assign(breaker('MCB', 1), { name: ['MCB 1-pole', 'ميني بريكر 1 بول'] });
  D.MCB3 = Object.assign(breaker('MCB', 3), { name: ['MCB 3-pole', 'ميني بريكر 3 بول'] });
  D.MPCB = Object.assign(breaker('MPCB', 3), { name: ['Motor protection breaker', 'بريكر حماية موتور'] });
  D.ISOL3 = Object.assign(breaker('ISOL', 3), { name: ['Isolator switch 3-pole', 'سويتش عزل 3 بول'] });

  D.FUSE = {
    cat: 'protect', prefix: 'FU', name: ['Fuse holder', 'قاعدة فيوز'], w: 40, h: 90, lockable: false,
    info: ['Cartridge fuse in a holder. Blows on overload or short circuit. Replace only with the same rating.', 'فيوز في قاعدة. بيقطع عند الأوفرلود أو الشورت. غيّره بنفس القيمة بس.'],
    pins: [pin('1', '1', 20, 0, 'u'), pin('2', '2', 20, 90, 'd')],
    props: [{ k: 'rating', label: ['Rating (A)', 'التيار (أمبير)'], t: 'sel', opts: [[1, '1 A'], [2, '2 A'], [4, '4 A'], [6, '6 A'], [10, '10 A'], [16, '16 A'], [25, '25 A']], def: 2 }],
    faults: [['none', ['None', 'سليم']], ['blown', ['Blown', 'محروق']]],
    init(p) { p.state = { heat: 0 }; },
    elements(p) { return p.fault === 'blown' || p.state.blown ? [] : [Z(P(p, '1'), P(p, '2'), RC, 0, { tag: 'k' })]; },
    update(p, sim, dt) {
      if (p.state.blown || p.fault === 'blown') return;
      const r = EL.eRead(sim, p.id, 'k');
      const I = Math.max(r.iac, Math.abs(r.idc)), In = +p.props.rating;
      if (I > 10 * In) { p.state.blown = true; EL.emit('blow', p); return; }
      const x = I / In;
      if (x > 1.2) p.state.heat += dt * (x * x - 1) / 120; else p.state.heat = Math.max(0, p.state.heat - dt * p.state.heat / 60);
      if (p.state.heat >= 1) { p.state.blown = true; EL.emit('blow', p); }
    },
    press(p, ev) {
      if (ev.type === 'down' && (p.state.blown || p.fault === 'blown')) { p.state.blown = false; p.state.heat = 0; p.fault = 'none'; return { msg: ['Fuse replaced with a new one.', 'اتغير الفيوز بواحد جديد.'] }; }
    },
    draw(p) {
      const bl = p.state.blown || p.fault === 'blown';
      return `<rect class="pbody" x="8" y="14" width="24" height="62" rx="4"/><rect x="14" y="22" width="12" height="46" rx="2" fill="${bl ? '#3a2a2a' : '#e9d9b0'}" stroke="#0e1626"/>` +
        (bl ? `<path d="M20 28 l-4 14 l8 6 l-4 14" stroke="#F55B41" fill="none" stroke-width="2"/>` : `<line x1="20" y1="24" x2="20" y2="66" stroke="#555" stroke-width="1.5"/>`) + T(20, 88, p.props.rating + 'A', 'psub');
    },
  };

  D.BUS = {
    cat: 'protect', prefix: 'X', name: ['Terminal bar / bus bar', 'بار توصيل (Terminal bar)'], w: 150, h: 34, lockable: false,
    info: ['A bar that ties all its terminals together. Use it as PE bar, neutral bar, 24 V or 0 V rail. The PE type is bonded to earth.', 'بار بيوصل كل الأطراف مع بعض. استخدمه كبار أرضي أو نيوترال أو 24 فولت أو 0. النوع PE متوصل بالأرضي.'],
    pins: [14, 38, 62, 86, 110, 134].map((x, i) => pin('t' + (i + 1), '', x, 34, 'd')),
    props: [{ k: 'kind', label: ['Bar type', 'نوع البار'], t: 'sel', opts: [['PE', 'PE (earth)'], ['N', 'N (neutral)'], ['L1', 'L1'], ['L2', 'L2'], ['L3', 'L3'], ['24V', '+24V'], ['0V', '0V'], ['X', 'Other']], def: 'N' }],
    earth: (p) => p.props.kind === 'PE',
    ties: () => [['t1', 't2', 't3', 't4', 't5', 't6']],
    elements: () => [],
    draw(p) {
      const k = p.props.kind;
      const col = { PE: 'url(#pegy)', N: '#47BFD9', L1: '#8a5a2b', L2: '#222', L3: '#8c8c8c', '24V': '#F55B41', '0V': '#323C8E', X: '#7b879f' }[k];
      return `<rect x="0" y="6" width="150" height="16" rx="3" fill="${col}" stroke="#0e1626"/>` + T(75, 18, k, 'pbtn');
    },
  };
  // pins with empty labels are shown without text

  /* ---------------- VFD ---------------- */
  const KW_I = { 0.37: 1.1, 0.75: 1.9, 1.5: 3.5, 2.2: 5.0, 3: 6.4, 4: 8.5, 5.5: 11.5, 7.5: 15.5, 11: 22 };
  EL.KW_I = KW_I;
  D.VFD = {
    cat: 'power', prefix: 'U', name: ['Inverter (VFD)', 'انفرتر (VFD)'], w: 230, h: 250,
    info: ['Variable frequency drive. Input R/S/T (400 V), output U/V/W to the motor. Run with a 24 V contact on DI1 (forward) or DI2 (reverse). Set speed from the keypad or from 0-10 V on AI1. The DC bus stays charged after power-off, so wait and measure before touching.', 'انفرتر لتغيير سرعة الموتور. الدخل R/S/T والخرج U/V/W للموتور. التشغيل بكونتاكت 24 فولت على DI1 (أمامي) أو DI2 (عكسي). السرعة من الكيباد أو من 0-10 فولت على AI1. الـDC bus بيفضل مشحون بعد الفصل، استنى وقيس قبل ما تلمس.'],
    pins: [pin('R', 'R/L1', 25, 0, 'u'), pin('S', 'S/L2', 55, 0, 'u'), pin('T', 'T/L3', 85, 0, 'u'), pin('PE', 'PE', 115, 0, 'u', { earth: true }), pin('BP', 'DC+', 155, 0, 'u'), pin('BN', 'DC-', 190, 0, 'u'),
      pin('U', 'U', 30, 250, 'd'), pin('V', 'V', 70, 250, 'd'), pin('W', 'W', 110, 250, 'd'), pin('PE2', 'PE', 150, 250, 'd', { earth: true }),
      pin('P24', '+24V', 230, 50, 'r'), pin('DCM', 'DCOM', 230, 80, 'r'), pin('DI1', 'DI1 FWD', 230, 110, 'r'), pin('DI2', 'DI2 REV', 230, 140, 'r'), pin('P10', '+10V', 230, 175, 'r'), pin('AI1', 'AI1', 230, 205, 'r'), pin('AGM', 'AGND', 230, 235, 'r')],
    props: [
      { k: 'kw', label: ['Drive size (kW)', 'قدرة الانفرتر (kW)'], t: 'sel', opts: [[0.75, '0.75'], [1.5, '1.5'], [2.2, '2.2'], [4, '4'], [5.5, '5.5'], [7.5, '7.5'], [11, '11']], def: 1.5 },
      { k: 'ctrl', label: ['Run command from', 'أمر التشغيل من'], t: 'sel', opts: [['term', 'Terminals DI1/DI2'], ['key', 'Keypad']], def: 'term' },
      { k: 'ref', label: ['Speed reference', 'مرجع السرعة'], t: 'sel', opts: [['key', 'Keypad'], ['ai', 'AI1 0-10 V']], def: 'key' },
      { k: 'fset', label: ['Keypad frequency (Hz)', 'التردد من الكيباد (Hz)'], t: 'num', min: 1, max: 100, step: 1, def: 50 },
      { k: 'ramp', label: ['Ramp time (s)', 'زمن الـRamp (ثانية)'], t: 'num', min: 0.5, max: 30, step: 0.5, def: 3 },
    ],
    faults: [['none', ['None', 'سليم']], ['dead', ['Dead (no display)', 'ميت (الشاشة مطفية)']]],
    electronic: true,
    init(p) { p.state = { bus: 0, f: 0, fwd: 1, run: false, fault: '', kRun: false, kDir: 1, pin: 25 }; },
    elements(p, ctx) {
      const s = p.state, out = [];
      if (p.fault === 'dead') { return out; }
      const star = INT(p, 'sn'), Rin = Math.max(200, (230 * 230) / (s.pin / 3));
      for (const ph of ['R', 'S', 'T']) out.push(Z(P(p, ph), star, Rin, 0, { tag: 'in' + ph }));
      if (s.bus > 5 && !ctx.dead) { const n = INT(p, 'bus'); out.push(VS(P(p, 'BN'), n, { vdc: s.bus, tag: 'bus' }), Z(n, P(p, 'BP'), 500, 0, { tag: 'busz' })); }
      if (s.bus > 300 && !ctx.dead) {
        const a = INT(p, 'v24'); out.push(VS(P(p, 'DCM'), a, { vdc: 24, tag: 'v24' }), Z(a, P(p, 'P24'), 50, 0, { tag: 'v24z' }));
        const b = INT(p, 'v10'); out.push(VS(P(p, 'AGM'), b, { vdc: 10, tag: 'v10' }), Z(b, P(p, 'P10'), 1000, 0, { tag: 'v10z' }));
      }
      out.push(Z(P(p, 'DI1'), P(p, 'DCM'), 3500, 0, { tag: 'di1' }), Z(P(p, 'DI2'), P(p, 'DCM'), 3500, 0, { tag: 'di2' }), Z(P(p, 'AI1'), P(p, 'AGM'), 100000, 0, { tag: 'ai' }));
      if (s.out && s.f > 0.05 && !ctx.dead) {
        const ns = INT(p, 'ns'), f = s.f, ratio = Math.min(1, 0.04 + 0.96 * f / 50), Vph = (400 / Math.sqrt(3)) * ratio;
        const sg = s.fwd >= 0 ? 1 : -1;
        ['U', 'V', 'W'].forEach((ph, i) => {
          const n = INT(p, 'o' + ph);
          out.push(VS(ns, n, { vac: Vph, ph: -120 * i * sg, f, tag: 'o' + ph }), Z(n, P(p, ph), 0.3, 0, { tag: 'oz' + ph }));
        });
      }
      return out;
    },
    update(p, sim, dt, ctx) {
      const s = p.state, kw = +p.props.kw, Inom = KW_I[kw] || 4;
      if (p.fault === 'dead') { s.bus *= Math.exp(-dt / 150); s.f = 0; s.out = false; return; }
      const vr = (a, b) => cabs(sim.vac(P(p, a), P(p, b)));
      const lines = [vr('R', 'S'), vr('S', 'T'), vr('T', 'R')];
      const vin = (lines[0] + lines[1] + lines[2]) / 3, vmax = Math.max(...lines), vmin = Math.min(...lines);
      const powered = vin > 300 && vmin > 0.6 * vmax;
      if (vin > 100 && vmin < 0.6 * vmax && s.bus > 100) { if (!s.fault) { s.fault = 'PHASE LOSS'; EL.emit('fault', p, 'phase loss'); } }
      if (vin > 520 && !s.fault) { s.fault = 'OVERVOLT'; EL.emit('fault', p, 'ov'); }
      if (powered) {
        const tgt = 1.414 * vin;
        s.bus += (tgt - s.bus) * Math.min(1, dt / 0.6);
      } else {
        s.bus *= Math.exp(-dt / 150);
        if (s.bus < 450 && s.out) { s.out = false; }
      }
      if (s.bus < 5) s.bus = 0;
      if (s.bus < 350) { s.f = 0; s.out = false; s.run = false; return; }
      // commands
      const di1 = sim.vdc(P(p, 'DI1'), P(p, 'DCM')) > 15, di2 = sim.vdc(P(p, 'DI2'), P(p, 'DCM')) > 15;
      let run = false, dir = 1;
      if (p.props.ctrl === 'term') { run = (di1 ^ di2) === 1; dir = di2 ? -1 : 1; } else { run = s.kRun; dir = s.kDir; }
      s.run = run;
      const fmax = 50;
      let fr = p.props.ref === 'ai' ? fmax * Math.max(0, Math.min(1, sim.vdc(P(p, 'AI1'), P(p, 'AGM')) / 10)) : +p.props.fset;
      fr = Math.min(fr, 100);
      s.fref = fr;
      if (s.fault) { s.out = false; s.f = Math.max(0, s.f - dt * 50); if (s.f < 0.05) s.f = 0; return; }
      if (run) {
        if (dir !== s.fwd && s.f > 0.5) { // decelerate to zero before reversing
          s.f = Math.max(0, s.f - dt * 50 / p.props.ramp);
          if (s.f <= 0.5) { s.fwd = dir; }
        } else {
          s.fwd = dir;
          const step = dt * 50 / p.props.ramp;
          if (s.f < fr) s.f = Math.min(fr, s.f + step); else s.f = Math.max(fr, s.f - step);
        }
        s.out = true;
      } else {
        s.f = Math.max(0, s.f - dt * 50 / p.props.ramp);
        s.out = s.f > 0.05;
      }
      // output current protection and input power estimation
      let Iu = 0;
      for (const ph of ['U', 'V', 'W']) { const r = sim.iPin(P(p, ph)); Iu = Math.max(Iu, cabs(r.ac)); }
      s.iout = Iu;
      if (Iu > 2.5 * Inom) { s.fault = 'OVERCURRENT'; s.out = false; EL.emit('fault', p, 'oc'); }
      const vll = (400) * Math.min(1, 0.04 + 0.96 * s.f / 50);
      const pout = Math.sqrt(3) * vll * Iu * 0.8;
      s.pin = 25 + pout / 0.96;
    },
    press(p, ev) {
      const s = p.state;
      if (ev.type !== 'down') return;
      const k = ev.btn;
      if (k === 'run') { if (p.props.ctrl === 'key') { s.kRun = true; return { msg: ['Keypad RUN', 'RUN من الكيباد'] }; } return { msg: ['Run command is set to terminals (DI1/DI2). Change it in properties.', 'أمر التشغيل على الترمينال. غيّره من الخصائص.'] }; }
      if (k === 'stop') { s.kRun = false; return; }
      if (k === 'rev') { s.kDir = -s.kDir; return; }
      if (k === 'up') { p.props.fset = Math.min(100, +p.props.fset + 1); return; }
      if (k === 'down') { p.props.fset = Math.max(1, +p.props.fset - 1); return; }
      if (k === 'reset') { s.fault = ''; return; }
    },
    draw(p) {
      const s = p.state, w = 230, h = 250;
      const dead = p.fault === 'dead' || s.bus < 350;
      let disp = dead ? '' : s.fault ? 'F: ' + s.fault : s.f.toFixed(1) + ' Hz';
      let sub = dead ? '' : s.fault ? '' : (s.run ? (s.fwd >= 0 ? 'FWD RUN' : 'REV RUN') : 'STOP') + (s.iout != null ? '  ' + (s.iout || 0).toFixed(1) + ' A' : '');
      let r = body(w, h);
      r += `<rect x="20" y="30" width="150" height="62" rx="5" class="lcd"/>`;
      r += `<text x="95" y="62" class="lcdt" text-anchor="middle" font-size="22">${disp}</text><text x="95" y="82" class="lcdt" text-anchor="middle" font-size="11">${sub}</text>`;
      const btn = (x, y, lab, id, col) => `<g class="vbtn" data-btn="${id}"><rect x="${x}" y="${y}" width="40" height="24" rx="4" fill="${col || '#3b4d73'}" stroke="#0e1626"/><text x="${x + 20}" y="${y + 16}" class="pbtn" text-anchor="middle">${lab}</text></g>`;
      r += btn(20, 104, 'RUN', 'run', '#2f7d3f') + btn(65, 104, 'STOP', 'stop', '#a33a2a') + btn(110, 104, 'F/R', 'rev') + btn(20, 134, '▲', 'up') + btn(65, 134, '▼', 'down') + btn(110, 134, 'RST', 'reset', '#8a6a1a');
      r += T(95, 186, 'Fset ' + p.props.fset + ' Hz  ramp ' + p.props.ramp + ' s', 'psub');
      r += T(95, 204, 'DC bus ' + Math.round(s.bus) + ' V', 'psub');
      r += T(95, 222, p.props.kw + ' kW  3~ 400V', 'psub');
      r += `<circle cx="150" cy="116" r="4" class="led ${s.run && !s.fault ? 'ledg' : ''}"/><circle cx="150" cy="146" r="4" class="led ${s.fault ? 'ledr' : ''}"/>`;
      return r;
    },
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/parts_b.js */
/* Parts B: control devices, contactor, relays, timers, thermal overload */
(function (g) {
  const EL = g.EL;
  const { P, INT, Z, VS, cabs } = EL;
  const RC = EL.R_CLOSED;
  const D = EL.defs;
  const T = EL.T, body = EL.body, pin = EL.mkpin;

  /* ---------------- operator switches ---------------- */
  function sw(o) {
    return {
      cat: 'control', prefix: o.prefix || 'SB', name: o.name, info: o.info, w: 40, h: 90, kind: o.kind, mode: o.mode,
      pins: [pin(o.p1, o.p1, 20, 0, 'u'), pin(o.p2, o.p2, 20, 90, 'd')],
      props: [],
      faults: [['none', ['None', 'سليم']], ['open', ['Contact never closes (dirty / broken)', 'الكونتاكت مش بيوصل (متسخ / مكسور)']], ['shorted', ['Contact stuck closed', 'الكونتاكت لاصق مقفول']]],
      init(p) { p.state = { act: false, hold: false }; },
      closed(p) {
        if (p.fault === 'open') return false;
        if (p.fault === 'shorted') return true;
        return o.kind === 'NO' ? p.state.act : !p.state.act;
      },
      elements(p) { return this.closed(p) ? [Z(P(p, o.p1), P(p, o.p2), RC, 0, { tag: 'k' })] : []; },
      press(p, ev) {
        const s = p.state;
        if (o.mode === 'mom') {
          if (ev.type === 'down') { if (s.hold) { s.hold = false; s.act = false; } else s.act = true; EL.emit('click', p); }
          else if (ev.type === 'up') { if (!s.hold) s.act = false; }
          else if (ev.type === 'hold') s.hold = true;
        } else if (ev.type === 'down') { s.act = !s.act; EL.emit('click', p); }
      },
      draw(p) {
        const s = p.state, act = s.act;
        let r = '';
        const cy = 36;
        r += `<line x1="20" y1="0" x2="20" y2="20" class="wl"/><line x1="20" y1="70" x2="20" y2="90" class="wl"/>`;
        if (o.id === 'ESTOP') {
          r += `<circle cx="20" cy="${cy}" r="19" fill="#FDC300" stroke="#0e1626" stroke-width="2"/><circle cx="20" cy="${cy}" r="14" fill="${act ? '#8c2a1c' : '#F55B41'}" stroke="#0e1626"/>` + (act ? '' : `<circle cx="16" cy="${cy - 5}" r="4" fill="#fff" opacity=".25"/>`);
          r += T(20, cy + 3, act ? '' : '', 'pbtn') + T(20, 82, act ? 'LATCHED' : 'E-STOP', 'psub');
        } else if (o.id === 'SEL2') {
          r += `<circle cx="20" cy="${cy}" r="16" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><rect x="${act ? 22 : 15}" y="${act ? 22 : 18}" width="6" height="${act ? 18 : 18}" rx="3" fill="#e8edf5" transform="rotate(${act ? 40 : -40} 20 ${cy})"/>`;
          r += T(20, 82, act ? 'ON' : 'OFF', 'psub');
        } else {
          const col = o.kind === 'NC' ? '#F55B41' : '#91C361';
          r += `<circle cx="20" cy="${cy}" r="17" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><circle cx="20" cy="${cy}" r="${act ? 11 : 13}" fill="${col}" stroke="#0e1626"/>`;
          r += T(20, cy + 4, o.kind === 'NC' ? 'O' : 'I', 'pbtn');
          if (s.hold) r += `<path d="M30 22 l4 -4" stroke="#FDC300" stroke-width="2"/><text class="psub" x="38" y="20" text-anchor="start">hold</text>`;
          r += T(20, 82, o.kind === 'NC' ? 'NC' : 'NO', 'psub');
        }
        const on = this.closed(p);
        r += `<circle cx="20" cy="92" r="0"/>`;
        return r + `<rect x="2" y="86" width="36" height="3" fill="${on ? 'var(--green)' : 'transparent'}"/>`;
      },
    };
  }
  EL.mkSw = sw;
  D.PB_NO = sw({ id: 'PB_NO', name: ['Pushbutton NO (start)', 'زرار تشغيل NO'], kind: 'NO', mode: 'mom', p1: '3', p2: '4', info: ['Normally open pushbutton. Contact 3-4 closes only while you press it. Use it as START.', 'زرار NO. الكونتاكت 3-4 بيقفل وانت ضاغط بس. بيستخدم كـSTART.'] });
  D.PB_NC = sw({ id: 'PB_NC', name: ['Pushbutton NC (stop)', 'زرار إيقاف NC'], kind: 'NC', mode: 'mom', p1: '1', p2: '2', info: ['Normally closed pushbutton. Contact 1-2 is closed at rest and opens while you press it. Use it as STOP.', 'زرار NC. الكونتاكت 1-2 مقفول وهو سايب وبيفتح وانت ضاغط. بيستخدم كـSTOP.'] });
  D.ESTOP = sw({ id: 'ESTOP', name: ['Emergency stop (latching)', 'زرار طوارئ (بيثبت)'], kind: 'NC', mode: 'latch', p1: '1', p2: '2', info: ['Mushroom head, NC contact 1-2, latches when pushed. Click again to twist-release.', 'زرار فطر طوارئ بكونتاكت NC 1-2 وبيثبت لما يتضغط. اضغط تاني لفكه.'] });
  D.SEL2 = sw({ id: 'SEL2', name: ['Selector switch 2-position', 'سلكتور سويتش وضعين'], kind: 'NO', mode: 'latch', p1: '3', p2: '4', info: ['Maintained 2-position selector with one NO contact 3-4. Click to turn.', 'سلكتور وضعين بكونتاكت NO واحد 3-4. اضغط عشان تلفه.'] });

  D.HOA = {
    cat: 'control', prefix: 'SA', name: ['Selector Hand-Off-Auto', 'سلكتور Hand-Off-Auto'], w: 70, h: 100,
    info: ['3-position selector. HAND closes 13-14, AUTO closes 23-24, OFF opens both. Click the left, centre or right of the knob.', 'سلكتور 3 أوضاع. HAND بيقفل 13-14 وAUTO بيقفل 23-24 وOFF بيفتح الاتنين. اضغط يمين أو وسط أو شمال.'],
    pins: [pin('13', '13', 20, 0, 'u'), pin('14', '14', 20, 100, 'd'), pin('23', '23', 50, 0, 'u'), pin('24', '24', 50, 100, 'd')],
    props: [], faults: [['none', ['None', 'سليم']], ['open', ['Contacts never close', 'الكونتاكتات مش بتوصل']]],
    init(p) { p.state = { pos: '0' }; },
    elements(p) {
      const out = [];
      if (p.fault === 'open') return out;
      if (p.state.pos === 'H') out.push(Z(P(p, '13'), P(p, '14'), RC, 0, { tag: 'h' }));
      if (p.state.pos === 'A') out.push(Z(P(p, '23'), P(p, '24'), RC, 0, { tag: 'a' }));
      return out;
    },
    press(p, ev) { if (ev.type !== 'down') return; p.state.pos = ev.lx < 24 ? 'H' : ev.lx > 46 ? 'A' : '0'; EL.emit('click', p); },
    draw(p) {
      const pos = p.state.pos, ang = pos === 'H' ? -45 : pos === 'A' ? 45 : 0;
      return `<line x1="20" y1="0" x2="20" y2="20" class="wl"/><line x1="50" y1="0" x2="50" y2="20" class="wl"/><line x1="20" y1="80" x2="20" y2="100" class="wl"/><line x1="50" y1="80" x2="50" y2="100" class="wl"/>` +
        `<circle cx="35" cy="48" r="20" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><rect x="31" y="30" width="8" height="22" rx="4" fill="#e8edf5" transform="rotate(${ang} 35 48)"/>` +
        T(12, 78, 'H', 'pbtn') + T(35, 78, '0', 'pbtn') + T(58, 78, 'A', 'pbtn');
    },
  };
  function limit(id, nm, info, prefix) {
    return {
      cat: 'control', prefix, name: nm, info, w: 70, h: 90,
      pins: [pin('11', 'C', 35, 0, 'u'), pin('12', 'NC', 18, 90, 'd'), pin('14', 'NO', 52, 90, 'd')],
      props: [], faults: [['none', ['None', 'سليم']], ['open', ['Contacts dirty (never close)', 'الكونتاكتات متسخة']], ['stuck', ['Stuck actuated', 'لاصق على وضع التشغيل']]],
      init(p) { p.state = { act: false }; },
      elements(p) {
        const act = p.fault === 'stuck' ? true : p.state.act;
        if (p.fault === 'open') return [];
        return act ? [Z(P(p, '11'), P(p, '14'), RC, 0, { tag: 'no' })] : [Z(P(p, '11'), P(p, '12'), RC, 0, { tag: 'nc' })];
      },
      press(p, ev) { if (ev.type === 'down') { p.state.act = !p.state.act; EL.emit('click', p); } },
      draw(p) {
        const act = p.fault === 'stuck' ? true : p.state.act;
        return `<line x1="35" y1="0" x2="35" y2="22" class="wl"/><line x1="18" y1="68" x2="18" y2="90" class="wl"/><line x1="52" y1="68" x2="52" y2="90" class="wl"/>` +
          `<line x1="35" y1="22" x2="${act ? 52 : 18}" y2="66" stroke="#e8edf5" stroke-width="2.5"/><circle cx="35" cy="22" r="3" fill="#e8edf5"/>` +
          `<rect x="${act ? 12 : 2}" y="30" width="14" height="8" rx="2" fill="#FDC300" opacity=".0"/>` + T(35, 80, act ? 'ACTUATED' : 'FREE', 'psub');
      },
    };
  }
  EL.mkLimit = limit;
  D.LIM = limit('LIM', ['Limit switch (changeover)', 'ليميت سويتش (CO)'], ['Changeover limit switch. Click to actuate it. At rest C-NC is closed; actuated C-NO is closed.', 'ليميت سويتش CO. اضغط عليه عشان يتشغل. وهو حر C-NC مقفول وبعد التشغيل C-NO مقفول.'], 'SQ');
  D.PRESS = limit('PRESS', ['Pressure switch (changeover)', 'بريشر سويتش (CO)'], ['Pressure switch with a changeover contact. Click to simulate pressure reached.', 'بريشر سويتش بكونتاكت CO. اضغط عليه عشان تعمل إن الضغط وصل.'], 'BP');

  /* ---------------- coil devices ---------------- */
  const COILS = [['24VDC', '24 V DC'], ['24VAC', '24 V AC'], ['48VDC', '48 V DC'], ['110VAC', '110 V AC'], ['230VAC', '230 V AC'], ['400VAC', '400 V AC']];
  function coilSpec(p) { const s = String(p.props.coil || '230VAC'); return { v: parseInt(s, 10), ac: /AC$/.test(s) }; }
  EL.coilSpec = coilSpec;
  function coilElement(p, tag, a, b, VA, W) {
    const c = coilSpec(p);
    if (c.ac) {
      const zt = (c.v * c.v) / VA, r = 0.1 * zt, x = Math.sqrt(zt * zt - r * r);
      return Z(P(p, a), P(p, b), r, x / (2 * Math.PI * 50), { tag });
    }
    return Z(P(p, a), P(p, b), (c.v * c.v) / W, 0, { tag });
  }
  /* shared coil logic; returns whether coil is energised enough to hold/pick */
  function coilStep(p, sim, dt, tag) {
    const c = coilSpec(p), st = p.state;
    const r = EL.eRead(sim, p.id, tag);
    const vrel = c.ac ? r.vac : Math.abs(r.vdc);
    st.vcoil = vrel; st.icoil = c.ac ? r.iac : Math.abs(r.idc);
    st.vac = r.vac; st.vdc = Math.abs(r.vdc);
    const over = vrel > 1.3 * c.v || (c.ac && Math.abs(r.vdc) > 0.5 * c.v) || (!c.ac && r.vac > 1.3 * c.v);
    if (over) { st.stress = (st.stress || 0) + dt; if (st.stress > 0.4) { st.burnt = true; st.closed = false; EL.emit('burn', p); return false; } }
    else st.stress = Math.max(0, (st.stress || 0) - dt);
    const pick = c.ac ? 0.85 : 0.8, hold = 0.5;
    return vrel >= (st.closed ? hold : pick) * c.v && !over;
  }
  function coilFaults() { return [['none', ['None', 'سليم']], ['open_coil', ['Coil open circuit', 'الكويل مقطوع']], ['burnt', ['Coil burnt', 'الكويل محروق']], ['no_close', ['Contacts will not close (jammed)', 'الكونتاكتات مش بتقفل (مشكلة ميكانيكية)']], ['welded', ['Contacts welded closed', 'الكونتاكتات ملحومة مقفولة']]]; }
  function coilOK(p) { return !(p.state.burnt || p.fault === 'open_coil' || p.fault === 'burnt'); }
  function coilUpdate(p, sim, dt) {
    const st = p.state, was = st.closed;
    if (!coilOK(p)) { st.t = 0; if (p.fault !== 'welded') st.closed = false; }
    else {
      const e = coilStep(p, sim, dt, 'coil');
      if (e) { st.t = (st.t || 0) + dt; if (st.t >= 0.03 && p.fault !== 'no_close') st.closed = true; } else { st.t = 0; st.closed = false; }
    }
    if (p.fault === 'welded') st.closed = true;
    st.energized = coilOK(p) && st.t > 0;
    if (was !== st.closed) EL.emit('click', p);
  }
  const burntMark = (x, y) => `<g class="smoke"><circle cx="${x}" cy="${y}" r="5" fill="#222" opacity=".8"/><circle cx="${x + 6}" cy="${y - 6}" r="4" fill="#444" opacity=".7"/></g>`;

  D.CONT3 = {
    cat: 'control', prefix: 'KM', name: ['Contactor 3-pole', 'كونتاكتور 3 بول'], w: 240, h: 210,
    info: ['Power contactor. Coil A1-A2 closes the 3 power poles (1-2, 3-4, 5-6) and aux NO 13-14, 23-24, and opens aux NC 31-32, 41-42. Check the coil voltage before energising: a 24 V coil on 230 V burns out.', 'كونتاكتور قدرة. الكويل A1-A2 بيقفل البولات (1-2، 3-4، 5-6) والمساعدين NO 13-14 و23-24 وبيفتح NC 31-32 و41-42. راجع جهد الكويل قبل التشغيل: كويل 24 فولت على 230 بيتحرق.'],
    pins: [['1', 20], ['3', 50], ['5', 80], ['A1', 115], ['13', 145], ['23', 170], ['31', 195], ['41', 220]].map(([i, x]) => pin(i, i, x, 0, 'u'))
      .concat([['2', 20], ['4', 50], ['6', 80], ['A2', 115], ['14', 145], ['24', 170], ['32', 195], ['42', 220]].map(([i, x]) => pin(i, i, x, 210, 'd'))),
    props: [{ k: 'coil', label: ['Coil voltage', 'جهد الكويل'], t: 'sel', opts: COILS, def: '230VAC' }],
    faults: coilFaults(),
    init(p) { p.state = { closed: false, t: 0 }; },
    elements(p) {
      const out = [], st = p.state;
      if (coilOK(p)) out.push(coilElement(p, 'coil', 'A1', 'A2', 8, 2.4));
      if (st.closed) {
        [['1', '2'], ['3', '4'], ['5', '6']].forEach(([a, b], i) => out.push(Z(P(p, a), P(p, b), RC, 0, { tag: 'k' + i })));
        out.push(Z(P(p, '13'), P(p, '14'), RC, 0, { tag: 'no1' }), Z(P(p, '23'), P(p, '24'), RC, 0, { tag: 'no2' }));
      } else out.push(Z(P(p, '31'), P(p, '32'), RC, 0, { tag: 'nc1' }), Z(P(p, '41'), P(p, '42'), RC, 0, { tag: 'nc2' }));
      return out;
    },
    update: coilUpdate,
    draw(p) {
      const st = p.state, cl = st.closed;
      let r = body(240, 210);
      for (const x of [20, 50, 80]) r += `<line x1="${x}" y1="0" x2="${x}" y2="80" class="wl"/><line x1="${x}" y1="130" x2="${x}" y2="210" class="wl"/><circle cx="${x}" cy="80" r="3" fill="#e8edf5"/><circle cx="${x}" cy="130" r="3" fill="#e8edf5"/>` + (cl ? `<line x1="${x}" y1="80" x2="${x}" y2="130" stroke="#91C361" stroke-width="3"/>` : `<line x1="${x}" y1="80" x2="${x + 14}" y2="122" stroke="#e8edf5" stroke-width="2.5"/>`);
      const aux = (x, no) => `<line x1="${x}" y1="0" x2="${x}" y2="85" class="wl"/><line x1="${x}" y1="125" x2="${x}" y2="210" class="wl"/>` + ((no ? cl : !cl) ? `<line x1="${x}" y1="85" x2="${x}" y2="125" stroke="#91C361" stroke-width="3"/>` : `<line x1="${x}" y1="85" x2="${x + 10}" y2="120" stroke="#e8edf5" stroke-width="2.5"/>`);
      r += aux(145, true) + aux(170, true) + aux(195, false) + aux(220, false);
      const lit = st.energized;
      r += `<line x1="115" y1="0" x2="115" y2="78" class="wl"/><line x1="115" y1="132" x2="115" y2="210" class="wl"/>`;
      r += `<rect x="99" y="78" width="32" height="54" rx="4" fill="${lit ? '#2b5a8a' : '#1a2238'}" stroke="${lit ? '#47BFD9' : '#7b879f'}" stroke-width="2"/>`;
      r += T(115, 101, 'KM', 'pbtn') + T(115, 116, (p.props.coil || '').replace('VAC', 'V~').replace('VDC', 'V='), 'psub');
      r += T(60, 156, 'NO', 'psub') + T(157, 150, 'NO', 'psub') + T(207, 150, 'NC', 'psub') + T(120, 40, '', 'psub');
      if (st.burnt || p.fault === 'burnt') r += burntMark(115, 90);
      return r;
    },
  };
  function relayDef(n, nm, prefix) {
    const w = 60 + n * 40, h = 130;
    const pins = [pin('A1', 'A1', 20, 0, 'u'), pin('A2', 'A2', 20, h, 'd')];
    for (let i = 0; i < n; i++) {
      const base = (i + 1) * 10, x = 70 + i * 40;
      pins.push(pin(base + 1 + '', base + 1 + '', x, 0, 'u'), pin(base + 2 + '', base + 2 + '', x - 10, h, 'd'), pin(base + 4 + '', base + 4 + '', x + 10, h, 'd'));
    }
    return {
      cat: 'control', prefix: prefix || 'KA', name: nm, w, h,
      info: ['Control relay with ' + n + ' changeover contacts. Coil A1-A2. Each contact: 11 common, 12 normally closed, 14 normally open (then 21/22/24 ...).', 'ريلاي تحكم بعدد ' + n + ' كونتاكت CO. الكويل A1-A2. كل كونتاكت: 11 كومن و12 NC و14 NO (وبعدها 21/22/24 ...).'],
      pins, props: [{ k: 'coil', label: ['Coil voltage', 'جهد الكويل'], t: 'sel', opts: COILS, def: '24VDC' }],
      faults: coilFaults(),
      init(p) { p.state = { closed: false, t: 0 }; },
      elements(p) {
        const out = [], cl = p.state.closed;
        if (coilOK(p)) out.push(coilElement(p, 'coil', 'A1', 'A2', 2, 0.9));
        for (let i = 0; i < n; i++) { const b = (i + 1) * 10; out.push(Z(P(p, b + 1 + ''), P(p, (cl ? b + 4 : b + 2) + ''), RC, 0, { tag: 'c' + i })); }
        return out;
      },
      update: coilUpdate,
      draw(p) {
        const cl = p.state.closed, lit = p.state.energized;
        let r = body(w, h);
        r += `<line x1="20" y1="0" x2="20" y2="46" class="wl"/><line x1="20" y1="84" x2="20" y2="${h}" class="wl"/>`;
        r += `<rect x="6" y="46" width="28" height="38" rx="4" fill="${lit ? '#2b5a8a' : '#1a2238'}" stroke="${lit ? '#47BFD9' : '#7b879f'}" stroke-width="2"/>` + T(20, 69, 'K', 'pbtn');
        for (let i = 0; i < n; i++) {
          const x = 70 + i * 40;
          r += `<line x1="${x}" y1="0" x2="${x}" y2="40" class="wl"/><line x1="${x - 10}" y1="${h}" x2="${x - 10}" y2="92" class="wl"/><line x1="${x + 10}" y1="${h}" x2="${x + 10}" y2="92" class="wl"/>`;
          r += `<line x1="${x}" y1="40" x2="${cl ? x + 10 : x - 10}" y2="90" stroke="${cl ? '#91C361' : '#e8edf5'}" stroke-width="2.5"/>`;
        }
        r += T(w / 2, 14, (p.props.coil || '').replace('VAC', 'V~').replace('VDC', 'V='), 'psub').replace('x="' + w / 2 + '"', 'x="' + (w / 2 + 12) + '"');
        if (p.state.burnt || p.fault === 'burnt') r += burntMark(20, 58);
        return r;
      },
    };
  }
  EL.mkRelay = relayDef;
  EL.coilFns = { coilElement, coilUpdate, coilOK, coilFaults, coilSpec };
  D.RLY2 = relayDef(2, ['Relay 2 changeover', 'ريلاي 2 كونتاكت CO'], 'KA');
  D.RLY4 = relayDef(4, ['Relay 4 changeover', 'ريلاي 4 كونتاكت CO'], 'KA');

  D.TON = {
    cat: 'control', prefix: 'KT', name: ['On-delay timer', 'تايمر On-delay'], w: 100, h: 120,
    info: ['On-delay timer, 24-240 V AC/DC supply on A1-A2. After the set time the changeover contact moves: 15-18 closes, 15-16 opens. Power off resets it.', 'تايمر On-delay بتغذية 24-240 فولت AC/DC على A1-A2. بعد الزمن المضبوط الكونتاكت بيتحول: 15-18 بيقفل و15-16 بيفتح. فصل الكهرباء بيصفّره.'],
    pins: [pin('A1', 'A1', 20, 0, 'u'), pin('A2', 'A2', 20, 120, 'd'), pin('15', '15', 75, 0, 'u'), pin('16', '16', 60, 120, 'd'), pin('18', '18', 85, 120, 'd')],
    props: [{ k: 'time', label: ['Delay (s)', 'الزمن (ثانية)'], t: 'num', min: 0.5, max: 60, step: 0.5, def: 5 }],
    faults: [['none', ['None', 'سليم']], ['dead', ['Dead (never times out)', 'ميت (مش بيعد)']]],
    electronic: true,
    init(p) { p.state = { t: 0, done: false, on: false }; },
    elements(p) {
      const out = [];
      if (!p.state.burnt) out.push(Z(P(p, 'A1'), P(p, 'A2'), 15000, 0, { tag: 'in' }));
      out.push(Z(P(p, '15'), P(p, p.state.done ? '18' : '16'), RC, 0, { tag: 'c' }));
      return out;
    },
    update(p, sim, dt) {
      const r = EL.eRead(sim, p.id, 'in'), v = Math.max(r.vac, Math.abs(r.vdc)), st = p.state;
      if (v > 280) { st.burnt = true; EL.emit('burn', p); }
      st.on = !st.burnt && v >= 20 && p.fault !== 'dead';
      if (st.on) { st.t += dt; if (st.t >= p.props.time) st.done = true; } else { st.t = 0; st.done = false; }
    },
    draw(p) {
      const st = p.state, f = Math.min(1, st.t / p.props.time);
      return body(100, 120) + `<line x1="20" y1="0" x2="20" y2="20" class="wl"/><line x1="75" y1="0" x2="75" y2="40" class="wl"/><line x1="60" y1="120" x2="60" y2="92" class="wl"/><line x1="85" y1="120" x2="85" y2="92" class="wl"/>` +
        `<line x1="75" y1="40" x2="${st.done ? 85 : 60}" y2="90" stroke="${st.done ? '#91C361' : '#e8edf5'}" stroke-width="2.5"/>` +
        `<rect x="8" y="30" width="46" height="46" rx="5" fill="#1a2238" stroke="#7b879f"/><text class="pbtn" x="31" y="50" text-anchor="middle">ON</text><text class="pbtn" x="31" y="64" text-anchor="middle">${p.props.time}s</text>` +
        `<rect x="10" y="84" width="40" height="6" rx="3" fill="#0e1626"/><rect x="10" y="84" width="${40 * f}" height="6" rx="3" fill="#47BFD9"/>` + `<circle cx="42" cy="22" r="4" class="led ${st.on ? 'ledg' : ''}"/>` + (st.burnt ? burntMark(20, 40) : '');
    },
  };
  D.SDT = {
    cat: 'control', prefix: 'KT', name: ['Star-delta timer', 'تايمر ستار-دلتا'], w: 130, h: 120,
    info: ['Star-delta timer. On power: STAR contact 17-18 closes at once. After the set time it opens, and after a short dead time (0.1 s) the DELTA contact 27-28 closes. Power off resets.', 'تايمر ستار-دلتا. عند التغذية كونتاكت الستار 17-18 بيقفل فورًا. بعد الزمن بيفتح، وبعد زمن ميت قصير (0.1 ثانية) كونتاكت الدلتا 27-28 بيقفل. فصل الكهرباء بيصفّره.'],
    pins: [pin('A1', 'A1', 20, 0, 'u'), pin('A2', 'A2', 20, 120, 'd'), pin('17', '17', 65, 0, 'u'), pin('18', '18', 65, 120, 'd'), pin('27', '27', 105, 0, 'u'), pin('28', '28', 105, 120, 'd')],
    props: [{ k: 'time', label: ['Star time (s)', 'زمن الستار (ثانية)'], t: 'num', min: 1, max: 60, step: 0.5, def: 6 }],
    faults: [['none', ['None', 'سليم']], ['dead', ['Dead (stays in star)', 'ميت (يفضل ستار)']]],
    electronic: true,
    init(p) { p.state = { t: 0, on: false }; },
    contacts(p) { const st = p.state, T1 = p.props.time; return { star: st.on && st.t < T1, delta: st.on && st.t >= T1 + 0.1 }; },
    elements(p) {
      const out = [], c = this.contacts(p);
      if (!p.state.burnt) out.push(Z(P(p, 'A1'), P(p, 'A2'), 15000, 0, { tag: 'in' }));
      if (c.star) out.push(Z(P(p, '17'), P(p, '18'), RC, 0, { tag: 'star' }));
      if (c.delta) out.push(Z(P(p, '27'), P(p, '28'), RC, 0, { tag: 'delta' }));
      return out;
    },
    update(p, sim, dt) {
      const r = EL.eRead(sim, p.id, 'in'), v = Math.max(r.vac, Math.abs(r.vdc)), st = p.state;
      if (v > 280) { st.burnt = true; EL.emit('burn', p); }
      const was = JSON.stringify(this.contacts(p));
      st.on = !st.burnt && v >= 20 && p.fault !== 'dead';
      if (st.on) st.t += dt; else st.t = 0;
      if (was !== JSON.stringify(this.contacts(p))) EL.emit('click', p);
    },
    draw(p) {
      const c = this.contacts(p), st = p.state;
      let r = body(130, 120) + `<line x1="20" y1="0" x2="20" y2="20" class="wl"/>`;
      r += `<rect x="8" y="26" width="46" height="46" rx="5" fill="#1a2238" stroke="#7b879f"/><text class="pbtn" x="31" y="46" text-anchor="middle">Y-Δ</text><text class="pbtn" x="31" y="60" text-anchor="middle">${p.props.time}s</text>`;
      r += `<line x1="65" y1="0" x2="65" y2="46" class="wl"/><line x1="65" y1="120" x2="65" y2="80" class="wl"/><line x1="65" y1="46" x2="${c.star ? 65 : 76}" y2="80" stroke="${c.star ? '#91C361' : '#e8edf5'}" stroke-width="2.5"/>`;
      r += `<line x1="105" y1="0" x2="105" y2="46" class="wl"/><line x1="105" y1="120" x2="105" y2="80" class="wl"/><line x1="105" y1="46" x2="${c.delta ? 105 : 116}" y2="80" stroke="${c.delta ? '#91C361' : '#e8edf5'}" stroke-width="2.5"/>`;
      r += T(65, 100, 'STAR', 'psub') + T(105, 100, 'DELTA', 'psub');
      r += `<circle cx="42" cy="14" r="4" class="led ${st.on ? 'ledg' : ''}"/>` + `<rect x="10" y="84" width="40" height="6" rx="3" fill="#0e1626"/><rect x="10" y="84" width="${Math.min(40, 40 * st.t / p.props.time)}" height="6" rx="3" fill="#47BFD9"/>`;
      return r + (st.burnt ? burntMark(20, 40) : '');
    },
  };

  D.OL = {
    cat: 'control', prefix: 'FR', name: ['Thermal overload relay', 'ثيرمال أوفرلود'], w: 160, h: 140,
    info: ['Thermal overload relay. Wire its poles 2-4-6 to the motor. Set the dial to the motor nameplate current. On overload it trips: NC 95-96 opens (cuts the coil) and NO 97-98 closes. Click it to reset after it cools.', 'ثيرمال أوفرلود. بولات 2-4-6 للموتور. اضبط الدايل على تيار لوحة الموتور. عند الأوفرلود بيفصل: 95-96 NC بيفتح (بيقطع الكويل) و97-98 NO بيقفل. اضغط عليه عشان تعمل Reset بعد ما يبرد.'],
    pins: [pin('1', '1', 20, 0, 'u'), pin('3', '3', 50, 0, 'u'), pin('5', '5', 80, 0, 'u'), pin('2', '2', 20, 140, 'd'), pin('4', '4', 50, 140, 'd'), pin('6', '6', 80, 140, 'd'),
      pin('95', '95', 115, 0, 'u'), pin('96', '96', 115, 140, 'd'), pin('97', '97', 145, 0, 'u'), pin('98', '98', 145, 140, 'd')],
    props: [{ k: 'set', label: ['Current setting (A)', 'ضبط التيار (أمبير)'], t: 'num', min: 0.2, max: 40, step: 0.1, def: 3.5 }, { k: 'cls', label: ['Trip class', 'كلاس الفصل'], t: 'sel', opts: [[10, 'Class 10'], [20, 'Class 20'], [30, 'Class 30']], def: 10 }],
    faults: [['none', ['None', 'سليم']], ['bad95', ['95-96 contact open', 'كونتاكت 95-96 مفتوح']], ['pole_open', ['Pole 4 not conducting', 'البول 4 مش بيوصل']]],
    init(p) { p.state = { heat: 0, tripped: false }; },
    elements(p) {
      const out = [], st = p.state;
      [['1', '2'], ['3', '4'], ['5', '6']].forEach(([a, b], i) => { if (!(p.fault === 'pole_open' && i === 1)) out.push(Z(P(p, a), P(p, b), RC, 0, { tag: 'k' + i })); });
      if (!st.tripped && p.fault !== 'bad95') out.push(Z(P(p, '95'), P(p, '96'), RC, 0, { tag: 'nc' }));
      if (st.tripped) out.push(Z(P(p, '97'), P(p, '98'), RC, 0, { tag: 'no' }));
      return out;
    },
    update(p, sim, dt) {
      const st = p.state, Iset = +p.props.set;
      const cur = [0, 1, 2].map((i) => { const r = EL.eRead(sim, p.id, 'k' + i); return Math.max(r.iac, Math.abs(r.idc)); });
      const I = Math.max(...cur), mn = Math.min(...cur);
      st.amps = I;
      if (st.tripped) { st.heat = Math.max(0, st.heat - dt * st.heat / 100); return; }
      const x = I / Iset;
      if (x > 1.05) {
        let K = 508 * (p.props.cls / 10);
        if (I > 0.5 * Iset && mn < 0.5 * I) K /= 4; // single phasing
        st.heat += dt * (x * x - 1) / K;
      } else st.heat = Math.max(0, st.heat - dt * st.heat / 100);
      if (st.heat >= 1) { st.tripped = true; EL.emit('trip', p, 'overload'); }
    },
    press(p, ev) {
      if (ev.type !== 'down') return;
      const st = p.state;
      if (st.tripped) {
        if (st.heat > 0.65) return { msg: ['Still hot. Wait for the bimetal to cool, then reset.', 'لسه سخن. استنى البايمتال يبرد وبعدين Reset.'] };
        st.tripped = false; st.heat = 0; EL.emit('click', p); return { msg: ['Overload reset.', 'تم عمل Reset للأوفرلود.'] };
      }
    },
    draw(p) {
      const st = p.state;
      let r = body(160, 140);
      for (const x of [20, 50, 80]) r += `<line x1="${x}" y1="0" x2="${x}" y2="50" class="wl"/><line x1="${x}" y1="90" x2="${x}" y2="140" class="wl"/><path d="M${x} 50 q8 10 0 20 q-8 10 0 20" fill="none" stroke="#FDC300" stroke-width="2.5"/>`;
      r += `<line x1="115" y1="0" x2="115" y2="48" class="wl"/><line x1="115" y1="140" x2="115" y2="92" class="wl"/><line x1="145" y1="0" x2="145" y2="48" class="wl"/><line x1="145" y1="140" x2="145" y2="92" class="wl"/>`;
      r += `<line x1="115" y1="48" x2="${st.tripped ? 125 : 115}" y2="92" stroke="${st.tripped ? '#e8edf5' : '#91C361'}" stroke-width="2.5"/><line x1="145" y1="48" x2="${st.tripped ? 145 : 155}" y2="92" stroke="${st.tripped ? '#91C361' : '#e8edf5'}" stroke-width="2.5"/>`;
      r += `<rect x="12" y="100" width="${136}" height="6" rx="3" fill="#0e1626"/><rect x="12" y="100" width="${Math.min(136, 136 * st.heat)}" height="6" rx="3" fill="${st.heat > 0.7 ? '#F55B41' : '#FDC300'}"/>`;
      r += T(80, 122, 'Ir ' + (+p.props.set).toFixed(1) + ' A  cl.' + p.props.cls, 'psub');
      r += `<rect x="96" y="108" width="52" height="16" rx="3" fill="${st.tripped ? '#F55B41' : '#1a2238'}" stroke="#7b879f"/>` + T(122, 120, st.tripped ? 'TRIP' : 'OK', 'pbtn');
      return r;
    },
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/parts_c.js */
/* Parts C: motor, loads, sensors, field instruments */
(function (g) {
  const EL = g.EL;
  const { P, INT, Z, IS, cabs } = EL;
  const D = EL.defs;
  const T = EL.T, body = EL.body, pin = EL.mkpin;
  const KW_I = EL.KW_I;

  /* ---------------- 3-phase motor ---------------- */
  function Tm(s) { const a = Math.min(1, Math.abs(s)); const t = 5 / (a / 0.1 + 0.1 / Math.max(a, 1e-6)) + 1.6 * a ** 4; return s < 0 ? -t : t; }
  EL.Tm = Tm;
  D.MOT3 = {
    cat: 'load', prefix: 'M', name: ['3-phase motor', 'موتور 3 فاز'], w: 150, h: 140,
    info: ['Squirrel-cage induction motor, 400 V delta rated. Delta connection gives full power on 400 V. Star on 400 V gives only 1/3 torque (that is what a star-delta starter uses at start). Choose the terminal box connection or use 6 wires for star-delta. Swap two phases to reverse.', 'موتور قفص سنجابي 400 فولت دلتا. التوصيل دلتا بيدي القدرة الكاملة على 400 فولت. ستار على 400 بيدي ثلث العزم بس (وده اللي بيستخدمه ستار-دلتا وقت التشغيل). اختار التوصيل في علبة الموتور أو 6 أسلاك للستار-دلتا. بدّل فازتين للعكس.'],
    pins(p) {
      const a = [pin('U1', 'U1', 30, 0, 'u'), pin('V1', 'V1', 75, 0, 'u'), pin('W1', 'W1', 120, 0, 'u'), pin('PE', 'PE', 150, 70, 'r', { earth: true })];
      if (p.props.conn === '6wire') a.push(pin('W2', 'W2', 30, 140, 'd'), pin('U2', 'U2', 75, 140, 'd'), pin('V2', 'V2', 120, 140, 'd'));
      return a;
    },
    props: [
      { k: 'kw', label: ['Power (kW)', 'القدرة (kW)'], t: 'sel', opts: [[0.37, '0.37'], [0.75, '0.75'], [1.5, '1.5'], [2.2, '2.2'], [3, '3'], [4, '4'], [5.5, '5.5'], [7.5, '7.5'], [11, '11']], def: 1.5 },
      { k: 'conn', label: ['Terminal box links', 'توصيل علبة الموتور'], t: 'sel', opts: [['delta', 'Delta (400 V)'], ['star', 'Star'], ['6wire', '6 wires (open)']], def: 'delta' },
      { k: 'load', label: ['Mechanical load', 'الحمل الميكانيكي'], t: 'sel', opts: [[0.3, 'Light (fan)'], [0.6, 'Normal (pump)'], [1.0, 'Heavy (crusher)']], def: 0.6 },
      { k: 'ins', label: ['Insulation (MΩ)', 'العزل (ميجا أوم)'], t: 'num', min: 0.01, max: 10000, step: 1, def: 800 },
    ],
    faults: [['none', ['None', 'سليم']], ['open_winding', ['Winding W open', 'ملف W مقطوع']], ['low_ins', ['Low insulation to earth', 'عزل ضعيف مع الأرضي']], ['turn_short', ['Shorted turns in winding U', 'لفات متقصرة في ملف U']], ['seized', ['Rotor seized (jammed)', 'الموتور محبوس (بيتحبس)']]],
    sumTies: true,
    ties(p) { return p.props.conn === 'delta' ? [['U1', 'W2'], ['V1', 'U2'], ['W1', 'V2']] : p.props.conn === 'star' ? [['U2', 'V2', 'W2']] : []; },
    init(p) { p.state = { w: 0, ws: 1, dir: 0, amps: 0 }; },
    elements(p, ctx) {
      const I = KW_I[+p.props.kw] || 3.5, Zn = 400 / (I / Math.sqrt(3));
      const st = p.state, ws = st.ws > 0.02 ? st.ws : 1;
      const slip = Math.min(1, Math.max(0, (ws - st.w) / ws));
      const k = 1 + 5 * Math.max(0, slip - 0.03) / 0.97;
      const lf = typeof st.pl === 'number' ? Math.max(0.5, 0.4 + 0.6 * st.pl) : 1; // a linked pump sets the load: less flow, less active current
      const rdc = Math.max(0.5, 0.04 * Zn), rac = Zn * 0.82 / k / lf, xl = (Zn * 0.572 / k) / (2 * Math.PI * 50);
      const out = [];
      [['U', 'U1', 'U2'], ['V', 'V1', 'V2'], ['W', 'W1', 'W2']].forEach(([ph, a, b]) => {
        if (ph === 'W' && p.fault === 'open_winding') return;
        const sc = ph === 'U' && p.fault === 'turn_short' ? 0.35 : 1;
        out.push(Z(P(p, a), P(p, b), rdc * sc, xl * sc, { tag: 'w' + ph, rac: rac * sc }));
      });
      if (ctx.dead) {
        const ins = (p.fault === 'low_ins' ? 0.25 : +p.props.ins) * 1e6;
        for (const a of ['U1', 'V1', 'W1']) out.push(Z(P(p, a), P(p, 'PE'), ins * 3, 0, { tag: 'ins' + a, noAC: true }));
      }
      return out;
    },
    update(p, sim, dt) {
      const st = p.state;
      const rd = (t) => { const e = sim.e(p.id, t); return e ? EL.cabs(e.r_.vac) : 0; };
      const vU = rd('wU'), vV = rd('wV'), vW = rd('wW');
      const f = sim.freqAt(P(p, 'U1'));
      const vavg = (vU + vV + vW) / 3, vmin = Math.min(vU, vV, p.fault === 'open_winding' ? vV : vW);
      st.ws = f / 50;
      let tq = 0;
      if (st.ws > 0.02 && vavg > 5) {
        const vr = vavg / (400 * Math.max(st.ws, 0.04));
        const unb = vmin / Math.max(vavg, 1e-6);
        tq = vr * vr * unb * unb;
        if (p.fault === 'open_winding') tq *= 0.4;
      }
      // direction by phase sequence
      const Ua = sim.vacAt(P(p, 'U1')), Va = sim.vacAt(P(p, 'V1')), Wa = sim.vacAt(P(p, 'W1'));
      const mean = [(Ua[0] + Va[0] + Wa[0]) / 3, (Ua[1] + Va[1] + Wa[1]) / 3];
      const u = EL.csub(Ua, mean), v = EL.csub(Va, mean), w = EL.csub(Wa, mean);
      const seq = EL.cmul(EL.cconj(u), v)[1] + EL.cmul(EL.cconj(v), w)[1] + EL.cmul(EL.cconj(w), u)[1];
      if (Math.hypot(u[0], u[1]) > 20 && tq > 0.02) st.seqdir = seq < 0 ? 1 : -1;
      const load = typeof st.pl === 'number' ? st.pl : +p.props.load; // st.pl: load set by a linked pump in the plant
      const n = Math.max(1, Math.ceil(dt / 0.02)), h = dt / n;
      for (let i = 0; i < n; i++) {
        const s = st.ws > 0.02 ? (st.ws - st.w) / st.ws : 1;
        const torque = st.ws > 0.02 ? tq * Tm(s) : 0;
        const L = load * (0.1 + 0.9 * st.w * st.w);
        st.w += (h * (torque - L)) / 2.5;
        if (st.w < 0) st.w = 0;
        if (st.w > 1.05) st.w = 1.05;
      }
      if (p.fault === 'seized') st.w = 0;
      st.dir = st.w > 0.03 ? (st.seqdir || 1) : 0;
      const ia = sim.iPin(P(p, 'U1'));
      st.amps = cabs(ia.ac);
      st.volts = vavg; st.tq = tq;
      st.rpm = Math.round(st.w * 1500);
    },
    draw(p) {
      const st = p.state, I = KW_I[+p.props.kw];
      let r = `<rect class="pbody" x="0" y="0" width="150" height="140" rx="10"/>`;
      r += `<circle cx="75" cy="70" r="44" fill="#16203a" stroke="#7b879f" stroke-width="3"/>`;
      const dur = st.w > 0.03 ? Math.max(0.12, 1.1 / st.w) : 0;
      const blades = [0, 120, 240].map((a) => `<path d="M75 70 L75 36 A34 34 0 0 1 ${75 + 34 * Math.sin((40 * Math.PI) / 180)} ${70 - 34 * Math.cos((40 * Math.PI) / 180)} Z" fill="#47BFD9" opacity=".75" transform="rotate(${a} 75 70)"/>`).join('');
      r += `<g class="${dur ? (st.dir < 0 ? 'spinr' : 'spin') : ''}" style="${dur ? 'animation-duration:' + dur.toFixed(2) + 's;' : ''}transform-box:fill-box;transform-origin:center">${blades}</g>`;
      r += `<circle cx="75" cy="70" r="10" fill="#0e1626" stroke="#7b879f"/><text class="pbtn" x="75" y="74" text-anchor="middle">M</text>`;
      r += T(75, 128, p.props.kw + ' kW  ' + I + ' A  ' + (p.props.conn === 'star' ? 'Y' : p.props.conn === 'delta' ? 'Δ' : 'Y/Δ'), 'psub');
      r += `<text class="psub" x="75" y="22" text-anchor="middle" font-size="10">${st.w > 0.03 ? Math.round(st.w * 1450) + ' rpm ' + (st.dir < 0 ? 'REV' : 'FWD') : 'stopped'}</text>`;
      return r;
    },
  };

  /* ---------------- lamp ---------------- */
  D.LAMP = {
    cat: 'load', prefix: 'HL', name: ['Pilot lamp', 'لمبة بيان'], w: 40, h: 80,
    info: ['Pilot lamp, 2 W. Lights when it gets about its rated voltage. More than 130 % burns it.', 'لمبة بيان 2 وات. بتنور لما يجيلها جهدها المقنن. أكتر من 130% بتتحرق.'],
    pins: [pin('X1', 'X1', 20, 0, 'u'), pin('X2', 'X2', 20, 80, 'd')],
    props: [
      { k: 'volt', label: ['Rated voltage', 'الجهد المقنن'], t: 'sel', opts: [['24VDC', '24 V DC'], ['24VAC', '24 V AC'], ['230VAC', '230 V AC']], def: '230VAC' },
      { k: 'color', label: ['Colour', 'اللون'], t: 'sel', opts: [['green', 'Green'], ['red', 'Red'], ['amber', 'Amber'], ['white', 'White'], ['blue', 'Blue']], def: 'green' },
    ],
    faults: [['none', ['None', 'سليم']], ['burnt', ['Burnt out', 'محروقة']]],
    init(p) { p.state = { b: 0 }; },
    elements(p) { if (p.state.burnt || p.fault === 'burnt') return []; const V = parseInt(p.props.volt, 10); return [Z(P(p, 'X1'), P(p, 'X2'), (V * V) / 2, 0, { tag: 'l' })]; },
    update(p, sim, dt) {
      const r = EL.eRead(sim, p.id, 'l'), V = parseInt(p.props.volt, 10), v = Math.max(r.vac, Math.abs(r.vdc));
      p.state.b = Math.max(0, Math.min(1, (v / V - 0.35) / 0.55));
      p.state.v = v;
      if (v > 1.3 * V) { p.state.stress = (p.state.stress || 0) + dt; if (p.state.stress > 0.5) { p.state.burnt = true; EL.emit('burn', p); } } else p.state.stress = 0;
    },
    draw(p) {
      const col = { green: '#91C361', red: '#F55B41', amber: '#FDC300', white: '#f2f2f2', blue: '#47BFD9' }[p.props.color];
      const b = p.state.b, bu = p.state.burnt || p.fault === 'burnt';
      return `<line x1="20" y1="0" x2="20" y2="22" class="wl"/><line x1="20" y1="58" x2="20" y2="80" class="wl"/>` +
        (b > 0.05 ? `<circle cx="20" cy="40" r="26" fill="${col}" opacity="${(b * 0.45).toFixed(2)}"/>` : '') +
        `<circle cx="20" cy="40" r="18" fill="${bu ? '#1b1b1b' : col}" opacity="${bu ? 1 : (0.25 + 0.75 * b).toFixed(2)}" stroke="#0e1626" stroke-width="2"/>` +
        `<path d="M10 30 L30 50 M30 30 L10 50" stroke="#0e1626" stroke-width="2"/>` + T(20, 76, p.props.volt.replace('VAC', 'V~').replace('VDC', 'V='), 'psub');
    },
  };

  /* ---------------- solenoid / I-P valve ---------------- */
  const SOLM = {
    std: { R: 192, V: 24, name: ['24 V DC solenoid valve (3 W)', 'سولينويد 24 فولت DC (3 وات)'] },
    lp: { R: 576, V: 12, name: ['Low-power solenoid 12 V (0.25 W)', 'سولينويد قدرة منخفضة 12 فولت (0.25 وات)'] },
    ip: { R: 250, V: 0, name: ['I/P valve positioner 4-20 mA', 'I/P مقوم صمام 4-20 ملي أمبير'] },
  };
  D.SOL = {
    cat: 'load', prefix: 'YV', name: ['Solenoid / control valve', 'سولينويد / فالف تحكم'], w: 80, h: 100,
    info: ['Three models. 24 V solenoid: needs about 100 mA. Low-power coil: opens from about 17 mA, so a 24 mA calibrator can drive it, but 24 V burns it. I/P positioner: valve opens in proportion to the 4-20 mA signal.', 'تلات موديلات. سولينويد 24 فولت: محتاج حوالي 100 ملي أمبير. كويل قدرة منخفضة: بيفتح من حوالي 17 ملي أمبير فالكاليبريتور 24 ملي بيشغله، لكن 24 فولت بتحرقه. I/P: الفالف بيفتح بنسبة إشارة 4-20 ملي أمبير.'],
    pins: [pin('pos', '+', 40, 0, 'u'), pin('neg', '−', 40, 100, 'd')],
    props: [{ k: 'model', label: ['Model', 'الموديل'], t: 'sel', opts: [['std', '24 V solenoid (3 W)'], ['lp', 'Low-power 12 V (0.25 W)'], ['ip', 'I/P 4-20 mA']], def: 'std' }],
    faults: [['none', ['None', 'سليم']], ['open_coil', ['Coil open', 'الكويل مقطوع']], ['stuck', ['Valve stuck closed', 'الفالف محبوس مقفول']]],
    init(p) { p.state = { pos: 0 }; },
    elements(p) { if (p.state.burnt || p.fault === 'open_coil') return []; return [Z(P(p, 'pos'), P(p, 'neg'), SOLM[p.props.model].R, 0, { tag: 'c', noAC: false })]; },
    update(p, sim, dt) {
      const st = p.state, m = p.props.model, r = EL.eRead(sim, p.id, 'c'), V = Math.abs(r.vdc), I = r.idc;
      st.v = V; st.i = I;
      const M = SOLM[m];
      let target = 0;
      if (m === 'ip') {
        target = Math.max(0, Math.min(1, (I * 1000 - 4) / 16));
        if (I * 1000 < 3.6) target = 0;
        if (I > 0.06) { st.stress = (st.stress || 0) + dt; if (st.stress > 0.5) { st.burnt = true; EL.emit('burn', p); } } else st.stress = 0;
      } else {
        const on = V >= (st.pos > 0.5 ? 0.4 : 0.8) * M.V;
        target = on ? 1 : 0;
        if (V > 1.4 * M.V) { st.stress = (st.stress || 0) + dt; if (st.stress > 0.5) { st.burnt = true; EL.emit('burn', p); } } else st.stress = 0;
      }
      if (p.fault === 'stuck') target = 0;
      const rate = m === 'ip' ? 1.5 : 8;
      st.pos += Math.max(-rate * dt, Math.min(rate * dt, target - st.pos));
    },
    draw(p) {
      const st = p.state, pc = Math.round(st.pos * 100), m = p.props.model;
      let r = `<line x1="40" y1="0" x2="40" y2="14" class="wl"/><line x1="40" y1="86" x2="40" y2="100" class="wl"/>`;
      r += `<rect x="22" y="14" width="36" height="22" rx="4" fill="${st.burnt ? '#2a1d1d' : '#1a2238'}" stroke="#7b879f" stroke-width="2"/><path d="M26 25 q3 -6 6 0 t6 0 t6 0 t6 0" fill="none" stroke="#47BFD9" stroke-width="2"/>`;
      r += `<line x1="40" y1="36" x2="40" y2="50" stroke="#7b879f" stroke-width="3"/>`;
      r += `<path d="M10 62 L40 76 L10 90 Z M70 62 L40 76 L70 90 Z" fill="${st.pos > 0.5 ? '#2f7d3f' : '#3b4d73'}" stroke="#0e1626"/>`;
      r += `<rect x="34" y="${70 - st.pos * 10}" width="12" height="14" fill="#FDC300" stroke="#0e1626"/>`;
      r += T(40, 56, m === 'ip' ? pc + '%' : st.pos > 0.5 ? 'OPEN' : 'CLOSED', 'pbtn') + (st.burnt ? burntMark(30, 25) : '');
      return r;
    },
  };
  const burntMark = (x, y) => `<g class="smoke"><circle cx="${x}" cy="${y}" r="5" fill="#222" opacity=".8"/><circle cx="${x + 6}" cy="${y - 6}" r="4" fill="#444" opacity=".7"/></g>`;

  /* ---------------- resistor / diode / pot ---------------- */
  const fmtR = (r) => (r >= 1e6 ? (r / 1e6).toFixed(r % 1e6 ? 2 : 0) + ' MΩ' : r >= 1e3 ? (r / 1e3).toFixed(r % 1e3 ? 2 : 0) + ' kΩ' : r.toFixed(r % 1 ? 1 : 0) + ' Ω');
  EL.fmtR = fmtR;
  const bands = (r) => {
    const col = ['#000', '#7a3b00', '#c0261b', '#e8830c', '#ecd400', '#2c9c35', '#2a54c4', '#8b3ac9', '#888', '#fff'];
    const e = Math.floor(Math.log10(Math.max(r, 1))), mant = Math.round(r / Math.pow(10, e - 1));
    const a = Math.floor(mant / 10), b = mant % 10, mul = Math.max(0, Math.min(9, e - 1));
    return [col[a % 10], col[b], col[mul], '#c9a227'];
  };
  D.RES = {
    cat: 'load', prefix: 'R', name: ['Resistor / resistive load', 'مقاومة / حمل مقاومي'], w: 40, h: 90,
    info: ['Plain resistor. Set the value in properties. Use it to practise ohm and voltage-divider measurements.', 'مقاومة عادية. حدد قيمتها من الخصائص. استخدمها لتجارب الأوم والمقسم.'],
    pins: [pin('A', 'A', 20, 0, 'u'), pin('B', 'B', 20, 90, 'd')],
    props: [{ k: 'r', label: ['Resistance (Ω)', 'المقاومة (أوم)'], t: 'num', min: 0.1, max: 10000000, step: 1, def: 1000 }],
    faults: [['none', ['None', 'سليم']], ['open', ['Open (burnt)', 'مقطوعة (محروقة)']], ['drift', ['Value drifted x3', 'القيمة زادت 3 أضعاف']]],
    elements(p) { if (p.fault === 'open') return []; return [Z(P(p, 'A'), P(p, 'B'), (+p.props.r) * (p.fault === 'drift' ? 3 : 1), 0, { tag: 'r' })]; },
    draw(p) {
      const b = bands(+p.props.r);
      return `<line x1="20" y1="0" x2="20" y2="22" class="wl"/><line x1="20" y1="68" x2="20" y2="90" class="wl"/><rect x="10" y="22" width="20" height="46" rx="6" fill="#d9c9a3" stroke="#0e1626"/>` +
        b.map((c, i) => `<rect x="10" y="${28 + i * 9}" width="20" height="4" fill="${c}"/>`).join('') + `<text class="psub" x="38" y="50" text-anchor="start" font-size="9">${fmtR(+p.props.r)}</text>`;
    },
  };
  const LEDS = { red: [1.9, '#F55B41'], green: [2.1, '#91C361'], amber: [2.0, '#FDC300'], blue: [3.0, '#47BFD9'], white: [3.1, '#f2f2f2'], diode: [0.7, '#9aa5bd'] };
  D.DIO = {
    cat: 'load', prefix: 'D', name: ['LED / diode', 'LED / دايود'], w: 40, h: 80,
    info: ['LED or diode. Conducts from A (anode) to K (cathode) only. An LED needs a series resistor: without one it burns.', 'LED أو دايود. بيوصل من A (anode) إلى K (cathode) بس. الـLED لازم مقاومة على التوالي وإلا بيتحرق.'],
    pins: [pin('A', 'A', 20, 0, 'u'), pin('K', 'K', 20, 80, 'd')],
    props: [{ k: 'kind', label: ['Type', 'النوع'], t: 'sel', opts: [['red', 'LED red'], ['green', 'LED green'], ['amber', 'LED amber'], ['blue', 'LED blue'], ['white', 'LED white'], ['diode', 'Diode 1N4007']], def: 'red' }],
    faults: [['none', ['None', 'سليم']], ['open', ['Open', 'مقطوع']], ['shorted', ['Shorted', 'متقصر']]],
    electronic: true,
    init(p) { p.state = { b: 0 }; },
    elements(p) {
      if (p.state.burnt || p.fault === 'open') return [];
      if (p.fault === 'shorted') return [Z(P(p, 'A'), P(p, 'K'), 0.05, 0, { tag: 'd' })];
      return [{ kind: 'D', a: P(p, 'A'), b: P(p, 'K'), vf: LEDS[p.props.kind][0], rd: p.props.kind === 'diode' ? 0.1 : 3, tag: 'd' }];
    },
    update(p, sim, dt) {
      const r = EL.eRead(sim, p.id, 'd'), I = r.idc, led = p.props.kind !== 'diode';
      p.state.i = I; p.state.b = led ? Math.max(0, Math.min(1, I / 0.012)) : 0;
      const lim = led ? 0.06 : 1.5;
      if (I > lim) { p.state.stress = (p.state.stress || 0) + dt; if (p.state.stress > 0.3) { p.state.burnt = true; EL.emit('burn', p); } } else p.state.stress = 0;
    },
    draw(p) {
      const c = LEDS[p.props.kind][1], b = p.state.b, led = p.props.kind !== 'diode';
      return `<line x1="20" y1="0" x2="20" y2="24" class="wl"/><line x1="20" y1="56" x2="20" y2="80" class="wl"/>` + (led && b > 0.03 ? `<circle cx="20" cy="40" r="26" fill="${c}" opacity="${(b * 0.5).toFixed(2)}"/>` : '') +
        `<path d="M8 24 L32 24 L20 54 Z" fill="${led ? c : '#1a2238'}" opacity="${led ? 0.35 + 0.65 * b : 1}" stroke="#e8edf5" stroke-width="2"/><line x1="8" y1="54" x2="32" y2="54" stroke="#e8edf5" stroke-width="3"/>` + (p.state.burnt ? burntMark(30, 30) : '');
    },
  };
  D.POT = {
    cat: 'load', prefix: 'RV', name: ['Potentiometer', 'بوتنشيوميتر'], w: 80, h: 90,
    info: ['Potentiometer with ends 1 and 3 and wiper W. Use it with a 10 V reference to give 0-10 V to an inverter AI1. Click the knob to turn it up by 10 %.', 'بوتنشيوميتر أطرافه 1 و3 والمنزلق W. استخدمه مع 10 فولت عشان يدي 0-10 فولت للـAI1 في الانفرتر. اضغط على الأكرة تزود 10%.'],
    pins: [pin('1', '1', 20, 0, 'u'), pin('3', '3', 20, 90, 'd'), pin('W', 'W', 80, 45, 'r')],
    props: [{ k: 'r', label: ['Total (kΩ)', 'الإجمالي (كيلو أوم)'], t: 'sel', opts: [[1, '1 kΩ'], [5, '5 kΩ'], [10, '10 kΩ'], [100, '100 kΩ']], def: 10 }, { k: 'pos', label: ['Position (%)', 'الوضع (%)'], t: 'num', min: 0, max: 100, step: 1, def: 50 }],
    elements(p) { const R = p.props.r * 1000, x = Math.max(0.001, Math.min(0.999, p.props.pos / 100)); return [Z(P(p, '1'), P(p, 'W'), R * (1 - x), 0, { tag: 'a' }), Z(P(p, 'W'), P(p, '3'), R * x, 0, { tag: 'b' })]; },
    press(p, ev) { if (ev.type === 'down') { p.props.pos = (Math.round(p.props.pos / 10) * 10 + 10) % 110; if (p.props.pos > 100) p.props.pos = 0; } },
    draw(p) {
      const a = -135 + 2.7 * p.props.pos;
      return `<line x1="20" y1="0" x2="20" y2="20" class="wl"/><line x1="20" y1="70" x2="20" y2="90" class="wl"/><line x1="80" y1="45" x2="62" y2="45" class="wl"/>` +
        `<circle cx="38" cy="45" r="22" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><line x1="38" y1="45" x2="38" y2="27" stroke="#FDC300" stroke-width="3" transform="rotate(${a} 38 45)"/>` + T(38, 84, p.props.pos + '%', 'psub');
    },
  };

  /* ---------------- field instruments ---------------- */
  D.TX = {
    cat: 'field', prefix: 'B', name: ['2-wire transmitter 4-20 mA', 'ترانسميتر 2 سلك 4-20 ملي'], w: 90, h: 110,
    info: ['Loop-powered pressure transmitter. Needs at least 10.5 V across its terminals. It sets the loop current: 4 mA at 0 % and 20 mA at 100 %. Set the process value in properties.', 'ترانسميتر ضغط بيشتغل من اللوب نفسه. محتاج 10.5 فولت على أطرافه على الأقل. بيظبط تيار اللوب: 4 ملي عند 0% و20 ملي عند 100%. غيّر قيمة العملية من الخصائص.'],
    pins: [pin('pos', '+', 45, 0, 'u'), pin('neg', '−', 45, 110, 'd')],
    props: [{ k: 'proc', label: ['Process value (%)', 'قيمة العملية (%)'], t: 'num', min: 0, max: 100, step: 1, def: 50 }],
    faults: [['none', ['None', 'سليم']], ['dead', ['Dead (0 mA)', 'ميت (0 ملي)']], ['low', ['Stuck at 3.8 mA', 'ثابت على 3.8 ملي']], ['high', ['Stuck at 21.5 mA', 'ثابت على 21.5 ملي']]],
    electronic: true,
    elements(p, ctx) {
      if (ctx.dead) return [];
      let mA = 4 + 16 * p.props.proc / 100;
      if (p.fault === 'dead') mA = 0; if (p.fault === 'low') mA = 3.8; if (p.fault === 'high') mA = 21.5;
      return [IS(P(p, 'pos'), P(p, 'neg'), mA / 1000, { vmin: 10.5, tag: 'tx' })];
    },
    update(p, sim) { const r = EL.eRead(sim, p.id, 'tx'); p.state.mA = Math.abs(r.idc) * 1000; p.state.v = Math.abs(r.vdc); },
    draw(p) {
      return `<line x1="45" y1="0" x2="45" y2="18" class="wl"/><line x1="45" y1="92" x2="45" y2="110" class="wl"/><rect x="14" y="18" width="62" height="74" rx="8" fill="#1a2238" stroke="#7b879f" stroke-width="2"/>` +
        `<rect x="22" y="26" width="46" height="22" rx="3" class="lcd"/><text class="lcdt" x="45" y="42" text-anchor="middle" font-size="13">${(p.state.mA || 0).toFixed(2)}</text>` + T(45, 62, 'mA', 'psub') + T(45, 80, p.props.proc + ' %', 'pbtn');
    },
  };
  D.AI250 = {
    cat: 'field', prefix: 'A', name: ['PLC analog input (250 Ω)', 'مدخل أنالوج PLC (250 أوم)'], w: 100, h: 100,
    info: ['PLC analog input card, 4-20 mA with a 250 Ω shunt (1-5 V). It shows the loop current, and flags a wire break below 3.6 mA.', 'كارت مدخل أنالوج PLC بمقاومة 250 أوم (1-5 فولت). بيعرض تيار اللوب وبينبه على قطع السلك تحت 3.6 ملي.'],
    pins: [pin('pos', 'AI+', 50, 0, 'u'), pin('neg', 'AI-', 50, 100, 'd')],
    props: [], electronic: true,
    elements(p) { return [Z(P(p, 'pos'), P(p, 'neg'), 250, 0, { tag: 'z' })]; },
    update(p, sim) { const r = EL.eRead(sim, p.id, 'z'); p.state.mA = r.idc * 1000; },
    draw(p) {
      const mA = p.state.mA || 0, pc = (mA - 4) / 16 * 100;
      const msg = mA < -0.5 ? 'REVERSED' : mA < 3.6 ? 'WIRE BREAK' : mA > 21 ? 'OVER RANGE' : pc.toFixed(1) + ' %';
      return `<line x1="50" y1="0" x2="50" y2="16" class="wl"/><line x1="50" y1="84" x2="50" y2="100" class="wl"/><rect x="8" y="16" width="84" height="68" rx="6" fill="#1a2238" stroke="#7b879f" stroke-width="2"/>` +
        `<rect x="14" y="22" width="72" height="26" rx="3" class="lcd"/><text class="lcdt" x="50" y="40" text-anchor="middle" font-size="14">${mA.toFixed(2)} mA</text>` + T(50, 66, msg, 'pbtn') + T(50, 78, 'AI 4-20 mA', 'psub');
    },
  };
  D.PROX = {
    cat: 'field', prefix: 'B', name: ['Proximity sensor (3-wire)', 'بروكسيميتي سنسور (3 سلك)'], w: 90, h: 120,
    info: ['Inductive 3-wire sensor. BN brown = +24 V, BU blue = 0 V, BK black = output. PNP switches +24 V to the output, NPN switches 0 V. Click the sensor to bring a metal target near.', 'سنسور حثي 3 سلك. البني BN = +24 فولت والأزرق BU = 0 والأسود BK = الخرج. PNP بيطلّع +24 على الخرج وNPN بيطلّع 0. اضغط عليه عشان تقرّب معدن منه.'],
    pins: [pin('BN', 'BN', 15, 120, 'd'), pin('BK', 'BK', 45, 120, 'd'), pin('BU', 'BU', 75, 120, 'd')],
    props: [{ k: 'out', label: ['Output type', 'نوع الخرج'], t: 'sel', opts: [['PNP', 'PNP'], ['NPN', 'NPN']], def: 'PNP' }, { k: 'logic', label: ['Contact', 'الكونتاكت'], t: 'sel', opts: [['NO', 'NO'], ['NC', 'NC']], def: 'NO' }],
    faults: [['none', ['None', 'سليم']], ['dead', ['Dead', 'ميت']]],
    electronic: true,
    init(p) { p.state = { target: false, active: false, sup: false }; },
    elements(p, ctx) {
      const out = [Z(P(p, 'BN'), P(p, 'BU'), 4700, 0, { tag: 'sup', noAC: true })];
      if (p.state.active && !ctx.dead) out.push(p.props.out === 'PNP' ? Z(P(p, 'BN'), P(p, 'BK'), 60, 0, { tag: 'o' }) : Z(P(p, 'BK'), P(p, 'BU'), 60, 0, { tag: 'o' }));
      return out;
    },
    update(p, sim, dt) {
      const st = p.state, v = sim.vdc(P(p, 'BN'), P(p, 'BU'));
      st.sup = p.fault !== 'dead' && v >= 10 && v <= 30;
      const o = EL.eRead(sim, p.id, 'o');
      if (st.active && Math.abs(o.idc) > 0.3) { st.scT = 2; }
      if (st.scT > 0) { st.scT -= dt; st.active = false; return; }
      st.active = st.sup && (st.target !== (p.props.logic === 'NC'));
    },
    press(p, ev) { if (ev.type === 'down') { p.state.target = !p.state.target; EL.emit('click', p); } },
    draw(p) {
      const st = p.state;
      let r = `<line x1="15" y1="120" x2="15" y2="96" stroke="#8a5a2b" stroke-width="3"/><line x1="45" y1="120" x2="45" y2="96" stroke="#222" stroke-width="3"/><line x1="75" y1="120" x2="75" y2="96" stroke="#47BFD9" stroke-width="3"/>`;
      r += `<rect x="12" y="24" width="66" height="72" rx="6" fill="#2a3552" stroke="#7b879f" stroke-width="2"/><rect x="12" y="8" width="66" height="16" rx="3" fill="#47BFD9" opacity=".35" stroke="#7b879f"/>`;
      r += `<circle cx="45" cy="58" r="9" fill="${st.active ? '#FDC300' : '#1a2238'}" stroke="#0e1626"/>` + T(45, 90, p.props.out + ' ' + p.props.logic, 'psub');
      if (st.target) r += `<rect x="20" y="-10" width="50" height="12" fill="#c9ccd6" stroke="#0e1626"/>`;
      return r;
    },
  };
  D.PLCDI = {
    cat: 'field', prefix: 'A', name: ['PLC digital input (24 V)', 'مدخل ديجيتال PLC (24 فولت)'], w: 90, h: 100,
    info: ['PLC digital input, sinking or sourcing depending on how you wire the common. Needs 15 V or more on I0 relative to 0V to read ON.', 'مدخل ديجيتال PLC. محتاج 15 فولت أو أكتر على I0 بالنسبة لـ0V عشان يقرا ON.'],
    pins: [pin('I0', 'I0', 45, 0, 'u'), pin('M', '0V', 45, 100, 'd')],
    props: [], electronic: true, init(p) { p.state = { on: false }; },
    elements(p) { return [Z(P(p, 'I0'), P(p, 'M'), 3500, 0, { tag: 'in', noAC: true })]; },
    update(p, sim) { const v = sim.vdc(P(p, 'I0'), P(p, 'M')); p.state.v = v; p.state.on = v >= 15; },
    draw(p) {
      const on = p.state.on;
      return `<line x1="45" y1="0" x2="45" y2="14" class="wl"/><line x1="45" y1="86" x2="45" y2="100" class="wl"/><rect x="10" y="14" width="70" height="72" rx="6" fill="#1a2238" stroke="#7b879f" stroke-width="2"/>` +
        `<circle cx="45" cy="40" r="11" fill="${on ? '#91C361' : '#2a3552'}" stroke="#0e1626"/>` + T(45, 66, 'DI 0 = ' + (on ? '1' : '0'), 'pbtn') + T(45, 78, (p.state.v || 0).toFixed(1) + ' V', 'psub');
    },
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/logic.js */
/* Tiny logic language for the PLC and MCU parts.
   One line per output:   Q0 = (I0 or Q0) and I1        Q1 = TON(Q0, 3)        OUT0 = AI0 > 5
   Names: I0.. (inputs, also DI0/IN0), Q0.. (outputs, also DQ0/OUT0), M0.. (memory), AI0.. (analog in).
   Operators: not, and, or, xor, + - * /, > < >= <= == !=. Functions: TON TOF TP RISE FALL SR BLINK ABS MIN MAX. */
(function (g) {
  const EL = g.EL;
  const L = (EL.logic = {});
  const E = (en, ar) => [en, ar];

  function tokenize(src) {
    const out = [];
    const re = /\s*(?:(\d+(?:\.\d+)?)|([A-Za-z_][A-Za-z_0-9]*)|(>=|<=|==|!=|[-+*/()<>=,]))/y;
    let i = 0;
    while (i < src.length) {
      re.lastIndex = i;
      const m = re.exec(src);
      if (!m) { if (/^\s*$/.test(src.slice(i))) break; throw { msg: E('Unexpected character "' + src.slice(i).trim()[0] + '"', 'حرف غير مفهوم "' + src.slice(i).trim()[0] + '"') }; }
      i = re.lastIndex;
      if (m[1] != null) out.push({ t: 'n', v: parseFloat(m[1]) });
      else if (m[2] != null) out.push({ t: 'id', v: m[2].toUpperCase() });
      else out.push({ t: 'op', v: m[3] });
    }
    return out;
  }

  const NAME = /^(?:(?:I|DI|IN)(\d+)|(?:Q|DQ|OUT)(\d+)|M(\d+)|AI(\d+)|AO(\d+)|TRUE|FALSE|HIGH|LOW)$/;
  function canon(id) {
    const m = NAME.exec(id);
    if (!m) return null;
    if (m[1] != null) return 'I' + m[1];
    if (m[2] != null) return 'Q' + m[2];
    if (m[3] != null) return 'M' + m[3];
    if (m[4] != null) return 'AI' + m[4];
    if (m[5] != null) return 'AO' + m[5];
    return id;
  }

  function parseLine(src, refs, nodes) {
    const tk = tokenize(src);
    let k = 0;
    const peek = () => tk[k], next = () => tk[k++];
    const isOp = (v) => peek() && peek().t === 'op' && peek().v === v;
    const isId = (v) => peek() && peek().t === 'id' && peek().v === v;
    function expr() { return orE(); }
    function orE() { let a = xorE(); while (isId('OR')) { next(); const b = xorE(), A = a; a = (e, dt) => (A(e, dt) || b(e, dt) ? 1 : 0); } return a; }
    function xorE() { let a = andE(); while (isId('XOR')) { next(); const b = andE(), A = a; a = (e, dt) => ((A(e, dt) ? 1 : 0) ^ (b(e, dt) ? 1 : 0)); } return a; }
    function andE() { let a = cmpE(); while (isId('AND')) { next(); const b = cmpE(), A = a; a = (e, dt) => (A(e, dt) && b(e, dt) ? 1 : 0); } return a; }
    function cmpE() {
      let a = sumE();
      const t = peek();
      if (t && t.t === 'op' && ['>', '<', '>=', '<=', '==', '!='].includes(t.v)) {
        next(); const b = sumE(), A = a, o = t.v;
        a = (e, dt) => { const x = A(e, dt), y = b(e, dt); return (o === '>' ? x > y : o === '<' ? x < y : o === '>=' ? x >= y : o === '<=' ? x <= y : o === '==' ? x === y : x !== y) ? 1 : 0; };
      }
      return a;
    }
    function sumE() { let a = termE(); while (isOp('+') || isOp('-')) { const o = next().v, b = termE(), A = a; a = o === '+' ? (e, dt) => A(e, dt) + b(e, dt) : (e, dt) => A(e, dt) - b(e, dt); } return a; }
    function termE() { let a = unE(); while (isOp('*') || isOp('/')) { const o = next().v, b = unE(), A = a; a = o === '*' ? (e, dt) => A(e, dt) * b(e, dt) : (e, dt) => { const d = b(e, dt); return d ? A(e, dt) / d : 0; }; } return a; }
    function unE() {
      if (isId('NOT')) { next(); const a = unE(); return (e, dt) => (a(e, dt) ? 0 : 1); }
      if (isOp('-')) { next(); const a = unE(); return (e, dt) => -a(e, dt); }
      return prim();
    }
    function prim() {
      const t = next();
      if (!t) throw { msg: E('Expression ends too early', 'الجملة ناقصة') };
      if (t.t === 'n') return () => t.v;
      if (t.t === 'op' && t.v === '(') { const a = expr(); if (!isOp(')')) throw { msg: E('Missing )', 'ناقص قوس )') }; next(); return a; }
      if (t.t === 'id') {
        if (isOp('(')) {
          next();
          const args = [];
          if (!isOp(')')) { args.push(expr()); while (isOp(',')) { next(); args.push(expr()); } }
          if (!isOp(')')) throw { msg: E('Missing ) after ' + t.v, 'ناقص قوس ) بعد ' + t.v) }; next();
          return func(t.v, args);
        }
        const c = canon(t.v);
        if (!c) throw { msg: E('Unknown name "' + t.v + '". Use I0, Q0, M0, AI0, AO0.', 'اسم غير معروف "' + t.v + '". استخدم I0 وQ0 وM0 وAI0 وAO0.') };
        if (c === 'TRUE' || c === 'HIGH') return () => 1;
        if (c === 'FALSE' || c === 'LOW') return () => 0;
        if (c[0] === 'I' || c[0] === 'Q' || c[0] === 'A') refs.read.add(c); else refs.read.add(c);
        return (e) => e.get(c);
      }
      throw { msg: E('Unexpected "' + t.v + '"', 'مش مفهوم "' + t.v + '"') };
    }
    function func(name, args) {
      const st = { t: 0, out: 0, prev: 0, on: false };
      nodes.push(st);
      const need = (n) => { if (args.length !== n) throw { msg: E(name + ' needs ' + n + ' argument(s)', name + ' محتاجة ' + n + ' قيم') }; };
      switch (name) {
        case 'TON': need(2); return (e, dt) => { const x = args[0](e, dt), T = args[1](e, dt); if (x) { st.t += dt; st.out = st.t >= T - 1e-9 ? 1 : 0; } else { st.t = 0; st.out = 0; } return st.out; };
        case 'TOF': need(2); return (e, dt) => { const x = args[0](e, dt), T = args[1](e, dt); if (x) { st.out = 1; st.t = 0; } else if (st.out) { st.t += dt; if (st.t >= T - 1e-9) st.out = 0; } return st.out; };
        case 'TP': need(2); return (e, dt) => { const x = args[0](e, dt) ? 1 : 0, T = args[1](e, dt); if (x && !st.prev && !st.on) { st.on = true; st.t = 0; } st.prev = x; if (st.on) { st.t += dt; if (st.t >= T - 1e-9) st.on = false; } return st.on ? 1 : 0; };
        case 'RISE': need(1); return (e, dt) => { const x = args[0](e, dt) ? 1 : 0, r = x && !st.prev ? 1 : 0; st.prev = x; return r; };
        case 'FALL': need(1); return (e, dt) => { const x = args[0](e, dt) ? 1 : 0, r = !x && st.prev ? 1 : 0; st.prev = x; return r; };
        case 'SR': need(2); return (e, dt) => { const s = args[0](e, dt), r = args[1](e, dt); if (r) st.out = 0; else if (s) st.out = 1; return st.out; };
        case 'BLINK': need(1); return (e, dt) => { const T = Math.max(0.1, args[0](e, dt)); return Math.floor(e.time / T) % 2 === 0 ? 1 : 0; };
        case 'ABS': need(1); return (e, dt) => Math.abs(args[0](e, dt));
        case 'MIN': need(2); return (e, dt) => Math.min(args[0](e, dt), args[1](e, dt));
        case 'MAX': need(2); return (e, dt) => Math.max(args[0](e, dt), args[1](e, dt));
        default: throw { msg: E('Unknown function ' + name + '. Available: TON TOF TP RISE FALL SR BLINK ABS MIN MAX', 'دالة غير معروفة ' + name + '. المتاح: TON TOF TP RISE FALL SR BLINK ABS MIN MAX') };
      }
    }
    // line: [target =] expr
    let target = null;
    if (tk.length >= 2 && tk[0].t === 'id' && tk[1].t === 'op' && tk[1].v === '=') {
      target = canon(tk[0].v);
      if (!target || !/^(?:[QM]|AO)\d+$/.test(target)) throw { msg: E('Left side must be an output (Q0, OUT0), analog output (AO0) or memory (M0)', 'الطرف الشمال لازم يكون خرج (Q0) أو خرج أنالوج (AO0) أو ميموري (M0)') };
      k = 2;
    }
    const fn = expr();
    if (k < tk.length) throw { msg: E('Extra text after the expression: "' + (tk[k].v) + '"', 'كلام زيادة بعد الجملة: "' + tk[k].v + '"') };
    if (!target) throw { msg: E('Write it as  Q0 = ...', 'اكتبها بالشكل  Q0 = ...') };
    refs.write.add(target);
    return { target, fn };
  }

  /* compile a whole program; never throws */
  L.compile = function (text) {
    const prog = { lines: [], errors: [], nodes: [], refs: { read: new Set(), write: new Set() }, text: String(text || '') };
    String(text || '').split(/\n|;/).forEach((raw, i) => {
      const s = raw.replace(/(\/\/|#).*$/, '').trim();
      if (!s) return;
      try { prog.lines.push(parseLine(s, prog.refs, prog.nodes)); } catch (e) { prog.errors.push({ line: i + 1, src: s, msg: e.msg || E(String(e), String(e)) }); }
    });
    return prog;
  };
  /* env: {get(name), set(name, value), time}. Runs every line once. */
  L.run = function (prog, env, dt) {
    for (const ln of prog.lines) {
      let v = ln.fn(env, dt);
      if (ln.target[0] === 'Q') v = v ? 1 : 0;
      env.set(ln.target, v);
    }
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/parts_d.js */
/* Parts D: wiring and terminals, cables, house wiring, extra classic control devices, extra loads, drawing helpers */
(function (g) {
  const EL = g.EL;
  const { P, INT, Z, VS, IS } = EL;
  const RC = EL.R_CLOSED;
  const D = EL.defs;
  const T = EL.T, body = EL.body, pin = EL.mkpin;
  const F0 = ['none', ['None', 'سليم']];
  const wl = (x1, y1, x2, y2) => `<line x1="${x1}" y1="${y1}" x2="${x2}" y2="${y2}" class="wl"/>`;
  const smoke = (x, y) => `<g class="smoke"><circle cx="${x}" cy="${y}" r="5" fill="#222" opacity=".8"/><circle cx="${x + 6}" cy="${y - 6}" r="4" fill="#444" opacity=".7"/></g>`;
  const fmtV = (s) => String(s).replace('VAC', 'V~').replace('VDC', 'V=');
  const VOLTS = [['24VDC', '24 V DC'], ['24VAC', '24 V AC'], ['230VAC', '230 V AC']];

  /* ================= TERMINALS ================= */
  function termStrip(n, nm) {
    const w = 28 * n + 24, h = 70, pins = [];
    for (let i = 1; i <= n; i++) pins.push(pin('t' + i, '' + i, 28 * i - 4, 0, 'u'), pin('b' + i, '' + i, 28 * i - 4, h, 'd'));
    const faults = [F0];
    for (let i = 1; i <= n; i++) faults.push(['open_' + i, ['Terminal ' + i + ' loose (open)', 'ترمينال ' + i + ' سايب (مفتوح)']]);
    return {
      cat: 'wiring', prefix: 'X', name: nm, w, h, pcb: true,
      info: ['DIN-rail feed-through terminal strip. Each number joins the top and the bottom screw. Use it to number and organise field wiring. A loose screw is a classic fault: set it in Fault simulation.', 'صف ترمينالات على DIN rail. كل رقم بيوصل الفيشة اللي فوق باللي تحت. بيستخدم لترقيم وتنظيم أسلاك الحقل. المسمار السايب عطل مشهور: اختاره من محاكاة العطل.'],
      pins, props: [], faults,
      diag: { kind: 'wire' },
      ties(p) { const out = []; for (let i = 1; i <= n; i++) if (p.fault !== 'open_' + i) out.push(['t' + i, 'b' + i]); return out; },
      elements() { return []; },
      draw(p) {
        let r = `<rect x="0" y="22" width="${w}" height="26" rx="3" fill="#2a3552" stroke="#0e1626"/>`;
        for (let i = 1; i <= n; i++) {
          const x = 12 + 28 * (i - 1), bad = p.fault === 'open_' + i;
          r += `<rect x="${x}" y="8" width="24" height="54" rx="3" fill="${bad ? '#6b2b22' : '#c9ccd6'}" stroke="#0e1626"/><circle cx="${x + 12}" cy="22" r="5" fill="#8a93a6" stroke="#0e1626"/><circle cx="${x + 12}" cy="48" r="5" fill="#8a93a6" stroke="#0e1626"/>` + wl(x + 12, 0, x + 12, 8) + wl(x + 12, 62, x + 12, h) + T(x + 12, 39, '' + i, 'psub');
        }
        return r;
      },
    };
  }
  D.TERM1 = termStrip(1, ['Terminal block (1 way)', 'ترمينال (مكان واحد)']);
  D.TERM4 = termStrip(4, ['Terminal strip 4 way', 'صف ترمينال 4 أماكن']);
  D.TERM8 = termStrip(8, ['Terminal strip 8 way', 'صف ترمينال 8 أماكن']);
  D.TERM12 = termStrip(12, ['Terminal strip 12 way', 'صف ترمينال 12 مكان']);

  D.TERMPE = {
    cat: 'wiring', prefix: 'PE', name: ['PE terminal (earth)', 'ترمينال أرضي PE'], w: 60, h: 70, pcb: true,
    info: ['Green and yellow protective-earth terminal. Both screws are earth. Join every metal enclosure and motor frame to it.', 'ترمينال أرضي أخضر وأصفر. المسمارين أرضي. وصّل بيه كل هيكل معدن وبدن موتور.'],
    pins: [pin('p1', 'PE', 30, 0, 'u', { earth: true, role: 'PE' }), pin('p2', 'PE', 30, 70, 'd', { earth: true, role: 'PE' })], props: [], faults: [F0],
    diag: { kind: 'wire' },
    draw() { return wl(30, 0, 30, 10) + wl(30, 60, 30, 70) + `<rect x="10" y="10" width="40" height="50" rx="4" fill="#FDC300" stroke="#0e1626"/><rect x="10" y="35" width="40" height="25" rx="0" fill="#2f7d3f"/><path d="M10 35 h40" stroke="#0e1626"/>` + T(30, 48, 'PE', 'pbtn'); },
  };
  D.JBOX = {
    cat: 'wiring', prefix: 'JB', name: ['Junction box (6 way)', 'علبة توصيل (6 أطراف)'], w: 140, h: 76, pcb: true,
    info: ['Junction box. All six terminals are one point. Use it to split or join a cable, or as a common point.', 'علبة توصيل. الستة أطراف نقطة واحدة. بتستخدم لتفريع أو توصيل كابل أو كنقطة مشتركة.'],
    pins: [pin('a1', '', 30, 0, 'u'), pin('a2', '', 70, 0, 'u'), pin('a3', '', 110, 0, 'u'), pin('b1', '', 30, 76, 'd'), pin('b2', '', 70, 76, 'd'), pin('b3', '', 110, 76, 'd')],
    props: [], faults: [F0, ['open_a', ['Top-left terminal loose', 'الطرف العلوي الشمال سايب']]],
    diag: { kind: 'wire' },
    ties(p) { return [['a1', 'a2', 'a3', 'b1', 'b2', 'b3'].filter((x) => !(p.fault === 'open_a' && x === 'a1'))]; },
    draw() { return `<rect x="8" y="12" width="124" height="52" rx="8" fill="#c9ccd6" stroke="#0e1626" stroke-width="2"/><path d="M30 12 V34 H110 V12 M30 64 V42 H110 V64" fill="none" stroke="#7b879f" stroke-width="3"/>` + [30, 70, 110].map((x) => wl(x, 0, x, 12) + wl(x, 64, x, 76) + `<circle cx="${x}" cy="12" r="4" fill="#8a93a6"/><circle cx="${x}" cy="64" r="4" fill="#8a93a6"/>`).join('') + T(70, 42, 'JB', 'psub'); },
  };
  D.LUG = {
    cat: 'wiring', prefix: 'LG', name: ['Cable lug / ferrule', 'ودنة كابل (lug / ferrule)'], w: 40, h: 90,
    info: ['A crimped end on a conductor: ring lug, fork lug, pin or ferrule. A bad crimp or a loose screw makes heat. Faults: open crimp, or high resistance (hot).', 'نهاية مضغوطة على الموصل: ring lug أو fork أو pin أو ferrule. الكبس السيئ أو المسمار السايب بيسخّن. الأعطال: كبس مقطوع، أو مقاومة عالية (سخونة).'],
    pins: [pin('c', 'wire', 20, 0, 'u'), pin('s', 'screw', 20, 90, 'd')],
    props: [{ k: 'kind', label: ['Type', 'النوع'], t: 'sel', opts: [['ring', 'Ring lug'], ['fork', 'Fork lug'], ['pin', 'Pin lug'], ['ferrule', 'Ferrule (bootlace)']], def: 'ring' }, { k: 'sec', label: ['Cable size (mm²)', 'مقطع الكابل (مم²)'], t: 'sel', opts: [[0.5, '0.5'], [1, '1'], [1.5, '1.5'], [2.5, '2.5'], [4, '4'], [6, '6'], [10, '10'], [16, '16']], def: 2.5 }],
    faults: [F0, ['open', ['Crimp open (wire pulled out)', 'الكبس مقطوع (السلك طلع)']], ['hot', ['High resistance (loose / oxidised)', 'مقاومة عالية (سايب / أكسدة)']]],
    diag: { kind: 'wire' },
    ties(p) { return p.fault === 'none' ? [['c', 's']] : []; },
    elements(p) { return p.fault === 'hot' ? [Z(P(p, 'c'), P(p, 's'), 6, 0, { tag: 'h' })] : []; },
    update(p, sim, dt) { if (p.fault === 'hot') { const r = EL.eRead(sim, p.id, 'h'); const i = Math.max(r.idc < 0 ? -r.idc : r.idc, r.iac); p.state.amps = i; p.state.temp = 25 + i * i * 6 * 0.9; } else { p.state.amps = 0; p.state.temp = 25; } },
    draw(p) {
      const k = p.props.kind, hot = p.fault === 'hot', open = p.fault === 'open';
      let r = wl(20, 0, 20, 24) + wl(20, 66, 20, 90);
      const col = hot ? '#d9532b' : '#c78b4b';
      if (k === 'ring') r += `<rect x="14" y="24" width="12" height="22" fill="${col}" stroke="#0e1626"/><circle cx="20" cy="56" r="10" fill="none" stroke="${col}" stroke-width="6"/>`;
      else if (k === 'fork') r += `<rect x="14" y="24" width="12" height="22" fill="${col}" stroke="#0e1626"/><path d="M12 66 V50 h6 v12 h4 V50 h6 v16 z" fill="${col}" stroke="#0e1626"/>`;
      else if (k === 'pin') r += `<rect x="14" y="24" width="12" height="22" fill="${col}" stroke="#0e1626"/><rect x="18" y="46" width="4" height="22" fill="#c9ccd6" stroke="#0e1626"/>`;
      else r += `<rect x="15" y="24" width="10" height="42" fill="#d6d6d6" stroke="#0e1626"/><rect x="15" y="24" width="10" height="16" fill="#47BFD9" stroke="#0e1626"/>`;
      if (open) r += `<path d="M10 40 L30 52" stroke="#F55B41" stroke-width="3"/>`;
      if (hot && (p.state.amps || 0) > 1) r += `<circle cx="20" cy="45" r="16" fill="#F55B41" opacity="${Math.min(0.6, (p.state.amps || 0) / 40).toFixed(2)}"/>`;
      return r + T(34, 8, p.props.sec, 'psub', 'start');
    },
  };

  /* ================= CABLES ================= */
  const CORE_COL = { BN: '#8a5a2b', BU: '#2a8bd6', BK: '#1a1a1a', GY: '#9aa0ab', GNYE: 'url(#pegy)', WH: '#f2f2f2', RD: '#d9372b', OR: '#e8830c', YE: '#ecd400', GN: '#2f9c4a', VT: '#8b3ac9' };
  const SECS = [[0.5, '0.5'], [0.75, '0.75'], [1, '1'], [1.5, '1.5'], [2.5, '2.5'], [4, '4'], [6, '6'], [10, '10'], [16, '16'], [25, '25'], [35, '35']];
  const AMPACITY = { 0.5: 6, 0.75: 9, 1: 12, 1.5: 18, 2.5: 24, 4: 32, 6: 41, 10: 57, 16: 76, 25: 101, 35: 125 }; // IEC 60364 method C, PVC, 3 loaded cores (rounded)
  EL.AMPACITY = AMPACITY;
  function cable(id, nm, names, cols, std, info) {
    const n = names.length, w = 34 * n + 16, h = 140;
    const faults = [F0];
    for (let i = 1; i <= n; i++) faults.push(['open_' + i, ['Core ' + names[i - 1] + ' broken', 'الكور ' + names[i - 1] + ' مقطوع']]);
    if (n >= 2) faults.push(['short_12', ['Cores ' + names[0] + ' and ' + names[1] + ' touching', 'الكورين ' + names[0] + ' و' + names[1] + ' لامسين بعض']]);
    if (n >= 3) faults.push(['leak', ['Insulation leak ' + names[0] + ' to ' + names[n - 1], 'تسريب عزل بين ' + names[0] + ' و' + names[n - 1]]]);
    const pins = [];
    for (let i = 0; i < n; i++) pins.push(pin('a' + (i + 1), names[i], 24 + 34 * i, 0, 'u'), pin('b' + (i + 1), names[i], 24 + 34 * i, h, 'd'));
    return {
      cat: 'wiring', prefix: 'W', name: nm, w, h, pcb: id === 'CAB2', info, pins,
      props: [{ k: 'sec', label: ['Core size (mm²)', 'مقطع الكور (مم²)'], t: 'sel', opts: SECS, def: std.sec }, { k: 'len', label: ['Length (m)', 'الطول (متر)'], t: 'num', min: 1, max: 500, step: 1, def: std.len }],
      faults, diag: { kind: 'cable', n },
      elements(p) {
        const R = Math.max(0.001, (0.0175 * +p.props.len) / +p.props.sec), out = [];
        for (let i = 1; i <= n; i++) if (p.fault !== 'open_' + i) out.push(Z(P(p, 'a' + i), P(p, 'b' + i), R, 0, { tag: 'c' + i }));
        if (p.fault === 'short_12') out.push(Z(P(p, 'a1'), P(p, 'a2'), 0.05, 0, { tag: 'sh' }));
        if (p.fault === 'leak') out.push(Z(P(p, 'a1'), P(p, 'a' + n), 6000, 0, { tag: 'lk' }));
        return out;
      },
      update(p, sim) {
        let m = 0;
        for (let i = 1; i <= n; i++) { const e = sim.e(p.id, 'c' + i); if (e) { const r = e.r_; m = Math.max(m, Math.abs(r.idc), EL.cabs(r.iac)); } }
        p.state.amps = m; p.state.amp = AMPACITY[+p.props.sec] || 10;
      },
      draw(p) {
        const over = (p.state.amps || 0) > (AMPACITY[+p.props.sec] || 10);
        let r = `<rect x="6" y="34" width="${w - 12}" height="72" rx="10" fill="${over ? '#5b2a22' : '#232b3d'}" stroke="${over ? '#F55B41' : '#4a5672'}" stroke-width="2"/>`;
        for (let i = 0; i < n; i++) {
          const x = 24 + 34 * i, c = cols[i], bad = p.fault === 'open_' + (i + 1);
          r += `<line x1="${x}" y1="0" x2="${x}" y2="40" stroke="${CORE_COL[c]}" stroke-width="6"/><line x1="${x}" y1="100" x2="${x}" y2="${h}" stroke="${CORE_COL[c]}" stroke-width="6"/>` + (c === 'GNYE' ? `<line x1="${x}" y1="0" x2="${x}" y2="40" stroke="#2f7d3f" stroke-width="3" stroke-dasharray="5 5"/><line x1="${x}" y1="100" x2="${x}" y2="${h}" stroke="#2f7d3f" stroke-width="3" stroke-dasharray="5 5"/>` : '') +
            (bad ? `<path d="M${x - 9} 62 L${x + 9} 78" stroke="#F55B41" stroke-width="3"/>` : `<line x1="${x}" y1="44" x2="${x}" y2="96" stroke="${CORE_COL[c]}" stroke-width="3" opacity=".5"/>`);
        }
        r += T(w / 2, 70, (names.length > 6 ? n + 'x' : n + 'G') + p.props.sec, 'pbtn') + T(w / 2, 86, p.props.len + ' m', 'psub');
        if (over) r += T(w / 2, 120, 'OVERLOAD', 'psub');
        return r;
      },
    };
  }
  D.CAB2 = cable('CAB2', ['Cable 2-core (DC / control)', 'كابل 2 كور (DC / كنترول)'], ['+', '0V'], ['BN', 'BU'], { sec: 1.5, len: 10 }, ['2-core cable. Core resistance is real: a long thin cable drops voltage. Faults: broken core, cores touching.', 'كابل 2 كور. مقاومة الكور حقيقية: الكابل الطويل الرفيع بيعمل هبوط جهد. الأعطال: كور مقطوع، أو كورين لامسين بعض.']);
  D.CAB3 = cable('CAB3', ['Cable 3-core (L N PE)', 'كابل 3 كور (L N PE)'], ['L', 'N', 'PE'], ['BN', 'BU', 'GNYE'], { sec: 2.5, len: 10 }, ['3-core single-phase cable: brown L, blue N, green-yellow PE. Check size against the breaker: 1.5 mm² 16 A, 2.5 mm² 24 A (method C, rounded).', 'كابل 3 كور فاز واحد: بني L وأزرق N وأخضر-أصفر PE. راجع المقطع مع البريكر: 1.5 مم² تحمل 18 أمبير تقريبا و2.5 مم² تحمل 24.']);
  D.CAB4 = cable('CAB4', ['Cable 4-core (3-phase + PE)', 'كابل 4 كور (3 فاز + PE)'], ['L1', 'L2', 'L3', 'PE'], ['BN', 'BK', 'GY', 'GNYE'], { sec: 2.5, len: 10 }, ['4-core motor cable: L1 brown, L2 black, L3 grey, PE green-yellow.', 'كابل موتور 4 كور: L1 بني وL2 أسود وL3 رمادي وPE أخضر-أصفر.']);
  D.CAB5 = cable('CAB5', ['Cable 5-core (3-phase + N + PE)', 'كابل 5 كور (3 فاز + N + PE)'], ['L1', 'L2', 'L3', 'N', 'PE'], ['BN', 'BK', 'GY', 'BU', 'GNYE'], { sec: 4, len: 10 }, ['5-core cable: L1 L2 L3 N PE. Common for a panel feeder.', 'كابل 5 كور: L1 L2 L3 N PE. شائع كمغذي للوحة.']);
  D.CAB7 = cable('CAB7', ['Control cable 7-core (numbered)', 'كابل كنترول 7 كور (مرقم)'], ['1', '2', '3', '4', '5', '6', '7'], ['WH', 'BK', 'RD', 'OR', 'YE', 'GN', 'VT'], { sec: 1, len: 20 }, ['Numbered control cable. Cores are identified by number, not colour. Always ring out the cores before landing them.', 'كابل كنترول مرقم. الكورات بتتميّز بالرقم مش باللون. اعمل ring out للكورات قبل ما توصلها.']);
  D.CAB7.w = 34 * 7 + 16;

  /* ================= HOUSE WIRING ================= */
  D.SOCK = {
    cat: 'wiring', prefix: 'XS', name: ['Wall socket 230 V with appliance', 'بريزة 230 فولت مع جهاز'], w: 90, h: 120,
    info: ['Socket outlet. Wire L, N and PE to its terminals. Choose the appliance plugged in. A faulty appliance can leak current to earth: test an RCD with it.', 'بريزة. وصّل L وN وPE على أطرافها. اختار الجهاز المركّب فيها. الجهاز التالف ممكن يسرّب تيار للأرضي: جرّب بيه الـRCD.'],
    pins: [pin('L', 'L', 20, 0, 'u', { role: 'L1' }), pin('N', 'N', 45, 0, 'u', { role: 'N' }), pin('PE', 'PE', 70, 0, 'u', { role: 'PE' })],
    props: [{ k: 'w', label: ['Appliance (W)', 'الجهاز (وات)'], t: 'sel', opts: [[0, 'Nothing plugged'], [60, '60 W lamp'], [500, '500 W'], [1000, '1000 W heater'], [2000, '2000 W kettle'], [3000, '3000 W oven']], def: 0 }],
    faults: [F0, ['leak', ['Appliance leaks to earth (about 50 mA)', 'الجهاز بيسرّب للأرضي (حوالي 50 ملي)']], ['short', ['Appliance short circuit', 'الجهاز فيه ماس']]],
    diag: { kind: 'load', feed: ['L', 'N'], volt: () => 230, active: (p) => (p.state.amps || 0) > 0.05 },
    init(p) { p.state = { amps: 0 }; },
    elements(p) {
      const out = [];
      if (+p.props.w > 0 && p.fault !== 'short') out.push(Z(P(p, 'L'), P(p, 'N'), (230 * 230) / +p.props.w, 0, { tag: 'a' }));
      if (p.fault === 'short') out.push(Z(P(p, 'L'), P(p, 'N'), 0.08, 0, { tag: 'a' }));
      if (p.fault === 'leak') out.push(Z(P(p, 'L'), P(p, 'PE'), 4600, 0, { tag: 'lk' }));
      return out;
    },
    update(p, sim) { const e = sim.e(p.id, 'a'); p.state.amps = e ? EL.cabs(e.r_.iac) : 0; const v = e ? EL.cabs(e.r_.vac) : 0; p.state.v = v; },
    draw(p) {
      const on = (p.state.amps || 0) > 0.05;
      return wl(20, 0, 20, 20) + wl(45, 0, 45, 20) + wl(70, 0, 70, 20) + `<rect x="6" y="20" width="78" height="86" rx="10" fill="#e8e8ea" stroke="#0e1626" stroke-width="2"/><circle cx="45" cy="63" r="28" fill="#d4d4d8" stroke="#8a93a6" stroke-width="2"/><circle cx="34" cy="63" r="5" fill="#2a2a2e"/><circle cx="56" cy="63" r="5" fill="#2a2a2e"/><rect x="42" y="38" width="6" height="6" fill="#8a93a6"/><rect x="42" y="82" width="6" height="6" fill="#8a93a6"/>` +
        (on ? `<circle cx="45" cy="63" r="30" fill="#91C361" opacity=".18"/>` : '') + T(45, 116, +p.props.w ? p.props.w + ' W' : 'empty', 'psub');
    },
  };
  D.LAMPH = {
    cat: 'wiring', prefix: 'EL', name: ['Lampholder with ceiling rose', 'سوكت لمبة (روزيتة سقف)'], w: 80, h: 110,
    info: ['Ceiling rose with a lamp. L is the switched live, N is neutral, PE is the earth. Lights at about 230 V.', 'روزيتة سقف بلمبة. L هو الفاز بعد المفتاح وN هو النيوترال وPE الأرضي. بتنور على 230 فولت تقريبا.'],
    pins: [pin('L', 'L', 15, 0, 'u', { role: 'L1' }), pin('N', 'N', 40, 0, 'u', { role: 'N' }), pin('PE', 'PE', 65, 0, 'u', { role: 'PE' })],
    props: [{ k: 'w', label: ['Lamp (W)', 'اللمبة (وات)'], t: 'sel', opts: [[5, '5 W LED'], [9, '9 W LED'], [18, '18 W'], [40, '40 W'], [60, '60 W'], [100, '100 W']], def: 9 }],
    faults: [F0, ['blown', ['Lamp blown', 'اللمبة محروقة']], ['leak', ['Leak to earth', 'تسريب للأرضي']]],
    diag: { kind: 'load', feed: ['L', 'N'], volt: () => 230, active: (p) => (p.state.b || 0) > 0.3 },
    init(p) { p.state = { b: 0 }; },
    elements(p) {
      const out = [];
      if (!p.state.burnt && p.fault !== 'blown') out.push(Z(P(p, 'L'), P(p, 'N'), (230 * 230) / +p.props.w, 0, { tag: 'l' }));
      if (p.fault === 'leak') out.push(Z(P(p, 'L'), P(p, 'PE'), 4600, 0, { tag: 'lk' }));
      return out;
    },
    update(p, sim, dt) {
      const e = sim.e(p.id, 'l'), v = e ? EL.cabs(e.r_.vac) : 0;
      p.state.b = Math.max(0, Math.min(1, (v / 230 - 0.4) / 0.5)); p.state.v = v;
      if (v > 310) { p.state.stress = (p.state.stress || 0) + dt; if (p.state.stress > 0.5) { p.state.burnt = true; EL.emit('burn', p); } } else p.state.stress = 0;
    },
    draw(p) {
      const b = p.state.b, bu = p.state.burnt || p.fault === 'blown';
      return wl(15, 0, 15, 14) + wl(40, 0, 40, 14) + wl(65, 0, 65, 14) + `<ellipse cx="40" cy="22" rx="30" ry="9" fill="#e8e8ea" stroke="#0e1626"/>` +
        (b > 0.05 ? `<circle cx="40" cy="72" r="34" fill="#FDC300" opacity="${(b * 0.4).toFixed(2)}"/>` : '') + `<rect x="34" y="30" width="12" height="14" fill="#9aa0ab" stroke="#0e1626"/><path d="M40 44 C14 52 20 100 40 100 C60 100 66 52 40 44 Z" fill="${bu ? '#222' : '#FDC300'}" opacity="${bu ? 1 : (0.25 + 0.75 * b).toFixed(2)}" stroke="#0e1626" stroke-width="2"/>` + (bu ? `<path d="M30 70 L40 85 L50 70" fill="none" stroke="#777"/>` : '');
    },
  };
  function wallSwitch(id, nm, pins, pos2, info) {
    return {
      cat: 'wiring', prefix: 'SW', name: nm, w: 70, h: 90, info, pins,
      props: [], faults: [F0, ['open', ['Contacts burnt (never connect)', 'الكونتاكتات محروقة (مش بتوصل)']]],
      diag: { kind: 'switch' }, op: ['pos'],
      init(p) { p.state = { pos: 1 }; },
      elements(p) { if (p.fault === 'open') return []; const pr = pos2(p.state.pos); return pr.map(([a, b], i) => Z(P(p, a), P(p, b), RC, 0, { tag: 'k' + i })); },
      press(p, ev) { if (ev.type === 'down') { p.state.pos = p.state.pos === 1 ? 2 : 1; EL.emit('click', p); } },
      draw(p) {
        const up = p.state.pos === 2;
        let r = pins.map((q) => wl(q.x, q.y, q.x, q.y === 0 ? 18 : 72)).join('');
        r += `<rect x="8" y="18" width="54" height="54" rx="6" fill="#e8e8ea" stroke="#0e1626" stroke-width="2"/><rect x="20" y="28" width="30" height="34" rx="4" fill="#cfcfd4" stroke="#8a93a6"/><rect x="20" y="${up ? 28 : 45}" width="30" height="17" rx="3" fill="#fff" stroke="#8a93a6"/>`;
        return r + T(35, 84, id === 'WSW1' ? '1-way' : id === 'WSW2' ? '2-way' : 'inter.', 'psub');
      },
    };
  }
  D.WSW1 = wallSwitch('WSW1', ['Wall switch 1-way', 'مفتاح حيط (اتجاه واحد)'], [pin('C', 'C', 20, 0, 'u'), pin('L1', 'L1', 20, 90, 'd')], (pos) => (pos === 2 ? [['C', 'L1']] : []), ['One-way wall switch. Click to flip. It makes the C to L1 contact when up.', 'مفتاح حيط اتجاه واحد. اضغط تقلبه. بيوصل C بـL1 وهو فوق.']);
  D.WSW2 = wallSwitch('WSW2', ['Wall switch 2-way', 'مفتاح سلم (اتجاهين)'], [pin('C', 'C', 14, 0, 'u'), pin('L1', 'L1', 14, 90, 'd'), pin('L2', 'L2', 56, 90, 'd')], (pos) => (pos === 2 ? [['C', 'L2']] : [['C', 'L1']]), ['Two-way switch for staircase wiring. Common C goes to L1 or L2. Two of them control one lamp from two places.', 'مفتاح اتجاهين للسلم. الـC بيروح لـL1 أو L2. اتنين منهم بيتحكموا في لمبة من مكانين.']);
  D.WSWX = wallSwitch('WSWX', ['Intermediate switch (cross)', 'مفتاح وسط (cross)'], [pin('a1', 'a1', 14, 0, 'u'), pin('a2', 'a2', 56, 0, 'u'), pin('b1', 'b1', 14, 90, 'd'), pin('b2', 'b2', 56, 90, 'd')], (pos) => (pos === 2 ? [['a1', 'b2'], ['a2', 'b1']] : [['a1', 'b1'], ['a2', 'b2']]), ['Intermediate switch. Straight or crossed connection. Put it between two 2-way switches to control a lamp from three places.', 'مفتاح وسط. توصيل مستقيم أو متقاطع. حطه بين مفتاحين اتجاهين عشان تتحكم في لمبة من 3 أماكن.']);

  D.RCD2 = {
    cat: 'protect', prefix: 'FI', name: ['RCD / ELCB 2-pole', 'قاطع تسريب RCD (2 بول)'], w: 100, h: 120,
    info: ['Residual current device. It trips when the current in L and N differs by more than its sensitivity: that current is leaking to earth (a person or a faulty appliance). 30 mA protects people. Press the T button to test.', 'قاطع تسريب. بيفصل لما تيار L يختلف عن تيار N بأكتر من حساسيته: يعني فيه تيار بيسرّب للأرضي (إنسان أو جهاز تالف). 30 ملي بيحمي الأشخاص. اضغط زرار T للاختبار.'],
    pins: [pin('L1', 'L', 25, 0, 'u', { role: 'L1' }), pin('N1', 'N', 65, 0, 'u', { role: 'N' }), pin('L2', 'L', 25, 120, 'd', { role: 'L1' }), pin('N2', 'N', 65, 120, 'd', { role: 'N' })],
    props: [{ k: 'rating', label: ['Rating (A)', 'التيار (أمبير)'], t: 'sel', opts: [[16, '16'], [25, '25'], [40, '40'], [63, '63']], def: 25 }, { k: 'sens', label: ['Sensitivity (mA)', 'الحساسية (ملي)'], t: 'sel', opts: [[10, '10 mA'], [30, '30 mA'], [100, '100 mA'], [300, '300 mA']], def: 30 }, { k: 'locked', label: ['Locked out', 'مقفول بلوتو'], t: 'bool', def: false }],
    faults: [F0, ['wont_trip', ['Does not trip on leakage (dangerous)', 'مش بيفصل على التسريب (خطر)']], ['nuisance', ['Trips at half sensitivity', 'بيفصل على نص الحساسية']]],
    diag: { kind: 'protect' }, op: ['on'],
    init(p) { p.state = { on: false, tripped: false, leak: 0 }; },
    elements(p) { return p.state.on && !p.state.tripped ? [Z(P(p, 'L1'), P(p, 'L2'), RC, 0, { tag: 'l' }), Z(P(p, 'N1'), P(p, 'N2'), RC, 0, { tag: 'n' })] : []; },
    update(p, sim) {
      const st = p.state; if (!st.on || st.tripped) { st.leak = 0; return; }
      const a = sim.e(p.id, 'l'), b = sim.e(p.id, 'n'); if (!a || !b) return;
      const s = EL.cabs([a.r_.iac[0] + b.r_.iac[0], a.r_.iac[1] + b.r_.iac[1]]);
      st.leak = s; st.amps = Math.max(EL.cabs(a.r_.iac), EL.cabs(b.r_.iac));
      const lim = (+p.props.sens / 1000) * (p.fault === 'nuisance' ? 0.5 : 1);
      if (p.fault !== 'wont_trip' && s > lim) { st.tripped = true; st.on = false; st.cause = 'leak'; EL.emit('trip', p, 'earth leakage ' + Math.round(s * 1000) + ' mA'); }
      if (st.amps > 2.0 * p.props.rating) { st.tripped = true; st.on = false; EL.emit('trip', p, 'overload'); }
    },
    press(p, ev) {
      if (ev.type !== 'down') return;
      const st = p.state;
      if (ev.lx != null && ev.lx > 58 && ev.ly > 84 && ev.ly < 112) { // test button
        if (st.on && !st.tripped) { if (p.fault !== 'wont_trip') { st.tripped = true; st.on = false; st.cause = 'test'; EL.emit('trip', p, 'test button'); return { msg: ['Test button: tripped. The RCD works.', 'زرار الاختبار: فصل. الـRCD سليم.'] }; } return { msg: ['Test button pressed: it did NOT trip. Replace the RCD.', 'ضغطت الاختبار: مفصلش. غيّر الـRCD.'] }; }
        return { msg: ['Switch it ON first, then test.', 'شغّله ON الأول وبعدين اختبره.'] };
      }
      if (p.props.locked) return { msg: ['Locked out. Remove the lock first (LOTO).', 'مقفول بقفل لوتو. شيل القفل الأول.'] };
      if (st.tripped) { st.tripped = false; st.on = false; EL.emit('click', p); return { msg: ['Reset to OFF. Switch ON again.', 'رجّعته OFF. اقفله ON تاني.'] }; }
      st.on = !st.on; EL.emit('click', p);
    },
    draw(p) {
      const st = p.state, on = st.on && !st.tripped;
      let r = body(100, 120) + wl(25, 0, 25, 8) + wl(65, 0, 65, 8) + wl(25, 112, 25, 120) + wl(65, 112, 65, 120);
      r += `<rect x="12" y="${st.tripped ? 30 : on ? 20 : 44}" width="76" height="26" rx="4" fill="${st.tripped ? '#FDC300' : on ? '#91C361' : '#7b879f'}" stroke="#0e1626"/>` + T(50, (st.tripped ? 30 : on ? 20 : 44) + 17, st.tripped ? 'TRIP' : on ? 'ON' : 'OFF', 'pbtn');
      r += `<rect x="60" y="86" width="26" height="22" rx="4" fill="#47BFD9" stroke="#0e1626"/>` + T(73, 101, 'T', 'pbtn') + T(34, 100, p.props.sens + ' mA', 'psub') + T(34, 112, p.props.rating + ' A', 'psub');
      if (p.props.locked) r += EL.lockIcon(42, 50);
      return r;
    },
  };

  /* ================= EXTRA CLASSIC CONTROL ================= */
  D.BUZ = {
    cat: 'load', prefix: 'HA', name: ['Buzzer / horn', 'جرس / هورن'], w: 60, h: 80,
    info: ['Buzzer or horn, 3 W. Sounds above 80 % of its voltage. DC types are polarity sensitive in real life, here only the voltage matters.', 'جرس أو هورن 3 وات. بيصوت فوق 80% من جهده.'],
    pins: [pin('pos', '+', 30, 0, 'u'), pin('neg', '−', 30, 80, 'd')],
    props: [{ k: 'volt', label: ['Rated voltage', 'الجهد المقنن'], t: 'sel', opts: VOLTS, def: '24VDC' }],
    faults: [F0, ['open', ['Burnt out', 'محروق']]],
    diag: { kind: 'load', feed: ['pos', 'neg'], volt: (p) => parseInt(p.props.volt, 10), active: (p) => !!p.state.on },
    init(p) { p.state = { on: false }; },
    elements(p) { if (p.state.burnt || p.fault === 'open') return []; const V = parseInt(p.props.volt, 10); return [Z(P(p, 'pos'), P(p, 'neg'), (V * V) / 3, 0, { tag: 'b' })]; },
    update(p, sim, dt) { const e = sim.e(p.id, 'b'), V = parseInt(p.props.volt, 10); const v = e ? Math.max(EL.cabs(e.r_.vac), Math.abs(e.r_.vdc)) : 0; p.state.on = v >= 0.8 * V; p.state.v = v; if (v > 1.4 * V) { p.state.stress = (p.state.stress || 0) + dt; if (p.state.stress > 0.5) { p.state.burnt = true; EL.emit('burn', p); } } else p.state.stress = 0; },
    draw(p) {
      const on = p.state.on;
      return wl(30, 0, 30, 20) + wl(30, 62, 30, 80) + `<circle cx="30" cy="41" r="21" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><circle cx="30" cy="41" r="6" fill="#0e1626"/>` + (on ? `<path d="M52 28 q8 13 0 26 M58 22 q13 19 0 38" fill="none" stroke="#FDC300" stroke-width="2.5"/>` : '') + T(30, 76, fmtV(p.props.volt), 'psub');
    },
  };
  const PB2base = EL.mkSw({ id: 'PB_NO', name: ['', ''], kind: 'NO', mode: 'mom', p1: '3', p2: '4', info: ['', ''] });
  D.PB2 = {
    cat: 'control', prefix: 'SB', name: ['Pushbutton 1NO + 1NC', 'زرار 1 NO + 1 NC'], w: 70, h: 90,
    info: ['Pushbutton with two contacts: 1-2 normally closed and 3-4 normally open. Press to flip both. Handy for start-stop in one button.', 'زرار بكونتاكتين: 1-2 NC و3-4 NO. لما تضغط الاتنين بيتقلبوا.'],
    pins: [pin('1', '1', 15, 0, 'u'), pin('2', '2', 15, 90, 'd'), pin('3', '3', 55, 0, 'u'), pin('4', '4', 55, 90, 'd')],
    props: [], faults: [F0, ['open', ['Contacts dirty (never close)', 'الكونتاكتات متسخة']]],
    diag: { kind: 'switch' }, op: ['act', 'hold'],
    init(p) { p.state = { act: false, hold: false }; },
    elements(p) { if (p.fault === 'open') return []; return p.state.act ? [Z(P(p, '3'), P(p, '4'), RC, 0, { tag: 'no' })] : [Z(P(p, '1'), P(p, '2'), RC, 0, { tag: 'nc' })]; },
    press: PB2base.press,
    draw(p) {
      const act = p.state.act;
      return wl(15, 0, 15, 20) + wl(55, 0, 55, 20) + wl(15, 70, 15, 90) + wl(55, 70, 55, 90) + `<circle cx="35" cy="42" r="22" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><circle cx="35" cy="42" r="${act ? 14 : 17}" fill="#91C361" stroke="#0e1626"/>` + T(35, 46, 'I/O', 'pbtn') + T(15, 84, 'NC', 'psub') + T(55, 84, 'NO', 'psub');
    },
  };
  D.KEY = EL.mkSw({ id: 'KEY', prefix: 'SA', name: ['Key selector switch', 'سلكتور بمفتاح'], kind: 'NO', mode: 'latch', p1: '3', p2: '4', info: ['Two-position selector you can only turn with a key. Used for local/remote or maintenance modes.', 'سلكتور وضعين بيلف بمفتاح بس. بيستخدم لوضع local/remote أو الصيانة.'] });
{
  const base = D.KEY.draw;
  D.KEY.draw = function (p) {
    const act = p.state.act, on = this.closed(p);
    return `<line x1="20" y1="0" x2="20" y2="20" class="wl"/><line x1="20" y1="70" x2="20" y2="90" class="wl"/><circle cx="20" cy="36" r="17" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><g transform="rotate(${act ? 45 : -45} 20 36)"><rect x="16" y="22" width="8" height="26" rx="3" fill="#cfd5e3" stroke="#0e1626"/><circle cx="20" cy="26" r="4" fill="#0e1626"/></g>` + T(20, 82, act ? 'ON' : 'OFF', 'psub') + `<rect x="2" y="86" width="36" height="3" fill="${on ? 'var(--green)' : 'transparent'}"/>`;
  };
}
  D.FLOAT = EL.mkLimit('FLOAT', ['Float / level switch (changeover)', 'فلوت / سويتش مستوى (CO)'], ['Level switch with a changeover contact. Click to simulate the float rising to the set level.', 'سويتش مستوى بكونتاكت CO. اضغط عليه تعمل إن الفلوت وصل للمستوى.'], 'SL');
  D.FLOW = EL.mkLimit('FLOW', ['Flow switch (changeover)', 'فلو سويتش (CO)'], ['Flow switch with a changeover contact. Click to simulate flow present.', 'سويتش سريان بكونتاكت CO. اضغط عليه تعمل إن في سريان.'], 'SF');
  D.THERMO = EL.mkLimit('THERMO', ['Thermostat (changeover)', 'ثرموستات (CO)'], ['Thermostat with a changeover contact. Click to simulate that the set temperature is reached.', 'ثرموستات بكونتاكت CO. اضغط عليه تعمل إن الحرارة المضبوطة وصلت.'], 'ST');
  for (const k of ['FLOAT', 'FLOW', 'THERMO']) { D[k].diag = { kind: 'switch' }; D[k].op = ['act']; }

  D.TOFF = {
    cat: 'control', prefix: 'KT', name: ['Off-delay timer', 'تايمر Off-delay'], w: 110, h: 120,
    info: ['Off-delay timer with trigger. Keep A1-A2 powered all the time. While B1 has voltage the contact is energised (15-18 closed). When B1 loses voltage the contact falls back after the set time.', 'تايمر Off-delay بزرار تحفيز. خلي A1-A2 عليهم كهرباء دايما. طول ما B1 عليه جهد الكونتاكت شغال (15-18 مقفول). لما B1 يفقد الجهد الكونتاكت بيرجع بعد الزمن المضبوط.'],
    pins: [pin('A1', 'A1', 18, 0, 'u'), pin('B1', 'B1', 48, 0, 'u'), pin('A2', 'A2', 18, 120, 'd'), pin('15', '15', 80, 0, 'u'), pin('16', '16', 70, 120, 'd'), pin('18', '18', 95, 120, 'd')],
    props: [{ k: 'time', label: ['Delay (s)', 'الزمن (ثانية)'], t: 'num', min: 0.5, max: 60, step: 0.5, def: 5 }],
    faults: [F0, ['dead', ['Dead', 'ميت']]], diag: { kind: 'logic' }, electronic: true,
    init(p) { p.state = { t: 0, on: false, trig: false, sup: false }; },
    elements(p) { const out = []; if (!p.state.burnt) out.push(Z(P(p, 'A1'), P(p, 'A2'), 15000, 0, { tag: 'in' }), Z(P(p, 'B1'), P(p, 'A2'), 40000, 0, { tag: 'tr' })); out.push(Z(P(p, '15'), P(p, p.state.on ? '18' : '16'), RC, 0, { tag: 'c' })); return out; },
    update(p, sim, dt) {
      const st = p.state, a = EL.eRead(sim, p.id, 'in'), b = EL.eRead(sim, p.id, 'tr');
      const va = Math.max(a.vac, Math.abs(a.vdc)), vb = Math.max(b.vac, Math.abs(b.vdc));
      if (va > 280) { st.burnt = true; EL.emit('burn', p); }
      st.sup = !st.burnt && va >= 20 && p.fault !== 'dead'; st.trig = vb >= 20;
      if (!st.sup) { st.on = false; st.t = 0; return; }
      if (st.trig) { st.on = true; st.t = 0; } else if (st.on) { st.t += dt; if (st.t >= p.props.time) st.on = false; }
    },
    draw(p) {
      const st = p.state;
      return body(110, 120) + wl(18, 0, 18, 20) + wl(48, 0, 48, 20) + wl(80, 0, 80, 40) + wl(70, 120, 70, 92) + wl(95, 120, 95, 92) + `<line x1="80" y1="40" x2="${st.on ? 95 : 70}" y2="90" stroke="${st.on ? '#91C361' : '#e8edf5'}" stroke-width="2.5"/>` +
        `<rect x="8" y="30" width="56" height="46" rx="5" fill="#1a2238" stroke="#7b879f"/><text class="pbtn" x="36" y="50" text-anchor="middle">OFF-DLY</text><text class="pbtn" x="36" y="64" text-anchor="middle">${p.props.time}s</text><circle cx="40" cy="22" r="4" class="led ${st.sup ? 'ledg' : ''}"/>` + (st.burnt ? smoke(20, 40) : '');
    },
  };
  D.PHR = {
    cat: 'control', prefix: 'KP', name: ['Phase failure relay', 'ريلاي فقد فاز'], w: 120, h: 120,
    info: ['Monitors the three phases. If a phase is missing or the voltage drops by more than about 20 %, the contact 15-18 opens. Put it in the control circuit of every important motor.', 'بيراقب الفازات التلاتة. لو فاز راح أو الجهد نقص أكتر من 20% تقريبا الكونتاكت 15-18 بيفتح. حطه في كنترول أي موتور مهم.'],
    pins: [pin('L1', 'L1', 20, 0, 'u'), pin('L2', 'L2', 50, 0, 'u'), pin('L3', 'L3', 80, 0, 'u'), pin('15', '15', 100, 0, 'u'), pin('16', '16', 85, 120, 'd'), pin('18', '18', 105, 120, 'd')],
    props: [], faults: [F0, ['dead', ['Dead', 'ميت']]], diag: { kind: 'logic' }, electronic: true,
    init(p) { p.state = { ok: false }; },
    elements(p) { return [Z(P(p, 'L1'), P(p, 'L2'), 120000, 0, { tag: 'a' }), Z(P(p, 'L2'), P(p, 'L3'), 120000, 0, { tag: 'b' }), Z(P(p, 'L3'), P(p, 'L1'), 120000, 0, { tag: 'c' }), Z(P(p, '15'), P(p, p.state.ok ? '18' : '16'), RC, 0, { tag: 'k' })]; },
    update(p, sim) {
      const v = ['a', 'b', 'c'].map((t) => { const e = sim.e(p.id, t); return e ? EL.cabs(e.r_.vac) : 0; });
      p.state.v = v; p.state.ok = p.fault !== 'dead' && Math.min(...v) >= 320 && Math.max(...v) < 460;
    },
    draw(p) {
      const ok = p.state.ok;
      return body(120, 120) + wl(20, 0, 20, 20) + wl(50, 0, 50, 20) + wl(80, 0, 80, 20) + wl(100, 0, 100, 40) + wl(85, 120, 85, 92) + wl(105, 120, 105, 92) + `<line x1="100" y1="40" x2="${ok ? 105 : 85}" y2="90" stroke="${ok ? '#91C361' : '#e8edf5'}" stroke-width="2.5"/>` +
        `<rect x="8" y="30" width="70" height="50" rx="5" fill="#1a2238" stroke="#7b879f"/><circle cx="26" cy="46" r="5" class="led ${ok ? 'ledg' : 'ledr'}"/><text class="pbtn" x="43" y="64" text-anchor="middle">PHASE</text><text class="pbtn" x="43" y="75" text-anchor="middle">RELAY</text>`;
    },
  };

  /* ================= EXTRA LOADS ================= */
  D.MOT1 = {
    cat: 'load', prefix: 'M', name: ['Single-phase motor 230 V', 'موتور فاز واحد 230 فولت'], w: 120, h: 130,
    info: ['230 V single-phase induction motor. Draws about 6 times its running current for the first moments. A stalled motor overheats and burns.', 'موتور حثي فاز واحد 230 فولت. بيسحب حوالي 6 أضعاف تياره في أول لحظات. الموتور المحبوس بيسخن ويتحرق.'],
    pins: [pin('L', 'L', 25, 0, 'u', { role: 'L1' }), pin('N', 'N', 60, 0, 'u', { role: 'N' }), pin('PE', 'PE', 95, 0, 'u', { role: 'PE' })],
    props: [{ k: 'kw', label: ['Power (kW)', 'القدرة (kW)'], t: 'sel', opts: [[0.18, '0.18'], [0.37, '0.37'], [0.75, '0.75'], [1.5, '1.5'], [2.2, '2.2']], def: 0.37 }, { k: 'ins', label: ['Insulation (MΩ)', 'العزل (ميجا أوم)'], t: 'num', min: 0.01, max: 10000, step: 1, def: 500 }],
    faults: [F0, ['stalled', ['Shaft seized (stalled)', 'العمود محبوس']], ['open_winding', ['Winding open', 'الملف مقطوع']], ['leak', ['Winding leaks to frame', 'الملف بيسرّب للبدن']]],
    diag: { kind: 'load', feed: ['L', 'N'], volt: () => 230, active: (p) => (p.state.w || 0) > 0.1, motor: true },
    init(p) { p.state = { w: 0, amps: 0, heat: 0 }; },
    elements(p, ctx) {
      const out = [], I = +p.props.kw * 7.9, Zn = 230 / I, w = p.fault === 'stalled' ? 0 : p.state.w || 0, k = 1 + (5 * Math.max(0, 1 - w - 0.03)) / 0.97;
      if (p.fault !== 'open_winding' && !p.state.burnt) out.push(Z(P(p, 'L'), P(p, 'N'), (0.8 * Zn) / k, (0.6 * Zn) / k / (2 * Math.PI * 50), { tag: 'w' }));
      if (p.fault === 'leak') out.push(Z(P(p, 'L'), P(p, 'PE'), 4600, 0, { tag: 'lk' }));
      if (ctx.dead) out.push(Z(P(p, 'L'), P(p, 'PE'), (p.fault === 'leak' ? 0.2 : +p.props.ins) * 1e6, 0, { tag: 'ins', noAC: true }));
      return out;
    },
    update(p, sim, dt) {
      const st = p.state, e = sim.e(p.id, 'w'), v = e ? EL.cabs(e.r_.vac) : 0, I = +p.props.kw * 7.9;
      st.volts = v; st.amps = e ? EL.cabs(e.r_.iac) : 0;
      const tq = v > 20 ? (v / 230) * (v / 230) : 0;
      if (p.fault === 'stalled') st.w = 0; else { st.w += (dt * (tq * (1.4 - 0.6 * st.w) - (typeof st.pl === 'number' ? st.pl * 1.1 : 0.7) * (0.1 + 0.9 * st.w * st.w))) / 1.5; st.w = Math.max(0, Math.min(0.97, st.w)); }
      const r = st.amps / I;
      if (r > 1.3) st.heat += dt * (r * r - 1) / 40; else st.heat = Math.max(0, st.heat - dt / 60);
      if (st.heat >= 1 && !st.burnt) { st.burnt = true; EL.emit('burn', p, 'motor overheated'); }
      st.rpm = Math.round(st.w * 1400);
    },
    draw(p) {
      const st = p.state, dur = st.w > 0.03 ? Math.max(0.12, 1.1 / st.w) : 0;
      const bl = [0, 120, 240].map((a) => `<path d="M60 65 L60 35 A30 30 0 0 1 ${60 + 30 * Math.sin((40 * Math.PI) / 180)} ${65 - 30 * Math.cos((40 * Math.PI) / 180)} Z" fill="#47BFD9" opacity=".75" transform="rotate(${a} 60 65)"/>`).join('');
      return `<rect class="pbody" x="0" y="0" width="120" height="130" rx="10"/>` + wl(25, 0, 25, 12) + wl(60, 0, 60, 12) + wl(95, 0, 95, 12) + `<circle cx="60" cy="68" r="40" fill="#16203a" stroke="#7b879f" stroke-width="3"/><g class="${dur ? 'spin' : ''}" style="${dur ? 'animation-duration:' + dur.toFixed(2) + 's;' : ''}transform-box:fill-box;transform-origin:center">${bl}</g><circle cx="60" cy="68" r="9" fill="#0e1626" stroke="#7b879f"/><text class="pbtn" x="60" y="72" text-anchor="middle">M</text>` +
        T(60, 124, p.props.kw + ' kW 1~', 'psub') + (st.burnt ? smoke(30, 30) : '') + T(60, 24, st.w > 0.03 ? st.rpm + ' rpm' : 'stopped', 'psub');
    },
  };
  D.MOTDC = {
    cat: 'load', prefix: 'M', name: ['DC motor 24 V', 'موتور DC 24 فولت'], w: 100, h: 110,
    info: ['24 V DC motor. Runs one way with + on top and the other way if you swap the polarity. High starting current, then a lower running current.', 'موتور DC 24 فولت. بيلف في اتجاه لو الموجب فوق وفي الاتجاه التاني لو عكست القطبية. تيار بدء عالي وبعدين تيار تشغيل أقل.'],
    pins: [pin('pos', '+', 30, 0, 'u'), pin('neg', '−', 70, 0, 'u')],
    props: [{ k: 'w', label: ['Power (W)', 'القدرة (وات)'], t: 'sel', opts: [[10, '10 W'], [25, '25 W'], [60, '60 W'], [120, '120 W'], [250, '250 W']], def: 60 }],
    faults: [F0, ['stalled', ['Shaft seized', 'العمود محبوس']], ['open', ['Brushes worn (open)', 'الفحمات خلصت (مفتوح)']]],
    diag: { kind: 'load', feed: ['pos', 'neg'], volt: () => 24, active: (p) => Math.abs(p.state.w || 0) > 0.1, motor: true },
    init(p) { p.state = { w: 0, amps: 0, heat: 0 }; },
    elements(p) { if (p.fault === 'open' || p.state.burnt) return []; const I = +p.props.w / (24 * 0.7), w = p.fault === 'stalled' ? 0 : Math.abs(p.state.w || 0); return [Z(P(p, 'pos'), P(p, 'neg'), 24 / (I * (1 + 5 * Math.pow(1 - w, 2))), 0, { tag: 'a' })]; },
    update(p, sim, dt) {
      const st = p.state, e = sim.e(p.id, 'a'), v = e ? e.r_.vdc : 0, I = +p.props.w / (24 * 0.7);
      st.amps = e ? Math.abs(e.r_.idc) : 0;
      const target = p.fault === 'stalled' ? 0 : Math.max(-1, Math.min(1, v / 24)) * (Math.abs(v) > 6 ? 1 : 0);
      st.w += (target - st.w) * Math.min(1, dt / 0.6);
      const r = st.amps / I;
      if (r > 1.4) st.heat += dt * (r * r - 1) / 30; else st.heat = Math.max(0, st.heat - dt / 60);
      if (st.heat >= 1 && !st.burnt) { st.burnt = true; EL.emit('burn', p, 'motor overheated'); }
    },
    draw(p) {
      const st = p.state, w = Math.abs(st.w), dur = w > 0.03 ? Math.max(0.12, 1.1 / w) : 0;
      return `<rect class="pbody" x="0" y="0" width="100" height="110" rx="10"/>` + wl(30, 0, 30, 14) + wl(70, 0, 70, 14) + `<circle cx="50" cy="62" r="34" fill="#16203a" stroke="#7b879f" stroke-width="3"/><g class="${dur ? (st.w < 0 ? 'spinr' : 'spin') : ''}" style="${dur ? 'animation-duration:' + dur.toFixed(2) + 's;' : ''}transform-box:fill-box;transform-origin:center"><path d="M50 62 L50 36 M50 62 L72 75 M50 62 L28 75" stroke="#47BFD9" stroke-width="6" stroke-linecap="round"/></g><circle cx="50" cy="62" r="8" fill="#0e1626" stroke="#7b879f"/>` + T(50, 106, p.props.w + ' W  24 V=', 'psub') + (st.burnt ? smoke(26, 28) : '');
    },
  };
  D.HTR = {
    cat: 'load', prefix: 'EH', name: ['Heater element 230 V', 'سخان 230 فولت'], w: 100, h: 100,
    info: ['Resistive heater. Resistance is V squared over power. You can measure its resistance with the multimeter when the supply is off. Faults: element open, leakage to the metal sheath.', 'سخان مقاومي. المقاومة = الجهد² / القدرة. تقدر تقيسها بالملتيميتر والكهرباء مفصولة. الأعطال: عنصر مقطوع، تسريب للغلاف المعدني.'],
    pins: [pin('A', 'A', 25, 0, 'u'), pin('B', 'B', 75, 0, 'u'), pin('PE', 'PE', 100, 50, 'r', { earth: true })],
    props: [{ k: 'w', label: ['Power (W)', 'القدرة (وات)'], t: 'sel', opts: [[500, '500 W'], [1000, '1000 W'], [2000, '2000 W'], [3000, '3000 W']], def: 2000 }, { k: 'ins', label: ['Insulation (MΩ)', 'العزل (ميجا أوم)'], t: 'num', min: 0.01, max: 10000, step: 1, def: 200 }],
    faults: [F0, ['open', ['Element open', 'العنصر مقطوع']], ['leak', ['Leakage to sheath', 'تسريب للغلاف']]],
    diag: { kind: 'load', feed: ['A', 'B'], volt: () => 230, active: (p) => (p.state.temp || 20) > 60 },
    init(p) { p.state = { temp: 20 }; },
    elements(p, ctx) { const out = []; if (p.fault !== 'open') out.push(Z(P(p, 'A'), P(p, 'B'), (230 * 230) / +p.props.w, 0, { tag: 'h' })); if (p.fault === 'leak') out.push(Z(P(p, 'A'), P(p, 'PE'), 4600, 0, { tag: 'lk' })); if (ctx.dead) out.push(Z(P(p, 'A'), P(p, 'PE'), (p.fault === 'leak' ? 0.2 : +p.props.ins) * 1e6, 0, { tag: 'ins', noAC: true })); return out; },
    update(p, sim, dt) { const e = sim.e(p.id, 'h'), v = e ? EL.cabs(e.r_.vac) : 0, pw = (v * v) / ((230 * 230) / +p.props.w), tgt = 20 + 380 * Math.min(1.3, pw / +p.props.w); p.state.temp += (tgt - p.state.temp) * Math.min(1, dt / 20); p.state.v = v; },
    draw(p) {
      const t = p.state.temp || 20, hot = Math.max(0, Math.min(1, (t - 40) / 300));
      return wl(25, 0, 25, 16) + wl(75, 0, 75, 16) + wl(100, 50, 88, 50) + `<rect x="8" y="16" width="84" height="70" rx="8" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><path d="M20 30 h60 v14 h-60 v14 h60 v14 h-60" fill="none" stroke="rgb(${Math.round(120 + 135 * hot)},${Math.round(120 - 60 * hot)},${Math.round(120 - 80 * hot)})" stroke-width="5"/>` + T(50, 96, Math.round(t) + ' C', 'psub');
    },
  };

  /* ================= NET LABEL, NOTES, FRAMES ================= */
  D.NETLBL = {
    cat: 'draw', prefix: 'NL', name: ['Net label (GND, +24V...)', 'اسم شبكة (GND, +24V...)'], w: 70, h: 26, pcb: true, netlabel: true,
    info: ['Every net label with the same name is joined electrically, without drawing a wire. Use GND, +24V, 0V, L1... to keep big drawings tidy.', 'أي اسم شبكة بنفس الاسم بيتوصل كهربيا من غير ما ترسم سلك. استخدم GND و+24V و0V وL1 عشان الرسم الكبير يفضل نضيف.'],
    pins: [pin('n', '', 6, 13, 'l')], props: [{ k: 'name', label: ['Name', 'الاسم'], t: 'text1', def: 'GND' }], faults: [F0], diag: { kind: 'label' },
    draw(p) { return `<path d="M6 13 H16 L22 3 H64 V23 H22 Z" fill="#2a3552" stroke="#47BFD9" stroke-width="1.5"/>` + T(43, 17, String(p.props.name || '').slice(0, 7), 'pbtn'); },
  };
  D.NOTE = {
    cat: 'draw', prefix: 'NT', name: ['Note (text)', 'ملاحظة (نص)'], w: 170, h: 70, pcb: true, back: true, hitH: 70,
    info: ['A free text note. Write the name of the machine, the power rating, a warning or a reminder.', 'ملاحظة نص حر. اكتب اسم الماكينة أو القدرة أو تحذير أو تذكير.'],
    pins: [], props: [{ k: 'text', label: ['Text', 'النص'], t: 'text', def: 'Note' }], faults: [F0], diag: { kind: 'decor' },
    draw(p) {
      const lines = String(p.props.text || '').split('\n').slice(0, 4);
      return `<rect x="0" y="0" width="170" height="70" rx="6" fill="#3a3516" stroke="#FDC300" stroke-width="1.5"/>` + lines.map((s, i) => `<text class="psub" x="8" y="${18 + i * 14}" text-anchor="start" style="font-size:11px">${s.replace(/&/g, '&amp;').replace(/</g, '&lt;').slice(0, 30)}</text>`).join('');
    },
  };
  function frame(id, nm, w, h) {
    return {
      cat: 'draw', prefix: 'FR', name: nm, w, h, pcb: true, back: true, hitH: 24,
      info: ['A drawing frame for a panel, an enclosure or a field area (for example QC1, Field box, Motor room). It does not change the circuit. Drag it by its title bar.', 'إطار رسم للوحة أو علبة أو منطقة حقل (مثلا QC1 أو Field box أو غرفة الموتورات). مش بيأثر على الدايرة. اسحبه من شريط العنوان.'],
      pins: [], props: [{ k: 'text', label: ['Title', 'العنوان'], t: 'text1', max: 40, def: 'Panel' }], faults: [F0], diag: { kind: 'decor' },
      draw(p) { return `<rect x="0" y="0" width="${w}" height="${h}" rx="10" fill="rgba(71,191,217,.05)" stroke="#47BFD9" stroke-width="1.8" stroke-dasharray="8 5"/><rect x="0" y="0" width="${w}" height="24" rx="10" fill="rgba(71,191,217,.22)"/>` + `<text class="pbtn" x="12" y="16" text-anchor="start">${String(p.props.text || '').replace(/&/g, '&amp;').replace(/</g, '&lt;').slice(0, 40)}</text>`; },
    };
  }
  D.FRAME_S = frame('FRAME_S', ['Panel frame (small)', 'إطار لوحة (صغير)'], 260, 180);
  D.FRAME_M = frame('FRAME_M', ['Panel frame (medium)', 'إطار لوحة (وسط)'], 420, 300);
  D.FRAME_L = frame('FRAME_L', ['Panel frame (large)', 'إطار لوحة (كبير)'], 640, 440);
})(typeof window !== 'undefined' ? window : globalThis);

/* src/parts_e.js */
/* Parts E: automation. PLC with a small program, MCU board, SSR, safety relay, photo sensor, PT100 */
(function (g) {
  const EL = g.EL;
  const { P, INT, Z, VS } = EL;
  const RC = EL.R_CLOSED;
  const D = EL.defs;
  const T = EL.T, body = EL.body, pin = EL.mkpin;
  const F0 = ['none', ['None', 'سليم']];
  const wl = (x1, y1, x2, y2) => `<line x1="${x1}" y1="${y1}" x2="${x2}" y2="${y2}" class="wl"/>`;
  const esc = (s) => String(s).replace(/&/g, '&amp;').replace(/</g, '&lt;');
  const smoke = (x, y) => `<g class="smoke"><circle cx="${x}" cy="${y}" r="5" fill="#222" opacity=".8"/><circle cx="${x + 6}" cy="${y - 6}" r="4" fill="#444" opacity=".7"/></g>`;

  /* ---- compiled program cache (not serialised) ---- */
  const PROGS = new WeakMap();
  function progOf(p) {
    const t = String(p.props.prog || '');
    let c = PROGS.get(p);
    if (!c || c.text !== t) { c = { text: t, prog: EL.logic.compile(t) }; PROGS.set(p, c); }
    return c.prog;
  }
  EL.progOf = progOf;
  function zeros(n) { return new Array(n).fill(0); }
  function mkEnv(st, circuit, nQ) {
    return {
      time: (circuit && circuit.time) || 0,
      get(n) {
        if (n.startsWith('AI')) return st.ai[+n.slice(2)] || 0;
        if (n.startsWith('AO')) return st.ao[+n.slice(2)] || 0;
        const k = +n.slice(1);
        return (n[0] === 'I' ? st.i : n[0] === 'Q' ? st.q : st.m)[k] || 0;
      },
      set(n, v) {
        if (n.startsWith('AO')) { st.ao[+n.slice(2)] = Math.max(0, Math.min(10, v)); return; }
        const k = +n.slice(1);
        if (n[0] === 'Q') { if (k < nQ) st.q[k] = v ? 1 : 0; } else st.m[k] = v;
      },
    };
  }
  const DEFAULT_PROG = 'Q0 = (I0 or Q0) and I1   // I0 = START (NO button), I1 = STOP (NC contact wired to the input)\nQ1 = TON(Q0, 3)           // Q1 comes on 3 s after Q0';

  /* ================= PLC ================= */
  function plc(kind) {
    const rel = kind === 'R', nQ = rel ? 4 : 6, nI = 8, w = 270, h = 150;
    const pins = [pin('LP', 'L+', 24, 0, 'u', { role: 'pos' }), pin('M', 'M', 52, 0, 'u', { role: 'neg' })];
    if (rel) for (let i = 0; i < nQ; i++) pins.push(pin('Q' + i, 'Q' + i, 96 + 40 * i, 0, 'u'), pin('C' + i, 'C' + i, 96 + 40 * i + 20, 0, 'u'));
    else { for (let i = 0; i < nQ; i++) pins.push(pin('Q' + i, 'Q' + i, 96 + 24 * i, 0, 'u')); pins.push(pin('AO0', 'AO0', 96 + 24 * nQ + 8, 0, 'u')); }
    for (let i = 0; i < nI; i++) pins.push(pin('I' + i, 'I' + i, 20 + 24 * i, h, 'd'));
    pins.push(pin('AI0', 'AI0', 218, h, 'd'), pin('AI1', 'AI1', 244, h, 'd'));
    return {
      cat: 'auto', prefix: 'PLC', name: rel ? ['PLC 24 V DC, relay outputs', 'PLC 24 فولت DC بخرج ريلاي'] : ['PLC 24 V DC, transistor outputs', 'PLC 24 فولت DC بخرج ترانزستور'], w, h,
      info: rel
        ? ['Compact PLC: 8 digital inputs (24 V DC), 4 relay outputs (dry contacts Qn-Cn, 6 A), 2 analog inputs 0-10 V. Write the program as lines like  Q0 = (I0 or Q0) and I1  in the Properties panel. Click RUN/STOP on the front to switch mode.', 'PLC صغير: 8 مداخل ديجيتال 24 فولت DC و4 مخارج ريلاي (كونتاكت جاف Qn-Cn بـ6 أمبير) ومدخلين أنالوج 0-10 فولت. اكتب البرنامج على شكل سطور زي  Q0 = (I0 or Q0) and I1  في لوحة الخصائص. اضغط RUN/STOP على الواجهة لتغيير الوضع.']
        : ['Compact PLC: 8 digital inputs (24 V DC, sinking: wire a switch from +24 V to the input), 6 sourcing transistor outputs Q0-Q5 (24 V, 0.5 A each, short-circuit protected), 2 analog inputs 0-10 V and 1 analog output. Write the program in the Properties panel. Click RUN/STOP on the front to switch mode.', 'PLC صغير: 8 مداخل ديجيتال 24 فولت DC (وصّل مفتاح من +24 للمدخل) و6 مخارج ترانزستور Q0-Q5 (24 فولت و0.5 أمبير لكل واحد ومحمية من الماس) ومدخلين أنالوج 0-10 فولت وخرج أنالوج. اكتب البرنامج في لوحة الخصائص. اضغط RUN/STOP على الواجهة لتغيير الوضع.'],
      pins,
      props: [{ k: 'mode', label: ['Programming language', 'لغة البرمجة'], t: 'sel', opts: [['text', 'Text lines'], ['ladder', 'Ladder (LAD)']], def: 'text' }, { k: 'prog', label: ['Program (one line per output)', 'البرنامج (سطر لكل خرج)'], t: 'text', rows: 7, max: 600, def: DEFAULT_PROG, when: (p) => p.props.mode !== 'ladder' }, { k: 'lad', t: 'hidden', def: '' }],
      faults: [F0, ['dead', ['PLC dead (no power-up)', 'الـPLC ميت']], ['in0', ['Input I0 channel damaged', 'قناة المدخل I0 تالفة']], ['out0', ['Output Q0 damaged', 'المخرج Q0 تالف']]],
      diag: { kind: 'plc', nI, nQ, rel }, electronic: true, op: ['run'],
      init(p) { p.state = { run: true, sup: false, i: zeros(nI), q: zeros(nQ), m: zeros(16), ai: zeros(2), ao: zeros(1), ovl: zeros(nQ), weld: zeros(nQ), v: 0 }; },
      elements(p, ctx) {
        const st = p.state, out = [];
        if (st.burnt) return out;
        out.push(Z(P(p, 'LP'), P(p, 'M'), 24 / 0.12, 0, { tag: 'sup', noAC: true }));
        for (let i = 0; i < nI; i++) out.push(Z(P(p, 'I' + i), P(p, 'M'), 3500, 0, { tag: 'i' + i, noAC: true }));
        out.push(Z(P(p, 'AI0'), P(p, 'M'), 100000, 0, { tag: 'ai0', noAC: true }), Z(P(p, 'AI1'), P(p, 'M'), 100000, 0, { tag: 'ai1', noAC: true }));
        for (let i = 0; i < nQ; i++) {
          const on = st.sup && st.run && st.q[i] && !st.ovl[i] && !(i === 0 && p.fault === 'out0');
          if (rel) { if (on || st.weld[i]) out.push(Z(P(p, 'Q' + i), P(p, 'C' + i), RC, 0, { tag: 'q' + i })); }
          else out.push(on ? Z(P(p, 'LP'), P(p, 'Q' + i), 0.4, 0, { tag: 'q' + i }) : Z(P(p, 'Q' + i), P(p, 'M'), 1e6, 0, { tag: 'q' + i, noAC: true }));
        }
        if (!rel) {
          if (st.sup && st.ao[0] > 0.01) out.push(VS(P(p, 'M'), INT(p, 'ao'), { vdc: st.ao[0], tag: 'ao' }), Z(INT(p, 'ao'), P(p, 'AO0'), 500, 0, { tag: 'aoz' }));
          else out.push(Z(P(p, 'AO0'), P(p, 'M'), 1e6, 0, { tag: 'aoz', noAC: true }));
        }
        return out;
      },
      update(p, sim, dt, ctx, circuit) {
        const st = p.state, r = EL.eRead(sim, p.id, 'sup'), v = Math.abs(r.vdc);
        st.v = v;
        if (!st.burnt && (r.vac > 60 || v > 36)) { st.burnt = true; EL.emit('burn', p, 'overvoltage on the 24 V supply'); }
        st.sup = !st.burnt && p.fault !== 'dead' && v >= 19.2 && v <= 30;
        if (!st.sup) { st.q = zeros(nQ); st.i = zeros(nI); st.ao = zeros(1); return; }
        for (let i = 0; i < nI; i++) {
          const vi = i === 0 && p.fault === 'in0' ? 0 : sim.vdc(P(p, 'I' + i), P(p, 'M'));
          if (vi >= 15) st.i[i] = 1; else if (vi <= 5) st.i[i] = 0;
        }
        for (let k = 0; k < 2; k++) st.ai[k] = Math.max(0, Math.min(10, sim.vdc(P(p, 'AI' + k), P(p, 'M'))));
        if (p.props.mode === 'ladder' && EL.ladder) {
          if (st.run) EL.ladder.run(p, st, dt, circuit, nQ); else { st.q = zeros(nQ); st.err = 0; }
        } else {
          const prog = progOf(p);
          st.err = prog.errors.length;
          if (st.run) EL.logic.run(prog, mkEnv(st, circuit, nQ), dt); else st.q = zeros(nQ);
        }
        for (let i = 0; i < nQ; i++) {
          if (st.ovl[i] > 0) st.ovl[i] = Math.max(0, st.ovl[i] - dt);
          if (st.q[i] && st.run) {
            const e = EL.eRead(sim, p.id, 'q' + i);
            const lim = rel ? 12 : 0.8;
            if (Math.max(Math.abs(e.idc), e.iac) > lim) {
              if (rel) { if (Math.max(Math.abs(e.idc), e.iac) > 15 && !st.weld[i]) { st.weld[i] = 1; EL.emit('burn', p, 'relay contact welded on Q' + i); } }
              else { st.ovl[i] = 3; EL.emit('trip', p, 'output Q' + i + ' short-circuit protection'); }
            }
          }
        }
      },
      press(p, ev) {
        if (ev.type !== 'down') return;
        if (ev.lx != null && ev.ly != null && ev.lx > 150 && ev.lx < 262 && ev.ly > 62 && ev.ly < 92) { p.state.run = !p.state.run; EL.emit('click', p); return { msg: p.state.run ? ['PLC in RUN.', 'الـPLC في وضع RUN.'] : ['PLC in STOP. Outputs are off.', 'الـPLC في STOP. كل المخارج مفصولة.'] }; }
      },
      draw(p) {
        const st = p.state;
        let r = body(w, h) + `<rect x="8" y="18" width="${w - 16}" height="${h - 38}" rx="6" fill="#1a2238" stroke="#7b879f"/>`;
        r += wl(24, 0, 24, 18) + wl(52, 0, 52, 18);
        for (let i = 0; i < nQ; i++) { const x = rel ? 96 + 40 * i : 96 + 24 * i; r += wl(x, 0, x, 18) + (rel ? wl(x + 20, 0, x + 20, 18) : '') + `<circle cx="${x + (rel ? 10 : 0)}" cy="30" r="4.5" class="led ${st.q[i] && st.sup && st.run && !st.ovl[i] ? 'ledg' : ''}"/>` + T(x + (rel ? 10 : 0), 46, 'Q' + i, 'psub'); }
        if (!rel) r += wl(96 + 24 * nQ + 8, 0, 96 + 24 * nQ + 8, 18) + T(96 + 24 * nQ + 8, 46, 'AO0', 'psub');
        for (let i = 0; i < nI; i++) { const x = 20 + 24 * i; r += wl(x, h, x, h - 20) + `<circle cx="${x}" cy="${h - 34}" r="4.5" class="led ${st.i[i] ? 'ledg' : ''}"/>` + T(x, h - 48, 'I' + i, 'psub'); }
        r += wl(218, h, 218, h - 20) + wl(244, h, 244, h - 20) + T(218, h - 30, (st.ai[0] || 0).toFixed(1) + 'V', 'psub') + T(244, h - 30, (st.ai[1] || 0).toFixed(1) + 'V', 'psub');
        r += T(24, 46, 'L+', 'psub') + T(52, 46, 'M', 'psub');
        const run = st.sup && st.run;
        r += `<rect x="150" y="64" width="112" height="26" rx="5" fill="${!st.sup ? '#3a1f1f' : run ? '#1f4a2a' : '#4a3d12'}" stroke="#7b879f"/>` + T(206, 82, !st.sup ? 'NO POWER' : run ? 'RUN' : 'STOP', 'pbtn');
        r += T(78, 82, rel ? 'PLC 24V / REL' : 'PLC 24V / TR', 'ptitle') + (p.props.mode === 'ladder' ? T(34, 64, 'LAD', 'psub') : '');
        if (st.err) r += T(206, 104, 'PROGRAM ERROR', 'psub');
        if (st.burnt) r += smoke(40, 40);
        for (let i = 0; i < nQ; i++) if (st.ovl[i] > 0) r += T(206, 116, 'Q' + i + ' SHORT', 'psub');
        return r;
      },
    };
  }
  D.PLC24 = plc('T');
  D.PLC24R = plc('R');

  /* ================= MCU board, 5 V logic ================= */
  D.MCU = {
    cat: 'auto', prefix: 'MCU', name: ['MCU board 5 V (Arduino style)', 'كارت ميكروكنترولر 5 فولت (زي Arduino)'], w: 200, h: 110,
    info: ['Small 5 V microcontroller board. Pins D0-D5 are inputs, or outputs if the program writes Q0-Q5 (Qn drives Dn). Each pin supplies at most 40 mA: an LED without a resistor destroys the pin. A0 and A1 read 0-5 V as AI0 and AI1. Program in the Properties panel.', 'كارت ميكروكنترولر 5 فولت. الأطراف D0-D5 مداخل أو مخارج لو البرنامج بيكتب Q0-Q5 (Qn بيشغل Dn). كل طرف يديك 40 ملي أمبير بالكتير: LED من غير مقاومة بيحرق الطرف. A0 وA1 بيقروا 0-5 فولت كـAI0 وAI1. البرنامج في لوحة الخصائص.'],
    pins: [pin('V5', '5V', 24, 0, 'u', { role: 'pos' }), pin('GND', 'GND', 52, 0, 'u', { role: 'neg' })].concat([0, 1, 2, 3, 4, 5].map((i) => pin('D' + i, 'D' + i, 20 + 24 * i, 110, 'd'))).concat([pin('A0', 'A0', 160, 0, 'u'), pin('A1', 'A1', 184, 0, 'u')]),
    props: [{ k: 'prog', label: ['Program', 'البرنامج'], t: 'text', rows: 6, max: 500, def: 'Q0 = BLINK(1)            // D0 blinks every 1 s\nQ1 = I2                  // D1 follows D2' }],
    faults: [F0, ['dead', ['Board dead', 'الكارت ميت']]], electronic: true, diag: { kind: 'mcu' },
    init(p) { p.state = { sup: false, i: zeros(6), q: zeros(6), m: zeros(8), ai: zeros(2), ao: [], dmg: zeros(6), ov: zeros(6), out: zeros(6), v: 0 }; },
    elements(p) {
      const st = p.state, out = [];
      if (st.burnt) return out;
      out.push(Z(P(p, 'V5'), P(p, 'GND'), 100, 0, { tag: 'sup', noAC: true }), Z(P(p, 'A0'), P(p, 'GND'), 1e6, 0, { tag: 'a0', noAC: true }), Z(P(p, 'A1'), P(p, 'GND'), 1e6, 0, { tag: 'a1', noAC: true }));
      for (let i = 0; i < 6; i++) {
        if (st.dmg[i]) continue;
        if (st.out[i]) out.push(st.sup && st.q[i] ? Z(P(p, 'V5'), P(p, 'D' + i), 25, 0, { tag: 'd' + i }) : Z(P(p, 'D' + i), P(p, 'GND'), 25, 0, { tag: 'd' + i }));
        else out.push(Z(P(p, 'D' + i), P(p, 'GND'), 100000, 0, { tag: 'd' + i, noAC: true }));
      }
      return out;
    },
    update(p, sim, dt, ctx, circuit) {
      const st = p.state, r = EL.eRead(sim, p.id, 'sup'), v = Math.abs(r.vdc);
      st.v = v;
      if (!st.burnt && (r.vac > 20 || v > 7)) { st.burnt = true; EL.emit('burn', p, 'overvoltage on the 5 V pin'); }
      st.sup = !st.burnt && p.fault !== 'dead' && v >= 4.5 && v <= 5.6;
      const prog = progOf(p);
      st.err = prog.errors.length;
      for (let i = 0; i < 6; i++) st.out[i] = prog.refs.write.has('Q' + i) ? 1 : 0;
      if (!st.sup) { st.q = zeros(6); return; }
      for (let i = 0; i < 6; i++) { const vi = sim.vdc(P(p, 'D' + i), P(p, 'GND')); if (!st.out[i] || st.dmg[i]) { if (vi >= 3) st.i[i] = 1; else if (vi <= 1.5) st.i[i] = 0; } }
      for (let k = 0; k < 2; k++) st.ai[k] = Math.max(0, Math.min(5, sim.vdc(P(p, 'A' + k), P(p, 'GND'))));
      EL.logic.run(prog, mkEnv(st, circuit, 6), dt);
      for (let i = 0; i < 6; i++) {
        if (!st.out[i] || st.dmg[i]) continue;
        const e = EL.eRead(sim, p.id, 'd' + i);
        if (Math.abs(e.idc) > 0.04) { st.ov[i] += dt; if (st.ov[i] > 0.3) { st.dmg[i] = 1; EL.emit('burn', p, 'pin D' + i + ' overloaded (more than 40 mA)'); } } else st.ov[i] = Math.max(0, st.ov[i] - dt);
      }
    },
    draw(p) {
      const st = p.state;
      let r = body(200, 110) + `<rect x="8" y="14" width="184" height="84" rx="6" fill="#0f4a47" stroke="#2f9c8a"/>` + wl(24, 0, 24, 14) + wl(52, 0, 52, 14) + wl(160, 0, 160, 14) + wl(184, 0, 184, 14);
      r += T(24, 28, '5V', 'psub') + T(52, 28, 'GND', 'psub') + T(160, 28, 'A0', 'psub') + T(184, 28, 'A1', 'psub');
      for (let i = 0; i < 6; i++) { const x = 20 + 24 * i; r += wl(x, 110, x, 98) + T(x, 90, 'D' + i, 'psub') + `<circle cx="${x}" cy="76" r="4" class="led ${(st.out[i] ? st.q[i] : st.i[i]) && st.sup && !st.dmg[i] ? 'ledg' : ''}"/>` + (st.dmg[i] ? `<path d="M${x - 5} 70 L${x + 5} 82 M${x + 5} 70 L${x - 5} 82" stroke="#F55B41" stroke-width="2"/>` : ''); }
      r += `<rect x="70" y="38" width="60" height="22" rx="3" fill="#1a2238" stroke="#7b879f"/>` + T(100, 53, 'MCU', 'pbtn') + `<circle cx="22" cy="44" r="4" class="led ${st.sup ? 'ledg' : ''}"/>`;
      if (st.err) r += T(100, 70, 'PROGRAM ERROR', 'psub');
      if (st.burnt) r += smoke(40, 30);
      return r;
    },
  };

  /* ================= SSR ================= */
  D.SSR = {
    cat: 'auto', prefix: 'KS', name: ['Solid state relay (24 V DC to 230 V AC)', 'سوليد ستيت ريلاي (دخل 24 DC وخرج 230 AC)'], w: 100, h: 120,
    info: ['Input 3-32 V DC (+ and -). Output switches AC load A-B with no moving parts. Real SSRs leak a few mA when off: a small lamp can glow faintly. Fault: shorted output (always on), the common failure mode.', 'دخل 3-32 فولت DC (+ و-). الخرج بيقفل حمل AC بين A وB من غير أجزاء متحركة. الـSSR الحقيقي بيسرّب كام ملي أمبير وهو فاصل: لمبة صغيرة ممكن تنور بضعف. العطل: الخرج ماس (دايما شغال)، وده العطل الأشهر.'],
    pins: [pin('IN+', '+', 25, 0, 'u'), pin('IN-', '-', 75, 0, 'u'), pin('A', 'A', 25, 120, 'd'), pin('B', 'B', 75, 120, 'd')],
    props: [{ k: 'amps', label: ['Output rating (A)', 'تيار الخرج (أمبير)'], t: 'sel', opts: [[5, '5 A'], [10, '10 A'], [25, '25 A'], [40, '40 A']], def: 10 }],
    faults: [F0, ['shorted', ['Output shorted (always on)', 'الخرج ماس (دايما شغال)']], ['open', ['Output open (never on)', 'الخرج مفتوح (مش بيشتغل)']]],
    electronic: true, diag: { kind: 'logic' },
    init(p) { p.state = { on: false }; },
    elements(p) {
      const st = p.state, out = [Z(P(p, 'IN+'), P(p, 'IN-'), 2200, 0, { tag: 'in', noAC: true })];
      if (st.burnt || p.fault === 'open') return out;
      const on = st.on || p.fault === 'shorted';
      out.push(Z(P(p, 'A'), P(p, 'B'), on ? 0.05 : 100000, 0, { tag: 'o' }));
      return out;
    },
    update(p, sim, dt) {
      const st = p.state, vin = sim.vdc(P(p, 'IN+'), P(p, 'IN-'));
      st.on = vin >= 4 && vin <= 36;
      if (vin > 36 || vin < -5) { st.burnt = true; EL.emit('burn', p, 'input overvoltage'); }
      const o = EL.eRead(sim, p.id, 'o');
      st.amps = Math.max(o.iac, Math.abs(o.idc));
      if (st.amps > +p.props.amps * 1.5) { st.hot = (st.hot || 0) + dt; if (st.hot > 2 && p.fault === 'none') { p.fault = 'shorted'; EL.emit('burn', p, 'SSR output failed shorted'); } } else st.hot = Math.max(0, (st.hot || 0) - dt);
    },
    draw(p) {
      const st = p.state;
      return body(100, 120) + wl(25, 0, 25, 22) + wl(75, 0, 75, 22) + wl(25, 98, 25, 120) + wl(75, 98, 75, 120) + `<rect x="10" y="22" width="80" height="76" rx="5" fill="#1a2238" stroke="#7b879f"/><circle cx="28" cy="38" r="5" class="led ${st.on ? 'ledg' : ''}"/>` + T(56, 42, 'SSR', 'pbtn') + T(50, 62, '24VDC > 230VAC', 'psub') + T(50, 78, (+p.props.amps) + ' A', 'psub') + (st.burnt ? smoke(24, 30) : '');
    },
  };

  /* ================= Safety relay ================= */
  D.SAFE = {
    cat: 'auto', prefix: 'KS', name: ['Safety relay (2 channel, E-stop)', 'ريلاي أمان (قناتين، طوارئ)'], w: 150, h: 140,
    info: ['Monitors a two-channel E-stop. Supply A1(+)/A2(-) 24 V DC. Channel 1: S11 to S12, channel 2: S21 to S22 (wire the two E-stop contacts). Start: wire S33 to S34 through a START button (manual reset) or set Auto. When both channels are closed and reset is done, outputs 13-14 and 23-24 close. If one channel opens, both outputs drop. A cross-short between channels is detected and blocks the start.', 'بيراقب زرار طوارئ بقناتين. التغذية A1(+)/A2(-) 24 فولت DC. القناة 1: S11 لـS12 والقناة 2: S21 لـS22 (وصّل كونتاكتين الطوارئ). التشغيل: وصّل S33 بـS34 عن طريق زرار START (ريسيت يدوي) أو اختار Auto. لما القناتين مقفولين والريسيت اتعمل المخارج 13-14 و23-24 بتقفل. لو قناة فتحت المخرجين بيقعوا. ماس بين القناتين بيتكشف ويمنع التشغيل.'],
    pins: [pin('A1', 'A1', 20, 0, 'u', { role: 'pos' }), pin('A2', 'A2', 50, 0, 'u', { role: 'neg' }), pin('13', '13', 95, 0, 'u'), pin('14', '14', 125, 0, 'u'), pin('23', '23', 150, 48, 'r'), pin('24', '24', 150, 84, 'r'), pin('S11', 'S11', 15, 140, 'd'), pin('S12', 'S12', 40, 140, 'd'), pin('S21', 'S21', 65, 140, 'd'), pin('S22', 'S22', 90, 140, 'd'), pin('S33', 'S33', 115, 140, 'd'), pin('S34', 'S34', 140, 140, 'd')],
    props: [{ k: 'reset', label: ['Reset', 'الريسيت'], t: 'sel', opts: [['manual', 'Manual (START button)'], ['auto', 'Automatic']], def: 'manual' }],
    faults: [F0, ['dead', ['Dead', 'ميت']], ['welded', ['Output contacts welded (does not drop)', 'الكونتاكتات لاصقة (مش بتفصل)']]],
    electronic: true, diag: { kind: 'safety' }, op: [],
    init(p) { p.state = { sup: false, ch1: false, ch2: false, ok: false, cross: false, startSeen: false }; },
    elements(p) {
      const st = p.state, out = [];
      if (st.burnt) return out;
      out.push(Z(P(p, 'A1'), P(p, 'A2'), 24 / 0.08, 0, { tag: 'sup', noAC: true }));
      const src = (n, pn) => { out.push(VS(P(p, 'A2'), INT(p, n), { vdc: st.sup ? 24 : 0, tag: 'v' + n }), Z(INT(p, n), P(p, pn), 100, 0, { tag: 'z' + n, noAC: true })); };
      src('s1', 'S11'); src('s2', 'S21'); src('s3', 'S33');
      out.push(Z(P(p, 'S12'), P(p, 'A2'), 4000, 0, { tag: 'k1', noAC: true }), Z(P(p, 'S22'), P(p, 'A2'), 4000, 0, { tag: 'k2', noAC: true }), Z(P(p, 'S34'), P(p, 'A2'), 4000, 0, { tag: 'k3', noAC: true }));
      if (st.ok || p.fault === 'welded') out.push(Z(P(p, '13'), P(p, '14'), RC, 0, { tag: 'o1' }), Z(P(p, '23'), P(p, '24'), RC, 0, { tag: 'o2' }));
      return out;
    },
    update(p, sim, dt) {
      const st = p.state, r = EL.eRead(sim, p.id, 'sup'), v = Math.abs(r.vdc);
      if (r.vac > 60 || v > 36) { if (!st.burnt) EL.emit('burn', p, 'overvoltage'); st.burnt = true; }
      st.sup = !st.burnt && p.fault !== 'dead' && v >= 19.2 && v <= 30;
      if (!st.sup) { if (p.fault !== 'welded') st.ok = false; st.startSeen = false; st.ch1 = st.ch2 = false; return; }
      const a2 = P(p, 'A2'), n = (x) => sim.uf.find(P(p, x));
      const v12 = sim.vdc(P(p, 'S12'), a2), v22 = sim.vdc(P(p, 'S22'), a2), v34 = sim.vdc(P(p, 'S34'), a2);
      st.ch1 = v12 >= 15; st.ch2 = v22 >= 15;
      st.cross = n('S11') === n('S21') || n('S12') === n('S22') || n('S11') === n('S22') || n('S12') === n('S21');
      const chOK = st.ch1 && st.ch2 && !st.cross;
      if (!chOK) { if (p.fault !== 'welded') st.ok = false; st.startSeen = false; return; }
      if (p.props.reset === 'auto') { st.ok = true; return; }
      const startHigh = v34 >= 15;
      if (!startHigh) st.startSeen = true;
      if (st.startSeen && startHigh && !st.ok) st.ok = true;
    },
    draw(p) {
      const st = p.state;
      let r = body(150, 140) + `<rect x="8" y="16" width="130" height="108" rx="5" fill="#8a7a10" stroke="#0e1626"/>` + T(73, 40, 'SAFETY RELAY', 'pbtn');
      r += [20, 50, 95, 125].map((x) => wl(x, 0, x, 16)).join('') + wl(150, 48, 138, 48) + wl(150, 84, 138, 84);
      r += [15, 40, 65, 90, 115, 140].map((x) => wl(x, 140, x, 124)).join('');
      r += `<circle cx="24" cy="60" r="4.5" class="led ${st.sup ? 'ledg' : ''}"/>` + T(38, 63, 'PWR', 'psub') + `<circle cx="24" cy="76" r="4.5" class="led ${st.ch1 ? 'ledg' : ''}"/>` + T(38, 79, 'CH1', 'psub') + `<circle cx="24" cy="92" r="4.5" class="led ${st.ch2 ? 'ledg' : ''}"/>` + T(38, 95, 'CH2', 'psub') + `<circle cx="84" cy="60" r="4.5" class="led ${st.ok ? 'ledg' : ''}"/>` + T(100, 63, 'OUT', 'psub');
      if (st.cross) r += T(73, 112, 'CROSS FAULT', 'psub');
      if (st.burnt) r += smoke(30, 40);
      r += T(20, 28, 'A1', 'psub') + T(50, 28, 'A2', 'psub') + T(95, 28, '13', 'psub') + T(125, 28, '14', 'psub') + T(126, 52, '23', 'psub') + T(126, 88, '24', 'psub');
      r += ['S11', 'S12', 'S21', 'S22', 'S33', 'S34'].map((t, i) => T(15 + 25 * i, 118, t, 'psub')).join('');
      return r;
    },
  };
  D.ESTOP2 = {
    cat: 'control', prefix: 'SB', name: ['Emergency stop 2-channel (latching)', 'زرار طوارئ بقناتين (بيثبت)'], w: 80, h: 90,
    info: ['Mushroom head with two NC contacts: 11-12 and 21-22. Latches when pushed. Wire each contact to its own channel of a safety relay. Click again to twist-release.', 'زرار فطر بكونتاكتين NC: 11-12 و21-22. بيثبت لما يتضغط. وصّل كل كونتاكت في قناة منفصلة من ريلاي الأمان. اضغط تاني لفكه.'],
    pins: [pin('11', '11', 20, 0, 'u'), pin('12', '12', 20, 90, 'd'), pin('21', '21', 60, 0, 'u'), pin('22', '22', 60, 90, 'd')],
    props: [], faults: [F0, ['open1', ['Contact 11-12 stuck open', 'الكونتاكت 11-12 مفتوح']], ['open2', ['Contact 21-22 stuck open', 'الكونتاكت 21-22 مفتوح']], ['weld', ['Contacts welded (do not open when pressed)', 'الكونتاكتات لاصقة (مش بتفتح)']]],
    diag: { kind: 'switch' }, op: ['act'],
    init(p) { p.state = { act: false }; },
    elements(p) { const cl = !p.state.act || p.fault === 'weld'; const o = []; if (cl && p.fault !== 'open1') o.push(Z(P(p, '11'), P(p, '12'), RC, 0, { tag: 'a' })); if (cl && p.fault !== 'open2') o.push(Z(P(p, '21'), P(p, '22'), RC, 0, { tag: 'b' })); return o; },
    press(p, ev) { if (ev.type === 'down') { p.state.act = !p.state.act; EL.emit('click', p); } },
    draw(p) {
      const act = p.state.act;
      return wl(20, 0, 20, 20) + wl(60, 0, 60, 20) + wl(20, 70, 20, 90) + wl(60, 70, 60, 90) + `<circle cx="40" cy="42" r="26" fill="#FDC300" stroke="#0e1626" stroke-width="2"/><circle cx="40" cy="42" r="20" fill="${act ? '#8c2a1c' : '#F55B41'}" stroke="#0e1626"/>` + (act ? '' : `<circle cx="33" cy="35" r="5" fill="#fff" opacity=".25"/>`) + T(40, 84, act ? 'LATCHED' : 'E-STOP', 'psub');
    },
  };

  /* ================= Sensors ================= */
  D.PHOTO = Object.assign({}, D.PROX, {
    name: ['Photoelectric sensor (3-wire)', 'سنسور ضوئي (3 سلك)'],
    info: ['Diffuse photoelectric sensor. BN = +24 V, BU = 0 V, BK = output. Click the sensor to place an object in front of it. Lens dirt or misalignment is the usual field failure.', 'سنسور ضوئي. البني = +24 فولت والأزرق = 0 والأسود = الخرج. اضغط عليه عشان تحط جسم قدامه. اتساخ العدسة أو عدم المحاذاة هو العطل المعتاد في الحقل.'],
    faults: [F0, ['dead', ['Dead', 'ميت']], ['dirty', ['Lens dirty (does not detect)', 'العدسة وسخة (مش بتكشف)']]],
    update(p, sim, dt) {
      const st = p.state, v = sim.vdc(P(p, 'BN'), P(p, 'BU'));
      st.sup = p.fault !== 'dead' && v >= 10 && v <= 30;
      const o = EL.eRead(sim, p.id, 'o');
      if (st.active && Math.abs(o.idc) > 0.3) st.scT = 2;
      if (st.scT > 0) { st.scT -= dt; st.active = false; return; }
      st.active = st.sup && p.fault !== 'dirty' && (st.target !== (p.props.logic === 'NC'));
    },
    draw(p) {
      const st = p.state;
      let r = `<line x1="15" y1="120" x2="15" y2="96" stroke="#8a5a2b" stroke-width="3"/><line x1="45" y1="120" x2="45" y2="96" stroke="#222" stroke-width="3"/><line x1="75" y1="120" x2="75" y2="96" stroke="#47BFD9" stroke-width="3"/>`;
      r += `<rect x="12" y="24" width="66" height="72" rx="6" fill="#4a2a2a" stroke="#7b879f" stroke-width="2"/><rect x="18" y="8" width="54" height="16" rx="3" fill="#F55B41" opacity=".5" stroke="#7b879f"/><circle cx="45" cy="16" r="5" fill="#F55B41"/>`;
      r += `<circle cx="45" cy="58" r="9" fill="${st.active ? '#FDC300' : '#1a2238'}" stroke="#0e1626"/>` + T(45, 90, p.props.out + ' ' + p.props.logic, 'psub');
      if (st.target) r += `<rect x="20" y="-12" width="50" height="12" fill="#c9ccd6" stroke="#0e1626"/>`;
      if (p.fault === 'dirty') r += `<path d="M30 12 q6 -4 10 2 q4 6 -2 8 q-8 2 -8 -10z" fill="#6b5a2a" opacity=".8"/>`;
      return r;
    },
  });
  D.PHOTO.diag = { kind: 'sensor' };
  D.PROX.diag = { kind: 'sensor' };

  D.PT100 = {
    cat: 'field', prefix: 'RT', name: ['PT100 temperature sensor', 'حساس حرارة PT100'], w: 70, h: 100, pcb: true,
    info: ['RTD: 100 ohm at 0 C, +0.385 ohm per degree. Measure with a multimeter in ohm with the circuit off. 138.5 ohm is 100 C. Open = infinite (wire break), shorted = below 60 ohm.', 'حساس مقاومة: 100 أوم عند 0 درجة وبيزيد 0.385 أوم لكل درجة. قيسه بالملتيميتر على أوم والدايرة فاصلة. 138.5 أوم = 100 درجة. مفتوح = مالانهاية (كابل مقطوع)، ماس = أقل من 60 أوم.'],
    pins: [pin('A', 'A', 20, 0, 'u'), pin('B', 'B', 50, 0, 'u')],
    props: [{ k: 'temp', label: ['Temperature (C)', 'الحرارة (درجة)'], t: 'num', min: -100, max: 600, step: 1, def: 25 }],
    faults: [F0, ['open', ['Open (wire break)', 'مفتوح (كابل مقطوع)']], ['short', ['Shorted', 'ماس']], ['drift', ['Drift +8 C', 'انحراف +8 درجة']]],
    diag: { kind: 'sensor' },
    elements(p) {
      if (p.fault === 'open') return [];
      const t = +p.props.temp + (p.fault === 'drift' ? 8 : 0), r = p.fault === 'short' ? 0.5 : 100 * (1 + 3.9083e-3 * t - 5.775e-7 * t * t);
      return [Z(P(p, 'A'), P(p, 'B'), Math.max(r, 1), 0, { tag: 'r' })];
    },
    draw(p) {
      const t = +p.props.temp, hot = Math.max(0, Math.min(1, t / 300));
      return wl(20, 0, 20, 20) + wl(50, 0, 50, 20) + `<rect x="14" y="20" width="42" height="14" rx="3" fill="#7b879f" stroke="#0e1626"/><rect x="28" y="34" width="14" height="52" rx="6" fill="#c9ccd6" stroke="#0e1626"/><rect x="31" y="${86 - 10 - 40 * hot}" width="8" height="${10 + 40 * hot}" rx="3" fill="rgb(${Math.round(80 + 170 * hot)},${Math.round(150 - 90 * hot)},${Math.round(220 - 170 * hot)})"/>` + T(35, 98, t + ' C', 'psub');
    },
  };
  D.PT100.cat = 'field';
})(typeof window !== 'undefined' ? window : globalThis);

/* src/parts_f.js */
/* Parts F: electronics and board-level parts (work on the bench and in the PCB tab) */
(function (g) {
  const EL = g.EL;
  const { P, INT, Z, VS } = EL;
  const D = EL.defs;
  const T = EL.T, pin = EL.mkpin;
  const F0 = ['none', ['None', 'سليم']];
  const wl = (x1, y1, x2, y2) => `<line x1="${x1}" y1="${y1}" x2="${x2}" y2="${y2}" class="wl"/>`;
  const smoke = (x, y) => `<g class="smoke"><circle cx="${x}" cy="${y}" r="5" fill="#222" opacity=".8"/><circle cx="${x + 6}" cy="${y - 6}" r="4" fill="#444" opacity=".7"/></g>`;
  const OMEGA = 2 * Math.PI * 50;
  const clamp = (x, a, b) => Math.max(a, Math.min(b, x));
  const eng = (v, u) => { const a = Math.abs(v); if (a >= 1e6) return +(v / 1e6).toFixed(2) + 'M' + u; if (a >= 1e3) return +(v / 1e3).toFixed(2) + 'k' + u; if (a >= 1) return +v.toFixed(2) + u; if (a >= 1e-3) return +(v * 1e3).toFixed(2) + 'm' + u; return +(v * 1e6).toFixed(2) + 'u' + u; };
  const mk = (o) => Object.assign({ cat: 'elec', pcb: true, faults: [F0], props: [], diag: { kind: 'passive' } }, o);
  /* geometric relaxation of a controlled resistance toward a target (one step per tick) */
  function relax(st, key, target) {
    const cur = st[key] || 1e9, t = clamp(target, 0.05, 1e9);
    st[key] = Math.exp(Math.log(cur) + 0.8 * (Math.log(t) - Math.log(cur)));
  }

  /* ================= passives ================= */
  D.CAPP = mk({
    prefix: 'C', name: ['Capacitor', 'كباسيتور'], w: 50, h: 80,
    info: ['Blocks DC at steady state and passes AC (reactance = 1 / (2 pi f C)). Charging transients are not simulated. Electrolytic types have a + pin: reverse polarity or too much voltage makes them vent. Faults: short, leaky, open.', 'بيقفل الـDC في الحالة المستقرة وبيمرر الـAC (المعاوقة = 1 / (2 pi f C)). الشحن اللحظي مش بيتحاكى. النوع الإلكتروليتي له طرف + : عكس القطبية أو جهد زيادة بيخليه ينفخ. الأعطال: ماس، تسريب، مفتوح.'],
    pins: [pin('A', '+', 25, 0, 'u'), pin('B', '-', 25, 80, 'd')],
    props: [{ k: 'uf', label: ['Capacitance (uF)', 'السعة (ميكروفاراد)'], t: 'num', min: 0.0001, max: 100000, step: 0.1, def: 100 }, { k: 'vr', label: ['Voltage rating (V)', 'جهد التشغيل (فولت)'], t: 'num', min: 3, max: 1000, step: 1, def: 25 }, { k: 'pol', label: ['Type', 'النوع'], t: 'sel', opts: [['elec', 'Electrolytic (+/-)'], ['film', 'Film / ceramic']], def: 'elec' }],
    faults: [F0, ['short', ['Shorted', 'ماس']], ['leak', ['Leaky (3 kohm)', 'بيسرّب (3 كيلو)']], ['open', ['Open', 'مفتوح']]],
    diag: { kind: 'passive', fail: 'short' },
    elements(p) {
      const C = +p.props.uf * 1e-6, st = p.state;
      if (st.burnt || p.fault === 'short') return [Z(P(p, 'A'), P(p, 'B'), 0.05, 0, { tag: 's' })];
      const out = [];
      if (p.fault !== 'open') out.push(Z(P(p, 'A'), P(p, 'B'), 0.05 + 0.5 / Math.sqrt(Math.max(1, +p.props.uf)), -1 / (OMEGA * OMEGA * C), { tag: 'c', noDC: true }));
      if (p.fault === 'leak') out.push(Z(P(p, 'A'), P(p, 'B'), 3000, 0, { tag: 'lk', noAC: true }));
      return out;
    },
    update(p, sim, dt) {
      const st = p.state, e = EL.eRead(sim, p.id, p.fault === 'leak' ? 'lk' : 'c'), v = p.fault === 'leak' ? e.vdc : EL.eRead(sim, p.id, 'c').vdc;
      st.v = v;
      const bad = (p.props.pol === 'elec' && v < -1.5) || Math.abs(v) > 1.25 * +p.props.vr || EL.eRead(sim, p.id, 'c').vac * 1.4 > 1.4 * +p.props.vr;
      if (bad && !st.burnt) { st.stress = (st.stress || 0) + dt; if (st.stress > 0.6) { st.burnt = true; EL.emit('burn', p, 'capacitor vented (reverse polarity or overvoltage)'); } } else if (!bad) st.stress = 0;
    },
    draw(p) {
      const el = p.props.pol === 'elec', b = p.state.burnt;
      return wl(25, 0, 25, 14) + wl(25, 66, 25, 80) + (el ? `<rect x="12" y="14" width="26" height="52" rx="5" fill="${b ? '#222' : '#1f3b8a'}" stroke="#0e1626"/><rect x="12" y="14" width="8" height="52" fill="#c9ccd6"/>` + T(32, 38, '+', 'pbtn') : `<rect x="12" y="22" width="26" height="36" rx="4" fill="${b ? '#222' : '#c58b2a'}" stroke="#0e1626"/>`) + T(25, el ? 56 : 44, eng(+p.props.uf * 1e-6, 'F'), 'psub') + (b ? smoke(20, 20) : '');
    },
  });
  D.IND = mk({
    prefix: 'L', name: ['Inductor / coil', 'ملف (inductor)'], w: 50, h: 80,
    info: ['Inductor with a DC resistance. Passes DC (only its winding resistance), opposes AC (reactance = 2 pi f L). Open winding is the common failure.', 'ملف له مقاومة DC. بيمرر الـDC (بمقاومة اللفات بس) ويعارض الـAC (المعاوقة = 2 pi f L). قطع اللفات هو العطل المعتاد.'],
    pins: [pin('A', 'A', 25, 0, 'u'), pin('B', 'B', 25, 80, 'd')],
    props: [{ k: 'mh', label: ['Inductance (mH)', 'الحث (ملي هنري)'], t: 'num', min: 0.001, max: 100000, step: 0.1, def: 10 }, { k: 'dcr', label: ['DC resistance (ohm)', 'مقاومة DC (أوم)'], t: 'num', min: 0.001, max: 10000, step: 0.1, def: 1 }],
    faults: [F0, ['open', ['Winding open', 'اللفات مقطوعة']], ['short', ['Shorted turns', 'لفات ماس']]],
    elements(p) { if (p.fault === 'open') return []; return [Z(P(p, 'A'), P(p, 'B'), p.fault === 'short' ? 0.05 : +p.props.dcr, p.fault === 'short' ? 0 : +p.props.mh / 1000, { tag: 'l' })]; },
    draw(p) { return wl(25, 0, 25, 16) + wl(25, 64, 25, 80) + `<path d="M25 16 c14 0 14 8 0 8 c14 0 14 8 0 8 c14 0 14 8 0 8 c14 0 14 8 0 8" fill="none" stroke="#c78b4b" stroke-width="3"/>` + T(25, 76, eng(+p.props.mh * 1e-3, 'H'), 'psub', 'middle'); },
  });
  D.NTC = mk({
    prefix: 'RT', name: ['NTC thermistor', 'ثيرمستور NTC'], w: 50, h: 80,
    info: ['Resistance falls as temperature rises. R25 is the value at 25 C, beta 3950. Measure it in ohm with the power off and compare with the temperature.', 'المقاومة بتنزل لما الحرارة تزيد. R25 هي القيمة عند 25 درجة وبيتا 3950. قيسها بالأوم والكهرباء فاصلة وقارنها بالحرارة.'],
    pins: [pin('A', 'A', 25, 0, 'u'), pin('B', 'B', 25, 80, 'd')],
    props: [{ k: 'r25', label: ['R at 25 C (ohm)', 'القيمة عند 25 (أوم)'], t: 'sel', opts: [[1000, '1 k'], [5000, '5 k'], [10000, '10 k'], [47000, '47 k'], [100000, '100 k']], def: 10000 }, { k: 'temp', label: ['Temperature (C)', 'الحرارة (درجة)'], t: 'num', min: -40, max: 200, step: 1, def: 25 }],
    faults: [F0, ['open', ['Open', 'مفتوح']], ['short', ['Shorted', 'ماس']]],
    elements(p) { if (p.fault === 'open') return []; const t = +p.props.temp + 273.15, r = p.fault === 'short' ? 1 : +p.props.r25 * Math.exp(3950 * (1 / t - 1 / 298.15)); return [Z(P(p, 'A'), P(p, 'B'), r, 0, { tag: 'r' })]; },
    draw(p) { return wl(25, 0, 25, 18) + wl(25, 62, 25, 80) + `<rect x="14" y="18" width="22" height="44" rx="4" fill="#2a2a2e" stroke="#7b879f"/><path d="M8 66 L42 14" stroke="#e8edf5" stroke-width="2"/>` + T(25, 46, 'NTC', 'psub') + T(25, 76, p.props.temp + ' C', 'psub'); },
  });
  D.LDR = mk({
    prefix: 'RL', name: ['LDR (light sensor)', 'LDR (حساس ضوء)'], w: 50, h: 80,
    info: ['Resistance falls as light increases: about 1 megohm in the dark, about 1 kohm in bright light.', 'المقاومة بتنزل لما الضوء يزيد: حوالي 1 ميجا في الضلمة وحوالي 1 كيلو في الضوء القوي.'],
    pins: [pin('A', 'A', 25, 0, 'u'), pin('B', 'B', 25, 80, 'd')],
    props: [{ k: 'lux', label: ['Light (lux)', 'الضوء (لوكس)'], t: 'num', min: 0.1, max: 100000, step: 1, def: 100 }],
    faults: [F0, ['open', ['Open', 'مفتوح']]],
    elements(p) { if (p.fault === 'open') return []; return [Z(P(p, 'A'), P(p, 'B'), clamp(100000 * Math.pow(10 / Math.max(0.1, +p.props.lux), 0.9) / 10, 100, 2e6), 0, { tag: 'r' })]; },
    draw(p) { return wl(25, 0, 25, 18) + wl(25, 62, 25, 80) + `<circle cx="25" cy="40" r="20" fill="#2a2a2e" stroke="#7b879f"/><path d="M14 34 q4 -6 8 0 t8 0 t8 0 M14 46 q4 -6 8 0 t8 0 t8 0" fill="none" stroke="#c78b4b" stroke-width="2"/><path d="M-2 14 l10 8 M0 28 l9 3" stroke="#FDC300" stroke-width="2"/>` + T(25, 76, p.props.lux + ' lx', 'psub'); },
  });

  /* ================= diodes ================= */
  D.ZENR = mk({
    prefix: 'DZ', name: ['Zener diode', 'زينر دايود'], w: 40, h: 80,
    info: ['Conducts forward like a diode (0.7 V) and in reverse above its zener voltage. Used as a simple voltage reference. Needs a series resistor: without one it burns.', 'بيوصل أمامي زي الدايود (0.7 فولت) وعكسي فوق جهد الزينر. بيستخدم كمرجع جهد بسيط. محتاج مقاومة على التوالي وإلا بيتحرق.'],
    pins: [pin('A', 'A', 20, 0, 'u'), pin('K', 'K', 20, 80, 'd')],
    props: [{ k: 'vz', label: ['Zener voltage (V)', 'جهد الزينر (فولت)'], t: 'sel', opts: [[3.3, '3.3'], [5.1, '5.1'], [6.2, '6.2'], [9.1, '9.1'], [12, '12'], [15, '15'], [24, '24']], def: 5.1 }, { k: 'w', label: ['Power (W)', 'القدرة (وات)'], t: 'sel', opts: [[0.5, '0.5 W'], [1, '1 W'], [5, '5 W']], def: 0.5 }],
    faults: [F0, ['open', ['Open', 'مفتوح']], ['short', ['Shorted', 'ماس']]],
    diag: { kind: 'diode', fail: 'short' },
    elements(p) {
      if (p.state.burnt || p.fault === 'short') return [Z(P(p, 'A'), P(p, 'K'), 0.1, 0, { tag: 's' })];
      if (p.fault === 'open') return [];
      return [{ kind: 'D', a: P(p, 'A'), b: P(p, 'K'), vf: 0.7, rd: 2, tag: 'f' }, { kind: 'D', a: P(p, 'K'), b: P(p, 'A'), vf: +p.props.vz, rd: 4, tag: 'z' }];
    },
    update(p, sim, dt) {
      const st = p.state, f = EL.eRead(sim, p.id, 'f'), z = EL.eRead(sim, p.id, 'z');
      const iz = Math.abs(z.idc), pw = iz * +p.props.vz + Math.abs(f.idc) * 0.7;
      st.iz = iz; st.pw = pw; st.v = f.vdc;
      if (pw > +p.props.w * 1.1) { st.heat = (st.heat || 0) + dt * (pw / +p.props.w - 1) / 2; if (st.heat >= 1 && !st.burnt) { st.burnt = true; EL.emit('burn', p, 'zener overheated'); } } else st.heat = Math.max(0, (st.heat || 0) - dt / 20);
    },
    draw(p) { return wl(20, 0, 20, 24) + wl(20, 56, 20, 80) + `<path d="M8 24 H32 L20 56 Z" fill="#e8edf5" opacity=".15" stroke="#e8edf5" stroke-width="2"/><path d="M8 56 H32 M8 56 l-4 -5 M32 56 l4 5" stroke="#e8edf5" stroke-width="2.5" fill="none"/>` + T(34, 44, p.props.vz + 'V', 'psub', 'start') + (p.state.burnt ? smoke(22, 30) : ''); },
  });
  const LEDC = { red: [1.9, '#ff4a3a'], yellow: [2.0, '#ffd83a'], green: [2.1, '#5fe05f'], blue: [3.0, '#4aa8ff'], white: [3.1, '#f4f4ff'], ir: [1.2, '#7a1a1a'] };
  D.LEDX = mk({
    prefix: 'D', name: ['LED (colour)', 'LED (ألوان)'], w: 40, h: 80,
    info: ['Light emitting diode. Anode A is the longer leg. Always use a series resistor: R = (supply - forward voltage) / current. About 10 to 20 mA gives full light. Above 50 mA it burns out. Reverse polarity: no light, no damage (up to 5 V).', 'دايود مضيء. الأنود A هو الرجل الأطول. استخدم مقاومة على التوالي دايما: R = (الجهد - جهد الـLED) / التيار. من 10 لـ20 ملي بيدي إضاءة كاملة. فوق 50 ملي بيتحرق. عكس القطبية: مفيش إضاءة ومفيش ضرر (لحد 5 فولت).'],
    pins: [pin('A', 'A', 20, 0, 'u'), pin('K', 'K', 20, 80, 'd')],
    props: [{ k: 'col', label: ['Colour', 'اللون'], t: 'sel', opts: [['red', 'Red 1.9 V'], ['yellow', 'Yellow 2.0 V'], ['green', 'Green 2.1 V'], ['blue', 'Blue 3.0 V'], ['white', 'White 3.1 V'], ['ir', 'Infrared 1.2 V']], def: 'red' }],
    faults: [F0, ['open', ['Open', 'مفتوح']], ['short', ['Shorted', 'ماس']]],
    diag: { kind: 'led', fail: 'open' },
    init(p) { p.state = { b: 0 }; },
    elements(p) {
      if (p.state.burnt || p.fault === 'open') return [];
      if (p.fault === 'short') return [Z(P(p, 'A'), P(p, 'K'), 0.2, 0, { tag: 's' })];
      return [{ kind: 'D', a: P(p, 'A'), b: P(p, 'K'), vf: LEDC[p.props.col][0], rd: 4, tag: 'd' }];
    },
    update(p, sim, dt) {
      const st = p.state, e = EL.eRead(sim, p.id, p.fault === 'short' ? 's' : 'd'), i = Math.abs(e.idc);
      st.amps = i; st.b = p.props.col === 'ir' ? 0 : clamp(i / 0.012, 0, 1.2); st.v = e.vdc;
      if (i > 0.05 && !st.burnt && p.fault === 'none') { st.stress = (st.stress || 0) + dt; if (st.stress > 0.2) { st.burnt = true; EL.emit('burn', p, 'LED burned (no current limiting resistor)'); } } else st.stress = 0;
    },
    draw(p) {
      const c = LEDC[p.props.col][1], b = p.state.b, dead = p.state.burnt;
      return wl(20, 0, 20, 22) + wl(20, 58, 20, 80) + (b > 0.05 ? `<circle cx="20" cy="40" r="${20 + 8 * b}" fill="${c}" opacity="${(0.15 + 0.4 * Math.min(1, b)).toFixed(2)}"/>` : '') + `<path d="M8 22 H32 L20 56 Z" fill="${dead ? '#333' : c}" opacity="${dead ? 1 : (0.35 + 0.65 * Math.min(1, b)).toFixed(2)}" stroke="#e8edf5" stroke-width="2"/><path d="M8 58 H32" stroke="#e8edf5" stroke-width="2.5"/><path d="M34 26 l8 -6 M36 36 l8 -6" stroke="#e8edf5" stroke-width="1.5"/>` + (dead ? smoke(24, 20) : '');
    },
  });

  /* bridge rectifier with optional smoothing: DC side is a source derived from the AC side each tick */
  D.BRIDGE = mk({
    prefix: 'BR', name: ['Bridge rectifier', 'كوبري دايودات (Bridge)'], w: 90, h: 90,
    info: ['AC1/AC2 take AC, + and - give DC. Output about 0.9 x Vrms - 1.4 V without a capacitor, or about 1.414 x Vrms - 1.4 V with a smoothing capacitor. A shorted diode shorts the AC side; an open diode halves the output.', 'AC1/AC2 دخل AC و+ و- خرج DC. الخرج حوالي 0.9 x الفولت الفعال - 1.4 من غير كباسيتور أو 1.414 x الفعال - 1.4 مع كباسيتور فلتر. دايود ماس بيعمل ماس على جانب الـAC ودايود مفتوح بيخلي الخرج النص.'],
    pins: [pin('AC1', '~', 25, 0, 'u'), pin('AC2', '~', 65, 0, 'u'), pin('POS', '+', 25, 90, 'd'), pin('NEG', '-', 65, 90, 'd')],
    props: [{ k: 'cap', label: ['Smoothing capacitor', 'كباسيتور فلتر'], t: 'sel', opts: [[0, 'None'], [470, '470 uF'], [2200, '2200 uF'], [4700, '4700 uF']], def: 2200 }],
    faults: [F0, ['open_d', ['One diode open', 'دايود مفتوح']], ['short_d', ['One diode shorted', 'دايود ماس']]],
    diag: { kind: 'rectifier' },
    init(p) { p.state = { vout: 0, rin: 1e8, vac: 0 }; },
    elements(p) {
      const st = p.state, out = [Z(P(p, 'AC1'), P(p, 'AC2'), 1e7, 0, { tag: 'ac', noDC: true })];
      if (p.fault === 'short_d') { out.push(Z(P(p, 'AC1'), P(p, 'AC2'), 0.4, 0, { tag: 'sh', noDC: true })); return out; }
      if (st.burnt) return out;
      out.push(Z(P(p, 'AC1'), P(p, 'AC2'), clamp(st.rin, 0.5, 1e8), 0, { tag: 'in', noDC: true }));
      if (st.vout > 0.1) out.push(VS(P(p, 'NEG'), INT(p, 'o'), { vdc: st.vout, tag: 'o' }), Z(INT(p, 'o'), P(p, 'POS'), 0.8 + (p.fault === 'open_d' ? 1.5 : 0), 0, { tag: 'oz' }));
      else out.push(Z(P(p, 'POS'), P(p, 'NEG'), 1e8, 0, { tag: 'oz', noAC: true }));
      return out;
    },
    update(p, sim, dt) {
      const st = p.state, vac = EL.eRead(sim, p.id, 'ac').vac, o = EL.eRead(sim, p.id, 'o');
      const idc = Math.abs(o.idc), f = 50, C = +p.props.cap * 1e-6;
      st.vac = vac; st.idc = idc;
      let vout = 0;
      if (vac > 3) {
        const half = p.fault === 'open_d' ? 0.5 : 1;
        vout = C > 0 ? Math.max(0, 1.414 * vac - 1.4 - idc / (2 * f * C) / 2) : Math.max(0, 0.9 * vac - 1.4);
        vout *= half;
      }
      st.vout += (vout - st.vout) * 0.5;
      st.rin = idc > 1e-4 && vac > 1 ? vac / Math.max(1e-4, 1.1 * idc * (st.vout / Math.max(1, vac))) : 1e8;
      if (vac > 450) { st.burnt = true; EL.emit('burn', p, 'bridge overvoltage'); }
    },
    draw(p) {
      const st = p.state;
      return wl(25, 0, 25, 14) + wl(65, 0, 65, 14) + wl(25, 76, 25, 90) + wl(65, 76, 65, 90) + `<rect x="10" y="14" width="70" height="62" rx="6" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><path d="M45 22 L72 45 L45 68 L18 45 Z" fill="none" stroke="#e8edf5" stroke-width="2"/><path d="M33 33 l8 8 M57 33 l-8 8 M33 57 l8 -8 M57 57 l-8 -8" stroke="#47BFD9" stroke-width="2"/>` + T(25, 30, '~', 'pbtn') + T(65, 30, '~', 'pbtn') + T(25, 66, '+', 'pbtn') + T(65, 66, '-', 'pbtn') + (st.burnt ? smoke(30, 20) : '');
    },
  });

  /* ================= transistors ================= */
  const BJTM = { small: { name: 'BC547', hfe: 200, ic: 0.1, pw: 0.5, vce: 45, ib: 0.01, vbe: 0.65 }, med: { name: 'BD139', hfe: 100, ic: 1.5, pw: 12, vce: 80, ib: 0.1, vbe: 0.7 }, power: { name: 'TIP122', hfe: 1000, ic: 5, pw: 65, vce: 100, ib: 0.2, vbe: 1.4 } };
  function bjt(pol) {
    const npn = pol === 'N', top = npn ? 'C' : 'E', bot = npn ? 'E' : 'C';
    return mk({
      prefix: 'Q', name: npn ? ['NPN transistor', 'ترانزستور NPN'] : ['PNP transistor', 'ترانزستور PNP'], w: 70, h: 90,
      info: npn
        ? ['NPN: a small base current (B to E) lets a large current flow from C to E (gain hFE). Use a base resistor. Switch a load between +V and C, with E to 0 V. Burns if the base has no resistor or the load is too large for the type.', 'NPN: تيار صغير في القاعدة (B لـE) بيسمح بتيار كبير من C لـE (الكسب hFE). استخدم مقاومة على القاعدة. حط الحمل بين +V وC والـE على 0 فولت. بيتحرق لو القاعدة من غير مقاومة أو الحمل أكبر من طاقة النوع.']
        : ['PNP: pull the base below the emitter (B to E current out of the base) to switch on. Emitter to +V, load from C to 0 V. A high-side switch.', 'PNP: اسحب القاعدة تحت الإيميتر عشان يشتغل. الإيميتر على +V والحمل من C لـ0 فولت. سويتش على الجانب الموجب.'],
      pins: [pin('B', 'B', 0, 45, 'l'), pin(top, top, 55, 0, 'u'), pin(bot, bot, 55, 90, 'd')],
      props: [{ k: 'model', label: ['Type', 'النوع'], t: 'sel', opts: [['small', 'Small signal (100 mA)'], ['med', 'Medium (1.5 A)'], ['power', 'Power Darlington (5 A)']], def: 'small' }],
      faults: [F0, ['open_c', ['Collector open', 'الكولكتور مفتوح']], ['open_b', ['Base open', 'القاعدة مفتوحة']], ['short_ce', ['C-E shorted', 'C-E ماس']]],
      diag: { kind: 'bjt', pol },
      init(p) { p.state = { rce: 1e9, heat: 0, ib: 0, ic: 0 }; },
      elements(p) {
        const st = p.state, m = BJTM[p.props.model], out = [];
        if (st.burnt || p.fault === 'short_ce') return [Z(P(p, 'C'), P(p, 'E'), 0.4, 0, { tag: 'ce' })];
        if (p.fault !== 'open_b') out.push(npn ? { kind: 'D', a: P(p, 'B'), b: P(p, 'E'), vf: m.vbe, rd: 15, tag: 'be' } : { kind: 'D', a: P(p, 'E'), b: P(p, 'B'), vf: m.vbe, rd: 15, tag: 'be' });
        if (p.fault !== 'open_c') out.push(npn ? Z(P(p, 'C'), P(p, 'E'), st.rce, 0, { tag: 'ce' }) : Z(P(p, 'E'), P(p, 'C'), st.rce, 0, { tag: 'ce' }));
        return out;
      },
      update(p, sim, dt) {
        const st = p.state, m = BJTM[p.props.model], be = EL.eRead(sim, p.id, 'be'), ce = EL.eRead(sim, p.id, 'ce');
        const ib = Math.abs(be.idc), vce = Math.abs(ce.vdc), ic = Math.abs(ce.idc);
        st.ib = ib; st.ic = ic; st.vce = vce; st.vbe = Math.abs(be.vdc);
        if (st.burnt || p.fault === 'short_ce') return;
        const icd = Math.min(m.hfe * ib, m.ic * 3);
        const lo = 0.2 / Math.max(ic, 1e-3);
        relax(st, 'rce', ib < 2e-6 ? 1e9 : Math.max(lo, vce > 0.02 ? vce / icd : 0.05));
        const pw = vce * ic;
        if (pw > m.pw * 1.05 || ic > m.ic * 1.4 || ib > m.ib * 1.5 || vce > m.vce * 1.3) {
          const k = Math.max(pw / m.pw, ic / m.ic, ib / m.ib);
          st.heat += dt * (k > 3 ? 4 : 0.6) * (k - 0.9); if (st.heat >= 1) { st.burnt = true; EL.emit('burn', p, 'transistor destroyed (overload)'); }
        } else st.heat = Math.max(0, st.heat - dt / 15);
        st.on = ic > 0.003 && vce < 1;
      },
      draw(p) {
        const st = p.state, on = st.ic > 0.003;
        return wl(0, 45, 24, 45) + wl(55, 0, 55, 22) + wl(55, 68, 55, 90) + `<circle cx="38" cy="45" r="28" fill="${on ? 'rgba(145,195,97,.18)' : 'none'}" stroke="${st.burnt ? '#F55B41' : '#e8edf5'}" stroke-width="2"/><path d="M24 25 V65" stroke="#e8edf5" stroke-width="4"/><path d="M24 36 L55 22 M24 54 L55 68" stroke="#e8edf5" stroke-width="3" fill="none"/>` +
          (npn ? `<path d="M55 68 l-10 -2 l4 -8 z" fill="#e8edf5" transform="translate(-4,0)"/>` : `<path d="M30 52 l10 -1 l-3 8 z" fill="#e8edf5"/>`) + T(8, 38, 'B', 'psub') + T(66, 18, top, 'psub', 'start') + T(66, 86, bot, 'psub', 'start') + T(38, 8, BJTM[p.props.model].name, 'psub') + (st.burnt ? smoke(40, 30) : '');
      },
    });
  }
  D.NPN = bjt('N');
  D.PNP = bjt('P');

  const FETM = { logic: { name: 'IRLZ44N', vth: 1.8, vfull: 4.5, rds: 0.025, id: 40, pw: 100, vds: 55 }, std: { name: 'IRF540', vth: 3.5, vfull: 10, rds: 0.044, id: 25, pw: 100, vds: 100 }, small: { name: '2N7000', vth: 2.1, vfull: 5, rds: 3, id: 0.2, pw: 0.4, vds: 60 } };
  function fet(pol) {
    const n = pol === 'N', top = n ? 'D' : 'S', bot = n ? 'S' : 'D';
    return mk({
      prefix: 'Q', name: n ? ['N-MOSFET', 'موسفيت N'] : ['P-MOSFET', 'موسفيت P'], w: 70, h: 90,
      info: n
        ? ['Voltage controlled switch: when Vgs (gate to source) is above the threshold, D to S conducts with a low resistance. The gate draws no current. Do not exceed 20 V on the gate. Load between +V and D, S to 0 V.', 'سويتش بيتحكم فيه الجهد: لما Vgs (من الجيت للسورس) يعدي العتبة D لـS بيوصل بمقاومة صغيرة. الجيت مبيسحبش تيار. متعديش 20 فولت على الجيت. الحمل بين +V وD والـS على 0 فولت.']
        : ['P-channel high-side switch: source to +V, gate pulled below the source by more than the threshold turns it on. Load from D to 0 V.', 'موسفيت P سويتش على الجانب الموجب: السورس على +V والجيت لازم ينزل عن السورس بأكتر من العتبة. الحمل من D لـ0 فولت.'],
      pins: [pin('G', 'G', 0, 45, 'l'), pin(top, top, 55, 0, 'u'), pin(bot, bot, 55, 90, 'd')],
      props: [{ k: 'model', label: ['Type', 'النوع'], t: 'sel', opts: [['logic', 'Logic level (IRLZ44N)'], ['std', 'Standard (IRF540, needs 10 V)'], ['small', 'Small (2N7000, 200 mA)']], def: 'logic' }],
      faults: [F0, ['open_d', ['Drain open', 'الدرين مفتوح']], ['short_ds', ['D-S shorted', 'D-S ماس']], ['gate_dead', ['Gate oxide damaged (G-S short)', 'الجيت تالف (G-S ماس)']]],
      diag: { kind: 'mosfet', pol },
      init(p) { p.state = { rds: 1e9, heat: 0, vgs: 0 }; },
      elements(p) {
        const st = p.state, out = [];
        if (st.burnt || p.fault === 'short_ds') return [Z(P(p, 'D'), P(p, 'S'), 0.1, 0, { tag: 'ds' }), Z(P(p, 'G'), P(p, 'S'), p.fault === 'gate_dead' ? 100 : 1e8, 0, { tag: 'gs', noAC: true })];
        out.push(Z(P(p, 'G'), P(p, 'S'), p.fault === 'gate_dead' ? 100 : 1e8, 0, { tag: 'gs', noAC: true }));
        if (p.fault !== 'open_d') out.push(Z(P(p, 'D'), P(p, 'S'), st.rds, 0, { tag: 'ds' }), n ? { kind: 'D', a: P(p, 'S'), b: P(p, 'D'), vf: 0.7, rd: 0.05, tag: 'bd' } : { kind: 'D', a: P(p, 'D'), b: P(p, 'S'), vf: 0.7, rd: 0.05, tag: 'bd' });
        return out;
      },
      update(p, sim, dt) {
        const st = p.state, m = FETM[p.props.model];
        const vgs = n ? sim.vdc(P(p, 'G'), P(p, 'S')) : sim.vdc(P(p, 'S'), P(p, 'G'));
        const ds = EL.eRead(sim, p.id, 'ds'), id = Math.abs(ds.idc), vds = Math.abs(ds.vdc);
        st.vgs = vgs; st.id = id; st.vds = vds;
        if (st.burnt || p.fault === 'short_ds') return;
        if (Math.abs(vgs) > 22 && p.fault === 'none') { p.fault = 'gate_dead'; EL.emit('burn', p, 'gate oxide destroyed (Vgs above 20 V)'); }
        const f = clamp((vgs - m.vth) / (m.vfull - m.vth), 0, 1);
        relax(st, 'rds', f <= 0 ? 1e9 : Math.min(1e7, m.rds / (f * f)));
        const pw = vds * id;
        if (pw > m.pw * 0.9 || id > m.id * 1.4 || vds > m.vds * 1.3) { st.heat += dt * 0.8 * Math.max(pw / m.pw, id / m.id); if (st.heat >= 1) { st.burnt = true; EL.emit('burn', p, 'MOSFET destroyed (overload)'); } } else st.heat = Math.max(0, st.heat - dt / 15);
        st.on = f > 0.5;
      },
      draw(p) {
        const st = p.state, on = st.on;
        return wl(0, 45, 20, 45) + wl(55, 0, 55, 22) + wl(55, 68, 55, 90) + `<circle cx="38" cy="45" r="28" fill="${on ? 'rgba(145,195,97,.18)' : 'none'}" stroke="${st.burnt ? '#F55B41' : '#e8edf5'}" stroke-width="2"/><path d="M20 28 V62" stroke="#e8edf5" stroke-width="3"/><path d="M28 28 V38 M28 40 V50 M28 52 V62" stroke="#e8edf5" stroke-width="3"/><path d="M28 33 H55 V22 M28 57 H55 V68 M28 45 H55" stroke="#e8edf5" stroke-width="2.5" fill="none"/>` + T(8, 38, 'G', 'psub') + T(66, 18, top, 'psub', 'start') + T(66, 86, bot, 'psub', 'start') + T(38, 8, FETM[p.props.model].name, 'psub') + (st.burnt ? smoke(40, 30) : '');
      },
    });
  }
  D.NMOS = fet('N');
  D.PMOS = fet('P');

  D.OPTO = mk({
    prefix: 'U', name: ['Optocoupler (4N35 style)', 'أوبتوكابلر (زي 4N35)'], w: 90, h: 90,
    info: ['An LED (A-K) drives a phototransistor (C-E) with galvanic isolation. Current transfer ratio about 100 %: collector current is about the LED current. Use a resistor for the LED (about 10 mA). Used to isolate PLC and field signals.', 'LED (A-K) بيشغل ترانزستور ضوئي (C-E) بعزل جلفاني. نسبة نقل التيار حوالي 100%: تيار الكولكتور تقريبا تيار الـLED. استخدم مقاومة للـLED (حوالي 10 ملي). بيستخدم لعزل إشارات الـPLC والحقل.'],
    pins: [pin('A', 'A', 20, 0, 'u'), pin('K', 'K', 20, 90, 'd'), pin('C', 'C', 70, 0, 'u'), pin('E', 'E', 70, 90, 'd')],
    props: [{ k: 'ctr', label: ['Transfer ratio (%)', 'نسبة النقل (%)'], t: 'sel', opts: [[50, '50 %'], [100, '100 %'], [200, '200 %']], def: 100 }],
    faults: [F0, ['dead_led', ['LED side dead', 'جانب الـLED ميت']], ['dead_tr', ['Transistor side dead', 'جانب الترانزستور ميت']]],
    diag: { kind: 'opto' }, electronic: true,
    init(p) { p.state = { rce: 1e9 }; },
    elements(p) {
      const st = p.state, out = [];
      if (st.burnt) return out;
      if (p.fault !== 'dead_led') out.push({ kind: 'D', a: P(p, 'A'), b: P(p, 'K'), vf: 1.2, rd: 10, tag: 'led' });
      if (p.fault !== 'dead_tr') out.push(Z(P(p, 'C'), P(p, 'E'), st.rce, 0, { tag: 'ce' }));
      return out;
    },
    update(p, sim, dt) {
      const st = p.state, l = EL.eRead(sim, p.id, 'led'), ce = EL.eRead(sim, p.id, 'ce'), i = Math.abs(l.idc), vce = Math.abs(ce.vdc), ic = Math.abs(ce.idc);
      st.if = i; st.ic = ic;
      if (i > 0.06 && !st.burnt) { st.stress = (st.stress || 0) + dt; if (st.stress > 0.3) { st.burnt = true; EL.emit('burn', p, 'optocoupler LED overloaded'); } } else st.stress = 0;
      const icd = Math.min(i * (+p.props.ctr / 100), 0.05);
      relax(st, 'rce', icd < 2e-6 ? 1e9 : Math.max(0.2 / Math.max(ic, 1e-3), vce > 0.02 ? vce / icd : 0.05));
      st.on = ic > 0.001;
    },
    draw(p) {
      const st = p.state;
      return wl(20, 0, 20, 20) + wl(20, 70, 20, 90) + wl(70, 0, 70, 22) + wl(70, 68, 70, 90) + `<rect x="8" y="10" width="74" height="70" rx="6" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><path d="M12 28 H28 L20 46 Z" fill="${st.if > 0.001 ? '#FDC300' : 'none'}" stroke="#e8edf5" stroke-width="2"/><path d="M12 46 H28" stroke="#e8edf5" stroke-width="2"/><path d="M34 30 l12 6 M34 40 l12 6" stroke="#FDC300" stroke-width="2"/><path d="M58 28 V62 M58 38 L70 28 M58 54 L70 64" stroke="#e8edf5" stroke-width="2.5" fill="none"/>` + (st.burnt ? smoke(24, 24) : '');
    },
  });

  /* ================= switches and sources ================= */
  D.TOG = mk({
    prefix: 'S', name: ['Toggle switch (on-off)', 'مفتاح توجل (on-off)'], w: 50, h: 70,
    info: ['Maintained on-off switch. Click it to flip.', 'مفتاح ثابت on-off. اضغط عليه تقلبه.'],
    pins: [pin('A', 'A', 25, 0, 'u'), pin('B', 'B', 25, 70, 'd')], faults: [F0, ['open', ['Contacts worn (never close)', 'الكونتاكتات بايظة']]],
    diag: { kind: 'switch' }, op: ['on'],
    init(p) { p.state = { on: false }; },
    elements(p) { return p.state.on && p.fault !== 'open' ? [Z(P(p, 'A'), P(p, 'B'), EL.R_CLOSED, 0, { tag: 'k' })] : []; },
    press(p, ev) { if (ev.type === 'down') { p.state.on = !p.state.on; EL.emit('click', p); } },
    draw(p) { return wl(25, 0, 25, 18) + wl(25, 52, 25, 70) + `<rect x="10" y="18" width="30" height="34" rx="5" fill="#1a2238" stroke="#7b879f"/><circle cx="25" cy="46" r="3" fill="#e8edf5"/><path d="M25 46 L${p.state.on ? 25 : 36} ${p.state.on ? 24 : 26}" stroke="#e8edf5" stroke-width="3" stroke-linecap="round"/>`; },
  });
  D.SPDT = mk({
    prefix: 'S', name: ['Slide switch (SPDT)', 'مفتاح انزلاق (SPDT)'], w: 60, h: 70,
    info: ['Changeover switch: C connects to 1 or to 2. Click to flip.', 'مفتاح تبديل: C بيتوصل بـ1 أو بـ2. اضغط تقلبه.'],
    pins: [pin('C', 'C', 30, 0, 'u'), pin('P1', '1', 12, 70, 'd'), pin('P2', '2', 48, 70, 'd')], faults: [F0, ['open', ['Contacts worn', 'الكونتاكتات بايظة']]],
    diag: { kind: 'switch' }, op: ['pos'],
    init(p) { p.state = { pos: 1 }; },
    elements(p) { return p.fault === 'open' ? [] : [Z(P(p, 'C'), P(p, p.state.pos === 2 ? 'P2' : 'P1'), EL.R_CLOSED, 0, { tag: 'k' })]; },
    press(p, ev) { if (ev.type === 'down') { p.state.pos = p.state.pos === 2 ? 1 : 2; EL.emit('click', p); } },
    draw(p) { return wl(30, 0, 30, 16) + wl(12, 70, 12, 54) + wl(48, 70, 48, 54) + `<rect x="4" y="16" width="52" height="38" rx="5" fill="#1a2238" stroke="#7b879f"/><circle cx="30" cy="22" r="3" fill="#e8edf5"/><path d="M30 22 L${p.state.pos === 2 ? 48 : 12} 50" stroke="#e8edf5" stroke-width="3" stroke-linecap="round"/>`; },
  });
  D.BATT = mk({
    prefix: 'BT', name: ['Battery / cell', 'بطارية'], w: 50, h: 80,
    info: ['DC cell or battery with internal resistance. A flat battery shows a lower voltage that collapses under load: measure it with a load, not open circuit.', 'خلية أو بطارية DC بمقاومة داخلية. البطارية الفاضية جهدها أقل وبينهار تحت الحمل: قيسها وهي شغالة على حمل مش مفتوحة.'],
    pins: [pin('pos', '+', 25, 0, 'u', { role: 'pos' }), pin('neg', '-', 25, 80, 'd', { role: 'neg' })],
    props: [{ k: 'volt', label: ['Voltage (V)', 'الجهد (فولت)'], t: 'sel', opts: [[1.5, '1.5'], [3, '3'], [4.5, '4.5'], [6, '6'], [9, '9'], [12, '12']], def: 9 }],
    faults: [F0, ['flat', ['Flat (60 % voltage, high internal resistance)', 'فاضية (60% جهد ومقاومة داخلية عالية)']]],
    diag: { kind: 'source' },
    elements(p) { const flat = p.fault === 'flat', v = +p.props.volt * (flat ? 0.6 : 1), ri = (0.3 + +p.props.volt * 0.1) * (flat ? 25 : 1); return [VS(P(p, 'neg'), INT(p, 'e'), { vdc: v, tag: 'e' }), Z(INT(p, 'e'), P(p, 'pos'), ri, 0, { tag: 'ri', noAC: true })]; },
    draw(p) { return wl(25, 0, 25, 14) + wl(25, 66, 25, 80) + `<rect x="10" y="14" width="30" height="52" rx="4" fill="#2a3552" stroke="#7b879f" stroke-width="2"/><rect x="18" y="8" width="14" height="6" fill="#c9ccd6"/>` + T(25, 40, p.props.volt + 'V', 'pbtn') + T(25, 28, '+', 'pbtn') + T(25, 60, '-', 'pbtn'); },
  });
  D.USB5 = mk({
    prefix: 'J', name: ['USB 5 V port', 'منفذ USB 5 فولت'], w: 130, h: 80,
    info: ['5 V supply with a 0.5 A resettable fuse. D+ and D- are for tracing only. More than about 0.9 A and the port shuts down for a few seconds.', 'مصدر 5 فولت بفيوز 0.5 أمبير بيرجع لوحده. D+ وD- للرسم بس. أكتر من 0.9 أمبير تقريبا والمنفذ بيفصل كام ثانية.'],
    pins: [pin('VBUS', '5V', 20, 80, 'd', { role: 'pos' }), pin('DM', 'D-', 50, 80, 'd'), pin('DP', 'D+', 80, 80, 'd'), pin('GND', 'GND', 110, 80, 'd', { role: 'neg' })],
    faults: [F0, ['dead', ['No output', 'مفيش خرج']]], diag: { kind: 'source' },
    init(p) { p.state = { off: 0 }; },
    elements(p) { const st = p.state; if (p.fault === 'dead' || st.off > 0) return [Z(P(p, 'VBUS'), P(p, 'GND'), 1e7, 0, { tag: 'x', noAC: true })]; return [VS(P(p, 'GND'), INT(p, 'e'), { vdc: 5.0, tag: 'e' }), Z(INT(p, 'e'), P(p, 'VBUS'), 0.35, 0, { tag: 'z', noAC: true })]; },
    update(p, sim, dt) { const st = p.state; if (st.off > 0) { st.off = Math.max(0, st.off - dt); return; } const z = EL.eRead(sim, p.id, 'z'); st.amps = Math.abs(z.idc); if (st.amps > 0.9) { st.off = 3; EL.emit('trip', p, 'USB overcurrent'); } },
    draw(p) { return `<rect x="6" y="4" width="118" height="60" rx="5" fill="#c9ccd6" stroke="#0e1626" stroke-width="2"/><rect x="20" y="18" width="90" height="26" fill="#1a2238"/><rect x="26" y="28" width="78" height="6" fill="#47BFD9"/>` + [20, 50, 80, 110].map((x) => wl(x, 64, x, 80)).join('') + T(65, 14, p.state.off > 0 ? 'OVERLOAD' : 'USB 5V', 'psub'); },
  });
  D.DCJ = mk({
    prefix: 'J', name: ['DC adapter jack', 'مدخل أدابتور DC'], w: 90, h: 90,
    info: ['Barrel jack fed by a wall adapter: choose its voltage and current limit. An adapter overloaded by more than 30 % trips for a few seconds and retries.', 'مدخل أدابتور: اختار جهده وحد التيار. الأداباتور المحمّل أكتر من 30% بيفصل كام ثانية ويحاول تاني.'],
    pins: [pin('pos', '+', 25, 90, 'd', { role: 'pos' }), pin('neg', '-', 65, 90, 'd', { role: 'neg' })],
    props: [{ k: 'volt', label: ['Voltage (V)', 'الجهد (فولت)'], t: 'sel', opts: [[5, '5'], [9, '9'], [12, '12'], [19, '19'], [24, '24']], def: 12 }, { k: 'amps', label: ['Current limit (A)', 'حد التيار (أمبير)'], t: 'sel', opts: [[0.5, '0.5'], [1, '1'], [2, '2'], [3, '3'], [5, '5']], def: 1 }],
    faults: [F0, ['dead', ['No output', 'مفيش خرج']]], diag: { kind: 'source' },
    init(p) { p.state = { off: 0 }; },
    elements(p) { const st = p.state; if (p.fault === 'dead' || st.off > 0) return [Z(P(p, 'pos'), P(p, 'neg'), 1e7, 0, { tag: 'x', noAC: true })]; return [VS(P(p, 'neg'), INT(p, 'e'), { vdc: +p.props.volt, tag: 'e' }), Z(INT(p, 'e'), P(p, 'pos'), 0.3, 0, { tag: 'z', noAC: true })]; },
    update(p, sim, dt) { const st = p.state; if (st.off > 0) { st.off = Math.max(0, st.off - dt); return; } const z = EL.eRead(sim, p.id, 'z'); st.amps = Math.abs(z.idc); if (st.amps > +p.props.amps * 1.3) { st.off = 3; EL.emit('trip', p, 'adapter overload'); } },
    draw(p) { return `<rect x="8" y="6" width="74" height="60" rx="8" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><circle cx="45" cy="36" r="20" fill="#0e1626" stroke="#7b879f"/><circle cx="45" cy="36" r="6" fill="#c9ccd6"/>` + wl(25, 66, 25, 90) + wl(65, 66, 65, 90) + T(45, 20, p.props.volt + 'V ' + p.props.amps + 'A', 'psub') + T(25, 78, '+', 'pbtn') + T(65, 78, '-', 'pbtn') + (p.state.off > 0 ? T(45, 52, 'OVERLOAD', 'psub') : ''); },
  });
  D.RELAY5 = mk({
    prefix: 'K', name: ['PCB relay (SPDT, 5/12/24 V coil)', 'ريلاي كارت (SPDT وكويل 5/12/24)'], w: 100, h: 90,
    info: ['Small PCB relay. Coil A-B (about 0.36 W) pulls in above 75 % of its voltage and drops out below 15 %. Contact COM switches to NO when energised, NC when not. Put a flyback diode across the coil when a transistor drives it.', 'ريلاي صغير للكروت. الكويل A-B (حوالي 0.36 وات) بيشتغل فوق 75% من جهده وبيقع تحت 15%. الكونتاكت COM بيروح لـNO وهو شغال ولـNC وهو فاصل. حط دايود فلاي باك على الكويل لو ترانزستور بيشغله.'],
    pins: [pin('A', 'A', 20, 0, 'u'), pin('B', 'B', 20, 90, 'd'), pin('COM', 'COM', 80, 0, 'u'), pin('NC', 'NC', 60, 90, 'd'), pin('NO', 'NO', 90, 90, 'd')],
    props: [{ k: 'v', label: ['Coil voltage', 'جهد الكويل'], t: 'sel', opts: [[5, '5 V DC'], [12, '12 V DC'], [24, '24 V DC']], def: 12 }],
    faults: [F0, ['open_coil', ['Coil open', 'الكويل مقطوع']], ['stuck', ['Contact stuck (never moves)', 'الكونتاكت لاصق']]],
    diag: { kind: 'relay' },
    init(p) { p.state = { on: false }; },
    elements(p) {
      const st = p.state, out = [];
      if (p.fault !== 'open_coil' && !st.burnt) out.push(Z(P(p, 'A'), P(p, 'B'), (p.props.v * p.props.v) / 0.36, 0, { tag: 'c', noAC: true }));
      const on = p.fault === 'stuck' ? false : st.on;
      out.push(Z(P(p, 'COM'), P(p, on ? 'NO' : 'NC'), EL.R_CLOSED, 0, { tag: 'k' }));
      return out;
    },
    update(p, sim, dt) {
      const st = p.state, v = Math.abs(EL.eRead(sim, p.id, 'c').vdc);
      st.v = v;
      if (v >= 0.75 * p.props.v) st.on = true; else if (v <= 0.15 * p.props.v) st.on = false;
      if (v > 1.6 * p.props.v) { st.stress = (st.stress || 0) + dt; if (st.stress > 1 && !st.burnt) { st.burnt = true; EL.emit('burn', p, 'relay coil overvoltage'); } } else st.stress = 0;
    },
    draw(p) {
      const on = p.fault === 'stuck' ? false : p.state.on;
      return wl(20, 0, 20, 14) + wl(20, 76, 20, 90) + wl(80, 0, 80, 30) + wl(60, 90, 60, 66) + wl(90, 90, 90, 66) + `<rect x="6" y="14" width="40" height="62" rx="4" fill="${p.state.on ? '#2b5a8a' : '#1a2238'}" stroke="#7b879f" stroke-width="2"/>` + T(26, 50, 'K', 'pbtn') + `<line x1="80" y1="30" x2="${on ? 90 : 60}" y2="64" stroke="${on ? '#91C361' : '#e8edf5'}" stroke-width="2.5"/>` + T(70, 10, 'COM', 'psub', 'end') + T(26, 28, p.props.v + 'V', 'psub') + (p.state.burnt ? smoke(24, 20) : '');
    },
  });

  /* ================= connectors, headers, ICs ================= */
  function header(n) {
    const w = 24 * n + 8, pins = [];
    for (let i = 0; i < n; i++) pins.push(pin('p' + (i + 1), '' + (i + 1), 16 + 24 * i, 16, 'u'));
    return mk({
      prefix: 'J', name: ['Pin header ' + n + ' pin', 'هيدر ' + n + ' بن'], w, h: 32,
      info: ['Single-row pin header. Every pin is separate. Use it to draw connectors on a board you are tracing.', 'صف دبابيس. كل بن مستقل. استخدمه لرسم الكونيكتورات في كارت بتعمل له تتبع.'],
      pins, diag: { kind: 'wire' },
      draw() { let r = `<rect x="2" y="2" width="${w - 4}" height="28" rx="3" fill="#1a1a1e" stroke="#7b879f"/>`; for (let i = 0; i < n; i++) r += `<rect x="${10 + 24 * i}" y="10" width="12" height="12" fill="#d9a441" stroke="#7a5b1a"/>` + T(16 + 24 * i, 40, '' + (i + 1), 'psub'); return r; },
    });
  }
  D.HDR2 = header(2); D.HDR4 = header(4); D.HDR6 = header(6);
  function conn(n) {
    const w = 24 * n + 16, h = 76, pins = [], faults = [F0];
    for (let i = 1; i <= n; i++) { pins.push(pin('a' + i, '' + i, 8 + 24 * (i - 1) + 12, 0, 'u'), pin('b' + i, '' + i, 8 + 24 * (i - 1) + 12, h, 'd')); faults.push(['open_' + i, ['Pin ' + i + ' dirty / loose (open)', 'البن ' + i + ' متسخ / سايب (مفتوح)']]); }
    return mk({
      prefix: 'X', name: ['Mated connector ' + n + ' pin', 'كونيكتور متوصل ' + n + ' بن'], w, h,
      info: ['A plug and socket joined together. Pin n on the top joins pin n on the bottom. Dirty or loose pins are a common field fault.', 'فيشة وبريزة متوصلين. البن n فوق بيتوصل بالبن n تحت. البنات المتسخة أو السايبة عطل مشهور في الحقل.'],
      pins, faults, diag: { kind: 'wire' },
      ties(p) { const o = []; for (let i = 1; i <= n; i++) if (p.fault !== 'open_' + i) o.push(['a' + i, 'b' + i]); return o; },
      draw(p) { let r = `<rect x="2" y="16" width="${w - 4}" height="20" rx="3" fill="#2a3552" stroke="#7b879f"/><rect x="2" y="40" width="${w - 4}" height="20" rx="3" fill="#c9ccd6" stroke="#0e1626"/>`; for (let i = 1; i <= n; i++) { const x = 8 + 24 * (i - 1) + 12; r += wl(x, 0, x, 20) + wl(x, 56, x, h) + `<circle cx="${x}" cy="26" r="4" fill="${p.fault === 'open_' + i ? '#F55B41' : '#d9a441'}"/><circle cx="${x}" cy="50" r="4" fill="#7b879f"/>` + T(x, 12, '' + i, 'psub'); } return r; },
    });
  }
  D.CONN4 = conn(4); D.CONN8 = conn(8);
  function ic(n, nm, vcc, gnd) {
    const half = n / 2, w = 80, h = 28 + 22 * half, pins = [];
    for (let i = 1; i <= half; i++) pins.push(pin('p' + i, '' + i, 0, 20 + 22 * (i - 1), 'l'));
    for (let k = half + 1; k <= n; k++) pins.push(pin('p' + k, '' + k, w, 20 + 22 * (n - k), 'r'));
    return mk({
      prefix: 'U', name: nm, w, h,
      info: ['Generic ' + n + '-pin chip for tracing a real board. Its function is not simulated, but it is powered from its VCC and GND pins (set in Properties), so the diagnosis can tell if the chip has its supply. Pin 1 is at the top left, pins count down the left side and up the right side.', 'شريحة عامة ' + n + ' رجل لتتبع كارت حقيقي. وظيفتها مش بتتحاكى، لكن بتتغذى من رجل VCC وGND (من الخصائص) فالدايجنوسس يعرف لو الشريحة واخدة تغذيتها. الرجل 1 فوق الشمال والعدد بينزل على الشمال ويطلع على اليمين.'],
      pins, props: [{ k: 'label', label: ['Chip name', 'اسم الشريحة'], t: 'text1', max: 12, def: 'IC' }, { k: 'vcc', label: ['VCC pin number', 'رقم رجل VCC'], t: 'num', min: 0, max: n, step: 1, def: vcc }, { k: 'gnd', label: ['GND pin number', 'رقم رجل GND'], t: 'num', min: 0, max: n, step: 1, def: gnd }],
      faults: [F0, ['dead', ['Chip dead', 'الشريحة ميتة']]], diag: { kind: 'ic', unmodeled: true },
      init(p) { p.state = { pw: false }; },
      elements(p) { const a = +p.props.vcc, b = +p.props.gnd; if (!a || !b || a === b || p.state.burnt) return []; return [Z(P(p, 'p' + a), P(p, 'p' + b), p.fault === 'dead' ? 1e6 : 600, 0, { tag: 's', noAC: true })]; },
      update(p, sim, dt) { const st = p.state, a = +p.props.vcc, b = +p.props.gnd; if (!a || !b) { st.pw = false; return; } const v = sim.vdc(P(p, 'p' + a), P(p, 'p' + b)); st.v = v; st.pw = p.fault !== 'dead' && v >= 2.7 && v <= 16; if (v > 18 && !st.burnt) { st.burnt = true; EL.emit('burn', p, 'chip overvoltage'); } },
      draw(p) { let r = `<rect x="10" y="6" width="${w - 20}" height="${h - 12}" rx="4" fill="#1a1a1e" stroke="#7b879f" stroke-width="2"/><circle cx="22" cy="18" r="3" fill="#7b879f"/>`; for (const q of pins) r += `<rect x="${q.x === 0 ? 0 : w - 10}" y="${q.y - 4}" width="10" height="8" fill="#c9ccd6"/>` + T(q.x === 0 ? 20 : w - 20, q.y + 3, q.label, 'psub'); r += T(w / 2, h / 2 + 2, String(p.props.label || '').slice(0, 10), 'pbtn') + `<circle cx="${w - 22}" cy="18" r="3.5" class="led ${p.state.pw ? 'ledg' : ''}"/>`; return r + (p.state.burnt ? smoke(w / 2, 20) : ''); },
    });
  }
  D.IC8 = ic(8, ['IC 8-pin (generic DIP)', 'شريحة 8 رجل (عامة)'], 8, 4);
  D.IC14 = ic(14, ['IC 14-pin (generic DIP)', 'شريحة 14 رجل (عامة)'], 14, 7);
  D.IC16 = ic(16, ['IC 16-pin (generic DIP)', 'شريحة 16 رجل (عامة)'], 16, 8);

  /* extend existing parts so they also appear in the PCB palette */
  for (const k of ['RES', 'DIO', 'POT', 'BUZ']) if (D[k]) D[k].pcb = true;
  if (D.BUZ) D.BUZ.props[0].opts = [['5VDC', '5 V DC'], ['12VDC', '12 V DC']].concat(D.BUZ.props[0].opts);
})(typeof window !== 'undefined' ? window : globalThis);

/* src/parts_g.js */
/* Parts G: more board-level parts: varistor, resettable fuse, crystal, thyristors, TVS */
(function (g) {
  const EL = g.EL;
  const { P, Z } = EL;
  const D = EL.defs;
  const T = EL.T, pin = EL.mkpin;
  const F0 = ['none', ['None', 'سليم']];
  const wl = (x1, y1, x2, y2) => `<line x1="${x1}" y1="${y1}" x2="${x2}" y2="${y2}" class="wl"/>`;
  const smoke = (x, y) => `<g class="smoke"><circle cx="${x}" cy="${y}" r="5" fill="#222" opacity=".8"/><circle cx="${x + 6}" cy="${y - 6}" r="4" fill="#444" opacity=".7"/></g>`;
  const mk = (o) => Object.assign({ cat: 'elec', pcb: true, faults: [F0], props: [], diag: { kind: 'passive' } }, o);

  /* ---------- MOV (varistor): surge absorber that fails shorted ---------- */
  D.MOV = mk({
    prefix: 'RV', name: ['Varistor (MOV)', 'فاريستور (MOV)'], w: 50, h: 80,
    info: ['Surge absorber across the mains. Open circuit in normal use (megohms). It clamps spikes. After a big surge or long overvoltage it ages and finally fails SHORT: it blows the fuse in front of it or burns. A MOV that reads low or looks cracked or blackened must be replaced.', 'ماص سبايك على خط المين. في الحالة العادية مفتوح (ميجا أوم). بيقص السبايك. بعد سبايك كبير أو جهد زيادة فترة بيتعب وفي الآخر بيتعطل ماس: بيحرق الفيوز اللي قبله أو بيتحرق. الفاريستور اللي بيقرا واطي أو مشروخ أو أسود لازم يتغير.'],
    pins: [pin('A', 'A', 25, 0, 'u'), pin('B', 'B', 25, 80, 'd')],
    props: [{ k: 'vrms', label: ['Rated AC voltage (V)', 'الجهد المقنن AC (فولت)'], t: 'sel', opts: [[130, '130 V'], [275, '275 V (230 V mains)'], [320, '320 V'], [385, '385 V (400 V mains)'], [460, '460 V']], def: 275 }],
    faults: [F0, ['short', ['Failed shorted', 'اتعطل ماس']], ['leak', ['Aged (leaks 50 kohm)', 'تعبان (بيسرّب 50 كيلو)']], ['open', ['Open', 'مفتوح']]],
    diag: { kind: 'passive', fail: 'short' },
    elements(p) {
      const st = p.state;
      if (st.burnt || p.fault === 'short') return [Z(P(p, 'A'), P(p, 'B'), 0.3, 0, { tag: 's' })];
      if (p.fault === 'open') return [];
      return [Z(P(p, 'A'), P(p, 'B'), p.fault === 'leak' ? 50000 : 1e8, 0, { tag: 'v' })];
    },
    update(p, sim, dt) {
      const st = p.state, e = EL.eRead(sim, p.id, st.burnt || p.fault === 'short' ? 's' : 'v'), vr = +p.props.vrms;
      st.vac = e.vac; st.vdc = e.vdc;
      if (!st.burnt && p.fault !== 'short' && (e.vac > vr * 1.2 || Math.abs(e.vdc) > vr * 1.5)) { st.stress = (st.stress || 0) + dt; if (st.stress > 0.4) { st.burnt = true; EL.emit('burn', p, 'varistor failed shorted (overvoltage)'); } } else if (!st.burnt) st.stress = 0;
    },
    draw(p) {
      const b = p.state.burnt || p.fault === 'short';
      return wl(25, 0, 25, 16) + wl(25, 64, 25, 80) + `<circle cx="25" cy="40" r="24" fill="${b ? '#2a1a12' : '#2a63c6'}" stroke="#0e1626" stroke-width="2"/><path d="M12 52 L38 28 M38 28 l-6 0 M38 28 l0 6" stroke="#e8edf5" stroke-width="2.5" fill="none"/>` + T(25, 76, p.props.vrms + 'V', 'psub') + (b ? smoke(22, 18) : '');
    },
  });

  /* ---------- PTC resettable fuse ---------- */
  D.PTCF = mk({
    prefix: 'F', name: ['Resettable fuse (PTC)', 'فيوز قابل للريسيت (PTC)'], w: 50, h: 80,
    info: ['Low resistance until the current passes its trip value, then it heats and its resistance jumps to kilohms. It stays tripped while power is applied and resets after the power is removed for a few seconds. Used on USB, sensor supplies and small boards.', 'مقاومته صغيرة لحد ما التيار يعدي قيمة الفصل، وبعدين بيسخن ومقاومته تقفز لكيلو أوم. بيفضل فاصل وهو متوصل وبيعمل ريسيت بعد ما تشيل الكهرباء كام ثانية. بيستخدم في USB وتغذية السنسورات والكروت الصغيرة.'],
    pins: [pin('A', 'A', 25, 0, 'u'), pin('B', 'B', 25, 80, 'd')],
    props: [{ k: 'hold', label: ['Hold current (A)', 'تيار التحمل (أمبير)'], t: 'sel', opts: [[0.1, '0.1 A'], [0.5, '0.5 A'], [1.1, '1.1 A'], [2.5, '2.5 A']], def: 0.5 }],
    faults: [F0, ['open', ['Open', 'مفتوح']], ['high', ['Degraded (high resistance)', 'متدهور (مقاومة عالية)']]],
    diag: { kind: 'protect', fuse: true, rating: (p) => +p.props.hold },
    init(p) { p.state = { trip: false, cool: 0 }; },
    elements(p) {
      if (p.fault === 'open') return [];
      const st = p.state, h = +p.props.hold;
      return [Z(P(p, 'A'), P(p, 'B'), st.trip ? 5000 : p.fault === 'high' ? 40 : Math.max(0.15, 0.4 / h), 0, { tag: 'r' })];
    },
    update(p, sim, dt) {
      const st = p.state, e = EL.eRead(sim, p.id, 'r'), i = Math.max(e.iac, Math.abs(e.idc)), h = +p.props.hold;
      st.amps = i;
      if (!st.trip && i > h * 2) { st.heat = (st.heat || 0) + dt * (i / h - 1); if (st.heat > 1) { st.trip = true; EL.emit('trip', p, 'PTC fuse tripped'); } } else if (!st.trip) st.heat = Math.max(0, (st.heat || 0) - dt);
      if (st.trip) { const v = Math.max(e.vac, Math.abs(e.vdc)); if (v < 0.6) { st.cool += dt; if (st.cool > 3) { st.trip = false; st.heat = 0; st.cool = 0; } } else st.cool = 0; }
    },
    draw(p) { const t = p.state.trip; return wl(25, 0, 25, 16) + wl(25, 64, 25, 80) + `<rect x="10" y="16" width="30" height="48" rx="4" fill="${t ? '#7a3b1a' : '#c9b060'}" stroke="#0e1626" stroke-width="2"/><path d="M16 56 L22 56 L22 28 L34 28" stroke="#222" stroke-width="2.5" fill="none"/>` + T(25, 76, p.props.hold + ' A', 'psub'); },
  });

  /* ---------- crystal ---------- */
  D.XTAL = mk({
    prefix: 'Y', name: ['Crystal / resonator', 'كريستال'], w: 70, h: 50,
    info: ['Sets the clock frequency of a microcontroller. For a DC meter it looks like an open circuit. A cracked or dead crystal makes the board dead or erratic: check the clock with an oscilloscope, not with a multimeter.', 'بيحدد تردد الكلوك للمعالج. للميتر DC شكله دايرة مفتوحة. كريستال مشروخ أو ميت بيخلي الكارت ميت أو غير منتظم: افحص الكلوك بأوسيلوسكوب مش بالملتيميتر.'],
    pins: [pin('A', 'A', 0, 25, 'l'), pin('B', 'B', 70, 25, 'r')],
    props: [{ k: 'f', label: ['Frequency', 'التردد'], t: 'sel', opts: [['32.768 kHz', '32.768 kHz'], ['4 MHz', '4 MHz'], ['8 MHz', '8 MHz'], ['12 MHz', '12 MHz'], ['16 MHz', '16 MHz'], ['25 MHz', '25 MHz']], def: '8 MHz' }],
    faults: [F0, ['dead', ['Cracked / not oscillating', 'مشروخ / مش بيدبدب']]],
    elements(p) { return [Z(P(p, 'A'), P(p, 'B'), 1e9, 0, { tag: 'x', noAC: false })]; },
    draw(p) { return wl(0, 25, 18, 25) + wl(52, 25, 70, 25) + `<rect x="18" y="12" width="34" height="26" rx="4" fill="${p.fault === 'dead' ? '#444' : '#b9c0cf'}" stroke="#0e1626" stroke-width="2"/><path d="M27 17 V33 M43 17 V33" stroke="#222" stroke-width="2.5"/><rect x="30" y="18" width="10" height="14" fill="#222" opacity=".55"/>` + T(35, 46, p.props.f, 'psub'); },
  });

  /* ---------- TVS diode ---------- */
  D.TVS = mk({
    prefix: 'DT', name: ['TVS diode (surge clamp)', 'TVS دايود (قص سبايك)'], w: 40, h: 80,
    info: ['Clamps spikes above its breakdown voltage to protect a rail or a data line. Fails shorted when the surge energy is too big. If a TVS across a supply reads a short, it did its job and must be replaced, and the cause of the surge looked for.', 'بيقص السبايك فوق جهد الانهيار عشان يحمي خط باور أو داتا. بيتعطل ماس لو طاقة السبايك أكبر منه. لو TVS على التغذية بيقرا ماس يبقى أدى دوره ولازم يتغير ويتدور على سبب السبايك.'],
    pins: [pin('A', 'A', 20, 0, 'u'), pin('K', 'K', 20, 80, 'd')],
    props: [{ k: 'vbr', label: ['Breakdown voltage (V)', 'جهد الانهيار (فولت)'], t: 'sel', opts: [[6.8, '6.8 V (5 V rail)'], [15, '15 V (12 V rail)'], [28, '28 V (24 V rail)'], [36, '36 V'], [58, '58 V']], def: 28 }, { k: 'dir', label: ['Type', 'النوع'], t: 'sel', opts: [['uni', 'Unidirectional'], ['bi', 'Bidirectional']], def: 'uni' }],
    faults: [F0, ['short', ['Failed shorted', 'اتعطل ماس']], ['open', ['Open', 'مفتوح']]],
    diag: { kind: 'diode', fail: 'short' },
    elements(p) {
      const st = p.state;
      if (st.burnt || p.fault === 'short') return [Z(P(p, 'A'), P(p, 'K'), 0.15, 0, { tag: 's' })];
      if (p.fault === 'open') return [];
      const v = +p.props.vbr, out = [{ kind: 'D', a: P(p, 'K'), b: P(p, 'A'), vf: v, rd: 1.5, tag: 'r' }];
      out.push(p.props.dir === 'bi' ? { kind: 'D', a: P(p, 'A'), b: P(p, 'K'), vf: v, rd: 1.5, tag: 'f' } : { kind: 'D', a: P(p, 'A'), b: P(p, 'K'), vf: 0.7, rd: 0.5, tag: 'f' });
      return out;
    },
    update(p, sim, dt) {
      const st = p.state; if (st.burnt || p.fault === 'short' || p.fault === 'open') return;
      const r = EL.eRead(sim, p.id, 'r'), pw = Math.abs(r.idc) * +p.props.vbr;
      st.pw = pw;
      if (pw > 20) { st.heat = (st.heat || 0) + dt; if (st.heat > 0.5) { st.burnt = true; EL.emit('burn', p, 'TVS failed shorted (clamping too much current)'); } } else st.heat = Math.max(0, (st.heat || 0) - dt);
    },
    draw(p) { const b = p.state.burnt || p.fault === 'short'; return wl(20, 0, 20, 24) + wl(20, 56, 20, 80) + `<path d="M8 24 H32 L20 56 Z" fill="${b ? '#2a1a12' : '#e8edf5'}" fill-opacity="${b ? 1 : 0.15}" stroke="#e8edf5" stroke-width="2"/><path d="M8 56 H32 M8 56 l-4 -5 M32 56 l4 5" stroke="#e8edf5" stroke-width="2.5" fill="none"/>` + (p.props.dir === 'bi' ? `<path d="M8 24 l-4 5 M32 24 l4 -5" stroke="#e8edf5" stroke-width="2.5" fill="none"/>` : '') + T(34, 44, p.props.vbr + 'V', 'psub', 'start') + (b ? smoke(24, 30) : ''); },
  });

  /* ---------- SCR (latches in DC) ---------- */
  D.SCR = mk({
    prefix: 'Q', name: ['Thyristor (SCR)', 'ثايرستور (SCR)'], w: 70, h: 90,
    info: ['A gate pulse (a few mA, gate positive against K) turns it ON and it stays on by itself while the anode current stays above the holding current (about 5 mA). Only removing the current (or reversing the anode) turns it off. This is a DC latching demo; on AC a real SCR turns off every half cycle and phase control is not simulated. Faults: shorted, open, no triggering.', 'نبضة على الجيت (كام ملي، الجيت موجب بالنسبة لـK) بتشغله وبيفضل شغال لوحده طول ما تيار الأنود فوق تيار الإمساك (حوالي 5 ملي). مفيش غير فصل التيار (أو عكس الأنود) يطفيه. ده عرض latching على DC؛ في AC الـSCR الحقيقي بيفصل كل نص موجة والتحكم بالطور مش متحاكى. الأعطال: ماس، مفتوح، مش بيتشغل.'],
    pins: [pin('A', 'A', 35, 0, 'u'), pin('K', 'K', 35, 90, 'd'), pin('G', 'G', 0, 60, 'l')],
    props: [{ k: 'amps', label: ['Current rating (A)', 'تيار التحمل (أمبير)'], t: 'sel', opts: [[1, '1 A'], [4, '4 A'], [8, '8 A'], [16, '16 A']], def: 4 }],
    faults: [F0, ['short', ['Shorted', 'ماس']], ['open', ['Open', 'مفتوح']], ['nogate', ['Gate dead (never triggers)', 'الجيت ميت (مش بيتشغل)']]],
    diag: { kind: 'passive', fail: 'short' }, electronic: true,
    init(p) { p.state = { on: false }; },
    elements(p) {
      const st = p.state;
      if (st.burnt || p.fault === 'short') return [Z(P(p, 'A'), P(p, 'K'), 0.3, 0, { tag: 's' })];
      const out = [{ kind: 'D', a: P(p, 'G'), b: P(p, 'K'), vf: 0.7, rd: 60, tag: 'g' }];
      if (p.fault === 'open') return out;
      out.push(st.on ? { kind: 'D', a: P(p, 'A'), b: P(p, 'K'), vf: 1.0, rd: 0.3, tag: 'a' } : Z(P(p, 'A'), P(p, 'K'), 1e8, 0, { tag: 'a0' }));
      return out;
    },
    update(p, sim, dt) {
      const st = p.state; if (st.burnt || p.fault === 'short' || p.fault === 'open') { st.on = p.fault === 'short'; return; }
      const gg = EL.eRead(sim, p.id, 'g'), a = EL.eRead(sim, p.id, st.on ? 'a' : 'a0'), vak = sim.vdc(P(p, 'A'), P(p, 'K'));
      st.ig = Math.abs(gg.idc); st.amps = Math.abs(a.idc);
      if (!st.on && p.fault !== 'nogate' && st.ig > 0.0015 && vak > 0.9) st.on = true;
      else if (st.on && (st.amps < 0.005 || vak < -0.3)) st.on = false;
      if (st.on && st.amps > +p.props.amps * 1.5) { st.hot = (st.hot || 0) + dt; if (st.hot > 1.5) { st.burnt = true; EL.emit('burn', p, 'SCR overcurrent'); } } else st.hot = Math.max(0, (st.hot || 0) - dt);
    },
    draw(p) { const st = p.state, on = st.on || p.fault === 'short'; return wl(35, 0, 35, 22) + wl(35, 68, 35, 90) + wl(0, 60, 24, 60) + `<circle cx="35" cy="45" r="24" fill="${on ? 'rgba(145,195,97,.2)' : 'none'}" stroke="${st.burnt ? '#F55B41' : '#e8edf5'}" stroke-width="2"/><path d="M23 30 H47 L35 52 Z" fill="${on ? '#91C361' : 'none'}" fill-opacity=".5" stroke="#e8edf5" stroke-width="2.5"/><path d="M23 54 H47 M35 54 L24 60" stroke="#e8edf5" stroke-width="2.5" fill="none"/>` + T(8, 54, 'G', 'psub') + (st.burnt ? smoke(36, 28) : ''); },
  });

  /* ---------- TRIAC (AC switch, no phase control) ---------- */
  D.TRIAC = mk({
    prefix: 'Q', name: ['Triac', 'ترياك (TRIAC)'], w: 70, h: 90,
    info: ['AC switch. A gate current (a few mA) turns it on, and it stays on while the load current is above the holding current. Used for heater and lamp control, often driven by an optocoupler triac. Here it conducts fully when triggered, phase control (dimming) is not simulated. Faults: shorted (always on), open, gate dead.', 'مفتاح AC. تيار الجيت (كام ملي) بيشغله وبيفضل شغال طول ما تيار الحمل فوق تيار الإمساك. بيستخدم للتحكم في السخانات واللمبات وغالبا بيتشغل من أوبتوكابلر ترياك. هنا بيوصل كامل لما يتشغل، التحكم بالطور (دمّر) مش متحاكى. الأعطال: ماس (دايما شغال)، مفتوح، جيت ميت.'],
    pins: [pin('MT2', 'MT2', 35, 0, 'u'), pin('MT1', 'MT1', 35, 90, 'd'), pin('G', 'G', 0, 60, 'l')],
    props: [{ k: 'amps', label: ['Current rating (A)', 'تيار التحمل (أمبير)'], t: 'sel', opts: [[1, '1 A'], [4, '4 A'], [8, '8 A'], [16, '16 A']], def: 8 }],
    faults: [F0, ['short', ['Shorted (always on)', 'ماس (دايما شغال)']], ['open', ['Open', 'مفتوح']], ['nogate', ['Gate dead (never triggers)', 'الجيت ميت (مش بيتشغل)']]],
    diag: { kind: 'passive', fail: 'short' }, electronic: true,
    init(p) { p.state = { on: false }; },
    elements(p) {
      const st = p.state, out = [Z(P(p, 'G'), P(p, 'MT1'), 90, 0, { tag: 'g' })];
      if (st.burnt || p.fault === 'short') return [Z(P(p, 'MT2'), P(p, 'MT1'), 0.3, 0, { tag: 's' })];
      if (p.fault === 'open') return out;
      out.push(Z(P(p, 'MT2'), P(p, 'MT1'), st.on ? 0.5 : 1e7, 0, { tag: 'm' }));
      return out;
    },
    update(p, sim, dt) {
      const st = p.state; if (st.burnt || p.fault === 'short' || p.fault === 'open') { st.on = p.fault === 'short'; return; }
      const gg = EL.eRead(sim, p.id, 'g'), m = EL.eRead(sim, p.id, 'm');
      st.ig = Math.max(gg.iac, Math.abs(gg.idc)); st.amps = Math.max(m.iac, Math.abs(m.idc));
      if (p.fault !== 'nogate' && st.ig > 0.003) st.on = true; else if (st.on && st.amps < 0.01) st.on = false;
      if (st.on && st.amps > +p.props.amps * 1.5) { st.hot = (st.hot || 0) + dt; if (st.hot > 1.5) { st.burnt = true; EL.emit('burn', p, 'triac overcurrent'); } } else st.hot = Math.max(0, (st.hot || 0) - dt);
    },
    draw(p) { const st = p.state, on = st.on || p.fault === 'short'; return wl(35, 0, 35, 22) + wl(35, 68, 35, 90) + wl(0, 60, 24, 60) + `<circle cx="35" cy="45" r="24" fill="${on ? 'rgba(145,195,97,.2)' : 'none'}" stroke="${st.burnt ? '#F55B41' : '#e8edf5'}" stroke-width="2"/><path d="M22 34 H48 M22 56 H48" stroke="#e8edf5" stroke-width="2.5"/><path d="M26 34 L35 50 L44 34 Z M26 56 L35 40 L44 56 Z" fill="${on ? '#91C361' : 'none'}" fill-opacity=".5" stroke="#e8edf5" stroke-width="2"/><path d="M24 60 L28 56" stroke="#e8edf5" stroke-width="2"/>` + T(8, 54, 'G', 'psub') + (st.burnt ? smoke(36, 28) : ''); },
  });
})(typeof window !== 'undefined' ? window : globalThis);

/* src/circuit.js */
/* Circuit container helpers */
(function (g) {
  const EL = g.EL;
  EL.newCircuit = () => ({ parts: [], wires: [], time: 0, notes: '' });
  EL.nextTag = function (c, type) {
    const d = EL.defs[type], pre = d.prefix || 'X';
    let n = 1;
    const used = new Set(c.parts.map((p) => p.tag));
    while (used.has(pre + n)) n++;
    return pre + n;
  };
  EL.addPart = function (c, type, x, y, props, tag) {
    const p = EL.newPart(type, x, y);
    p.tag = tag || EL.nextTag(c, type);
    if (props) Object.assign(p.props, props);
    c.parts.push(p);
    return p;
  };
  EL.partByTag = (c, tag) => c.parts.find((p) => p.tag === tag);
  EL.partById = (c, id) => c.parts.find((p) => p.id === id);
  EL.refOf = function (c, s) { // 'KM1.A1' -> 'P3.A1'
    const i = s.lastIndexOf('.');
    const tag = s.slice(0, i), pin = s.slice(i + 1);
    const p = EL.partByTag(c, tag);
    if (!p) return null;
    return p.id + '.' + pin;
  };
  EL.refLabel = function (c, ref) { // 'P3.A1' -> 'KM1:A1'
    const i = ref.indexOf('.');
    const p = EL.partById(c, ref.slice(0, i));
    if (!p) return ref;
    const q = EL.pin(p, ref.slice(i + 1));
    return p.tag + ':' + (q ? q.label || q.id : ref.slice(i + 1));
  };
  EL.addWire = function (c, a, b, o) {
    if (a === b) return null;
    if (c.wires.some((w) => (w.a === a && w.b === b) || (w.a === b && w.b === a))) return null;
    const w = Object.assign({ id: 'W' + (EL._wid = (EL._wid || 0) + 1), a, b, bend: 0 }, o || {});
    c.wires.push(w);
    return w;
  };
  EL.removePart = function (c, id) {
    c.parts = c.parts.filter((p) => p.id !== id);
    c.wires = c.wires.filter((w) => w.a.split('.')[0] !== id && w.b.split('.')[0] !== id);
  };
  EL.build = function (spec) {
    const c = EL.newCircuit();
    c.name = spec.name;
    for (const [tag, type, x, y, props] of spec.parts) EL.addPart(c, type, x, y, props, tag);
    for (const w of spec.wires) {
      const a = EL.refOf(c, w[0]), b = EL.refOf(c, w[1]);
      if (!a || !b) throw new Error('bad wire ' + w.join(' -> '));
      if (!EL.pin(EL.partById(c, a.split('.')[0]), a.split('.')[1])) throw new Error('bad pin ' + w[0]);
      if (!EL.pin(EL.partById(c, b.split('.')[0]), b.split('.')[1])) throw new Error('bad pin ' + w[1]);
      EL.addWire(c, a, b, w[2]);
    }
    if (spec.setup) spec.setup(c);
    return c;
  };
  EL.serialize = function (c) {
    const o = { v: 1, parts: c.parts.map((p) => ({ id: p.id, type: p.type, x: p.x, y: p.y, tag: p.tag, props: p.props, state: p.state, fault: p.fault, hid: p.hid })), wires: c.wires, notes: c.notes || '', name: c.name || '' };
    if (c.plant && c.plant.units && (c.plant.units.length || c.plant.pipes.length)) o.plant = { units: c.plant.units.map((u) => ({ id: u.id, type: u.type, x: u.x, y: u.y, tag: u.tag, props: u.props, state: plainState(u.state) })), pipes: c.plant.pipes.map((p) => Object.assign({ id: p.id, a: p.a, b: p.b }, +p.dn > 0 ? { dn: p.dn, mat: p.mat, len: p.len, loop: !!p.loop } : {})) };
    if (c.line && EL.line && c.line.els && c.line.els.length) o.line = EL.line.plain(c.line);
    if (c.proj) o.proj = c.proj;
    return JSON.stringify(o);
  };
  function plainState(st) { const o = {}; for (const k of Object.keys(st || {})) if (k[0] !== '_' && typeof st[k] === 'number' && isFinite(st[k])) o[k] = st[k]; return o; }

  /* Files and pasted text come from outside: cap the size and keep only well-formed values,
     so a crafted file cannot inject markup or freeze the page. */
  const MAX_TEXT = 4 * 1024 * 1024;
  const clean = (v, n) => String(v == null ? '' : v).replace(/[<>`]/g, '').slice(0, n);
  function cleanVal(v, depth) {
    if (depth > 6) return undefined;
    if (v == null || typeof v === 'boolean') return v;
    if (typeof v === 'number') return isFinite(v) ? v : 0;
    if (typeof v === 'string') return v.replace(/[<>`]/g, '').slice(0, 80000);
    if (Array.isArray(v)) return v.slice(0, 2000).map((x) => cleanVal(x, depth + 1));
    if (typeof v === 'object') { const o = {}; for (const k of Object.keys(v).slice(0, 400)) { if (k === '__proto__' || k === 'constructor' || k === 'prototype') continue; o[k] = cleanVal(v[k], depth + 1); } return o; }
    return undefined;
  }
  EL.cleanVal = cleanVal;
  EL.deserialize = function (s) {
    if (typeof s === 'string' && s.length > MAX_TEXT) throw new Error('file too large');
    const o = typeof s === 'string' ? JSON.parse(s) : s;
    if (!o || !Array.isArray(o.parts)) throw new Error('not a circuit');
    const c = EL.newCircuit();
    let maxP = 0, maxW = 0;
    const ids = new Set();
    for (const q of o.parts.slice(0, 800)) {
      if (!q || !EL.defs[q.type]) continue;
      const id = /^P\d{1,7}$/.test(String(q.id)) ? String(q.id) : null;
      if (!id || ids.has(id)) continue;
      const p = EL.newPart(q.type, +q.x || 0, +q.y || 0);
      p.id = id; p.tag = clean(q.tag, 16).replace(/["'&]/g, '') || p.tag || 'X';
      const pr = cleanVal(q.props || {}, 0) || {};
      // program text keeps < and >: the ladder sanitiser and the text compiler validate it, and it is never rendered as markup
      for (const k of ['lad', 'prog']) if (q.props && typeof q.props[k] === 'string') pr[k] = q.props[k].slice(0, 80000);
      for (const k of Object.keys(p.props)) if (pr[k] !== undefined && pr[k] !== null) p.props[k] = pr[k];
      for (const k of Object.keys(pr)) if (!(k in p.props) && /^(lad|mode|proc)$/.test(k)) p.props[k] = pr[k];
      const st = cleanVal(q.state || {}, 0);
      if (st && typeof st === 'object' && JSON.stringify(st).length < 60000) p.state = Object.assign(p.state, st);
      p.fault = typeof q.fault === 'string' && (EL.defs[q.type].faults || []).some((f) => f[0] === q.fault) ? q.fault : 'none';
      p.hid = !!q.hid;
      ids.add(id); c.parts.push(p);
      maxP = Math.max(maxP, parseInt(id.slice(1), 10) || 0);
    }
    const pinRe = /^P\d{1,7}\.[A-Za-z0-9_+\-]{1,12}$/;
    for (const w of (Array.isArray(o.wires) ? o.wires : []).slice(0, 3000)) {
      if (!w || !pinRe.test(String(w.a)) || !pinRe.test(String(w.b))) continue;
      if (!ids.has(w.a.split('.')[0]) || !ids.has(w.b.split('.')[0])) continue;
      const id = /^W\d{1,7}$/.test(String(w.id)) ? String(w.id) : 'W' + (maxW + 1);
      const nw = { id, a: w.a, b: w.b, bend: +w.bend || 0 };
      for (const k of Object.keys(w).slice(0, 20)) if (!(k in nw) && k !== '__proto__') nw[k] = cleanVal(w[k], 1);
      c.wires.push(nw); maxW = Math.max(maxW, parseInt(id.slice(1), 10) || 0);
    }
    EL._pid = Math.max(EL._pid || 0, maxP); EL._wid = Math.max(EL._wid || 0, maxW);
    c.notes = clean(o.notes, 4000);
    c.name = Array.isArray(o.name) ? o.name.slice(0, 2).map((x) => clean(x, 120)) : clean(o.name, 120);
    if (o.plant && EL.plant) c.plant = EL.plant.sanitize(o.plant);
    if (o.line && EL.line) c.line = EL.line.sanitize(o.line);
    if (o.proj && typeof o.proj === 'object') c.proj = { id: clean(o.proj.id, 24) };
    return c;
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/instruments.js */
/* Instruments: multimeter, clamp meter, insulation tester, mA calibrator, voltage tester, NCV pen */
(function (g) {
  const EL = g.EL;
  const { Z, VS, IS, cabs } = EL;

  EL.ctx = { mains: true, extra: [] };
  const I = (EL.inst = {
    sel: 'dmm', active: 'red', learn: false,
    probes: { red: null, black: null, clamp: null, ncv: null },
    dmm: { dial: 'VAC', jack: 'V', hold: false, held: null, manual: false, rangeMax: null, minmax: false, min: null, max: null, rel: false, relRef: 0, hz: false, acdc: 'AC', fuseBlown: false, shuntBlown: false },
    clamp: { dial: 'AAC', hold: false, held: null, inrush: false, peak: 0, minmax: false },
    meg: { v: 500, testing: false, t: 0, result: null },
    cal: { mode: 'src_mA', mA: 12, V: 5, on: false },
    tester: { self: false },
    ncv: { hi: true },
    msg: '',
  });
  EL.instNeeds = { dmm: ['red', 'black'], clamp: ['clamp'], meg: ['red', 'black'], cal: ['red', 'black'], tester: ['red', 'black'], ncv: ['ncv'] };

  /* ---------- formatting ---------- */
  function sig(v, unit, forceMilli) {
    const a = Math.abs(v);
    if (forceMilli) return (v * 1000).toFixed(a * 1000 >= 100 ? 1 : 2);
    if (a >= 1000) return v.toFixed(0);
    if (a >= 100) return v.toFixed(1);
    if (a >= 10) return v.toFixed(2);
    if (a >= 1) return v.toFixed(3);
    return v.toFixed(4);
  }
  function fmtOhm(r) {
    if (!isFinite(r) || r > 60e6) return { t: 'OL', u: 'Ω' };
    if (r < 600) return { t: r.toFixed(r < 100 ? 2 : 1), u: 'Ω' };
    if (r < 6000) return { t: (r / 1e3).toFixed(3), u: 'kΩ' };
    if (r < 60000) return { t: (r / 1e3).toFixed(2), u: 'kΩ' };
    if (r < 600000) return { t: (r / 1e3).toFixed(1), u: 'kΩ' };
    if (r < 6e6) return { t: (r / 1e6).toFixed(3), u: 'MΩ' };
    return { t: (r / 1e6).toFixed(2), u: 'MΩ' };
  }
  EL.fmtOhm = fmtOhm;

  EL.instClean = function (c) {
    const ok = (r) => !r || EL.partById(c, r.split('.')[0]);
    for (const k of Object.keys(I.probes)) if (!ok(I.probes[k])) I.probes[k] = null;
  };

  /* ---------- elements injected into the live simulation each tick ---------- */
  EL.instElements = function (c) {
    const out = [], P = I.probes;
    // multimeter in current mode, or leads left in a current jack
    const d = I.dmm;
    if (I.sel === 'dmm' && P.red && P.black && d.dial !== 'OFF' && !d.fuseBlown) {
      const wantI = d.dial === 'MA' || d.dial === 'A';
      let Rm = 0;
      if (d.jack === 'A') Rm = 0.03; else if (d.jack === 'mA') Rm = 1.8;
      if (wantI && d.jack === 'V') Rm = 0; // open: leads in the wrong jack
      if (Rm > 0) out.push(Z(P.red, P.black, Rm, 0, { tag: 'dmm', part: '_dmm' }));
    }
    const k = I.cal;
    if (I.sel === 'cal' && k.on && P.red && P.black) {
      if (k.mode === 'src_mA') out.push(IS(P.black, P.red, k.mA / 1000, { vmax: 24, tag: 'cal', part: '_cal' }));
      else if (k.mode === 'src_V') { const n = '#cal:i'; out.push(VS(P.black, n, { vdc: k.V, tag: 'calv', part: '_cal' }), Z(n, P.red, 50, 0, { tag: 'cal', part: '_cal' })); }
      else if (k.mode === 'meas_mA') out.push(Z(P.red, P.black, 15, 0, { tag: 'cal', part: '_cal' }));
      else if (k.mode === 'loop') { const n = '#cal:i'; out.push(VS(P.black, n, { vdc: 24, tag: 'calv', part: '_cal' }), Z(n, P.red, 20, 0, { tag: 'cal', part: '_cal' })); }
      else if (k.mode === 'sim_tx') out.push(IS(P.red, P.black, k.mA / 1000, { vmin: 3, tag: 'cal', part: '_cal' }));
    }
    return out;
  };

  /* ---------- helpers ---------- */
  function ctxDead(extra) { return Object.assign({}, EL.ctx, { dead: true, extra, gmin: 1e-13 }); }
  EL.voltsBetween = function (c, sim, a, b) {
    if (!a || !b) return null;
    if (sim.sameIsland(a, b)) return { dc: sim.vdc(a, b), ac: cabs(sim.vac(a, b)), f: sim.freqAt(a), acC: sim.vac(a, b), merged: false };
    const f = sim.freqAt(a) || sim.freqAt(b);
    const s2 = EL.simulate(c, Object.assign({}, EL.ctx, { extra: (EL.ctx.extra || []).concat([Z(a, b, 1e7, 0, { tag: 'm', part: '_m' })]), forceF: f || 0 }));
    const e = s2.e('_m', 'm');
    return { dc: e.r_.vdc, ac: cabs(e.r_.vac), f: f, acC: e.r_.vac, merged: true };
  };
  EL.ohmsBetween = function (c, sim, a, b, opt) {
    opt = opt || {};
    const vlive = EL.voltsBetween(c, sim, a, b);
    const live = vlive && (Math.abs(vlive.dc) > 5 || vlive.ac > 5);
    const test = opt.testV || 0.4;
    const s2 = EL.simulate(c, ctxDead([VS(b, a, { vdc: test, tag: 'o', part: '_o' })]));
    const e = s2.e('_o', 'o');
    const i = e.r_.idc;
    const r = i > 1e-12 ? test / i - 0.2 : Infinity; // minus nothing: lead resistance added below
    return { r: isFinite(r) ? Math.max(0, r) + 0.2 : Infinity, live, vlive };
  };
  EL.diodeBetween = function (c, a, b) {
    const s2 = EL.simulate(c, ctxDead([VS(b, '#d:i', { vdc: 3.0, tag: 'o', part: '_o' }), Z('#d:i', a, 2700, 0, { tag: 'z', part: '_o' })]));
    const nd = s2.sim ? 0 : 0;
    const va = s2.vdcAt(a), vb = s2.vdcAt(b);
    return va - vb;
  };

  /* ---------- digital multimeter ---------- */
  EL.dmmRead = function (c, sim) {
    const d = I.dmm, P = I.probes;
    const o = { t: '----', u: '', sub: '', warn: [], beep: false, mode: d.dial, val: null };
    if (d.dial === 'OFF') { o.t = ''; return o; }
    if (d.fuseBlown) { o.t = 'FUSE'; o.warn.push(['Meter fuse is blown. Replace it.', 'فيوز الميتر محروق. غيّره.']); return o; }
    const shuntMode = d.jack !== 'V';
    const cur = d.dial === 'MA' || d.dial === 'A';
    if (!P.red || !P.black) { o.sub = EL.tr(['Place both probes on terminals', 'حط البروبين على أطراف']); return o; }
    if (cur) {
      if (d.jack === 'V') { o.t = '0.000'; o.u = d.dial === 'MA' ? 'mA' : 'A'; o.warn.push(['Move the red lead to the ' + (d.dial === 'MA' ? 'mA' : '10A') + ' jack for current.', 'انقل الليد الأحمر لفتحة ' + (d.dial === 'MA' ? 'mA' : '10A') + ' عشان تقيس تيار.']); return o; }
      if (d.dial === 'MA' && d.jack === 'A') o.warn.push(['Red lead is in the A jack while the dial is on mA: allowed, but use the mA jack for small currents.', 'الليد في فتحة A والدايل على mA: ينفع لكن استخدم فتحة mA للتيار الصغير.']);
      if (d.dial === 'A' && d.jack === 'mA') o.warn.push(['Dial is on A but the lead is in the mA jack. Fuse is 0.44 A.', 'الدايل على A والليد في فتحة mA. الفيوز 0.44 أمبير.']);
      const e = sim.e('_dmm', 'dmm');
      if (!e) return o;
      const r = e.r_;
      let v = d.acdc === 'AC' ? cabs(r.iac) : r.idc;
      if (Math.abs(v) < 2e-6) v = 0;
      o.val = v; o.u = (d.dial === 'MA' ? 'mA' : 'A') + (d.acdc === 'AC' ? '~' : '⎓');
      o.t = d.dial === 'MA' ? (v * 1000).toFixed(Math.abs(v * 1000) >= 100 ? 1 : 2) : v.toFixed(Math.abs(v) >= 1 ? 3 : 4);
      if (Math.abs(v) > (d.dial === 'MA' ? 0.4 : 10)) o.t = 'OL';
      if (e.r_ && Math.abs(r.vdc) + cabs(r.vac) > 1) o.warn.push(['Voltage across the meter in current mode. Is it in series?', 'فيه جهد على الميتر في وضع التيار. هل هو على التوالي؟']);
      return o;
    }
    if (shuntMode) { o.t = 'Err'; o.warn.push(['Red lead is in a current jack! The meter is acting as a short. Move it to VΩ.', 'الليد الأحمر في فتحة التيار! الميتر شغال كأنه شورت. انقله لفتحة VΩ.']); return o; }
    if (d.dial === 'VAC' || d.dial === 'VDC' || d.dial === 'MV') {
      const v = EL.voltsBetween(c, sim, P.red, P.black);
      if (!v) return o;
      if (d.dial === 'VAC') {
        o.val = v.ac; o.u = 'V~';
        if (d.hz) { o.t = v.ac > 5 ? v.f.toFixed(1) : '0.0'; o.u = 'Hz'; o.val = v.f; }
        else { o.t = sig(v.ac); if (v.dc > 5) o.warn.push(['DC voltage is also present (' + v.dc.toFixed(1) + ' V). Switch to DC.', 'فيه جهد DC كمان (' + v.dc.toFixed(1) + ' فولت). حوّل على DC.']); if (v.ac > 1000) o.t = 'OL'; }
      } else if (d.dial === 'VDC') {
        o.val = v.dc; o.u = 'V⎓'; o.t = sig(v.dc); if (Math.abs(v.dc) > 1000) o.t = 'OL';
        if (v.ac > 5) o.warn.push(['AC voltage is also present (' + v.ac.toFixed(1) + ' V). Switch to AC.', 'فيه جهد AC كمان (' + v.ac.toFixed(1) + ' فولت). حوّل على AC.']);
      } else {
        o.val = v.dc; o.u = 'mV⎓'; if (Math.abs(v.dc) > 0.6) { o.t = 'OL'; } else o.t = (v.dc * 1000).toFixed(1);
      }
      if (v.merged) o.sub = EL.tr(['probes on separate circuits', 'البروبات على دايرتين منفصلتين']);
      return o;
    }
    if (d.dial === 'OHM' || d.dial === 'CONT') {
      const r = EL.ohmsBetween(c, sim, P.red, P.black);
      if (r.live) { o.t = 'OL'; o.u = 'Ω'; o.warn.push(['Circuit is live (' + (Math.max(Math.abs(r.vlive.dc), r.vlive.ac)).toFixed(0) + ' V). Never measure ohms on a live circuit. Switch off first.', 'الدايرة عليها كهرباء (' + (Math.max(Math.abs(r.vlive.dc), r.vlive.ac)).toFixed(0) + ' فولت). متقيسش أوم والكهرباء موجودة. افصل الأول.']); return o; }
      let f = fmtOhm(r.r);
      o.val = r.r; o.t = f.t; o.u = f.u;
      if (d.dial === 'CONT') { o.u = f.u; o.beep = r.r < 30; o.sub = o.beep ? EL.tr(['continuity', 'فيه توصيل']) : ''; }
      return o;
    }
    if (d.dial === 'DIODE') {
      const v = EL.diodeBetween(c, P.red, P.black);
      o.val = v; o.u = 'V';
      o.t = v > 2.9 ? 'OL' : v.toFixed(3);
      o.sub = v > 2.9 ? EL.tr(['open / reverse biased', 'مفتوح / عكسي']) : EL.tr(['forward drop', 'هبوط أمامي']);
      return o;
    }
    return o;
  };

  /* ---------- clamp meter ---------- */
  EL.clampRead = function (c, sim) {
    const d = I.clamp, P = I.probes;
    const o = { t: '----', u: '', sub: '', warn: [], beep: false };
    if (d.dial === 'OFF') { o.t = ''; return o; }
    if (d.dial === 'AAC' || d.dial === 'ADC') {
      if (!P.clamp) { o.sub = EL.tr(['Tap a terminal to clamp around its wire', 'اضغط على طرف عشان تحط الكلامب على السلك']); return o; }
      const ref = P.clamp, pi = sim.iPin(ref), pn = EL.pin(EL.partById(c, ref.split('.')[0]), ref.split('.')[1]);
      let v = d.dial === 'AAC' ? cabs(pi.ac) : Math.abs(pi.dc);
      if (v < 0.005) v = 0;
      o.val = v; o.u = d.dial === 'AAC' ? 'A~' : 'A⎓';
      o.t = v >= 100 ? v.toFixed(1) : v >= 10 ? v.toFixed(2) : v.toFixed(3);
      const part = EL.partById(c, ref.split('.')[0]);
      if (part && part.type === 'BUS') o.warn.push(['A bar has no single conductor to clamp. Clamp on a device terminal.', 'البار مفيهوش سلك واحد تحط عليه الكلامب. حطه على طرف جهاز.']);
      if (v > 400) o.t = 'OL';
      if (d.inrush) { o.sub = 'INRUSH peak ' + d.peak.toFixed(1) + ' A'; }
      else if (d.minmax) o.sub = 'MAX ' + d.peak.toFixed(2) + ' A';
      return o;
    }
    // voltage / ohm with leads: reuse DMM logic with a temporary state
    const save = I.dmm.dial, sj = I.dmm.jack, sh = I.dmm.hold;
    const map = { VAC: 'VAC', VDC: 'VDC', OHM: 'OHM', CONT: 'CONT' };
    I.dmm.dial = map[d.dial] || 'VAC'; I.dmm.jack = 'V';
    const r = EL.dmmRead(c, sim);
    I.dmm.dial = save; I.dmm.jack = sj;
    return r;
  };

  /* ---------- insulation tester ---------- */
  EL.megRead = function (c, sim) {
    const m = I.meg, P = I.probes;
    const o = { t: '----', u: 'MΩ', sub: '', warn: [], state: 'idle', bar: 0 };
    if (!P.red || !P.black) { o.sub = EL.tr(['Place the leads (usually on a phase and on PE)', 'حط الليدات (عادة على فاز وعلى PE)']); return o; }
    const vl = EL.voltsBetween(c, sim, P.red, P.black);
    if (vl && (Math.abs(vl.dc) > 30 || vl.ac > 30)) { o.t = 'LIVE'; o.u = 'V'; o.state = 'live'; o.sub = (vl.ac > 30 ? vl.ac : Math.abs(vl.dc)).toFixed(0) + ' V'; o.warn.push(['Voltage present. Test refused. Isolate and lock out first.', 'فيه جهد. الاختبار اترفض. اعزل واقفل لوتو الأول.']); return o; }
    if (!m.testing) { o.sub = EL.tr(['Hold TEST to apply ' + m.v + ' V', 'اضغط TEST عشان يطبق ' + m.v + ' فولت']); return o; }
    const s2 = EL.simulate(c, ctxDead([VS(P.black, P.red, { vdc: m.v, tag: 'g', part: '_g' })]));
    const e = s2.e('_g', 'g');
    const i = e.r_.idc;
    const R = i > 1e-15 ? m.v / i : Infinity;
    // damage electronics in the tested island
    const isl = s2.isl(P.red);
    const hit = [];
    if (isl) for (const p of c.parts) {
      const d = EL.defs[p.type];
      if (!d.electronic || p.state.damaged) continue;
      const vs = [];
      for (const pin of EL.pinsOf(p)) { const nd = s2.net(EL.P(p, pin.id)); if (isl.Vdc.has(nd)) vs.push(isl.Vdc.get(nd)); }
      if (vs.length >= 1 && Math.max(...vs) - Math.min(...vs, 0) > 60 || vs.some((x) => Math.abs(x) > 60 && isl.nodes.length)) {
        // only if the part has pins at the elevated potential
        const hot = vs.some((x) => Math.abs(x) > 60);
        if (hot) hit.push(p);
      }
    }
    if (hit.length) {
      for (const p of hit) { p.state.damaged = true; p.fault = 'dead'; EL.emit('burn', p, 'megger'); }
      o.warn.push(['Electronics were connected: ' + hit.map((p) => p.tag).join(', ') + ' damaged by the test voltage! Disconnect drives, PSUs and PLC cards before a megger test.', 'كان فيه إلكترونيات متوصلة: ' + hit.map((p) => p.tag).join(', ') + ' اتلفت من جهد الاختبار! افصل الانفرترات والباور والكروت قبل الميجر.']);
    }
    o.state = 'test'; m.result = R;
    if (R >= 1e10) { o.t = '>10000'; }
    else if (R >= 1e6) { o.t = (R / 1e6) >= 1000 ? (R / 1e6).toFixed(0) : (R / 1e6) >= 100 ? (R / 1e6).toFixed(0) : (R / 1e6).toFixed(1); }
    else if (R >= 1e3) { o.t = (R / 1e6).toFixed(3); } else o.t = (R / 1e6).toFixed(4);
    const mo = R / 1e6;
    o.verdict = mo >= 100 ? 'GOOD' : mo >= 10 ? 'OK' : mo >= 1 ? 'MARGINAL' : 'FAIL';
    o.bar = Math.max(0, Math.min(1, (Math.log10(Math.max(mo, 0.001)) + 3) / 7));
    o.val = R;
    return o;
  };

  /* ---------- calibrator ---------- */
  EL.calRead = function (c, sim) {
    const k = I.cal, P = I.probes;
    const o = { t: '----', u: 'mA', sub: '', warn: [], main2: '', ok: true };
    if (!P.red || !P.black) { o.sub = EL.tr(['Place OUT+ (red) and OUT- (black) on terminals', 'حط OUT+ (أحمر) وOUT- (أسود) على أطراف']); }
    const e = sim.e('_cal', 'cal');
    if (k.mode === 'src_mA') {
      o.t = k.mA.toFixed(2); o.u = 'mA';
      if (k.on && e) {
        const i = e.r_.idc * 1000;
        o.main2 = i.toFixed(2) + ' mA  ' + Math.abs(e.r_.vdc).toFixed(1) + ' V';
        if (e.lim || Math.abs(i - k.mA) > 0.05) { o.ok = false; o.warn.push(['Compliance limit: the load needs more than 24 V for this current. The calibrator cannot push it.', 'وصل حد الجهد: الحمل محتاج أكتر من 24 فولت للتيار ده. الكاليبريتور مش قادر يدفعه.']); }
        else if (Math.abs(i) < 0.01 && k.mA > 0.5) { o.ok = false; o.warn.push(['No current flows: open circuit or leads not on the load.', 'مفيش تيار بيمشي: دايرة مفتوحة أو الليدات مش على الحمل.']); }
      }
    } else if (k.mode === 'src_V') { o.t = k.V.toFixed(3); o.u = 'V'; if (k.on && e) { o.main2 = (e.r_.idc * 1000).toFixed(2) + ' mA'; if (Math.abs(e.r_.idc) > 0.025) o.warn.push(['Load too heavy for the voltage output (limit about 25 mA).', 'الحمل تقيل على خرج الجهد (الحد حوالي 25 ملي).']); } }
    else if (k.mode === 'meas_mA') { o.u = 'mA'; if (e) { o.t = (e.r_.idc * 1000).toFixed(3); o.main2 = (Math.max(0, (e.r_.idc * 1000 - 4) / 16 * 100)).toFixed(1) + ' %'; } }
    else if (k.mode === 'loop') { o.u = 'mA'; if (e) { o.t = (e.r_.idc * 1000).toFixed(3); o.main2 = 'loop 24 V'; } }
    else if (k.mode === 'sim_tx') { o.t = k.mA.toFixed(2); if (k.on && e) o.main2 = 'sink ' + (Math.abs(e.r_.idc) * 1000).toFixed(2) + ' mA'; }
    return o;
  };

  /* ---------- two-pole voltage tester ---------- */
  EL.testerRead = function (c, sim) {
    const P = I.probes;
    const o = { levels: [], ac: false, dc: false, pos: false, neg: false, v: 0, warn: [], msg: '' };
    const LV = [12, 24, 50, 120, 230, 400, 690];
    if (I.tester.self) { o.self = true; o.levels = LV.slice(0, 2); o.msg = EL.tr(['Self test OK (battery good)', 'اختبار ذاتي سليم (البطارية كويسة)']); return o; }
    if (!P.red || !P.black) { o.msg = EL.tr(['Place both probes', 'حط البروبين']); return o; }
    const v = EL.voltsBetween(c, sim, P.red, P.black);
    if (!v) return o;
    const mag = Math.max(v.ac, Math.abs(v.dc));
    o.v = mag; o.ac = v.ac > 6; o.dc = Math.abs(v.dc) > 6; o.pos = v.dc > 6; o.neg = v.dc < -6;
    o.levels = LV.filter((x) => mag >= x * 0.95);
    o.live = mag > 6;
    o.msg = o.live ? '' : EL.tr(['No voltage detected', 'مفيش جهد']);
    return o;
  };

  /* ---------- non-contact voltage pen ---------- */
  EL.ncvRead = function (c, sim) {
    const ref = I.probes.ncv, o = { det: false, msg: '' };
    if (!ref) { o.msg = EL.tr(['Tap a terminal to hold the pen next to its wire', 'اضغط على طرف عشان تقرّب القلم من السلك']); return o; }
    const v = cabs(sim.vacAt(ref)), thr = I.ncv.hi ? 20 : 90;
    const dc = Math.abs(sim.vdcAt(ref));
    o.v = v;
    o.det = v >= thr;
    if (!o.det && dc > 20) o.msg = EL.tr(['DC voltage is not detected by an NCV pen.', 'القلم مش بيكشف جهد DC.']);
    return o;
  };

  /* ---------- per-tick updates (after sim) ---------- */
  EL.instUpdate = function (c, sim, dt) {
    const d = I.dmm;
    const e = sim.e('_dmm', 'dmm');
    if (e && !d.fuseBlown) {
      const cur = Math.max(cabs(e.r_.iac), Math.abs(e.r_.idc));
      const lim = d.jack === 'A' ? 11 : 0.44;
      if (cur > lim) {
        d.fuseBlown = true; I.msg = EL.tr(['BANG! Meter fuse blown: you put the ' + (d.jack === 'A' ? '10A' : 'mA') + ' jack across a live source.', 'فرقعة! فيوز الميتر اتحرق: حطيت فتحة ' + (d.jack === 'A' ? '10A' : 'mA') + ' على مصدر شغال.']);
        EL.emit('fuse', null, I.msg);
      }
    }
    // min/max and hold on the displayed value
    const r = EL.dmmRead(c, sim);
    if (r.val != null && isFinite(r.val)) {
      if (d.minmax) { d.min = d.min == null ? r.val : Math.min(d.min, r.val); d.max = d.max == null ? r.val : Math.max(d.max, r.val); }
    }
    const k = I.clamp;
    if (I.sel === 'clamp' && I.probes.clamp && (k.dial === 'AAC' || k.dial === 'ADC')) {
      const pi = sim.iPin(I.probes.clamp), v = k.dial === 'AAC' ? cabs(pi.ac) : Math.abs(pi.dc);
      if (k.inrush || k.minmax) k.peak = Math.max(k.peak, v);
    }
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/templates.js */
/* Ready-made circuits */
(function (g) {
  const EL = g.EL;
  const T = (en, ar) => [en, ar];
  const TPL = (EL.templates = {});

  /* ---- 1. DOL starter ---- */
  TPL.dol = {
    name: T('DOL motor starter', 'تشغيل موتور مباشر (DOL)'),
    desc: T('Start/stop with seal-in contact, thermal overload and two indicator lamps. Switch QF1 ON, then press SB2.', 'ستارت/ستوب بكونتاكت تثبيت وثيرمال أوفرلود ولمبتين بيان. اقفل QF1 وبعدين اضغط SB2.'),
    spec() {
      return {
        parts: [
          ['G1', 'SRC3', 40, 20], ['QF1', 'MCB3', 40, 150, { rating: 16, curve: 'C' }], ['KM1', 'CONT3', 40, 320, { coil: '230VAC' }],
          ['FR1', 'OL', 40, 590, { set: 3.5 }], ['M1', 'MOT3', 30, 800, { kw: 1.5, conn: 'delta' }],
          ['FU1', 'FUSE', 400, 150, { rating: 2 }], ['SB1', 'PB_NC', 340, 280], ['SB2', 'PB_NO', 430, 280],
          ['HL1', 'LAMP', 520, 420, { volt: '230VAC', color: 'green' }], ['HL2', 'LAMP', 590, 420, { volt: '230VAC', color: 'red' }],
        ],
        wires: [
          ['G1.L1', 'QF1.1'], ['G1.L2', 'QF1.3'], ['G1.L3', 'QF1.5'],
          ['QF1.2', 'KM1.1'], ['QF1.4', 'KM1.3'], ['QF1.6', 'KM1.5'],
          ['KM1.2', 'FR1.1'], ['KM1.4', 'FR1.3'], ['KM1.6', 'FR1.5'],
          ['FR1.2', 'M1.U1'], ['FR1.4', 'M1.V1'], ['FR1.6', 'M1.W1'], ['G1.PE', 'M1.PE'],
          ['QF1.2', 'FU1.1'], ['FU1.2', 'SB1.1'], ['SB1.2', 'SB2.3'], ['SB1.2', 'KM1.13'], ['SB2.4', 'KM1.14'], ['SB2.4', 'FR1.95'], ['FR1.96', 'KM1.A1'], ['KM1.A2', 'G1.N'],
          ['FU1.2', 'KM1.23'], ['KM1.24', 'HL1.X1'], ['HL1.X2', 'G1.N'],
          ['FU1.2', 'FR1.97'], ['FR1.98', 'HL2.X1'], ['HL2.X2', 'G1.N'],
        ],
      };
    },
  };

  /* ---- 2. Star-delta ---- */
  TPL.stardelta = {
    name: T('Star-delta starter', 'ستار-دلتا'),
    desc: T('Main KM1, star KM2, delta KM3 with interlocks and a star-delta timer KT1. Press SB2 and watch the current and speed.', 'مين KM1 وستار KM2 ودلتا KM3 بإنترلوك وتايمر KT1. اضغط SB2 وراقب التيار والسرعة.'),
    spec() {
      return {
        parts: [
          ['G1', 'SRC3', 40, 20], ['QF1', 'MCB3', 40, 150, { rating: 16, curve: 'C' }],
          ['KM1', 'CONT3', 40, 320, { coil: '230VAC' }],
          ['FR1', 'OL', 40, 590, { set: 3.5 }],
          ['KM3', 'CONT3', 340, 590, { coil: '230VAC' }],
          ['KM2', 'CONT3', 340, 860, { coil: '230VAC' }],
          ['M1', 'MOT3', 30, 860, { kw: 1.5, conn: '6wire' }],
          ['FU1', 'FUSE', 700, 150, { rating: 2 }], ['SB1', 'PB_NC', 640, 280], ['SB2', 'PB_NO', 720, 280],
          ['KT1', 'SDT', 640, 420, { time: 6 }],
          ['HL1', 'LAMP', 860, 600, { volt: '230VAC', color: 'amber' }], ['HL2', 'LAMP', 920, 600, { volt: '230VAC', color: 'green' }],
        ],
        wires: [
          ['G1.L1', 'QF1.1'], ['G1.L2', 'QF1.3'], ['G1.L3', 'QF1.5'],
          ['QF1.2', 'KM1.1'], ['QF1.4', 'KM1.3'], ['QF1.6', 'KM1.5'],
          ['KM1.2', 'FR1.1'], ['KM1.4', 'FR1.3'], ['KM1.6', 'FR1.5'],
          ['FR1.2', 'M1.U1'], ['FR1.4', 'M1.V1'], ['FR1.6', 'M1.W1'],
          ['FR1.2', 'KM3.1'], ['FR1.4', 'KM3.3'], ['FR1.6', 'KM3.5'],
          ['KM3.2', 'M1.W2'], ['KM3.4', 'M1.U2'], ['KM3.6', 'M1.V2'],
          ['KM2.1', 'M1.W2'], ['KM2.3', 'M1.U2'], ['KM2.5', 'M1.V2'],
          ['KM2.2', 'KM2.4'], ['KM2.4', 'KM2.6'],
          ['G1.PE', 'M1.PE'],
          ['QF1.2', 'FU1.1'], ['FU1.2', 'FR1.95'], ['FR1.96', 'SB1.1'], ['SB1.2', 'SB2.3'], ['SB1.2', 'KM1.13'],
          ['SB2.4', 'KM1.14'], ['SB2.4', 'KM1.A1'], ['SB2.4', 'KT1.A1'], ['SB2.4', 'KT1.17'], ['SB2.4', 'KT1.27'],
          ['KT1.18', 'KM3.31'], ['KM3.32', 'KM2.A1'],
          ['KT1.28', 'KM2.31'], ['KM2.32', 'KM3.A1'],
          ['KM1.A2', 'G1.N'], ['KM2.A2', 'G1.N'], ['KM3.A2', 'G1.N'], ['KT1.A2', 'G1.N'],
          ['SB2.4', 'KM2.13'], ['KM2.14', 'HL1.X1'], ['HL1.X2', 'G1.N'],
          ['SB2.4', 'KM3.13'], ['KM3.14', 'HL2.X1'], ['HL2.X2', 'G1.N'],
        ],
      };
    },
  };

  /* ---- 3. Forward / reverse ---- */
  TPL.fwdrev = {
    name: T('Forward / reverse starter', 'تشغيل أمامي / عكسي'),
    desc: T('Two contactors with electrical interlock (NC contacts in each coil circuit). Swaps L1 and L3 for reverse.', 'كونتاكتورين بإنترلوك كهربائي (NC في دائرة كل كويل). بيبدّل L1 مع L3 للعكس.'),
    spec() {
      return {
        parts: [
          ['G1', 'SRC3', 40, 20], ['QF1', 'MPCB', 40, 150, { set: 3.5 }],
          ['KM1', 'CONT3', 40, 320, { coil: '230VAC' }], ['KM2', 'CONT3', 340, 320, { coil: '230VAC' }],
          ['FR1', 'OL', 40, 600, { set: 3.5 }], ['M1', 'MOT3', 30, 810, { kw: 1.5, conn: 'delta' }],
          ['FU1', 'FUSE', 700, 100, { rating: 2 }], ['SB1', 'PB_NC', 640, 240], ['SB2', 'PB_NO', 720, 240], ['SB3', 'PB_NO', 800, 240],
          ['HL1', 'LAMP', 760, 520, { volt: '230VAC', color: 'green' }], ['HL2', 'LAMP', 830, 520, { volt: '230VAC', color: 'amber' }],
        ],
        wires: [
          ['G1.L1', 'QF1.1'], ['G1.L2', 'QF1.3'], ['G1.L3', 'QF1.5'],
          ['QF1.2', 'KM1.1'], ['QF1.4', 'KM1.3'], ['QF1.6', 'KM1.5'],
          ['QF1.2', 'KM2.1'], ['QF1.4', 'KM2.3'], ['QF1.6', 'KM2.5'],
          ['KM2.2', 'KM1.6'], ['KM2.4', 'KM1.4'], ['KM2.6', 'KM1.2'],
          ['KM1.2', 'FR1.1'], ['KM1.4', 'FR1.3'], ['KM1.6', 'FR1.5'],
          ['FR1.2', 'M1.U1'], ['FR1.4', 'M1.V1'], ['FR1.6', 'M1.W1'], ['G1.PE', 'M1.PE'],
          ['QF1.2', 'FU1.1'], ['FU1.2', 'FR1.95'], ['FR1.96', 'SB1.1'],
          ['SB1.2', 'SB2.3'], ['SB1.2', 'KM1.13'], ['SB2.4', 'KM1.14'], ['SB2.4', 'KM2.31'], ['KM2.32', 'KM1.A1'],
          ['SB1.2', 'SB3.3'], ['SB1.2', 'KM2.13'], ['SB3.4', 'KM2.14'], ['SB3.4', 'KM1.31'], ['KM1.32', 'KM2.A1'],
          ['KM1.A2', 'G1.N'], ['KM2.A2', 'G1.N'],
          ['FU1.2', 'KM1.23'], ['KM1.24', 'HL1.X1'], ['HL1.X2', 'G1.N'],
          ['FU1.2', 'KM2.23'], ['KM2.24', 'HL2.X1'], ['HL2.X2', 'G1.N'],
        ],
      };
    },
  };

  /* ---- 4. VFD ---- */
  TPL.vfd = {
    name: T('Inverter (VFD) with pot and start switch', 'انفرتر مع بوت وسويتش تشغيل'),
    desc: T('Motor on an inverter. Turn SA1 for run, set speed with RV1 (0-10 V to AI1). Try measuring the DC bus after switching off.', 'موتور على انفرتر. لف SA1 للتشغيل واظبط السرعة من RV1 (0-10 فولت على AI1). جرب تقيس DC bus بعد الفصل.'),
    spec() {
      return {
        parts: [
          ['G1', 'SRC3', 40, 20], ['QF1', 'MCB3', 40, 150, { rating: 10, curve: 'C' }], ['U1', 'VFD', 20, 320, { kw: 1.5, ctrl: 'term', ref: 'ai', ramp: 4 }],
          ['M1', 'MOT3', 40, 640, { kw: 1.5, conn: 'delta' }],
          ['SA1', 'SEL2', 330, 440], ['RV1', 'POT', 330, 560, { r: 10, pos: 60 }],
        ],
        wires: [
          ['G1.L1', 'QF1.1'], ['G1.L2', 'QF1.3'], ['G1.L3', 'QF1.5'],
          ['QF1.2', 'U1.R'], ['QF1.4', 'U1.S'], ['QF1.6', 'U1.T'],
          ['U1.U', 'M1.U1'], ['U1.V', 'M1.V1'], ['U1.W', 'M1.W1'],
          ['G1.PE', 'U1.PE'], ['U1.PE2', 'M1.PE'],
          ['U1.P24', 'SA1.3'], ['SA1.4', 'U1.DI1'],
          ['U1.P10', 'RV1.1'], ['RV1.3', 'U1.AGM'], ['RV1.W', 'U1.AI1'],
        ],
      };
    },
  };

  /* ---- 5. 4-20 mA loop ---- */
  TPL.loop = {
    name: T('4-20 mA loop', 'لوب 4-20 ملي أمبير'),
    desc: T('24 V supply, 2-wire transmitter and a PLC analog input. TB1 is a disconnect terminal: press it to open the loop and put your meter in series.', '24 فولت وترانسميتر 2 سلك ومدخل أنالوج PLC. TB1 ترمينال فصل: اضغط عليه عشان تفتح اللوب وتحط الميتر على التوالي.'),
    spec() {
      return {
        parts: [
          ['G1', 'DC24', 60, 40, { volt: 24 }], ['B1', 'TX', 240, 140, { proc: 50 }], ['TB1', 'PB_NC', 250, 330], ['A1', 'AI250', 380, 340],
        ],
        wires: [['G1.pos', 'B1.pos'], ['B1.neg', 'TB1.1'], ['TB1.2', 'A1.pos'], ['A1.neg', 'G1.neg']],
      };
    },
  };

  /* ---- 6. Valve bench for the mA calibrator ---- */
  TPL.valves = {
    name: T('Valve bench (mA calibrator practice)', 'ترابيزة فالفات (تدريب الكاليبريتور)'),
    desc: T('Three unwired valves: 24 V solenoid, low-power solenoid, I/P valve. Choose the mA calibrator, clip OUT+ and OUT- on a valve and source a current.', 'تلات فالفات من غير توصيل: سولينويد 24 فولت وسولينويد قدرة منخفضة وI/P. اختار الكاليبريتور وحط OUT+ وOUT- على فالف وولّد تيار.'),
    spec() {
      return {
        parts: [['YV1', 'SOL', 60, 60, { model: 'std' }], ['YV2', 'SOL', 220, 60, { model: 'lp' }], ['YV3', 'SOL', 380, 60, { model: 'ip' }], ['G1', 'DC24', 560, 60], ['SA1', 'SEL2', 580, 240], ['YV4', 'SOL', 560, 380, { model: 'std' }]],
        wires: [['G1.pos', 'SA1.3'], ['SA1.4', 'YV4.pos'], ['YV4.neg', 'G1.neg']],
      };
    },
  };

  /* ---- 7. Sensor to PLC ---- */
  TPL.sensor = {
    name: T('Proximity sensor to PLC input', 'سنسور بروكسيميتي لمدخل PLC'),
    desc: T('PNP sensor wired to a PLC input. Click the sensor to bring a metal target near and read the DI.', 'سنسور PNP متوصل بمدخل PLC. اضغط على السنسور عشان تقرّب معدن واقرا الـDI.'),
    spec() {
      return {
        parts: [['G1', 'DC24', 60, 40], ['B1', 'PROX', 240, 80, { out: 'PNP', logic: 'NO' }], ['A1', 'PLCDI', 400, 160]],
        wires: [['G1.pos', 'B1.BN'], ['G1.neg', 'B1.BU'], ['B1.BK', 'A1.I0'], ['A1.M', 'G1.neg']],
      };
    },
  };

  /* ---- 8. Basic circuit ---- */
  TPL.basic = {
    name: T('Basic DC circuit (meter practice)', 'دائرة DC بسيطة (تدريب الميتر)'),
    desc: T('24 V supply, switch, 3 resistors and an LED with its series resistor. Measure voltage drops and current.', '24 فولت وسويتش و3 مقاومات وLED بمقاومته. قيس هبوط الجهد والتيار.'),
    spec() {
      return {
        parts: [['G1', 'DC24', 40, 60], ['SA1', 'SEL2', 200, 40], ['R1', 'RES', 320, 40, { r: 1000 }], ['R2', 'RES', 440, 40, { r: 2200 }], ['R3', 'RES', 560, 40, { r: 4700 }], ['R4', 'RES', 320, 240, { r: 1000 }], ['D1', 'DIO', 440, 240, { kind: 'green' }]],
        wires: [['G1.pos', 'SA1.3'], ['SA1.4', 'R1.A'], ['R1.B', 'R2.A'], ['R2.B', 'R3.A'], ['R3.B', 'G1.neg'], ['SA1.4', 'R4.A'], ['R4.B', 'D1.A'], ['D1.K', 'G1.neg']],
      };
    },
  };

  /* ---- 9. Power supply + relay ---- */
  TPL.psu = {
    name: T('24 V control with PSU and relay', 'تحكم 24 فولت بباور سبلاي وريلاي'),
    desc: T('230 V to 24 V DC supply drives a relay KA1. The relay contact switches a 230 V lamp.', 'باور سبلاي 230 إلى 24 فولت DC بيشغل ريلاي KA1. كونتاكت الريلاي بيشغل لمبة 230 فولت.'),
    spec() {
      return {
        parts: [['G1', 'SRC1', 40, 20], ['QF1', 'MCB1', 60, 150, { rating: 6, curve: 'C' }], ['PS1', 'PSU', 180, 150], ['SA1', 'SEL2', 220, 330], ['KA1', 'RLY2', 340, 330, { coil: '24VDC' }], ['HL1', 'LAMP', 360, 560, { volt: '230VAC', color: 'white' }]],
        wires: [
          ['G1.L', 'QF1.1'], ['QF1.2', 'PS1.L'], ['G1.N', 'PS1.N'], ['G1.PE', 'PS1.PE'],
          ['PS1.pos', 'SA1.3'], ['SA1.4', 'KA1.A1'], ['KA1.A2', 'PS1.neg'],
          ['QF1.2', 'KA1.11'], ['KA1.14', 'HL1.X1'], ['HL1.X2', 'G1.N'],
        ],
      };
    },
  };

  EL.templateList = ['dol', 'stardelta', 'fwdrev', 'vfd', 'loop', 'valves', 'sensor', 'basic', 'psu'];
  EL.loadTemplate = function (id) { const t = TPL[id]; const c = EL.build(Object.assign({ name: t.name }, t.spec())); c.tpl = id; return c; };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/plant.js */
/* Plant: process simulator linked to the electrical circuit.
   A plant lives in circuit.plant = { units: [...], pipes: [...] }.
   Pressures in bar (gauge), flows in L/s internally (shown as L/min), temperatures in C.
   Each tick: build a linear network (conductances + pump heads + fixed pressures), solve it,
   fix one-way branches and cavitating pumps, integrate tanks, then push sensor values into
   the linked circuit parts (floats, transmitters, pressure / flow switches, PT100) and read
   actuators back (motor speed for pumps, solenoid position, heater power). */
(function (g) {
  const EL = g.EL;
  const PL = (EL.plant = {});
  const E = (en, ar) => [en, ar];
  const clamp = (v, a, b) => Math.max(a, Math.min(b, v));
  const G_PIPE = 40, G_BIG = 80, G_OUT = 400, G_FIX = 1e6;

  /* ---------------- unit definitions ---------------- */
  // ports: [id, x, y, dir]; dir is where the pipe leaves: l r u d
  const U = (PL.defs = {});
  const sw4 = () => [{ n: 'LSHH', l: 95, t: '' }, { n: 'LSH', l: 80, t: '' }, { n: 'LSL', l: 20, t: '' }, { n: 'LSLL', l: 8, t: '' }];
  U.SUPPLY = {
    pre: 'S', name: E('Water source / mains', 'مصدر مية / خط عمومي'), w: 100, h: 80,
    info: E('Fixed-pressure water source: a sump, a well or the city line. Set its pressure and temperature.', 'مصدر مية بضغط ثابت: بيارة أو بير أو خط المدينة. اظبط الضغط والحرارة.'),
    ports: [['out', 100, 40, 'r']],
    props: { bar: 0.3, temp: 20 },
  };
  U.DRAIN = {
    pre: 'D', name: E('Drain', 'صرف'), w: 80, h: 70,
    info: E('Open drain at 0 bar. Water only goes in.', 'صرف مفتوح على 0 بار. المية بتدخل بس.'),
    ports: [['in', 0, 24, 'l']], props: {},
  };
  U.TANK = {
    pre: 'T', name: E('Tank with level instruments', 'تانك بأجهزة مستوى'), w: 180, h: 240,
    info: E('Open tank. Top inlets are at the tank height, so a pump must lift the water up there. Bottom outlets are at the water head pressure. Link a level transmitter, up to 4 float switches, a heater and a temperature sensor to parts on the panel.', 'تانك مفتوح. المداخل من فوق على ارتفاع التانك، فالطلمبة لازم ترفع المية لحد هناك. والمخارج من تحت عليها ضغط عمود المية. اربط ترانسميتر مستوى ولحد 4 فلوتات وسخان وحساس حرارة بأجهزة في اللوحة.'),
    ports: [['inA', 40, 0, 'u'], ['inB', 140, 0, 'u'], ['out1', 180, 222, 'r'], ['out2', 0, 222, 'l']],
    props: { vol: 300, hgt: 1.5, lvl0: 40, t0: 20, lt: '', tt: '', htr: '' },
    init(u) { if (!Array.isArray(u.props.sw)) u.props.sw = sw4(); u.state = { v: u.props.vol * u.props.lvl0 / 100, T: u.props.t0, ovf: 0 }; },
  };
  U.PUMP = {
    pre: 'P', name: E('Centrifugal pump', 'طلمبة طرد مركزي'), w: 170, h: 100,
    info: E('Driven by a motor on the panel (link its tag). Head grows with speed squared. Closing the discharge lowers the flow and the motor current. An empty suction makes it cavitate (dry running).', 'بتشتغل بموتور في اللوحة (اربط اسمه). الضغط بيزيد مع مربع السرعة. قفل الطرد بيقلل التصرف وتيار الموتور. لو السحب فاضي بتعمل كافيتيشن (تشغيل على الناشف).'),
    ports: [['in', 170, 66, 'r'], ['out', 112, 0, 'u']],
    props: { motor: '', head: 15, qmax: 120, flip: false },
  };
  U.VALVE = {
    pre: 'V', name: E('Manual valve', 'محبس يدوي'), w: 80, h: 64,
    info: E('Ball valve. Tap it in Test mode to open or close it.', 'محبس بلف. اضغط عليه في وضع الاختبار عشان تفتحه أو تقفله.'),
    ports: [['a', 0, 44, 'l'], ['b', 80, 44, 'r']],
    props: { open: true, kv: 60 },
    init(u) { u.state = { pos: u.props.open ? 1 : 0 }; },
  };
  U.SOLV = {
    pre: 'YV', name: E('Solenoid valve (linked)', 'سولينويد فالف (مربوط)'), w: 80, h: 80,
    info: E('Normally closed. Opens when the linked solenoid on the panel is energised.', 'مقفول طبيعي. بيفتح لما السولينويد المربوط في اللوحة ياخد كهرباء.'),
    ports: [['a', 0, 60, 'l'], ['b', 80, 60, 'r']],
    props: { sol: '', kv: 60 },
  };
  U.CHECK = {
    pre: 'NRV', name: E('Check valve (NRV)', 'محبس عدم رجوع'), w: 70, h: 44,
    info: E('Lets water pass only in the arrow direction.', 'بيعدي المية في اتجاه السهم بس.'),
    ports: [['a', 0, 22, 'l'], ['b', 70, 22, 'r']], props: { kv: 80 },
  };
  U.FILTER = {
    pre: 'F', name: E('Filter (sand / cartridge)', 'فلتر (رمل / كارتريدج)'), w: 80, h: 150,
    info: E('Gets dirty with the water that passes. Watch the pressure drop rise, then backwash or change the cartridge.', 'بيتسد مع المية اللي بتعدي. راقب فرق الضغط وهو بيزيد، وبعدين اعمل باك واش أو غيّر الكارتريدج.'),
    ports: [['in', 0, 26, 'l'], ['out', 80, 130, 'r']],
    props: { kind: 'sand', dirt: 1 },
    init(u) { u.state = { clog: 0 }; },
  };
  U.RO = {
    pre: 'RO', name: E('RO membrane', 'ممبرين RO'), w: 220, h: 80,
    info: E('Reverse osmosis. Water passes the membrane only above the osmotic pressure (about 2 bar). Permeate rises with feed pressure and temperature. The reject valve sets the recovery.', 'تناضح عكسي. المية بتعدي الممبرين بس فوق الضغط الأسموزي (حوالي 2 بار). المية النقية بتزيد مع ضغط الدخول والحرارة. محبس الريجكت بيظبط نسبة الاسترجاع.'),
    ports: [['in', 0, 40, 'l'], ['perm', 220, 18, 'r'], ['rej', 220, 62, 'r']],
    props: { rej: 35, us: 600 },
  };
  U.HX = {
    pre: 'E', name: E('Plate heat exchanger', 'مبادل حراري ألواح'), w: 120, h: 120,
    info: E('Hot side top-left to bottom-right, cold side bottom-left to top-right (counter-flow). Both sides need flow to exchange heat.', 'الناحية السخنة من فوق شمال لتحت يمين، والباردة من تحت شمال لفوق يمين (عكس الاتجاه). لازم يكون فيه سريان في الناحيتين عشان يحصل تبادل.'),
    ports: [['hin', 0, 22, 'l'], ['cout', 120, 22, 'r'], ['cin', 0, 98, 'l'], ['hout', 120, 98, 'r']],
    props: { eff: 0.7 },
  };
  U.PT = {
    pre: 'PT', name: E('Pressure transmitter (linked)', 'ترانسميتر ضغط (مربوط)'), w: 60, h: 80,
    info: E('Sends the line pressure to a linked transmitter on the panel (TX 4-20 mA or 0-10 V).', 'بيبعت ضغط الخط لترانسميتر مربوط في اللوحة (4-20 ملي أو 0-10 فولت).'),
    ports: [['a', 0, 64, 'l'], ['b', 60, 64, 'r']], props: { tx: '', range: 10 },
  };
  U.PS = {
    pre: 'PS', name: E('Pressure switch (linked)', 'بريشر سويتش (مربوط)'), w: 60, h: 80,
    info: E('Operates the linked pressure switch on the panel when the line pressure is above the set point.', 'بيشغّل البريشر سويتش المربوط في اللوحة لما ضغط الخط يعدي نقطة الضبط.'),
    ports: [['a', 0, 64, 'l'], ['b', 60, 64, 'r']], props: { sw: '', set: 1.0 },
  };
  U.FS = {
    pre: 'FS', name: E('Flow switch (linked)', 'فلو سويتش (مربوط)'), w: 60, h: 70,
    info: E('Operates the linked flow switch on the panel when the flow is above the set point.', 'بيشغّل الفلو سويتش المربوط في اللوحة لما التصرف يعدي نقطة الضبط.'),
    ports: [['a', 0, 54, 'l'], ['b', 60, 54, 'r']], props: { sw: '', set: 10 },
  };
  U.TT = {
    pre: 'TT', name: E('Temperature sensor (linked)', 'حساس حرارة (مربوط)'), w: 60, h: 80,
    info: E('Sends the line temperature to a PT100 or a transmitter on the panel.', 'بيبعت حرارة الخط لـPT100 أو ترانسميتر في اللوحة.'),
    ports: [['a', 0, 64, 'l'], ['b', 60, 64, 'r']], props: { tx: '', range: 100 },
  };
  U.PG = {
    pre: 'PI', name: E('Pressure gauge', 'مانومتر ضغط'), w: 60, h: 80,
    info: E('Local dial gauge. Read the pressure at this point of the line.', 'عداد ضغط محلي. اقرا الضغط عند النقطة دي من الخط.'),
    ports: [['a', 0, 64, 'l'], ['b', 60, 64, 'r']], props: { range: 10 },
  };
  U.FM = {
    pre: 'FI', name: E('Flow meter', 'عداد تصرف'), w: 90, h: 60,
    info: E('Shows the flow in L/min and the total volume.', 'بيعرض التصرف باللتر في الدقيقة والحجم الكلي.'),
    ports: [['a', 0, 44, 'l'], ['b', 90, 44, 'r']], props: {},
    init(u) { u.state = { tot: 0 }; },
  };
  U.JUNC = {
    pre: 'J', name: E('Tee / cross', 'تي / كروس'), w: 36, h: 36,
    info: E('Joins up to 4 pipes at one point.', 'بيوصل لحد 4 مواسير في نقطة واحدة.'),
    ports: [['a', 0, 18, 'l'], ['b', 36, 18, 'r'], ['c', 18, 0, 'u'], ['d', 18, 36, 'd']], props: {},
  };
  PL.order = ['SUPPLY', 'TANK', 'PUMP', 'VALVE', 'SOLV', 'CHECK', 'FILTER', 'RO', 'HX', 'PG', 'FM', 'PT', 'PS', 'FS', 'TT', 'JUNC', 'DRAIN'];

  /* ---------------- model helpers ---------------- */
  PL.newPlant = () => ({ units: [], pipes: [] });
  PL.portsOf = function (u) {
    const d = U[u.type];
    if (!d) return [];
    return d.ports.map(([id, x, y, dir]) => (u.props.flip ? { id, x: d.w - x, y, dir: dir === 'l' ? 'r' : dir === 'r' ? 'l' : dir } : { id, x, y, dir }));
  };
  PL.portPos = function (u, id) { const q = PL.portsOf(u).find((p) => p.id === id); return q ? { x: u.x + q.x, y: u.y + q.y, dir: q.dir } : null; };
  PL.nextTag = function (pl, type) {
    const pre = U[type].pre; let n = 1;
    const used = new Set(pl.units.map((u) => u.tag));
    while (used.has(pre + n)) n++;
    return pre + n;
  };
  PL.add = function (pl, type, x, y, props, tag) {
    const d = U[type];
    const u = { id: 'U' + (PL._uid = (PL._uid || 0) + 1), type, x: Math.round(x || 0), y: Math.round(y || 0), tag: tag || PL.nextTag(pl, type), props: Object.assign(JSON.parse(JSON.stringify(d.props)), props ? JSON.parse(JSON.stringify(props)) : {}), state: {} };
    while (pl.units.some((o) => o.id === u.id)) u.id = 'U' + (PL._uid = PL._uid + 1);
    if (d.init) d.init(u);
    pl.units.push(u);
    return u;
  };
  PL.byTag = (pl, tag) => pl.units.find((u) => u.tag === tag);
  PL.connect = function (pl, a, b) {
    if (a === b) return null;
    if (pl.pipes.some((p) => (p.a === a && p.b === b) || (p.a === b && p.b === a))) return null;
    const p = { id: 'L' + (PL._lid = (PL._lid || 0) + 1), a, b };
    while (pl.pipes.some((o) => o.id === p.id)) p.id = 'L' + (PL._lid = PL._lid + 1);
    pl.pipes.push(p);
    return p;
  };
  PL.remove = function (pl, id) {
    pl.units = pl.units.filter((u) => u.id !== id);
    pl.pipes = pl.pipes.filter((p) => p.a.split('.')[0] !== id && p.b.split('.')[0] !== id);
  };
  /* build from a compact spec: units [tag,type,x,y,props], pipes ['T1.out1','V1.a'] */
  PL.build = function (spec) {
    const pl = PL.newPlant();
    for (const [tag, type, x, y, props] of spec.units) PL.add(pl, type, x, y, props, tag);
    for (const [a, b, o] of spec.pipes) {
      const ra = PL.ref(pl, a), rb = PL.ref(pl, b);
      if (!ra || !rb) throw new Error('bad pipe ' + a + ' -> ' + b);
      const w = PL.connect(pl, ra, rb);
      if (w && o) Object.assign(w, o);
    }
    return pl;
  };
  PL.ref = function (pl, s) {
    const i = s.lastIndexOf('.'), u = PL.byTag(pl, s.slice(0, i)), port = s.slice(i + 1);
    if (!u || !PL.portsOf(u).some((p) => p.id === port)) return null;
    return u.id + '.' + port;
  };
  PL.refLabel = function (pl, ref) { const [id, port] = ref.split('.'); const u = pl.units.find((x) => x.id === id); return u ? u.tag + ':' + port : ref; };

  /* ---------------- serialisation with validation ---------------- */
  const SAFE = (s, n) => String(s == null ? '' : s).replace(/[<>&"'`]/g, '').slice(0, n || 16);
  PL.sanitize = function (o) {
    const pl = PL.newPlant();
    if (!o || !Array.isArray(o.units)) return pl;
    for (const q of o.units.slice(0, 120)) {
      if (!q || !U[q.type]) continue;
      const d = U[q.type];
      const u = { id: SAFE(q.id, 12) || 'U' + (PL._uid = (PL._uid || 0) + 1), type: q.type, x: +q.x || 0, y: +q.y || 0, tag: SAFE(q.tag, 12) || d.pre, props: JSON.parse(JSON.stringify(d.props)), state: {} };
      if (d.init) d.init(u);
      const pr = q.props || {};
      for (const k of Object.keys(u.props)) if (pr[k] != null && typeof pr[k] === typeof u.props[k]) u.props[k] = typeof u.props[k] === 'string' ? SAFE(pr[k], 16) : typeof u.props[k] === 'number' ? (isFinite(pr[k]) ? pr[k] : u.props[k]) : pr[k];
      if (u.type === 'TANK' && Array.isArray(pr.sw)) u.props.sw = pr.sw.slice(0, 4).map((s) => ({ n: SAFE(s && s.n, 10), l: clamp(+(s && s.l) || 0, 0, 100), t: SAFE(s && s.t, 12) }));
      if (q.state && typeof q.state === 'object') for (const k of Object.keys(q.state)) if (typeof q.state[k] === 'number' && isFinite(q.state[k])) u.state[k] = q.state[k];
      const n = +String(u.id).slice(1); if (n > (PL._uid || 0)) PL._uid = n;
      pl.units.push(u);
    }
    const ids = new Set(pl.units.map((u) => u.id));
    for (const p of (o.pipes || []).slice(0, 400)) {
      if (!p || typeof p.a !== 'string' || typeof p.b !== 'string') continue;
      if (!ids.has(p.a.split('.')[0]) || !ids.has(p.b.split('.')[0])) continue;
      const w = PL.connect(pl, SAFE(p.a, 24), SAFE(p.b, 24));
      if (w && p.id) { w.id = SAFE(p.id, 12); const n = +String(w.id).slice(1); if (n > (PL._lid || 0)) PL._lid = n; }
      if (w && +p.dn > 0) { w.dn = [15, 20, 25, 32, 40, 50, 65, 80].includes(+p.dn) ? +p.dn : 25; w.mat = p.mat === 'pvc' ? 'pvc' : 'ss'; w.len = clamp(+p.len || 5, 0.01, 2000); w.loop = !!p.loop; }
    }
    return pl;
  };

  /* ---------------- links to the circuit ---------------- */
  const part = (c, tag) => (tag ? c.parts.find((p) => p.tag === tag) : null);
  PL.linkTypes = {
    motor: ['MOT3', 'MOT1', 'MOTDC'], sol: ['SOL'], htr: ['HTR'],
    float: ['FLOAT', 'LIM', 'PRESS', 'FLOW'], tx: ['TX', 'TXV'], temp: ['PT100', 'TX', 'TXV'], ps: ['PRESS', 'LIM', 'FLOAT', 'FLOW'], fs: ['FLOW', 'LIM', 'FLOAT', 'PRESS'],
  };
  function setAct(p, on) { if (p && p.state) p.state.act = !!on; }
  function setProc(p, pc) { if (!p) return; if (p.type === 'PT100') return; p.props.proc = Math.round(clamp(pc, 0, 100) * 10) / 10; }
  function motorSpeed(p) {
    if (!p || !p.state) return 0;
    let w = Math.abs(p.state.w || 0);
    if (p.type === 'MOT3' && p.state.seqdir === -1 && w > 0.05) w = -w; // reversed phase sequence
    return w;
  }

  /* ---------------- linear solver ---------------- */
  function gauss(A, b) {
    const n = b.length;
    for (let i = 0; i < n; i++) {
      let mx = i;
      for (let r = i + 1; r < n; r++) if (Math.abs(A[r][i]) > Math.abs(A[mx][i])) mx = r;
      if (mx !== i) { const t = A[i]; A[i] = A[mx]; A[mx] = t; const tb = b[i]; b[i] = b[mx]; b[mx] = tb; }
      const piv = A[i][i];
      if (Math.abs(piv) < 1e-14) continue;
      for (let r = i + 1; r < n; r++) {
        const f = A[r][i] / piv;
        if (!f) continue;
        const Ar = A[r], Ai = A[i];
        for (let k = i; k < n; k++) Ar[k] -= f * Ai[k];
        b[r] -= f * b[i];
      }
    }
    const x = new Array(n).fill(0);
    for (let i = n - 1; i >= 0; i--) {
      let s = b[i];
      for (let k = i + 1; k < n; k++) s -= A[i][k] * x[k];
      x[i] = Math.abs(A[i][i]) < 1e-14 ? 0 : s / A[i][i];
    }
    return x;
  }

  /* network: nodes (port refs + internal '#'), branches, fixed nodes */
  function buildNet(c, pl) {
    const nodes = new Map(), br = [], fixed = [];
    const N = (k) => { if (!nodes.has(k)) nodes.set(k, nodes.size); return nodes.get(k); };
    const B = (a, b, G, o) => { const x = Object.assign({ a: N(a), b: N(b), G, H: 0, one: false }, o || {}); br.push(x); return x; };
    const F = (k, P) => fixed.push({ n: N(k), P });
    for (const u of pl.units) {
      const id = u.id, p = (port) => id + '.' + port, st = u.state || (u.state = {}), pr = u.props;
      for (const q of PL.portsOf(u)) N(p(q.id));
      switch (u.type) {
        case 'SUPPLY': F(id + '#s', +pr.bar || 0); B(id + '#s', p('out'), 8, { u, k: 'src' }); break; // a real line or sump cannot give unlimited flow
        case 'DRAIN': F(id + '#d', 0); B(p('in'), id + '#d', G_OUT, { u, k: 'drain', one: true }); break;
        case 'TANK': {
          const h = (st.v / Math.max(1, +pr.vol)) * (+pr.hgt || 1);
          F(id + '#top', (+pr.hgt || 1) * 0.0981); F(id + '#bot', h * 0.0981); // top inlets sit at the tank height
          const lv = 100 * st.v / Math.max(1, +pr.vol);
          if (+pr.fv > 0) st.fvc = lv >= +pr.fv ? 1 : lv < +pr.fv - 3 ? 0 : st.fvc || 0; else st.fvc = 0;
          if (!st.fvc) B(p('inA'), id + '#top', G_BIG, { u, k: 'tin', one: true });
          B(p('inB'), id + '#top', G_BIG, { u, k: 'tin', one: true });
          const empty = st.v <= 0.05;
          B(id + '#bot', p('out1'), G_OUT, { u, k: 'tout', oneRev: empty }); // a tank nozzle loses little: gravity drains have only ~0.1 bar to work with
          B(id + '#bot', p('out2'), G_OUT, { u, k: 'tout', oneRev: empty });
          break;
        }
        case 'PUMP': {
          const loc = !pr.motor && EL.water ? EL.water.pumpSpeed(u, pl) : null;
          const m = part(c, pr.motor), s = loc != null ? loc : motorSpeed(m);
          st.s = s;
          if (loc != null && Math.abs(s) < 0.02) { B(p('in'), p('out'), 1e-6, { u, k: 'pump' }); break; } // stopped local pump: its inlet valve closes with it
          if (+pr.qbep > 0 && +pr.hbep > 0 && EL.water) { const pb = EL.water.pumpBranch(u, s); B(p('in'), p('out'), Math.abs(s) < 0.02 ? pb.Gstop : pb.G, { u, k: 'pump', H: pb.H }); break; }
          const H = (+pr.head || 10) * 0.0981 * s * s * (s < 0 ? 0.35 : 1);
          const Gp = ((+pr.qmax || 100) / 60) / Math.max(0.2, (+pr.head || 10) * 0.0981);
          B(p('in'), p('out'), Gp, { u, k: 'pump', H });
          break;
        }
        case 'VALVE': { const pos = st.pos == null ? (pr.open ? 1 : 0) : st.pos; if (pos > 0.01) B(p('a'), p('b'), +pr.dn > 0 && EL.water ? EL.water.valveG(u, pos) : (+pr.kv / 60) * pos * pos, { u, k: 'v' }); break; }
        case 'SOLV': { const s = part(c, pr.sol); const pos = s && s.state ? clamp(s.state.pos || 0, 0, 1) : 0; st.pos = pos; if (pos > 0.01) B(p('a'), p('b'), (+pr.kv / 60) * pos, { u, k: 'v' }); break; }
        case 'CHECK': B(p('a'), p('b'), +pr.kv / 60, { u, k: 'nrv', one: true }); break;
        case 'FILTER': { const base = pr.kind === 'cart' ? 2.0 : 3.0; B(p('in'), p('out'), base / (1 + 4 * (st.clog || 0)), { u, k: 'flt' }); break; }
        case 'RO': {
          const tcf = Math.exp(2640 * (1 / 298 - 1 / (273 + (st.Tf == null ? 20 : st.Tf))));
          B(p('in'), p('rej'), 0.25 * clamp(+pr.rej, 1, 100) / 100, { u, k: 'rej' });
          st._rs = st._rs == null ? st.rec || 0 : 0.7 * st._rs + 0.3 * (st.rec || 0); // smoothed, so a membrane near its osmotic limit does not flip on and off each step
          const r = clamp(st._rs / 100, 0, 0.95); // the brine gets saltier with recovery, so the osmotic back-pressure rises
          B(p('in'), p('perm'), 0.06 * tcf * clamp(+pr.area || 1, 0.1, 20) * (1 - clamp(st.scale || 0, 0, 0.8)), { u, k: 'perm', H: -2.0 * (1 + 1 / (1 - r)) / 2, one: true });
          break;
        }
        case 'HX': B(p('hin'), p('hout'), 1.2, { u, k: 'hxh' }); B(p('cin'), p('cout'), 1.2, { u, k: 'hxc' }); break;
        case 'JUNC': for (const q of ['a', 'b', 'c', 'd']) B(id + '#j', p(q), G_BIG, { u, k: 'j' }); break;
        default:
          if (PL.X && PL.X[u.type]) PL.X[u.type].net(u, { B, F, p, c, pl });
          else B(p('a'), p('b'), G_BIG, { u, k: 'inl' }); // PT PS FS TT PG FM
      }
    }
    for (const pp of pl.pipes) B(pp.a, pp.b, PL.pipeG ? PL.pipeG(pp, pl) : G_PIPE, { pipe: pp, k: 'pipe' });
    return { nodes, br, fixed };
  }

  /* one linear solve; branches with x.cs are flow sources (a starved pump delivers only what its suction gives) */
  function solveOnce(net, extra) {
    const n = net.nodes.size;
    const A = Array.from({ length: n }, () => new Array(n).fill(0)), b = new Array(n).fill(0);
    for (let i = 0; i < n; i++) A[i][i] += 1e-6;
    for (const f of net.fixed.concat(extra || [])) { A[f.n][f.n] += G_FIX; b[f.n] += G_FIX * f.P; }
    for (const x of net.br) {
      if (x.off || x.G <= 0) continue;
      const { a, b: bb } = x;
      if (x.cs != null) { b[a] -= x.cs; b[bb] += x.cs; continue; }
      const G = x.G, H = x.H;
      A[a][a] += G; A[bb][bb] += G; A[a][bb] -= G; A[bb][a] -= G;
      if (H) { b[a] -= G * H; b[bb] += G * H; }
    }
    return gauss(A, b);
  }
  const P_CAV = -0.6;
  function solveNet(net) {
    for (let it = 0; it < 10; it++) {
      const P = solveOnce(net);
      let changed = false;
      for (const x of net.br) {
        if (x.off) { x.q = 0; continue; }
        x.q = x.cs != null ? x.cs : x.G * (P[x.a] - P[x.b] + (x.H || 0));
        if (x.one && x.q < -1e-6) { x.off = true; changed = true; }
        if (x.oneRev && x.q > 1e-6) { x.off = true; changed = true; } // empty tank cannot deliver
        if (x.k === 'pump' && x.cs == null && P[x.a] < P_CAV + 0.05 && x.q > 1e-6) {
          // suction starved: hold the pump inlet at the vapour limit and see how much water reaches it
          x.off = true;
          const Pa = solveOnce(net, [{ n: x.a, P: P_CAV }])[x.a];
          x.off = false;
          x.cs = Math.max(0, Math.min(x.q, G_FIX * (Pa - P_CAV)));
          x.cav = true; changed = true;
        }
      }
      net.P = P;
      if (!changed) break;
    }
    for (const x of net.br) if (x.off) x.q = 0;
    return net;
  }

  /* temperatures: mix along the flow, heat exchangers change them */
  function temps(net, pl, prev) {
    const n = net.nodes.size, T = new Array(n).fill(20);
    for (const [k, i] of net.nodes) if (prev && prev[k] != null) T[i] = prev[k];
    const fixedT = new Map();
    for (const u of pl.units) {
      if (u.type === 'SUPPLY') fixedT.set(net.nodes.get(u.id + '#s'), +u.props.temp || 20);
      if (u.type === 'TANK') fixedT.set(net.nodes.get(u.id + '#bot'), u.state.T == null ? 20 : u.state.T);
    }
    const hx = new Map();
    for (const x of net.br) if (x.k === 'hxh' || x.k === 'hxc') { const id = x.u.id; if (!hx.has(id)) hx.set(id, {}); hx.get(id)[x.k] = x; }
    for (let pass = 0; pass < 10; pass++) {
      const sumQ = new Float64Array(n), sumQT = new Float64Array(n);
      const outT = new Map();
      for (const [, o] of hx) {
        const h = o.hxh, cc = o.hxc;
        if (!h || !cc) continue;
        const qh = Math.abs(h.q || 0), qc = Math.abs(cc.q || 0);
        const thi = T[(h.q || 0) >= 0 ? h.a : h.b], tci = T[(cc.q || 0) >= 0 ? cc.a : cc.b];
        let th = thi, tc = tci;
        if (qh > 1e-5 && qc > 1e-5) { const eff = clamp(+h.u.props.eff || 0.7, 0.05, 0.95), cmin = Math.min(qh, qc), qq = eff * cmin * (thi - tci); th = thi - qq / qh; tc = tci + qq / qc; }
        outT.set(h, th); outT.set(cc, tc);
        h.u.state.th = [thi, th]; h.u.state.tc = [tci, tc];
      }
      for (const x of net.br) {
        const q = x.q || 0;
        if (Math.abs(q) < 1e-7) continue;
        const from = q > 0 ? x.a : x.b, to = q > 0 ? x.b : x.a;
        const t = outT.has(x) ? outT.get(x) : x.Tout != null ? x.Tout : T[from];
        sumQ[to] += Math.abs(q); sumQT[to] += Math.abs(q) * t;
      }
      for (let i = 0; i < n; i++) {
        if (fixedT.has(i)) { T[i] = fixedT.get(i); continue; }
        if (sumQ[i] > 1e-7) T[i] = sumQT[i] / sumQ[i];
      }
    }
    const out = {};
    for (const [k, i] of net.nodes) out[k] = T[i];
    return out;
  }

  /* ---------------- step ---------------- */
  PL.step = function (c, dt) {
    const pl = c.plant;
    if (!pl || !pl.units.length) return;
    for (const m of c.parts) if (m.state && 'pl' in m.state) delete m.state.pl;
    const net = solveNet(buildNet(c, pl));
    const P = {}, Q = {}, key = [];
    for (const [k, i] of net.nodes) { P[k] = net.P[i]; key[i] = k; }
    const Tn = temps(net, pl, pl._T);
    pl._T = Tn; pl._P = P;
    const q = (u, k) => net.br.filter((x) => x.u === u && x.k === k);
    for (const x of net.br) if (x.pipe) Q[x.pipe.id] = x.q;
    pl._Q = Q;
    for (const u of pl.units) {
      const st = u.state, pr = u.props, p = (port) => P[u.id + '.' + port] || 0, T = (port) => Tn[u.id + '.' + port];
      switch (u.type) {
        case 'SUPPLY': { const x = q(u, 'src')[0]; st.q = x ? x.q : 0; break; }
        case 'DRAIN': { const x = q(u, 'drain')[0]; st.q = x ? x.q : 0; st.tot = (st.tot || 0) + st.q * dt; break; }
        case 'TANK': {
          let qin = 0, vin = 0, hin = 0;
          for (const x of q(u, 'tin')) { qin += x.q; if (x.q > 0) { vin += x.q; hin += x.q * (Tn[key[x.a]] == null ? 20 : Tn[key[x.a]]); } }
          for (const x of q(u, 'tout')) { qin -= x.q; if (x.q < 0) { vin += -x.q; hin += -x.q * (Tn[key[x.b]] == null ? 20 : Tn[key[x.b]]); } }
          const vol = Math.max(1, +pr.vol);
          st.qin = qin;
          let v = st.v + qin * dt;
          st.ovf = 0;
          if (v > vol) { st.ovf = (v - vol) / dt; v = vol; }
          st.v = Math.max(0, v);
          const m = Math.max(5, st.v);
          if (vin > 1e-6) st.T += Math.min(1, (vin * dt) / m) * (hin / vin - st.T);
          const ht = part(c, pr.htr);
          st.heatW = 0;
          if (ht && ht.state && ht.state.v) { const R = (230 * 230) / (+ht.props.w || 1000); st.heatW = (ht.state.v * ht.state.v) / R; }
          if (st.heatW > 0) {
            if (st.v < 0.15 * vol) { if (ht && !ht.state.dry) { ht.state.dry = 1; EL.emit('trip', ht, 'heater above the water line: element dry'); } }
            else if (ht) ht.state.dry = 0;
            st.T += (st.heatW * dt) / (4186 * m);
          }
          st.T += -(pr.ins ? 0.00004 : 0.0004) * Math.cbrt(300 / vol) * (st.T - 20) * dt; // insulated tanks lose heat 10x slower; bigger tanks have less wall per litre
          if (+pr.jkt > 0 && st.v > 0.1 * vol && st.T < +pr.jkt) st.T = Math.min(+pr.jkt, st.T + 0.08 * dt); // steam jacket holds the set temperature
          st.T = clamp(st.T, 0, 99);
          st.lvl = 100 * st.v / vol;
          // instruments
          const tx = part(c, pr.lt); if (tx) setProc(tx, st.lvl);
          const tt = part(c, pr.tt); if (tt) { if (tt.type === 'PT100') tt.props.temp = Math.round(st.T); else setProc(tt, st.T); }
          st.sw = (pr.sw || []).map((s) => {
            const pp = part(c, s.t), was = pp && pp.state ? !!pp.state.act : !!(st._sw && st._sw[s.n]);
            const on = st.lvl > (+s.l || 0) + (was ? -0.8 : 0.8);
            if (pp) setAct(pp, on);
            (st._sw || (st._sw = {}))[s.n] = on;
            return on;
          });
          break;
        }
        case 'PUMP': {
          const x = q(u, 'pump')[0];
          st.q = x ? x.q : 0; st.cav = !!(x && x.cav) || (Math.abs(st.s || 0) > 0.3 && p('in') < -0.5);
          st.dp = p('out') - p('in');
          if (+pr.psl > 0 && Math.abs(st.s || 0) > 0.3 && p('in') < +pr.psl) { st.lpt = (st.lpt || 0) + dt; if (st.lpt > 5 && !st.trip) { st.trip = 1; EL.emit('trip', { id: u.id, tag: u.tag }, 'low suction pressure'); } } else st.lpt = 0;
          st.kw = Math.max(0, st.q) * Math.max(0, st.dp) * 100 / 1000 / clamp(+pr.eta || 0.55, 0.2, 0.9); // kW at the shaft
          const m = part(c, pr.motor);
          if (m && m.state) {
            const qmax = (+pr.qmax || 100) / 60 * Math.max(0.05, Math.abs(st.s || 0));
            m.state.pl = st.cav ? 0.2 : clamp(0.3 + 0.7 * Math.max(0, st.q) / qmax, 0.2, 1.15);
          }
          st.cavt = st.cav ? (st.cavt || 0) + dt : 0;
          if (st.cavt > 2 && !st._cw) { st._cw = 1; EL.emit('alarm', { id: u.id, tag: u.tag }, 'pump cavitating / running dry'); }
          if (!st.cav) st._cw = 0;
          break;
        }
        case 'VALVE': { const tgt = pr.open ? 1 : 0; st.pos = st.pos == null ? tgt : st.pos + clamp(tgt - st.pos, -dt * 2, dt * 2); const x = q(u, 'v')[0]; st.q = x ? x.q : 0; break; }
        case 'SOLV': case 'CHECK': { const x = q(u, u.type === 'CHECK' ? 'nrv' : 'v')[0]; st.q = x ? x.q : 0; break; }
        case 'FILTER': {
          const x = q(u, 'flt')[0]; st.q = x ? x.q : 0; st.dp = p('in') - p('out');
          st.clog = Math.min(3, (st.clog || 0) + Math.abs(st.q) * dt * 0.00012 * (+pr.dirt || 1) * (pr.kind === 'cart' ? 2 : 1));
          break;
        }
        case 'RO': {
          const pm = q(u, 'perm')[0], rj = q(u, 'rej')[0];
          st.qp = pm ? Math.max(0, pm.q) : 0; st.qr = rj ? Math.max(0, rj.q) : 0;
          st.pin = p('in'); st.Tf = T('in') == null ? 20 : T('in');
          st.rec = st.qp + st.qr > 1e-5 ? (100 * st.qp) / (st.qp + st.qr) : 0;
          if (!(pl._W && pl._W[u.id + '.perm'])) st.us = st.qp > 1e-4 ? (+pr.us || 600) * 0.02 * (1 + 0.6 * clamp(st.rec - 50, 0, 40) / 40) * (1 + 2.5 / Math.max(0.5, st.pin - 2)) / 1.4 : 0; // low pressure: salt passage stays, water flux drops
          break;
        }
        case 'HX': { const h = q(u, 'hxh')[0], cc = q(u, 'hxc')[0]; st.qh = h ? h.q : 0; st.qc = cc ? cc.q : 0; break; }
        case 'JUNC': break;
        default: if (PL.X && PL.X[u.type]) { PL.X[u.type].step(u, { net, p, T, dt, c, pl }); break; } {
          const x = q(u, 'inl')[0]; st.q = x ? x.q : 0; st.p = p('a'); st.T = T('a') == null ? 20 : T('a');
          if (u.type === 'PT') { const t = part(c, pr.tx); if (t) setProc(t, (100 * st.p) / Math.max(0.1, +pr.range)); }
          if (u.type === 'TT') { const t = part(c, pr.tx); if (t) { if (t.type === 'PT100') t.props.temp = Math.round(st.T); else setProc(t, (100 * st.T) / Math.max(1, +pr.range)); } }
          if (u.type === 'PS') { const s = part(c, pr.sw); const was = s && s.state ? !!s.state.act : !!st.on; st.on = st.p > +pr.set + (was ? -0.1 : 0.1); if (s) setAct(s, st.on); }
          if (u.type === 'FS') { const s = part(c, pr.sw); const lm = Math.abs(st.q) * 60; const was = s && s.state ? !!s.state.act : !!st.on; st.on = lm > +pr.set + (was ? -0.5 : 0.5); if (s) setAct(s, st.on); }
          if (u.type === 'FM') st.tot = (st.tot || 0) + Math.max(0, st.q) * dt;
        }
      }
    }
    if (PL.quality) PL.quality(c, net, P, Tn, dt);
    pl._t = (pl._t || 0) + dt;
  };

  /* flow in L/min on a pipe (signed, a->b) */
  PL.pipeQ = (pl, id) => ((pl._Q && pl._Q[id]) || 0) * 60;
  PL.pressAt = (pl, ref) => (pl._P && pl._P[ref]) || 0;
  PL.tempAt = (pl, ref) => (pl._T && pl._T[ref] != null ? pl._T[ref] : 20);

  /* plant problems in plain words (used by the Diagnosis pane and the projects page) */
  PL.problems = function (c) {
    const pl = c.plant, out = [];
    if (!pl) return out;
    const tag = (t) => t && c.parts.some((p) => p.tag === t);
    const connected = new Set(); for (const p of pl.pipes) { connected.add(p.a); connected.add(p.b); }
    const running = pl.units.some((u) => u.type === 'PUMP' && Math.abs((u.state || {}).s || 0) > 0.3);
    for (const u of pl.units) {
      const st = u.state || {}, pr = u.props;
      const open = PL.portsOf(u).filter((q) => !connected.has(u.id + '.' + q.id)).map((q) => q.id);
      if (u.type === 'PUMP') {
        if (!pr.motor && !pr.local) out.push(['warn', u.tag, E('Pump has no motor linked. Pick the motor tag in its properties.', 'الطلمبة مش مربوطة بموتور. اختار اسم الموتور من خصائصها.')]);
        else if (pr.motor && !tag(pr.motor)) out.push(['bad', u.tag, E('Linked motor "' + pr.motor + '" is not on the panel.', 'الموتور المربوط "' + pr.motor + '" مش موجود في اللوحة.')]);
        if (st.cav) out.push(['bad', u.tag, E('Suction starved (cavitation / dry running): not enough water reaches the pump. Check the suction tank level, the suction valves and the filters.', 'السحب مش واصله مية كفاية (كافيتيشن / تشغيل على الناشف). افحص مستوى تانك السحب ومحابس السحب والفلاتر.')]);
        if (Math.abs(st.s || 0) > 0.5 && Math.abs(st.q || 0) * 60 < 2 && !st.cav) out.push(['warn', u.tag, E('Running against a closed discharge (dead head): no flow. A pump left like this overheats.', 'شغالة على طرد مقفول (ديد هيد): مفيش تصرف. الطلمبة لو فضلت كده بتسخن.')]);
        if (Math.abs(st.s || 0) < 0.05 && (st.q || 0) < -0.05) out.push(['warn', u.tag, E('Water flows backwards through the stopped pump. Fit a check valve on its discharge.', 'المية راجعة عكس من الطلمبة الواقفة. ركّب محبس عدم رجوع على الطرد.')]);
        if ((st.s || 0) < -0.05) out.push(['warn', u.tag, E('Motor turns backwards: the pump gives only a third of its head. Swap two phases.', 'الموتور بيلف عكس: الطلمبة بتدي تلت الضغط بس. بدّل فازتين.')]);
      }
      if (u.type === 'TANK') {
        if (st.ovf > 0.001) out.push(['bad', u.tag, E('Tank is overflowing.', 'التانك بيفيض.')]);
        if (pr.lt && !tag(pr.lt)) out.push(['warn', u.tag, E('Level transmitter link "' + pr.lt + '" not found on the panel.', 'ربط ترانسميتر المستوى "' + pr.lt + '" مش موجود في اللوحة.')]);
        for (const s of pr.sw || []) if (s.t && !tag(s.t)) out.push(['warn', u.tag, E(s.n + ' is linked to "' + s.t + '", which is not on the panel.', s.n + ' مربوط بـ"' + s.t + '" ومش موجود في اللوحة.')]);
      }
      if (u.type === 'FILTER' && (st.dp || 0) > (pr.kind === 'cart' ? 0.6 : 0.8)) out.push(['warn', u.tag, E('Filter is getting blocked (high pressure drop). Backwash or change it.', 'الفلتر بيتسد (فرق ضغط عالي). اعمل باك واش أو غيّره.')]);
      if (u.type === 'RO' && running && (st.qp || 0) + (st.qr || 0) > 0.001) {
        if ((st.pin || 0) < 2.5) out.push(['warn', u.tag, E('Feed pressure below about 2.5 bar: almost no permeate.', 'ضغط الدخول أقل من 2.5 بار تقريبا: مفيش مية نقية تقريبا.')]);
        if ((st.rec || 0) > (st.wf ? 90 : 80) && !(EL.water && EL.water.sanit && EL.water.sanit(pl))) out.push(['bad', u.tag, E('Recovery too high: salts scale the membrane. Open the reject valve.', 'الاسترجاع عالي قوي: الأملاح بتترسب على الممبرين. افتح محبس الريجكت.')]);
        else if ((st.qr || 0) > 0.001 && (st.rec || 0) < 10 && !(EL.water && EL.water.cycFlag && EL.water.cycFlag(pl, 'FF'))) out.push(['warn', u.tag, E('Recovery below 10 %: most of the water goes to drain.', 'الاسترجاع أقل من 10%: معظم المية رايحة للصرف.')]);
        if (pr.hot && (st.Tf || 20) > 88) out.push(['bad', u.tag, E('Feed water above 88 °C: even a hot-water sanitisable membrane is damaged.', 'مية الدخول فوق 88 درجة: حتى الممبرين اللي بيستحمل التعقيم السخن بيتلف.')]);
        else if (!pr.hot && (st.Tf || 20) > 45) out.push(['bad', u.tag, E('Feed water above 45 °C: a polyamide membrane is damaged. Keep it near 25 °C.', 'مية الدخول فوق 45 درجة: الممبرين البولي أميد بيتلف. خليها حوالي 25 درجة.')]);
      }
      if (open.length && u.type !== 'TANK' && u.type !== 'JUNC' && u.type !== 'POU') out.push(['info', u.tag, E('Open port: ' + open.join(', '), 'طرف مفتوح: ' + open.join('، '))]);
    }
    if (EL.water) EL.water.problems(c, out);
    return out;
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/water.js */
/* Pharma water: pipe and valve sizes, pump curves, water quality through the plant, and the
   units from city water to PW and WFI (softener, dosing, EDI, UV, still, divert valve, points of use,
   quality analyser). Hooks into plant.js through PL.X (per-unit net/step), PL.pipeG and PL.quality.
   Numbers come from the team spec (typical values, not validated design values). */
(function (g) {
  const EL = g.EL, PL = EL.plant, U = PL.defs;
  const E = (en, ar) => [en, ar];
  const clamp = (v, a, b) => Math.max(a, Math.min(b, v));
  const W = (EL.water = {});

  /* ---------- sizes ---------- */
  W.DN = [15, 20, 25, 32, 40, 50, 65, 80];
  W.ID = { ss: { 15: 16, 20: 20, 25: 26, 32: 32, 40: 38, 50: 50, 65: 66, 80: 81 }, pvc: { 15: 17, 20: 21.2, 25: 27.2, 32: 34, 40: 42.6, 50: 53.6, 65: 64, 80: 76.8 } };
  W.KV = { dia: { 15: 4, 20: 7, 25: 13, 32: 22, 40: 35, 50: 60, 65: 100, 80: 150 }, ball: { 15: 17, 20: 35, 25: 60, 32: 100, 40: 160, 50: 260, 65: 450, 80: 650 }, bfly: { 15: 20, 20: 30, 25: 45, 32: 60, 40: 90, 50: 140, 65: 260, 80: 400 } };
  W.TANKS = [600, 1000, 2000, 3000, 5000, 10000];
  W.tankDims = (vol) => { const D = Math.cbrt((4 * vol / 1000) / (Math.PI * 1.5)); return { D, H: Math.round(1.5 * D * 100) / 100 }; };
  W.PUMPS = {
    feed: { n: E('Raw water feed pump (4 m³/h, 45 m, 1.5 kW)', 'طلمبة تغذية مية خام (4 م³/س، 45 م، 1.5 ك.و)'), q: 4, h: 45, eta: 0.55, kw: 1.5 },
    ro1: { n: E('RO pass 1 high-pressure pump (3.5 m³/h, 120 m, 3 kW)', 'طلمبة ضغط عالي RO أولى (3.5 م³/س، 120 م، 3 ك.و)'), q: 3.5, h: 120, eta: 0.55, kw: 3 },
    ro2: { n: E('RO pass 2 high-pressure pump (2.6 m³/h, 100 m, 2.2 kW)', 'طلمبة ضغط عالي RO تانية (2.6 م³/س، 100 م، 2.2 ك.و)'), q: 2.6, h: 100, eta: 0.5, kw: 2.2 },
    pwloop: { n: E('PW loop pump (6 m³/h, 45 m, 2.2 kW)', 'طلمبة لوب PW (6 م³/س، 45 م، 2.2 ك.و)'), q: 6, h: 45, eta: 0.55, kw: 2.2 },
    medfeed: { n: E('Still feed pump (0.6 m³/h, 60 m, 1.1 kW)', 'طلمبة تغذية المقطّر (0.6 م³/س، 60 م، 1.1 ك.و)'), q: 0.6, h: 60, eta: 0.35, kw: 1.1 },
    wfiloop: { n: E('WFI loop pump (3 m³/h, 40 m, 1.5 kW)', 'طلمبة لوب WFI (3 م³/س، 40 م، 1.5 ك.و)'), q: 3, h: 40, eta: 0.45, kw: 1.5 },
  };
  const NU = 1.0e-6;
  W.nu = (T) => (T >= 80 ? 0.37e-6 : T >= 40 ? 0.66e-6 - (T - 40) * 0.0072e-6 : NU - (T - 20) * 0.017e-6);
  W.pipeInfo = function (pp, q, T) {
    if (!(+pp.dn > 0)) return null;
    const id = (W.ID[pp.mat === 'pvc' ? 'pvc' : 'ss'][+pp.dn] || 26) / 1000, A = Math.PI * id * id / 4, v = Math.abs(q || 0) / 1000 / A, Re = v * id / W.nu(T == null ? 20 : T);
    const L = Math.max(0.01, +pp.len || 5), dp = (1.5 * 0.02 * (L / id) * 1000 * v * v / 2) / 1e5;
    return { id: id * 1000, v, Re, dp, LD: L / id };
  };
  /* pipe conductance (L/s per bar), Darcy f = 0.02 + 50 % for fittings, linearised on last flow */
  PL.pipeG = function (pp, pl) {
    if (!(+pp.dn > 0)) return 40;
    const id = (W.ID[pp.mat === 'pvc' ? 'pvc' : 'ss'][+pp.dn] || 26) / 1000, A = Math.PI * id * id / 4, L = Math.max(0.01, +pp.len || 5);
    const R = (1.5 * 0.02 * (L / id) * 1000 / 2) / (A * A) / 1e6 / 1e5; // bar per (L/s)^2
    const q0 = Math.max(Math.abs((pl._Q && pl._Q[pp.id]) || 0), 0.25 * A * 1000); // at least 0.25 m/s
    return clamp(1 / (R * q0), 0.01, 400);
  };
  W.valveG = function (u, pos) {
    const kv = (W.KV[u.props.vt] || W.KV.dia)[+u.props.dn] || 13, k = kv * (u.props.vt === 'ball' ? pos * pos : pos) / 3.6; // L/s at 1 bar
    const q0 = Math.max(Math.abs(u.state.q || 0), k * 0.3);
    return clamp(k * k / q0, 1e-4, 400);
  };
  /* pump with a curve H = H0 - k Q^2 (linearised around the last flow) */
  W.pumpBranch = function (u, s) {
    const pr = u.props, qb = +pr.qbep / 3.6, hb = +pr.hbep; // L/s, m
    const H0 = 1.25 * hb * 0.0981, k = 0.25 * hb * 0.0981 / (qb * qb);
    const q0 = Math.max(Math.abs(u.state.q || 0), 0.3 * qb * Math.max(0.2, Math.abs(s)));
    const Gp = 1 / (2 * k * q0);
    const H = (H0 * s * s * (s < 0 ? 0.35 : 1)) + k * q0 * q0;
    return { G: Gp, H: Math.abs(s) < 0.02 ? 0 : H, Gstop: 1 / (2 * k * Math.max(q0, 0.3 * qb)) };
  };

  /* ---------- water quality ---------- */
  // cond: salt conductivity at 25 C (uS/cm), hard mg/L CaCO3, cl2 mg/L, toc ppb, sio2 ppm, bact CFU/mL, endo EU/mL, sdi, co2 ppm, anti mg/L
  W.K = ['cond', 'hard', 'cl2', 'toc', 'sio2', 'bact', 'endo', 'sdi', 'co2', 'anti'];
  const I = {}; W.K.forEach((k, i) => (I[k] = i));
  W.I = I;
  W.PRE = { city: [450, 160, 0.8, 2500, 10, 10, 5, 5, 5, 0], well: [900, 350, 0, 1500, 25, 50, 2, 3, 20, 0], pw: [0.1, 0, 0, 30, 0.005, 0.5, 0.005, 0, 0.2, 0], wfi: [0.3, 0, 0, 10, 0, 0.0001, 0.0005, 0, 0.2, 0] };
  W.condRaw = (w, T) => (w[0] + 1.25 * Math.sqrt(Math.max(0, w[8]))) * (1 + 0.02 * ((T == null ? 25 : T) - 25));
  const ST1 = [0.6, 0.8, 0.9, 1.0, 1.1, 1.3, 1.4, 1.5, 1.7, 1.8, 1.9, 2.1, 2.2, 2.4, 2.5, 2.7, 2.7, 2.7, 2.7, 2.9, 3.1];
  W.stage1 = (T) => ST1[clamp(Math.floor((T || 0) / 5), 0, 20)];
  const EPPW = [[0, 2.4], [10, 3.6], [20, 4.3], [25, 5.1], [30, 5.4], [40, 6.5], [50, 7.1], [60, 8.1], [70, 9.1], [75, 9.7], [80, 9.7], [90, 9.7], [100, 10.2]];
  W.epPW = (T) => { for (let i = 1; i < EPPW.length; i++) if (T <= EPPW[i][0]) { const [a, b] = [EPPW[i - 1], EPPW[i]]; return a[1] + (b[1] - a[1]) * (T - a[0]) / (b[0] - a[0]); } return 10.2; };
  W.GRADES = { PW: E('Purified water (USP)', 'مية منقاة PW (USP)'), PWEP: E('Purified water (Ph. Eur.)', 'مية منقاة PW (الأوروبي)'), WFI: E('Water for injection (WFI)', 'مية حقن WFI') };
  /* spec check: returns [{k, val, lim, ok, unit}] */
  W.spec = function (w, T, grade) {
    if (!w) return [];
    const raw = W.condRaw(w, T), lim = grade === 'PWEP' ? W.epPW(T) : W.stage1(T);
    const out = [{ k: E('Conductivity (not compensated)', 'الكونداكتيفيتي (من غير تعويض)'), val: raw, lim, ok: raw <= lim, unit: 'µS/cm', d: 2 }, { k: E('TOC', 'TOC'), val: w[3], lim: 500, ok: w[3] <= 500, unit: 'ppb', d: 0 }];
    if (grade === 'WFI') {
      out.push({ k: E('Bacteria (lab result, action level)', 'البكتيريا (نتيجة معمل، حد إجراء)'), val: w[5] * 100, lim: 10, ok: w[5] * 100 <= 10, unit: 'CFU/100 mL', d: 2, act: true });
      out.push({ k: E('Endotoxin', 'الإندوتوكسين'), val: w[6], lim: 0.25, ok: w[6] < 0.25, unit: 'EU/mL', d: 3 });
      out.push({ k: E('Hot loop ≥ 70 °C (control limit)', 'اللوب السخن ≥ 70 درجة (حد تشغيل)'), val: T, lim: 70, ok: T >= 70, unit: '°C', d: 1, min: true, ctl: true });
    } else out.push({ k: E('Bacteria (lab result, action level)', 'البكتيريا (نتيجة معمل، حد إجراء)'), val: w[5], lim: 100, ok: w[5] <= 100, unit: 'CFU/mL', d: 1, act: true });
    return out;
  };
  W.fmt = (v, d) => (v == null || !isFinite(v) ? '-' : v >= 1000 ? Math.round(v).toString() : v < 0.001 && v > 0 ? v.toExponential(1) : v.toFixed(d == null ? 2 : d));

  /* ---------- new units ---------- */
  U.SOFT = {
    pre: 'SF', name: E('Water softener (resin)', 'سوفتنر (ريزن)'), w: 90, h: 160,
    info: E('Swaps calcium and magnesium for sodium so the RO and EDI do not scale. Its resin runs out after a set volume: then hardness breaks through. Regenerate it with brine.', 'بيبدّل الكالسيوم والماغنسيوم بصوديوم عشان الـRO والـEDI ما يعملوش قشور. الريزن بيخلص بعد حجم معين: ساعتها العسر بيعدّي. اعمله ريجينريشن بالملح.'),
    ports: [['in', 0, 26, 'l'], ['out', 90, 140, 'r']], props: { cap: 50 },
    init(u) { u.state = { used: 0 }; },
  };
  U.DOSE = {
    pre: 'DP', name: E('Dosing pump (chemical)', 'طلمبة حقن (كيماوي)'), w: 90, h: 100,
    info: E('Injects a chemical into the line: NaOH between the RO passes (CO2 to bicarbonate), SMBS to kill chlorine, antiscalant before the RO, or NaOCl to chlorinate.', 'بتحقن كيماوي في الخط: صودا كاوية بين مرحلتين الـRO (الـCO2 يبقى بيكربونات)، أو SMBS يشيل الكلور، أو مانع ترسيب قبل الـRO، أو كلور.'),
    ports: [['a', 0, 76, 'l'], ['b', 90, 76, 'r']], props: { chem: 'naoh', on: true },
  };
  U.EDI = {
    pre: 'EDI', name: E('EDI (electro-deionisation)', 'EDI (تأيين كهربي)'), w: 170, h: 110,
    info: E('Polishes RO water to below 0.1 µS/cm with a DC field and resin, no chemicals. Needs soft, chlorine-free water with little CO2. The DC trips when the product flow is too low.', 'بيلمّع مية الـRO لأقل من 0.1 ميكروسيمنز بالكهربا والريزن من غير كيماويات. محتاج مية سوفت ومن غير كلور والـCO2 فيها قليل. الكهربا بتفصل لو الفلو قليل.'),
    ports: [['in', 0, 55, 'l'], ['prod', 170, 30, 'r'], ['rej', 170, 86, 'r']], props: { on: true, rec: 95 },
  };
  U.UV = {
    pre: 'UV', name: E('UV steriliser', 'معقّم UV'), w: 130, h: 80,
    info: E('254 nm kills bacteria (about 2.5 log at 100 % intensity). 185 nm also breaks organics (TOC). Below 70 % intensity the lamp alarms and stops working.', 'الـ254 نانومتر بيقتل البكتيريا (حوالي 2.5 لوج على 100٪). الـ185 كمان بيكسر المواد العضوية (TOC). تحت 70٪ اللمبة بتعمل إنذار ومبتشتغلش.'),
    ports: [['a', 0, 56, 'l'], ['b', 130, 56, 'r']], props: { on: true, int: 100, nm: 254 },
  };
  U.STILL = {
    pre: 'WS', name: E('Multi-effect still (WFI)', 'مقطّر متعدد المراحل (WFI)'), w: 180, h: 210,
    info: E('Boils purified water with plant steam and condenses it as WFI at about 85 °C. Removes salts, bacteria and endotoxin (3 log or more). About 10 % leaves as blowdown.', 'بيغلي المية المنقاة ببخار المصنع ويكثفها WFI على حوالي 85 درجة. بيشيل الأملاح والبكتيريا والإندوتوكسين (3 لوج أو أكتر). حوالي 10٪ بيخرج بلو داون.'),
    ports: [['in', 0, 180, 'l'], ['dist', 180, 150, 'r'], ['blow', 90, 210, 'd']], props: { steam: true, bar: 6, lvt: '', lon: 65, loff: 90 },
    init(u) { u.state = { warm: 120 }; },
  };
  U.POU = {
    pre: 'POU', name: E('Point of use / sample valve', 'نقطة استخدام / محبس عينة'), w: 90, h: 110,
    info: E('Where production takes water. Open it to draw. It also shows the water quality against the limits. Keep the branch short: a dead leg longer than 2 pipe diameters grows bacteria.', 'المكان اللي الإنتاج بياخد منه مية. افتحه عشان تسحب. وبيعرض جودة المية قدام الحدود. خلي الفرع قصير: الرجل الميتة الأطول من 2 قطر ماسورة بتربي بكتيريا.'),
    ports: [['in', 45, 0, 'u']], props: { open: false, dn: 15, grade: 'PW' },
  };
  U.QA = {
    pre: 'AIT', name: E('Quality analyser (conductivity, TOC)', 'محلل جودة (كونداكتيفيتي، TOC)'), w: 100, h: 110,
    info: E('Online conductivity and TOC with lab results for bacteria and endotoxin. Checks the water against USP / Ph. Eur. limits for PW or WFI. Conductivity is not temperature compensated (Stage 1 table).', 'كونداكتيفيتي وTOC أونلاين ومعاهم نتايج المعمل للبكتيريا والإندوتوكسين. بيقارن المية بحدود الـUSP والأوروبي للـPW أو الـWFI. الكونداكتيفيتي من غير تعويض حرارة (جدول Stage 1).'),
    ports: [['a', 0, 90, 'l'], ['b', 100, 90, 'r']], props: { grade: 'PW' },
  };
  U.DIV = {
    pre: 'XV', name: E('Divert-to-drain valve', 'محبس تحويل للصرف'), w: 110, h: 100,
    info: E('Sends the water to drain while its conductivity is above the limit, so bad water never reaches the storage tank. Returns to the tank 2 minutes after it is good again.', 'بيرمي المية على الصرف طول ما الكونداكتيفيتي فوق الحد، فالمية الوحشة عمرها ما توصل للتانك. بيرجع للتانك بعد دقيقتين من ما ترجع كويسة.'),
    ports: [['in', 0, 60, 'l'], ['out', 110, 60, 'r'], ['drain', 55, 100, 'd']], props: { lim: 1.1 },
    init(u) { u.state = { div: 1, ok: 0 }; },
  };
  U.TEMP = {
    pre: 'E', name: E('Feed heater / cooler (chilled water and steam)', 'مسخّن / مبرّد الدخول (مية متلجة وبخار)'), w: 120, h: 130,
    info: E('Holds the RO feed at its set temperature with chilled water, so the membranes give a steady flow. During hot sanitisation, low-pressure steam heats the loop to 80 °C.', 'بيثبّت حرارة دخول الـRO على الضبط بالمية المتلجة، عشان الممبرين يدّي فلو ثابت. وقت التعقيم السخن، البخار بيسخّن اللوب لـ80 درجة.'),
    ports: [['a', 0, 96, 'l'], ['b', 120, 96, 'r']], props: { set: 20, san: 80, kwh: 0, kwc: 0, mode: '' },
  };
  U.DEG = {
    pre: 'MD', name: E('Membrane degasser (removes CO2)', 'ممبرين إزالة الغازات (بيشيل الـCO2)'), w: 70, h: 170,
    info: E('Hollow fibres with clean air on the other side pull dissolved CO2 out of the RO permeate, so the second pass gives lower conductivity. Needs the strip air on.', 'ألياف مفرّغة والهوا النضيف على الناحية التانية بيسحب الـCO2 الدايب من مية الـRO، فالمرحلة التانية تطلع كونداكتيفيتي أقل. محتاج هوا الكسح يكون شغال.'),
    ports: [['a', 0, 150, 'l'], ['b', 70, 20, 'r']], props: { on: true },
  };
  U.CTRL = {
    pre: 'HMI', name: E('Station control panel (HMI)', 'لوحة تشغيل المحطة (HMI)'), w: 300, h: 170,
    info: E('Start and stop the whole station from here: production (pretreatment and RO), hot sanitisation at 80 °C, and the distribution loop. Pumps in a group follow these buttons and their own level control.', 'شغّل ووقّف المحطة كلها من هنا: الإنتاج (المعالجة الأولية والـRO)، التعقيم السخن على 80 درجة، ولوب التوزيع. الطلمبات اللي في مجموعة بتمشي ورا الزراير دي وورا تحكم المستوى بتاعها.'),
    ports: [], props: { prod: true, sanit: false, dist: true, hold: 30, stank: '', dclose: '', dopen: '', lsan: false, lhold: 60, ptank: '', drains: '', inlet: '', ffv: '', hp1: '', hp2: '', qin: 3000, qsoft: 1400, qpw: 1000 },
    init(u) { u.state = { held: 0 }; },
  };
  for (const k of ['SOFT', 'DOSE', 'EDI', 'UV', 'STILL', 'DIV', 'QA', 'POU', 'TEMP', 'DEG', 'CTRL']) if (!PL.order.includes(k)) PL.order.splice(PL.order.indexOf('HX'), 0, k);
  // extra props on existing units (kept compatible: 0 / '' = old behaviour)
  Object.assign(U.SUPPLY.props, { wq: 'city' });
  Object.assign(U.TANK.props, { fv: 0, q0: 'city', jkt: 0, ins: false });
  Object.assign(U.VALVE.props, { dn: 0, vt: 'dia' });
  Object.assign(U.PUMP.props, { qbep: 0, hbep: 0, eta: 0.55, local: false, spd: 100, lvt: '', lon: 65, loff: 90, stk: '', psl: 0, grp: '', sanrun: false });
  Object.assign(U.DIV.props, { tmax: 0 });
  Object.assign(U.RO.props, { mrej: 98.5, area: 1, hot: false });

  /* ---------- per-unit network and step ---------- */
  const X = (PL.X = {});
  X.SOFT = { net: (u, o) => o.B(o.p('in'), o.p('out'), 2.5, { u, k: 'soft' }) };
  X.DOSE = { net: (u, o) => o.B(o.p('a'), o.p('b'), 80, { u, k: 'dose' }) };
  X.UV = { net: (u, o) => o.B(o.p('a'), o.p('b'), 60, { u, k: 'uv' }) };
  X.QA = { net: (u, o) => o.B(o.p('a'), o.p('b'), 80, { u, k: 'qa' }) };
  X.EDI = {
    net(u, o) {
      const r = clamp(+u.props.rec || 95, 50, 99) / 100;
      o.B(o.p('in'), o.p('prod'), 1.6, { u, k: 'edi', one: true });
      o.B(o.p('in'), o.p('rej'), 1.6 * (1 - r) / r, { u, k: 'edirej', one: true });
    },
  };
  X.STILL = {
    net(u, o) {
      const st = u.state, pr = u.props;
      if (pr.lvt) { const t = PL.byTag(o.pl, pr.lvt); if (t && t.type === 'TANK') { const lv = 100 * (t.state.v || 0) / Math.max(1, +t.props.vol); if (lv >= +pr.loff) st.lstop = 1; else if (lv <= +pr.lon) st.lstop = 0; } } else st.lstop = 0;
      const on = !!pr.steam && !st.lstop, f = clamp((+pr.bar || 0) / 6, 0, 1.3);
      st.run = on && f > 0.05;
      if (st.run) o.B(o.p('in'), o.p((st.warm || 0) >= 120 ? 'dist' : 'blow'), 0.11 * f, { u, k: 'dist', one: true, Tout: 85 }); // first 2 min: distillate to drain
      o.B(o.p('in'), o.p('blow'), st.run ? 0.006 : 0.0005, { u, k: 'blow', one: true });
    },
  };
  X.DIV = { net(u, o) { o.B(o.p('in'), o.p(u.state.div ? 'drain' : 'out'), 60, { u, k: 'div', one: true }); } };
  X.POU = {
    net(u, o) {
      o.F(u.id + '#d', 0);
      if (u.props.open) { const kv = (W.KV.dia[+u.props.dn] || 4) / 3.6, q0 = Math.max(Math.abs(u.state.q || 0), kv * 0.3); o.B(o.p('in'), u.id + '#d', clamp(kv * kv / q0, 0.001, 50), { u, k: 'pou', one: true }); }
    },
  };
  W.ctrl = (pl) => pl.units.find((x) => x.type === 'CTRL') || null;
  W.sanit = (pl) => { const c = W.ctrl(pl); return !!(c && c.props.sanit); };
  W.lsanit = (pl) => { const c = W.ctrl(pl); return !!(c && c.props.lsan); }; // hot sanitisation of the storage tank and loop
  W.divHold = (pl) => { const c = W.ctrl(pl); return !!(c && c.state && c.state.cyDiv); }; // a cycle (RO flush) keeps the product away from the storage tank
  W.cycFlag = (pl, k) => { const c = W.ctrl(pl); return !!(c && c.state && c.state['cy' + k]); };
  X.TEMP = {
    net(u, o) {
      const pr = u.props, st = u.state, lp = pr.mode === 'loop', san = lp ? W.lsanit(o.pl) : W.sanit(o.pl);
      let tgt = san ? +pr.san || 80 : +pr.set || 20;
      const Tin = st.Tin == null ? tgt : st.Tin, q = Math.abs(st.q || 0);
      if (lp && !san) tgt = Math.min(Tin, tgt); // the loop exchanger only cools between sanitisations
      let dT = tgt - Tin; // the steam and chilled-water duty limit how fast it can change the temperature
      if (q > 1e-4) { const q1 = q * 1.15; if (+pr.kwh > 0) dT = Math.min(dT, +pr.kwh / (4.186 * q1)); if (+pr.kwc > 0) dT = Math.max(dT, -+pr.kwc / (4.186 * q1)); }
      o.B(o.p('a'), o.p('b'), 40, { u, k: 'temp', Tout: Tin + dT });
    },
  };
  X.DEG = { net: (u, o) => o.B(o.p('a'), o.p('b'), 40, { u, k: 'deg' }) };
