  X.CTRL = { net() {} };
  const q1 = (net, u, k) => net.br.find((x) => x.u === u && x.k === k);
  X.TEMP.step = (u, s) => { const x = q1(s.net, u, 'temp'), st = u.state; st.q = x ? x.q : 0; st.Tin = s.T('a') == null ? 20 : s.T('a'); st.Tout = x ? x.Tout : null; st.heat = u.props.mode === 'loop' ? W.lsanit(s.pl) : W.sanit(s.pl); st.kw = x ? 4.186 * Math.abs(x.q) * ((x.Tout || 0) - st.Tin) : 0; };
  X.DEG.step = (u, s) => { const x = q1(s.net, u, 'deg'); u.state.q = x ? x.q : 0; };
  /* station control: the hot sanitisation sequence (heat, hold, cool down) */
  X.CTRL.step = (u, s) => {
    const pr = u.props, st = u.state, pl = s.pl;
    const tags = String(pr.dclose || '').split(/[,\s]+/).filter(Boolean);
    const opn = String(pr.dopen || '').split(/[,\s]+/).filter(Boolean);
    const shut = (on) => {
      for (const t of tags) { const v = PL.byTag(pl, t); if (v && v.type === 'VALVE') v.props.open = !on; }
      for (const t of opn) { const v = PL.byTag(pl, t); if (v && v.type === 'VALVE') v.props.open = !!on; }
    };
    if (pr.sanit && !st.was) { st.was = 1; st.held = 0; st.done = 0; shut(true); EL.emit('alarm', { id: u.id, tag: u.tag }, 'Hot sanitisation started: heating to ' + (W.sanT(pl)) + ' °C'); }
    if (!pr.sanit && st.was) { st.was = 0; shut(false); }
    if (st.done) st.doneT = (st.doneT || 0) + s.dt;
    if (pr.sanit) {
      const t = pr.stank ? PL.byTag(pl, pr.stank) : null, T = t ? (t.state.T == null ? 20 : t.state.T) : 20;
      st.T = T;
      if (T >= W.sanT(pl) - 3) st.held = (st.held || 0) + s.dt;
      if (st.held >= Math.max(1, +pr.hold || 30) * 60) { pr.sanit = false; st.was = 0; st.done = 1; st.doneT = 0; shut(false); EL.emit('alarm', { id: u.id, tag: u.tag }, 'Hot sanitisation complete: cooling down'); }
    }
    // hot sanitisation of the storage tank and its loop: production stops, the loop exchanger heats with steam
    if (pr.lsan && !st.lwas) { st.lwas = 1; st.lheld = 0; st.ldone = 0; EL.emit('alarm', { id: u.id, tag: u.tag }, 'Loop hot sanitisation started: heating to ' + W.lsanT(pl) + ' °C'); }
    if (!pr.lsan && st.lwas) st.lwas = 0;
    if (st.ldone) st.ldoneT = (st.ldoneT || 0) + s.dt;
    if (pr.lsan) {
      const t = pr.ptank ? PL.byTag(pl, pr.ptank) : null, T = t ? (t.state.T == null ? 20 : t.state.T) : 20;
      st.lT = T;
      if (T >= W.lsanT(pl) - 5) st.lheld = (st.lheld || 0) + s.dt;
      if (st.lheld >= Math.max(1, +pr.lhold || 60) * 60) { pr.lsan = false; st.lwas = 0; st.ldone = 1; st.ldoneT = 0; EL.emit('alarm', { id: u.id, tag: u.tag }, 'Loop hot sanitisation complete: cooling down'); }
    }
    if (W.cycStep) W.cycStep(u, s);
  };
  W.lsanT = (pl) => { const t = pl.units.find((x) => x.type === 'TEMP' && x.props.mode === 'loop'); return t ? +t.props.san || 80 : 80; };
  W.sanT = (pl) => { const t = pl.units.find((x) => x.type === 'TEMP' && x.props.mode !== 'loop'); return t ? +t.props.san || 80 : 80; };
  /* buttons on the HMI drawing */
  W.ctrlAct = function (u, act) {
    const pr = u.props;
    if (act === 'prod') { pr.prod = !pr.prod; return pr.prod ? E('Production ON', 'الإنتاج شغال') : E('Production OFF', 'الإنتاج واقف'); }
    if (act === 'dist') { pr.dist = !pr.dist; return pr.dist ? E('Distribution loop ON', 'لوب التوزيع شغال') : E('Distribution loop OFF', 'لوب التوزيع واقف'); }
    if (act === 'sanit') { pr.sanit = !pr.sanit; return pr.sanit ? E('Hot sanitisation started', 'التعقيم السخن بدأ') : E('Hot sanitisation stopped', 'التعقيم السخن وقف'); }
    return null;
  };
  X.SOFT.step = (u, s) => { const x = q1(s.net, u, 'soft'); u.state.q = x ? x.q : 0; u.state.dp = s.p('in') - s.p('out'); };
  X.DOSE.step = (u, s) => { const x = q1(s.net, u, 'dose'); u.state.q = x ? x.q : 0; };
  X.UV.step = (u, s) => { const x = q1(s.net, u, 'uv'); u.state.q = x ? x.q : 0; };
  X.QA.step = (u, s) => { const x = q1(s.net, u, 'qa'); u.state.q = x ? x.q : 0; u.state.T = s.T('a') == null ? 20 : s.T('a'); };
  X.EDI.step = (u, s) => {
    const a = q1(s.net, u, 'edi'), b = q1(s.net, u, 'edirej'), st = u.state;
    st.qp = a ? Math.max(0, a.q) : 0; st.qr = b ? Math.max(0, b.q) : 0;
    const low = st.qp < 0.15; // about 0.5 m3/h minimum
    if (u.props.on && low && st.qp + st.qr > 1e-4 && !st.trip) { st.trip = 1; EL.emit('trip', { id: u.id, tag: u.tag }, 'EDI DC off: product flow too low'); }
    if (!low) st.trip = 0;
    st.dc = !!u.props.on && !st.trip && st.qp > 0.15;
  };
  X.STILL.step = (u, s) => { const a = q1(s.net, u, 'dist'), b = q1(s.net, u, 'blow'), st = u.state; st.warm = st.run ? (st.warm || 0) + s.dt : 0; st.qd = a && st.warm >= 120 ? Math.max(0, a.q) : 0; st.qb = (b ? Math.max(0, b.q) : 0) + (a && st.warm < 120 ? Math.max(0, a.q) : 0); st.pin = s.p('in'); };
  X.DIV.step = (u, s) => { const x = q1(s.net, u, 'div'); u.state.q = x ? x.q : 0; };
  X.POU.step = (u, s) => { const x = q1(s.net, u, 'pou'), st = u.state; st.q = x ? x.q : 0; st.p = s.p('in'); st.T = s.T('in') == null ? 20 : s.T('in'); st.tot = (st.tot || 0) + Math.max(0, st.q) * s.dt; };

  /* ---------- quality transforms per branch ---------- */
  const TF = {
    flt(w, x) {
      const k = x.u.props.kind;
      if (k === 'carbon') { const st = x.u.state; const exh = (st.bv || 0) > 3e5; w[2] = exh ? w[2] * 0.5 : Math.max(0.02, w[2] * 0.01); if (w[2] < 0.02) w[2] = Math.min(w[2], 0.02); w[3] *= exh ? 0.9 : 0.5; w[5] = Math.min(1e4, w[5] * 10); }
      else if (k === 'cart') w[7] = Math.max(1.5, w[7] - 0.5);
      else if (k === 'cart1') w[7] = Math.max(1.5, w[7] - 0.3);
      else { w[7] *= 0.7; w[5] *= 0.85; }
    },
    soft(w, x) { const st = x.u.state, left = st.used < (+x.u.props.cap || 50) * 160 * 1000; if (left) { w[1] = Math.max(0.3, w[1] * 0.003); w[0] *= 1.03; } else w[1] *= 0.8; w[5] *= 1.5; },
    dose(w, x) {
      if (!x.u.props.on) return;
      const c = x.u.props.chem;
      if (c === 'naoh') { w[0] += 1.0 * w[8] * 0.95 + 0.5; w[8] *= 0.05; }
      else if (c === 'smbs') { w[2] = 0; w[0] += 5; }
      else if (c === 'anti') w[9] = 3;
      else if (c === 'naocl') w[2] += 1;
    },
    uv(w, x) { const pr = x.u.props, int = clamp(+pr.int || 0, 0, 100); if (!pr.on || int < 70) return; w[5] *= Math.pow(10, -2.5 * int / 100); if (+pr.nm === 185) { w[3] *= 0.6; w[0] += 0.03; } },
    perm(w, x) {
      const st = x.u.state, R = clamp((st.rec || 50) / 100, 0.02, 0.95), CF = 1 / (1 - R), fac = Math.log(CF) / R;
      const rej = clamp((+x.u.props.mrej || 98.5) / 100 - (st.dmg || 0), 0.3, 0.999);
      w[0] = w[0] * fac * (1 - rej); w[1] *= fac * 0.01; w[2] = 0; w[3] *= 0.05; w[4] *= fac * 0.01 * (1 + 10 * (st.dmg || 0)); w[5] *= 0.01; w[6] *= 0.01; w[7] = 0; w[9] = 0;
    },
    rej(w, x) { const R = clamp((x.u.state.rec || 50) / 100, 0, 0.95), CF = 1 / (1 - R); for (const i of [0, 1, 3, 4, 9]) w[i] *= CF; },
    edi(w, x) {
      const st = x.u.state;
      if (!st.dc) return;
      const scale = (st.scale || 0) > 0.5;
      w[0] = Math.max(0.055, 0.06 + 0.002 * w[0] + 0.05 * w[8]) * (scale ? 4 : 1); w[1] *= 0.01; w[4] *= 0.05; w[3] *= 0.6; w[5] *= 0.3; w[8] *= 0.005;
    },
    temp(w, x) { if ((x.Tout || 0) >= 75) { w[5] *= 1e-3; } },
    deg(w, x) { if (x.u.props.on) w[8] *= 0.1; },
    dist(w) { w[0] = 0.25; w[1] = 0; w[2] = 0; w[3] *= 0.1; w[4] *= 0.001; w[5] *= 1e-6; w[6] *= Math.pow(10, -3.5); w[7] = 0; w[8] = Math.min(w[8], 0.2); w[9] = 0; },
  };

  /* runs every 0.25 s of simulated time: node quality, tank mixing, unit wear */
  PL.quality = function (c, net, P, Tn, dt) {
    const pl = c.plant;
    pl._wqT = (pl._wqT || 0) + dt;
    if (pl._wqT < 0.25 && pl._W) return;
    const DT = pl._wqT; pl._wqT = 0;
    const n = net.nodes.size, prevW = pl._W || {}, Wn = new Array(n);
    const keys = []; for (const [k, i] of net.nodes) { keys[i] = k; Wn[i] = prevW[k] ? prevW[k].slice() : null; }
    const fixed = new Map();
    for (const u of pl.units) {
      if (u.type === 'SUPPLY') fixed.set(net.nodes.get(u.id + '#s'), (W.PRE[u.props.wq] || W.PRE.city).slice());
      if (u.type === 'TANK') { if (!u.state.wq) u.state.wq = (W.PRE[u.props.q0] || W.PRE.city).slice(); fixed.set(net.nodes.get(u.id + '#bot'), u.state.wq); }
    }
    const flows = net.br.filter((x) => Math.abs(x.q || 0) > 1e-7);
    for (let pass = 0; pass < 14; pass++) {
      const acc = new Array(n), qs = new Float64Array(n);
      for (const x of flows) {
        const from = x.q > 0 ? x.a : x.b, to = x.q > 0 ? x.b : x.a;
        const src = fixed.has(from) ? fixed.get(from) : Wn[from];
        if (!src) continue;
        const w = src.slice();
        if (x.k && TF[x.k] && x.q > 0) TF[x.k](w, x); // treatment only acts on forward flow (a reject line running backwards does not concentrate)
        const q = Math.abs(x.q);
        if (!acc[to]) acc[to] = new Float64Array(10);
        for (let j = 0; j < 10; j++) acc[to][j] += q * w[j];
        qs[to] += q;
      }
      let ch = 0;
      for (let i = 0; i < n; i++) {
        if (fixed.has(i)) { Wn[i] = fixed.get(i); continue; }
        if (!acc[i]) continue;
        const v = Array.from(acc[i], (s) => s / qs[i]);
        if (!Wn[i] || Math.abs(v[0] - Wn[i][0]) > 1e-6 * (1 + v[0]) || Math.abs(v[5] - Wn[i][5]) > 1e-9) ch++;
        Wn[i] = v;
      }
      if (!ch) break;
    }
    const out = {}; for (let i = 0; i < n; i++) if (Wn[i]) out[keys[i]] = Wn[i];
    pl._W = out;
    const wAt = (ref) => out[ref] || null;
    for (const u of pl.units) {
      const st = u.state, pr = u.props;
      const wIn = (port) => wAt(u.id + '.' + port);
      if (u.type === 'TANK') {
        let vin = 0; const sum = new Float64Array(10);
        for (const x of net.br) if (x.u === u && Math.abs(x.q || 0) > 1e-7) {
          const inflow = (x.k === 'tin' && x.q > 0) || (x.k === 'tout' && x.q < 0);
          if (!inflow) continue;
          const w = out[keys[x.k === 'tin' ? x.a : x.b]]; if (!w) continue;
          const q = Math.abs(x.q); vin += q; for (let j = 0; j < 10; j++) sum[j] += q * w[j];
        }
        const m = Math.max(5, st.v || 0), wq = st.wq;
        if (vin > 1e-6) { const f = Math.min(1, vin * DT / m); for (let j = 0; j < 10; j++) wq[j] += f * (sum[j] / vin - wq[j]); }
        // in the tank: CO2 from the vent air, bacteria grow or die with temperature (sped up 24x for training)
        if (wq[8] < 0.25) wq[8] += (0.25 - wq[8]) * Math.min(1, DT / 3600);
        const T = st.T == null ? 20 : st.T, gph = T >= 80 ? 1e-4 : T >= 65 ? 0.05 : T >= 50 ? 0.5 : T >= 25 ? 3 : T >= 15 ? 1.3 : 1.1;
        wq[5] = clamp(Math.max(wq[5], gph > 1 ? 1e-4 : 0) * Math.pow(gph, DT / 3600), 0, 1e6);
        if (gph > 1) wq[6] = Math.min(50, wq[6] + wq[5] * 1e-5 * DT / 3600);
        if (wq[2] > 0) wq[2] *= Math.pow(0.93, DT / 3600);
      }
      if (u.type === 'FILTER' && pr.kind === 'carbon') st.bv = (st.bv || 0) + Math.abs(st.q || 0) * DT;
      if (u.type === 'SOFT') { const w = wIn('in'); if (w && st.q > 0) st.used = (st.used || 0) + st.q * DT * w[1]; st.left = Math.max(0, 100 - 100 * (st.used || 0) / ((+pr.cap || 50) * 160 * 1000)); }
      if (u.type === 'RO') {
        const w = wIn('in');
        if (w && st.qp > 1e-4) {
          if (w[2] > 0.1) st.cl2h = (st.cl2h || 0) + w[2] * DT * 3; // ppm.h, sped up about 10000x for training
          st.dmg = Math.min(0.5, Math.max(0, (st.cl2h || 0) - 1000) * 0.0005);
          const CF = 1 / (1 - clamp((st.rec || 0) / 100, 0, 0.95));
          st.scaling = w[1] * CF > 20 && w[9] < 1;
          if (st.scaling) st.scale = Math.min(0.6, (st.scale || 0) + DT / 3600 * 0.5 * 24); // flux falls (sped up)
          st.wf = w.slice();
        }
        const wp = wAt(u.id + '.perm'); if (wp) st.us = W.condRaw(wp, st.Tf);
      }
      if (u.type === 'EDI') { const w = wIn('in'); if (w && st.dc) { if (w[1] > 1) st.scale = Math.min(1, (st.scale || 0) + DT / 3600 * 6); st.cl2 = w[2] > 0.05; } st.wi = w ? w.slice() : null; const wp = wAt(u.id + '.prod'); st.us = wp ? W.condRaw(wp, 25) : null; }
      if (u.type === 'STILL') { const w = wIn('in'); st.bad = !!(w && (w[4] > 1 || w[2] > 0.05)); }
      if (u.type === 'DIV') {
        const w = wIn('in'), T = PL.tempAt(pl, u.id + '.in'), cond = w ? W.condRaw(w, 25) : 99;
        st.cond = w ? cond : null;
        st.hot = (+pr.tmax > 0 && T > +pr.tmax) || (+pr.tmax > 0 && W.sanit(pl)); // hot water or a sanitisation running: never to the storage tank
        st.hold = W.divHold(pl) ? 1 : 0; // an RO flush: product back to the break tank
        const flowing = Math.abs(st.q || 0) > 1e-4;
        st.idle = flowing ? 0 : (st.idle || 0) + DT; // production stopped: the next start rinses to the break tank again
        if (cond > +pr.lim || !w || st.hot || st.hold || st.idle > 10) { st.div = 1; st.ok = 0; } else if (flowing) { st.ok = (st.ok || 0) + DT; if (st.ok >= 120) st.div = 0; }
        void T;
      }
      if (u.type === 'QA' || u.type === 'POU') { const w = wIn(u.type === 'QA' ? 'a' : 'in'); st.wq = w ? w.slice() : null; }
    }
  };

  /* ---------- level control and local VFD for pumps ---------- */
  W.pumpSpeed = function (u, pl) {
    const pr = u.props, st = u.state;
    if (!pr.local) return null;
    if (st.trip) return 0;
    let s = clamp(+pr.spd || 0, 0, 100) / 100;
    const ctl = pr.grp ? W.ctrl(pl) : null, san = !!(ctl && ctl.props.sanit), lsan = !!(ctl && ctl.props.lsan);
    if (ctl) { const on = pr.grp === 'dist' ? ctl.props.dist || lsan : (ctl.props.prod || san) && !lsan; if (!on) { st.lstop = 0; return 0; } }
    if (pr.stk) { const t = PL.byTag(pl, pr.stk); if (t && t.type === 'TANK') { const lv = 100 * (t.state.v || 0) / Math.max(1, +t.props.vol); if (lv < 10) st.sstop = 1; else if (lv > 20) st.sstop = 0; if (st.sstop) return 0; } }
    if (pr.lvt) {
      const t = PL.byTag(pl, pr.lvt);
      if (t && t.type === 'TANK') {
        const lvl = t.state.lvl == null ? 100 * (t.state.v || 0) / Math.max(1, +t.props.vol) : t.state.lvl;
        const stopAbove = +pr.loff > +pr.lon; // generation: run below 'start', stop above 'stop'
        if (stopAbove) { if (lvl >= +pr.loff) st.lstop = 1; else if (lvl <= +pr.lon) st.lstop = 0; }
        else { if (lvl <= +pr.loff) st.lstop = 1; else if (lvl >= +pr.lon) st.lstop = 0; } // suction protection: stop at low level
        if (st.lstop && !(san && pr.sanrun)) s = 0;
      }
    }
    return s;
  };

  /* ---------- tank times ---------- */
  W.tankETA = function (u) {
    const st = u.state, V = Math.max(1, +u.props.vol), v = st.v || 0, q = st.qin || 0; // L/s
    if (q > 1e-4) return { fill: true, s: Math.max(0, (0.9 * V - v) / q), full: V / q };
    if (q < -1e-4) return { fill: false, s: Math.max(0, (v - 0.1 * V) / -q), full: V / -q };
    return null;
  };
  W.fmtT = function (s) { if (s == null || !isFinite(s)) return '-'; if (s < 90) return Math.round(s) + ' s'; if (s < 5400) return Math.round(s / 60) + ' min'; return (s / 3600).toFixed(1) + ' h'; };

  /* ---------- problems in plain words ---------- */
  W.problems = function (c, out) {
    const pl = c.plant; if (!pl) return;
    for (const u of pl.units) {
      const st = u.state || {}, pr = u.props;
      if (u.type === 'RO' && st.qp > 1e-4) {
        if (st.wf && st.wf[2] > 0.1) out.push(['bad', u.tag, E('Chlorine reaches the membrane (' + st.wf[2].toFixed(2) + ' mg/L). The damage cannot be undone. Check the carbon filter or SMBS dosing.', 'الكلور واصل للممبرين (' + st.wf[2].toFixed(2) + ' مجم/لتر). التلف ده مالوش رجوع. افحص فلتر الكربون أو حقن الـSMBS.')]);
        if ((st.dmg || 0) > 0.01) out.push(['bad', u.tag, E('Membrane damaged by chlorine: salt passage is up. Replace the membranes.', 'الممبرين اتلف من الكلور: الأملاح بتعدي أكتر. غيّر الممبرين.')]);
        if (st.scaling) out.push(['warn', u.tag, E('Hardness × concentration factor above 20 mg/L with no antiscalant: the membrane scales. Fix the softener or dose antiscalant.', 'العسر × معامل التركيز فوق 20 مجم/لتر ومفيش مانع ترسيب: الممبرين هيعمل قشور. صلّح السوفتنر أو احقن مانع ترسيب.')]);
      }
      if (u.type === 'PUMP' && st.trip) out.push(['bad', u.tag, E('Tripped on low suction pressure (below ' + pr.psl + ' bar for 5 s). Check the feed pump, the filters and the break tank, then press "Reset trip".', 'فصلت على ضغط سحب واطي (أقل من ' + pr.psl + ' بار لمدة 5 ثواني). افحص طلمبة التغذية والفلاتر وتانك الكسر، وبعدين اضغط "ريست الفصل".')]);
      if (u.type === 'PUMP' && st.sstop) out.push(['warn', u.tag, E('Stopped: suction tank ' + pr.stk + ' below 10 % (dry-run protection).', 'واقفة: تانك السحب ' + pr.stk + ' تحت 10٪ (حماية من الشغل على الناشف).')]);
      if (u.type === 'SOFT' && (st.left != null) && st.left <= 0) out.push(['bad', u.tag, E('Resin exhausted: hardness breaks through. Regenerate the softener.', 'الريزن خلص: العسر بيعدّي. اعمل ريجينريشن للسوفتنر.')]);
      else if (u.type === 'SOFT' && st.left != null && st.left < 15) out.push(['warn', u.tag, E('Resin almost exhausted (' + Math.round(st.left) + ' % left).', 'الريزن قرب يخلص (فاضل ' + Math.round(st.left) + '٪).')]);
      if (u.type === 'FILTER' && pr.kind === 'carbon' && (st.bv || 0) > 3e5) out.push(['bad', u.tag, E('Carbon exhausted: chlorine breaks through. Replace the carbon.', 'الكربون خلص: الكلور بيعدّي. غيّر الكربون.')]);
      if (u.type === 'EDI') {
        if (pr.on && st.trip) out.push(['bad', u.tag, E('DC power tripped on low product flow. Restore the flow, the DC comes back by itself.', 'كهربا الـDC فصلت عشان الفلو قليل. رجّع الفلو والكهربا هترجع لوحدها.')]);
        if ((st.scale || 0) > 0.3) out.push(['bad', u.tag, E('EDI scaling: hardness above 1 mg/L at the feed. Product conductivity is rising.', 'الـEDI بيعمل قشور: العسر فوق 1 مجم/لتر في الدخول. الكونداكتيفيتي بتاعة المنتج بتزيد.')]);
        if (st.cl2) out.push(['bad', u.tag, E('Chlorine at the EDI feed damages the resin and membranes.', 'كلور في دخول الـEDI بيتلف الريزن والممبرين.')]);
        if (!pr.on) out.push(['warn', u.tag, E('EDI power is off: water passes without polishing.', 'كهربا الـEDI مقفولة: المية بتعدي من غير تلميع.')]);
      }
      if (u.type === 'UV' && (!pr.on || +pr.int < 70)) out.push(['warn', u.tag, E('UV lamp off or below 70 % intensity: no disinfection. Change the lamp.', 'لمبة الـUV مطفية أو تحت 70٪: مفيش تعقيم. غيّر اللمبة.')]);
      if (u.type === 'STILL' && pr.steam && st.bad) out.push(['bad', u.tag, E('Still feed has silica above 1 ppm or chlorine: corrosion and scaling. Feed it purified water.', 'دخول المقطّر فيه سيليكا فوق 1 جزء في المليون أو كلور: تآكل وقشور. غذّيه بمية منقاة.')]);
      if (u.type === 'DIV' && st.div && Math.abs(st.q || 0) > 1e-4) {
        if (st.hold && !st.hot) out.push(['info', u.tag, E('RO flush running: the product goes back to the break tank.', 'شطف الـRO شغال: المية الخارجة بترجع لتانك الكسر.')]);
        else if (st.hot) out.push(['info', u.tag, E('Hot water or sanitisation running: recirculating, not sent to the PW tank.', 'مية سخنة أو تعقيم شغال: بتلف تاني، مش رايحة لتانك الـPW.')]);
        else if (st.cond == null || st.cond > +pr.lim) out.push(['warn', u.tag, E('Diverting to drain: conductivity ' + W.fmt(st.cond, 2) + ' µS/cm is above ' + pr.lim + '.', 'بيحوّل على الصرف: الكونداكتيفيتي ' + W.fmt(st.cond, 2) + ' ميكروسيمنز فوق ' + pr.lim + '.')]);
        else out.push(['info', u.tag, E('Water is good again: back to the tank after 2 minutes in spec (' + Math.round(st.ok || 0) + ' s).', 'المية رجعت كويسة: هترجع للتانك بعد دقيقتين جوه المواصفات (' + Math.round(st.ok || 0) + ' ث).')]);
      }
      if ((u.type === 'QA' || u.type === 'POU') && st.wq && (u.type === 'QA' || pr.open || Math.abs(PL.pressAt(pl, u.id + '.in')) > 0.05)) {
        const T = u.type === 'QA' ? st.T : PL.tempAt(pl, u.id + '.in');
        const sp = W.spec(st.wq, T, pr.grade), bad = sp.filter((x) => !x.ok && !x.act && !x.ctl), act = sp.filter((x) => !x.ok && x.act), ctl = sp.filter((x) => !x.ok && x.ctl);
        const L = (a, i) => a.map((x) => x.k[i] + ' ' + W.fmt(x.val, x.d) + ' ' + x.unit).join(i ? '، ' : ', ');
        if (bad.length) out.push(['bad', u.tag, E('Out of specification for ' + W.GRADES[pr.grade][0] + ': ' + L(bad, 0), 'خارج المواصفات لـ' + W.GRADES[pr.grade][1] + ': ' + L(bad, 1))]);
        if (act.length) out.push(['warn', u.tag, E('Action level exceeded: ' + L(act, 0) + '. Investigate and sanitise.', 'عدّى حد الإجراء: ' + L(act, 1) + '. حقق وعقّم.')]);
        if (ctl.length) out.push(['bad', u.tag, E('WFI below 70 °C: block the points of use until it is hot again.', 'الـWFI تحت 70 درجة: اقفل نقط الاستخدام لحد ما يسخن تاني.')]);
      }
      if (u.type === 'TANK' && st.wq && st.wq[5] > 100 && (pr.q0 === 'pw' || pr.q0 === 'wfi')) out.push(['bad', u.tag, E('Bacteria growing in the tank (' + Math.round(st.wq[5]) + ' CFU/mL). Sanitise at 80 °C or keep it hot.', 'البكتيريا بتزيد في التانك (' + Math.round(st.wq[5]) + ' CFU/مل). عقّم على 80 درجة أو خليه سخن.')]);
    }
    // pipes: loop velocity, laminar flow, dead legs
    const byPort = new Map(); for (const p of pl.pipes) for (const r of [p.a, p.b]) { const id = r.split('.')[0]; (byPort.get(id) || byPort.set(id, []).get(id)).push(p); }
    for (const p of pl.pipes) {
      if (!(+p.dn > 0)) continue;
      const q = (pl._Q && pl._Q[p.id]) || 0, T = PL.tempAt(pl, p.a), pi = W.pipeInfo(p, q, T), lab = 'DN' + p.dn + ' ' + PL.refLabel(pl, p.a) + '→' + PL.refLabel(pl, p.b);
      if (p.loop && Math.abs(q) > 1e-4) {
        if (pi.v < 0.6) out.push(['bad', lab, E('Loop velocity ' + pi.v.toFixed(2) + ' m/s (below 0.6): biofilm grows. Use a smaller pipe or more flow.', 'سرعة اللوب ' + pi.v.toFixed(2) + ' م/ث (أقل من 0.6): البيوفيلم بيكبر. صغّر الماسورة أو زوّد الفلو.')]);
        else if (pi.v < 0.9) out.push(['warn', lab, E('Loop velocity ' + pi.v.toFixed(2) + ' m/s: keep at least 1 m/s at the return.', 'سرعة اللوب ' + pi.v.toFixed(2) + ' م/ث: خلّيها 1 م/ث على الأقل في الراجع.')]);
        if (pi.Re < 4000) out.push(['bad', lab, E('Laminar flow (Re ' + Math.round(pi.Re) + '): no scouring of the pipe wall.', 'سريان طبقي (Re ' + Math.round(pi.Re) + '): مفيش كسح لجدار الماسورة.')]);
      }
      if (pi.v > 3 && (+p.len || 5) >= 1) out.push(['warn', lab, E('Velocity ' + pi.v.toFixed(1) + ' m/s is high: noise, erosion and a big pressure drop. Use a larger pipe.', 'السرعة ' + pi.v.toFixed(1) + ' م/ث عالية: صوت وتآكل وفقد ضغط كبير. كبّر الماسورة.')]);
      if (Math.abs(q) < 1e-4) {
        for (const end of [p.a, p.b]) {
          const id = end.split('.')[0], j = pl.units.find((x) => x.id === id);
          if (!j || j.type !== 'JUNC') continue;
          const live = (byPort.get(id) || []).some((o) => o !== p && o.loop && Math.abs((pl._Q && pl._Q[o.id]) || 0) > 1e-3); // dead legs matter on the PW / WFI loops
          if (!live) continue;
          if (pi.LD > 3) out.push(['bad', lab, E('Dead leg: ' + (+p.len).toFixed(2) + ' m = ' + pi.LD.toFixed(1) + ' D with no flow (limit 2 D). Bacteria grow here: shorten it or use a zero-dead-leg valve.', 'رجل ميتة: ' + (+p.len).toFixed(2) + ' م = ' + pi.LD.toFixed(1) + ' قطر من غير سريان (الحد 2 قطر). البكتيريا بتتربى هنا: قصّرها أو استخدم محبس zero dead leg.')]);
          else if (pi.LD > 2) out.push(['warn', lab, E('Dead leg ' + pi.LD.toFixed(1) + ' D (limit 2 D).', 'رجل ميتة ' + pi.LD.toFixed(1) + ' قطر (الحد 2 قطر).')]);
        }
      }
    }
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/cycles.js */
/* Station cycles on the HMI (CTRL unit): start-up from empty, drain, washes and sanitisations.
   Each cycle is a list of steps; a step does something when it starts (go), waits for a condition (done)
   and has an estimate (est, seconds) so the trainee can compare the real timer with a hand calculation.
   Cycle progress lives in the CTRL unit state as numbers (cyN, cyI, cyT, cyTs, csN, ceN) so it survives a save. */
(function (g) {
  const EL = g.EL, PL = EL.plant, W = EL.water;
  if (!PL || !W) return;
  const E = (en, ar) => [en, ar];
  const CP = 4.186; // kJ/kg K
  const list = (s) => String(s || '').split(/[,\s]+/).filter(Boolean);

  function ctx(c, u) {
    const pl = c.plant, pr = u.props, st = u.state;
    const by = (t) => (t ? PL.byTag(pl, t) : null);
    const x = {
      c, pl, u, pr, st, by,
      lvl: (t) => { const k = typeof t === 'string' ? by(t) : t; return k ? (100 * (k.state.v || 0)) / Math.max(1, +k.props.vol) : 0; },
      T: (t) => { const k = typeof t === 'string' ? by(t) : t; return k && k.state.T != null ? k.state.T : 20; },
      tanks: () => pl.units.filter((k) => k.type === 'TANK'),
      drains: () => list(pr.drains).map(by).filter((k) => k && k.type === 'VALVE'),
      pous: () => pl.units.filter((k) => k.type === 'POU'),
      pumps: (grp) => pl.units.filter((k) => k.type === 'PUMP' && (!grp || k.props.grp === grp)),
      div: () => pl.units.find((k) => k.type === 'DIV') || null,
      loopHx: () => pl.units.find((k) => k.type === 'TEMP' && k.props.mode === 'loop') || null,
      roHx: () => pl.units.find((k) => k.type === 'TEMP' && k.props.mode !== 'loop') || null,
      one: (type, f) => pl.units.find((k) => k.type === type && (!f || f(k))) || null,
      /* change a unit for the cycle and remember how it was, so the cycle can put it back */
      set(k, key, v) { if (!k || k.type === 'CTRL') return; const sn = st._snap || (st._snap = {}); if (!(k.id in sn)) sn[k.id] = JSON.parse(JSON.stringify(k.props)); k.props[key] = v; },
      btn(key, v) { pr[key] = v; },
    };
    return x;
  }
  /* the valve on a tank's bottom drain */
  function drainOf(x, tank) {
    for (const p of x.pl.pipes) for (const [a, b] of [[p.a, p.b], [p.b, p.a]]) if (a === tank.id + '.out2') { const v = x.pl.units.find((k) => k.id === b.split('.')[0]); if (v && v.type === 'VALVE') return v; }
    return null;
  }
  /* gravity drain time to the 2 % low-level point: Torricelli through the drain line, q = a·sqrt(2gh/K), K = 1 (inlet + outlet) + 1.5·f·L/D */
  const EMPTY = 2;
  function drainT(x, tank, lvl) {
    const v = drainOf(x, tank); if (!v) return 0;
    const ps = x.pl.pipes.filter((p) => [p.a, p.b].some((r) => r.split('.')[0] === v.id) && +p.dn > 0);
    const p0 = ps[0], id = p0 ? (W.ID[p0.mat === 'pvc' ? 'pvc' : 'ss'][+p0.dn] || 26) / 1000 : 0.026;
    const L = ps.reduce((s, p) => s + (+p.len || 1), 0) || 2, K = 1 + (1.5 * 0.02 * L) / id;
    const H = +tank.props.hgt || 1, A = (+tank.props.vol / 1000) / H, a = (Math.PI * id * id) / 4; // m2
    const c = a * Math.sqrt((2 * 9.81) / K); // m3/s per sqrt(m)
    const h0 = ((lvl == null ? x.lvl(tank) : lvl) / 100) * H, h1 = (EMPTY / 100) * H;
    return h0 <= h1 ? 0 : ((2 * A) / c) * (Math.sqrt(h0) - Math.sqrt(h1));
  }
  const heatT = (kg, dT, kw) => (kw > 0 && dT > 0 ? (kg * CP * dT) / kw : 0);
  /* heat (or cool) a tank through an exchanger in its recirculation: full duty while the exchanger can use it,
     then an exponential approach because the outlet is capped at the set point. q = recirculation in kg/s. */
  function hxT(kg, T0, Tt, Tset, kw, q, extra) {
    const up = Tt > T0; if (up ? T0 >= Tt : T0 <= Tt) return 0;
    if (!(q > 0.01)) return heatT(kg, Math.abs(Tt - T0), kw + (extra || 0));
    const T1 = up ? Math.max(T0, Tset - kw / (CP * q * 1.15)) : Math.min(T0, Tset + kw / (CP * q * 1.15));
    if (up ? Tt <= T1 : Tt >= T1) return heatT(kg, Math.abs(Tt - T0), kw + (extra || 0));
    return heatT(kg, Math.abs(T1 - T0), kw + (extra || 0)) + (kg / q) * Math.log(Math.abs(Tset - T1) / Math.max(0.1, Math.abs(Tset - Tt)));
  }
  const hxQ = (hx, def) => (hx && Math.abs(hx.state.q || 0) > 0.01 ? Math.abs(hx.state.q) : def);
  const pumpsIdle = (x, grp) => x.pumps(grp).every((k) => Math.abs(k.state.s || 0) < 0.02);
  const prodStoppedByLevel = (x) => x.pumps('prod').some((k) => k.props.lvt && k.state.lstop);
  const divOk = (x) => { const d = x.div(); return !d || !d.state.div || prodStoppedByLevel(x); };
  const tag = (k, f) => (k ? k.tag : f || '-');
  const closeDrains = (x) => { for (const t of x.tanks()) { const d = drainOf(x, t); if (d) d.props.open = false; } for (const p of x.pous()) p.props.open = false; };

  /* ---------- step blocks used by several cycles ---------- */
  const stopAll = () => ({ n: E('Stop production and the loop, wait for the pumps to stop', 'وقّف الإنتاج واللوب واستنى الطلمبات تقف'),
    go(x) { x.btn('prod', false); x.btn('dist', false); x.btn('sanit', false); x.btn('lsan', false); }, done: (x) => pumpsIdle(x) && x.st.cyTs >= 3, est: () => 5 });
  /* never open a drain on a hot tank: scalding and the PVC drain lines */
  const coolFirst = (ts) => ({ n: E('Check every tank is below 60 °C before opening a drain (scalding, PVC drain lines)', 'اتأكد إن كل التانكات تحت 60 درجة قبل ما تفتح الصرف (حروق، ومواسير الصرف PVC)'),
    done: (x) => ts.every((t) => x.T(t) < 60), est: () => 0 });
  const stopProd = () => ({ n: E('Stop production (the loop keeps running from the PW tank)', 'وقّف الإنتاج (اللوب يفضل شغال من تانك الـPW)'),
    go(x) { x.btn('prod', false); }, done: (x) => pumpsIdle(x, 'prod') && x.st.cyTs >= 3, est: () => 5 });
  function roFlush(x) {
    const hp1 = x.by(x.pr.hp1), hp2 = x.by(x.pr.hp2), fv = x.by(x.pr.ffv);
    return [
      { n: E('Production on, product diverted to the break tank ' + tag(x.by(x.pr.stank)), 'الإنتاج شغال، والمية الخارجة متحوّلة لتانك الكسر ' + tag(x.by(x.pr.stank))),
        go(x) { x.btn('prod', true); x.st.cyDiv = 1; }, done: (x) => x.st.cyTs >= 5, est: () => 5 },
      { n: E('Fast flush 5 min: ' + tag(hp1) + ' and ' + tag(hp2) + ' down to 35 %, reject valve ' + tag(fv) + ' wide open. High cross-flow at low pressure sweeps both passes.', 'شطف سريع 5 دقايق: ' + tag(hp1) + ' و' + tag(hp2) + ' ينزلوا 35٪، ومحبس الريجكت ' + tag(fv) + ' مفتوح على الآخر. سرعة عالية على سطح الممبرين وضغط واطي بيكسح المرحلتين.'),
        go(x) { x.st.cyFF = 1; x.st.cyDiv = 1; if (hp1) x.set(hp1, 'spd', 35); if (hp2) x.set(hp2, 'spd', 35); if (fv) { x.set(fv, 'kv', 4); x.set(fv, 'open', true); } }, done: (x) => x.st.cyTs >= 300, est: () => 300 },
      { n: E('Back to normal pressure: product diverted until it is in spec for 2 min', 'رجوع للضغط العادي: المية بتتحوّل لحد ما تفضل جوه المواصفات دقيقتين'),
        go(x) { restore(x, [hp1, hp2, fv]); x.st.cyFF = 0; x.st.cyDiv = 0; }, done: (x) => x.st.cyTs >= 10 && divOk(x), est: () => 150 },
    ];
  }
  function loopFlush(x) {
    const s = [{ n: E('Loop pump on, production on automatic', 'طلمبة اللوب شغالة، والإنتاج أوتوماتيك'), go(x) { x.btn('dist', true); x.btn('prod', true); }, done: (x) => x.st.cyTs >= 5, est: () => 5 }];
    for (const p of x.pous()) s.push({ n: E('Flush ' + p.tag + ' for 3 min (open to drain, then close)', 'اشطف ' + p.tag + ' لمدة 3 دقايق (افتحها للصرف وبعدين اقفلها)'),
      go(x) { x.set(p, 'open', true); }, done: (x) => x.st.cyTs >= 180, end(x) { p.props.open = false; }, est: () => 180 });
    return s;
  }
  function roSanit(x) {
    const st = x.by(x.pr.stank), hx = x.roHx(), kg = () => (st ? st.state.v || 0 : 0) + 50, Ts = W.sanT(x.pl);
    const hp = [x.by(x.pr.hp1), x.by(x.pr.hp2)].filter(Boolean), fv = x.by(x.pr.ffv), aux = x.pl.units.filter((k) => (k.type === 'DOSE' && k.props.chem !== 'smbs') || k.type === 'DEG'); // SMBS stays on: the break tank water carries chlorine
    return [
      { n: E('Start: ' + (x.pr.dclose || '-') + ' to drain closes, ' + (x.pr.dopen || '-') + ' recycle opens, ' + hp.map((k) => k.tag).join(' and ') + ' slowed down (30 % / 45 %) and reject valve ' + tag(fv) + ' wide open (high cross-flow, about 2-3 bar on hot membranes), NaOH and degasser off (SMBS stays on), steam on ' + tag(hx), 'البداية: ' + (x.pr.dclose || '-') + ' اللي على الصرف بيقفل، و' + (x.pr.dopen || '-') + ' بتاع الرجوع بيفتح، و' + hp.map((k) => k.tag).join(' و') + ' يهدوا (30٪ / 45٪) ومحبس الريجكت ' + tag(fv) + ' يتفتح على الآخر (فلو عالي على الممبرين وحوالي 2-3 بار وهو سخن)، والصودا والديجاسر يقفلوا (الـSMBS يفضل شغال)، والبخار يفتح على ' + tag(hx)),
        go(x) { x.btn('prod', true); x.btn('sanit', true); hp.forEach((k, i) => x.set(k, 'spd', i ? 45 : 30)); if (fv) { x.set(fv, 'kv', 4); x.set(fv, 'open', true); } for (const k of aux) x.set(k, 'on', false); }, done: (x) => x.st.cyTs >= 5, est: () => 5 },
      { n: E('Heat ' + tag(st) + ' and the RO loop to ' + (Ts - 3) + ' °C (' + (hx ? hx.props.kwh : '-') + ' kW steam)', 'سخّن ' + tag(st) + ' ولوب الـRO لـ' + (Ts - 3) + ' درجة (بخار ' + (hx ? hx.props.kwh : '-') + ' ك.و)'),
        done: (x) => x.T(st) >= Ts - 3 || (x.st.held || 0) > 0 || !x.pr.sanit, est: (x) => hxT(kg(), x.T(st), Ts - 3, Ts, hx ? +hx.props.kwh : 0, hxQ(hx, 0.4)) },
      { n: E('Hold ' + (x.pr.hold || 30) + ' min at ' + (Ts - 3) + ' °C or more (break tank)', 'ثبّت ' + (x.pr.hold || 30) + ' دقيقة على ' + (Ts - 3) + ' درجة أو أكتر (تانك الكسر)'),
        done: (x) => !x.pr.sanit, est: (x) => Math.max(1, +x.pr.hold || 30) * 60 },
      { n: E('Cool ' + tag(st) + ' below 40 °C, pumps still slow, NaOH and degasser back on (' + (hx ? hx.props.kwc : '-') + ' kW chilled water, and fresh soft water replaces the reject sent to drain)', 'برّد ' + tag(st) + ' لتحت 40 درجة والطلمبات لسه بطيئة، والصودا والديجاسر يرجعوا (مية متلجة ' + (hx ? hx.props.kwc : '-') + ' ك.و، ومية سوفت جديدة بتعوّض الريجكت اللي رايح الصرف)'),
        go(x) { x.btn('prod', true); restore(x, aux); }, done: (x) => x.T(st) < 40, est: (x) => { const kw = (hx ? +hx.props.kwc : 0) + (Math.max(0, (+x.pr.qsoft || 0) - (+x.pr.qpw || 0)) / 3600) * CP * (58 - 20); return hxT(kg(), Math.max(x.T(st), Ts - 3), 40, hx ? +hx.props.set || 16 : 16, hx ? +hx.props.kwc : 0, hxQ(hx, 0.4), kw - (hx ? +hx.props.kwc : 0)); } },
      { n: E('Back to production: pumps and reject valve back to normal, product diverted until it is in spec for 2 min', 'رجوع للإنتاج: الطلمبات ومحبس الريجكت يرجعوا عادي، والمية بتتحوّل لحد ما تفضل جوه المواصفات دقيقتين'),
        go(x) { restore(x, hp.concat(aux, [fv])); }, done: (x) => x.st.cyTs >= 10 && divOk(x), est: () => 150 },
    ];
  }
  function loopSanit(x) {
    const tk = x.by(x.pr.ptank), hx = x.loopHx(), Ts = W.lsanT(x.pl), kg = () => (tk ? tk.state.v || 0 : 0) + 30;
    const uv = x.pl.units.filter((k) => k.type === 'UV'), pous = x.pous();
    return [
      { n: E('Start: production stops, points of use closed and tagged "HOT, do not use", UV off, loop pump on, steam on ' + tag(hx), 'البداية: الإنتاج يقف، نقط الاستخدام تتقفل ويتعلق عليها "سخن، ممنوع الاستخدام"، الـUV يتقفل، طلمبة اللوب شغالة، والبخار يفتح على ' + tag(hx)),
        go(x) { x.btn('prod', false); for (const p of pous) x.set(p, 'open', false); for (const k of uv) x.set(k, 'on', false); x.btn('dist', true); x.btn('lsan', true); }, done: (x) => x.st.cyTs >= 5, est: () => 5 },
      { n: E('Heat ' + tag(tk) + ' and the loop to ' + (Ts - 5) + ' °C (' + tag(hx) + ' outlet ' + Ts + ' °C, ' + (hx ? hx.props.kwh : '-') + ' kW steam)', 'سخّن ' + tag(tk) + ' واللوب لـ' + (Ts - 5) + ' درجة (خروج ' + tag(hx) + ' ‏' + Ts + ' درجة، بخار ' + (hx ? hx.props.kwh : '-') + ' ك.و)'),
        done: (x) => x.T(tk) >= Ts - 5 || (x.st.lheld || 0) > 0 || !x.pr.lsan, est: (x) => hxT(kg(), x.T(tk), Ts - 5, Ts, hx ? +hx.props.kwh : 0, hxQ(hx, 0.8)) },
      { n: E('Hold ' + (x.pr.lhold || 60) + ' min at ' + (Ts - 5) + ' °C or more, opening each point of use for 30 s so its outlet is sanitised too: bacteria killed (regular hot sanitisation stops biofilm forming; it does not remove an old one)', 'ثبّت ' + (x.pr.lhold || 60) + ' دقيقة على ' + (Ts - 5) + ' درجة أو أكتر، وافتح كل نقطة استخدام 30 ثانية عشان مخرجها يتعقم هو كمان: البكتيريا بتموت (التعقيم السخن المنتظم بيمنع البيوفيلم يتكوّن، لكن مش بيشيل بيوفيلم قديم)'),
        tick(x) { pous.forEach((p, i) => { const a = 60 + i * 60; p.props.open = x.st.cyTs >= a && x.st.cyTs < a + 30; }); }, end() { for (const p of pous) p.props.open = false; },
        done: (x) => !x.pr.lsan, est: (x) => Math.max(1, +x.pr.lhold || 60) * 60 },
      { n: E('Cool ' + tag(tk) + ' and the loop below 30 °C (' + (hx ? hx.props.kwc : '-') + ' kW chilled water). Vent filter heater on and vent open: cooling a steam-filled tank pulls a vacuum.', 'برّد ' + tag(tk) + ' واللوب لتحت 30 درجة (مية متلجة ' + (hx ? hx.props.kwc : '-') + ' ك.و). سخّان فلتر الهوا شغال والهوا مفتوح: تبريد تانك مليان بخار بيعمل فاكيوم.'),
        go(x) { x.btn('prod', false); }, // fresh water waits until the tank is cool
        done: (x) => x.T(tk) < 30, est: (x) => hxT(kg(), Math.max(x.T(tk), Ts - 5), 30, hx ? +hx.props.set || 25 : 25, hx ? +hx.props.kwc : 0, hxQ(hx, 0.8)) },
      { n: E('Production back on (it restarts by the tank level), UV on, points of use released', 'الإنتاج يرجع (بيشتغل لوحده حسب مستوى التانك)، الـUV يشتغل، ونقط الاستخدام تتفتح للاستخدام'),
        go(x) { restore(x, uv.concat(pous)); x.btn('prod', true); }, done: (x) => x.st.cyTs >= 5, est: () => 5 },
    ];
  }

  /* ---------- the cycles ---------- */
  const CY = (W.CYC = [
    {
      id: 'fill', grp: 'start', need: ['ptank', 'stank'],
      name: E('Start-up from empty (fill to full)', 'تشغيل من الصفر (لحد ما يتملي)'),
      desc: E('Starts the station as after a full drain: every tank at 0 % (the RO vessels stay full). Watch the raw tank, the break tank and the PW tank fill, the RO start with its first water sent back, the loop start at the minimum level, and the timer until the PW tank is full. Before the points of use are released: hot-sanitise the tank and loop, then sample (conductivity, TOC, micro).', 'بيشغّل المحطة كأنها لسه متصفية: كل التانكات على 0٪ (فيسلز الـRO بتفضل مليانة). شوف تانك المية الخام وتانك الكسر وتانك الـPW وهم بيتملوا، والـRO وهو بيبدأ وأول مية بترجع، واللوب وهو بيبدأ عند أقل مستوى، والتايمر لحد ما تانك الـPW يتملي. قبل ما نقط الاستخدام تتفتح للاستخدام: اعمل تعقيم سخن للتانك واللوب، وبعدين خد عينات (كونداكتيفيتي، TOC، ميكرو).'),
      steps(x) {
        const z = x.by(x.one('PUMP', (k) => k.props.stk && k.props.grp === 'prod') ? x.one('PUMP', (k) => k.props.stk && k.props.grp === 'prod').props.stk : ''), st = x.by(x.pr.stank), pw = x.by(x.pr.ptank);
        const lp = x.pumps('dist').find((k) => pw && k.props.lvt === pw.tag), lo = Math.max(5, Math.min(50, (lp ? Math.max(+lp.props.lon || 0, +lp.props.loff || 0) : 15) + 5)); // loop pump start level + margin
        const pq = (x) => { const d = x.div(); return d && !d.state.div && (d.state.q || 0) > 0.01 ? d.state.q : (+x.pr.qpw || 1000) / 3600; };
        return [
          { n: E('Station empty: every tank at 0 % (RO vessels stay full), drains and points of use closed, city inlet ' + (x.pr.inlet || '-') + ' open', 'المحطة فاضية: كل التانكات على 0٪ (فيسلز الـRO بتفضل مليانة)، الصرف ونقط الاستخدام مقفولين، ومحبس مية البلد ' + (x.pr.inlet || '-') + ' مفتوح'),
            go(x) { x.btn('prod', false); x.btn('dist', false); x.btn('sanit', false); x.btn('lsan', false); for (const t of x.tanks()) t.state.v = 0; for (const d of x.drains()) x.set(d, 'open', false); for (const p of x.pous()) x.set(p, 'open', false); const i = x.by(x.pr.inlet); if (i) i.props.open = true; for (const p of x.pumps()) { p.state.trip = 0; p.state.lpt = 0; } },
            done: (x) => x.st.cyTs >= 5, est: () => 5 },
          { n: E('Production ON: fill the raw tank ' + tag(z) + ' from the city water to 20 % (the feed pump starts there)', 'شغّل الإنتاج: املا تانك المية الخام ' + tag(z) + ' من مية البلد لـ20٪ (طلمبة التغذية بتبدأ عندها)'),
            go(x) { x.btn('prod', true); }, done: (x) => !z || (x.lvl(z) >= 20 && x.pumps('prod').some((k) => k.props.stk === z.tag && (k.state.q || 0) > 0.05)), est: (x) => (z ? Math.max(0, 0.2 * z.props.vol - (x.st.cyI > 1 ? z.state.v : 0)) / ((+x.pr.qin || 3000) / 3600) : 0) },
          { n: E('Pretreatment running (filter, softener, cartridge): fill the break tank ' + tag(st) + ' to 20 %', 'المعالجة الأولية شغالة (فلتر، سوفتنر، كارتريدج): املا تانك الكسر ' + tag(st) + ' لـ20٪'),
            done: (x) => !st || x.lvl(st) >= 20, est: (x) => { const f = x.pumps('prod').find((k) => z && k.props.stk === z.tag), q = f && (f.state.q || 0) > 0.05 ? f.state.q : (+x.pr.qsoft || 1400) / 3600; return st ? Math.max(0, 0.2 * st.props.vol - (x.st.cyI >= 2 ? st.state.v : 0)) / q : 0; } },
          { n: E('RO pass 1 and 2 start: the first water goes back to ' + tag(st) + ' until it is in spec for 2 min', 'المرحلة الأولى والتانية للـRO بيبدأوا: أول مية بترجع لـ' + tag(st) + ' لحد ما تفضل جوه المواصفات دقيقتين'),
            done: (x) => x.st.cyTs >= 10 && divOk(x), est: () => 150 },
          { n: E('Fill the PW tank ' + tag(pw) + ' to ' + lo + ' % (the loop pump minimum level)', 'املا تانك الـPW ' + tag(pw) + ' لـ' + lo + '٪ (أقل مستوى لطلمبة اللوب)'),
            done: (x) => !pw || x.lvl(pw) >= lo, est: (x) => { const q = pq(x); return pw ? Math.max(0, (lo / 100) * pw.props.vol - (x.st.cyI >= 4 ? pw.state.v : 0)) / q : 0; } },
          { n: E('Start the distribution loop and check the loop flow', 'شغّل لوب التوزيع واتأكد من الفلو في اللوب'),
            go(x) { x.btn('dist', true); }, done: (x) => x.st.cyTs >= 30 && x.pumps('dist').some((k) => Math.abs(k.state.q || 0) > 0.1), est: () => 30 },
          { n: E('Fill the PW tank ' + tag(pw) + ' to 90 % with the loop running (production stops by level)', 'املا تانك الـPW ' + tag(pw) + ' لـ90٪ واللوب شغال (الإنتاج بيقف بالمستوى)'),
            done: (x) => !pw || x.lvl(pw) >= 89.5 || prodStoppedByLevel(x), est: (x) => { const q = pq(x); return pw ? Math.max(0, 0.9 * pw.props.vol - (x.st.cyI >= 4 ? pw.state.v : (lo / 100) * pw.props.vol)) / q : 0; } },
        ];
      },
    },
    {
      id: 'drain', grp: 'drain', need: ['drains'], keep: true,
      name: E('Drain the whole station', 'تصفية المحطة كلها (درين)'),
      desc: E('Stops everything, closes the city water inlet and opens the bottom drain of every tank. The estimate uses Torricelli through the drain pipe (entry loss and pipe friction, valve loss not counted), so the real time is a little longer. RO vessels, filters and the softener stay full: membranes must never dry out. The station stays empty and stopped: run "Start-up from empty" to refill.', 'بيوقف كل حاجة، ويقفل دخول مية البلد، ويفتح صرف كل تانك من تحت. التقدير بقانون تورشيللي في ماسورة الصرف (فقد الدخول واحتكاك الماسورة، من غير فقد المحبس)، فالوقت الحقيقي بيطلع أطول شوية. فيسلز الـRO والفلاتر والسوفتنر بيفضلوا مليانين: الممبرين عمره ما ينشف. المحطة بتفضل فاضية وواقفة: شغّل "تشغيل من الصفر" عشان تملاها.'),
      steps(x) {
        const ts = x.tanks().filter((t) => drainOf(x, t));
        return [
          stopAll(), coolFirst(ts),
          { n: E('Close the city water inlet ' + (x.pr.inlet || '-'), 'اقفل دخول مية البلد ' + (x.pr.inlet || '-')), go(x) { const i = x.by(x.pr.inlet); if (i) i.props.open = false; }, done: (x) => x.st.cyTs >= 3, est: () => 3 },
          { n: E('Open the bottom drains: ' + ts.map((t) => tag(drainOf(x, t)) + ' (' + t.tag + ')').join(', '), 'افتح الصرف من تحت: ' + ts.map((t) => tag(drainOf(x, t)) + ' (' + t.tag + ')').join('، ')),
            go(x) { for (const t of ts) drainOf(x, t).props.open = true; }, done: (x) => ts.every((t) => x.lvl(t) < EMPTY), est: (x) => Math.max(0, ...ts.map((t) => drainT(x, t))) },
          { n: E('Close the drains: the station is empty and stopped', 'اقفل الصرف: المحطة فاضية وواقفة'), go(x) { for (const t of ts) drainOf(x, t).props.open = false; }, done: (x) => x.st.cyTs >= 3, est: () => 3 },
        ];
      },
      abort: (x) => closeDrains(x),
    },
    {
      id: 'drainpw', grp: 'drain', need: ['ptank'], keep: true,
      name: E('Drain the PW tank and loop only', 'تصفية تانك الـPW واللوب بس'),
      desc: E('Production and the loop stop, the PW tank drain and the points of use open. The RO side keeps its water.', 'الإنتاج واللوب بيقفوا، وصرف تانك الـPW ونقط الاستخدام بيفتحوا. ناحية الـRO بتفضل مليانة.'),
      steps(x) {
        const pw = x.by(x.pr.ptank), dv = pw ? drainOf(x, pw) : null;
        return [
          stopAll(), coolFirst(pw ? [pw] : []),
          { n: E('Open the drain ' + tag(dv) + ' of ' + tag(pw) + ' and the points of use (they let air in so the loop drains back; low-point drains not drawn)', 'افتح صرف ' + tag(pw) + ' ‏' + tag(dv) + ' ونقط الاستخدام (بتدخّل هوا عشان اللوب يصفّي؛ صرف أوطى النقط مش مرسوم)'),
            go(x) { if (dv) dv.props.open = true; for (const p of x.pous()) p.props.open = true; }, done: (x) => !pw || x.lvl(pw) < EMPTY, est: (x) => (pw ? drainT(x, pw) : 0) },
          { n: E('Close the drain and the points of use', 'اقفل الصرف ونقط الاستخدام'), go(x) { if (dv) dv.props.open = false; for (const p of x.pous()) p.props.open = false; }, done: (x) => x.st.cyTs >= 3, est: () => 3 },
        ];
      },
      abort: (x) => closeDrains(x),
    },
    {
      id: 'flushloop', grp: 'wash', need: ['ptank'],
      name: E('Flush the PW loop (points of use)', 'شطف لوب الـPW (نقط الاستخدام)'),
      desc: E('Opens every point of use in turn for 3 minutes with the loop running. Production refills the tank by itself.', 'بيفتح كل نقطة استخدام ورا التانية 3 دقايق واللوب شغال. الإنتاج بيعوّض التانك لوحده.'),
      steps: (x) => loopFlush(x).concat([{ n: E('Done: points of use closed', 'خلصنا: نقط الاستخدام مقفولة'), done: (x) => x.st.cyTs >= 3, est: () => 3 }]),
    },
    {
      id: 'flushro', grp: 'wash', need: ['hp1', 'ffv'],
      name: E('RO fast flush (low pressure)', 'شطف سريع للـRO (ضغط واطي)'),
      desc: E('Washes the membrane surface with a high flow at low pressure, product diverted to the break tank. Done after a stop and before a long standstill.', 'بيغسل سطح الممبرين بفلو عالي وضغط واطي، والمية الخارجة متحوّلة لتانك الكسر. بيتعمل بعد الوقفة وقبل وقفة طويلة.'),
      steps: (x) => roFlush(x),
    },
    {
      id: 'washall', grp: 'wash', need: ['hp1', 'ffv'],
      name: E('Whole station wash', 'غسيل المحطة كلها'),
      desc: E('Backwash of the sand filter, softener regeneration, new cartridge, RO fast flush, then a flush of every point of use. Pretreatment times are typical values (the backwash and brine water paths are not drawn).', 'باك واش لفلتر الرمل، ريجينريشن للسوفتنر، كارتريدج جديد، شطف سريع للـRO، وبعدين شطف كل نقط الاستخدام. أزمنة المعالجة الأولية قيم نموذجية (مسار مية الباك واش والملح مش مرسوم).'),
      steps(x) {
        const sf = x.one('FILTER', (k) => k.props.kind === 'sand'), so = x.one('SOFT'), cf = x.one('FILTER', (k) => /cart/.test(k.props.kind));
        const s = [stopProd()];
        if (sf) s.push({ n: E('Backwash the sand filter ' + sf.tag + ' (backwash 10 min, rinse 5 min)', 'باك واش لفلتر الرمل ' + sf.tag + ' (باك واش 10 دقايق، وشطف 5 دقايق)'), done: (x) => x.st.cyTs >= 900, end() { sf.state.clog = 0; }, est: () => 900 });
        if (so) s.push({ n: E('Regenerate the softener ' + so.tag + ' (brine draw, slow rinse, fast rinse: about 60 min), then check the outlet hardness before the RO', 'ريجينريشن للسوفتنر ' + so.tag + ' (سحب ملح، شطف بطيء، شطف سريع: حوالي 60 دقيقة)، وبعدين اقيس العسر في الخروج قبل الـRO'), done: (x) => x.st.cyTs >= 3600, end() { so.state.used = 0; so.state.left = 100; }, est: () => 3600 });
        if (cf) s.push({ n: E('Change the cartridge ' + cf.tag + ', vent the housing and flush the new cartridge to drain (10 min)', 'غيّر الكارتريدج ' + cf.tag + '، طلّع الهوا من الهاوسنج واشطف الكارتريدج الجديد للصرف (10 دقايق)'), done: (x) => x.st.cyTs >= 600, end() { cf.state.clog = 0; }, est: () => 600 });
        return s.concat(roFlush(x), loopFlush(x), [{ n: E('Done: back to normal production', 'خلصنا: رجوع للإنتاج العادي'), done: (x) => x.st.cyTs >= 3, est: () => 3 }]);
      },
    },
    {
      id: 'sanro', grp: 'san', need: ['stank'],
      name: E('Hot sanitisation of the RO (pass 1 + 2)', 'تعقيم سخن للـRO (المرحلتين)'),
      desc: E('Hot water recirculates through both RO passes and back to the break tank, never to the PW tank. Heat-up and cool-down estimates are energy balances: m × 4.186 × ΔT / kW.', 'مية سخنة بتلف على المرحلتين وترجع لتانك الكسر، ومش بتروح لتانك الـPW أبدًا. تقدير التسخين والتبريد بالطاقة: الكتلة × 4.186 × فرق الحرارة ÷ الكيلووات.'),
      steps: (x) => roSanit(x), abort(x) { x.btn('sanit', false); },
    },
    {
      id: 'sanloop', grp: 'san', need: ['ptank'],
      name: E('Hot sanitisation of the PW tank and loop', 'تعقيم سخن لتانك الـPW واللوب'),
      desc: E('Production stops and the loop exchanger heats the PW tank and loop with steam, holds, then cools with chilled water. Points of use stay closed.', 'الإنتاج بيقف والمبادل اللي على اللوب بيسخّن تانك الـPW واللوب بالبخار، يثبّت، وبعدين يبرّد بالمية المتلجة. نقط الاستخدام بتفضل مقفولة.'),
      steps: (x) => loopSanit(x), abort(x) { x.btn('lsan', false); x.btn('prod', true); },
    },
    {
      id: 'sanall', grp: 'san', need: ['stank', 'ptank'],
      name: E('Whole station hot sanitisation (RO, then tank and loop)', 'تعقيم سخن للمحطة كلها (الـRO وبعدين التانك واللوب)'),
      desc: E('The RO sanitisation first, then the PW tank and loop. The longest cycle: use 300x.', 'تعقيم الـRO الأول، وبعدين تانك الـPW واللوب. دي أطول دورة: استخدم 300x.'),
      steps: (x) => roSanit(x).concat(loopSanit(x)), abort(x) { x.btn('sanit', false); x.btn('lsan', false); x.btn('prod', true); },
    },
  ]);
  W.CYGRP = { start: E('Start-up and filling', 'التشغيل والملو'), drain: E('Drain', 'التصفية (درين)'), wash: E('Wash and flush', 'الغسيل والشطف'), san: E('Sanitisation', 'التعقيم') };

  W.cycAvail = function (c, u, C) { return C.need.every((k) => { const v = u.props[k]; return k === 'drains' ? list(v).some((t) => PL.byTag(c.plant, t)) : !!(v && PL.byTag(c.plant, v)); }) && (C.id !== 'sanloop' && C.id !== 'sanall' || ctx(c, u).loopHx()); };
  W.cycSteps = function (c, u, id) { const C = CY.find((k) => k.id === id); return C ? C.steps(ctx(c, u)) : []; };
  /* estimates per step from the present state (before starting) */
  W.cycEst = function (c, u, id) { const x = ctx(c, u); x.st = Object.assign({}, u.state, { cyI: 0, cyTs: 0 }); return W.cycSteps(c, u, id).map((s) => { try { return Math.max(0, s.est ? s.est(x) || 0 : 0); } catch (e) { return 0; } }); };
  W.cycRunning = (u) => (u && u.state && u.state.cyN ? CY[u.state.cyN - 1] || null : null);

  const tot = (pl, type) => pl.units.filter((k) => k.type === type).reduce((a, k) => a + (k.state.tot || 0), 0);
  function clear(st) { for (const k of Object.keys(st)) if (/^c[sexp]\d+$/.test(k)) delete st[k]; }
  W.cycStart = function (c, u, id) {
    const st = u.state, i = CY.findIndex((k) => k.id === id);
    if (i < 0 || st.cyN || !W.cycAvail(c, u, CY[i])) return false;
    const est = W.cycEst(c, u, id);
    clear(st);
    est.forEach((e, k) => { st['cp' + k] = e; });
    Object.assign(st, { cyN: i + 1, cyI: 0, cyT: 0, cyTs: 0, cyGo: 0, cyDone: 0, cyAb: 0, cyKh: 0, cyKc: 0, cyDiv: 0, cyFF: 0, cyD0: tot(c.plant, 'DRAIN'), cyP0: tot(c.plant, 'POU'), cyDr: 0, cyPo: 0, cySk: 0 });
    st._snap = {};
    EL.emit('alarm', { id: u.id, tag: u.tag }, { k: E('Cycle started', 'الدورة بدأت'), n: CY[i].name });
    return true;
  };
  function restore(x, only) {
    const sn = x.st._snap || {};
    const ids = only ? only.filter(Boolean).map((k) => k.id) : Object.keys(sn);
    for (const id of ids) { const k = x.pl.units.find((q) => q.id === id); if (k && sn[id]) { Object.assign(k.props, sn[id]); delete sn[id]; } }
  }
  function finish(x, C, ab) {
    const st = x.st;
    if (!C.keep || ab) restore(x);
    st._snap = {};
    if (ab && C.abort) C.abort(x);
    st.cyDiv = 0; st.cyFF = 0;
    st.cyDr = tot(x.pl, 'DRAIN') - (st.cyD0 || 0); st.cyPo = tot(x.pl, 'POU') - (st.cyP0 || 0);
    st.cyDone = st.cyN; st.cyAb = ab ? 1 : 0; st.cyN = 0;
    EL.emit('alarm', { id: x.u.id, tag: x.u.tag }, { k: ab ? E('Cycle stopped', 'الدورة وقفت') : E('Cycle complete', 'الدورة خلصت'), n: C.name });
  }
  W.cycStop = function (c, u) { const C = W.cycRunning(u); if (!C) return; const x = ctx(c, u); if (u.state.cyI != null) u.state['cs' + u.state.cyI] = u.state.cyTs || 0; finish(x, C, true); };
  W.cycSkip = function (u) { if (u.state.cyN) u.state.cySk = 1; };
  W.cycClear = function (u) { const st = u.state; st.cyDone = 0; st.cyAb = 0; clear(st); };

  /* called every tick from the CTRL step */
  W.cycStep = function (u, s) {
    const st = u.state;
    if (!st.cyN) return;
    const C = CY[st.cyN - 1];
    if (!C) { st.cyN = 0; return; }
    const x = ctx(s.c, u), steps = C.steps(x), dt = s.dt;
    st.cyT = (st.cyT || 0) + dt; st.cyTs = (st.cyTs || 0) + dt;
    for (const k of s.pl.units) if (k.type === 'TEMP') { const kw = k.state.kw || 0; if (kw > 0) st.cyKh += (kw * dt) / 3600; else st.cyKc += (-kw * dt) / 3600; }
    const i = st.cyI || 0, S = steps[i];
    if (!S) { finish(x, C, false); return; }
    if (!st.cyGo) { st.cyGo = 1; st['ce' + i] = S.est ? Math.max(0, S.est(x) || 0) : 0; if (S.go) S.go(x); return; }
    if (S.tick) S.tick(x);
    st.cyLate = S.est && st['ce' + i] > 0 && st.cyTs > Math.max(2 * st['ce' + i], st['ce' + i] + 600) ? 1 : 0; // taking far longer than the estimate: something is wrong
    if (st.cySk || S.done(x)) {
      st['cs' + i] = st.cyTs; if (st.cySk) st['cx' + i] = 1;
      if (S.end) S.end(x);
      st.cySk = 0; st.cyI = i + 1; st.cyTs = 0; st.cyGo = 0;
      if (st.cyI >= steps.length) finish(x, C, false);
    }
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ladder.js */
/* Ladder (LAD) for the compact PLC, Siemens-style addresses.
   Program JSON: { v:1, sym:{ 'I0.0':'Start' }, nets:[ { c:'comment', s:[items], o:[outputs] } ] }
   items:   {t:'NO'|'NC'|'P'|'N', a:'I0.0'}  {t:'CMP', op:'<', a:'MW10', b:'90'}  {t:'PAR', br:[[items],[items]]}
   outputs: {t:'COIL'|'SET'|'RST', a:'Q0.0'}  {t:'TON'|'TOF'|'TP', a:'T1', pt:5}  {t:'CTU', a:'C1', pv:10, r:'I0.3'}
            {t:'SCALE', in:'IW64', lo:0, hi:100, out:'MW10'}  {t:'MOVE', in:'50', out:'MW12'}  {t:'ADD'|'SUB'|'MUL'|'DIV', a, b, out}
   Bits: I0.0-I0.7, Q0.0-Q0.n, M0.0-M15.7, T0-T31 (timer done), C0-C15 (counter done), TRUE / FALSE.
   Words: MW0-MW62, IW64 / IW66 (analog in, 0-10 V = 0-27648), QW80 (analog out), T1 (elapsed s), C1 (count), numbers. */
(function (g) {
  const EL = g.EL;
  const LD = (EL.ladder = {});
  const E = (en, ar) => [en, ar];
  const FULL = 27648;
  LD.FULL = FULL;
  LD.CONTACTS = ['NO', 'NC', 'P', 'N', 'CMP'];
  LD.OUTS = ['COIL', 'SET', 'RST', 'TON', 'TOF', 'TP', 'CTU', 'SCALE', 'MOVE', 'ADD', 'SUB', 'MUL', 'DIV'];
  LD.OPS = ['<', '<=', '>', '>=', '==', '<>'];

  /* ---------- addresses ---------- */
  const BIT = /^(I|Q|M)(\d{1,2})\.([0-7])$/, TIM = /^T(\d{1,2})$/, CNT = /^C(\d{1,2})$/, MW = /^MW(\d{1,2})$/;
  LD.norm = (a) => String(a == null ? '' : a).trim().toUpperCase().replace(/\s+/g, '');
  LD.bitInfo = function (a, nQ) {
    a = LD.norm(a);
    if (a === 'TRUE' || a === 'FALSE') return { area: 'K', v: a === 'TRUE' };
    let m = BIT.exec(a);
    if (m) {
      const byte = +m[2], bit = +m[3];
      if (m[1] === 'I') return byte === 0 ? { area: 'I', i: bit } : null;
      if (m[1] === 'Q') return byte === 0 && bit < (nQ || 6) ? { area: 'Q', i: bit } : null;
      return byte < 16 ? { area: 'M', i: byte * 8 + bit } : null;
    }
    if ((m = TIM.exec(a)) && +m[1] < 32) return { area: 'T', k: 'T' + +m[1] };
    if ((m = CNT.exec(a)) && +m[1] < 16) return { area: 'C', k: 'C' + +m[1] };
    return null;
  };
  LD.wordInfo = function (a) {
    a = LD.norm(a);
    if (/^-?\d+(\.\d+)?$/.test(a)) return { area: 'K', v: +a };
    let m;
    if ((m = MW.exec(a)) && +m[1] <= 62) return { area: 'MW', k: +m[1] };
    if (a === 'IW64') return { area: 'IW', i: 0 };
    if (a === 'IW66') return { area: 'IW', i: 1 };
    if (a === 'QW80') return { area: 'QW', i: 0 };
    if ((m = TIM.exec(a)) && +m[1] < 32) return { area: 'TV', k: 'T' + +m[1] };
    if ((m = CNT.exec(a)) && +m[1] < 16) return { area: 'CV', k: 'C' + +m[1] };
    return null;
  };

  /* ---------- sanitising (files, pasted text, editor) ---------- */
  const S = (v, n) => String(v == null ? '' : v).replace(/[<>`"&]/g, '').slice(0, n);
  const num = (v, d, lo, hi) => { const x = +v; return isFinite(x) ? Math.max(lo, Math.min(hi, x)) : d; };
  function cleanItems(arr, depth) {
    if (!Array.isArray(arr)) return [];
    const out = [];
    for (const it of arr.slice(0, 24)) {
      if (!it || typeof it !== 'object') continue;
      if (it.t === 'PAR' && depth < 4) {
        const br = (Array.isArray(it.br) ? it.br : []).slice(0, 6).map((b) => cleanItems(b, depth + 1)).filter((b) => b.length);
        if (br.length) out.push({ t: 'PAR', br });
      } else if (it.t === 'CMP') out.push({ t: 'CMP', op: LD.OPS.includes(it.op) ? it.op : '<', a: S(it.a, 12), b: S(it.b, 12) });
      else if (['NO', 'NC', 'P', 'N'].includes(it.t)) out.push({ t: it.t, a: S(it.a, 12) });
    }
    return out;
  }
  function cleanOut(o) {
    if (!o || !LD.OUTS.includes(o.t)) return null;
    if (['COIL', 'SET', 'RST'].includes(o.t)) return { t: o.t, a: S(o.a, 12) };
    if (['TON', 'TOF', 'TP'].includes(o.t)) return { t: o.t, a: S(o.a, 4), pt: num(o.pt, 5, 0, 3600) };
    if (o.t === 'CTU') return { t: 'CTU', a: S(o.a, 4), pv: num(o.pv, 10, 0, 100000), r: S(o.r, 12) };
    if (o.t === 'SCALE') return { t: 'SCALE', in: S(o.in, 12), lo: num(o.lo, 0, -1e6, 1e6), hi: num(o.hi, 100, -1e6, 1e6), out: S(o.out, 12) };
    if (o.t === 'MOVE') return { t: 'MOVE', in: S(o.in, 12), out: S(o.out, 12) };
    return { t: o.t, a: S(o.a, 12), b: S(o.b, 12), out: S(o.out, 12) };
  }
  LD.sanitize = function (o) {
    const prog = { v: 1, sym: {}, nets: [] };
    if (!o || typeof o !== 'object') return prog;
    if (o.sym && typeof o.sym === 'object') for (const k of Object.keys(o.sym).slice(0, 200)) { const kk = LD.norm(S(k, 12)); if (kk && kk !== '__PROTO__') prog.sym[kk] = S(o.sym[k], 24); }
    for (const n of (Array.isArray(o.nets) ? o.nets : []).slice(0, 64)) {
      if (!n || typeof n !== 'object') continue;
      prog.nets.push({ c: S(n.c, 120), s: cleanItems(n.s, 0), o: (Array.isArray(n.o) ? n.o : []).slice(0, 6).map(cleanOut).filter(Boolean) });
    }
    return prog;
  };
  const CACHE = new WeakMap();
  LD.progOf = function (p) {
    const t = String(p.props.lad || '');
    let c = CACHE.get(p);
    if (!c || c.text !== t) {
      let prog;
      try { prog = LD.sanitize(t ? JSON.parse(t) : null); } catch (e) { prog = LD.sanitize(null); prog.bad = true; }
      c = { text: t, prog }; CACHE.set(p, c);
    }
    return c.prog;
  };
  LD.toText = (prog) => JSON.stringify(prog);

  /* ---------- memory access ---------- */
  function mem(st, nQ) {
    st.mb = st.mb || new Array(128).fill(0);
    st.mw = st.mw || {};
    st.tm = st.tm || {};
    st.ct = st.ct || {};
    st.ed = st.ed || {};
    return {
      bit(a) {
        const b = LD.bitInfo(a, nQ);
        if (!b) return 0;
        if (b.area === 'K') return b.v ? 1 : 0;
        if (b.area === 'I') return st.i[b.i] ? 1 : 0;
        if (b.area === 'Q') return st.q[b.i] ? 1 : 0;
        if (b.area === 'M') return st.mb[b.i] ? 1 : 0;
        if (b.area === 'T') return st.tm[b.k] && st.tm[b.k].q ? 1 : 0;
        if (b.area === 'C') return st.ct[b.k] && st.ct[b.k].q ? 1 : 0;
        return 0;
      },
      setBit(a, v) {
        const b = LD.bitInfo(a, nQ);
        if (!b) return;
        if (b.area === 'Q') st.q[b.i] = v ? 1 : 0;
        else if (b.area === 'M') st.mb[b.i] = v ? 1 : 0;
      },
      word(a) {
        const w = LD.wordInfo(a);
        if (!w) return 0;
        if (w.area === 'K') return w.v;
        if (w.area === 'MW') return st.mw[w.k] || 0;
        if (w.area === 'IW') return Math.round(Math.max(0, Math.min(10, st.ai[w.i] || 0)) / 10 * FULL);
        if (w.area === 'QW') return Math.round(((st.ao && st.ao[0]) || 0) / 10 * FULL);
        if (w.area === 'TV') return st.tm[w.k] ? Math.round(st.tm[w.k].et * 10) / 10 : 0;
        if (w.area === 'CV') return st.ct[w.k] ? st.ct[w.k].cv : 0;
        return 0;
      },
      setWord(a, v) {
        const w = LD.wordInfo(a);
        if (!w || !isFinite(v)) return;
        v = Math.max(-32768, Math.min(32767, Math.round(v)));
        if (w.area === 'MW') st.mw[w.k] = v;
        else if (w.area === 'QW' && st.ao) st.ao[0] = Math.max(0, Math.min(10, (v / FULL) * 10));
      },
    };
  }
  LD.mem = mem;
  function cmp(op, x, y) {
    switch (op) { case '<': return x < y; case '<=': return x <= y; case '>': return x > y; case '>=': return x >= y; case '==': return x === y; case '<>': return x !== y; }
    return false;
  }

  /* ---------- scan ---------- */
  const TRACE = new WeakMap(); // part -> [ {items:{path:{pin,pout,st,val}}, outs:[...], rung} ]
  LD.trace = (p) => TRACE.get(p) || [];
  LD.run = function (p, st, dt, circuit, nQ) {
    const prog = LD.progOf(p), M = mem(st, nQ), tr = [];
    let errs = prog.bad ? 1 : 0;
    prog.nets.forEach((n, ni) => {
      const t = { items: {}, outs: [], rung: false };
      const series = (items, pin, path) => {
        items.forEach((it, i) => {
          const key = path + i;
          let pout = false, s = false, val;
          if (it.t === 'PAR') {
            const outs = it.br.map((b, bi) => series(b, pin, key + '/' + bi + ':'));
            pout = outs.some(Boolean); s = pout;
          } else if (it.t === 'CMP') {
            const x = M.word(it.a), y = M.word(it.b);
            s = cmp(it.op, x, y); val = [x, y]; pout = pin && s;
          } else {
            const v = M.bit(it.a);
            if (it.t === 'NO') s = !!v;
            else if (it.t === 'NC') s = !v;
            else { const ek = ni + ':' + key, prev = st.ed[ek] || 0; st.ed[ek] = v; s = it.t === 'P' ? !!(v && !prev) : !!(!v && prev); }
            val = v; pout = pin && s;
          }
          t.items[key] = { pin, pout, st: s, val };
          pin = pout;
        });
        return pin;
      };
      const rung = series(n.s, true, '');
      t.rung = rung;
      n.o.forEach((o, oi) => {
        let eno = rung, val;
        switch (o.t) {
          case 'COIL': M.setBit(o.a, rung); break;
          case 'SET': if (rung) M.setBit(o.a, 1); break;
          case 'RST': if (rung) M.setBit(o.a, 0); break;
          case 'TON': case 'TOF': case 'TP': {
            const b = LD.bitInfo(o.a); if (!b || b.area !== 'T') { errs++; break; }
            const T = st.tm[b.k] || (st.tm[b.k] = { et: 0, q: 0, run: 0, pin: 0 }), pt = +o.pt || 0;
            if (o.t === 'TON') { if (rung) { T.et = Math.min(pt, T.et + dt); T.q = T.et >= pt ? 1 : 0; } else { T.et = 0; T.q = 0; } }
            else if (o.t === 'TOF') { if (rung) { T.q = 1; T.et = 0; } else if (T.q) { T.et = Math.min(pt, T.et + dt); if (T.et >= pt) T.q = 0; } }
            else { if (rung && !T.pin && !T.run) { T.run = 1; T.et = 0; } if (T.run) { T.et = Math.min(pt, T.et + dt); if (T.et >= pt) T.run = 0; } else if (!rung) T.et = 0; T.q = T.run ? 1 : 0; }
            T.pin = rung ? 1 : 0; T.pt = pt;
            eno = !!T.q; val = T.et;
            break;
          }
          case 'CTU': {
            const b = LD.bitInfo(o.a); if (!b || b.area !== 'C') { errs++; break; }
            const C = st.ct[b.k] || (st.ct[b.k] = { cv: 0, q: 0, pin: 0 });
            if (o.r && M.bit(o.r)) C.cv = 0; else if (rung && !C.pin) C.cv = Math.min(32767, C.cv + 1);
            C.pin = rung ? 1 : 0; C.q = C.cv >= (+o.pv || 0) ? 1 : 0; C.pv = +o.pv || 0;
            eno = !!C.q; val = C.cv;
            break;
          }
          case 'SCALE': {
            if (rung) { const x = Math.max(0, Math.min(FULL, M.word(o.in))); val = o.lo + (x / FULL) * (o.hi - o.lo); M.setWord(o.out, val); }
            val = [M.word(o.in), M.word(o.out)];
            break;
          }
          case 'MOVE': if (rung) M.setWord(o.out, M.word(o.in)); val = [M.word(o.in), M.word(o.out)]; break;
          default: {
            const x = M.word(o.a), y = M.word(o.b);
            if (rung) { let r = 0; if (o.t === 'ADD') r = x + y; else if (o.t === 'SUB') r = x - y; else if (o.t === 'MUL') r = x * y; else { if (y === 0) { eno = false; errs++; } else r = x / y; } if (eno) M.setWord(o.out, r); }
            val = [x, y, M.word(o.out)];
          }
        }
        t.outs[oi] = { pin: rung, eno, val };
      });
      tr.push(t);
    });
    TRACE.set(p, tr);
    st.err = errs;
    return tr;
  };

  /* ---------- where is the circuit around a PLC terminal ---------- */
  LD.wiredTo = function (c, p, pinId) {
    if (!c) return [];
    const ref = p.id + '.' + pinId, out = [];
    for (const w of c.wires) {
      if (w.cut) continue;
      const o = w.a === ref ? w.b : w.b === ref ? w.a : null;
      if (o) { const q = c.parts.find((x) => x.id === o.split('.')[0]); if (q && q !== p) out.push(q.tag + ':' + o.split('.')[1]); }
    }
    return out;
  };
  const pinOf = (b) => (b.area === 'I' ? 'I' + b.i : b.area === 'Q' ? 'Q' + b.i : null);

  /* ---------- who writes an address ---------- */
  function writers(prog, a) {
    a = LD.norm(a); const out = [];
    prog.nets.forEach((n, ni) => n.o.forEach((o) => {
      const w = ['COIL', 'SET', 'RST', 'TON', 'TOF', 'TP', 'CTU'].includes(o.t) ? LD.norm(o.a) : LD.norm(o.out);
      if (w === a) out.push(ni);
    }));
    return out;
  }
  LD.writers = writers;
  LD.symName = (prog, a) => (prog.sym && prog.sym[LD.norm(a)]) || '';
  const lab = (prog, a) => { const s = LD.symName(prog, a); return LD.norm(a) + (s ? ' (' + s + ')' : ''); };

  /* ---------- why is a rung FALSE ---------- */
  LD.why = function (p, ni, c) {
    const prog = LD.progOf(p), n = prog.nets[ni], t = LD.trace(p)[ni], st = p.state, nQ = (EL.defs[p.type].diag || {}).nQ || 6;
    if (!n || !t) return [];
    if (t.rung) {
      const qs = n.o.filter((o) => o.t === 'COIL' && /^Q/.test(LD.norm(o.a))).map((o) => LD.bitInfo(o.a, nQ)).filter(Boolean);
      if (qs.length) {
        const b0 = qs[0], rel = (EL.defs[p.type].diag || {}).rel, to = LD.wiredTo(c, p, 'Q' + b0.i).join(', ') || '-';
        return [{ ok: true, msg: E('Power flows through the whole rung: output Q0.' + b0.i + ' is ON. If the device on it does not work, measure at ' + p.tag + ':Q' + b0.i + (rel ? ' (the contact needs supply on C' + b0.i + ')' : '') + ', then the wire to ' + to + ', the coil, and its return to N / 0 V.', 'الباور معدي في السطر كله: المخرج Q0.' + b0.i + ' شغال. لو الجهاز اللي عليه مش شغال، قيس عند ' + p.tag + ':Q' + b0.i + (rel ? ' (الكونتاكت محتاج تغذية على C' + b0.i + ')' : '') + '، وبعدين السلك لـ' + to + '، والكويل، والرجوع لـN / 0 فولت.') }];
      }
      return [{ ok: true, msg: E('Power flows through the whole rung. The outputs are ON.', 'الباور معدي في السطر كله. المخارج شغالة.') }];
    }
    const lines = [];
    const conducts = (items, path) => items.every((it, i) => { const key = path + i; return it.t === 'PAR' ? it.br.some((b, bi) => conducts(b, key + '/' + bi + ':')) : !!(t.items[key] && t.items[key].st); });
    const opens = (items, path) => { const out = []; items.forEach((it, i) => { const key = path + i, r = t.items[key]; if (!r) return; if (it.t === 'PAR') { if (!it.br.some((b, bi) => conducts(b, key + '/' + bi + ':'))) out.push({ par: it, key }); } else if (!r.st) out.push({ it, r, key }); }); return out; };
    const walk = (items, path, depth) => {
      for (const o of opens(items, path)) {
        if (o.par) {
          lines.push({ path: o.key, par: true, msg: E('None of the ' + o.par.br.length + ' parallel paths is closed:', 'ولا مسار من الـ' + o.par.br.length + ' مسارات المتوازية مقفول:') });
          o.par.br.forEach((b, bi) => { const first = opens(b, o.key + '/' + bi + ':')[0]; if (first && first.it) lines.push(Object.assign({ path: first.key, sub: true }, explain(first.it, first.r))); else if (first && first.par) walk(b, o.key + '/' + bi + ':', depth + 1); });
        } else lines.push(Object.assign({ path: o.key }, explain(o.it, o.r)));
      }
    };
    function explain(it, r) {
      if (it.t === 'CMP') { const kb = LD.wordInfo(it.b) && LD.wordInfo(it.b).area === 'K', bb = kb ? '' : ', ' + lab(prog, it.b) + ' = ' + r.val[1], tr = wordTrail(it.a); return { msg: E(lab(prog, it.a) + ' = ' + r.val[0] + bb + ': "' + r.val[0] + ' ' + it.op + ' ' + r.val[1] + '" is false, so the compare blocks.' + tr[0], lab(prog, it.a) + ' = ' + r.val[0] + bb + ': "' + r.val[0] + ' ' + it.op + ' ' + r.val[1] + '" مش صح، فالمقارنة قافلة.' + tr[1]) }; }
      if (false) return { msg: E(lab(prog, it.a) + ' = ' + r.val[0] + ', ' + it.b + ' = ' + r.val[1] + ': "' + r.val[0] + ' ' + it.op + ' ' + r.val[1] + '" is false, so the compare blocks.', lab(prog, it.a) + ' = ' + r.val[0] + ' و' + it.b + ' = ' + r.val[1] + ': "' + r.val[0] + ' ' + it.op + ' ' + r.val[1] + '" مش صح، فالمقارنة قافلة.') };
      const a = LD.norm(it.a), b = LD.bitInfo(a, nQ), v = r.val ? 1 : 0;
      let base;
      if (it.t === 'NO') base = E(lab(prog, a) + ' = 0, so the NO contact is open.', lab(prog, a) + ' = 0، فالكونتاكت NO مفتوح.');
      else if (it.t === 'NC') base = E(lab(prog, a) + ' = 1, so the NC contact is open.', lab(prog, a) + ' = 1، فالكونتاكت NC مفتوح.');
      else base = E('Waiting for a ' + (it.t === 'P' ? '0 to 1' : '1 to 0') + ' change of ' + lab(prog, a) + '. An edge contact closes for one scan only.', 'مستني ' + lab(prog, a) + ' يتغير من ' + (it.t === 'P' ? '0 لـ1' : '1 لـ0') + '. كونتاكت الحافة بيقفل لدورة واحدة بس.');
      const hint = b ? source(a, b, v, it.t) : E('Unknown address.', 'عنوان مش معروف.');
      return { msg: [base[0] + ' ' + hint[0], base[1] + ' ' + hint[1]] };
    }
    function source(a, b, v, kind) {
      if (b.area === 'I') {
        const w = LD.wiredTo(c, p, 'I' + b.i), vin = st.i[b.i] ? '24 V' : '0 V';
        if (!w.length) return E('Nothing is wired to terminal I' + b.i + ' of ' + p.tag + '.', 'مفيش حاجة متوصلة على طرف I' + b.i + ' في ' + p.tag + '.');
        return E('The input sees ' + vin + ' from ' + w.join(', ') + '. Either that device really is in this state, or it or its wire to ' + p.tag + ':I' + b.i + ' is faulty: check with the meter.', 'المدخل شايف ' + vin + ' من ' + w.join('، ') + '. يا إما الجهاز ده فعلا في الحالة دي، يا إما هو أو سلكه لـ' + p.tag + ':I' + b.i + ' فيه عطل: افحص بالميتر.');
      }
      if (b.area === 'T') {
        const T = st.tm && st.tm[b.k], ws = writers(prog, a);
        if (!ws.length) return E('No timer box uses ' + a + '.', 'مفيش بلوك تايمر بيستخدم ' + a + '.');
        if (kind === 'NC' && v) return E('Timer ' + a + ' has finished (' + (T ? T.et.toFixed(1) : 0) + ' s), so its NC contact is open.', 'التايمر ' + a + ' خلص (' + (T ? T.et.toFixed(1) : 0) + ' ث)، فالكونتاكت NC بتاعه مفتوح.');
        return E('Timer ' + a + ' has run ' + (T ? T.et.toFixed(1) : '0.0') + ' of ' + (T && T.pt != null ? T.pt : '?') + ' s (enabled in network ' + (ws[0] + 1) + ').', 'التايمر ' + a + ' عدّى ' + (T ? T.et.toFixed(1) : '0.0') + ' من ' + (T && T.pt != null ? T.pt : '?') + ' ث (بيشتغل من نتورك ' + (ws[0] + 1) + ').');
      }
      if (b.area === 'Q' || b.area === 'M' || b.area === 'C') {
        const ws = writers(prog, a);
        const sets = setsOf(a);
        if (sets.set.length) return E('It is latched: set in network ' + sets.set.map((x) => x + 1).join(', ') + (sets.rst.length ? ', reset in network ' + sets.rst.map((x) => x + 1).join(', ') : ', and nothing resets it') + '. Remove the cause, then reset.', 'متثبت (لاتش): بيتعمل SET في نتورك ' + sets.set.map((x) => x + 1).join('، ') + (sets.rst.length ? ' وبيتعمل RESET في نتورك ' + sets.rst.map((x) => x + 1).join('، ') : ' ومفيش حاجة بتعمله ريست') + '. شيل السبب وبعدين اعمل ريست.');
        if (kind === 'NC' && v) return E('This is an interlock: it holds this rung off while ' + lab(prog, a) + ' is ON.', 'ده إنترلوك: بيمنع السطر ده طول ما ' + lab(prog, a) + ' شغال.');
        if (!ws.length) return E('Nothing in the program sets ' + a + '.', 'مفيش حاجة في البرنامج بتشغّل ' + a + '.');
        return E('It is set in network ' + ws.map((x) => x + 1).join(', ') + ': look there first.', 'بيتشغل في نتورك ' + ws.map((x) => x + 1).join('، ') + ': بص هناك الأول.');
      }
      return E('', '');
    }
    function setsOf(a) { a = LD.norm(a); const o = { set: [], rst: [] }; prog.nets.forEach((nn, k) => nn.o.forEach((x) => { if (LD.norm(x.a) === a && x.t === 'SET') o.set.push(k); if (LD.norm(x.a) === a && x.t === 'RST') o.rst.push(k); })); return o; }
    function wordTrail(a) {
      const w = LD.wordInfo(a); if (!w || w.area !== 'MW') return ['', ''];
      let src = null; prog.nets.forEach((nn, k) => nn.o.forEach((x) => { if ((x.t === 'SCALE' || x.t === 'MOVE') && LD.norm(x.out) === LD.norm(a)) src = { k, x }; }));
      if (!src) return ['', ''];
      const wi = LD.wordInfo(src.x.in);
      if (!wi || wi.area !== 'IW') return [' (' + LD.norm(a) + ' comes from network ' + (src.k + 1) + '.)', ' (' + LD.norm(a) + ' جاي من نتورك ' + (src.k + 1) + '.)'];
      const v = (st.ai[wi.i] || 0).toFixed(2), to = LD.wiredTo(c, p, 'AI' + wi.i).join(', ') || '-';
      return [' ' + LD.norm(a) + ' comes from network ' + (src.k + 1) + ' (' + src.x.t + ' of ' + LD.norm(src.x.in) + '): AI' + wi.i + ' reads ' + v + ' V from ' + to + '. If that does not match the real process, check the transmitter and its wiring.', ' ' + LD.norm(a) + ' جاي من نتورك ' + (src.k + 1) + ' (' + src.x.t + ' لـ' + LD.norm(src.x.in) + '): AI' + wi.i + ' بيقرا ' + v + ' فولت من ' + to + '. لو ده مش مطابق للعملية الحقيقية، افحص الترانسميتر وتوصيله.'];
    }
    walk(n.s, '', 0);
    lines.sort((x, y) => (x.par || x.sub ? 1 : 0) - (y.par || y.sub ? 1 : 0));
    if (!lines.length) lines.push({ msg: E('The rung is FALSE.', 'السطر FALSE.') });
    return lines;
  };

  /* ---------- static program check ---------- */
  LD.check = function (prog, p, c) {
    const out = [], nQ = (EL.defs[p.type].diag || {}).nQ || 6, rel = (EL.defs[p.type].diag || {}).rel;
    const add = (lvl, ni, msg) => out.push({ lvl, ni, msg });
    const reads = new Map(), coils = new Map();
    const noteRead = (a, ni) => { a = LD.norm(a); if (!reads.has(a)) reads.set(a, ni); };
    const checkBit = (a, ni, what) => { if (!LD.bitInfo(a, nQ)) add('bad', ni, E(what + ' "' + (a || '?') + '" is not a valid bit address (I0.0-I0.7, Q0.0-Q0.' + (nQ - 1) + ', M0.0-M15.7, T0-T31, C0-C15).', what + ' "' + (a || '?') + '" مش عنوان بت صحيح (I0.0-I0.7، Q0.0-Q0.' + (nQ - 1) + '، M0.0-M15.7، T0-T31، C0-C15).')); };
    const checkWord = (a, ni, what) => { if (!LD.wordInfo(a)) add('bad', ni, E(what + ' "' + (a || '?') + '" is not a number or word address (MW0-MW62, IW64, IW66, QW80, T1, C1).', what + ' "' + (a || '?') + '" مش رقم ولا عنوان وورد (MW0-MW62، IW64، IW66، QW80، T1، C1).')); };
    const walk = (items, ni) => items.forEach((it) => {
      if (it.t === 'PAR') { it.br.forEach((b) => walk(b, ni)); return; }
      if (it.t === 'CMP') { checkWord(it.a, ni, 'Compare'); checkWord(it.b, ni, 'Compare'); noteRead(it.a, ni); noteRead(it.b, ni); return; }
      checkBit(it.a, ni, 'Contact'); noteRead(it.a, ni);
    });
    prog.nets.forEach((n, ni) => {
      walk(n.s, ni);
      if (!n.o.length) add('warn', ni, E('Network ' + (ni + 1) + ' has no output, so it does nothing.', 'نتورك ' + (ni + 1) + ' مفيهوش خرج، فمش بيعمل حاجة.'));
      n.o.forEach((o) => {
        if (['COIL', 'SET', 'RST'].includes(o.t)) {
          const b = LD.bitInfo(o.a, nQ);
          if (!b || !['Q', 'M'].includes(b.area)) add('bad', ni, E('Coil "' + (o.a || '?') + '" must be an output Q0.0-Q0.' + (nQ - 1) + ' or a memory bit M.', 'الكويل "' + (o.a || '?') + '" لازم يكون مخرج Q0.0-Q0.' + (nQ - 1) + ' أو بت ميموري M.'));
          else if (o.t === 'COIL') { const k = LD.norm(o.a); if (!coils.has(k)) coils.set(k, []); coils.get(k).push(ni); }
        } else if (['TON', 'TOF', 'TP'].includes(o.t)) {
          const b = LD.bitInfo(o.a); if (!b || b.area !== 'T') add('bad', ni, E('Timer name must be T0-T31.', 'اسم التايمر لازم يكون T0-T31.'));
          if (!(o.pt > 0)) add('warn', ni, E('Timer ' + o.a + ' has a preset of 0 s.', 'التايمر ' + o.a + ' وقته 0 ث.'));
        } else if (o.t === 'CTU') {
          const b = LD.bitInfo(o.a); if (!b || b.area !== 'C') add('bad', ni, E('Counter name must be C0-C15.', 'اسم العداد لازم يكون C0-C15.'));
          if (o.r) { checkBit(o.r, ni, 'Counter reset'); noteRead(o.r, ni); }
        } else if (o.t === 'SCALE') {
          checkWord(o.in, ni, 'SCALE input'); noteRead(o.in, ni);
          if (!/^MW\d/.test(LD.norm(o.out)) && LD.norm(o.out) !== 'QW80') add('bad', ni, E('SCALE output must be a word MW or QW80.', 'خرج SCALE لازم يكون وورد MW أو QW80.'));
          if (o.hi === o.lo) add('warn', ni, E('SCALE high and low limits are equal.', 'الحد العالي والواطي في SCALE متساويين.'));
        } else {
          for (const k of o.t === 'MOVE' ? ['in'] : ['a', 'b']) { checkWord(o[k], ni, o.t); noteRead(o[k], ni); }
          if (!/^MW\d/.test(LD.norm(o.out)) && LD.norm(o.out) !== 'QW80') add('bad', ni, E(o.t + ' output must be a word MW or QW80.', 'خرج ' + o.t + ' لازم يكون وورد MW أو QW80.'));
          if (o.t === 'DIV' && LD.wordInfo(o.b) && LD.wordInfo(o.b).area === 'K' && +o.b === 0) add('bad', ni, E('Division by zero.', 'قسمة على صفر.'));
        }
      });
    });
    for (const [a, nets] of coils) if (nets.length > 1) add('warn', nets[1], E('Double coil: ' + a + ' is written in networks ' + nets.map((x) => x + 1).join(' and ') + '. Only the last one counts.', 'كويل مكرر: ' + a + ' مكتوب في نتورك ' + nets.map((x) => x + 1).join(' و') + '. الأخير بس هو اللي بيتنفذ.'));
    for (const [a, ni] of reads) {
      const b = LD.bitInfo(a, nQ), w = LD.wordInfo(a);
      if (b && ['Q', 'M', 'T', 'C'].includes(b.area) && !writers(prog, a).length) add('warn', ni, E(a + ' is read but nothing in the program sets it, so it stays 0.', a + ' بيتقري لكن مفيش حاجة في البرنامج بتشغله، فهيفضل 0.'));
      if (!b && w && w.area === 'MW' && !writers(prog, a).length) add('warn', ni, E(a + ' is read but never written, so it stays 0.', a + ' بيتقري ومحدش بيكتب فيه، فهيفضل 0.'));
      if (b && b.area === 'I' && c && !LD.wiredTo(c, p, 'I' + b.i).length) add('warn', ni, E(a + ' is used, but nothing is wired to terminal I' + b.i + ' of ' + p.tag + '.', a + ' مستخدم، لكن مفيش حاجة متوصلة على طرف I' + b.i + ' في ' + p.tag + '.'));
      if (w && w.area === 'IW' && c && !LD.wiredTo(c, p, 'AI' + w.i).length) add('warn', ni, E(a + ' reads analog input AI' + w.i + ', but nothing is wired to it.', a + ' بيقرا المدخل الأنالوج AI' + w.i + ' ومفيش حاجة متوصلة عليه.'));
    }
    if (c) for (const [a] of coils) {
      const b = LD.bitInfo(a, nQ);
      if (b && b.area === 'Q') {
        const wired = LD.wiredTo(c, p, 'Q' + b.i).length && (!rel || LD.wiredTo(c, p, 'C' + b.i).length);
        if (!wired) add('warn', coils.get(a)[0], E('Output ' + a + ' is used, but terminal ' + (rel ? 'Q' + b.i + ' / C' + b.i : 'Q' + b.i) + ' of ' + p.tag + ' is not wired, so it switches nothing.', 'المخرج ' + a + ' مستخدم، لكن طرف ' + (rel ? 'Q' + b.i + ' / C' + b.i : 'Q' + b.i) + ' في ' + p.tag + ' مش متوصل، فمش هيشغل حاجة.'));
      }
    }
    return out;
  };

  /* addresses used in a program (for the watch table) */
  LD.used = function (prog) {
    const s = new Set();
    const walk = (items) => items.forEach((it) => { if (it.t === 'PAR') it.br.forEach(walk); else if (it.t === 'CMP') { s.add(LD.norm(it.a)); s.add(LD.norm(it.b)); } else s.add(LD.norm(it.a)); });
    prog.nets.forEach((n) => { walk(n.s); n.o.forEach((o) => { for (const k of ['a', 'b', 'in', 'out', 'r']) if (o[k]) s.add(LD.norm(o[k])); }); });
    return [...s].filter((a) => a && !/^-?\d/.test(a) && a !== 'TRUE' && a !== 'FALSE').sort();
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/line.js */
/* Line: top-view packaging line for medicine cartons (single lane), on a 0.5 m grid.
   circuit.line = { els: [...], carton: {L,W,H,g}, run: true }
   Elements chain by position: the exit point and heading of one element must meet the entry of the next.
   Cartons travel along the route with the speed of the element they are on, keep distance (no overlap),
   change orientation on turners and twists, are checked (guide fit, curve fit, stability, pitch at the
   checkweigher, print gap, label face), flagged for reject and removed at the reject station. */
(function (g) {
  const EL = g.EL;
  const LN = (EL.line = {});
  const E = (en, ar) => [en, ar];
  const CELL = 500;
  LN.CELL = CELL;
  const DIR = [[1, 0], [0, 1], [-1, 0], [0, -1]]; // E S W N (screen y down)
  const ORI = ['fa', 'fl', 'edge', 'end'];
  LN.ORI = ORI;
  LN.oriName = { fa: E('flat, long side across', 'نايمة، الطول بالعرض'), fl: E('flat, long side along', 'نايمة، الطول بالطول'), edge: E('standing on its long edge', 'واقفة على جنبها الطويل'), end: E('standing on its end flap', 'واقفة على طرفها') };
  /* footprint of a carton for an orientation: along the flow, across, height */
  LN.foot = function (c, o) {
    const L = +c.L, W = +c.W, H = +c.H;
    if (o === 'fl') return { al: L, ac: W, h: H };
    if (o === 'edge') return { al: L, ac: H, h: W };
    if (o === 'end') return { al: W, ac: H, h: L };
    return { al: W, ac: L, h: H };
  };

  /* ---------- element definitions ---------- */
  const D = (LN.defs = {});
  const conv = { speed: 30, chain: 152.4, guide: 125 };
  D.SRC = { pre: 'CT', name: E('Cartoner discharge (start)', 'خروج الكارتونر (البداية)'), cells: 1, sink: false, props: { rate: 120, ori: 'fa', speed: 30 },
    info: E('Cartons come out here at the cartoner rate. Horizontal cartoners close the end flaps from the sides, so cartons leave lying flat with the long side across the flow.', 'العلب بتطلع من هنا بمعدل الكارتونر. الكارتونر الأفقي بيقفل الأطراف من الجناب، فالعلب بتطلع نايمة وطولها بالعرض على الخط.') };
  D.CONV = { pre: 'C', name: E('Flat-top chain conveyor', 'سير جنزير فلات توب'), cells: 'len', props: Object.assign({ len: 3, belt: false }, conv),
    info: E('Single-lane conveyor. Guide width = carton width across the flow + 3 to 5 mm. Chain widths 82.5, 114.3, 152.4, 190.5 mm.', 'سير بخط واحد. عرض الجايد = عرض العلبة بالعرض + 3 لـ5 مم. عرض الجنزير 82.5 أو 114.3 أو 152.4 أو 190.5 مم.') };
  D.CURVE = { pre: 'K', name: E('90° curve', 'كيرف 90 درجة'), cells: 2, curve: true, props: Object.assign({ left: true, ri: 500 }, conv),
    info: E('Changes the direction, not the carton orientation. Long cartons along the flow may not pass a tight curve.', 'بيغيّر الاتجاه بس، مش وضع العلبة. العلبة الطويلة بالطول ممكن ماتعديش من كيرف ضيق.') };
  D.BUF = { pre: 'B', name: E('Accumulation conveyor (buffer)', 'سير تجميع (بافر)'), cells: 'len', props: Object.assign({ len: 6, hl: 80, ll: 30 }, conv, { speed: 50 }),
    info: E('Holds cartons when a machine after it stops. When it is full to the high-level eye, the cartoner stops; it restarts below the low-level eye.', 'بيشيل العلب لما ماكينة بعده تقف. لما يتملى لحد حساس المستوى العالي الكارتونر بيقف، ويرجع يشتغل تحت حساس المستوى الواطي.') };
  D.GAP = { pre: 'G', name: E('Spacing belt', 'سير فتح مسافات'), cells: 1, props: { speed: 45, chain: 152.4, guide: 125, belt: true },
    info: E('Runs faster than the conveyor before it, so the gap between cartons opens.', 'بيمشي أسرع من السير اللي قبله، فالمسافة بين العلب بتزيد.') };
  D.CW = { pre: 'CW', name: E('Checkweigher', 'ميزان تشيك ويجر'), cells: 2, machine: true, props: { speed: 45, guide: 125, chain: 152.4, belt: true, pan: 300, nom: 40, tol: 2, maxcpm: 300 },
    info: E('Weighs every carton and rejects under or over weight. Only one carton may be on the weigh pan: pitch must be at least pan length + carton length.', 'بيوزن كل علبة ويرفض الناقصة أو الزايدة. لازم علبة واحدة بس على كفة الميزان: المسافة لازم تبقى أكبر من طول الكفة + طول العلبة.') };
  D.SER = { pre: 'SN', name: E('Serialization: print + camera', 'سيريالايزيشن: طباعة + كاميرا'), cells: 2, machine: true, props: { speed: 45, guide: 125, chain: 152.4, belt: true, mingap: 40, maxcpm: 300 },
    info: E('Prints the GS1 DataMatrix (GTIN, serial, lot, expiry) and reads it back. Cartons must lie flat, be stable and have a gap so the sensor sees each one.', 'بيطبع كود GS1 داتا ماتريكس (GTIN والسيريال واللوط والصلاحية) ويقراه تاني. العلبة لازم تبقى نايمة وثابتة وبينها وبين اللي قدامها مسافة عشان الحساس يشوف كل واحدة.') };
  D.TE = { pre: 'TE', name: E('Tamper-evident labeler', 'ليبلر قفل العلبة'), cells: 1, machine: true, props: { speed: 45, guide: 125, chain: 152.4, maxcpm: 300 },
    info: E('Puts seals over both end flaps from the sides. The carton must be flat with the long side across, so the flaps face the applicators.', 'بيحط ليبل على الطرفين من الجناب. العلبة لازم تبقى نايمة وطولها بالعرض عشان الأطراف تبقى قصاد اللصاقات.') };
  D.REJ = { pre: 'R', name: E('Reject station + locked bin', 'محطة رفض + صندوق مقفول'), cells: 1, machine: true, props: { speed: 45, guide: 125, chain: 152.4, bin: 200, air: true, consec: 5 },
    info: E('Blows out every flagged carton into a locked bin. A sensor confirms each reject; if the bin is full the line stops.', 'بينفخ أي علبة مرفوضة في صندوق مقفول. حساس بيتأكد من كل رفض، ولو الصندوق اتملى الخط بيقف.') };
  D.TURN = { pre: 'TU', name: E('Bump turner (90° in plane)', 'ترنر يلف العلبة 90 درجة'), cells: 1, machine: true, props: { speed: 50, guide: 125, chain: 152.4, maxcpm: 150 },
    info: E('A pin catches one corner and the carton pivots: flat-across becomes flat-along and back. Needs a flat carton with length/width ≥ 1.3.', 'بين بيمسك ركن العلبة فتلف: النايمة بالعرض تبقى نايمة بالطول والعكس. محتاج العلبة نايمة وطولها على عرضها ≥ 1.3.') };
  D.TWIST = { pre: 'TW', name: E('Twist belt (stand up / lay down)', 'سير ملفوف (يوقف / ينيّم)'), cells: 2, machine: true, props: { speed: 35, guide: 70, chain: 152.4, maxcpm: 200 },
    info: E('Turns the carton 90° about the flow axis: flat-along stands on its long edge, flat-across stands on its end (unstable). Keep it slow.', 'بيلف العلبة 90 درجة حوالين اتجاه الخط: النايمة بالطول بتقف على جنبها الطويل، والنايمة بالعرض بتقف على طرفها (مش ثابتة). خليه بطيء.') };
  D.CP = { pre: 'CP', name: E('Case packer (end)', 'كيس باكر (النهاية)'), cells: 2, sink: true, machine: true, props: { per: 96, maxcpm: 140, need: 'fl', change: 4 },
    info: E('Collates cartons into a shipper case and counts cases. It needs the cartons in the orientation it is set for.', 'بيجمّع العلب في كرتونة شحن ويعد الكراتين. محتاج العلب في الوضع اللي متظبط عليه.') };
  D.EXIT = { pre: 'X', name: E('Line exit', 'نهاية الخط'), cells: 1, sink: true, props: {},
    info: E('Counts good cartons leaving the line.', 'بيعد العلب السليمة اللي خارجة من الخط.') };
  LN.order = ['SRC', 'CONV', 'CURVE', 'GAP', 'CW', 'SER', 'TE', 'REJ', 'BUF', 'TURN', 'TWIST', 'CP', 'EXIT'];
  LN.CHAINS = [82.5, 114.3, 152.4, 190.5];

  /* ---------- geometry ---------- */
  const add = (a, b, k) => [a[0] + b[0] * (k == null ? 1 : k), a[1] + b[1] * (k == null ? 1 : k)];
  const cc = (cell) => [cell[0] * CELL + CELL / 2, cell[1] * CELL + CELL / 2];
  LN.len = (e) => (D[e.type].cells === 'len' ? Math.max(1, Math.min(24, Math.round(+e.props.len || 1))) : D[e.type].cells);
  LN.geom = function (e) {
    const d = DIR[e.d & 3], o = [e.x, e.y], n = LN.len(e);
    const lft = DIR[(e.d + 3) & 3], rgt = DIR[(e.d + 1) & 3];
    if (D[e.type].curve) {
      const side = e.props.left ? lft : rgt, nd = e.props.left ? (e.d + 3) & 3 : (e.d + 1) & 3;
      const cells = [o, add(o, d), add(o, side), add(add(o, d), side)];
      const a = add(cc(o), d, -CELL / 2), ctr = add(a, side, 750), b = add(cc(add(add(o, d), side)), side, CELL / 2);
      return { cells, a, b, din: e.d, dout: nd, curve: true, ctr, R: 750, side, len: (Math.PI / 2) * 750 };
    }
    const cells = []; for (let k = 0; k < n; k++) cells.push(add(o, d, k));
    const a = add(cc(o), d, -CELL / 2), b = add(cc(cells[cells.length - 1]), d, CELL / 2);
    return { cells, a, b, din: e.d, dout: e.d, len: n * CELL };
  };
  /* point and heading at distance s along an element */
  LN.at = function (e, G, s) {
    if (!G.curve) { const d = DIR[G.din]; return { x: G.a[0] + d[0] * s, y: G.a[1] + d[1] * s, h: G.din }; }
    const t = Math.max(0, Math.min(1, s / G.len)), d0 = DIR[G.din];
    const ang = t * Math.PI / 2;
    // start vector from centre to a, rotate towards b
    const v0 = [G.a[0] - G.ctr[0], G.a[1] - G.ctr[1]];
    const sign = e.props.left ? -1 : 1; // screen coords: left turn rotates counter-clockwise visually
    const ca = Math.cos(sign * ang), sa = Math.sin(sign * ang);
    const v = [v0[0] * ca - v0[1] * sa, v0[0] * sa + v0[1] * ca];
    void d0;
    return { x: G.ctr[0] + v[0], y: G.ctr[1] + v[1], h: G.din, ang: sign * ang };
  };

  /* ---------- model ---------- */
  LN.newLine = () => ({ els: [], carton: { L: 120, W: 60, H: 25, g: 40 }, run: true });
  LN.nextTag = function (ln, type) { const pre = D[type].pre; let n = 1; const used = new Set(ln.els.map((e) => e.tag)); while (used.has(pre + n)) n++; return pre + n; };
  LN.add = function (ln, type, x, y, d, props, tag) {
    const e = { id: 'E' + (LN._eid = (LN._eid || 0) + 1), type, x: Math.round(x), y: Math.round(y), d: (d | 0) & 3, tag: tag || LN.nextTag(ln, type), props: Object.assign(JSON.parse(JSON.stringify(D[type].props)), props || {}), st: {} };
    while (ln.els.some((o) => o.id === e.id)) e.id = 'E' + (LN._eid = LN._eid + 1);
    ln.els.push(e); LN.dirty(ln);
    return e;
  };
  /* append after the current end of the line, in its direction */
  LN.append = function (ln, type, props) {
    const r = LN.route(ln), last = r.els[r.els.length - 1];
    if (!last) return LN.add(ln, type, 1, 2, 0, props);
    const G = LN.geom(last), d = G.dout;
    const cell = [Math.floor((G.b[0] + DIR[d][0] * CELL / 2) / CELL), Math.floor((G.b[1] + DIR[d][1] * CELL / 2) / CELL)];
    return LN.add(ln, type, cell[0], cell[1], d, props);
  };
  LN.remove = function (ln, id) { ln.els = ln.els.filter((e) => e.id !== id); LN.dirty(ln); };
  LN.dirty = (ln) => { ln._r = null; };
  LN.build = function (spec) {
    const ln = LN.newLine();
    if (spec.carton) Object.assign(ln.carton, spec.carton);
    for (const [type, props] of spec.els) { if (!ln.els.length) LN.add(ln, type, spec.x || 1, spec.y || 2, spec.d || 0, props); else LN.append(ln, type, props); }
    return ln;
  };

  /* route: from the source, follow exit point + heading to the next element's entry */
  LN.route = function (ln) {
    if (ln._r) return ln._r;
    const r = { els: [], segs: [], total: 0, broken: null };
    const src = ln.els.find((e) => e.type === 'SRC');
    if (src) {
      const seen = new Set();
      let e = src;
      while (e && !seen.has(e.id)) {
        seen.add(e.id);
        const G = LN.geom(e);
        r.els.push(e); r.segs.push({ e, G, s0: r.total }); r.total += G.len;
        if (D[e.type].sink) break;
        const nx = ln.els.find((o) => !seen.has(o.id) && (() => { const g2 = LN.geom(o); return Math.abs(g2.a[0] - G.b[0]) < 1 && Math.abs(g2.a[1] - G.b[1]) < 1 && g2.din === G.dout; })());
        if (!nx) { r.broken = e; break; }
        e = nx;
      }
    }
    ln._r = r;
    return r;
  };
  LN.segAt = function (r, s) { let lo = 0, hi = r.segs.length - 1; while (lo < hi) { const m = (lo + hi + 1) >> 1; if (r.segs[m].s0 <= s) lo = m; else hi = m - 1; } return r.segs[lo]; };
  LN.pos = function (r, s) { const sg = LN.segAt(r, s); if (!sg) return null; const p = LN.at(sg.e, sg.G, s - sg.s0); p.seg = sg; return p; };

  /* ---------- static checks (before running) ---------- */
  LN.checks = function (ln) {
    const out = [], r = LN.route(ln), c = ln.carton;
    const add = (lvl, e, msg) => out.push({ lvl, id: e ? e.id : null, tag: e ? e.tag : '', msg });
    if (!ln.els.some((e) => e.type === 'SRC')) { add('warn', null, E('Add a cartoner discharge to start the line.', 'ضيف خروج الكارتونر عشان الخط يبدأ.')); return out; }
    if (r.broken) add('bad', r.broken, E('The line stops after ' + r.broken.tag + ': nothing is lined up at its exit (same cell, same direction). Use "Add at the end of the line".', 'الخط بيقف بعد ' + r.broken.tag + ': مفيش حاجة متركبة على خروجه (نفس الخانة ونفس الاتجاه). استخدم "ضيف في آخر الخط".'));
    else if (!r.els.some((e) => D[e.type].sink)) add('warn', r.els[r.els.length - 1], E('The line has no end: finish it with a case packer or an exit.', 'الخط مالوش نهاية: اختمه بكيس باكر أو نهاية خط.'));
    const src = r.els[0];
    let ori = src.props.ori, vPrev = +src.props.speed, rate = +src.props.rate;
    for (const e of r.els.slice(1)) {
      const p = e.props, f = LN.foot(c, ori);
      if (e.type === 'TURN' && +p.speed > 0) { const pitch = (+p.speed * 1000) / rate, dg = Math.hypot(f.al, f.ac); if (pitch < dg + 20) add('bad', e, E('Turner needs a gap: pitch ' + Math.round(pitch) + ' mm < carton diagonal ' + Math.round(dg) + ' + 20 mm. Put a spacing belt or speed up before it.', 'الترنر محتاج مسافة: ' + Math.round(pitch) + ' مم أقل من قطر العلبة ' + Math.round(dg) + ' + 20 مم. حط سير فتح مسافات أو سرّع قبله.')); }
      if (e.type === 'TURN') { if (ori === 'fa' || ori === 'fl') { if (Math.max(+c.L, +c.W) / Math.min(+c.L, +c.W) < 1.3) add('bad', e, E('Bump turner needs length/width ≥ 1.3; this carton is too square.', 'الترنر محتاج الطول على العرض ≥ 1.3، والعلبة دي مربعة قوي.')); ori = ori === 'fa' ? 'fl' : 'fa'; } else add('bad', e, E('A bump turner can only turn flat cartons.', 'الترنر بيلف العلب النايمة بس.')); }
      if (e.type === 'TWIST') ori = { fl: 'edge', fa: 'end', edge: 'fl', end: 'fa' }[ori];
      const f2 = LN.foot(c, ori);
      if (p.guide != null) {
        const gw = +p.guide, need = (e.type === 'TWIST' || e.type === 'TURN' ? Math.max(f.ac, f2.ac) : f2.ac);
        if (gw < need + 2) add('bad', e, E('Guides ' + gw + ' mm are too narrow for a carton ' + need + ' mm across: jam. Set ' + (need + 3) + '-' + (need + 5) + ' mm.', 'الجايد ' + gw + ' مم ضيق على علبة عرضها ' + need + ' مم: هتزنق. خليه ' + (need + 3) + '-' + (need + 5) + ' مم.'));
        else if (gw > need + 8) add('warn', e, E('Guides ' + gw + ' mm are too wide for ' + need + ' mm: the carton skews (bad print, labels, jams).', 'الجايد ' + gw + ' مم واسع على ' + need + ' مم: العلبة هتلف (طباعة وليبل وحش وزنق).'));
        if (p.chain && +p.chain < f2.ac * 0.6) add('warn', e, E('Chain ' + p.chain + ' mm is narrow for a carton ' + f2.ac + ' mm across.', 'الجنزير ' + p.chain + ' مم ضيق على علبة عرضها ' + f2.ac + ' مم.'));
      }
      if (e.type === 'CURVE') {
        const Ri = +p.ri, Gw = +p.guide;
        if (Math.sqrt((Ri + f2.ac) ** 2 + (f2.al / 2) ** 2) > Ri + Gw - 1) add('bad', e, E('Curve too tight for this carton (inner radius ' + Ri + ' mm, carton ' + f2.al + ' along): it will jam. Use a bigger radius or turn the carton first.', 'الكيرف ضيق على العلبة دي (نص قطر داخلي ' + Ri + ' مم، العلبة ' + f2.al + ' بالطول): هتزنق. كبّر النص قطر أو لف العلبة الأول.'));
      }
      const tip = f2.h / Math.min(f2.al, f2.ac);
      if (tip > 3) add('bad', e, E('A standing carton tips over here (height/base ' + tip.toFixed(1) + ').', 'العلبة الواقفة هتقع هنا (الارتفاع على القاعدة ' + tip.toFixed(1) + ').'));
      else if (tip > 2 && +p.speed > 30) add('warn', e, E('Standing carton at ' + p.speed + ' m/min: keep it ≤ 30 m/min.', 'علبة واقفة على ' + p.speed + ' متر/د: خليها ≤ 30 متر/د.'));
      if (p.speed != null && vPrev > 0) {
        const step = +p.speed / vPrev, lim = f2.h > f2.al ? 1.3 : 1.5;
        if (step > lim + 0.01) add('warn', e, E('Speed jumps ×' + step.toFixed(2) + ' from the conveyor before (limit ×' + lim + '): cartons may tip or shingle.', 'السرعة بتنط ×' + step.toFixed(2) + ' عن السير اللي قبله (الحد ×' + lim + '): العلب ممكن تقع أو تركب على بعض.'));
        const pitch = (+p.speed * 1000) / rate;
        if (pitch < f2.al + 10) add('bad', e, E('At ' + p.speed + ' m/min the pitch is ' + Math.round(pitch) + ' mm, less than the carton (' + f2.al + ' mm) + 10: this conveyor cannot carry ' + rate + ' cartons/min.', 'على ' + p.speed + ' متر/د المسافة ' + Math.round(pitch) + ' مم، أقل من العلبة (' + f2.al + ' مم) + 10: السير ده مش هيشيل ' + rate + ' علبة/د.'));
        else if (step < 0.99 && e.type !== 'BUF' && e.type !== 'TWIST') add('warn', e, E('Slower than the element before it (' + p.speed + ' < ' + vPrev + ' m/min): cartons will back up. Keep the V-curve: speed rises along the line.', 'أبطأ من اللي قبله (' + p.speed + ' < ' + vPrev + ' متر/د): العلب هتتكوم. حافظ على منحنى V: السرعة تزيد على طول الخط.'));
      }
      if (p.maxcpm != null && +p.maxcpm < rate * 1.1) add(+p.maxcpm < rate ? 'bad' : 'warn', e, E(e.tag + ' handles ' + p.maxcpm + ' cartons/min, the cartoner makes ' + rate + '. Downstream machines need 110-130 % of the cartoner rate.', e.tag + ' بيشيل ' + p.maxcpm + ' علبة/د والكارتونر بيطلع ' + rate + '. الماكينات بعد الكارتونر محتاجة 110-130% من معدله.'));
      if (e.type === 'CW') { const pitch = (+p.speed * 1000) / rate, dwell = (+p.pan - f2.al) / (+p.speed * 1000 / 60); if (pitch < +p.pan) add('bad', e, E('Pitch ' + Math.round(pitch) + ' mm < weigh pan ' + p.pan + ' mm: two cartons on the pan, false rejects. Speed up the conveyor before it.', 'المسافة ' + Math.round(pitch) + ' مم أقل من الكفة ' + p.pan + ' مم: علبتين على الكفة ورفض غلط. سرّع السير اللي قبله.')); else if (dwell < 0.15) add('warn', e, E('Only ' + Math.round(dwell * 1000) + ' ms on the pan (need ≥ 150 ms for the load cell to settle): use a longer pan or a lower speed.', 'العلبة بتقعد ' + Math.round(dwell * 1000) + ' ملي ثانية بس على الكفة (محتاج ≥ 150 عشان اللود سيل يستقر): طوّل الكفة أو قلل السرعة.')); if (ori !== 'fa' && ori !== 'fl') add('bad', e, E('A checkweigher needs a flat carton.', 'الميزان محتاج العلبة نايمة.')); }
      if (e.type === 'SER' && ori !== 'fa' && ori !== 'fl') add('bad', e, E('Serialization prints on the top panel: the carton must lie flat.', 'السيريالايزيشن بيطبع على الوش اللي فوق: العلبة لازم تبقى نايمة.'));
      if (e.type === 'TE' && ori !== 'fa') add('bad', e, E('The labeler needs the end flaps to the sides (flat, long side across).', 'الليبلر محتاج الأطراف على الجناب (نايمة وطولها بالعرض).'));
      if (e.type === 'CP' && ori !== p.need) add('bad', e, E('Case packer is set for ' + p.need + ' but cartons arrive ' + ori + '.', 'الكيس باكر متظبط على ' + p.need + ' والعلب واصلة ' + ori + '.'));
      if (p.speed != null) vPrev = +p.speed;
    }
    let cw = -1, rj = -1; r.els.forEach((e, i) => { if (e.type === 'CW' || e.type === 'SER' || e.type === 'TE') cw = i; if (e.type === 'REJ') rj = i; });
    const on = new Set(r.els.map((e) => e.id));
    for (const e of ln.els) if (!on.has(e.id) && e.type !== 'SRC') add('warn', e, E(e.tag + ' is not on the carton path: nothing reaches it.', e.tag + ' مش على مسار العلب: مفيش حاجة بتوصله.'));
    if (cw >= 0 && (rj < 0 || rj < cw)) add('bad', r.els[cw], E('No reject station after ' + r.els[cw].tag + ': a bad carton could reach the case (GMP).', 'مفيش محطة رفض بعد ' + r.els[cw].tag + ': علبة غلط ممكن توصل الكرتونة (GMP).'));
    return out;
  };

  /* ---------- simulation ---------- */
  let seed = 12345; const rnd = () => ((seed = (seed * 16807) % 2147483647) / 2147483647);
  const gauss = () => { let u = 0, v = 0; while (!u) u = rnd(); while (!v) v = rnd(); return Math.sqrt(-2 * Math.log(u)) * Math.cos(2 * Math.PI * v); };
  LN.reset = function (ln) { ln.cartons = []; ln.stats = { made: 0, good: 0, rej: {}, cases: 0, inCase: 0, tr: [], t: 0, done: [], stops: 0 }; ln.jam = null; ln.held = false; for (const e of ln.els) e.st = {}; LN.dirty(ln); };
  function speedOf(c, e) {
    let v = +e.props.speed || 30;
    if (e.props.motor) { const m = c.parts.find((p) => p.tag === e.props.motor); v *= m && m.state ? Math.max(0, Math.abs(m.state.w || 0)) : 0; }
    return v * 1000 / 60; // mm/s
  }
  LN.step = function (c, dt) {
    const ln = c.line;
    if (!ln || !ln.els.length) return;
    if (!ln.cartons) LN.reset(ln);
    const r = LN.route(ln), S = ln.stats, car = ln.carton;
    S.t += dt;
    if (!r.els.length || !ln.run) return;
    const src = r.els[0], sp = src.props;
    // high / low level eyes on buffers
    let held = false;
    for (const sg of r.segs) if (sg.e.type === 'BUF') {
      let occ = 0; for (const k of ln.cartons) if (k.s >= sg.s0 && k.s < sg.s0 + sg.G.len) occ += LN.foot(car, k.o).al;
      const fill = occ / sg.G.len, st = sg.e.st;
      st.fill = fill;
      if (fill >= sg.e.props.hl / 100) { if (!st.held) S.stops++; st.held = true; }
      if (fill <= sg.e.props.ll / 100) st.held = false;
      held = held || !!st.held;
    }
    ln.held = held;
    for (const e of r.els) if (e.type === 'CP' && e.st.busy > 0) e.st.busy = Math.max(0, e.st.busy - dt);
    // spawn
    src.st.acc = (src.st.acc || 0) + dt * (+sp.rate / 60);
    if (src.st.acc >= 1) {
      const f = LN.foot(car, sp.ori), last = ln.cartons[ln.cartons.length - 1];
      const room = !last || last.s - LN.foot(car, last.o).al / 2 >= f.al / 2;
      if (room && !ln.held && !src.st.stop && !ln.jam) { ln.cartons.push({ id: ++S.made, s: f.al / 2, o: sp.ori, born: S.t, w: +car.g + gauss() * 0.6 + (+car.dg || 0), flag: null, skew: 0, done: {} }); src.st.acc -= 1; }
      else src.st.acc = Math.min(src.st.acc, 1.5);
    }
    // move from the front of the line backwards so each carton sees its leader's new position
    const end = r.total;
    for (let i = 0; i < ln.cartons.length; i++) {
      const k = ln.cartons[i];
      if (k.jam) continue;
      const sg = LN.segAt(r, k.s), e = sg.e;
      let v = speedOf(c, e);
      if (e.st.stop) v = 0;
      if (e.type === 'CP' && e.st.busy > 0) v = 0;
      let ns = k.s + v * dt;
      const lead = ln.cartons[i - 1];
      const fa = LN.foot(car, k.o).al;
      if (lead) { const lim = lead.s - LN.foot(car, lead.o).al / 2 - fa / 2; if (ns > lim) ns = Math.max(k.s, lim); }
      // entering a new element: apply its effect once
      const sg2 = LN.segAt(r, ns);
      if (sg2 !== sg || !k.done[sg2.e.id]) {
        if (!k.done[sg2.e.id] && ns - sg2.s0 >= Math.min(sg2.G.len / 2, 1e9)) {
          k.done[sg2.e.id] = 1;
          const res = enter(c, ln, sg2.e, k, i);
          if (res === 'jam') { k.jam = true; ln.jam = { id: sg2.e.id, tag: sg2.e.tag, msg: k.jamMsg }; ns = sg2.s0 + sg2.G.len / 2; }
          if (res === 'remove') { ln.cartons.splice(i, 1); i--; continue; }
        }
      }
      k.s = ns;
      if (k.s >= end - 1) {
        const last = r.els[r.els.length - 1];
        if (D[last.type].sink) { finish(ln, k, last); ln.cartons.splice(i, 1); i--; }
        else k.s = end - 1;
      }
    }
    // rate in the last 60 s
    S.done = S.done.filter((t) => S.t - t <= 60);
  };
  function flag(k, why) { if (!k.flag) k.flag = why; }
  function enter(c, ln, e, k, i) {
    const p = e.props, car = ln.carton, f = LN.foot(car, k.o), S = ln.stats;
    if (p.guide != null && +p.guide < f.ac + 2) { k.jamMsg = E('Carton jammed in ' + e.tag + ': guides ' + p.guide + ' mm, carton ' + f.ac + ' mm across.', 'العلبة زنقت في ' + e.tag + ': الجايد ' + p.guide + ' مم والعلبة ' + f.ac + ' مم بالعرض.'); return 'jam'; }
    if (p.guide != null && +p.guide > f.ac + 8) k.skew = 1;
    if (e.type === 'CURVE' && Math.sqrt((+p.ri + f.ac) ** 2 + (f.al / 2) ** 2) > +p.ri + +p.guide - 1) { k.jamMsg = E('Carton stuck in curve ' + e.tag + ': radius too tight for its length along the flow.', 'العلبة وقفت في الكيرف ' + e.tag + ': النص قطر ضيق على طولها.'); return 'jam'; }
    if (f.h / f.al > 3) { k.jamMsg = E('Carton tipped over in ' + e.tag + ' (standing on its end).', 'العلبة وقعت في ' + e.tag + ' (كانت واقفة على طرفها).'); return 'jam'; }
    if (e.type === 'TURN') { const lead = ln.cartons[i - 1]; if (lead && !lead.jam && lead.s - LN.foot(car, lead.o).al / 2 - (k.s + f.al / 2) < 10) { k.jamMsg = E('Cartons touching at turner ' + e.tag + ': they wedge. Put a spacing belt before it.', 'العلب لازقة في بعض عند الترنر ' + e.tag + ': بتزنق. حط سير فتح مسافات قبله.'); return 'jam'; } }
    if (e.type === 'TURN') { if (k.o === 'fa' || k.o === 'fl') k.o = k.o === 'fa' ? 'fl' : 'fa'; else { k.jamMsg = E('Standing carton jammed in turner ' + e.tag + '.', 'علبة واقفة زنقت في الترنر ' + e.tag + '.'); return 'jam'; } }
    if (e.type === 'TWIST') k.o = { fl: 'edge', fa: 'end', edge: 'fl', end: 'fa' }[k.o];
    if (e.type === 'CW') {
      const pan = +p.pan, s0 = k.s;
      const onPan = ln.cartons.filter((o) => o !== k && Math.abs(o.s - s0) < pan).length;
      if (onPan) { flag(k, 'pan'); }
      else if (Math.abs(k.w - +p.nom) > +p.tol) flag(k, 'weight');
      if (k.o !== 'fa' && k.o !== 'fl') flag(k, 'weight');
    }
    if (e.type === 'SER') {
      const lead = ln.cartons[i - 1], gap = lead ? lead.s - LN.foot(car, lead.o).al / 2 - (k.s + f.al / 2) : 1e9;
      if (k.o !== 'fa' && k.o !== 'fl') flag(k, 'print');
      else if (gap < +p.mingap) flag(k, 'print');
      else if (k.skew && rnd() < 0.3) flag(k, 'grade');
      else k.serial = 1;
    }
    if (e.type === 'TE' && k.o !== 'fa') flag(k, 'label');
    if (e.type === 'REJ' && !k.flag) e.st.run = 0;
    if (e.type === 'REJ' && k.flag) {
      if (!p.air) { ln.run = false; ln.jam = { id: e.id, tag: e.tag, msg: E('Reject not confirmed at ' + e.tag + ' (no air): the bad carton stayed on the line. Line stopped: remove it by hand and fix the air.', 'الرفض ما اتأكدش عند ' + e.tag + ' (مفيش هوا): العلبة الغلط فضلت على الخط. الخط وقف: شيلها بإيدك وصلّح الهوا.') }; k.jam = true; k.jamMsg = ln.jam.msg; return null; }
      e.st.run = (e.st.run || 0) + 1;
      if (+p.consec > 0 && e.st.run >= +p.consec) { ln.run = false; e.st.run = 0; ln.jam = { id: e.id, tag: e.tag, msg: E(p.consec + ' rejects in a row at ' + e.tag + ': line stopped. Find the cause before you restart.', p.consec + ' رفض ورا بعض عند ' + e.tag + ': الخط وقف. دوّر على السبب قبل ما تشغّل.') }; }
      e.st.bin = (e.st.bin || 0) + 1;
      S.rej[k.flag] = (S.rej[k.flag] || 0) + 1;
      if (e.st.bin >= +p.bin) { ln.run = false; ln.jam = { id: e.id, tag: e.tag, msg: E('Reject bin full: line stopped. Empty the bin.', 'صندوق الرفض اتملى: الخط وقف. فضّي الصندوق.') }; }
      return 'remove';
    }
    if (e.type === 'CP' && k.o !== p.need) { k.jamMsg = E('Wrong orientation at case packer ' + e.tag + ' (' + k.o + ', needs ' + p.need + ').', 'وضع غلط عند الكيس باكر ' + e.tag + ' (' + k.o + '، محتاج ' + p.need + ').'); return 'jam'; }
    return null;
  }
  function finish(ln, k, e) {
    const S = ln.stats;
    if (k.flag) { S.rej['escaped'] = (S.rej['escaped'] || 0) + 1; S.escaped = (S.escaped || 0) + 1; ln.run = false; ln.jam = { id: e.id, tag: e.tag, msg: E('A bad carton reached ' + e.tag + ' (' + (LN.REJ[k.flag] || [k.flag])[0] + '): GMP breach. Line stopped: quarantine the case.', 'علبة غلط وصلت ' + e.tag + ' (' + (LN.REJ[k.flag] || [k.flag, k.flag])[1] + '): مخالفة GMP. الخط وقف: اعزل الكرتونة.') }; return; }
    S.good++; S.done.push(S.t); S.tr.push(S.t - k.born); if (S.tr.length > 200) S.tr.shift();
    if (e.type === 'CP') { S.inCase++; if (S.inCase >= +e.props.per) { S.inCase = 0; S.cases++; e.st.busy = Math.max(0, +e.props.change || 0); } }
  }
  LN.clearJam = function (ln) { if (!ln.cartons) return; ln.cartons = ln.cartons.filter((k) => !k.jam); ln.jam = null; ln.run = true; for (const e of ln.els) if (e.type === 'REJ') e.st.bin = 0; };
  LN.rate = (ln) => (ln.stats ? ln.stats.done.length * (60 / Math.max(1, Math.min(60, ln.stats.t))) : 0);
  LN.transit = (ln) => (ln.stats && ln.stats.tr.length ? ln.stats.tr.reduce((a, b) => a + b, 0) / ln.stats.tr.length : 0);
  LN.REJ = { pan: E('two on the weigh pan', 'علبتين على الكفة'), weight: E('wrong weight', 'وزن غلط'), print: E('code not printed / read', 'الكود ما اتطبعش / ما اتقراش'), grade: E('bad code grade (skewed carton)', 'جودة كود وحشة (علبة ملفوفة)'), label: E('label on the wrong face', 'ليبل على وش غلط'), escaped: E('bad cartons that reached the end', 'علب غلط وصلت للآخر') };

  /* ---------- serialisation ---------- */
  const SAFE = (s, n) => String(s == null ? '' : s).replace(/[<>&"'`]/g, '').slice(0, n || 16);
  LN.sanitize = function (o) {
    const ln = LN.newLine();
    if (!o || typeof o !== 'object') return ln;
    if (o.carton) for (const k of ['L', 'W', 'H', 'g']) { const v = +o.carton[k]; if (isFinite(v) && v > 0 && v < 2000) ln.carton[k] = v; }
    ln.run = o.run !== false;
    for (const q of (Array.isArray(o.els) ? o.els : []).slice(0, 200)) {
      if (!q || !D[q.type]) continue;
      const e = { id: SAFE(q.id, 12) || 'E' + (LN._eid = (LN._eid || 0) + 1), type: q.type, x: Math.max(-200, Math.min(400, Math.round(+q.x || 0))), y: Math.max(-200, Math.min(400, Math.round(+q.y || 0))), d: (+q.d || 0) & 3, tag: SAFE(q.tag, 10) || D[q.type].pre, props: JSON.parse(JSON.stringify(D[q.type].props)), st: {} };
      const pr = q.props || {};
      for (const k of Object.keys(e.props)) if (pr[k] != null && typeof pr[k] === typeof e.props[k]) e.props[k] = typeof e.props[k] === 'string' ? SAFE(pr[k], 12) : typeof e.props[k] === 'number' ? (isFinite(pr[k]) ? pr[k] : e.props[k]) : pr[k];
      if (typeof pr.motor === 'string') e.props.motor = SAFE(pr.motor, 12);
      const n = +String(e.id).slice(1); if (n > (LN._eid || 0)) LN._eid = n;
      ln.els.push(e);
    }
    return ln;
  };
  LN.plain = (ln) => ({ carton: ln.carton, run: ln.run !== false, els: ln.els.map((e) => ({ id: e.id, type: e.type, x: e.x, y: e.y, d: e.d, tag: e.tag, props: e.props })) });
})(typeof window !== 'undefined' ? window : globalThis);

/* src/parts_h.js */
/* Parts H: 3-wire 0-10 V transmitter (level, pressure, temperature) for PLC analog inputs */
(function (g) {
  const EL = g.EL;
  const { P, INT, Z, VS } = EL;
  const D = EL.defs;
  const T = EL.T, pin = EL.mkpin;
  const wl = (x1, y1, x2, y2) => `<line x1="${x1}" y1="${y1}" x2="${x2}" y2="${y2}" class="wl"/>`;
  D.TXV = {
    cat: 'field', prefix: 'B', name: ['Transmitter 0-10 V (3-wire)', 'ترانسميتر 0-10 فولت (3 سلك)'], w: 100, h: 110,
    info: ['3-wire transmitter: +24 V and 0 V supply it, OUT gives 0-10 V for 0-100 % of its range. Wire OUT to a PLC analog input (AI0 reads it as IW64, 0-27648). Link it to a tank or a line in the Plant view so the value follows the process.', 'ترانسميتر 3 سلك: +24 و0 فولت بيغذوه، وOUT بيطلع 0-10 فولت لـ0-100% من المدى. وصّل OUT على مدخل أنالوج في الـPLC (AI0 بيقراه IW64 من 0 لـ27648). اربطه بتانك أو خط في شاشة العملية عشان القيمة تمشي مع العملية.'],
    pins: [pin('pos', '+24V', 20, 110, 'd', { role: 'pos' }), pin('com', '0V', 50, 110, 'd', { role: 'neg' }), pin('out', 'OUT', 80, 110, 'd')],
    props: [
      { k: 'kind', label: ['Measures', 'بيقيس'], t: 'sel', opts: [['level', 'Level'], ['press', 'Pressure'], ['temp', 'Temperature']], def: 'level' },
      { k: 'proc', label: ['Process value (%)', 'قيمة العملية (%)'], t: 'num', min: 0, max: 100, step: 1, def: 50 },
    ],
    faults: [['none', ['None', 'سليم']], ['dead', ['Dead (0 V out)', 'ميت (0 فولت)']], ['high', ['Stuck at 10 V', 'ثابت على 10 فولت']]],
    diag: { kind: 'sensor' }, electronic: true,
    init(p) { p.state = { sup: false, vout: 0 }; },
    elements(p, ctx) {
      if (ctx && ctx.dead) return [];
      const out = [Z(P(p, 'pos'), P(p, 'com'), 1200, 0, { tag: 'sup', noAC: true })];
      const st = p.state;
      let v = 10 * Math.max(0, Math.min(100, +p.props.proc || 0)) / 100;
      if (p.fault === 'dead') v = 0; if (p.fault === 'high') v = 10;
      if (st.sup && v > 0.005) out.push(VS(P(p, 'com'), INT(p, 'o'), { vdc: v, tag: 'o' }), Z(INT(p, 'o'), P(p, 'out'), 100, 0, { tag: 'oz' }));
      else out.push(Z(P(p, 'out'), P(p, 'com'), 1e5, 0, { tag: 'oz', noAC: true }));
      return out;
    },
    update(p, sim) {
      const r = EL.eRead(sim, p.id, 'sup'), v = r.vdc;
      p.state.vin = v;
      p.state.sup = v >= 15 && v <= 32;
      p.state.vout = p.state.sup ? sim.vdc(P(p, 'out'), P(p, 'com')) : 0;
    },
    draw(p) {
      const st = p.state, k = p.props.kind, u = k === 'press' ? 'P' : k === 'temp' ? 'T' : 'L';
      return wl(20, 110, 20, 90) + wl(50, 110, 50, 90) + wl(80, 110, 80, 90) +
        `<rect x="8" y="10" width="84" height="80" rx="9" fill="#1a2238" stroke="#7b879f" stroke-width="2"/><circle cx="50" cy="10" r="9" fill="#47BFD9" stroke="#0e1626"/>` +
        T(50, 14, u + 'T', 'psub') +
        `<rect x="16" y="26" width="68" height="24" rx="3" class="lcd"/><text class="lcdt" x="50" y="43" text-anchor="middle" font-size="13">${st.sup ? (+st.vout || 0).toFixed(2) + ' V' : '---'}</text>` +
        T(50, 66, Math.round(+p.props.proc) + ' %', 'pbtn') + T(50, 82, '0-10 V', 'psub');
    },
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/projects.js */
/* Ready projects: a panel (circuit), a process (plant) and, when there is a PLC, a ladder program. */
(function (g) {
  const EL = g.EL;
  const E = (en, ar) => [en, ar];
  const PJ = (EL.projects = { map: {}, list: [] });
  const add = (id, o) => { PJ.map[id] = o; PJ.list.push(id); };
  PJ.add = add; // private project files (not in the public build) add themselves here
  const NO = (a) => ({ t: 'NO', a }), NC = (a) => ({ t: 'NC', a }), CMP = (a, op, b) => ({ t: 'CMP', op, a, b }), PAR = (...br) => ({ t: 'PAR', br });
  const COIL = (a) => ({ t: 'COIL', a });

  /* ---------- 1. Water tank, star-delta pump, PLC ---------- */
  add('tank', {
    name: E('Water tank: PLC star-delta pump', 'تانك مية: طلمبة ستار-دلتا بـPLC'),
    desc: E('A sump pump fills a tank. A compact PLC runs the pump star-delta from the level transmitter: start below 20 %, stop at 90 %. LSHH (wired fail-safe), a dead transmitter or a contactor that does not pull in trip it and light the alarm.', 'طلمبة بتملا تانك من البيارة. PLC صغير بيشغل الطلمبة ستار-دلتا من ترانسميتر المستوى: تبدأ تحت 20% وتقف عند 90%. LSHH (متوصل أمان) أو ترانسميتر ميت أو كونتاكتور مش بيلقط بيفصلوها ويولعوا الإنذار.'),
    tasks: [
      E('Switch on QM1 and F1, then press S1 (Start). Watch KM1 + KM2 (star), then KM3 (delta) after 10 s.', 'شغّل QM1 وF1، واضغط S1 (تشغيل). راقب KM1 + KM2 (ستار) وبعد 10 ثواني KM3 (دلتا).'),
      E('Open the Ladder view: follow the green power flow while it runs.', 'افتح شاشة اللادر: تابع الباور الأخضر وهو شغال.'),
      E('Clamp the meter on motor cable U1: in star it carries the line current, in delta only the winding current (line current ÷ 1.73).', 'حط الكلامب على كابل الموتور U1: في الستار بيشيل تيار الخط، وفي الدلتا تيار الملف بس (تيار الخط ÷ 1.73).'),
      E('Close V1 in the Plant view: the tank fills to 90 % and the pump stops.', 'اقفل V1 في شاشة العملية: التانك يتملى لحد 90% والطلمبة تقف.'),
      E('Fail-safe test: give B1 the fault "Dead" or delete the wire SL1:12. The PLC stops the pump and lights H1. Press S1 to reset after repair.', 'اختبار الأمان: ادّي B1 عطل "ميت" أو امسح سلك SL1:12. الـPLC بيوقف الطلمبة ويولع H1. اضغط S1 للريست بعد الإصلاح.'),
      E('Break something (Part, Fault simulation) and find it with the meters and the ladder diagnosis.', 'بوّظ حاجة (الجهاز، محاكاة عطل) ودوّر عليها بالأجهزة وتشخيص اللادر.'),
    ],
    circuit: {
      parts: [
        ['G1', 'SRC3', 40, 20], ['QM1', 'MPCB', 40, 150, { set: 3.5 }],
        ['KM1', 'CONT3', 40, 320, { coil: '230VAC' }], ['KM3', 'CONT3', 340, 590, { coil: '230VAC' }], ['KM2', 'CONT3', 340, 860, { coil: '230VAC' }],
        ['M1', 'MOT3', 30, 860, { kw: 1.5, conn: '6wire' }],
        ['F1', 'MCB1', 700, 20, { rating: 6 }], ['G2', 'PSU', 800, 20],
        ['KF1', 'PLC24R', 700, 330],
        ['S1', 'PB_NO', 680, 600], ['S2', 'PB_NC', 770, 600], ['SL1', 'FLOAT', 860, 600], ['B1', 'TXV', 960, 600, { proc: 40 }],
        ['H1', 'LAMP', 1040, 330, { volt: '230VAC', color: 'red' }],
      ],
      wires: [
        ['G1.L1', 'QM1.1'], ['G1.L2', 'QM1.3'], ['G1.L3', 'QM1.5'],
        ['QM1.2', 'KM1.1'], ['QM1.4', 'KM1.3'], ['QM1.6', 'KM1.5'],
        ['KM1.2', 'M1.U1'], ['KM1.4', 'M1.V1'], ['KM1.6', 'M1.W1'],
        ['KM1.2', 'KM3.1'], ['KM1.4', 'KM3.3'], ['KM1.6', 'KM3.5'],
        ['KM3.2', 'M1.W2'], ['KM3.4', 'M1.U2'], ['KM3.6', 'M1.V2'],
        ['KM2.1', 'M1.W2'], ['KM2.3', 'M1.U2'], ['KM2.5', 'M1.V2'], ['KM2.2', 'KM2.4'], ['KM2.4', 'KM2.6'],
        ['G1.PE', 'M1.PE'],
        ['G1.L1', 'F1.1'], ['F1.2', 'G2.L'], ['G1.N', 'G2.N'], ['G1.PE', 'G2.PE'],
        ['G2.pos', 'KF1.LP'], ['G2.neg', 'KF1.M'],
        ['G2.pos', 'S1.3'], ['S1.4', 'KF1.I0'], ['G2.pos', 'S2.1'], ['S2.2', 'KF1.I1'],
        ['G2.pos', 'SL1.11'], ['SL1.12', 'KF1.I2'], ['G2.pos', 'KM1.13'], ['KM1.14', 'KF1.I3'],
        ['G2.pos', 'B1.pos'], ['G2.neg', 'B1.com'], ['B1.out', 'KF1.AI0'],
        ['F1.2', 'KF1.C0'], ['F1.2', 'KF1.C1'], ['F1.2', 'KF1.C2'], ['F1.2', 'KF1.C3'],
        ['KF1.Q0', 'KM1.A1'],
        ['KF1.Q1', 'KM3.31'], ['KM3.32', 'KM2.A1'],
        ['KF1.Q2', 'KM2.31'], ['KM2.32', 'KM3.A1'],
        ['KF1.Q3', 'H1.X1'], ['H1.X2', 'G1.N'],
        ['KM1.A2', 'G1.N'], ['KM2.A2', 'G1.N'], ['KM3.A2', 'G1.N'],
      ],
      on: ['QM1', 'F1'],
    },
    plant: {
      units: [
        ['S1', 'SUPPLY', 0, 400, { bar: 0.05, temp: 20 }],
        ['P1', 'PUMP', 150, 354, { motor: 'M1', head: 12, qmax: 150, flip: true }],
        ['T1', 'TANK', 420, 80, { vol: 200, hgt: 1.2, lvl0: 30, lt: 'B1', sw: [{ n: 'LSHH1', l: 95, t: 'SL1' }, { n: 'LSH1', l: 80, t: '' }, { n: 'LSL1', l: 20, t: '' }, { n: 'LSLL1', l: 8, t: '' }] }],
        ['V1', 'VALVE', 660, 258, { open: true, kv: 400 }],
        ['D1', 'DRAIN', 800, 278],
      ],
      pipes: [['S1.out', 'P1.in'], ['P1.out', 'T1.inA'], ['T1.out1', 'V1.a'], ['V1.b', 'D1.in']],
    },
    plc: 'KF1',
    ladder: {
      sym: { 'I0.0': 'Start / reset', 'I0.1': 'Stop (NC)', 'I0.2': 'LSHH1 OK (NC)', 'I0.3': 'KM1 feedback', 'IW64': 'LT1 level', 'MW10': 'Level %', 'M0.0': 'Automatic', 'M0.2': 'LSHH trip', 'M0.3': 'LT1 fault', 'M0.4': 'KM1 fault', 'Q0.0': 'Line KM1', 'Q0.1': 'Star KM2', 'Q0.2': 'Delta KM3', 'Q0.3': 'Alarm H1', 'T1': 'Star time', 'T2': 'LT1 fault delay', 'T3': 'KM1 check' },
      nets: [
        { c: 'The level in %: the transmitter reads 0 - 27648', s: [], o: [{ t: 'SCALE', in: 'IW64', lo: 0, hi: 100, out: 'MW10' }] },
        { c: 'Automatic: on by Start, off by Stop', s: [PAR([NO('I0.0')], [NO('M0.0')]), NO('I0.1')], o: [COIL('M0.0')] },
        { c: 'Line contactor: by Start or a low tank, until it is full, only with no fault', s: [PAR([NO('I0.0')], [CMP('MW10', '<=', '20')], [NO('Q0.0')]), NO('M0.0'), CMP('MW10', '<', '90'), NO('I0.2'), NC('M0.2'), NC('M0.3'), NC('M0.4')], o: [COIL('Q0.0'), { t: 'TON', a: 'T1', pt: 10 }] },
        { c: 'Star while the time runs (never with delta)', s: [NO('Q0.0'), NC('T1'), NC('Q0.2')], o: [COIL('Q0.1')] },
        { c: 'Delta once the time is over (never with star)', s: [NO('Q0.0'), NO('T1'), NC('Q0.1')], o: [COIL('Q0.2')] },
        { c: 'LSHH is wired NC (fail-safe): a high level or a broken wire trips and latches', s: [NC('I0.2')], o: [{ t: 'SET', a: 'M0.2' }] },
        { c: 'Transmitter below 2 % for 3 s = dead sensor or broken wire (0-10 V has no live zero)', s: [CMP('MW10', '<', '2')], o: [{ t: 'TON', a: 'T2', pt: 3 }] },
        { c: 'Latch the transmitter fault', s: [NO('T2')], o: [{ t: 'SET', a: 'M0.3' }] },
        { c: 'KM1 must confirm within 1 s (coil, contactor or wiring fault)', s: [NO('Q0.0'), NC('I0.3')], o: [{ t: 'TON', a: 'T3', pt: 1 }] },
        { c: 'Latch the contactor fault', s: [NO('T3')], o: [{ t: 'SET', a: 'M0.4' }] },
        { c: 'Start resets the trips once the cause is gone', s: [NO('I0.0'), NO('I0.2')], o: [{ t: 'RST', a: 'M0.2' }, { t: 'RST', a: 'M0.4' }] },
        { c: 'Start resets the transmitter fault when it reads again', s: [NO('I0.0'), CMP('MW10', '>=', '2')], o: [{ t: 'RST', a: 'M0.3' }] },
        { c: 'Alarm lamp for any latched fault', s: [PAR([NO('M0.2')], [NO('M0.3')], [NO('M0.4')])], o: [COIL('Q0.3')] },
      ],
    },
  });

  /* ---------- 2. Booster pump on an inverter ---------- */
  add('booster', {
    name: E('Booster pump on an inverter (VFD)', 'طلمبة بوستر على انفرتر'),
    desc: E('A pump on a VFD circulates water from a break tank through a consumer valve. Change the speed with RV1 and watch pressure and flow. B1 gives the pressure as 0-10 V: measure it.', 'طلمبة على انفرتر بتلف المية من تانك من خلال محبس استهلاك. غيّر السرعة من RV1 وراقب الضغط والتصرف. B1 بيطلع الضغط 0-10 فولت: قيسه.'),
    tasks: [
      E('Switch on QF1, turn SA1 to run, then turn RV1: pressure grows with the speed squared.', 'شغّل QF1 ولف SA1 للتشغيل، وبعدين لف RV1: الضغط بيزيد مع مربع السرعة.'),
      E('Close V1 slowly: flow drops, pressure rises, the motor current falls.', 'اقفل V1 بالراحة: التصرف يقل والضغط يزيد وتيار الموتور يقل.'),
      E('Measure B1 OUT to 0V with the multimeter and compare with PT1.', 'قيس B1 OUT مع 0V بالملتيميتر وقارنه بـPT1.'),
    ],
    circuit: {
      parts: [
        ['G1', 'SRC3', 40, 20], ['QF1', 'MCB3', 40, 150, { rating: 10, curve: 'C' }], ['U1', 'VFD', 20, 320, { kw: 1.5, ctrl: 'term', ref: 'ai', ramp: 4 }],
        ['M1', 'MOT3', 40, 640, { kw: 1.5, conn: 'delta' }],
        ['SA1', 'SEL2', 330, 440], ['RV1', 'POT', 330, 560, { r: 10, pos: 85 }],
        ['G2', 'DC24', 560, 420, { volt: 24 }], ['B1', 'TXV', 560, 560, { kind: 'press', proc: 0 }],
      ],
      wires: [
        ['G1.L1', 'QF1.1'], ['G1.L2', 'QF1.3'], ['G1.L3', 'QF1.5'],
        ['QF1.2', 'U1.R'], ['QF1.4', 'U1.S'], ['QF1.6', 'U1.T'],
        ['U1.U', 'M1.U1'], ['U1.V', 'M1.V1'], ['U1.W', 'M1.W1'],
        ['G1.PE', 'U1.PE'], ['U1.PE2', 'M1.PE'],
        ['U1.P24', 'SA1.3'], ['SA1.4', 'U1.DI1'],
        ['U1.P10', 'RV1.1'], ['RV1.3', 'U1.AGM'], ['RV1.W', 'U1.AI1'],
        ['G2.pos', 'B1.pos'], ['G2.neg', 'B1.com'],
      ],
      on: ['QF1'],
    },
    plant: {
      units: [
        ['T1', 'TANK', 0, 60, { vol: 1000, hgt: 2, lvl0: 70 }],
        ['P1', 'PUMP', 230, 216, { motor: 'M1', head: 40, qmax: 160, flip: true }],
        ['NRV1', 'CHECK', 300, 120],
        ['PT1', 'PT', 420, 78, { tx: 'B1', range: 6 }], ['PI1', 'PG', 520, 78, { range: 6 }],
        ['V1', 'VALVE', 620, 98, { open: true, kv: 30 }], ['FI1', 'FM', 750, 98],
      ],
      pipes: [['T1.out1', 'P1.in'], ['P1.out', 'NRV1.a'], ['NRV1.b', 'PT1.a'], ['PT1.b', 'PI1.a'], ['PI1.b', 'V1.a'], ['V1.b', 'FI1.a'], ['FI1.b', 'T1.inB']],
    },
  });

  /* ---------- 3. RO water station with a heat exchanger ---------- */
  add('ro', {
    name: E('RO water station with heat exchanger', 'محطة مية RO بمبادل حراري'),
    desc: E('City water is warmed in a plate heat exchanger, filtered (sand + cartridge), then a high-pressure pump feeds the RO membrane. Permeate goes to a tank, reject to drain. The PLC trips the pump on low suction pressure and stops it when the tank is full.', 'مية المدينة بتسخن في مبادل ألواح وتتفلتر (رمل + كارتريدج)، وبعدين طلمبة ضغط عالي بتغذي ممبرين RO. المية النقية لتانك والريجكت للصرف. الـPLC بيفصل الطلمبة لو ضغط السحب واطي وبيوقفها لما التانك يتملى.'),
    tasks: [
      E('Switch on QM1 and F1, press S1. Read the recovery and permeate on RO1.', 'شغّل QM1 وF1 واضغط S1. اقرا نسبة الاسترجاع والمية النقية على RO1.'),
      E('Close V3 (hot water): the feed cools and the permeate drops.', 'اقفل V3 (المية السخنة): الدخول يبرد والمية النقية تقل.'),
      E('Close V1 (inlet): PS1 drops, after 3 s the PLC trips the pump and lights H1. Press S1 to reset.', 'اقفل V1 (الدخول): PS1 يفصل، وبعد 3 ثواني الـPLC يوقف الطلمبة ويولع H1. اضغط S1 للريست.'),
      E('Let it run fast (x20): the filters clog. Backwash them from their properties.', 'شغّلها بسرعة (x20): الفلاتر بتتسد. اعملها باك واش من خصائصها.'),
    ],
    circuit: {
      parts: [
        ['G1', 'SRC3', 40, 20], ['QM1', 'MPCB', 40, 150, { set: 5 }], ['KM1', 'CONT3', 40, 320, { coil: '230VAC' }],
        ['M1', 'MOT3', 40, 600, { kw: 2.2, conn: 'delta' }],
        ['F1', 'MCB1', 700, 20, { rating: 6 }], ['G2', 'PSU', 800, 20], ['KF1', 'PLC24R', 700, 330],
        ['S1', 'PB_NO', 680, 600], ['S2', 'PB_NC', 770, 600], ['PS1', 'PRESS', 860, 600], ['SL1', 'FLOAT', 950, 600],
        ['H1', 'LAMP', 1040, 330, { volt: '230VAC', color: 'red' }],
      ],
      wires: [
        ['G1.L1', 'QM1.1'], ['G1.L2', 'QM1.3'], ['G1.L3', 'QM1.5'],
        ['QM1.2', 'KM1.1'], ['QM1.4', 'KM1.3'], ['QM1.6', 'KM1.5'],
        ['KM1.2', 'M1.U1'], ['KM1.4', 'M1.V1'], ['KM1.6', 'M1.W1'], ['G1.PE', 'M1.PE'],
        ['G1.L1', 'F1.1'], ['F1.2', 'G2.L'], ['G1.N', 'G2.N'], ['G1.PE', 'G2.PE'],
        ['G2.pos', 'KF1.LP'], ['G2.neg', 'KF1.M'],
        ['G2.pos', 'S1.3'], ['S1.4', 'KF1.I0'], ['G2.pos', 'S2.1'], ['S2.2', 'KF1.I1'],
        ['G2.pos', 'PS1.11'], ['PS1.14', 'KF1.I2'], ['G2.pos', 'SL1.11'], ['SL1.12', 'KF1.I3'],
        ['F1.2', 'KF1.C0'], ['F1.2', 'KF1.C1'],
        ['KF1.Q0', 'KM1.A1'], ['KM1.A2', 'G1.N'],
        ['KF1.Q1', 'H1.X1'], ['H1.X2', 'G1.N'],
      ],
      on: ['QM1', 'F1'],
    },
    plant: {
      units: [
        ['S1', 'SUPPLY', 0, 60, { bar: 2.0, temp: 15 }], ['V1', 'VALVE', 130, 56, { open: true, kv: 120 }],
        ['S2', 'SUPPLY', 0, 330, { bar: 1.0, temp: 40 }], ['V3', 'VALVE', 130, 326, { open: true, kv: 30 }],
        ['E1', 'HX', 260, 78], ['D2', 'DRAIN', 450, 352],
        ['F1', 'FILTER', 450, 74, { kind: 'sand' }], ['F2', 'FILTER', 580, 74, { kind: 'cart' }],
        ['PS1', 'PS', 700, 140, { sw: 'PS1', set: 0.45 }], ['PI1', 'PG', 790, 140, { range: 6 }],
        ['P1', 'PUMP', 880, 138, { motor: 'M1', head: 140, qmax: 30, flip: true }],
        ['PI2', 'PG', 1060, 60, { range: 16 }],
        ['RO1', 'RO', 1150, 84, { rej: 30 }],
        ['FI1', 'FM', 1420, 58], ['T1', 'TANK', 1560, 0, { vol: 300, hgt: 1.2, lvl0: 30, sw: [{ n: 'LSH1', l: 85, t: 'SL1' }, { n: 'LSL1', l: 15, t: '' }] }],
        ['V2', 'VALVE', 1420, 186, { open: true, kv: 30 }], ['D1', 'DRAIN', 1560, 300],
      ],
      pipes: [
        ['S1.out', 'V1.a'], ['V1.b', 'E1.cin'], ['S2.out', 'V3.a'], ['V3.b', 'E1.hin'], ['E1.hout', 'D2.in'],
        ['E1.cout', 'F1.in'], ['F1.out', 'F2.in'], ['F2.out', 'PS1.a'], ['PS1.b', 'PI1.a'], ['PI1.b', 'P1.in'],
        ['P1.out', 'PI2.a'], ['PI2.b', 'RO1.in'], ['RO1.perm', 'FI1.a'], ['FI1.b', 'T1.inA'], ['RO1.rej', 'V2.a'], ['V2.b', 'D1.in'],
      ],
    },
    plc: 'KF1',
    ladder: {
      sym: { 'I0.0': 'Start / reset', 'I0.1': 'Stop (NC)', 'I0.2': 'PS1 suction OK', 'I0.3': 'LSH1 not full (NC)', 'M0.0': 'Automatic', 'M0.1': 'LP fault', 'Q0.0': 'HP pump KM1', 'Q0.1': 'Fault lamp H1', 'T1': 'LP delay' },
      nets: [
        { c: 'Automatic: on by Start, off by Stop', s: [PAR([NO('I0.0')], [NO('M0.0')]), NO('I0.1')], o: [COIL('M0.0')] },
        { c: 'Low suction pressure for 3 s while running', s: [NO('M0.0'), NC('I0.2')], o: [{ t: 'TON', a: 'T1', pt: 3 }] },
        { c: 'Latch the low-pressure fault', s: [NO('T1')], o: [{ t: 'SET', a: 'M0.1' }] },
        { c: 'Start resets the fault', s: [NO('I0.0')], o: [{ t: 'RST', a: 'M0.1' }] },
        { c: 'HP pump: automatic, tank not full (LSH1 wired NC), no fault', s: [NO('M0.0'), NO('I0.3'), NC('M0.1')], o: [COIL('Q0.0')] },
        { c: 'Fault lamp', s: [NO('M0.1')], o: [COIL('Q0.1')] },
      ],
    },
  });

  /* ---------- 4. Blister packaging line: cartoner to case packer ---------- */
  add('line', {
    view: 'line',
    name: E('Packaging line: cartoner to case packer', 'خط تعبئة: من الكارتونر للكيس باكر'),
    desc: E('Cartons leave the cartoner at 120 per minute, pass the checkweigher, serialization, tamper-evident labeling and the reject station, turn on a curve, wait in a buffer, get turned and packed 96 to a case.', 'العلب بتطلع من الكارتونر 120 في الدقيقة، وتعدي على الميزان والسيريالايزيشن والليبل والرفض، وتلف في كيرف، وتستنى في البافر، وتتلف وتتعبى 96 في الكرتونة.'),
    tasks: [
      E('Start the line and watch one carton from the cartoner to the case packer. Read the transit time.', 'شغّل الخط وتابع علبة واحدة من الكارتونر للكيس باكر. اقرا زمن الرحلة.'),
      E('Slow C1 and CW1 to 15 m/min: two cartons sit on the weigh pan and good cartons get rejected.', 'هدّي C1 وCW1 لـ 15 متر/د: علبتين يقعدوا على كفة الميزان وعلب سليمة تترفض.'),
      E('In Test mode tap the case packer to stop it: the buffer fills and the cartoner stops at the high level.', 'في وضع الاختبار اضغط على الكيس باكر عشان توقفه: البافر يتملى والكارتونر يقف عند المستوى العالي.'),
      E('Make the C1 guide 121 mm: the carton jams. Fix it to carton width + 3 to 5 mm.', 'خلي جايد C1 121 مم: العلبة تزنق. صلّحه لعرض العلبة + 3 لـ 5 مم.'),
      E('Change the carton to a 6x10 pack and read the line check.', 'غيّر العلبة لـ 6×10 واقرا فحص الخط.'),
    ],
    line: { carton: { L: 120, W: 60, H: 25, g: 40 }, els: [['SRC', { rate: 120, speed: 30 }], ['CONV', { len: 3, speed: 30 }], ['CW', { speed: 45 }], ['SER', { speed: 45 }], ['TE', { speed: 45 }], ['REJ', { speed: 45 }], ['CURVE', { left: true, speed: 45 }], ['BUF', { len: 6, speed: 50 }], ['GAP', { speed: 65 }], ['TURN', { speed: 65 }], ['CONV', { len: 2, speed: 65, chain: 82.5, guide: 65 }], ['CP', { per: 96, maxcpm: 140, need: 'fl' }]] },
  });

  /* ---------- 5. Pharma water: city water to PW and WFI ---------- */
  const LOOP40 = { dn: 40, mat: 'ss', len: 20, loop: true }, LOOP25 = { dn: 25, mat: 'ss', len: 15, loop: true }, POUB = { dn: 15, mat: 'ss', len: 0.03 };
  const PVC32 = { dn: 32, mat: 'pvc', len: 3 }, SS25 = { dn: 25, mat: 'ss', len: 3 };
  add('water', {
    view: 'plant',
    name: E('Pharma water: city water to PW and WFI', 'مية الدوا: من مية البلد لـ PW و WFI'),
    desc: E('Break tank, multimedia and carbon filters, softener, antiscalant, 5 and 1 µm cartridges, two RO passes with NaOH, EDI, UV and a divert valve fill a 2000 L PW tank. A DN40 loop feeds two points of use and a still that fills a 600 L hot WFI tank with its own loop. Each analyser checks the water against USP / Ph. Eur.', 'تانك كسر، فلتر رمل وكربون، سوفتنر، مانع ترسيب، كارتريدج 5 و1 ميكرون، مرحلتين RO بينهم صودا، EDI، UV ومحبس تحويل بيملوا تانك PW 2000 لتر. لوب DN40 بيغذي نقطتين استخدام ومقطّر بيملا تانك WFI سخن 600 لتر وله لوب. كل محلل بيقارن المية بحدود الـUSP والأوروبي.'),
    tasks: [
      E('Run at 20x and watch the conductivity fall from 450 µS/cm (city) to about 0.1 after the EDI. The PW tank reads more because air CO2 dissolves through the vent. Read the PW and WFI tank fill times.', 'شغّل على 20x وتابع الكونداكتيفيتي وهي بتنزل من 450 (مية البلد) لحوالي 0.1 بعد الـEDI. تانك الـPW بيقرا أكتر عشان الـCO2 اللي في الهوا بيدوب من فلتر التهوية. اقرا زمن ملو تانك الـPW والـWFI.'),
      E('Set the carbon filter F2 to "Sand": chlorine reaches RO1. Watch the alarm and the permanent damage.', 'خلي فلتر الكربون F2 "رمل": الكلور يوصل لـ RO1. شوف الإنذار والتلف اللي مالوش رجوع.'),
      E('Turn the NaOH dosing DP2 off: CO2 passes RO2 and the EDI product gets worse. Turn the EDI off: the divert valve sends water to drain.', 'اقفل حقن الصودا DP2: الـCO2 يعدّي من RO2 والـEDI يسوء. اقفل الـEDI: محبس التحويل يرمي المية على الصرف.'),
      E('Change the PW loop pipes to DN65: the velocity falls below 1 m/s. Make the POU2 branch 0.5 m long: dead-leg alarm.', 'غيّر مواسير لوب الـPW لـ DN65: السرعة تنزل تحت 1 م/ث. خلي فرع POU2 طوله 0.5 م: إنذار رجل ميتة.'),
      E('Open POU1 and POU2 together and watch the PW tank level and its empty time. Change T2 to 600 L and compare.', 'افتح POU1 وPOU2 مع بعض وراقب مستوى تانك الـPW وزمن تفريغه. غيّر T2 لـ 600 لتر وقارن.'),
      E('Turn off the steam jacket of T3 (0 °C): the WFI cools below 70 °C and fails.', 'اقفل جاكيت البخار بتاع T3 (0 درجة): الـWFI يبرد تحت 70 درجة ويفشل.'),
    ],
    plant: {
      units: [
        ['S1', 'SUPPLY', 0, 200, { bar: 1.2, temp: 22, wq: 'city' }],
        ['T1', 'TANK', 140, 60, { vol: 3000, hgt: 2.0, lvl0: 60, fv: 90, q0: 'city', sw: [] }],
        ['P1', 'PUMP', 380, 216, { flip: true, local: true, qbep: 4, hbep: 45, eta: 0.55, lvt: 'T2', lon: 65, loff: 90, stk: 'T1' }],
        ['F1', 'FILTER', 560, 100, { kind: 'sand', dirt: 0.1 }],
        ['F2', 'FILTER', 690, 100, { kind: 'carbon', dirt: 0.1 }],
        ['SF1', 'SOFT', 820, 100, {}],
        ['DP1', 'DOSE', 960, 164, { chem: 'anti' }],
        ['F3', 'FILTER', 1100, 100, { kind: 'cart', dirt: 0.04 }],
        ['F4', 'FILTER', 1230, 100, { kind: 'cart1', dirt: 0.03 }],
        ['P2', 'PUMP', 1370, 164, { flip: true, local: true, qbep: 3.5, hbep: 120, eta: 0.55, lvt: 'T2', lon: 65, loff: 90, psl: 0.7 }],
        ['RO1', 'RO', 1500, 40, { rej: 9, area: 2, mrej: 98.5 }],
        ['D1', 'DRAIN', 1800, 120, {}],
        ['DP2', 'DOSE', 0, 560, { chem: 'naoh' }],
        ['P3', 'PUMP', 130, 570, { flip: true, local: true, qbep: 2.6, hbep: 100, eta: 0.5, lvt: 'T2', lon: 65, loff: 90 }],
        ['RO2', 'RO', 290, 440, { rej: 5, area: 5, mrej: 97 }],
        ['EDI1', 'EDI', 590, 420, {}],
        ['D2', 'DRAIN', 820, 520, {}],
        ['UV1', 'UV', 800, 394, {}],
        ['AIT1', 'QA', 960, 360, { grade: 'PW' }],
        ['XV1', 'DIV', 1090, 390, { lim: 1.1 }],
        ['D3', 'DRAIN', 1180, 560, {}],
        ['T2', 'TANK', 1280, 280, { vol: 2000, hgt: 1.8, lvl0: 55, q0: 'pw', sw: [] }],
        ['P4', 'PUMP', 1520, 436, { flip: true, local: true, qbep: 6, hbep: 45, eta: 0.55, lvt: 'T2', lon: 15, loff: 10, spd: 80 }],
        ['UV2', 'UV', 1640, 280, {}],
        ['J1', 'JUNC', 1810, 318, {}], ['J2', 'JUNC', 1930, 318, {}], ['J3', 'JUNC', 2050, 318, {}],
        ['POU1', 'POU', 1783, 400, { grade: 'PW' }], ['POU2', 'POU', 1903, 400, { grade: 'PW' }],
        ['AIT2', 'QA', 2130, 246, { grade: 'PW' }],
        ['V1', 'VALVE', 2270, 292, { dn: 40, vt: 'dia' }],
        ['WS1', 'STILL', 200, 1040, { steam: true, bar: 6, lvt: 'T3', lon: 65, loff: 90 }],
        ['D4', 'DRAIN', 340, 1300, {}],
        ['T3', 'TANK', 500, 980, { vol: 600, hgt: 1.2, lvl0: 50, q0: 'wfi', t0: 82, jkt: 82, sw: [] }],
        ['P5', 'PUMP', 740, 1136, { flip: true, local: true, qbep: 3, hbep: 40, eta: 0.45, lvt: 'T3', lon: 15, loff: 10, spd: 80 }],
        ['J4', 'JUNC', 880, 1060, {}], ['J5', 'JUNC', 1000, 1060, {}],
        ['POU3', 'POU', 853, 1140, { grade: 'WFI' }], ['POU4', 'POU', 973, 1140, { grade: 'WFI' }],
        ['AIT3', 'QA', 1080, 988, { grade: 'WFI' }],
        ['V2', 'VALVE', 1220, 1034, { dn: 25, vt: 'dia' }],
      ],
      pipes: [
        ['S1.out', 'T1.inA', { dn: 32, mat: 'pvc', len: 30 }], ['T1.out1', 'P1.in', { dn: 40, mat: 'pvc', len: 2 }], ['P1.out', 'F1.in', PVC32], ['F1.out', 'F2.in', PVC32], ['F2.out', 'SF1.in', PVC32], ['SF1.out', 'DP1.a', PVC32], ['DP1.b', 'F3.in', PVC32], ['F3.out', 'F4.in', PVC32], ['F4.out', 'P2.in', SS25],
        ['P2.out', 'RO1.in', SS25], ['RO1.rej', 'D1.in', { dn: 20, mat: 'ss', len: 3 }], ['RO1.perm', 'DP2.a', { dn: 25, mat: 'ss', len: 12 }], ['DP2.b', 'P3.in', SS25], ['P3.out', 'RO2.in', SS25], ['RO2.rej', 'D2.in', { dn: 20, mat: 'ss', len: 3 }],
        ['RO2.perm', 'EDI1.in', SS25], ['EDI1.rej', 'D2.in', { dn: 15, mat: 'ss', len: 3 }], ['EDI1.prod', 'UV1.a', SS25], ['UV1.b', 'AIT1.a', SS25], ['AIT1.b', 'XV1.in', SS25], ['XV1.drain', 'D3.in', SS25], ['XV1.out', 'T2.inA', SS25],
        ['T2.out1', 'P4.in', { dn: 50, mat: 'ss', len: 2 }], ['P4.out', 'UV2.a', LOOP40], ['UV2.b', 'J1.a', LOOP40], ['J1.b', 'J2.a', LOOP40], ['J2.b', 'J3.a', LOOP40], ['J3.b', 'AIT2.a', LOOP40], ['AIT2.b', 'V1.a', LOOP40], ['V1.b', 'T2.inB', LOOP40],
        ['J1.d', 'POU1.in', POUB], ['J2.d', 'POU2.in', POUB], ['J3.d', 'WS1.in', { dn: 20, mat: 'ss', len: 4 }], ['WS1.blow', 'D4.in', { dn: 15, mat: 'ss', len: 2 }], ['WS1.dist', 'T3.inA', { dn: 20, mat: 'ss', len: 4 }],
        ['T3.out1', 'P5.in', { dn: 32, mat: 'ss', len: 2 }], ['P5.out', 'J4.a', LOOP25], ['J4.b', 'J5.a', LOOP25], ['J5.b', 'AIT3.a', LOOP25], ['AIT3.b', 'V2.a', LOOP25], ['V2.b', 'T3.inB', LOOP25],
        ['J4.d', 'POU3.in', POUB], ['J5.d', 'POU4.in', POUB],
      ],
    },
  });

  /* ---------- 6. New Stilmas water station: pretreatment, two-pass RO, hot sanitisation, 3 m³ PW tank ---------- */
  const SW25 = { dn: 25, mat: 'ss', len: 3 }, SW40 = { dn: 40, mat: 'ss', len: 2 }, ROW25 = { dn: 25, mat: 'ss', len: 4 }, PW20 = { dn: 20, mat: 'ss', len: 4 }, LOOPS = { dn: 25, mat: 'ss', len: 15, loop: true };
  add('stilmas', {
    view: 'plant',
    name: E('New Stilmas water station (PW)', 'محطة مية Stilmas الجديدة (PW)'),
    desc: E('A two-pass RO purified-water station: soft water through a 5 µm cartridge into the 300 L break tank TK50A, SMBS and NaOH dosing, the E50 heater/cooler, RO pass 1 BRO 28 (3 vessels), membrane degasser MD50, RO pass 2 PHRO 24 (2 vessels), divert valves XV50-27A/B and 1000 L/h of PW into a 3 m³ tank with a UV loop. Start, stop and hot-sanitise it from the CB2 panel.', 'محطة مية منقاة بـRO على مرحلتين: مية سوفت بتعدي على كارتريدج 5 ميكرون لتانك الكسر TK50A ‏300 لتر، حقن SMBS وصودا، المسخّن/المبرّد E50، المرحلة الأولى BRO 28 (3 فيسلز)، الديجاسر MD50، المرحلة التانية PHRO 24 (2 فيسل)، محابس التحويل XV50-27A/B، و1000 لتر/ساعة PW لتانك 3 م³ بلوب فيه UV. شغّلها ووقّفها وعقّمها بالسخونية من لوحة CB2.'),
    tasks: [
      E('Run at 20x. Read the PW production on FT50-14B (about 1000 L/h, 17 L/min) and the fill time of the 3 m³ PW tank TK-PW. Turn Production OFF on CB2 and watch the station stop.', 'شغّل على 20x. اقرا إنتاج الـPW على FT50-14B (حوالي 1000 لتر/ساعة، 17 لتر/دقيقة) وزمن ملو تانك الـPW ‏3 م³ TK-PW. اقفل الإنتاج من CB2 وشوف المحطة بتقف.'),
      E('Open POU1, POU2 and POU3 and read the PW tank empty time. Production starts by itself when the tank falls below 65 %.', 'افتح POU1 وPOU2 وPOU3 واقرا زمن تفريغ تانك الـPW. الإنتاج بيشتغل لوحده لما التانك ينزل تحت 65٪.'),
      E('Turn the SMBS dosing PD67-25 off: chlorine reaches BRO-28. There is no carbon filter in this design, so the SMBS and the redox meter protect the membranes.', 'اقفل حقن الـSMBS ‏PD67-25: الكلور يوصل لـBRO-28. التصميم ده مفيهوش فلتر كربون، فالـSMBS وجهاز الـredox هما اللي بيحموا الممبرين.'),
      E('Turn the degasser MD50 off or the NaOH dosing PD67-10 off: CO2 passes and the PW conductivity rises. Watch XV50-27A/B send the water back to the break tank through XV50-59.', 'اقفل الديجاسر MD50 أو حقن الصودا PD67-10: الـCO2 يعدّي وكونداكتيفيتي الـPW تزيد. شوف XV50-27A/B بيرجّع المية لتانك الكسر عن طريق XV50-59.'),
      E('Press "Hot sanit" on CB2: XV50-12A to drain closes, XV50-13A opens, and E50 heats the RO loop to 80 °C with 18 kW of steam. Hot water goes back to TK50A, never to the PW tank. Read the heat-up time, the 30 min hold and the cool-down.', 'اضغط "Hot sanit" على CB2: XV50-12A اللي على الصرف بيقفل، وXV50-13A بيفتح، والـE50 بيسخّن لوب الـRO لـ80 درجة ببخار 18 ك.و. المية السخنة بترجع لـTK50A ومش بتروح لتانك الـPW أبدًا. اقرا زمن التسخين والتثبيت 30 دقيقة والتبريد.'),
      E('Assumed values: the 1 m³ raw tank TK-Z1 and its pump, the filter STF-SA-20, the softener STS-A-80D, the PW loop pump (a duty / standby pair on site, one shown), UV, the DN25 loop with 3 points of use, and the divert limits 1.1 µS/cm and 40 °C.', 'قيم مفترضة: تانك المية الخام 1 م³ TK-Z1 وطلمبته، فلتر STF-SA-20، السوفتنر STS-A-80D، طلمبة لوب الـPW (في الموقع اتنين شغال واحتياطي، مرسوم واحدة)، الـUV، اللوب DN25 بـ3 نقط استخدام، وحدود التحويل 1.1 ميكروسيمنز و40 درجة.'),
      E('Open "Cycles" on the left: start-up from empty, full drain, washes and sanitisations, each with its steps, a live timer and an estimate to compare. Use 300x for the long ones. Assumed for the cycles: the tank drain valves, the city inlet XV-RW and the loop exchanger E-PW (90 kW steam, 60 kW chilled water).', 'افتح "الدورات" على الشمال: تشغيل من الصفر، تصفية كاملة، غسيل وتعقيم، كل دورة بخطواتها وتايمر حي وتقدير تقارن بيه. استخدم 300x للدورات الطويلة. مفترض للدورات: محابس صرف التانكات، محبس دخول مية البلد XV-RW، والمبادل اللي على اللوب E-PW (بخار 90 ك.و، مية متلجة 60 ك.و).'),
    ],
    plant: {
      units: [
        ['CB2', 'CTRL', 130, -230, { prod: true, sanit: false, dist: true, hold: 30, stank: 'TK50A', dclose: 'XV50-12A', dopen: 'XV50-13A', lhold: 60, ptank: 'TK-PW', drains: 'XV-Z1D XV50-DR XV-PWD', inlet: 'XV-RW', ffv: 'FCV50-11A', hp1: 'P50A', hp2: 'P50B', qin: 4800, qsoft: 1400, qpw: 1000 }],
        ['RW1', 'SUPPLY', -260, 140, { bar: 0.5, temp: 22, wq: 'city' }],
        ['XV-RW', 'VALVE', -120, 120, { dn: 32, vt: 'ball' }],
        ['XV-Z1D', 'VALVE', -10, 300, { dn: 40, vt: 'ball', open: false }], ['D-Z1', 'DRAIN', -10, 390, {}],
        ['TK-Z1', 'TANK', 130, 0, { vol: 1000, hgt: 1.3, lvl0: 70, fv: 90, q0: 'city', sw: [] }],
        ['P-Z1', 'PUMP', 360, 156, { flip: true, local: true, grp: 'prod', qbep: 1.8, hbep: 40, eta: 0.5, stk: 'TK-Z1' }],
        ['STF-SA-20', 'FILTER', 540, 40, { kind: 'sand', dirt: 0.08 }],
        ['STS-A-80D', 'SOFT', 660, 40, { cap: 30 }],
        ['CF64-12', 'FILTER', 790, 40, { kind: 'cart', dirt: 0.04 }],
        ['J-SW', 'JUNC', 870, 152, {}],
        ['XV64-85', 'VALVE', 700, 250, { dn: 0, kv: 4 }],
        ['TK50A', 'TANK', 920, 0, { vol: 300, hgt: 1.0, lvl0: 70, fv: 85, q0: 'pw', ins: true, sw: [] }],
        ['XV50-DR', 'VALVE', 830, 280, { dn: 25, vt: 'ball', open: false }], ['D-50A', 'DRAIN', 960, 300, {}],
        ['PD67-25', 'DOSE', 1150, 170, { chem: 'smbs' }],
        ['P50-2A', 'PUMP', 1270, 156, { flip: true, local: true, grp: 'prod', sanrun: true, qbep: 1.8, hbep: 30, eta: 0.5, lvt: 'TK-PW', lon: 65, loff: 90, stk: 'TK50A' }],
        ['PD67-10', 'DOSE', 1470, 170, { chem: 'naoh' }],
        ['E50', 'TEMP', 1590, 136, { set: 16, san: 80, kwh: 18, kwc: 12 }],
        ['P50A', 'PUMP', 1740, 156, { flip: true, local: true, grp: 'prod', sanrun: true, qbep: 1.6, hbep: 115, eta: 0.5, lvt: 'TK-PW', lon: 65, loff: 90, psl: 0.5, stk: 'TK50A' }],
        ['PT50-4A', 'PG', 1910, 96, { range: 25 }],
        ['BRO-28', 'RO', 2000, 40, { rej: 100, area: 1.0, mrej: 99, hot: true }],
        ['J-REJ', 'JUNC', 2270, 84, {}],
        ['FT50-11A', 'FM', 2330, 58, {}],
        ['FCV50-11A', 'VALVE', 2450, 58, { dn: 0, kv: 0.5 }],
        ['J-11', 'JUNC', 2560, 84, {}],
        ['XV50-12A', 'VALVE', 2620, 58, { dn: 20, vt: 'dia' }],
        ['M2B', 'DRAIN', 2730, 78, {}],
        ['XV50-13A', 'VALVE', 2520, 200, { dn: 20, vt: 'dia', open: false }],
        ['FCV50-67A', 'VALVE', 2250, 200, { dn: 0, kv: 0.18 }],
        ['FT50-67A', 'FM', 2110, 220, {}],
        ['FT50-14A', 'FM', 120, 440, {}],
        ['MD50', 'DEG', 250, 470, { on: true }],
        ['P50B', 'PUMP', 360, 556, { flip: true, local: true, grp: 'prod', sanrun: true, qbep: 1.2, hbep: 100, eta: 0.5, lvt: 'TK-PW', lon: 65, loff: 90 }],
        ['PT50-4B', 'PG', 540, 496, { range: 25 }],
        ['PHRO-24', 'RO', 630, 440, { rej: 2, area: 1, mrej: 98, hot: true }],
        ['AE50-17B', 'QA', 900, 400, { grade: 'PW' }],
        ['FT50-14B', 'FM', 1030, 446, {}],
        ['XV50-27A/B', 'DIV', 1150, 430, { lim: 1.1, tmax: 40 }],
        ['XV50-59', 'VALVE', 1170, 560, { dn: 20, vt: 'dia' }],
        ['TK-PW', 'TANK', 1330, 330, { vol: 3000, hgt: 2.0, lvl0: 60, q0: 'pw', ins: true, sw: [] }],
        ['XV-PWD', 'VALVE', 1240, 700, { dn: 40, vt: 'ball', open: false }], ['D-PW', 'DRAIN', 1370, 710, {}],
        ['E-PW', 'TEMP', 1720, 290, { mode: 'loop', set: 25, san: 85, kwh: 90, kwc: 60 }],
        ['P-PW1', 'PUMP', 1620, 516, { flip: true, local: true, grp: 'dist', qbep: 3, hbep: 40, eta: 0.5, lvt: 'TK-PW', lon: 15, loff: 10, spd: 85 }],
        ['UV-PW', 'UV', 1900, 420, {}],
        ['J1', 'JUNC', 2080, 458, {}], ['J2', 'JUNC', 2200, 458, {}], ['J3', 'JUNC', 2320, 458, {}],
        ['POU1', 'POU', 2053, 540, { grade: 'PW' }], ['POU2', 'POU', 2173, 540, { grade: 'PW' }], ['POU3', 'POU', 2293, 540, { grade: 'PW' }],
        ['AE-PW', 'QA', 2400, 380, { grade: 'PW' }],
        ['V-BP', 'VALVE', 2540, 426, { dn: 25, vt: 'dia' }],
      ],
      pipes: [
        ['RW1.out', 'XV-RW.a', { dn: 32, mat: 'pvc', len: 10 }], ['XV-RW.b', 'TK-Z1.inA', { dn: 32, mat: 'pvc', len: 10 }], ['TK-Z1.out2', 'XV-Z1D.a', { dn: 40, mat: 'pvc', len: 1 }], ['XV-Z1D.b', 'D-Z1.in', { dn: 40, mat: 'pvc', len: 1 }],
        ['TK50A.out2', 'XV50-DR.a', { dn: 25, mat: 'ss', len: 1 }], ['XV50-DR.b', 'D-50A.in', { dn: 25, mat: 'ss', len: 1 }], ['TK-PW.out2', 'XV-PWD.a', { dn: 40, mat: 'ss', len: 1 }], ['XV-PWD.b', 'D-PW.in', { dn: 40, mat: 'ss', len: 1 }], ['TK-Z1.out1', 'P-Z1.in', { dn: 40, mat: 'pvc', len: 2 }], ['P-Z1.out', 'STF-SA-20.in', SW25], ['STF-SA-20.out', 'STS-A-80D.in', SW25], ['STS-A-80D.out', 'CF64-12.in', SW25], ['CF64-12.out', 'J-SW.a', SW25],
        ['J-SW.b', 'TK50A.inA', SW25], ['J-SW.d', 'XV64-85.a', SW25], ['XV64-85.b', 'TK-Z1.inB', { dn: 25, mat: 'ss', len: 10 }],
        ['TK50A.out1', 'PD67-25.a', SW40], ['PD67-25.b', 'P50-2A.in', SW40], ['P50-2A.out', 'PD67-10.a', SW25], ['PD67-10.b', 'E50.a', SW25], ['E50.b', 'P50A.in', SW25], ['P50A.out', 'PT50-4A.a', SW25], ['PT50-4A.b', 'BRO-28.in', SW25],
        ['BRO-28.rej', 'J-REJ.a', { dn: 20, mat: 'ss', len: 1 }], ['J-REJ.b', 'FT50-11A.a', { dn: 20, mat: 'ss', len: 1 }], ['FT50-11A.b', 'FCV50-11A.a', { dn: 20, mat: 'ss', len: 1 }], ['FCV50-11A.b', 'J-11.a', { dn: 25, mat: 'ss', len: 1 }],
        ['J-11.b', 'XV50-12A.a', { dn: 25, mat: 'ss', len: 1 }], ['XV50-12A.b', 'M2B.in', { dn: 40, mat: 'ss', len: 5 }], ['J-11.d', 'XV50-13A.a', { dn: 25, mat: 'ss', len: 1 }], ['XV50-13A.b', 'TK50A.inB', ROW25],
        ['J-REJ.d', 'FCV50-67A.a', { dn: 20, mat: 'ss', len: 1 }], ['FCV50-67A.b', 'FT50-67A.a', { dn: 20, mat: 'ss', len: 1 }], ['FT50-67A.b', 'TK50A.inB', ROW25],
        ['BRO-28.perm', 'FT50-14A.a', ROW25], ['FT50-14A.b', 'MD50.a', ROW25], ['MD50.b', 'P50B.in', ROW25], ['P50B.out', 'PT50-4B.a', PW20], ['PT50-4B.b', 'PHRO-24.in', PW20], ['PHRO-24.rej', 'TK50A.inB', { dn: 20, mat: 'ss', len: 8 }],
        ['PHRO-24.perm', 'AE50-17B.a', PW20], ['AE50-17B.b', 'FT50-14B.a', PW20], ['FT50-14B.b', 'XV50-27A/B.in', PW20], ['XV50-27A/B.out', 'TK-PW.inA', PW20], ['XV50-27A/B.drain', 'XV50-59.a', PW20], ['XV50-59.b', 'TK50A.inB', PW20],
        ['TK-PW.out1', 'P-PW1.in', { dn: 40, mat: 'ss', len: 2 }], ['P-PW1.out', 'E-PW.a', { dn: 25, mat: 'ss', len: 1, loop: true }], ['E-PW.b', 'UV-PW.a', LOOPS],
        ['UV-PW.b', 'J1.a', LOOPS], ['J1.b', 'J2.a', LOOPS], ['J2.b', 'J3.a', LOOPS], ['J3.b', 'AE-PW.a', LOOPS], ['AE-PW.b', 'V-BP.a', LOOPS], ['V-BP.b', 'TK-PW.inB', LOOPS],
        ['J1.d', 'POU1.in', POUB], ['J2.d', 'POU2.in', POUB], ['J3.d', 'POU3.in', POUB],
      ],
    },
  });

  /* empty project */
  PJ.empty = function () { const c = EL.newCircuit(); c.plant = EL.plant.newPlant(); c.name = E('My project', 'مشروعي'); c.proj = { id: 'mine' }; return c; };

  PJ.load = function (id) {
    const P = PJ.map[id];
    if (!P) return null;
    const c = P.circuit ? EL.build(Object.assign({ name: P.name }, P.circuit)) : Object.assign(EL.newCircuit(), { name: P.name });
    for (const t of (P.circuit && P.circuit.on) || []) { const p = c.parts.find((x) => x.tag === t); if (p) p.state.on = true; }
    c.plant = P.plant ? EL.plant.build(P.plant) : EL.plant.newPlant();
    if (P.line && EL.line) c.line = EL.line.build(P.line);
    c.proj = { id };
    if (P.plc && P.ladder) {
      const plc = c.parts.find((x) => x.tag === P.plc);
      if (plc) { plc.props.mode = 'ladder'; plc.props.lad = JSON.stringify(EL.ladder.sanitize(P.ladder)); }
    }
    return c;
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/pcbparts.js */
/* Board (PCB) parts for the repair trainer */
(function (g) {
  const EL = g.EL, D = EL.defs, { P, INT, Z, VS, IS } = EL, pin = EL.mkpin, T = EL.T;
  const RC = EL.R_CLOSED;
  const pad = (x, y) => `<circle cx="${x}" cy="${y}" r="7" fill="#d9a441" stroke="#7a5b1a" stroke-width="1.5"/>`;
  const smd = (x, w, label, fill) => `<rect x="${x}" y="3" width="${w}" height="20" rx="2" fill="${fill || '#1d1d1f'}" stroke="#555"/><text x="${x + w / 2}" y="17" text-anchor="middle" font-size="9" font-weight="700" fill="#ddd" font-family="monospace">${label}</text>`;
  const base = { cat: 'board', board: true };

  D.PCB_PAD = Object.assign({}, base, { prefix: 'TP', name: ['Test pad / via', 'نقطة قياس / فيا'], w: 24, h: 24, pins: [pin('p', 'p', 12, 12, 'u')], props: [],
    info: ['A bare copper pad. Place it on a trace to give the probes a place to touch. Wire it with traces like any other pin.', 'وسادة نحاس عارية. حطها على مسار عشان تدي البروبات مكان تلمسه. وصّلها بمسارات زي أي طرف.'], draw: () => '<circle cx="12" cy="12" r="8" fill="#d9a441" stroke="#7a5b1a" stroke-width="1.5"/>' });
  D.PCB_PWR = Object.assign({}, base, { prefix: 'J', name: ['Power input (5 / 12 / 24 V)', 'دخل الكهرباء (5 / 12 / 24 فولت)'], w: 70, h: 64,
    pins: [pin('pos', '+', 35, 12, 'u', { role: 'pos' }), pin('neg', '−', 35, 52, 'd', { role: 'neg' })],
    props: [{ k: 'volt', label: ['Voltage (V)', 'الجهد (فولت)'], t: 'sel', opts: [[5, '5 V'], [12, '12 V'], [24, '24 V']], def: 5 }],
    info: ['Power connector of the board. The top pin is + and the bottom pin is the 0 V (ground). The top-bar Supply switch turns it on and off.', 'كونكتور كهرباء الكارت. الطرف اللي فوق + والطرف اللي تحت 0 فولت (الجراوند). مفتاح الكهرباء فوق بيشغله ويقفله.'],
    elements(p, ctx) { const n = INT(p, 'e'), v = ctx.mains === false || ctx.dead ? 0 : +p.props.volt; return [VS(P(p, 'neg'), n, { vdc: v, tag: 'e' }), Z(n, P(p, 'pos'), 0.05, 0, { tag: 'z' })]; },
    draw(p) { return `<rect x="8" y="2" width="54" height="60" rx="5" fill="#2f7d3f" stroke="#17401f" stroke-width="2"/>${pad(35, 12)}${pad(35, 52)}<text x="35" y="34" text-anchor="middle" font-size="13" font-weight="700" fill="#fff">${p.props.volt} V</text><text x="52" y="16" font-size="11" fill="#fff">+</text><text x="52" y="56" font-size="11" fill="#fff">−</text>`; } });
  D.PCB_R = Object.assign({}, base, { prefix: 'R', name: ['Resistor (SMD)', 'مقاومة (SMD)'], w: 78, h: 26, pins: [pin('A', 'A', 7, 13, 'l'), pin('B', 'B', 71, 13, 'r')],
    props: [{ k: 'r', label: ['Resistance (Ω)', 'المقاومة (أوم)'], t: 'num', min: 0.1, max: 10000000, step: 1, def: 330 }], faults: D.RES.faults, info: D.RES.info, elements: D.RES.elements,
    draw(p) { return smd(18, 42, EL.fmtR(+p.props.r)) + pad(7, 13) + pad(71, 13); } });
  const ledDraw = (p, isLed) => { const c = ({ red: '#F55B41', green: '#91C361', amber: '#FDC300', blue: '#47BFD9', white: '#f2f2f2', diode: '#9aa5bd' })[p.props.kind], b = p.state.b || 0; return (isLed && b > 0.03 ? `<circle cx="39" cy="13" r="26" fill="${c}" opacity="${(b * 0.45).toFixed(2)}"/>` : '') + `<rect x="18" y="3" width="42" height="20" rx="3" fill="${isLed ? c : '#222'}" opacity="${isLed ? 0.35 + 0.65 * b : 1}" stroke="#ddd"/><path d="M30 6 L30 20 L46 13 Z" fill="none" stroke="#fff" stroke-width="1.5"/><line x1="46" y1="6" x2="46" y2="20" stroke="#fff" stroke-width="2"/>` + pad(7, 13) + pad(71, 13) + (p.state.burnt ? '<g class="smoke"><circle cx="39" cy="4" r="5" fill="#222" opacity=".8"/></g>' : ''); };
  D.PCB_LED = Object.assign({}, base, { prefix: 'D', name: ['LED (SMD)', 'LED (SMD)'], w: 78, h: 26, pins: [pin('A', 'A', 7, 13, 'l'), pin('K', 'K', 71, 13, 'r')], props: [Object.assign({}, D.DIO.props[0], { def: 'green' })],
    faults: D.DIO.faults, info: D.DIO.info, electronic: true, init: D.DIO.init, elements: D.DIO.elements, update: D.DIO.update, draw: (p) => ledDraw(p, true) });
  D.PCB_D = Object.assign({}, base, { prefix: 'D', name: ['Diode (SMD)', 'دايود (SMD)'], w: 78, h: 26, pins: [pin('A', 'A', 7, 13, 'l'), pin('K', 'K', 71, 13, 'r')], props: [Object.assign({}, D.DIO.props[0], { def: 'diode' })],
    faults: D.DIO.faults, info: D.DIO.info, electronic: true, init: D.DIO.init, elements: D.DIO.elements, update: D.DIO.update, draw: (p) => ledDraw(p, p.props.kind !== 'diode') });
  D.PCB_FUSE = Object.assign({}, base, { prefix: 'F', name: ['Fuse (SMD)', 'فيوز (SMD)'], w: 78, h: 26, pins: [pin('A', 'A', 7, 13, 'l'), pin('B', 'B', 71, 13, 'r')],
    props: [{ k: 'rating', label: ['Rating (A)', 'التيار (أمبير)'], t: 'sel', opts: [[0.5, '0.5 A'], [1, '1 A'], [2, '2 A']], def: 1 }],
    faults: [['none', ['None', 'سليم']], ['open', ['Blown', 'محروق']]], info: ['Fast fuse. Blows above about 1.6 times its rating. Replace with the same value only.', 'فيوز سريع. بيقطع فوق 1.6 ضعف تياره. غيّره بنفس القيمة بس.'],
    init(p) { p.state = { heat: 0, blown: false }; },
    elements(p) { if (p.state.blown || p.fault === 'open') return []; return [Z(P(p, 'A'), P(p, 'B'), 0.1, 0, { tag: 'f' })]; },
    update(p, sim, dt) { if (p.state.blown || p.fault === 'open') return; const r = EL.eRead(sim, p.id, 'f'), i = Math.max(r.idc, Math.abs(r.idc), r.iac), rt = +p.props.rating; if (i > 1.6 * rt) { p.state.heat += dt * Math.min(20, i / rt); if (p.state.heat > 0.4) { p.state.blown = true; EL.emit('trip', p, 'fuse blown'); } } else p.state.heat = Math.max(0, p.state.heat - dt); },
    draw(p) { const bl = p.state.blown || p.fault === 'open'; return `<rect x="16" y="3" width="46" height="20" rx="4" fill="#e9e2c8" stroke="#555"/>` + (bl ? '<path d="M24 13 l6 -4 l4 8 l6 -8 l6 6" fill="none" stroke="#999" stroke-width="1.5" stroke-dasharray="2 2"/>' : '<path d="M20 13 h38" stroke="#c9a227" stroke-width="2"/>') + `<text x="39" y="35" text-anchor="middle" font-size="8" fill="#ddd">${p.props.rating}A</text>` + pad(7, 13) + pad(71, 13); } });
  D.PCB_SW = Object.assign({}, base, { prefix: 'SW', name: ['Tact switch', 'زرار صغير (tact)'], w: 78, h: 26, pins: [pin('A', 'A', 7, 13, 'l'), pin('B', 'B', 71, 13, 'r')], props: [],
    info: ['Momentary pushbutton. Closes while pressed (Test mode).', 'زرار لحظي. بيقفل وهو مضغوط (وضع الاختبار).'], init(p) { p.state = { act: false }; },
    press(p, ev) { if (ev.type === 'down') p.state.act = true; else if (ev.type === 'up') p.state.act = false; },
    elements(p) { return p.state.act ? [Z(P(p, 'A'), P(p, 'B'), RC, 0, { tag: 's' })] : []; },
    draw(p) { return `<rect x="22" y="2" width="34" height="22" rx="3" fill="#333" stroke="#777"/><circle cx="39" cy="13" r="7" fill="${p.state.act ? '#F55B41' : '#888'}" stroke="#111"/>` + pad(7, 13) + pad(71, 13); } });
  D.PCB_CAP = Object.assign({}, base, { prefix: 'C', name: ['Capacitor', 'كباسيتور'], w: 78, h: 26, pins: [pin('A', '+', 7, 13, 'l'), pin('B', '−', 71, 13, 'r')],
    props: [{ k: 'uf', label: ['Value (µF)', 'القيمة (ميكروفاراد)'], t: 'sel', opts: [[10, '10 µF'], [100, '100 µF'], [470, '470 µF']], def: 100 }],
    faults: [['none', ['None', 'سليم']], ['short', ['Shorted', 'متقصر']], ['leaky', ['Leaky (220 Ω)', 'بيسرّب (220 أوم)']]],
    info: ['Electrolytic capacitor. Blocks DC when healthy (reads open on ohms). A shorted capacitor across the supply is a classic cause of a blown fuse.', 'كباسيتور إلكتروليتي. بيمنع الـDC وهو سليم (بيقرا مفتوح في الأوم). الكباسيتور المتقصر على المصدر سبب كلاسيكي لحرق الفيوز.'],
    elements(p) { const r = p.fault === 'short' ? 1.5 : p.fault === 'leaky' ? 220 : 5e8; return [Z(P(p, 'A'), P(p, 'B'), r, 0, { tag: 'c' })]; },
    draw(p) { return `<rect x="20" y="1" width="38" height="24" rx="6" fill="#26364f" stroke="#889"/><rect x="20" y="1" width="9" height="24" fill="#aab"/><text x="43" y="16" text-anchor="middle" font-size="9" fill="#ddd">${p.props.uf}µ</text>` + pad(7, 13) + pad(71, 13); } });
  D.PCB_REG = Object.assign({}, base, { prefix: 'U', name: ['Voltage regulator (78xx)', 'منظم جهد (78xx)'], w: 78, h: 48, electronic: true,
    pins: [pin('IN', 'IN', 7, 14, 'l'), pin('GND', 'GND', 39, 40, 'd'), pin('OUT', 'OUT', 71, 14, 'r')],
    props: [{ k: 'out', label: ['Output (V)', 'الخرج (فولت)'], t: 'sel', opts: [[5, '5 V'], [3.3, '3.3 V'], [12, '12 V']], def: 5 }],
    faults: [['none', ['None', 'سليم']], ['dead', ['Dead (no output)', 'ميت (مفيش خرج)']]],
    info: ['Linear regulator. Needs at least 2 V more at IN than the output. Gives a steady OUT between OUT and GND. The test voltage of an insulation tester destroys it.', 'منظم جهد. محتاج على IN أعلى من الخرج بـ 2 فولت على الأقل. بيدي خرج ثابت بين OUT وGND. جهد الميجر بيحرقه.'],
    init(p) { p.state = { ok: false, iq: 0.005 }; },
    elements(p, ctx) {
      if (ctx.dead) return [Z(P(p, 'IN'), P(p, 'GND'), 5e5, 0, { tag: 'in' }), Z(P(p, 'OUT'), P(p, 'GND'), 5e5, 0, { tag: 'o2' })];
      const out = [IS(P(p, 'IN'), P(p, 'GND'), p.state.ok ? Math.min(2, p.state.iq) : 0, { tag: 'in', vmin: 0.5 })];
      if (p.state.ok && p.fault !== 'dead') { const n = INT(p, 'o'); out.push(VS(P(p, 'GND'), n, { vdc: +p.props.out, tag: 'o' }), Z(n, P(p, 'OUT'), 0.5, 0, { tag: 'oz' })); }
      return out;
    },
    update(p, sim) {
      const vin = sim.vdcAt(P(p, 'IN')) - sim.vdcAt(P(p, 'GND'));
      p.state.ok = vin >= +p.props.out + 1.8 && vin < 36 && p.fault !== 'dead';
      const o = EL.eRead(sim, p.id, 'oz'); p.state.iq = 0.005 + Math.abs(o.idc);
    },
    draw(p) { return `<rect x="16" y="2" width="46" height="26" rx="3" fill="#222" stroke="#666"/><rect x="16" y="2" width="46" height="8" fill="#555"/><text x="39" y="22" text-anchor="middle" font-size="10" font-weight="700" fill="#ddd">${p.props.out === 3.3 ? '3V3' : '78' + (p.props.out === 5 ? '05' : '12')}</text>` + pad(7, 14) + pad(39, 40) + pad(71, 14) + `<circle cx="56" cy="8" r="2.5" fill="${p.state.ok ? '#5dff7c' : '#333'}"/>`; } });
})(typeof window !== 'undefined' ? window : globalThis);

/* src/diag_meta.js */
/* Diagnosis metadata for the original parts (new parts carry their own diag block).
   diag = { kind, feed:[pinA,pinB], volt(p), ac(p), active(p), pol:[A,K], pe:'PE', hazard, rating(p), thermal }  and  op = state keys an operator can change */
(function (g) {
  const EL = g.EL, D = EL.defs;
  const set = (k, m, op) => { if (!D[k]) return; D[k].diag = Object.assign({}, D[k].diag || {}, m); if (op) D[k].op = op; };
  const spec = (p) => EL.coilSpec(p);
  const nz = (x) => +x || 0;

  for (const k of ['SRC3', 'SRC1', 'DC24', 'PSU', 'TRAFO']) set(k, { kind: 'source' });
  set('BUS', { kind: 'wire' });
  for (const k of ['MCB1', 'MCB3']) set(k, { kind: 'protect', rating: (p) => nz(p.props.rating) }, ['on']);
  set('MPCB', { kind: 'protect', thermal: true, rating: (p) => nz(p.props.set) }, ['on']);
  set('ISOL3', { kind: 'protect', rating: (p) => nz(p.props.rating), isolator: true }, ['on']);
  set('RCD2', { kind: 'protect', rating: (p) => nz(p.props.rating), rcd: true }, ['on']);
  set('FUSE', { kind: 'protect', rating: (p) => nz(p.props.rating), fuse: true });
  set('OL', { kind: 'protect', thermal: true, rating: (p) => nz(p.props.set) });
  set('VFD', { kind: 'drive', hazard: true, thermal: true, active: (p) => !!p.state.run && !p.state.fault });
  for (const k of ['CONT3', 'RLY2', 'RLY4']) set(k, { kind: 'coil', feed: ['A1', 'A2'], volt: (p) => spec(p).v, ac: (p) => spec(p).ac, hazard: k === 'CONT3', active: (p) => !!p.state.closed });
  for (const k of ['TON', 'SDT']) set(k, { kind: 'logic', feed: ['A1', 'A2'], active: (p) => !!p.state.on });
  set('PB_NO', { kind: 'switch', mom: true, nc: false }, ['act']);
  set('PB_NC', { kind: 'switch', mom: true, nc: true }, ['act']);
  set('ESTOP', { kind: 'switch', estop: true, nc: true }, ['act']);
  set('SEL2', { kind: 'switch' }, ['act']);
  set('HOA', { kind: 'switch' }, ['pos']);
  for (const k of ['LIM', 'PRESS']) set(k, { kind: 'switch', sensor: true }, ['act']);
  set('PB2', { mom: true });
  set('ESTOP2', { estop: true, nc: true });
  set('KEY', { kind: 'switch' });
  set('MOT3', { kind: 'motor', feed: ['U1', 'V1', 'W1'], volt: () => 400, ac: () => true, hazard: true, pe: 'PE', thermalNeeded: true, active: (p) => (p.state.w || 0) > 0.3 });
  set('MOT1', { pe: 'PE', thermalNeeded: true });
  set('HTR', { pe: 'PE' });
  set('SOCK', { pe: 'PE' });
  set('LAMPH', { pe: 'PE' });
  set('LAMP', { kind: 'load', feed: ['X1', 'X2'], volt: (p) => parseInt(p.props.volt, 10), ac: (p) => /AC/.test(p.props.volt), active: (p) => (p.state.b || 0) > 0.3 });
  set('SOL', { kind: 'load', feed: ['pos', 'neg'], volt: () => 24, ac: () => false, hazard: true, active: (p) => (p.state.pos || 0) > 0.5 });
  set('RES', { kind: 'passive' });
  set('DIO', { kind: 'led', fail: 'open', pol: ['A', 'K'], feed: ['A', 'K'], active: (p) => (p.state.b || 0) > 0.3 });
  set('POT', { kind: 'passive' });
  set('TX', { kind: 'sensor' });
  set('AI250', { kind: 'passive' });
  set('PLCDI', { kind: 'input', active: (p) => !!p.state.on });
  set('PROX', { kind: 'sensor', active: (p) => !!p.state.active }, ['target']);
  set('PHOTO', { kind: 'sensor', active: (p) => !!p.state.active }, ['target']);
  /* new parts */
  set('LEDX', { feed: ['A', 'K'], pol: ['A', 'K'], active: (p) => (p.state.b || 0) > 0.3 });
  set('BUZ', { kind: 'load', feed: ['pos', 'neg'], active: (p) => !!p.state.on });
  set('MOT1', { kind: 'motor', hazard: true });
  set('MOTDC', { hazard: true });
  set('PLC24', { feed: ['LP', 'M'], volt: () => 24, ac: () => false, active: (p) => !!p.state.sup });
  set('PLC24R', { feed: ['LP', 'M'], volt: () => 24, ac: () => false, active: (p) => !!p.state.sup });
  set('MCU', { feed: ['V5', 'GND'], volt: () => 5, ac: () => false, active: (p) => !!p.state.sup });
  set('SAFE', { feed: ['A1', 'A2'], volt: () => 24, ac: () => false, active: (p) => !!p.state.ok });
  set('SSR', { feed: ['IN+', 'IN-'], active: (p) => !!p.state.on });
  set('OPTO', { active: (p) => !!p.state.on });
  set('RELAY5', { feed: ['A', 'B'], volt: (p) => +p.props.v, ac: () => false, active: (p) => !!p.state.on });
  set('CAPP', { pol: ['A', 'B'] });
  for (const k of ['IC8', 'IC14', 'IC16']) set(k, { active: (p) => !!p.state.pw });
  set('TOFF', { feed: ['A1', 'A2'], active: (p) => !!p.state.on });
  set('PHR', { active: (p) => !!p.state.ok });
  set('WSW1', {}, ['pos']); set('WSW2', {}, ['pos']); set('WSWX', {}, ['pos']);
  for (const k of ['PB_NO', 'PB_NC']) if (D[k]) D[k].diag.nc = k === 'PB_NC';
  /* PCB parts */
  const pcbActive = { PCB_LED: (p) => (p.state.b || 0) > 0.3 };
  for (const k of Object.keys(D)) if (/^PCB_/.test(k)) set(k, Object.assign({ kind: k === 'PCB_LED' ? 'led' : k === 'PCB_PWR' ? 'source' : k === 'PCB_PAD' ? 'wire' : k === 'PCB_FUSE' ? 'protect' : k === 'PCB_SW' ? 'switch' : k === 'PCB_REG' ? 'reg' : 'passive' }, k === 'PCB_LED' ? { pol: ['A', 'K'], feed: ['A', 'K'], active: pcbActive.PCB_LED } : {}, k === 'PCB_FUSE' ? { fuse: true, rating: (p) => nz(p.props.a || p.props.rating) } : {}), k === 'PCB_SW' ? ['act'] : null);
  if (D.PCB_D) D.PCB_D.diag.pol = ['A', 'K'];

  for (const k of ['MOT3', 'VFD', 'HTR']) if (D[k]) D[k].floatPE = true;
  if (D.VFD) D.VFD.ties = () => [['PE', 'PE2']]; // PE terminals of a drive are bonded together internally
  // a frame/PE terminal is earthed only when it is wired to the earth bar
  /* generic helpers used by the engine */
  EL.kindOf = (p) => { const d = D[p.type]; return d && d.diag ? d.diag.kind || 'unknown' : 'unknown'; };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/diag.js */
/* Diagnosis engine (offline, rule + simulation based).
   analyze(c)  : runs the circuit through test scenarios on a copy, checks wiring, voltages, protection and behaviour,
                 reports what works / what does not, why, and where to put the marks on the drawing.
   why(c, id)  : traces why one device is not energised. */
(function (g) {
  const EL = g.EL, D = EL.defs;
  const Dg = (EL.diag = EL.diag || {});
  const A = (en, ar) => [en, ar];
  const DT = EL.TICK;
  const meta = (p) => (D[p.type] && D[p.type].diag) || {};
  const kindOf = (p) => meta(p).kind || 'unknown';
  const clone = (c) => EL.deserialize(EL.serialize(c));
  const cabs = EL.cabs;
  const fix1 = (x) => (Math.abs(x) >= 100 ? x.toFixed(0) : Math.abs(x) >= 10 ? x.toFixed(1) : x.toFixed(2));
  const SYMPRI = { x: 4, q: 3, w: 2, ok: 1 };
  Dg.util = { meta, kindOf, clone };

  /* ---------- device knowledge ---------- */
  function opsOf(p) {
    const d = D[p.type];
    if (!d || !d.op) return [];
    return d.op.filter((k) => typeof k === 'string' ? k !== 'run' && k !== 'hold' : true).map((o) => (typeof o === 'string' ? { k: o, vals: o === 'pos' ? (p.type === 'HOA' ? ['0', 'H', 'A'] : [1, 2]) : [false, true] } : o));
  }
  const isMom = (p) => (D[p.type] && D[p.type].mode === 'mom') || meta(p).mom;
  const isNC = (p) => (D[p.type] && D[p.type].kind === 'NC') || meta(p).nc === true;
  const isEstop = (p) => !!meta(p).estop;
  const isBreaker = (p) => kindOf(p) === 'protect' && opsOf(p).some((o) => o.k === 'on');
  function applyOp(p, k, v) {
    const s = p.state;
    if (k === 'on' && v) { s.tripped = false; s.on = true; if (s.heat != null) s.heat = Math.min(s.heat, 0.2); return; }
    s[k] = v;
  }
  function contactPairs(p) {
    const ids = EL.pinsOf(p).map((q) => q.id).filter((x) => /^\d+$/.test(x)).map(Number), out = [], has = (n) => ids.includes(n);
    for (const n of ids) {
      if (n % 2 === 1 && has(n + 1)) out.push([String(n), String(n + 1)]);
      if (n > 10 && n % 10 === 1 && has(n + 3)) out.push([String(n), String(n + 3)]);
      if (n === 15) { if (has(16)) out.push(['15', '16']); if (has(18)) out.push(['15', '18']); }
    }
    const t = p.type;
    if (/^(WSW1)$/.test(t)) out.push(['C', 'L1']);
    if (/^(WSW2|SPDT)$/.test(t)) out.push(t === 'WSW2' ? ['C', 'L1'] : ['C', 'P1'], t === 'WSW2' ? ['C', 'L2'] : ['C', 'P2']);
    if (t === 'WSWX') out.push(['a1', 'b1'], ['a2', 'b2'], ['a1', 'b2'], ['a2', 'b1']);
    if (/^(MCB1|MCB3|MPCB|ISOL3)$/.test(t)) { /* numeric pairs already */ }
    if (t === 'TOG' || t === 'PCB_SW') out.push(['A', 'B']);
    if (t === 'RELAY5') out.push(['COM', 'NO'], ['COM', 'NC']);
    if (t === 'SAFE') out.push(['13', '14'], ['23', '24']);
    if (t === 'PLC24R' || t === 'PLC24') for (const q of EL.pinsOf(p)) if (/^Q\d$/.test(q.id) && t === 'PLC24R') out.push([q.id, 'C' + q.id.slice(1)]);
    if (t === 'SSR') out.push(['A', 'B']);
    if (t === 'RCD2') out.push(['L1', 'L2'], ['N1', 'N2']);
    if (/^(FUSE|PCB_FUSE)$/.test(t)) { const pr = EL.pinsOf(p).map((q) => q.id); if (pr.length === 2 && !out.length) out.push(pr); }
    return out;
  }
  Dg.contactPairs = contactPairs;
  const labelOf = (c, ref) => EL.refLabel(c, ref);
  const tagOf = (c, id) => { const p = EL.partById(c, id); return p ? p.tag : id; };
  const nameOf = (p) => (D[p.type] ? EL.tr ? D[p.type].name : D[p.type].name : p.type);
  const pName = (p) => D[p.type].name;
  const hiddenIn = (c) => c.parts.some((p) => p.hid) || c.wires.some((w) => w.hidden);
  function heal(c) {
    for (const p of c.parts) if (p.hid) { p.fault = 'none'; p.hid = false; if (p.state) { p.state.burnt = false; p.state.blown = false; } }
    for (const w of c.wires) if (w.hidden) { w.cut = false; w.hidden = false; }
    return c;
  }
  Dg.heal = heal;
  function feedVolts(sim, c, p, m) {
    const f = m.feed; if (!f) return null;
    const pr = (id) => p.id + '.' + id;
    const pairs = f.length === 2 ? [[f[0], f[1]]] : f.length === 3 ? [[f[0], f[1]], [f[1], f[2]], [f[2], f[0]]] : [];
    let vac = 1e9, vdc = 1e9;
    for (const [a, b] of pairs) {
      if (!sim.sameIsland(pr(a), pr(b))) { vac = 0; vdc = 0; continue; }
      vac = Math.min(vac, cabs(sim.vac(pr(a), pr(b)))); vdc = Math.min(vdc, Math.abs(sim.vdc(pr(a), pr(b))));
    }
    return { vac: vac === 1e9 ? 0 : vac, vdc: vdc === 1e9 ? 0 : vdc };
  }
  function pinMax(sim, p) { let m = 0; for (const q of EL.pinsOf(p)) { const o = sim.pinI.get(p.id + '.' + q.id); if (o) m = Math.max(m, Math.abs(o.dc), cabs(o.ac)); } return m; }
  function activeOf(p) {
    const m = meta(p);
    if (m.active) { try { return !!m.active(p); } catch (e) { return false; } }
    const s = p.state || {};
    return !!(s.on || s.closed || s.energized || (s.b || 0) > 0.3 || (s.w || 0) > 0.2 || s.active || s.pos === 'on');
  }
  Dg.activeOf = activeOf;
  const FUNCTIONAL = new Set(['load', 'coil', 'motor', 'led', 'logic', 'plc', 'mcu', 'safety', 'drive', 'relay', 'rectifier', 'ic', 'opto', 'reg']);
  const isFunctional = (p) => { const m = meta(p); return FUNCTIONAL.has(m.kind) && (m.active || m.feed); };

  /* ---------- scenario runner ---------- */
  Dg.runScenario = function (c0, o) {
    o = o || {};
    const c = clone(c0); c.time = 0;
    if (o.heal) heal(c);
    const ctx = { mains: o.mains !== false };
    const rec = { c, steps: [], edges: new Map(), peak: {}, events: [], shorts: [], loads: {}, ops: {} };
    EL.events.length = 0;
    const sample = (sim, last) => {
      for (const p of c.parts) {
        const pk = rec.peak[p.id] || (rec.peak[p.id] = { amps: 0, v: 0, heat: 0, w: 0 });
        const s = p.state || {};
        if (typeof s.amps === 'number') pk.amps = Math.max(pk.amps, Math.abs(s.amps));
        if (typeof s.heat === 'number') pk.heat = Math.max(pk.heat, s.heat);
        if (typeof s.w === 'number') pk.w = Math.max(pk.w, Math.abs(s.w));
      }
      if (sim.shorts && sim.shorts.length && rec.shorts.length < 3) {
        const pins = []; for (const [ref, o2] of sim.pinI) { const i = Math.max(Math.abs(o2.dc), cabs(o2.ac)); if (i > 150) pins.push([ref, i]); }
        pins.sort((a, b) => b[1] - a[1]);
        rec.shorts.push({ step: rec.steps.length, label: rec.curLabel, pins: pins.slice(0, 10), kind: rec.curKind });
      }
      for (const e of sim.elems) {
        if (e.kind !== 'Z' || !e.na || String(e.part)[0] === '_' || e.r > 2e4 || e.tag === 'lk' || e.tag === 'ins') continue;
        const key = e.part + ':' + e.tag;
        if (!rec.edges.has(key)) rec.edges.set(key, { na: e.na, nb: e.nb, part: e.part, tag: e.tag, r: e.r });
      }
    };
    const run = (secs) => { const n = Math.max(1, Math.round(secs / DT)); for (let i = 0; i < n; i++) { const sim = EL.tick(c, DT, ctx); sample(sim); } return c.sim; };
    const snap = (label, kind, extra) => {
      const sim = c.sim, parts = {};
      for (const p of c.parts) {
        const m = meta(p), fv = m.feed ? feedVolts(sim, c, p, m) : null;
        const s = p.state || {};
        parts[p.id] = { pi: pinMax(sim, p), act: activeOf(p), lv: m.volt && fv ? Math.max(fv.vac, fv.vdc) > 0.5 * (m.volt(p) || 1) : activeOf(p), vac: fv ? fv.vac : 0, vdc: fv ? fv.vdc : 0, amps: s.amps || 0, closed: !!s.closed, on: !!s.on, tripped: !!s.tripped, blown: !!s.blown, burnt: !!s.burnt, act2: !!s.act };
      }
      const closed = new Set();
      for (const e of sim.elems) if (e.kind === 'Z' && e.na && e.r < 2e4 && e.tag !== 'lk' && e.tag !== 'ins') closed.add(e.part + ':' + e.tag);
      const ev = EL.events.splice(0);
      rec.events.push(...ev.map((x) => Object.assign({ step: rec.steps.length }, x)));
      rec.steps.push(Object.assign({ label, kind, parts, closed, t: c.time, shorts: !!(sim.shorts && sim.shorts.length) }, extra || {}));
    };
    const L = (en, ar) => A(en, ar);
    const step = (label, kind, secs, mut, hold) => { rec.curLabel = label; rec.curKind = kind; if (mut) mut(); run(secs); snap(label, kind); if (hold) hold(); };

    const parts = c.parts;
    const breakers = parts.filter((p) => isBreaker(p));
    const moms = parts.filter((p) => !isEstop(p) && isMom(p) && opsOf(p).some((x) => x.k === 'act'));
    const startBtns = moms.filter((p) => !isNC(p)), stopBtns = moms.filter((p) => isNC(p));
    const estops = parts.filter((p) => isEstop(p));
    const latched = parts.filter((p) => !isMom(p) && !isEstop(p) && !isBreaker(p) && opsOf(p).length && kindOf(p) !== 'plc' && kindOf(p) !== 'drive');
    rec.ops = { breakers: breakers.map((p) => p.id), start: startBtns.map((p) => p.id), stop: stopBtns.map((p) => p.id), estop: estops.map((p) => p.id), latched: latched.map((p) => p.id) };

    const delays = parts.filter((p) => ['TON', 'SDT', 'TOFF'].includes(p.type)).map((p) => +p.props.time || 0);
    const T1 = Math.max(1.6, (delays.length ? Math.max(...delays) : 0) + 1.5);
    const resetStops = (tagL) => { for (const q of stopBtns) { step(L('Press ' + q.tag + ' (stop)', 'اضغط ' + q.tag + ' (ستوب)'), 'stoppress', 1.2, () => { q.state.act = true; }); step(L('Release ' + q.tag, 'سيب ' + q.tag), 'stop', 1.6, () => { q.state.act = false; }); rec.steps[rec.steps.length - 1].op = { id: q.id, k: 'act', v: false, after: tagL }; } };
    step(L('As drawn', 'زي ما هي مرسومة'), 'init', 2);
    if (breakers.some((p) => !p.state.on || p.state.tripped)) step(L('All breakers ON', 'كل البريكرات ON'), 'power', 2, () => { for (const p of breakers) if (!p.props.locked) applyOp(p, 'on', true); });
    else rec.steps[rec.steps.length - 1].kind = 'power';
    for (const p of latched) {
      for (const o2 of opsOf(p)) {
        const cur = p.state[o2.k];
        for (const v of o2.vals) {
          if (String(v) === String(cur)) continue;
          step(L(p.tag + ' set to ' + (typeof v === 'boolean' ? (v ? 'ON' : 'OFF') : v), p.tag + ' على ' + (typeof v === 'boolean' ? (v ? 'ON' : 'OFF') : v)), 'sw', T1, () => applyOp(p, o2.k, v), null);
          rec.steps[rec.steps.length - 1].op = { id: p.id, k: o2.k, v };
        }
        step(L(p.tag + ' back', p.tag + ' رجع'), 'swback', 1.2, () => applyOp(p, o2.k, cur));
      }
    }
    for (const p of startBtns) {
      step(L('Press ' + p.tag, 'اضغط ' + p.tag), 'press', 0.9, () => { p.state.act = true; });
      rec.steps[rec.steps.length - 1].op = { id: p.id, k: 'act', v: true };
      p.state.act = false; run(0.6); snap(L('Released (0.6 s)', 'بعد السيب (0.6 ث)'), 'startmid'); rec.steps[rec.steps.length - 1].op = { id: p.id, k: 'act', v: false };
      step(L('Release ' + p.tag, 'سيب ' + p.tag), 'start', T1 - 0.6, () => {});
      rec.steps[rec.steps.length - 1].op = { id: p.id, k: 'act', v: false };
      resetStops(p.id);
    }
    if (startBtns.length > 1) {
      step(L('Press all START buttons together', 'اضغط كل أزرار START مع بعض'), 'startall', 1.2, () => { for (const p of startBtns) p.state.act = true; });
      step(L('Release all', 'سيب الكل'), 'startall_rel', 1.2, () => { for (const p of startBtns) p.state.act = false; });
      resetStops('all');
    }
    // steady state: start one button and let motors reach speed so currents are the running values
    if (startBtns.length) { const p = startBtns[0]; p.state.act = true; run(0.9); p.state.act = false; }
    step(L('Running (steady state)', 'شغال (حالة مستقرة)'), 'steady', 10);
    if (estops.length) {
      rec.steps[rec.steps.length - 1].kind = 'preestop';
      for (const p of estops) {
        step(L('Push ' + p.tag + ' (emergency stop)', 'اضغط ' + p.tag + ' (طوارئ)'), 'estop', 2.5, () => { p.state.act = true; });
        rec.steps[rec.steps.length - 1].op = { id: p.id, k: 'act', v: true };
      }
    }
    for (const p of parts) {
      const m = meta(p); if (!isFunctional(p) && !(m.kind === 'sensor')) continue;
      const st = rec.steps.map((s) => !!s.parts[p.id].act), pv = Math.max(0, ...rec.steps.map((s) => Math.max(s.parts[p.id].vac, s.parts[p.id].vdc)));
      rec.loads[p.id] = { id: p.id, ever: st.some(Boolean), steps: st, peakV: pv };
    }
    return rec;
  };

  /* ---------- graph of possible conduction ---------- */
  function buildGraph(rec) {
    const uf = rec.c.sim.uf, adj = new Map();
    const add = (n, e) => { if (!adj.has(n)) adj.set(n, []); adj.get(n).push(e); };
    for (const [key, e] of rec.edges) {
      const a = uf.find(e.na), b = uf.find(e.nb); if (a === b) continue;
      const ed = { key, a, b, part: e.part, tag: e.tag, na: e.na, nb: e.nb };
      add(a, { to: b, e: ed }); add(b, { to: a, e: ed });
    }
    return adj;
  }
  function sourceNets(c, uf) {
    const m = new Map();
    for (const p of c.parts) {
      if (kindOf(p) !== 'source') continue;
      for (const q of EL.pinsOf(p)) { const n = uf.find(p.id + '.' + q.id); if (!m.has(n)) m.set(n, []); m.get(n).push(p.id + '.' + q.id); }
    }
    return m;
  }
  function bfs(adj, start, skipPart, gates) {
    const seen = new Map([[start, null]]), q = [start];
    while (q.length) {
      const n = q.shift();
      for (const { to, e } of adj.get(n) || []) { if (e.part === skipPart || seen.has(to)) continue; seen.set(to, { from: n, e }); q.push(to); }
      if (gates) for (const { to, gate } of gates.get(n) || []) { if (gate.part === skipPart || seen.has(to)) continue; seen.set(to, { from: n, e: gate, gated: true }); q.push(to); }
    }
    return seen;
  }
  function gateMap(c, uf) {
    const m = new Map();
    for (const p of c.parts) {
      for (const [a, b] of contactPairs(p)) {
        const na = uf.find(p.id + '.' + a), nb = uf.find(p.id + '.' + b); if (na === nb) continue;
        const gate = { part: p.id, a, b, gate: true };
        for (const [x, y] of [[na, nb], [nb, na]]) { if (!m.has(x)) m.set(x, []); m.get(x).push({ to: y, gate }); }
      }
    }
    return m;
  }
  function pathTo(seen, node) { const out = []; let cur = node; while (seen.get(cur)) { const s = seen.get(cur); out.push(s.e); cur = s.from; } return out.reverse(); }

  function gateHint(c, g) {
    const p = EL.partById(c, g.part); if (!p) return A('a contact', 'كونتاكت');
    const pr = g.a + '-' + g.b, t = p.tag, m = meta(p);
    if (m.kind === 'switch' || /^(PB|SEL|KEY|HOA|ESTOP|LIM|PRESS|FLOAT|FLOW|THERMO|TOG|SPDT|WSW)/.test(p.type)) {
      if (m.estop) return A(t + ' contact ' + pr + ' must be closed: release the emergency stop', 'كونتاكت ' + t + ' ' + pr + ' لازم يكون مقفول: فك زرار الطوارئ');
      if (isMom(p) && !isNC(p)) return A(t + ' (' + pr + ') closes only while it is pressed', t + ' (' + pr + ') بيقفل وانت ضاغط بس');
      if (isNC(p)) return A(t + ' (' + pr + ') is a normally-closed contact: it must be closed (not pressed, not broken)', t + ' (' + pr + ') كونتاكت NC: لازم يكون مقفول (مش مضغوط ولا بايظ)');
      return A('turn ' + t + ' to the position that closes ' + pr, 'لف ' + t + ' للوضع اللي بيقفل ' + pr);
    }
    if (m.kind === 'protect') return A(t + ' must be ON (switch it on or reset it if it tripped)', t + ' لازم يكون ON (شغّله أو اعمل له ريسيت لو فاصل)');
    if (m.kind === 'coil' || m.kind === 'logic' || m.kind === 'relay' || m.kind === 'safety') return A('contact ' + pr + ' of ' + t + ' closes only when ' + t + ' is energised', 'كونتاكت ' + pr + ' بتاع ' + t + ' بيقفل لما ' + t + ' يكون شغال');
    return A(t + ' (' + pr + ') must conduct', t + ' (' + pr + ') لازم يوصل');
  }

  /* ---------- why is this device not energised ---------- */
  function whyNot(rec, p, blind) {
    const c = rec.c, sim = c.sim, uf = sim.uf, m = meta(p);
    const out = { steps: [], marks: [], cause: null };
    const mk = (ref, sym, txt) => out.marks.push({ ref, sym, txt });
    const ids = m.feed || [];
    const pins = ids.map((i) => p.id + '.' + i);
    const wired = (ref) => c.wires.some((w) => !w.cut && (w.a === ref || w.b === ref));
    // visible fault
    if (p.fault && p.fault !== 'none' && !(blind && p.hid)) {
      const f = (D[p.type].faults || []).find((x) => x[0] === p.fault);
      out.steps.push(A(p.tag + ' has a fault set: ' + (f ? f[1][0] : p.fault), p.tag + ' فيه عطل متحدد: ' + (f ? f[1][1] : p.fault)));
      mk(p.id, 'x', A('fault: ' + (f ? f[1][0] : p.fault), 'عطل: ' + (f ? f[1][1] : p.fault)));
      out.cause = { type: 'fault', id: p.id };
      return out;
    }
    if (p.state && p.state.burnt) { out.steps.push(A(p.tag + ' is burnt', p.tag + ' محروق')); mk(p.id, 'x', A('burnt', 'محروق')); out.cause = { type: 'burnt', id: p.id }; return out; }
    const missing = pins.filter((r) => !wired(r) && !sim.uf.find(r).startsWith('EARTH') );
    const unw = pins.filter((r) => !wired(r));
    if (unw.length && !m.tiedFeed) {
      for (const r of unw) { out.steps.push(A('Terminal ' + labelOf(c, r) + ' is not connected to anything', 'الطرف ' + labelOf(c, r) + ' مش متوصل بأي حاجة')); mk(r, 'x', A('not connected', 'مش متوصل')); }
      out.cause = { type: 'unwired', refs: unw };
      return out;
    }
    if (!pins.length) return out;
    const adj = buildGraph(rec), srcs = sourceNets(c, uf), gates = gateMap(c, uf);
    const nets = pins.map((r) => uf.find(r));
    // reachability with the possible (ever closed) edges, then with gates
    const reach = nets.map((n) => bfs(adj, n, p.id, null));
    const terms = reach.map((seen) => { const t = []; for (const [n, refs] of srcs) if (seen.has(n)) t.push(...refs); return t; });
    const failing = [];
    nets.forEach((n, i) => { if (!terms[i].length) failing.push(i); });
    if (failing.length) {
      for (const i of failing) {
        const seenG = bfs(adj, nets[i], p.id, gates);
        const reachableG = [...srcs.keys()].filter((n) => seenG.has(n));
        out.steps.push(A('From ' + labelOf(c, pins[i]) + ' there is no closed path to the supply', 'من ' + labelOf(c, pins[i]) + ' مفيش مسار مقفول للمصدر'));
        mk(pins[i], 'q', A('no path to supply', 'مفيش مسار للمصدر'));
        if (reachableG.length) {
          const path = pathTo(seenG, reachableG[0]).filter((e) => e.gate);
          for (const g1 of path.slice(0, 4)) { const h = gateHint(c, g1); out.steps.push(A('It would conduct if: ' + h[0], 'هيوصل لو: ' + h[1])); mk(g1.part + '.' + g1.a, 'q', gateHint(c, g1)); }
          out.cause = { type: 'gate', gates: path };
        } else {
          // frontier: unwired pins of parts attached to this side
          const side = [...seenG.keys()];
          const cand = [];
          for (const q of c.parts) {
            if (q.id === p.id || kindOf(q) === 'decor' || kindOf(q) === 'label') continue;
            for (const pn of EL.pinsOf(q)) {
              const ref = q.id + '.' + pn.id, nn = uf.find(ref);
              if (side.includes(nn) && !wired(ref) && !pn.earth) cand.push(ref);
            }
          }
          const near = cand.slice(0, 3);
          if (near.length) for (const r of near) { out.steps.push(A('Terminal ' + labelOf(c, r) + ' on this side is left open: is a wire missing here?', 'الطرف ' + labelOf(c, r) + ' في الناحية دي سايب: ممكن سلك ناقص هنا؟')); mk(r, 'q', A('open end', 'طرف سايب')); }
          else out.steps.push(A('No wire or device connects this side to the supply. A wire is missing.', 'مفيش سلك أو جهاز بيوصل الناحية دي بالمصدر. فيه سلك ناقص.'));
          out.cause = { type: 'nopath', pin: pins[i] };
        }
      }
      return out;
    }
    // both pins reach a source: do they reach different poles?
    const same = terms.length > 1 && terms.every((t) => t.length && t.every((r) => terms[0].includes(r)) && terms[0].every((r) => t.includes(r)));
    if (pins.length === 2 && terms[0].length === 1 && terms[0][0] === terms[1][0]) {
      out.steps.push(A('Both terminals of ' + p.tag + ' connect to the same supply pole (' + labelOf(c, terms[0][0]) + '). There is no return path, so no current flows.', 'طرفين ' + p.tag + ' متوصلين بنفس قطب المصدر (' + labelOf(c, terms[0][0]) + '). مفيش مسار رجوع فمفيش تيار.'));
      mk(pins[0], 'q', A('same pole as the other terminal', 'نفس قطب الطرف التاني')); mk(pins[1], 'q', A('same pole as the other terminal', 'نفس قطب الطرف التاني'));
      out.cause = { type: 'samepole' };
      return out;
    }
    // paths exist: show what is open right now, using the best step
    const last = rec.steps[rec.steps.length - 1];
    const bestStep = rec.steps.reduce((b, s) => ((s.parts[p.id].vac + s.parts[p.id].vdc) > (b.parts[p.id].vac + b.parts[p.id].vdc) ? s : b), rec.steps[0]);
    const openNow = [];
    pins.forEach((r, i) => {
      const seen = reach[i];
      const tn = [...srcs.keys()].find((n) => seen.has(n));
      for (const e of pathTo(seen, tn)) if (!bestStep.closed.has(e.key) && !openNow.some((x) => x.key === e.key)) openNow.push(e);
    });
    const vmax = Math.max(bestStep.parts[p.id].vac, bestStep.parts[p.id].vdc);
    if (openNow.length && vmax < 0.3 * (m.volt ? m.volt(p) : 24)) {
      for (const e of openNow.slice(0, 4)) { const q = EL.partById(c, e.part); if (!q) continue; const h = gateHint(c, { part: e.part, a: e.na.split('.')[1], b: e.nb.split('.')[1] }); out.steps.push(A('It only gets power when: ' + h[0], 'مش بيجيله كهرباء غير لما: ' + h[1])); mk(e.part + '.' + e.na.split('.')[1], 'q', h); }
      out.cause = { type: 'conditions', edges: openNow };
      return out;
    }
    // voltage reaches it but it does not act: the device itself
    out.steps.push(A('The supply reaches ' + p.tag + ' (' + fix1(vmax) + ' V) but it does not operate: the device itself is faulty or not what it should be', 'الكهرباء واصلة لـ' + p.tag + ' (' + fix1(vmax) + ' فولت) بس مش بيشتغل: الجهاز نفسه فيه عطل أو مش المناسب'));
    mk(p.id, 'q', A('powered but not working', 'واصله كهرباء ومش شغال'));
    out.cause = { type: 'device' };
    return out;
  }
  Dg.whyNot = whyNot;

  /* ---------- main analysis ---------- */
  Dg.analyze = function (c0, o) {
    o = o || {};
    const F = [], marks = new Map();
    const hid = hiddenIn(c0), blind = hid;
    const add = (sev, code, msg, extra) => { const f = Object.assign({ sev, code, msg }, extra || {}); F.push(f); return f; };
    const mark = (ref, sym, txt) => { if (!ref) return; const cur = marks.get(ref); if (!cur || SYMPRI[sym] > SYMPRI[cur.sym]) marks.set(ref, { ref, sym, txt: txt || null }); };
    const parts = c0.parts.filter((p) => D[p.type]);
    const real = parts.filter((p) => kindOf(p) !== 'decor' && kindOf(p) !== 'label');
    if (!real.length) return { verdict: 'empty', summary: A('The drawing is empty. Add parts and wires, then press Diagnosis.', 'الرسم فاضي. حط أجزاء وأسلاك وبعدين دوس دايجنوسس.'), findings: [], table: [], marks: [], blind: false };
    const rec = Dg.runScenario(c0);
    const exp = hid ? Dg.runScenario(c0, { heal: true }) : rec;
    const c = rec.c, sim = c.sim;
    const wired = (ref) => c.wires.some((w) => !w.cut && (w.a === ref || w.b === ref));
    const ptag = (id) => tagOf(c, id);
    const stepOf = (kind) => rec.steps.filter((s) => s.kind === kind);
    const labelRef = (ref) => labelOf(c, ref);

    // sources
    const sources = real.filter((p) => kindOf(p) === 'source');
    const loadsAll = real.filter((p) => isFunctional(p));
    if (!sources.length && real.length > 1) { add('error', 'no_source', A('There is no power source in the drawing.', 'مفيش مصدر كهرباء في الرسم.'), { fix: A('Add a supply (Sources group) and wire it to the circuit.', 'ضيف مصدر (مجموعة المصادر) ووصّله بالدايرة.') }); }

    // pins that must be wired + parts not wired at all
    const need = (p) => {
      const m = meta(p), t = p.type;
      if (m.feed) return m.feed;
      if (['passive', 'diode', 'led'].includes(m.kind) && !m.unmodeled) return EL.pinsOf(p).map((q) => q.id);
      if (m.kind === 'bjt') return ['B', 'C', 'E'];
      if (m.kind === 'mosfet') return ['G', 'D', 'S'];
      if (m.kind === 'opto') return ['A', 'K', 'C', 'E'];
      if (m.kind === 'ic') { const a = +p.props.vcc, b = +p.props.gnd; return [a ? 'p' + a : null, b ? 'p' + b : null].filter(Boolean); }
      return [];
    };
    for (const p of real) {
      const m = meta(p);
      const all = EL.pinsOf(p);
      if (!all.length) continue;
      const anyWired = all.some((q) => wired(p.id + '.' + q.id)) || (m.netlabel);
      const tiedAll = D[p.type].netlabel;
      if (!anyWired && !tiedAll && !(D[p.type].netlabel)) { add('warn', 'floating', A(p.tag + ' is not wired to anything.', p.tag + ' مش متوصل بأي حاجة.'), { refs: [p.id], fix: A('Wire it into the circuit or delete it.', 'وصّله بالدايرة أو امسحه.') }); mark(p.id, 'q', A('not wired', 'مش متوصل')); continue; }
      const unw = need(p).filter((id) => !wired(p.id + '.' + id) && !(EL.pin(p, id) || {}).earth);
      if (unw.length && (m.kind !== 'source')) {
        if (m.kind === 'ic') { for (const id of unw) { add('error', 'ic_supply_pin', A(p.tag + ': the supply pin ' + id.slice(1) + ' is not connected.', p.tag + ': رجل التغذية ' + id.slice(1) + ' مش متوصلة.'), { refs: [p.id + '.' + id] }); mark(p.id + '.' + id, 'x', A('supply pin open', 'رجل التغذية سايبة')); } }
        else for (const id of unw) { add('error', 'unwired_pin', A('Terminal ' + labelRef(p.id + '.' + id) + ' is not connected. ' + p.tag + ' cannot work with an open terminal.', 'الطرف ' + labelRef(p.id + '.' + id) + ' مش متوصل. ' + p.tag + ' مش هيشتغل وطرفه سايب.'), { refs: [p.id + '.' + id], fix: A('Connect the terminal.', 'وصّل الطرف.') }); mark(p.id + '.' + id, 'x', A('not connected', 'مش متوصل')); }
      }
    }
    // earth (protective conductor)
    for (const p of real) {
      const m = meta(p), pe = m.pe; if (!pe || !EL.pin(p, pe)) continue;
      const ref = p.id + '.' + pe, n = sim.uf.find(ref);
      const wiredPe = n === sim.uf.find('EARTH') || (wired(ref) && sim.sameIsland(ref, 'EARTH'));
      if (!wiredPe) { add('warn', 'no_pe', A(p.tag + ' has no protective earth connection.', p.tag + ' مفيش له توصيل أرضي (PE).'), { refs: [ref], std: 'IEC 60364-4-41, IEC 60204-1 §8.2', why: A('A fault to the metal body would leave the body live.', 'لو حصل تماس مع الهيكل المعدن هيفضل الهيكل عليه جهد.'), fix: A('Connect the PE terminal to the earth bar / PE of the supply.', 'وصّل طرف PE بالأرضي / PE المصدر.') }); mark(ref, 'x', A('earth missing', 'الأرضي ناقص')); }
    }
    // short circuit
    if (rec.shorts.length) {
      const s0 = rec.shorts[0], refs = s0.pins.map((x) => x[0]);
      const tags = [...new Set(refs.map((r) => ptag(r.split('.')[0])))].slice(0, 6);
      const inter = s0.kind === 'startall';
      add(inter ? 'warn' : 'error', inter ? 'interlock' : 'short', inter ? A('Pressing the START buttons together shorts the supply (' + tags.join(', ') + '). Forward and reverse contactors can close at the same time.', 'ضغط أزرار START مع بعض بيعمل ماس في المصدر (' + tags.join(', ') + '). كونتاكتورات الأمام والعكس ممكن يقفلوا مع بعض.') : A('Short circuit during "' + s0.label[0] + '". The current path includes: ' + tags.join(', ') + '.', 'ماس كهربي أثناء "' + s0.label[1] + '". مسار التيار فيه: ' + tags.join(', ') + '.'), { refs: refs.map((r) => r.split('.')[0]), std: inter ? 'IEC 60947-4-1, IEC 60204-1 §9.3.4' : 'IEC 60364-4-43', fix: inter ? A('Add an electrical interlock (NC contact of each contactor in series with the other coil) and a mechanical interlock.', 'ضيف انترلوك كهربي (كونتاكت NC من كل كونتاكتور على التوالي مع كويل التاني) وانترلوك ميكانيكي.') : A('Find the wire or part that joins the two poles. Look at the marked parts.', 'دوّر على السلك أو الجهاز اللي بيوصل القطبين. بص على الأجزاء المعلّمة.') });
      for (const r of refs) mark(r.split('.')[0], 'x', A('in the short-circuit path', 'في مسار الماس'));
    }
    // events: burnt / tripped parts
    const seen = new Set();
    for (const e of rec.events) {
      if (!e.part || seen.has(e.type + e.part + e.msg)) continue;
      if (e.type !== 'burn' && e.type !== 'trip') continue;
      seen.add(e.type + e.part + e.msg);
      const p = EL.partById(c, e.part); if (!p) continue;
      const st = rec.steps[e.step];
      if (st && (st.kind === 'startall' || st.kind === 'startall_rel')) continue;
      const msg = e.msg ? String(e.msg) : '';
      const pre = hid && p.hid ? null : p;
      if (!pre) continue;
      if (e.type === 'burn') { add('error', 'burn', A(p.tag + ' burns in the simulation' + (msg ? ': ' + msg : '') + ' (' + (st ? st.label[0] : '') + ').', p.tag + ' بيتحرق في المحاكاة' + (msg ? ': ' + msg : '') + ' (' + (st ? st.label[1] : '') + ').'), { refs: [p.id], fix: A('Check the voltage rating, polarity, current limiting and protection of ' + p.tag + '.', 'راجع جهد وقطبية وتحديد التيار والحماية لـ' + p.tag + '.') }); mark(p.id, 'x', A('burns' + (msg ? ': ' + msg : ''), 'بيتحرق' + (msg ? ': ' + msg : ''))); }
      else if (!/^(?:test button)/.test(msg)) { add('warn', 'trip', A(p.tag + ' trips' + (msg ? ' (' + msg + ')' : '') + ' (' + (st ? st.label[0] : '') + ').', p.tag + ' بيفصل' + (msg ? ' (' + msg + ')' : '') + ' (' + (st ? st.label[1] : '') + ').'), { refs: [p.id], why: A('The current went above what the protection allows.', 'التيار عدّى اللي الحماية بتسمح بيه.') }); mark(p.id, 'q', A('trips', 'بيفصل')); }
    }
    // voltage checks on loads
    for (const p of loadsAll) {
      const m = meta(p); if (!m.feed || !m.volt) continue;
      const L = rec.loads[p.id], rated = m.volt(p); if (!rated) continue;
      const st = rec.steps.map((s) => s.parts[p.id]);
      const vmax = Math.max(...st.map((s) => Math.max(s.vac, s.vdc))), acRated = m.ac ? m.ac(p) : null;
      const bestAc = Math.max(...st.map((s) => s.vac)), bestDc = Math.max(...st.map((s) => s.vdc));
      if (vmax > 1.3 * rated && !(p.state && p.state.burnt && false)) { add('error', 'overvolt', A(p.tag + ' is rated ' + rated + ' V but sees ' + fix1(vmax) + ' V.', p.tag + ' مقنن ' + rated + ' فولت وواصله ' + fix1(vmax) + ' فولت.'), { refs: [p.id], std: 'IEC 60204-1 §4.3', fix: A('Use the correct supply for this device (transformer / 24 V PSU) or a device with the right rating.', 'استخدم المصدر المناسب للجهاز (ترانس / باور 24 فولت) أو جهاز بالجهد الصح.') }); mark(p.id, 'x', A('overvoltage ' + fix1(vmax) + ' V', 'جهد زيادة ' + fix1(vmax) + ' فولت')); }
      else if (!L.ever && vmax > 0.12 * rated && vmax < 0.75 * rated) { add('warn', 'undervolt', A(p.tag + ' needs about ' + rated + ' V but gets only ' + fix1(vmax) + ' V.', p.tag + ' محتاج حوالي ' + rated + ' فولت ومش واصله غير ' + fix1(vmax) + ' فولت.'), { refs: [p.id], fix: A('Check the supply voltage, the cable voltage drop and any series device in the path.', 'راجع جهد المصدر وهبوط الجهد في الكابل وأي جهاز على التوالي في المسار.') }); mark(p.id, 'q', A('low voltage ' + fix1(vmax) + ' V', 'جهد قليل ' + fix1(vmax) + ' فولت')); }
      if (acRated != null && vmax > 0.6 * rated) { if (acRated && bestAc < 0.3 * rated && bestDc > 0.6 * rated) { add('error', 'dc_on_ac', A(p.tag + ' is an AC device but gets DC.', p.tag + ' جهاز AC بس واصله DC.'), { refs: [p.id] }); mark(p.id, 'x', A('DC on AC device', 'DC على جهاز AC')); } else if (!acRated && bestDc < 0.3 * rated && bestAc > 0.6 * rated) { add('error', 'ac_on_dc', A(p.tag + ' is a DC device but gets AC.', p.tag + ' جهاز DC بس واصله AC.'), { refs: [p.id] }); mark(p.id, 'x', A('AC on DC device', 'AC على جهاز DC')); } }
    }
    // polarity of LEDs, diodes, electrolytics
    for (const p of real) {
      const m = meta(p); if (!m.pol) continue;
      const [a, b] = m.pol, ra = p.id + '.' + a, rb = p.id + '.' + b;
      let worst = 0; for (const s of rec.steps) { void s; }
      const sims = sim; if (!sims.sameIsland(ra, rb)) continue;
      const lastV = sims.vdc(ra, rb);
      const st = rec.steps;
      const wasRev = st.some((s) => s.parts[p.id] && s.parts[p.id].vdc > 1.2 && !s.parts[p.id].act);
      if (lastV < -1.2 && (m.kind === 'led' || m.kind === 'diode' || p.type === 'CAPP')) { add(p.type === 'CAPP' ? 'error' : 'warn', 'reversed', A(p.tag + ' is connected the wrong way round (' + labelRef(ra) + ' is at the lower voltage).', p.tag + ' متوصل بالمقلوب (' + labelRef(ra) + ' على الجهد الأقل).'), { refs: [p.id], fix: A('Swap its two connections.', 'بدّل توصيلتين.') }); mark(p.id, 'x', A('reversed', 'مقلوب')); }
    }
    const steady = rec.steps.filter((s0) => s0.kind === 'steady' || s0.kind === 'preestop').pop();
    const steadyAmps = (p) => (steady ? steady.parts[p.id].pi : Math.max(0, ...rec.steps.map((s0) => s0.parts[p.id].pi)));
    // cables
    const adjR = buildGraph(rec), srcMap = sourceNets(c, sim.uf);
    for (const p of real) {
      if (kindOf(p) !== 'cable') continue;
      const pk = { amps: steadyAmps(p) }, amp = EL.AMPACITY ? EL.AMPACITY[+p.props.sec] : 0;
      if (amp && pk.amps > amp) { add('error', 'cable_over', A(p.tag + ' (' + p.props.sec + ' mm²) carries up to ' + fix1(pk.amps) + ' A but is rated about ' + amp + ' A.', p.tag + ' (' + p.props.sec + ' مم²) بيمر فيه لحد ' + fix1(pk.amps) + ' أمبير وتقديره حوالي ' + amp + ' أمبير.'), { refs: [p.id], std: 'IEC 60364-5-52', fix: A('Use a larger cross-section or reduce the load.', 'استخدم مقطع أكبر أو قلل الحمل.') }); mark(p.id, 'x', A('overloaded', 'زيادة حمل')); }
      else if (amp && pk.amps > 0.85 * amp) { add('info', 'cable_near', A(p.tag + ' runs at ' + Math.round((100 * pk.amps) / amp) + ' % of its rating.', p.tag + ' شغال على ' + Math.round((100 * pk.amps) / amp) + ' % من تقديره.'), { refs: [p.id] }); }
      // upstream protection bigger than cable?
      const n0 = sim.uf.find(p.id + '.a1');
      const seenC = bfs(adjR, n0, p.id, null);
      let best = null, bestD = 99;
      for (const [net] of seenC) { const sr = pathTo(seenC, net); for (const e of sr) { const q = EL.partById(c, e.part); if (q && meta(q).rating && meta(q).kind === 'protect' && !meta(q).thermal && sr.length < bestD) { best = q; bestD = sr.length; } } }
      if (best && amp && meta(best).rating(best) > amp) { add('warn', 'cable_unprot', A(best.tag + ' (' + meta(best).rating(best) + ' A) is larger than the rating of ' + p.tag + ' (' + amp + ' A). The cable is not protected against overload.', best.tag + ' (' + meta(best).rating(best) + ' أمبير) أكبر من تقدير ' + p.tag + ' (' + amp + ' أمبير). الكابل مش محمي من الأوفرلود.'), { refs: [best.id, p.id], std: 'IEC 60364-4-43 (Ib ≤ In ≤ Iz)', fix: A('Use a breaker not larger than the cable rating, or a larger cable.', 'استخدم بريكر مش أكبر من تقدير الكابل أو كابل أكبر.') }); mark(p.id, 'q', A('breaker too big for this cable', 'البريكر أكبر من الكابل')); }
    }
    // motors: overload protection
    for (const p of real) {
      const m = meta(p); if (!m.thermalNeeded) continue;
      const pin0 = p.id + '.' + (EL.pinsOf(p)[0].id), n0 = sim.uf.find(pin0);
      const seenM = bfs(adjR, n0, p.id, null);
      let prot = null;
      for (const [net] of seenM) for (const e of pathTo(seenM, net)) { const q = EL.partById(c, e.part); if (q && (meta(q).thermal || kindOf(q) === 'drive')) prot = q; }
      const everRan = rec.loads[p.id] && rec.loads[p.id].ever;
      if (!prot && (everRan || EL.pinsOf(p).every((q) => wired(p.id + '.' + q.id) || q.id === 'PE'))) { add('warn', 'no_overload', A(p.tag + ' has no overload protection (thermal overload relay, motor protection breaker or drive) in its supply path.', p.tag + ' مفيش له حماية أوفرلود (ثيرمال أو MPCB أو انفرتر) في مسار تغذيته.'), { refs: [p.id], std: 'IEC 60204-1 §7.3, IEC 60947-4-1', fix: A('Add a thermal overload relay (set to the nameplate current) or an MPCB.', 'ضيف ثيرمال أوفرلود (مضبوط على تيار اللوحة) أو MPCB.') }); mark(p.id, 'q', A('no overload protection', 'من غير حماية أوفرلود')); }
      else if (prot && meta(prot).rating && meta(prot).thermal) {
        const run = steadyAmps(p);
        const set = meta(prot).rating(prot);
        if (run > 0.5 && set > 1.25 * run) { add('warn', 'ol_high', A(prot.tag + ' is set to ' + fix1(set) + ' A but ' + p.tag + ' runs at about ' + fix1(run) + ' A. It will not protect the motor.', prot.tag + ' مضبوط على ' + fix1(set) + ' أمبير و' + p.tag + ' شغال على حوالي ' + fix1(run) + ' أمبير. مش هيحمي الموتور.'), { refs: [prot.id, p.id], fix: A('Set it to the motor nameplate current.', 'اضبطه على تيار لوحة الموتور.') }); mark(prot.id, 'q', A('set too high', 'مضبوط عالي')); }
        else if (run > 0.5 && set < 0.85 * run) { add('warn', 'ol_low', A(prot.tag + ' is set to ' + fix1(set) + ' A, below the motor current of about ' + fix1(run) + ' A. It will trip during normal running.', prot.tag + ' مضبوط على ' + fix1(set) + ' أمبير أقل من تيار الموتور حوالي ' + fix1(run) + ' أمبير. هيفصل وهو شغال عادي.'), { refs: [prot.id, p.id], fix: A('Set it to the motor nameplate current.', 'اضبطه على تيار لوحة الموتور.') }); mark(prot.id, 'q', A('set too low', 'مضبوط واطي')); }
      }
    }
    // E-stop / stop / start behaviour (judged on the circuit as it is wired; hidden faults are not revealed)
    const beh = exp; // behaviour is judged on the circuit as designed (hidden faults are symptoms, not design errors)
    const ES = beh.steps.find((s) => s.kind === 'estop'), PRE = beh.steps.find((s) => s.kind === 'preestop');
    if (ES && PRE) for (const p of real) { const m = meta(p); if (!m.hazard) continue; if (PRE.parts[p.id].lv && ES.parts[p.id].lv) { add('error', 'estop_fail', A('The emergency stop does not stop ' + p.tag + '.', 'زرار الطوارئ مش بيوقّف ' + p.tag + '.'), { refs: [p.id], std: 'IEC 60204-1 §9.2.3, §10.7, ISO 13850', why: A('The E-stop contact must interrupt every hazardous load (stop category 0 or 1).', 'كونتاكت الطوارئ لازم يقطع كل الأحمال الخطرة (فئة إيقاف 0 أو 1).'), fix: A('Wire the E-stop NC contact in series with the supply of the contactor coils (or into a safety relay).', 'وصّل كونتاكت NC بتاع الطوارئ على التوالي مع تغذية كويلات الكونتاكتورات (أو مع ريلاي أمان).') }); mark(p.id, 'x', A('E-stop does not stop it', 'الطوارئ مش بتوقفه')); } }
    for (const sid of beh.ops.start) {
      const rel = beh.steps.find((s0) => s0.kind === 'start' && s0.op && s0.op.id === sid), mid = beh.steps.find((s0) => s0.kind === 'startmid' && s0.op && s0.op.id === sid), prs = beh.steps.find((s0) => s0.kind === 'press' && s0.op && s0.op.id === sid);
      const stp = beh.steps.find((s0) => s0.kind === 'stop' && s0.op && s0.op.after === sid);
      for (const p of real) {
        const m = meta(p); if (!m.hazard || !rel) continue;
        const hasCoil = real.some((q) => kindOf(q) === 'coil' && meta(q).hazard);
        if (stp && rel.parts[p.id].lv && stp.parts[p.id].lv && !F.some((f) => f.code === 'no_stop' && f.refs[0] === p.id)) { add('warn', 'no_stop', A(p.tag + ' keeps running after the STOP button is pressed.', p.tag + ' بيفضل شغال بعد ما بدوس ستوب.'), { refs: [p.id], fix: A('Check that the STOP contact (NC) is in series with the coil circuit and in the right branch.', 'اتأكد إن كونتاكت الستوب (NC) على التوالي مع دايرة الكويل وفي الفرع الصح.') }); mark(p.id, 'q', A('does not stop', 'مش بيقف')); }
        if (prs && mid && prs.parts[p.id].lv && !mid.parts[p.id].lv && !rel.parts[p.id].lv && (m.kind === 'coil' || !hasCoil) && !F.some((f) => f.code === 'no_seal' && f.refs[0] === p.id)) { add(beh.ops.stop.length ? 'warn' : 'info', 'no_seal', A(p.tag + ' runs only while the START button is held (no hold-in contact).', p.tag + ' بيشتغل وانت ضاغط START بس (مفيش كونتاكت حجز).'), { refs: [p.id], why: A('A self-holding (seal-in) contact from the contactor in parallel with START is normally used for motor control.', 'كونتاكت الحجز من الكونتاكتور على التوازي مع START هو المعتاد في كنترول الموتور.') }); mark(p.id, 'w', A('no hold-in', 'من غير حجز')); }
      }
    }
    // control voltage hint
    for (const p of real) { const m = meta(p); if (m.kind === 'coil' && m.volt && m.ac && m.volt(p) >= 230 && p.type === 'CONT3' && !F.some((f) => f.code === 'ctrl230')) add('info', 'ctrl230', A('Control circuit at 230 V. For safety use a control transformer or 24 V supply.', 'دايرة الكنترول على 230 فولت. للأمان استخدم ترانس كنترول أو مصدر 24 فولت.'), { std: 'IEC 60204-1 §9.1' }); }
    // net labels used once
    const nl = new Map(); for (const p of real) if (D[p.type].netlabel) { const n = String(p.props.name || '').trim().toUpperCase(); nl.set(n, (nl.get(n) || []).concat(p.id)); }
    for (const [n, ids] of nl) if (ids.length === 1) { add('warn', 'label_once', A('Net label "' + n + '" is used once, so it connects nothing.', 'اسم الشبكة "' + n + '" مستخدم مرة واحدة فمش بيوصل حاجة.'), { refs: ids }); mark(ids[0], 'q', A('only one label with this name', 'اسم واحد بس')); }
    // ICs without supply
    for (const p of real) { if (kindOf(p) !== 'ic') continue; const L = rec.steps.some((s) => s.parts[p.id].act); if (!L && a2(p, 'vcc') && a2(p, 'gnd') && wired(p.id + '.p' + p.props.vcc) && wired(p.id + '.p' + p.props.gnd)) { const v = p.state.v || 0; add('error', 'ic_nopower', A(p.tag + ' (' + (p.props.label || 'IC') + ') does not get its supply: ' + fix1(v) + ' V between the VCC and GND pins.', p.tag + ' (' + (p.props.label || 'IC') + ') مش واصله تغذية: ' + fix1(v) + ' فولت بين رجل VCC وGND.'), { refs: [p.id] }); mark(p.id, 'x', A('no supply', 'مفيش تغذية')); } }
    function a2(p, k) { return +p.props[k] > 0; }

    // what works and what does not
    const table = [];
    for (const p of real) {
      if (!isFunctional(p) && kindOf(p) !== 'source') continue;
      if (kindOf(p) === 'source') continue;
      const L = rec.loads[p.id]; if (!L) continue;
      const E = exp.loads[p.id] || L;
      const name = pName(p);
      let status, reason = null;
      const shouldWork = E.ever;
      if (L.ever) status = 'works';
      else if (hid && shouldWork) { status = 'symptom'; }
      else { status = 'never'; }
      const row = { id: p.id, tag: p.tag, name, status, ever: L.ever, expected: shouldWork, peakV: L.peakV };
      if (status === 'never' || status === 'symptom') {
        if (kindOf(p) === 'ic' && !F.some((f) => f.code === 'ic_nopower' && f.refs && f.refs[0] === p.id)) { row.status = 'never'; }
        const w = status === 'symptom' ? whyNot(exp, EL.partById(exp.c, p.id), true) : whyNot(rec, p, blind);
        row.why = w.steps; row.cause = w.cause;
        row._gp = ((w.cause && w.cause.gates) || []).map((g) => g.part).concat(((w.cause && w.cause.edges) || []).map((e) => e.part));
        const condOnly = w.cause && (w.cause.type === 'gate' || w.cause.type === 'conditions');
        if (status === 'never' && condOnly && !F.some((f) => f.refs && f.refs.includes(p.id))) {
          row.status = 'untested'; add('info', 'cond_only', A(p.tag + ' did not operate in my tests. It has a supply path but only operates under conditions I did not create' + (w.steps[1] ? ' (' + w.steps[1][0] + ')' : '') + '.', p.tag + ' ما اشتغلش في اختباراتي. له مسار تغذية بس بيشتغل بشروط ما عملتهاش' + (w.steps[1] ? ' (' + w.steps[1][1] + ')' : '') + '.'), { refs: [p.id], steps: w.steps }); mark(p.id, 'w', A('works only on a condition (alarm / trip lamp?)', 'بيشتغل بشرط (لمبة إنذار؟)'));
        } else if (status === 'never' && !F.some((f) => f.refs && f.refs.some((r) => r.split('.')[0] === p.id) && (f.code === 'unwired_pin' || f.code === 'burn' || f.code === 'floating' || f.code === 'ic_supply_pin' || f.code === 'ic_nopower'))) {
          const fd = add('error', 'never', A(p.tag + ' never ' + (kindOf(p) === 'led' || p.type === 'LAMP' || p.type === 'LAMPH' ? 'lights' : kindOf(p) === 'motor' ? 'runs' : 'operates') + ' in any of the tests I ran.', p.tag + ' مش ' + (kindOf(p) === 'led' || p.type === 'LAMP' || p.type === 'LAMPH' ? 'بينور' : kindOf(p) === 'motor' ? 'بيدور' : 'بيشتغل') + ' في أي اختبار عملته.'), { refs: [p.id], why: w.steps[0] || null, steps: w.steps });
          for (const mk2 of w.marks) mark(mk2.ref, mk2.sym, mk2.txt);
          mark(p.id, 'x', A('does not work', 'مش شغال'));
        } else if (status === 'symptom') {
          const fd = add('error', 'symptom', A(p.tag + ' should work in this circuit but does not. Something in the real circuit is faulty.', p.tag + ' المفروض يشتغل في الدايرة دي بس مش شغال. فيه حاجة عاطلة في الدايرة الحقيقية.'), { refs: [p.id], troubleshoot: p.id, fix: A('Use "Troubleshoot" below: it tells you what to measure first.', 'استخدم "Troubleshoot" تحت: بيقولك تقيس إيه الأول.') });
          mark(p.id, 'x', A('should work, does not', 'المفروض يشتغل ومش شغال'));
        }
      } else if (kindOf(p) !== 'sensor') { mark(p.id, 'ok', A('works', 'شغال')); }
      table.push(row);
    }
    // a device that waits on a part which is itself broken is simply not working (no extra note)
    for (const row of table) {
      if (row.status !== 'untested' || !row._gp) continue;
      const bad = row._gp.find((id) => F.some((f) => f.sev === 'error' && f.refs && f.refs.some((r) => String(r).split('.')[0] === id)));
      if (!bad) continue;
      row.status = 'never'; row.blockedBy = tagOf(c, bad);
      const i = F.findIndex((f) => f.code === 'cond_only' && f.refs && f.refs[0] === row.id); if (i >= 0) F.splice(i, 1);
      mark(row.id, 'x', A('does not work (waits for ' + row.blockedBy + ')', 'مش شغال (مستني ' + row.blockedBy + ')'));
    }
    // always on
    const nOps = rec.ops.start.length + rec.ops.latched.length + rec.ops.breakers.length;
    if (nOps) for (const p of real) { const L = rec.loads[p.id]; if (!L || !L.ever || !meta(p).hazard && !['load', 'led'].includes(kindOf(p))) continue; if (L.steps.length > 3 && L.steps.every(Boolean) && p.type !== 'PLC24' && kindOf(p) !== 'ic') { add('info', 'always_on', A(p.tag + ' is energised in every test: no switch in the circuit controls it.', p.tag + ' شغال في كل اختبار: مفيش مفتاح في الدايرة بيتحكم فيه.'), { refs: [p.id] }); mark(p.id, 'w', A('always on', 'شغال دايما')); } }
    // sort findings
    const order = { error: 0, warn: 1, info: 2, ok: 3 };
    F.sort((a, b) => order[a.sev] - order[b.sev]);
    const nErr = F.filter((f) => f.sev === 'error').length, nWarn = F.filter((f) => f.sev === 'warn').length;
    const works = table.filter((r) => r.status === 'works').length, bad = table.filter((r) => r.status !== 'works').length;
    let verdict = nErr ? 'fail' : nWarn ? 'warn' : 'ok';
    if (!table.length && !nErr && !nWarn) verdict = real.length > 1 ? 'ok' : 'empty';
    const summary = verdict === 'ok'
      ? A('The circuit is correct. Everything I tested works and I found no problems.' + (table.length ? ' ' + works + ' working device(s).' : ''), 'الدايرة سليمة. كل اللي اختبرته شغال ومالقيتش مشاكل.' + (table.length ? ' ' + works + ' جهاز شغال.' : ''))
      : verdict === 'warn' ? A('The circuit works but has ' + nWarn + ' point(s) to fix for safety or reliability.', 'الدايرة شغالة بس فيها ' + nWarn + ' نقطة تتصلّح للأمان أو الاعتمادية.')
        : A('The circuit has ' + nErr + ' error(s)' + (bad ? ': ' + bad + ' device(s) will not work' : '') + '. See the marks on the drawing.', 'الدايرة فيها ' + nErr + ' خطأ' + (bad ? ': ' + bad + ' جهاز مش هيشتغل' : '') + '. بص على العلامات على الرسم.');
    return { verdict, summary, findings: F, table, marks: [...marks.values()], blind, hidden: hid, rec: { steps: rec.steps.map((s) => ({ label: s.label, kind: s.kind })), ops: rec.ops }, scenarios: rec.steps.length };
  };
  Dg.util = Object.assign(Dg.util, { opsOf, isMom, isNC, isEstop, isBreaker, applyOp, isFunctional, labelOf, tagOf });
  Dg.why = function (c, id, o) {
    const rec = Dg.runScenario(c, { heal: !!(o && o.heal) });
    const p = EL.partById(rec.c, id); if (!p) return null;
    return whyNot(rec, p, !!(o && o.blind));
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/diag_ts.js */
/* Guided troubleshooter (offline).
   Model based: every single fault (part fault, loose wire, tripped device) is simulated against the same operator procedure the person used,
   the person's symptoms and measurements rule hypotheses in or out, and the next check is the one that separates the remaining suspects best.
   Cases that were solved before raise the odds of the same fault type next time. */
(function (g) {
  const EL = g.EL, D = EL.defs, Dg = EL.diag, U = Dg.util;
  const Ts = (EL.ts = {});
  const A = (a, b) => [a, b];
  const DT = EL.TICK;
  const cabs = EL.cabs;
  const MISS = 0.03; // how much a wrong prediction counts against a suspect (people misread meters, models are not perfect)
  const f1 = (x) => (Math.abs(x) >= 100 ? x.toFixed(0) : Math.abs(x) >= 10 ? x.toFixed(1) : x.toFixed(2));
  const fmtOhm = (r) => (!isFinite(r) || r > 5e7 ? 'OL' : r >= 1e6 ? (r / 1e6).toFixed(1) + ' MΩ' : r >= 1e3 ? (r / 1e3).toFixed(1) + ' kΩ' : f1(r) + ' Ω');

  /* ---------- operator procedure ---------- */
  Ts.opKeys = function (p) {
    const d = D[p.type];
    if (d && d.op) return d.op.filter((k) => typeof k === 'string' && k !== 'run' && k !== 'hold');
    return ['on', 'act', 'pos', 'target'].filter((k) => p.state && k in p.state && typeof p.state[k] !== 'object');
  };
  Ts.snapOps = function (c) {
    const o = {};
    for (const p of c.parts) { const ks = Ts.opKeys(p); if (ks.length) { o[p.id] = {}; for (const k of ks) o[p.id][k] = p.state[k]; } }
    return o;
  };
  Ts.defaultProc = function (c) {
    const proc = [], parts = c.parts.filter((p) => D[p.type]);
    for (const p of parts) if (U.isBreaker(p) && (!p.state.on || p.state.tripped) && !p.props.locked) proc.push({ id: p.id, k: 'on', v: true, t: 1.2 });
    for (const p of parts) {
      const m = U.meta(p);
      if (U.isMom(p) || U.isEstop(p) || U.isBreaker(p) || m.sensor || m.kind === 'sensor' || U.kindOf(p) === 'plc' || U.kindOf(p) === 'drive') continue;
      for (const o of U.opsOf(p)) {
        const cur = p.state[o.k];
        let v = o.vals.find((x) => String(x) !== String(cur));
        if (typeof cur === 'boolean') v = true; else if (p.type === 'HOA') v = 'H';
        if (v !== undefined && String(v) !== String(cur)) proc.push({ id: p.id, k: o.k, v, t: 1.5 });
      }
    }
    const start = parts.find((p) => U.isMom(p) && !U.isEstop(p) && !U.isNC(p) && U.opsOf(p).some((x) => x.k === 'act'));
    if (start) { proc.push({ id: start.id, k: 'act', v: true, t: 1.0 }); proc.push({ id: start.id, k: 'act', v: false, t: 3.0 }); }
    return proc;
  };
  Ts.procText = function (c, proc) {
    const out = [];
    for (const s of proc) {
      const p = EL.partById(c, s.id); if (!p) continue;
      const t = p.tag, d = Math.round(s.t * 10) / 10;
      if (s.k === 'act') out.push(s.v ? A('Press ' + t + ' and hold ' + d + ' s', 'اضغط ' + t + ' واستنى ' + d + ' ث') : A('Release ' + t + ', wait ' + d + ' s', 'سيب ' + t + '، واستنى ' + d + ' ث'));
      else if (s.k === 'on') out.push(s.v ? A('Switch ' + t + ' ON', 'شغّل ' + t + ' (ON)') : A('Switch ' + t + ' OFF', 'اقفل ' + t + ' (OFF)'));
      else out.push(A('Set ' + t + ' ' + s.k + ' = ' + s.v, 'خلّي ' + t + ' ' + s.k + ' = ' + s.v));
    }
    return out;
  };
  function runFor(c, secs) { const n = Math.max(1, Math.round(secs / DT)); for (let i = 0; i < n; i++) EL.tick(c, DT, { mains: true }); }
  function runProc(c, proc, tail) {
    runFor(c, 1.5);
    for (const s of proc) { const p = EL.partById(c, s.id); if (p) U.applyOp(p, s.k, s.v); runFor(c, Math.max(0.3, Math.min(12, s.t || 1))); }
    runFor(c, tail == null ? 4 : tail);
  }
  function prepare(c0, init) {
    const c = U.clone(c0); c.time = 0;
    if (init) for (const id in init) { const p = EL.partById(c, id); if (p) for (const k in init[id]) p.state[k] = init[id][k]; }
    return c;
  }

  /* ---------- fault knowledge ---------- */
  const PRI = { blown: 3, open_coil: 1.5, burnt: 1.4, no_close: 1, welded: 0.5, bad95: 1, pole_open: 0.8, open: 1.2, shorted: 0.5, open_winding: 1, low_ins: 0.8, turn_short: 0.5, seized: 0.5, stuck: 1, drift: 0.8, dead: 1, leak: 0.6, wont_close: 0.8, pole2_open: 0.8, dirty: 1.2, flat: 1.5, short: 0.6 };
  const priorOf = (p, key) => { let w = PRI[key]; if (w == null) w = /^open_\d+$|^open_[a-d]$/.test(key) ? 0.35 : 0.6; return w; };
  const FIX = {
    blown: A('Replace the fuse/lamp with the same rating. First find out why it blew (overload, short, wrong rating).', 'غيّر الفيوز/اللمبة بنفس التقدير. وقبلها اعرف ليه اتحرق (أوفرلود، ماس، تقدير غلط).'),
    open_coil: A('Replace the coil (or the whole contactor/relay). Check the coil resistance with the power off.', 'غيّر الكويل (أو الكونتاكتور/الريلاي كله). قيس مقاومة الكويل والكهرباء فاصلة.'),
    burnt: A('Replace the part. Look for the cause: overvoltage, wrong coil voltage, shorted turns.', 'غيّر القطعة. دوّر على السبب: جهد زيادة، كويل بجهد غلط، لفات ماسة.'),
    no_close: A('Contacts or armature are stuck or dirty. Clean/replace the contactor.', 'الكونتاكتات أو الحديدة معلقة أو مبوّظة. نضّف أو غيّر الكونتاكتور.'),
    welded: A('Contacts are welded. Replace the contactor and find the cause (overload, short, wrong size).', 'الكونتاكتات لحمت. غيّر الكونتاكتور ودوّر على السبب (أوفرلود، ماس، مقاس غلط).'),
    bad95: A('The overload auxiliary contact 95-96 is open. Replace the relay or the contact block.', 'كونتاكت 95-96 بتاع الأوفرلود مفتوح. غيّر الريلاي أو بلوك الكونتاكت.'),
    pole_open: A('One pole of the overload relay is open. Replace it.', 'قطب من الأوفرلود مقطوع. غيّره.'),
    open: A('The part is open inside. Replace it.', 'القطعة مفتوحة من جوه. غيّرها.'),
    shorted: A('The part is shorted inside. Replace it.', 'القطعة ماسة من جوه. غيّرها.'),
    open_winding: A('A motor winding is open. Check the three windings with the power off; rewind or replace the motor.', 'ملف في الموتور مقطوع. قيس الملفات التلاتة والكهرباء فاصلة؛ إعادة لف أو غيّر الموتور.'),
    low_ins: A('The insulation is weak. Megger the winding; dry or rewind, or replace the motor.', 'العزل ضعيف. اعمل ميجر للملفات؛ تجفيف أو إعادة لف أو غيّر الموتور.'),
    turn_short: A('Shorted turns in a winding. Compare the three winding resistances; rewind or replace.', 'لفات ماسة في ملف. قارن مقاومة الملفات التلاتة؛ إعادة لف أو استبدال.'),
    seized: A('The motor or the driven machine is stuck. Check bearings and the load by hand with the power off.', 'الموتور أو الماكينة معلقة. افحص الرولمان والحمل بإيدك والكهرباء فاصلة.'),
    wire: A('A connection is loose or broken. Re-terminate it at both ends (check the ferrule and the screw torque).', 'فيه توصيلة سايبة أو مقطوعة. اعمل لها توصيل جديد من الطرفين (الفيرول وعزم الشد).'),
    tripped: A('Reset it after you find why it tripped (overload, short, earth leakage). Do not just reset repeatedly.', 'اعمل له ريسيت بعد ما تعرف ليه فصل (أوفرلود، ماس، تسريب). متعملش ريسيت متكرر من غير ما تعرف السبب.'),
    estop: A('An emergency stop is pushed in. Check why, then release it by twisting.', 'زرار طوارئ مضغوط. اعرف السبب وبعدين فكه بالتدوير.'),
    dead: A('The device is dead. Check its supply first; if the supply is correct, replace it.', 'الجهاز ميت. اتأكد من التغذية الأول؛ ولو سليمة غيّره.'),
    drift: A('The value has drifted. Replace the part.', 'القيمة اتغيرت. غيّر القطعة.'),
    stuck: A('The device is stuck. Clean or replace it.', 'الجهاز معلق. نضّفه أو غيّره.'),
    leak: A('Insulation leakage to earth. Isolate the circuit and test each part with a megger.', 'تسريب للأرضي. اعزل الدايرة واختبر كل جزء بالميجر.'),
    flat: A('The battery is flat. Replace or charge it.', 'البطارية فاضية. غيّرها أو اشحنها.'),
    _: A('Replace or repair the part.', 'غيّر أو صلّح القطعة.'),
  };
  const TIPS = {
    voltage: A('A reading of tens of volts on an open wire can be ghost voltage from nearby cables. Use a low-impedance (LoZ) meter or a tester with a load.', 'قراية عشرات الفولتات على سلك مفصول ممكن تكون جهد شبح من كابلات قريبة. استخدم ملتيميتر LoZ أو تستر بحمل.'),
    ohm: A('Never measure resistance on a live circuit. Switch off, lock out, test dead, then lift one lead of the part to measure it alone.', 'متقيسش مقاومة على دايرة عليها كهرباء. افصل، اعمل لوتو، اتأكد إنها ميتة، وفك طرف واحد من القطعة وقيسها لوحدها.'),
    obs: A('Start with what you can see and hear. It costs nothing and removes many suspects.', 'ابدأ باللي تقدر تشوفه وتسمعه. ببلاش ويشيل شكوك كتير.'),
    wire: A('Loose terminals are the most common cause in the field. After finding one, pull-test the neighbours.', 'التوصيلات السايبة أكتر سبب في الميدان. بعد ما تلاقي واحدة، شد التانية اللي جنبها.'),
    coil: A('A coil that gets full voltage but does not pull in is open, burnt, or mechanically jammed. Resistance of the coil tells which.', 'كويل واصله الجهد كامل ومش بيشد يبقى مقطوع أو محروق أو معلق ميكانيكي. مقاومة الكويل بتفرّق.'),
    fuse: A('A blown fuse is a symptom. Measure the load and the cable before replacing it.', 'الفيوز المحروق عرض مش سبب. قيس الحمل والكابل قبل ما تغيّره.'),
    motor: A('If a motor hums and does not turn, check for a missing phase and a seized load before anything else.', 'لو الموتور بيهم ومش بيدور شوف فاز ناقصة وحمل معلق قبل أي حاجة.'),
  };
  Ts.fixOf = function (h) { return FIX[h.fix] || FIX[h.fault] || FIX._; };

  /* ---------- hypotheses ---------- */
  const labelOf = (c, ref) => EL.refLabel(c, ref);
  function genHyps(design, cases) {
    const hyps = [], c = design;
    const boost = (cls) => (Ts.cases ? Ts.cases.boost(cls, c) : 1);
    for (const p of c.parts) {
      const d = D[p.type]; if (!d) continue;
      const k = U.kindOf(p);
      if (k === 'decor' || k === 'label' || k === 'source' || p.type === 'NETLBL') continue;
      for (const f of d.faults || []) {
        if (f[0] === 'none') continue;
        const cls = p.type + ':' + f[0];
        hyps.push({ id: 'p:' + p.id + ':' + f[0], kind: 'part', pid: p.id, fault: f[0], cls, label: A(p.tag + ': ' + f[1][0], p.tag + ': ' + f[1][1]), prior: priorOf(p, f[0]) * boost(cls), fix: f[0] });
      }
      if (U.meta(p).kind === 'protect' && !U.meta(p).fuse && !U.isBreaker(p)) hyps.push({ id: 's:' + p.id + ':tripped', kind: 'state', what: 'tripped', pid: p.id, cls: p.type + ':tripped', label: A(p.tag + ' has tripped (needs reset)', p.tag + ' فاصل (محتاج ريسيت)'), prior: 2.5 * boost(p.type + ':tripped'), fix: 'tripped' });
      if (U.isEstop(p)) hyps.push({ id: 's:' + p.id + ':estop', kind: 'state', what: 'estop', pid: p.id, cls: p.type + ':pressed', label: A(p.tag + ' is pushed in', p.tag + ' مضغوط'), prior: 1.5, fix: 'estop' });
    }
    const seen = new Set();
    for (const w of c.wires) {
      const key = [w.a, w.b].sort().join('|'); if (seen.has(key)) continue; seen.add(key);
      hyps.push({ id: 'w:' + w.id, kind: 'wire', wid: w.id, cls: 'wire', label: A('Wire ' + labelOf(c, w.a) + ' to ' + labelOf(c, w.b) + ' is loose / broken', 'السلك ' + labelOf(c, w.a) + ' إلى ' + labelOf(c, w.b) + ' سايب / مقطوع'), prior: 0.7 * boost('wire'), fix: 'wire', refs: [w.a, w.b] });
    }
    hyps.sort((a, b) => b.prior - a.prior);
    return hyps.slice(0, 420);
  }
  function inject(c, h) {
    if (h.kind === 'part') { const p = EL.partById(c, h.pid); if (p) { p.fault = h.fault; p.hid = false; } }
    else if (h.kind === 'wire') { const w = c.wires.find((x) => x.id === h.wid); if (w) w.cut = true; }
    else if (h.kind === 'state') { const p = EL.partById(c, h.pid); if (!p) return; if (h.what === 'tripped') { p.state.tripped = true; if ('on' in p.state && U.isBreaker(p)) p.state.on = false; } else if (h.what === 'estop') p.state.act = true; }
  }

  /* ---------- measurement plan ---------- */
  function poleList(c, sim) {
    const out = [], seen = new Set();
    for (const p of c.parts) {
      if (U.kindOf(p) !== 'source') continue;
      for (const q of EL.pinsOf(p)) {
        if (q.earth && q.role !== 'N') { if (!/^(L|N|pos|neg|24V|0V)/.test(q.role || '')) continue; }
        if (q.role === 'PE' || !q.role) continue;
        const ref = p.id + '.' + q.id, n = sim.uf.find(ref);
        if (seen.has(n)) continue; seen.add(n); out.push({ ref, net: n, name: (q.role === 'pos' ? '+' : q.role === 'neg' ? '0 V' : q.role) });
      }
    }
    return out;
  }
  function makePlan(design, proc, init) {
    const c = prepare(design, init); runProc(c, proc);
    const sim = c.sim, uf = sim.uf;
    const real = c.parts.filter((p) => D[p.type] && U.kindOf(p) !== 'decor' && U.kindOf(p) !== 'label' && p.type !== 'NETLBL');
    const plan = { cands: [], acts: [], trips: [], poles: poleList(c, sim) };
    for (const p of real) {
      if (U.isFunctional(p) || U.meta(p).kind === 'sensor') plan.acts.push(p.id);
      if (U.meta(p).kind === 'protect' && !U.meta(p).fuse) plan.trips.push(p.id);
    }
    for (const id of plan.acts) plan.cands.push({ key: 'o:' + id, k: 'obs', pid: id, cost: 1, outs: ['yes', 'no'] });
    for (const id of plan.trips) plan.cands.push({ key: 't:' + id, k: 'trip', pid: id, cost: 1, outs: ['yes', 'no'] });
    // voltage candidates: one per net x pole
    const nets = new Map();
    for (const p of real) for (const q of EL.pinsOf(p)) {
      if (q.earth || q.role === 'PE') continue;
      const ref = p.id + '.' + q.id, n = uf.find(ref);
      if (!nets.has(n)) nets.set(n, []); nets.get(n).push(ref);
    }
    const wiredRef = new Set(); for (const w of c.wires) { wiredRef.add(w.a); wiredRef.add(w.b); }
    // one candidate per wired terminal (a cut wire splits a net, so each physical point matters) x source pole
    for (const [n, refs] of nets) {
      const wr = refs.filter((r) => wiredRef.has(r)); if (!wr.length) continue;
      for (const ref of wr) for (const pole of plan.poles) {
        if (pole.net === n) continue;
        plan.cands.push({ key: 'v:' + ref + '|' + pole.ref, k: 'volt', ref, pole: pole.ref, poleName: pole.name, cost: 1.5, outs: ['zero', 'part', 'full'] });
      }
    }
    // line current (clamp) on motors and other big loads
    for (const p of real) {
      const m = U.meta(p); if (!m.feed || !['motor', 'load', 'drive'].includes(m.kind) || m.feed.length < 2) continue;
      for (const id of m.feed.slice(0, 3)) plan.cands.push({ key: 'a:' + p.id + '|' + id, k: 'amp', pid: p.id, ref: p.id + '.' + id, cost: 1.8, outs: ['zero', 'part', 'full'] });
    }
    // isolated component resistance
    for (const p of real) {
      if (!(D[p.type].faults || []).length) continue;
      const m = U.meta(p), ids = EL.pinsOf(p).map((q) => q.id), pairs = [];
      if (m.feed && m.feed.length >= 2 && ['coil', 'load', 'motor', 'led', 'logic'].includes(m.kind)) { pairs.push([m.feed[0], m.feed[1]]); if (m.feed.length === 3) pairs.push([m.feed[1], m.feed[2]]); }
      else if (m.fuse || p.type === 'FUSE' || p.type === 'PCB_FUSE') pairs.push([ids[0], ids[1]]);
      else if (p.type === 'HTR' || p.type === 'RES' || p.type === 'PCB_R' || p.type === 'LAMPH') pairs.push(p.type === 'LAMPH' ? ['L', 'N'] : ['A', 'B']);
      else if (/^CAB\d$/.test(p.type)) ids.filter((x) => /^a\d$/.test(x)).forEach((x) => pairs.push([x, 'b' + x.slice(1)]));
      for (const [a, b] of pairs.slice(0, 4)) if (ids.includes(a) && ids.includes(b)) plan.cands.push({ key: 'r:' + p.id + '|' + a + '|' + b, k: 'ohm', pid: p.id, a, b, cost: 2.3, outs: ['open', 'normal', 'low'] });
    }
    // contacts at rest (power off): overload auxiliary contact, push buttons, selectors, limit switches
    for (const p of real) {
      const m = U.meta(p); if (!(D[p.type].faults || []).length) continue;
      if (!(m.kind === 'switch' || (m.kind === 'protect' && m.thermal && !U.isBreaker(p)))) continue;
      const pairs = Dg.contactPairs(p).sort((x, y) => (+y[0] > 10) - (+x[0] > 10)).slice(0, 3);
      for (const [a, b] of pairs) plan.cands.push({ key: 'c:' + p.id + '|' + a + '|' + b, k: 'contact', pid: p.id, a, b, cost: 2.1, outs: ['open', 'normal', 'low'] });
    }
    plan.cands.forEach((cd, i) => { cd.i = i; });
    plan.byKey = new Map(plan.cands.map((x) => [x.key, x.i]));
    return plan;
  }
  function isolatedOhm(p0, fault, a, b, rest) {
    const mini = EL.newCircuit();
    const q = JSON.parse(JSON.stringify(p0)); q.fault = fault || 'none'; q.hid = false;
    if (rest) { const f = EL.newPart(p0.type, 0, 0); q.state = f.state; q.id = p0.id; }
    mini.parts.push(q);
    let sim; try { sim = EL.simulate(mini, { dead: true }); } catch (e) { return NaN; }
    try { const r = EL.ohmsBetween(mini, sim, q.id + '.' + a, q.id + '.' + b); return r.r; } catch (e) { return NaN; }
  }
  function measure(c, plan, ohmCache) {
    const sim = c.sim, out = { acts: {}, trip: {}, v: new Float64Array(plan.cands.length), r: {} };
    for (const id of plan.acts) { const p = EL.partById(c, id); out.acts[id] = p ? !!Dg.activeOf(p) : false; }
    for (const id of plan.trips) { const p = EL.partById(c, id); out.trip[id] = !!(p && (p.state.tripped || (U.isBreaker(p) && !p.state.on))); }
    for (const cd of plan.cands) {
      if (cd.k === 'volt') {
        const a = cd.ref, b = cd.pole; let v = 0;
        try { if (sim.sameIsland(a, b)) v = Math.max(cabs(sim.vac(a, b)), Math.abs(sim.vdc(a, b))); } catch (e) { v = 0; }
        out.v[cd.i] = v;
      } else if (cd.k === 'amp') {
        const o = sim.pinI.get(cd.ref); out.v[cd.i] = o ? Math.max(Math.abs(o.dc), cabs(o.ac)) : 0;
      }
    }
    return out;
  }

  /* classification of readings */
  function classV(cd, v) { const fs = cd.fs || 1, z = cd.k === 'amp' ? Math.max(0.1 * fs, 0.02) : Math.max(0.1 * fs, 0.3); if (v < z) return 'zero'; if (v >= 0.72 * fs) return 'full'; return 'part'; }
  function classR(cd, r) {
    const nom = cd.nom == null ? 1 : cd.nom, nomOpen = !isFinite(nom) || nom > 5e5;
    const open = !isFinite(r) || r > 5e5;
    if (nomOpen) return open ? 'normal' : r < 50 ? 'low' : 'normal';
    if (open || r > Math.max(20 * nom, 50)) return 'open';
    if (r < 0.4 * nom && nom > 2) return 'low';
    return 'normal';
  }
  Ts.classOf = function (cd, value) { return cd.k === 'volt' || cd.k === 'amp' ? classV(cd, value) : cd.k === 'ohm' || cd.k === 'contact' ? classR(cd, value) : value ? 'yes' : 'no'; };

  /* ---------- session ---------- */
  Ts.begin = function (c0, o) {
    o = o || {};
    const design = Dg.heal(U.clone(c0));
    const reality = o.reality || c0;
    const proc = o.proc || Ts.defaultProc(design);
    const init = o.init || null;
    const sess = { design, reality, proc, init, symptoms: Object.assign({}, o.symptoms), obs: [], hyps: [], plan: null, queue: [], base: null, ready: false, ohmCache: new Map(), skip: new Set(), realityCache: null, solved: null, tips: [] };
    sess.plan = makePlan(design, proc, init);
    const h0 = prepare(design, init); runProc(h0, proc);
    sess.base = measure(h0, sess.plan);
    for (const cd of sess.plan.cands) if (cd.k === 'volt') { try { cd.ac = cabs(h0.sim.vac(cd.ref, cd.pole)) >= Math.abs(h0.sim.vdc(cd.ref, cd.pole)); } catch (e) { cd.ac = true; } }
    // full-scale (nominal) values come from the healthy circuit; points that are dead by design borrow the highest value seen in any fault
    for (const cd of sess.plan.cands) if (cd.k === 'volt' || cd.k === 'amp') { cd.nomH = sess.base.v[cd.i]; cd.fs = cd.nomH >= (cd.k === 'amp' ? 0.05 : 1) ? cd.nomH : 0; }
    sess.hyps = genHyps(design);
    sess.queue = sess.hyps.slice();
    sess.total = sess.hyps.length;
    return sess;
  };
  Ts.work = function (sess, ms) {
    const t0 = Date.now();
    while (sess.queue.length && Date.now() - t0 < ms) {
      const h = sess.queue.shift();
      const c = prepare(sess.design, sess.init); inject(c, h); runProc(c, sess.proc);
      h.pred = measure(c, sess.plan);
      for (const cd of sess.plan.cands) if ((cd.k === 'volt' || cd.k === 'amp') && cd.nomH < (cd.k === 'amp' ? 0.05 : 1)) cd.fs = Math.max(cd.fs || 0, h.pred.v[cd.i]);
      // isolated resistance of the faulted part (other hypotheses keep the healthy value)
      h.pred.r = {};
      if (h.kind === 'part') for (const cd of sess.plan.cands) if ((cd.k === 'ohm' || cd.k === 'contact') && cd.pid === h.pid) h.pred.r[cd.key] = isolatedOhm(EL.partById(sess.design, h.pid), h.fault, cd.a, cd.b, cd.k === 'contact');
    }
    if (!sess.queue.length && !sess.ready) finish(sess);
    return sess.ready;
  };
  function finish(sess) {
    const plan = sess.plan;
    for (const cd of plan.cands) if (cd.k === 'ohm' || cd.k === 'contact') {
      const p = EL.partById(sess.design, cd.pid); cd.nom = isolatedOhm(p, 'none', cd.a, cd.b, cd.k === 'contact');
      if (cd.k === 'ohm' && (!isFinite(cd.nom) || cd.nom < 1e-3)) cd.nom = 1;
    }
    // prefer the pole that gives the lowest healthy voltage (control voltage to neutral, not phase to phase)
    const bestPole = new Map();
    for (const cd of plan.cands) if (cd.k === 'volt' && cd.nomH >= 1) { const b = bestPole.get(cd.ref); if (!b || cd.nomH < b.v - 1e-6) bestPole.set(cd.ref, { v: cd.nomH, key: cd.key }); }
    for (const cd of plan.cands) if (cd.k === 'volt') { const b = bestPole.get(cd.ref); cd.cost = b ? (b.key === cd.key ? 1.5 : 2.2) : 1.8; }
    // a point that is never energised in any case tells nothing
    plan.cands = plan.cands.filter((cd) => !((cd.k === 'volt' || cd.k === 'amp') && !(cd.fs >= (cd.k === 'amp' ? 0.05 : 1))));
    plan.byKey = new Map(plan.cands.map((x) => [x.key, x]));
    sess.ready = true;
    for (const h of sess.hyps) classify(sess, h);
    sess.healthyCls = classify(sess, { id: 'H0', pred: sess.base, kind: 'none' });
    // does the healthy design reproduce the symptoms? then the fault is not in the hardware but in the drawing
    sess.healthyMatches = Object.keys(sess.symptoms).length > 0 && Object.keys(sess.symptoms).every((id) => (id.startsWith('trip:') ? sess.base.trip[id.slice(5)] : sess.base.acts[id]) === sess.symptoms[id]);
  }
  function classify(sess, h) {
    const out = h.cls2 = {};
    for (const cd of sess.plan.cands) {
      if (cd.k === 'obs') out[cd.key] = h.pred.acts[cd.pid] ? 'yes' : 'no';
      else if (cd.k === 'trip') out[cd.key] = h.pred.trip[cd.pid] ? 'yes' : 'no';
      else if (cd.k === 'volt' || cd.k === 'amp') out[cd.key] = classV(cd, h.pred.v[cd.i] || 0);
      else if (cd.k === 'ohm' || cd.k === 'contact') { const r = h.pred.r && h.pred.r[cd.key] != null ? h.pred.r[cd.key] : cd.nom; out[cd.key] = classR(cd, r); }
    }
    return out;
  }
  Ts.progress = (sess) => (sess.total ? 1 - sess.queue.length / sess.total : 1);

  /* ---------- scoring ---------- */
  Ts.rank = function (sess) {
    const list = [];
    let sum = 0;
    for (const h of sess.hyps) {
      if (!h.cls2) continue;
      let w = h.prior, mm = 0;
      for (const id in sess.symptoms) { const want = sess.symptoms[id]; const got = id.startsWith('trip:') ? h.pred.trip[id.slice(5)] : h.pred.acts[id]; if (got !== undefined && got !== want) { w *= MISS; mm++; } }
      for (const ob of sess.obs) { const got = h.cls2[ob.key]; if (got !== undefined && got !== ob.out) { w *= MISS; mm++; } }
      h.w = w; h.mm = mm; sum += w;
    }
    for (const h of sess.hyps) if (h.cls2) list.push({ h, p: sum ? h.w / sum : 0 });
    list.sort((a, b) => b.p - a.p);
    return list;
  };
  const entropy = (m) => { let t = 0; for (const k in m) t += m[k]; if (!t) return 0; let e = 0; for (const k in m) if (m[k] > 0) { const p = m[k] / t; e -= p * Math.log2(p); } return e; };
  /* hypotheses that no available check can tell apart are one answer */
  Ts.groups = function (sess, ranked) {
    const map = new Map();
    for (const r of ranked) {
      const h = r.h, sig = Object.keys(h.cls2).map((k) => h.cls2[k]).join('') + '|' + Object.keys(h.pred.acts).map((k) => (h.pred.acts[k] ? 1 : 0)).join('') + Object.keys(h.pred.trip).map((k) => (h.pred.trip[k] ? 1 : 0)).join('') + '|' + (h.kind === 'part' ? h.pid : h.id);
      if (!map.has(sig)) map.set(sig, { hs: [], p: 0 });
      const g = map.get(sig); g.hs.push(h); g.p += r.p;
    }
    const out = [...map.values()].sort((a, b) => b.p - a.p);
    for (const g of out) {
      g.main = g.hs[0];
      g.label = g.hs.length === 1 ? g.hs[0].label : A(g.hs.slice(0, 3).map((x) => x.label[0]).join('  /  '), g.hs.slice(0, 3).map((x) => x.label[1]).join('  /  '));
    }
    return out;
  };
  Ts.next = function (sess) {
    const ranked = Ts.rank(sess);
    const live = ranked.filter((r) => r.p > 0.002);
    const asked = new Set(sess.obs.map((o) => o.key));
    let best = null;
    for (const cd of sess.plan.cands) {
      if (asked.has(cd.key) || (sess.skip && sess.skip.has(cd.key))) continue;
      const m = {};
      for (const r of live) { const o = r.h.cls2[cd.key]; m[o] = (m[o] || 0) + r.p; }
      const e = entropy(m);
      if (e < 0.08) continue;
      let score = e / cd.cost;
      if (cd.k === 'volt' && sess.obs.some((o) => o.cd.k === 'volt' && o.cd.ref === cd.ref)) score *= 0.3;
      if (!best || score > best.score) best = { cd, score, e, split: m };
    }
    return { ranked, live, best };
  };
  /* what the suspects look like for every possible answer */
  Ts.outcomes = function (sess, cd, live) {
    const out = [];
    for (const key of cd.outs) {
      const hs = live.filter((r) => r.h.cls2[cd.key] === key);
      out.push({ key, p: hs.reduce((a, r) => a + r.p, 0), top: hs.slice(0, 3).map((r) => r.h) });
    }
    return out;
  };
  Ts.answer = function (sess, cd, key, value) { sess.obs = sess.obs.filter((o) => o.key !== cd.key); sess.obs.push({ key: cd.key, cd, out: key, value: value == null ? null : value }); };
  Ts.answerNumber = function (sess, cd, x) { return Ts.answer(sess, cd, Ts.classOf(cd, x), x); };
  Ts.undo = function (sess) { sess.obs.pop(); };

  /* ---------- text for a check ---------- */
  Ts.describe = function (sess, cd) {
    const c = sess.design, T = (id) => (EL.partById(c, id) || { tag: id }).tag, N = (id) => { const p = EL.partById(c, id); return p ? D[p.type].name : ['', '']; };
    if (cd.k === 'obs') {
      const p = EL.partById(c, cd.pid), kind = U.kindOf(p);
      const act = kind === 'led' || p.type === 'LAMP' || p.type === 'LAMPH' ? A('lit', 'منوّر') : kind === 'motor' ? A('turning', 'بيدور') : kind === 'coil' ? A('pulled in (you hear a click, the armature moves)', 'شادّ (بتسمع كليك والحديدة بتتحرك)') : A('working', 'شغال');
      return { title: A('Look at ' + p.tag, 'بُص على ' + p.tag), how: A('Is ' + p.tag + ' (' + N(cd.pid)[0] + ') ' + act[0] + '?', 'هل ' + p.tag + ' (' + N(cd.pid)[1] + ') ' + act[1] + '؟'), safety: null, tip: TIPS.obs, yes: A('Yes, it is', 'أيوه شغال'), no: A('No, it is not', 'لأ مش شغال') };
    }
    if (cd.k === 'trip') return { title: A('Check ' + T(cd.pid), 'افحص ' + T(cd.pid)), how: A('Is ' + T(cd.pid) + ' tripped (handle in the middle or down, flag out, reset button popped)?', 'هل ' + T(cd.pid) + ' فاصل (الهاندل في النص أو تحت، علم طالع، زرار الريسيت طالع)؟'), safety: null, tip: null, yes: A('Yes, tripped', 'أيوه فاصل'), no: A('No, it is on', 'لأ شغال') };
    if (cd.k === 'volt') {
      const ac = cd.fs > 0 && cd.fs > 0, live = cd.fs > 50;
      const alt = '';
      const ptxt = cd.poleName === '+' ? '+' : cd.poleName;
      return {
        title: A('Measure voltage at ' + labelOf(c, cd.ref), 'قيس الجهد عند ' + labelOf(c, cd.ref)),
        how: A('Set the meter to volts. Black lead on ' + labelOf(c, cd.pole) + ' (' + ptxt + '), red lead on ' + labelOf(c, cd.ref) + '. Measure exactly at this terminal. Expected when healthy: about ' + f1(cd.fs) + ' V.', 'ظبّط الجهاز على فولت. الأسود على ' + labelOf(c, cd.pole) + ' (' + ptxt + ')، والأحمر على ' + labelOf(c, cd.ref) + '. قيس عند الطرف ده بالظبط. المتوقع وهي سليمة حوالي ' + f1(cd.fs) + ' فولت.'),
        safety: live ? A('Live work above 50 V: use a CAT III/IV meter with fused leads, one hand, and follow your site permit.', 'شغل على جهد فوق 50 فولت: ملتيميتر CAT III/IV بأسلاك مفيوزة، إيد واحدة، وحسب تصريح الموقع.') : null,
        tip: TIPS.voltage, zero: A('0 V (or a few volts)', '0 فولت (أو كام فولت)'), part: A('Something in between', 'حاجة في النص'), full: A('Full voltage (about ' + f1(cd.fs) + ' V)', 'جهد كامل (حوالي ' + f1(cd.fs) + ' فولت)'), dial: cd.fs > 0 ? 'V' : 'V',
      };
    }
    if (cd.k === 'amp') {
      const p = EL.partById(c, cd.pid);
      return {
        title: A('Measure the current in ' + labelOf(c, cd.ref), 'قيس التيار في ' + labelOf(c, cd.ref)),
        how: A('Clamp meter (A~) around the single conductor at ' + labelOf(c, cd.ref) + ' while ' + p.tag + ' is running. Healthy: about ' + f1(cd.fs) + ' A. Compare the three phases: they should be nearly equal.', 'كلامب (A~) حوالين موصل واحد عند ' + labelOf(c, cd.ref) + ' و' + p.tag + ' شغال. السليم: حوالي ' + f1(cd.fs) + ' أمبير. قارن الفازات التلاتة: المفروض متقاربة.'),
        safety: A('Clamp only around one conductor. Keep clear of live terminals.', 'الكلامب حوالين موصل واحد بس. ابعد عن الأطراف الحية.'), tip: null,
        zero: A('0 A', '0 أمبير'), part: A('Lower than healthy / unbalanced', 'أقل من السليم / مش متزن'), full: A('About ' + f1(cd.fs) + ' A', 'حوالي ' + f1(cd.fs) + ' أمبير'),
      };
    }
    if (cd.k === 'contact') {
      const p = EL.partById(c, cd.pid), nomOpen = !isFinite(cd.nom) || cd.nom > 5e5;
      return {
        title: A('Check the contact ' + labelOf(c, p.id + '.' + cd.a) + ' to ' + labelOf(c, p.id + '.' + cd.b), 'افحص الكونتاكت ' + labelOf(c, p.id + '.' + cd.a) + ' إلى ' + labelOf(c, p.id + '.' + cd.b)),
        how: A('Power OFF and locked out. With ' + p.tag + ' in its rest position (not pressed, not tripped), measure continuity across that contact with one wire lifted. Healthy: ' + (nomOpen ? 'open (OL)' : 'closed, near 0 Ω') + '.', 'افصل الكهرباء واعمل لوتو. و' + p.tag + ' في وضع الراحة (مش مضغوط ولا فاصل)، قيس التوصيل على الكونتاكت وسلك واحد مفكوك. السليم: ' + (nomOpen ? 'مفتوح (OL)' : 'مقفول، قرب الصفر') + '.'),
        safety: A('Isolate and lock out first (LOTO).', 'اعزل واعمل لوتو الأول.'), tip: TIPS.ohm,
        open: A('Open (OL)', 'مفتوح (OL)'), normal: nomOpen ? A('Open, as it should be', 'مفتوح زي ما المفروض') : A('Closed (near 0 Ω)', 'مقفول (قرب الصفر)'), low: A('Shorted when it should be open', 'مقفول وهو المفروض مفتوح'),
      };
    }
    const p = EL.partById(c, cd.pid);
    return {
      title: A('Measure the resistance of ' + p.tag, 'قيس مقاومة ' + p.tag),
      how: A('Power OFF, locked out and tested dead. Lift one wire of ' + p.tag + ' so it is alone. Ohm range between ' + labelOf(c, p.id + '.' + cd.a) + ' and ' + labelOf(c, p.id + '.' + cd.b) + '. A healthy one reads about ' + fmtOhm(cd.nom) + '.', 'افصل الكهرباء واعمل لوتو واتأكد إنها ميتة. فك سلك من ' + p.tag + ' عشان يبقى لوحده. على الأوم بين ' + labelOf(c, p.id + '.' + cd.a) + ' و' + labelOf(c, p.id + '.' + cd.b) + '. السليم بيقرا حوالي ' + fmtOhm(cd.nom) + '.'),
      safety: A('Isolate and lock out first (LOTO). Never measure ohms on a live circuit.', 'اعزل واعمل لوتو الأول. متقيسش أوم على دايرة عليها كهرباء.'), tip: TIPS.ohm,
      open: A('Open (OL, no continuity)', 'مفتوح (OL، مفيش توصيل)'), normal: A('About ' + fmtOhm(cd.nom), 'حوالي ' + fmtOhm(cd.nom)), low: A('Much lower (shorted)', 'أقل بكتير (ماس)'),
    };
  };
  Ts.outLabel = function (sess, cd, key) { const d = Ts.describe(sess, cd); return (cd.k === 'obs' || cd.k === 'trip') ? d[key] : d[key]; };

  /* ---------- reality (training boards: the faulted circuit is the machine) ---------- */
  Ts.readReality = function (sess, cd) {
    if (!sess.realityCache) { const c = prepare(sess.reality, sess.init); runProc(c, sess.proc); sess.realityCache = c; }
    const c = sess.realityCache, sim = c.sim;
    if (cd.k === 'obs') { const p = EL.partById(c, cd.pid); return { out: Dg.activeOf(p) ? 'yes' : 'no' }; }
    if (cd.k === 'trip') { const p = EL.partById(c, cd.pid); return { out: p.state.tripped || (U.isBreaker(p) && !p.state.on) ? 'yes' : 'no' }; }
    if (cd.k === 'volt') {
      let v = 0; try { if (sim.sameIsland(cd.ref, cd.pole)) v = Math.max(cabs(sim.vac(cd.ref, cd.pole)), Math.abs(sim.vdc(cd.ref, cd.pole))); } catch (e) { v = 0; }
      return { out: classV(cd, v), value: v };
    }
    if (cd.k === 'amp') { const o = sim.pinI.get(cd.ref); const v = o ? Math.max(Math.abs(o.dc), cabs(o.ac)) : 0; return { out: classV(cd, v), value: v }; }
    const p = EL.partById(c, cd.pid); const r = isolatedOhm(p, p.fault, cd.a, cd.b, cd.k === 'contact');
    return { out: classR(cd, r), value: r };
  };
  /* symptoms read from the faulted circuit (what the person would see on the real machine) */
  Ts.autoSymptoms = function (c0, proc) {
    const sess = { design: Dg.heal(U.clone(c0)), reality: c0, proc: proc || Ts.defaultProc(Dg.heal(U.clone(c0))), init: null };
    const a = prepare(sess.design); runProc(a, sess.proc); const b = prepare(c0); runProc(b, sess.proc);
    const sym = {};
    for (const p of a.parts) {
      if (!(U.isFunctional(p) && (U.meta(p).active || U.meta(p).feed))) continue;
      const e = !!Dg.activeOf(p), r = !!Dg.activeOf(EL.partById(b, p.id));
      if (e !== r) sym[p.id] = r;
    }
    for (const p of a.parts) {
      if (!(U.meta(p).kind === 'protect' && !U.meta(p).fuse)) continue;
      const q = EL.partById(b, p.id), tr = (x) => !!(x.state.tripped || (U.isBreaker(x) && !x.state.on));
      if (tr(p) !== tr(q)) sym['trip:' + p.id] = tr(q);
    }
    return sym;
  };
  Ts.verifyFix = function (sess, h) {
    const c = U.clone(sess.reality);
    if (h.kind === 'part') { const p = EL.partById(c, h.pid); if (p && p.fault === h.fault) { p.fault = 'none'; p.hid = false; p.state.burnt = false; p.state.blown = false; if (p.state.heat != null) p.state.heat = 0; } }
    else if (h.kind === 'wire') { const w = c.wires.find((x) => x.id === h.wid); if (w) { w.cut = false; w.hidden = false; } }
    else if (h.kind === 'state') { const p = EL.partById(c, h.pid); if (p) { p.state.tripped = false; p.state.act = false; } }
    const r = prepare(c, sess.init); runProc(r, sess.proc);
    const ok = Object.keys(sess.symptoms).every((id) => { const p = EL.partById(r, id); return p && !!Dg.activeOf(p) === !sess.symptoms[id]; });
    return { ok, circuit: c };
  };
  /* apply the repair to a circuit (used by the UI after the person confirms) */
  Ts.applyFix = function (c, h) {
    if (h.kind === 'part') { const p = EL.partById(c, h.pid); if (p) { p.fault = 'none'; p.hid = false; p.state.burnt = false; p.state.blown = false; p.state.tripped = false; if (p.state.heat != null) p.state.heat = 0; } }
    else if (h.kind === 'wire') { const w = c.wires.find((x) => x.id === h.wid); if (w) { w.cut = false; w.hidden = false; } }
    else if (h.kind === 'state') { const p = EL.partById(c, h.pid); if (p) { p.state.tripped = false; p.state.act = false; } }
  };
  /* inject a random fault the engine can see as a symptom (training mode on the person's own drawing) */
  Ts.challenge = function (c, rnd) {
    rnd = rnd || Math.random;
    const design = Dg.heal(U.clone(c)), proc = Ts.defaultProc(design);
    const hyps = genHyps(design).filter((h) => h.kind !== 'state' || h.what !== 'estop');
    const a = prepare(design); runProc(a, proc);
    const cands = [];
    for (const h of hyps) {
      if (h.prior < 0.3) continue;
      const t = prepare(design); inject(t, h); runProc(t, proc);
      let diff = false; for (const p of a.parts) { if (!(U.isFunctional(p) && (U.meta(p).active || U.meta(p).feed))) continue; if (!!Dg.activeOf(p) !== !!Dg.activeOf(EL.partById(t, p.id))) diff = true; }
      if (diff) cands.push(h);
    }
    if (!cands.length) return null;
    const h = cands[Math.floor(rnd() * cands.length)];
    inject(c, h);
    if (h.kind === 'part') { const p = EL.partById(c, h.pid); p.hid = true; }
    else if (h.kind === 'wire') { const w = c.wires.find((x) => x.id === h.wid); w.hidden = true; }
    return h;
  };

  /* ---------- learning from solved cases ---------- */
  const KEY = 'ellab.cases';
  const sigOf = (c) => c.parts.map((p) => p.type).filter((t) => D[t] && U.kindOf({ type: t }) !== 'decor').sort().join(',');
  const store = { list: [], loaded: false };
  function load() { if (store.loaded) return; store.loaded = true; try { const s = localStorage.getItem(KEY); if (s) store.list = JSON.parse(s) || []; } catch (e) { store.list = []; } }
  function save() { try { localStorage.setItem(KEY, JSON.stringify(store.list.slice(-300))); } catch (e) {} }
  Ts.cases = {
    list() { load(); return store.list; },
    add(rec) { load(); store.list.push(Object.assign({ t: Date.now() }, rec)); save(); },
    remove(i) { load(); store.list.splice(i, 1); save(); },
    clear() { load(); store.list = []; save(); },
    boost(cls, c) { load(); let n = 0; const sig = c ? sigOf(c) : ''; for (const r of store.list) if (r.cls === cls) n += r.sig === sig ? 2 : 1; return 1 + 1.2 * Math.min(n, 6); },
    export() { load(); return JSON.stringify({ app: 'ellab', v: 1, cases: store.list }, null, 1); },
    import(text) { load(); const o = JSON.parse(text); if (!o || !Array.isArray(o.cases)) throw new Error('bad file'); let n = 0; for (const r of o.cases) if (r && r.cls && !store.list.some((x) => x.t === r.t && x.cls === r.cls)) { store.list.push(r); n++; } save(); return n; },
    sig: sigOf,
  };
  Ts.saveCase = function (sess, h, note) {
    Ts.cases.add({ cls: h.cls, sig: sigOf(sess.design), circuit: sess.design.name || '', label: h.label, symptoms: Object.keys(sess.symptoms).map((id) => (EL.partById(sess.design, id) || {}).tag + (sess.symptoms[id] ? ' works' : ' does not work')), steps: sess.obs.length, note: note || '' });
  };
  Ts.tipFor = function (h) {
    if (h.kind === 'wire') return TIPS.wire;
    if (h.fault === 'blown') return TIPS.fuse;
    if (/coil/.test(h.fault) || h.fault === 'no_close') return TIPS.coil;
    if (/winding|seized|turn_short/.test(h.fault)) return TIPS.motor;
    return null;
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ai.js */
/* Optional online AI helper. Everything works without it. The key stays in this browser only. */
(function (g) {
  const EL = g.EL;
  const AI = (EL.ai = {});
  const K = 'ellab.ai';
  let cfg = { key: '', model: 'claude-sonnet-5-5', url: 'https://api.anthropic.com/v1/messages' };
  try { const s = localStorage.getItem(K); if (s) cfg = Object.assign(cfg, JSON.parse(s)); } catch (e) {}
  AI.cfg = () => cfg;
  AI.save = (o) => { cfg = Object.assign(cfg, o); try { localStorage.setItem(K, JSON.stringify(cfg)); } catch (e) {} };
  AI.ready = () => !!(cfg.key && cfg.key.length > 20);

  AI.SYSTEM = 'You are a senior electrical, automation and electronics engineer with 25 years in pharmaceutical manufacturing (GMP). ' +
    'You help engineers and factory technicians. Be concrete and short. Reference IEC 60364, IEC 60204-1, IEC 60947, IEC 61439, ISO 13849 and ISO 13850 where they apply. ' +
    'Say what you are sure of and what is an assumption. Name the measurement that would confirm each suspicion, and the safe way to do it. Always require isolation and lock out (LOTO) before hands-on work on a live circuit. ' +
    'Never invent facts about a specific product; say when you need the datasheet or the nameplate.';

  /* a compact text description of a drawing */
  AI.describe = function (c) {
    const D = EL.defs, uf = new EL.UF(), L = [];
    for (const w of c.wires) { if (w.cut && !w.hidden) continue; uf.add(w.a); uf.add(w.b); uf.union(w.a, w.b); }
    L.push('PARTS:');
    for (const p of c.parts) {
      const d = D[p.type]; if (!d) continue;
      const pr = (d.props || []).filter((x) => x.t !== 'text').map((x) => x.k + '=' + p.props[x.k]).join(', ');
      L.push('- ' + p.tag + ': ' + d.name[0] + (pr ? ' (' + pr + ')' : '') + (p.fault && p.fault !== 'none' && !p.hid ? ' [fault: ' + p.fault + ']' : ''));
    }
    const nets = new Map();
    for (const w of c.wires) { if (w.cut && !w.hidden) continue; for (const r of [w.a, w.b]) { const n = uf.find(r); if (!nets.has(n)) nets.set(n, new Set()); nets.get(n).add(EL.refLabel(c, r)); } }
    L.push('CONNECTIONS (each line is one electrical node; every terminal listed is joined):');
    let i = 1; for (const s of nets.values()) L.push('N' + i++ + ': ' + [...s].join(', '));
    return L.join('\n');
  };

  AI.ask = async function (messages, o) {
    o = o || {};
    if (!AI.ready()) throw new Error(EL.tr(['Add your API key first.', 'حط مفتاح الـAPI الأول.']));
    const ctl = new AbortController(); const to = setTimeout(() => ctl.abort(), o.timeout || 60000);
    let res;
    try {
      res = await fetch(cfg.url, {
        method: 'POST', signal: ctl.signal,
        headers: { 'content-type': 'application/json', 'x-api-key': cfg.key, 'anthropic-version': '2023-06-01', 'anthropic-dangerous-direct-browser-access': 'true' },
        body: JSON.stringify({ model: cfg.model, max_tokens: o.max || 1400, system: o.system || AI.SYSTEM, messages }),
      });
    } catch (e) {
      throw new Error(EL.tr(['Could not reach the AI service. Check the internet connection. Company networks often block it.', 'مقدرتش أوصل لخدمة الذكاء الاصطناعي. اتأكد من النت. شبكات الشركات غالبا بتحجبها.']));
    } finally { clearTimeout(to); }
    let j = null; try { j = await res.json(); } catch (e) {}
    if (!res.ok) throw new Error((j && j.error && j.error.message) || 'HTTP ' + res.status);
    return (j.content || []).filter((x) => x.type === 'text').map((x) => x.text).join('\n').trim();
  };
  AI.lang = () => (EL.lang === 'ar' ? 'Answer in Egyptian Arabic (technical terms may stay in English).' : EL.lang === 'en' ? 'Answer in English.' : 'Answer in ' + EL.langInfo().ai + ' (technical terms and standard names may stay in English).');
})(typeof window !== 'undefined' ? window : globalThis);

/* src/kb.js */
/* Inspection knowledge base + reasoning engine (offline).
   Each equipment type has symptoms, visible findings, failure modes with likelihoods, and checks (measurements / inspections) with the outcome each failure mode predicts.
   The engine ranks failure modes, picks the most informative next check, and learns from the cases the user saves. */
(function (g) {
  const EL = g.EL;
  const KB = (EL.kb = { types: {}, order: [], cases: [] });
  const A = (a, b) => [a, b];
  KB.A = A;

  /* ---------- builders used by the data files ---------- */
  KB.type = function (id, name, guide) { const t = { id, name, guide: guide || [], symptoms: [], findings: [], modes: [], tests: [] }; KB.types[id] = t; KB.order.push(id); return t; };
  KB.sym = (t, id, en, ar) => t.symptoms.push({ id, name: A(en, ar) });
  KB.find = (t, id, en, ar, ill) => t.findings.push({ id, name: A(en, ar), ill: ill || null });
  KB.mode = function (t, id, en, ar, prior, sev, sym, find, fixEn, fixAr, prevEn, prevAr) {
    t.modes.push({ id, name: A(en, ar), prior, sev, sym: sym || {}, find: find || {}, fix: A(fixEn, fixAr), prevent: prevEn ? A(prevEn, prevAr) : null });
  };
  /* outs: [[key, en, ar], ...]; pred: { modeId: key | {key:p} }; def: key predicted for modes not listed */
  KB.test = function (t, id, nameEn, nameAr, howEn, howAr, outs, pred, def, cost, safeEn, safeAr) {
    t.tests.push({ id, name: A(nameEn, nameAr), how: A(howEn, howAr), outs: outs.map((o) => ({ k: o[0], name: A(o[1], o[2]) })), pred: pred || {}, def, cost: cost || 1.5, safety: safeEn ? A(safeEn, safeAr) : null });
  };

  /* ---------- learning from saved cases ---------- */
  const KEY = 'ellab.kbcases';
  let loaded = false;
  function load() { if (loaded) return; loaded = true; try { const s = localStorage.getItem(KEY); if (s) KB.cases = JSON.parse(s) || []; } catch (e) { KB.cases = []; } }
  function save() { try { localStorage.setItem(KEY, JSON.stringify(KB.cases.slice(-200))); } catch (e) { /* storage full: thumbnails are the usual cause */ try { localStorage.setItem(KEY, JSON.stringify(KB.cases.slice(-200).map((c) => Object.assign({}, c, { thumb: null })))); } catch (e2) {} } }
  KB.casesOf = (type) => { load(); return KB.cases.filter((c) => c.type === type); };
  KB.addCase = (c) => { load(); let t = Date.now(); while (KB.cases.some((x) => x.t === t)) t++; const row = Object.assign({}, c, { t }); KB.cases.push(row); save(); return row; };
  KB.removeCase = (t) => { load(); KB.cases = KB.cases.filter((c) => c.t !== t); save(); };
  KB.exportCases = () => { load(); return JSON.stringify({ app: 'ellab-kb', v: 1, cases: KB.cases }); };
  KB.importCases = (txt) => { load(); const o = JSON.parse(txt); if (!o || !Array.isArray(o.cases)) throw new Error('bad'); let n = 0; for (const c of o.cases) if (c && c.type && !KB.cases.some((x) => x.t === c.t)) { KB.cases.push(c); n++; } save(); return n; };
  KB.clearCases = () => { load(); KB.cases = []; save(); };

  /* the modes of a type as the engine sees them: built-in ones, with learned priors / likelihoods, plus the user's own causes */
  KB.modesOf = function (typeId) {
    const t = KB.types[typeId]; if (!t) return [];
    load();
    const cs = KB.cases.filter((c) => c.type === typeId && c.cause);
    const count = (m) => cs.filter((c) => c.cause === m).length;
    const K = 3;
    const out = t.modes.map((m) => {
      const n = count(m.id), sub = cs.filter((c) => c.cause === m.id);
      const sym = Object.assign({}, m.sym), find = Object.assign({}, m.find);
      if (n >= 2) {
        for (const s of t.symptoms) { const c1 = sub.filter((c) => (c.symptoms || []).includes(s.id)).length; const l0 = m.sym[s.id] == null ? 0.05 : m.sym[s.id]; sym[s.id] = (c1 + K * l0) / (n + K); }
        for (const f of t.findings) { const c1 = sub.filter((c) => (c.findings || []).includes(f.id)).length; const l0 = m.find[f.id] == null ? 0.05 : m.find[f.id]; find[f.id] = (c1 + K * l0) / (n + K); }
      }
      return Object.assign({}, m, { sym, find, prior: m.prior * (1 + 0.8 * Math.min(n, 8)), learned: n });
    });
    // user defined causes
    const custom = new Map();
    for (const c of cs) if (/^u:/.test(c.cause)) { if (!custom.has(c.cause)) custom.set(c.cause, []); custom.get(c.cause).push(c); }
    for (const [id, list] of custom) {
      const n = list.length, sym = {}, find = {};
      for (const s of t.symptoms) sym[s.id] = (list.filter((c) => (c.symptoms || []).includes(s.id)).length + K * 0.05) / (n + K);
      for (const f of t.findings) find[f.id] = (list.filter((c) => (c.findings || []).includes(f.id)).length + K * 0.05) / (n + K);
      const last = list[list.length - 1];
      out.push({ id, name: A(last.causeName || id, last.causeName || id), prior: 0.04 * (1 + 0.8 * Math.min(n, 8)), sev: 'med', sym, find, fix: A(last.fix || 'Use the fix you recorded in the case.', last.fix || 'استخدم الحل اللي سجلته في الحالة.'), prevent: null, learned: n, custom: true });
    }
    return out;
  };

  /* ---------- session ---------- */
  const MISS = 0.035;
  KB.begin = function (typeId, o) {
    o = o || {};
    const t = KB.types[typeId];
    return { type: typeId, t, symptoms: new Set(o.symptoms || []), finds: new Map(), tests: [], skip: new Set(), modes: KB.modesOf(typeId) };
  };
  KB.setFinding = (s, id, v) => { if (v == null) s.finds.delete(id); else s.finds.set(id, !!v); };
  KB.toggleSymptom = (s, id) => { if (s.symptoms.has(id)) s.symptoms.delete(id); else s.symptoms.add(id); };

  function testDist(t, test, mode) {
    const p = test.pred[mode.id] !== undefined ? test.pred[mode.id] : test.def;
    const d = {};
    if (typeof p === 'string') { for (const o of test.outs) d[o.k] = o.k === p ? 1 - MISS * (test.outs.length - 1) : MISS; }
    else { let sum = 0; for (const o of test.outs) { d[o.k] = p[o.k] == null ? MISS : p[o.k]; sum += d[o.k]; } for (const k in d) d[k] /= sum; }
    return d;
  }
  KB.testDist = testDist;
  KB.rank = function (s) {
    const list = []; let sum = 0;
    for (const m of s.modes) {
      let w = m.prior;
      for (const id of s.symptoms) w *= m.sym[id] == null ? 0.04 : Math.max(0.04, m.sym[id]);
      for (const [id, present] of s.finds) { const l = m.find[id] == null ? 0.05 : m.find[id]; w *= present ? Math.max(0.04, l) : Math.max(0.08, 1 - l); }
      for (const a of s.tests) { const test = s.t.tests.find((x) => x.id === a.id); if (!test) continue; w *= Math.max(0.01, testDist(s.t, test, m)[a.out] || MISS); }
      list.push({ m, w }); sum += w;
    }
    for (const r of list) r.p = sum ? r.w / sum : 0;
    list.sort((a, b) => b.p - a.p);
    return list;
  };
  const entropy = (d) => { let e = 0; for (const k in d) if (d[k] > 0) e -= d[k] * Math.log2(d[k]); return e; };
  /* next most informative question: a check, or a visible finding that is still unanswered */
  KB.next = function (s) {
    const ranked = KB.rank(s), live = ranked.filter((r) => r.p > 0.004);
    const answered = new Set(s.tests.map((x) => x.id));
    let best = null;
    for (const test of s.t.tests) {
      if (answered.has(test.id) || s.skip.has('t:' + test.id)) continue;
      const d = {};
      for (const r of live) { const dm = testDist(s.t, test, r.m); for (const k in dm) d[k] = (d[k] || 0) + r.p * dm[k]; }
      const e = entropy(d), score = e / test.cost;
      if (e > 0.12 && (!best || score > best.score)) best = { kind: 'test', test, score, e, dist: d };
    }
    for (const f of s.t.findings) {
      if (s.finds.has(f.id) || s.skip.has('f:' + f.id)) continue;
      let py = 0; for (const r of live) py += r.p * Math.max(0.04, r.m.find[f.id] == null ? 0.05 : r.m.find[f.id]);
      const e = entropy({ y: py, n: 1 - py }), score = e / 0.7;
      if (e > 0.25 && (!best || score > best.score)) best = { kind: 'find', f, score, e, dist: { y: py, n: 1 - py } };
    }
    return { ranked, live, best };
  };
  /* what each answer to a check would point to */
  KB.outcomes = function (s, test, live) {
    return test.outs.map((o) => {
      const rows = live.map((r) => ({ m: r.m, p: r.p * (testDist(s.t, test, r.m)[o.k] || 0) })).filter((x) => x.p > 0.001).sort((a, b) => b.p - a.p);
      const tot = rows.reduce((a, x) => a + x.p, 0);
      return { o, p: tot, top: rows.slice(0, 2).map((x) => x.m) };
    });
  };
  KB.answer = function (s, testId, out) { s.tests = s.tests.filter((x) => x.id !== testId); s.tests.push({ id: testId, out }); };
  KB.undo = function (s) { s.tests.pop(); };

  /* cases similar to the current situation */
  KB.similar = function (s, n) {
    load();
    const mine = new Set([...s.symptoms].map((x) => 's:' + x).concat([...s.finds].filter((x) => x[1]).map((x) => 'f:' + x[0])));
    if (!mine.size) return [];
    const rows = [];
    for (const c of KB.cases.filter((c) => c.type === s.type)) {
      const theirs = new Set((c.symptoms || []).map((x) => 's:' + x).concat((c.findings || []).map((x) => 'f:' + x)));
      let inter = 0; for (const x of mine) if (theirs.has(x)) inter++;
      const sim = inter / (mine.size + theirs.size - inter);
      if (sim >= 0.3) rows.push({ c, sim });
    }
    rows.sort((a, b) => b.sim - a.sim);
    return rows.slice(0, n || 3);
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/kb_a.js */
/* Knowledge base A: motors, drives, contactors and relays, protection devices, cables and terminals */
(function (g) {
  const EL = g.EL, K = EL.kb, S = K.sym, F = K.find, M = K.mode, T = K.test, A = K.A;

  /* ======================= 3-phase motor ======================= */
  let t = K.type('motor', A('3-phase motor', 'موتور 3 فاز'), [
    A('Isolate and lock out first. Photograph the nameplate, the terminal box and every winding group before you move anything.', 'اعزل واعمل لوتو الأول. صوّر اللوحة والترمينال وكل مجموعات الملفات قبل ما تحرك أي حاجة.'),
    A('Read the burn pattern: all three phases evenly dark means overload or cooling. One phase dark means single phasing. One coil dark means a turn short.', 'اقرا شكل الحرق: التلات فازات غامقة بالتساوي يبقى أوفرلود أو تبريد. فاز واحدة غامقة يبقى فقد فاز. كويل واحد غامق يبقى لفات ماسة.'),
    A('Do not just rewind. Find why it failed, or the new winding fails the same way.', 'متعملش إعادة لف وخلاص. اعرف ليه باظ، وإلا الملف الجديد هيبوظ بنفس الطريقة.'),
  ]);
  S(t, 'no_hum', 'Does not start, hums', 'مش بيدور وبيهم');
  S(t, 'no_silent', 'Does not start, silent', 'مش بيدور وساكت');
  S(t, 'trips', 'Overload relay or breaker trips', 'الثيرمال أو البريكر بيفصل');
  S(t, 'hot', 'Runs too hot', 'سخن زيادة');
  S(t, 'noise', 'Noise or vibration', 'صوت أو رعشة');
  S(t, 'slow', 'Slow or weak', 'بطيء أو ضعيف');
  S(t, 'shock', 'Earth leakage trip or tingle on the frame', 'RCD بيفصل أو كهرباء على الهيكل');
  S(t, 'smell', 'Burnt smell or smoke', 'ريحة حريق أو دخان');
  F(t, 'w_all', 'All windings evenly dark or brown', 'كل الملفات غامقة أو بني بالتساوي', 'wind_all');
  F(t, 'w_one', 'One phase group burnt, the others look fine', 'مجموعة فاز واحدة محروقة والباقي سليم', 'wind_one');
  F(t, 'w_local', 'One or two coils burnt, the rest fine', 'كويل أو اتنين محروقين والباقي سليم', 'wind_local');
  F(t, 'w_between', 'Burn between two phase groups at the end turns', 'حرق بين مجموعتين عند أطراف اللفات', 'wind_between');
  F(t, 'wet', 'Water marks, rust or corrosion inside', 'علامات مياه أو صدا أو تآكل جوه', 'corrosion');
  F(t, 'br_blue', 'Bearing blue or discoloured, grease dry or leaking', 'الرولمان أزرق أو متغير اللون والشحم ناشف أو بيسرّب', 'bearing');
  F(t, 'rub', 'Rub marks on the rotor or stator bore', 'علامات احتكاك على الروتور أو الاستاتور', 'rub');
  F(t, 'bars', 'Cracked or broken rotor bars, melted aluminium', 'قضبان روتور مكسورة أو ألومنيوم دايب', 'rotorbars');
  F(t, 'tb_burnt', 'Terminal box burnt or connections discoloured', 'علبة الأطراف محروقة أو التوصيلات متغيرة اللون', 'terminal');
  F(t, 'tb_wrong', 'Links or connection do not match the supply', 'الكبارى أو التوصيل مش مطابق للمصدر', 'links');
  F(t, 'fan', 'Fan broken, cowl blocked or vents full of dust', 'المروحة مكسورة أو الغطا مسدود أو الفتحات مليانة تراب', 'fan');
  F(t, 'br_play', 'Shaft play or rough bearing by hand', 'الشافت فيه خلوص أو الرولمان خشن باليد', null);
  F(t, 'vfd', 'The motor is fed by a drive (VFD)', 'الموتور متغذي من انفرتر', null);
  F(t, 'flute', 'Fluting (frosted lines) in the bearing race', 'خطوط مثل التجميد (fluting) في مجرى الرولمان', 'bearing');
  M(t, 'overload', 'Mechanical overload or jammed load', 'حمل ميكانيكي زيادة أو معلق', 0.18, 'high', { trips: 0.8, hot: 0.7, no_hum: 0.4, slow: 0.3, smell: 0.3 }, { w_all: 0.7, br_blue: 0.15 },
    'Remove the mechanical cause (jam, tight belt, bad coupling, wrong pump duty). Check the running current against the nameplate and set the overload correctly. Rewind or replace if the winding is burnt.', 'شيل السبب الميكانيكي (تعليق، سير مشدود، كوبلنج، تشغيل مضخة غلط). قارن تيار التشغيل باللوحة واضبط الثيرمال. إعادة لف أو تغيير لو الملف اتحرق.',
    'Fit a correct overload relay. Trend the motor current.', 'ركّب ثيرمال مناسب. تابع تيار الموتور.');
  M(t, 'single', 'Single phasing (a lost phase)', 'فقد فاز (single phasing)', 0.14, 'high', { no_hum: 0.8, trips: 0.6, hot: 0.6, noise: 0.5, smell: 0.4 }, { w_one: 0.6, tb_burnt: 0.25 },
    'Find the open phase: blown fuse, burnt contactor pole, loose terminal or broken cable. Fix it before you touch the motor. Rewind only if the winding is burnt.', 'دوّر على الفاز المفتوحة: فيوز محروق، قطب كونتاكتور محروق، توصيلة سايبة أو كابل مقطوع. صلّحها قبل ما تلمس الموتور. إعادة لف لو الملف اتحرق.',
    'Add a phase-loss relay. Check contactor poles and terminal torque during PM.', 'ضيف ريلاي فقد فاز. افحص أقطاب الكونتاكتور وعزم الشد في الصيانة الدورية.');
  M(t, 'turn', 'Turn-to-turn short in a coil', 'لفات ماسة في كويل', 0.1, 'high', { hot: 0.6, trips: 0.4, noise: 0.4, smell: 0.5 }, { w_local: 0.8, w_all: 0.1 },
    'Rewind the stator. A local burn usually follows insulation ageing, a voltage spike (drive) or moisture. Check what stressed it.', 'إعادة لف الاستاتور. الحرق الموضعي غالبا من شيخوخة العزل أو سبايك جهد (انفرتر) أو رطوبة. شوف إيه اللي ضغط عليه.',
    'Use inverter-duty motors with a dv/dt or sine filter on long cable runs.', 'استخدم موتور inverter-duty مع فلتر dv/dt أو sine لو الكابل طويل.');
  M(t, 'pp_short', 'Phase-to-phase short at the end turns', 'ماس بين فازين عند أطراف اللفات', 0.06, 'high', { trips: 0.8, smell: 0.6, no_silent: 0.2, shock: 0.1 }, { w_between: 0.85 },
    'Rewind the stator and fit new phase separators. Check the supply for spikes.', 'إعادة لف الاستاتور وتركيب عوازل بين الفازات. افحص المصدر لسبايك.', null, null);
  M(t, 'earth', 'Insulation breakdown to earth (moisture or ageing)', 'انهيار العزل للأرضي (رطوبة أو شيخوخة)', 0.1, 'high', { shock: 0.85, trips: 0.3, smell: 0.2 }, { wet: 0.6, w_local: 0.2 },
    'Dry the windings and re-test. If the megger stays low, varnish or rewind. Check seals, drain holes and heaters on idle motors.', 'جفف الملفات وأعد القياس. لو الميجر لسه واطي ورنش أو إعادة لف. افحص الجوانات وفتحات الصرف وسخانات الموتور الواقف.',
    'Fit space heaters on idle motors. Megger on a schedule.', 'ركّب سخانات على الموتورات الواقفة. ميجر دوري.');
  M(t, 'bearing', 'Bearing failure', 'رولمان بايظ', 0.15, 'med', { noise: 0.9, hot: 0.4, slow: 0.2, no_hum: 0.2 }, { br_blue: 0.6, br_play: 0.7, rub: 0.4 },
    'Replace both bearings. Check shaft and housing fit, alignment, belt tension and the grease type and quantity.', 'غيّر الرولمانين. افحص مقاس الشافت والبيت، الاستقامة، شد السير ونوع وكمية الشحم.',
    'Grease to the schedule (not more). Align the coupling.', 'شحّم حسب الجدول (مش زيادة). اظبط الاستقامة.');
  M(t, 'supply', 'Low or unbalanced supply voltage', 'جهد المصدر واطي أو مش متزن', 0.06, 'med', { hot: 0.6, slow: 0.4, trips: 0.4, noise: 0.2 }, { w_all: 0.3 },
    'Find the cause upstream: loose joints, undersized cable, transformer tap, unbalanced single-phase loads.', 'دوّر على السبب قبل الموتور: وصلات سايبة، كابل صغير، تاب الترانس، أحمال أحادية مش متزنة.', null, null);
  M(t, 'wrongconn', 'Wrong star/delta connection for the supply', 'توصيل نجمة/دلتا غلط بالنسبة للمصدر', 0.04, 'high', { hot: 0.6, smell: 0.4, trips: 0.6, slow: 0.3 }, { tb_wrong: 0.85, w_all: 0.5 },
    'Connect to the nameplate: a 230/400 V motor runs in star on 400 V. Rewind if the winding was over-volted.', 'وصّل حسب اللوحة: موتور 230/400 فولت بيشتغل نجمة على 400. إعادة لف لو الملف اتعرض لجهد زيادة.', null, null);
  M(t, 'rotor', 'Broken rotor bars', 'قضبان روتور مكسورة', 0.04, 'med', { slow: 0.6, noise: 0.5, trips: 0.3, no_hum: 0.2 }, { bars: 0.8 },
    'Replace or re-cast the rotor. Look at how often it starts and at the load inertia.', 'غيّر أو أعد صب الروتور. بص على عدد مرات التشغيل وعزم القصور الذاتي للحمل.', null, null);
  M(t, 'vfdstress', 'Drive stress: bearing currents or voltage spikes', 'ضغط الانفرتر: تيارات رولمان أو سبايك جهد', 0.06, 'med', { noise: 0.5, hot: 0.2 }, { vfd: 0.9, flute: 0.8, br_blue: 0.3, w_local: 0.35 },
    'Fit a shaft grounding ring or insulated bearing, use shielded cable with 360 degree glands, add a dv/dt filter, lower the carrier frequency.', 'ركّب shaft grounding ring أو رولمان معزول، كابل مشيلد بجلاند 360 درجة، فلتر dv/dt، وقلل الكارير فريكونسي.', null, null);
  M(t, 'cooling', 'Poor cooling', 'تبريد ضعيف', 0.08, 'med', { hot: 0.9, trips: 0.3 }, { fan: 0.85, w_all: 0.5 },
    'Clean the fins and the fan cover, replace a broken fan, check the ambient temperature and the duty.', 'نضّف الزعانف وغطا المروحة، غيّر المروحة المكسورة، افحص درجة الحرارة المحيطة ونوع التشغيل.', null, null);
  M(t, 'looseterm', 'Loose or burnt terminal connection', 'توصيلة سايبة أو محروقة في الترمينال', 0.06, 'med', { no_hum: 0.3, hot: 0.3, trips: 0.3 }, { tb_burnt: 0.9 },
    'Cut back to clean copper, fit new lugs, torque to spec. Replace the terminal block if it is carbonised.', 'اقطع لحد نحاس نضيف، ركّب أطراف جديدة، اشد بالعزم المطلوب. غيّر الترمينال لو اتكربن.', null, null);
  T(t, 'shaft', 'Turn the shaft by hand', 'لف الشافت بإيدك', 'Power off and locked out, load disconnected. Turn the shaft slowly. Feel for smooth rotation, grinding or a lock.', 'الكهرباء مفصولة ولوتو، والحمل مفكوك. لف الشافت ببطء. حس بنعومة الدوران أو احتكاك أو تعشيق.',
    [['smooth', 'Smooth and free', 'ناعم وحر'], ['rough', 'Rough or grinding', 'خشن أو بيحتك'], ['locked', 'Stiff or locked', 'تقيل أو مقفول']],
    { bearing: { rough: 0.8, locked: 0.15, smooth: 0.05 }, rotor: { smooth: 0.6, rough: 0.3, locked: 0.1 }, vfdstress: { smooth: 0.5, rough: 0.5 }, overload: { smooth: 0.8, rough: 0.1, locked: 0.1 } }, 'smooth', 1);
  T(t, 'meg', 'Megger each winding to earth', 'ميجر كل ملف مع الأرضي', 'Isolated, leads lifted at the terminal box. 500 V DC for 1 minute from U, V and W to the frame. Healthy is above 5 MΩ at room temperature, never below 1 MΩ.', 'معزول والأسلاك مفكوكة من علبة الأطراف. 500 فولت DC لمدة دقيقة من U وV وW للهيكل. السليم فوق 5 ميجا أوم، وأبدا مش أقل من 1.',
    [['good', 'Above 5 MΩ', 'فوق 5 ميجا'], ['low', '0.5 to 5 MΩ', 'من 0.5 لـ5 ميجا'], ['bad', 'Below 0.5 MΩ', 'أقل من 0.5 ميجا']],
    { earth: { bad: 0.6, low: 0.35, good: 0.05 }, pp_short: { good: 0.5, low: 0.3, bad: 0.2 }, turn: { good: 0.6, low: 0.3, bad: 0.1 }, overload: { good: 0.5, low: 0.4, bad: 0.1 } }, 'good', 1.8,
    'Megger only on a dead, isolated winding. Disconnect any drive first.', 'ميجر على ملف ميت ومعزول بس. فك الانفرتر الأول.');
  T(t, 'res', 'Winding resistance U-V, V-W, W-U', 'مقاومة الملفات U-V وV-W وW-U', 'Isolated, links removed. Use a milli-ohm meter if you can. Compare the three readings.', 'معزول والكبارى مشالة. استخدم ميلي أوم ميتر لو متاح. قارن التلات قراءات.',
    [['bal', 'Balanced (within 3 %)', 'متزن (في حدود 3%)'], ['open', 'One reads open (OL)', 'واحدة OL'], ['unb', 'Unbalanced, one lower', 'مش متزن، واحدة أقل']],
    { turn: { unb: 0.7, bal: 0.25, open: 0.05 }, pp_short: { unb: 0.8, bal: 0.1, open: 0.1 }, single: { bal: 0.55, open: 0.35, unb: 0.1 }, looseterm: { bal: 0.5, unb: 0.4, open: 0.1 } }, 'bal', 1.6);
  T(t, 'volt', 'Supply voltage at the motor terminals', 'جهد المصدر عند أطراف الموتور', 'Live work. Measure L1-L2, L2-L3 and L3-L1 at the motor terminals with the contactor closed, trying to start.', 'شغل على كهرباء. قيس L1-L2 وL2-L3 وL3-L1 عند أطراف الموتور والكونتاكتور مقفول وبتحاول تشغّل.',
    [['ok', 'Balanced and correct', 'متزن وصح'], ['missing', 'One phase missing', 'فاز ناقصة'], ['unb', 'Unbalanced or low', 'مش متزن أو واطي']],
    { single: { missing: 0.85, unb: 0.1, ok: 0.05 }, supply: { unb: 0.9, ok: 0.05, missing: 0.05 }, looseterm: { ok: 0.4, unb: 0.5, missing: 0.1 } }, 'ok', 2.2,
    'Live work: CAT III/IV meter, insulated tools, site permit.', 'شغل على كهرباء: ميتر CAT III/IV، أدوات معزولة، تصريح الموقع.');
  T(t, 'amp', 'Clamp the three phase currents', 'قيس تيار الفازات التلاتة بالكلامب', 'Clamp each phase while running (or during the start if it will not run). Compare with the nameplate current.', 'كلامب على كل فاز وهو شغال (أو وقت التشغيل لو مش بيدور). قارن بتيار اللوحة.',
    [['norm', 'Balanced and normal', 'متزن وطبيعي'], ['high', 'Balanced but high', 'متزن بس عالي'], ['unb', 'Unbalanced', 'مش متزن'], ['zero', 'One phase zero', 'فاز بصفر']],
    { overload: { high: 0.85, norm: 0.1, unb: 0.05 }, single: { zero: 0.7, unb: 0.25, high: 0.05 }, turn: { unb: 0.55, high: 0.35, norm: 0.1 }, wrongconn: { high: 0.7, norm: 0.2, unb: 0.1 }, supply: { unb: 0.5, high: 0.4, norm: 0.1 }, bearing: { norm: 0.5, high: 0.45 }, cooling: { norm: 0.7, high: 0.3 }, rotor: { norm: 0.4, high: 0.4, unb: 0.2 } }, 'norm', 1.8);
  T(t, 'plate', 'Compare nameplate with the supply and the links', 'قارن اللوحة بالمصدر والكبارى', 'Read the nameplate voltage and connection (230/400 V Y/D). Compare with the supply and with how the links are fitted.', 'اقرا جهد وتوصيل اللوحة (230/400 فولت Y/D). قارنه بالمصدر وبوضع الكبارى.',
    [['match', 'Matches', 'مطابق'], ['mismatch', 'Does not match', 'مش مطابق']], { wrongconn: { mismatch: 0.9, match: 0.1 } }, 'match', 1);
  T(t, 'sound', 'Listen with the load decoupled', 'اسمع والحمل مفكوك', 'Run briefly with the load removed (only if the motor is not burnt). Listen at the bearings and the frame.', 'شغّله لحظات والحمل مفكوك (لو الموتور مش محروق). اسمع عند الرولمان والهيكل.',
    [['smooth', 'Smooth hum', 'همهمة ناعمة'], ['grind', 'Rumble or growl at the bearing', 'صوت خشن عند الرولمان'], ['beat', 'Pulsating hum, speed hunting', 'همهمة نابضة، السرعة بتتأرجح']],
    { bearing: { grind: 0.85, smooth: 0.1, beat: 0.05 }, rotor: { beat: 0.6, grind: 0.1, smooth: 0.3 }, single: { beat: 0.3, smooth: 0.3, grind: 0.4 }, vfdstress: { grind: 0.4, smooth: 0.4, beat: 0.2 } }, 'smooth', 1.4);
  T(t, 'cool', 'Check fan, cover and vents', 'افحص المروحة والغطا والفتحات', 'Remove the fan cover. Look at the fan, the fins and the air path. Check the ambient temperature.', 'شيل غطا المروحة. بص على المروحة والزعانف ومسار الهوا. افحص الحرارة المحيطة.',
    [['clear', 'Clean and intact', 'نضيف وسليم'], ['blocked', 'Dusty, blocked or broken', 'تراب أو مسدود أو مكسور']], { cooling: { blocked: 0.9, clear: 0.1 } }, 'clear', 1);

  /* ======================= VFD ======================= */
  t = K.type('vfd', A('Variable frequency drive (VFD)', 'انفرتر (VFD)'), [
    A('Isolate, lock out and wait for the DC bus to discharge (usually 5 to 10 minutes). Verify the DC bus is below 50 V before you open anything.', 'اعزل واعمل لوتو واستنى الـDC bus يفضى (غالبا 5 لـ10 دقايق). اتأكد إن الـDC bus تحت 50 فولت قبل ما تفتح أي حاجة.'),
    A('Write down the fault code and the fault history before you reset. The code points at the area, not always at the part.', 'اكتب كود العطل وتاريخ الأعطال قبل الريسيت. الكود بيشاور على المنطقة مش دايما على القطعة.'),
    A('Never megger through a drive. Disconnect the motor cable at the drive output first.', 'متعملش ميجر وانت متوصل بالانفرتر. فك كابل الموتور من خرج الانفرتر الأول.'),
  ]);
  S(t, 'dead', 'Display dead / no power-up', 'الشاشة ميتة / مبتشتغلش');
  S(t, 'ocf', 'Overcurrent fault (OC / short circuit)', 'عطل أوفركرنت (OC / ماس)');
  S(t, 'ovf', 'Overvoltage fault on the DC bus (OV)', 'عطل جهد DC bus عالي (OV)');
  S(t, 'uvf', 'Undervoltage fault (UV)', 'عطل جهد واطي (UV)');
  S(t, 'otf', 'Overtemperature fault (OH)', 'عطل حرارة (OH)');
  S(t, 'nomotor', 'Runs but motor does not turn', 'الانفرتر شغال والموتور مش بيدور');
  S(t, 'noref', 'Does not respond to start or speed reference', 'مبيستجيبش لأمر التشغيل أو السرعة');
  S(t, 'hunt', 'Speed unstable or noisy output', 'السرعة مش ثابتة أو خرج فيه ضوضاء');
  S(t, 'trip_up', 'Upstream breaker or fuse blows when powered', 'البريكر أو الفيوز قبله بيفصل عند التشغيل');
  F(t, 'f_caps', 'DC bus capacitors bulged or leaking', 'مكثفات الـDC bus منتفخة أو بتسرّب', 'capbulge');
  F(t, 'f_igbt', 'IGBT / power module cracked or burst', 'موديول الباور IGBT مكسور أو منفجر', 'igbt');
  F(t, 'f_rect', 'Input rectifier burnt or blackened', 'دايود الدخل (الريكتفاير) محروق', 'burnt');
  F(t, 'f_dust', 'Heat sink and fans full of dust or fan stopped', 'الهيت سينك والمراوح مليانة تراب أو مروحة واقفة', 'fan');
  F(t, 'f_term', 'Power terminals discoloured or loose', 'أطراف القدرة متغيرة اللون أو سايبة', 'terminal');
  F(t, 'f_wet', 'Moisture, condensation or corrosion on boards', 'رطوبة أو تكثف أو تآكل على الكروت', 'corrosion');
  F(t, 'f_pre', 'Pre-charge resistor or relay burnt', 'مقاومة أو ريلاي الشحن المسبق محروق', 'burnt');
  F(t, 'f_cable', 'Long motor cable (over 50 m) or unshielded', 'كابل موتور طويل (فوق 50 متر) أو من غير شيلد', null);
  F(t, 'f_brake', 'Fast stops or high inertia, no braking resistor', 'إيقاف سريع أو قصور ذاتي كبير من غير مقاومة فرامل', null);
  F(t, 'f_ctrl', 'Control board burnt or smelling', 'كارت الكنترول محروق أو ريحته', 'burnt');
  M(t, 'bus_caps', 'Worn DC bus capacitors', 'مكثفات DC bus ضعيفة', 0.14, 'med', { dead: 0.2, uvf: 0.4, hunt: 0.3, ovf: 0.2, ocf: 0.15 }, { f_caps: 0.85 },
    'Replace the capacitor bank (or the drive on small sizes). Check the ambient temperature and the fan.', 'غيّر بنك المكثفات (أو الانفرتر نفسه في الأحجام الصغيرة). افحص الحرارة المحيطة والمروحة.', 'Replace caps and fans at the vendor interval. Keep the cabinet cool.', 'غيّر المكثفات والمراوح بالمواعيد. خلي الدولاب بارد.');
  M(t, 'igbt', 'Failed IGBT / output stage', 'مرحلة الخرج IGBT بايظة', 0.14, 'high', { ocf: 0.85, trip_up: 0.4, nomotor: 0.3 }, { f_igbt: 0.8 },
    'Replace the power module and the gate driver, check the motor and cable for a short first, or the new module dies too.', 'غيّر الموديول والجيت درايفر، وافحص الموتور والكابل من الماس الأول وإلا الجديد هيموت.', 'Keep the carrier frequency sensible, check cable length and motor insulation.', 'خلي الكارير فريكونسي معقول، وافحص طول الكابل وعزل الموتور.');
  M(t, 'rect', 'Input rectifier failed', 'ريكتفاير الدخل بايظ', 0.1, 'high', { dead: 0.5, trip_up: 0.7, uvf: 0.3 }, { f_rect: 0.8 },
    'Replace the rectifier module. Check for surges on the supply and the input fuses.', 'غيّر موديول الريكتفاير. افحص السبايك على المصدر وفيوزات الدخل.', 'Fit a line reactor or surge protection on a dirty supply.', 'ركّب line reactor أو حماية سبايك لو المصدر مش نضيف.');
  M(t, 'precharge', 'Pre-charge circuit failed', 'دايرة الشحن المسبق بايظة', 0.07, 'med', { dead: 0.4, uvf: 0.5, trip_up: 0.2 }, { f_pre: 0.85 },
    'Replace the pre-charge resistor or relay. Find out what made it overheat (repeated power cycling, shorted bus).', 'غيّر مقاومة أو ريلاي الشحن المسبق. اعرف ليه سخنت (تشغيل وفصل متكرر، ماس في الـbus).', null, null);
  M(t, 'cooling', 'Overheating from blocked cooling or dead fan', 'سخونة من تبريد مسدود أو مروحة ميتة', 0.14, 'med', { otf: 0.9 }, { f_dust: 0.85 },
    'Clean the heat sink, replace the fan, derate or move the drive to a cooler spot.', 'نضّف الهيت سينك، غيّر المروحة، قلل الحمل أو انقل الانفرتر لمكان أبرد.', 'Clean on a schedule and filter cabinet air.', 'نضّف بجدول وفلتر هوا الدولاب.');
  M(t, 'motorcable', 'Fault in the motor or the motor cable', 'عطل في الموتور أو كابل الموتور', 0.16, 'high', { ocf: 0.7, nomotor: 0.4 }, { f_cable: 0.4 },
    'Disconnect the cable at the drive and megger the cable and motor separately. Repair the short or the earth fault.', 'فك الكابل من الانفرتر واعمل ميجر للكابل والموتور كل واحد لوحده. صلّح الماس أو تسريب الأرضي.', null, null);
  M(t, 'overvolt_regen', 'Regenerative overvoltage (too-fast ramp, no brake resistor)', 'جهد زيادة من الدوران العكسي (ramp سريع بدون مقاومة فرامل)', 0.1, 'med', { ovf: 0.9 }, { f_brake: 0.8 },
    'Lengthen the deceleration ramp, enable the DC bus controller, or fit a braking resistor and chopper.', 'طوّل زمن النزول، فعّل الـbus controller أو ركّب مقاومة فرامل مع chopper.', null, null);
  M(t, 'supplyuv', 'Low or dipping supply', 'مصدر واطي أو بينزل', 0.08, 'med', { uvf: 0.8, dead: 0.2 }, {}, 'Check the incoming voltage, joints, upstream breaker and transformer. Fit a line reactor if the supply is weak.', 'افحص جهد الدخل والوصلات والبريكر والترانس. ركّب line reactor لو المصدر ضعيف.', null, null);
  M(t, 'params', 'Wrong parameters or control wiring', 'بارامترات أو توصيل كنترول غلط', 0.18, 'low', { noref: 0.8, nomotor: 0.3, hunt: 0.4 }, {},
    'Check motor nameplate data, run source (terminal / keypad / bus), reference source and the DI wiring (PNP/NPN). Reset to defaults and set up again if unsure.', 'افحص بيانات لوحة الموتور، مصدر التشغيل (ترمينال/كيباد/بس) ومصدر السرعة وتوصيل الـDI (PNP/NPN). رجّع الافتراضي واعمل ضبط من الأول لو مش متأكد.', null, null);
  M(t, 'ctrlboard', 'Control board failed', 'كارت الكنترول بايظ', 0.06, 'med', { dead: 0.5, noref: 0.4, hunt: 0.3 }, { f_ctrl: 0.8, f_wet: 0.4 },
    'Replace the control board (check the firmware and parameter backup). Look for moisture and dust as the cause.', 'غيّر كارت الكنترول (انتبه للفيرموير ونسخة البارامترات). دوّر على الرطوبة والتراب كسبب.', null, null);
  M(t, 'emc', 'Noise (EMC): unshielded cable, bad earth', 'تشويش (EMC): كابل من غير شيلد وأرضي ضعيف', 0.07, 'low', { hunt: 0.8, noref: 0.4 }, { f_cable: 0.7 },
    'Separate power and signal cables, use shielded cable earthed 360 degrees, fix the earthing, add output filters if needed.', 'افصل كابلات القدرة عن الإشارة، استخدم كابل مشيلد متأرض 360 درجة، اظبط الأرضي، وضيف فلتر خرج لو لزم.', null, null);
  T(t, 'bus', 'DC bus voltage with the power off', 'جهد الـDC bus والكهرباء فاصلة', 'After the discharge time, measure DC+ to DC- at the drive terminals. Then switch on and measure it again: about 1.35 x the line voltage (540 V on 400 V).', 'بعد وقت التفريغ، قيس DC+ لـDC- عند أطراف الانفرتر. وبعدين شغّله وقيسه تاني: حوالي 1.35 ضرب جهد الخط (540 فولت على 400).',
    [['norm', 'About 1.35 x line voltage when on', 'حوالي 1.35 ضرب جهد الخط وهو شغال'], ['low', 'Too low or sagging', 'واطي أو بينزل'], ['zero', 'Zero with the supply on', 'صفر والكهرباء موصلة']],
    { rect: { zero: 0.6, low: 0.3, norm: 0.1 }, precharge: { zero: 0.6, low: 0.3, norm: 0.1 }, bus_caps: { low: 0.55, norm: 0.4, zero: 0.05 }, supplyuv: { low: 0.8, norm: 0.15, zero: 0.05 } }, 'norm', 2.4,
    'Wait for discharge and verify below 50 V before touching. The DC bus can hold lethal voltage.', 'استنى التفريغ واتأكد تحت 50 فولت قبل اللمس. الـDC bus ممكن يحتفظ بجهد قاتل.');
  T(t, 'in', 'Input voltage on R, S, T', 'جهد الدخل على R وS وT', 'Measure the three line-to-line voltages at the drive input terminals with the breaker on.', 'قيس التلات جهود بين الفازات عند أطراف دخل الانفرتر والبريكر موصل.',
    [['ok', 'Balanced and correct', 'متزن وصح'], ['bad', 'Missing, low or unbalanced', 'ناقص أو واطي أو مش متزن']], { supplyuv: { bad: 0.9, ok: 0.1 }, rect: { ok: 0.8, bad: 0.2 } }, 'ok', 2,
    'Live work. CAT III/IV meter and PPE.', 'شغل على كهرباء. ميتر CAT III/IV وأدوات وقاية.');
  T(t, 'diode', 'Diode test on the input bridge and the output', 'اختبار دايود على الريكتفاير والخرج', 'Power off, bus discharged. Diode-test R/S/T to DC+ and DC-, and U/V/W to DC+ and DC-. Each junction should read 0.3 to 0.5 V one way and OL the other.', 'الكهرباء فاصلة والـbus فاضي. دايود تست من R/S/T لـDC+ وDC-، ومن U/V/W لـDC+ وDC-. كل وصلة تقرا 0.3 لـ0.5 فولت في اتجاه وOL في التاني.',
    [['ok', 'All junctions normal', 'كل الوصلات طبيعية'], ['rect', 'Input junction shorted or open', 'وصلة دخل ماسة أو مفتوحة'], ['out', 'Output junction shorted', 'وصلة خرج ماسة']],
    { rect: { rect: 0.85, ok: 0.1, out: 0.05 }, igbt: { out: 0.85, ok: 0.1, rect: 0.05 } }, 'ok', 2, 'Disconnect the motor cable first.', 'فك كابل الموتور الأول.');
  T(t, 'mot', 'Megger and resistance of the motor cable and the motor (drive disconnected)', 'ميجر ومقاومة كابل الموتور والموتور (الانفرتر مفكوك)', 'Disconnect U, V, W at the drive. Megger the cable and the motor to earth (500 V). Check the three winding resistances.', 'فك U وV وW من الانفرتر. ميجر للكابل والموتور مع الأرضي (500 فولت). قيس مقاومة الملفات التلاتة.',
    [['ok', 'Insulation above 5 MΩ and balanced windings', 'العزل فوق 5 ميجا والملفات متزنة'], ['bad', 'Low insulation or short between phases', 'عزل واطي أو ماس بين فازات']], { motorcable: { bad: 0.9, ok: 0.1 }, igbt: { bad: 0.1, ok: 0.9 } }, 'ok', 2.2,
    'Never megger with the drive connected.', 'متعملش ميجر والانفرتر متوصل.');
  T(t, 'fan', 'Fan and heat sink', 'المروحة والهيت سينك', 'Switch on and watch the fans. Look at the heat sink fins and air path. Feel (power off) for dust build-up.', 'شغّل وبص على المراوح. بص على زعانف الهيت سينك ومسار الهوا. حس بتراكم التراب (والكهرباء فاصلة).',
    [['ok', 'Fans turn, clean', 'المراوح بتدور ونضيفة'], ['bad', 'Fan dead or fins clogged', 'مروحة ميتة أو زعانف مسدودة']], { cooling: { bad: 0.9, ok: 0.1 } }, 'ok', 1);
  T(t, 'fault', 'Read the fault code and the fault history', 'اقرا كود العطل وتاريخ الأعطال', 'Read the display or the keypad history. Note the code, the time and the speed or current at the trip.', 'اقرا الشاشة أو تاريخ الكيباد. اكتب الكود والوقت والسرعة أو التيار وقت الفصل.',
    [['accel', 'Trips during acceleration', 'بيفصل أثناء التسارع'], ['decel', 'Trips during deceleration', 'بيفصل أثناء النزول'], ['run', 'Trips at steady speed', 'بيفصل على سرعة ثابتة'], ['start', 'Trips at start or at power-up', 'بيفصل عند التشغيل أو أول ما يتوصل']],
    { overvolt_regen: { decel: 0.85, run: 0.1, accel: 0.03, start: 0.02 }, motorcable: { start: 0.45, accel: 0.4, run: 0.15 }, igbt: { start: 0.55, accel: 0.35, run: 0.1 }, bus_caps: { accel: 0.35, run: 0.35, start: 0.2, decel: 0.1 }, cooling: { run: 0.8, accel: 0.15, decel: 0.03, start: 0.02 } }, 'run', 1);
  T(t, 'ctl', 'Check the control terminals and parameters', 'افحص أطراف الكنترول والبارامترات', 'Check the run command source, reference source, DI wiring, and the motor data entered. Use the drive monitor to see the DI states.', 'افحص مصدر أمر التشغيل ومصدر السرعة وتوصيل الـDI وبيانات الموتور المدخلة. استخدم المونيتور اللي في الانفرتر عشان تشوف حالة الـDI.',
    [['ok', 'All correct', 'كله صح'], ['bad', 'Something wrong or missing', 'فيه حاجة غلط أو ناقصة']], { params: { bad: 0.85, ok: 0.15 }, emc: { ok: 0.7, bad: 0.3 } }, 'ok', 1.2);

  /* ======================= contactor / relay ======================= */
  t = K.type('contactor', A('Contactor or relay', 'كونتاكتور أو ريلاي'), [
    A('Isolate first. Photograph the contacts, the coil and the terminals. Compare all three poles.', 'اعزل الأول. صوّر الكونتاكتات والكويل والأطراف. قارن الأقطاب التلاتة.'),
    A('Pitted, blue or black contacts tell the story: sparking from low voltage, overload, or arc from a bounce.', 'الكونتاكتات المتآكلة أو الزرقا أو السودا بتحكي الحكاية: شرارة من جهد واطي أو أوفرلود أو قوس من ارتداد.'),
  ]);
  S(t, 'nopull', 'Does not pull in', 'مش بيشد');
  S(t, 'chatter', 'Chatters or buzzes', 'بيرعش أو بيطنّ');
  S(t, 'nodrop', 'Does not drop out', 'مش بينزل');
  S(t, 'hotc', 'Hot contacts or terminals', 'كونتاكتات أو أطراف سخنة');
  S(t, 'welded', 'Welded contacts', 'كونتاكتات لازقة');
  S(t, 'coilhot', 'Coil runs very hot or burnt', 'الكويل سخن جدا أو محروق');
  S(t, 'short_life', 'Short contact life', 'عمر الكونتاكتات قصير');
  F(t, 'c_pit', 'Contacts pitted, blue or black', 'كونتاكتات متآكلة أو زرقا أو سودا', 'contacts');
  F(t, 'c_weld', 'Contacts fused together', 'كونتاكتات ملتحمة', 'contacts');
  F(t, 'c_coil', 'Coil discoloured, melted or smells', 'الكويل متغير اللون أو دايب أو ريحته', 'coil');
  F(t, 'c_dust', 'Dust, oil or debris in the armature gap', 'تراب أو زيت أو أوساخ في فجوة الحديدة', null);
  F(t, 'c_term', 'Terminal screws loose or burnt insulation', 'مسامير الأطراف سايبة أو العزل محروق', 'terminal');
  F(t, 'c_broken', 'Cracked housing or broken spring', 'الجسم مكسور أو الزنبرك مقطوع', null);
  F(t, 'c_dc', 'Coil voltage on the label does not match the control supply', 'جهد الكويل المكتوب مش بيطابق مصدر الكنترول', null);
  F(t, 'c_inrush', 'Switches a motor or capacitor bank frequently', 'بيشغّل موتور أو بنك مكثفات كتير', null);
  M(t, 'worncont', 'Worn contacts (normal ageing)', 'كونتاكتات اتآكلت (عمر طبيعي)', 0.2, 'low', { hotc: 0.7, short_life: 0.3 }, { c_pit: 0.8, c_term: 0.1 },
    'Replace the contact kit or the contactor. Do not file the contacts. Check the utilisation category (AC-3 / AC-4).', 'غيّر طقم الكونتاكتات أو الكونتاكتور. متبردش الكونتاكتات. افحص فئة الاستخدام (AC-3 / AC-4).', 'Size for AC-3 and mechanical life; use AC-4 for jogging and plugging.', 'اختار حسب AC-3 والعمر الميكانيكي؛ استخدم AC-4 للتقطيع والعكس السريع.');
  M(t, 'overcur', 'Switching currents above the rating (inrush, jogging, overload)', 'قطع تيارات فوق التقدير (inrush، تقطيع، أوفرلود)', 0.14, 'med', { welded: 0.5, short_life: 0.6, hotc: 0.3 }, { c_weld: 0.6, c_pit: 0.5, c_inrush: 0.7 },
    'Use a larger contactor or the right utilisation category, add soft start or a pre-charge for capacitor loads.', 'استخدم كونتاكتور أكبر أو فئة استخدام مناسبة، وضيف soft start أو شحن مسبق لأحمال المكثفات.', null, null);
  M(t, 'lowvolt', 'Low coil voltage (weak control supply)', 'جهد كويل واطي (مصدر الكنترول ضعيف)', 0.12, 'med', { nopull: 0.5, chatter: 0.8, short_life: 0.4, welded: 0.3 }, {},
    'Measure the coil voltage while it pulls in. It must stay above 85 % of nominal. Fix the supply, the control cable drop or the PSU rating.', 'قيس جهد الكويل وهو بيشد. لازم يفضل فوق 85% من المقنن. صلّح المصدر أو هبوط الجهد في الكابل أو قدرة الباور.', null, null);
  M(t, 'coilfail', 'Coil burnt or open', 'كويل محروق أو مقطوع', 0.14, 'med', { nopull: 0.9, coilhot: 0.6 }, { c_coil: 0.8, c_dc: 0.4 },
    'Replace the coil. Find out why: overvoltage, wrong coil voltage, armature not closing (a dirty gap makes the coil overheat).', 'غيّر الكويل. اعرف ليه: جهد زيادة، جهد كويل غلط، الحديدة مش بتقفل (الفجوة الوسخة بتسخّن الكويل).', null, null);
  M(t, 'dirtygap', 'Dirt or rust in the armature gap', 'تراب أو صدا في فجوة الحديدة', 0.12, 'low', { chatter: 0.8, coilhot: 0.5, nopull: 0.2 }, { c_dust: 0.85 },
    'Clean the pole faces, check the shading ring and the return spring. Replace if the face is worn.', 'نضّف أسطح الحديدة، افحص حلقة الظل والزنبرك. غيّر لو السطح مآكل.', null, null);
  M(t, 'welded', 'Welded contacts from a short or long overload', 'كونتاكتات لحمت من ماس أو أوفرلود طويل', 0.1, 'high', { welded: 0.95, nodrop: 0.6 }, { c_weld: 0.9 },
    'Replace the contactor. Find the cause: a short that was not cleared in time, motor stall, or wrong breaker curve.', 'غيّر الكونتاكتور. اعرف السبب: ماس مااتفصلش بسرعة، أو موتور اتعلق، أو منحنى بريكر غلط.', null, null);
  M(t, 'looseterm', 'Loose terminal causing a hot connection', 'توصيلة سايبة بتسخن', 0.1, 'med', { hotc: 0.9 }, { c_term: 0.9 },
    'Cut back, re-terminate and torque to spec. Mark the screws and re-check at the next PM.', 'اقطع لحد نضيف، وصّل من جديد واشد بالعزم. علّم المسامير وراجع في الصيانة الجاية.', null, null);
  M(t, 'mech', 'Mechanical jam or broken spring', 'تعليق ميكانيكي أو زنبرك مقطوع', 0.06, 'low', { nodrop: 0.7, nopull: 0.3, chatter: 0.2 }, { c_broken: 0.85 }, 'Replace the contactor.', 'غيّر الكونتاكتور.', null, null);
  M(t, 'sneak', 'Backfeed or sneak circuit holding it in', 'تغذية عكسية أو دايرة تانية ماسكاه', 0.05, 'low', { nodrop: 0.7 }, {}, 'Check the control circuit for a sealed-in path, a leaking solid state output or a wrong wiring.', 'افحص دايرة الكنترول لمسار حجز أو خرج SSR بيسرّب أو توصيل غلط.', null, null);
  T(t, 'coilv', 'Coil voltage while it should pull in', 'جهد الكويل وهو المفروض يشد', 'Live. Measure at the coil terminals A1-A2 when the start command is given.', 'على كهرباء. قيس عند أطراف الكويل A1-A2 لما تدي أمر التشغيل.',
    [['full', 'Full voltage, but it does not pull in', 'جهد كامل ومش بيشد'], ['low', 'Low voltage (below 85 %)', 'جهد واطي (أقل من 85%)'], ['none', 'No voltage', 'مفيش جهد']],
    { coilfail: { full: 0.9, low: 0.05, none: 0.05 }, dirtygap: { full: 0.8, low: 0.15, none: 0.05 }, mech: { full: 0.8, low: 0.1, none: 0.1 }, lowvolt: { low: 0.9, full: 0.05, none: 0.05 } }, 'full', 2, 'Live work, use a CAT III meter.', 'شغل على كهرباء، ميتر CAT III.');
  T(t, 'coilr', 'Coil resistance (power off)', 'مقاومة الكويل (والكهرباء فاصلة)', 'Isolated, one coil lead lifted. Measure A1-A2. Compare with a new coil of the same type.', 'معزول وطرف كويل مفكوك. قيس A1-A2. قارن بكويل جديد من نفس النوع.',
    [['ok', 'Normal value', 'قيمة طبيعية'], ['open', 'Open (OL)', 'مفتوح (OL)'], ['low', 'Very low (shorted turns)', 'واطي جدا (لفات ماسة)']],
    { coilfail: { open: 0.55, low: 0.35, ok: 0.1 } }, 'ok', 1.6);
  T(t, 'contr', 'Contact resistance / voltage drop across each pole', 'مقاومة الكونتاكت / هبوط الجهد على كل قطب', 'Close the contactor by hand (or energise) and measure the voltage drop across each pole under load, or the resistance with the power off.', 'اقفل الكونتاكتور بإيدك (أو شغّله) وقيس هبوط الجهد على كل قطب تحت حمل، أو المقاومة والكهرباء فاصلة.',
    [['ok', 'Low and equal on all poles', 'واطي ومتساوي على كل الأقطاب'], ['bad', 'High or different on one pole', 'عالي أو مختلف على قطب']], { worncont: { bad: 0.8, ok: 0.2 }, overcur: { bad: 0.6, ok: 0.4 }, looseterm: { bad: 0.5, ok: 0.5 }, welded: { bad: 0.4, ok: 0.6 } }, 'ok', 1.8);
  T(t, 'drop', 'Does it drop out when the coil is de-energised?', 'هل بينزل لما تفصل الكويل؟', 'Remove the coil voltage and watch the armature. Try the manual test button if it has one.', 'شيل جهد الكويل وبص على الحديدة. جرّب زرار الاختبار اليدوي لو فيه.',
    [['yes', 'Drops out normally', 'بينزل عادي'], ['no', 'Stays closed', 'فاضل مقفول']], { welded: { no: 0.9, yes: 0.1 }, mech: { no: 0.6, yes: 0.4 }, sneak: { no: 0.1, yes: 0.9 } }, 'yes', 1);

  /* ======================= breaker / fuse ======================= */
  t = K.type('breaker', A('Breaker, MCCB or fuse', 'بريكر أو MCCB أو فيوز'), [
    A('Do not reset a tripped breaker again and again. Find out whether it was an overload, a short circuit or an earth fault.', 'متعملش ريسيت للبريكر الفاصل مرة بعد مرة. اعرف كان أوفرلود ولا ماس ولا تسريب أرضي.'),
    A('The handle position and the trip indicator tell you the type of trip. Photograph them first.', 'وضع الهاندل ومؤشر الفصل بيقولوك نوع الفصل. صوّرهم الأول.'),
  ]);
  S(t, 'trips', 'Trips immediately on reset', 'بيفصل على طول عند الريسيت');
  S(t, 'trips_load', 'Trips after some time under load', 'بيفصل بعد فترة تحت حمل');
  S(t, 'nuis', 'Trips randomly (nuisance)', 'بيفصل عشوائي');
  S(t, 'noreset', 'Will not reset or close', 'مش بيعمل ريسيت أو مش بيقفل');
  S(t, 'hotb', 'Breaker or terminals hot', 'البريكر أو الأطراف سخنة');
  S(t, 'fuse', 'Fuse blows', 'الفيوز بيتحرق');
  F(t, 'b_burnt', 'Burnt terminals or melted housing', 'أطراف محروقة أو جسم دايب', 'terminal');
  F(t, 'b_black', 'Soot or black marks inside', 'سناج أو علامات سودا جوه', 'burnt');
  F(t, 'b_loose', 'Loose cable lugs or screws', 'أطراف الكابلات أو المسامير سايبة', 'terminal');
  F(t, 'b_dc', 'Breaker type or curve does not suit the load', 'نوع أو منحنى البريكر مش مناسب للحمل', null);
  F(t, 'b_old', 'Old breaker, many trips, or in a hot panel', 'بريكر قديم أو فصل كتير أو في لوحة سخنة', null);
  F(t, 'b_flag', 'Trip indicator shows short circuit (magnetic)', 'مؤشر الفصل بيوضح ماس (مغناطيسي)', null);
  M(t, 'short', 'Short circuit downstream', 'ماس في الأحمال', 0.22, 'high', { trips: 0.9, fuse: 0.7 }, { b_flag: 0.8, b_black: 0.4 },
    'Isolate and find the short with a megger / ohm test section by section. Do not reset until found.', 'اعزل ودوّر على الماس بالميجر أو الأوم قسم قسم. متعملش ريسيت قبل ما تلاقيه.', null, null);
  M(t, 'overload', 'Overload', 'أوفرلود', 0.22, 'med', { trips_load: 0.9, hotb: 0.3, fuse: 0.4 }, {}, 'Measure the real load current with a clamp. Compare with the breaker and the cable ratings. Reduce or split the load.', 'قيس تيار الحمل الحقيقي بالكلامب. قارنه بتقدير البريكر والكابل. قلل أو قسّم الحمل.', null, null);
  M(t, 'earth', 'Earth leakage (RCD / RCBO)', 'تسريب أرضي (RCD / RCBO)', 0.14, 'high', { trips: 0.5, nuis: 0.6 }, {}, 'Disconnect circuits one by one and re-test to find the leaking one. Megger each circuit from L+N to earth.', 'افصل الدواير واحدة واحدة وجرّب لحد ما تلاقي اللي بتسرب. ميجر لكل دايرة من L+N للأرضي.', null, null);
  M(t, 'loosebr', 'Loose connection overheating the breaker', 'توصيلة سايبة بتسخّن البريكر', 0.12, 'med', { hotb: 0.9, nuis: 0.4, trips_load: 0.3 }, { b_burnt: 0.8, b_loose: 0.8 }, 'Replace the breaker if the housing or terminals are damaged. Re-terminate and torque everything.', 'غيّر البريكر لو الجسم أو الأطراف اتضرروا. وصّل من جديد واشد كل حاجة بالعزم.', null, null);
  M(t, 'wrongsize', 'Wrong curve or rating for the load (inrush)', 'منحنى أو تقدير غلط للحمل (inrush)', 0.12, 'low', { trips: 0.5, nuis: 0.5 }, { b_dc: 0.85 }, 'Use curve C or D for motor and transformer inrush, or an MPCB for motors. Keep the cable protected.', 'استخدم منحنى C أو D لتيار بدء الموتور والترانس، أو MPCB للموتورات. وخلي الكابل محمي.', null, null);
  M(t, 'aged', 'Worn breaker (ageing, repeated trips)', 'بريكر مستهلك (عمر أو فصل متكرر)', 0.08, 'low', { nuis: 0.6, noreset: 0.4 }, { b_old: 0.8 }, 'Replace the breaker.', 'غيّر البريكر.', null, null);
  T(t, 'load', 'Measure the load current', 'قيس تيار الحمل', 'Clamp each phase / the line with the load running. Compare with the breaker rating.', 'كلامب على كل فاز / الخط والحمل شغال. قارن بتقدير البريكر.',
    [['low', 'Well below the rating', 'أقل بكتير من التقدير'], ['near', 'Near or above the rating', 'قريب أو فوق التقدير']], { overload: { near: 0.9, low: 0.1 }, loosebr: { low: 0.7, near: 0.3 }, aged: { low: 0.8, near: 0.2 } }, 'low', 1.6);
  T(t, 'iso', 'Megger the downstream circuit (breaker off)', 'ميجر على الدايرة بعد البريكر (البريكر off)', 'Breaker off and locked out. Megger L-N, L-PE and N-PE of the downstream circuit with the loads disconnected.', 'البريكر off ولوتو. ميجر L-N وL-PE وN-PE للدايرة بعد البريكر والأحمال مفكوكة.',
    [['ok', 'All above 1 MΩ', 'الكل فوق 1 ميجا'], ['short', 'Near zero between L and N', 'قرب الصفر بين L وN'], ['earth', 'Low to earth', 'واطي مع الأرضي']], { short: { short: 0.85, ok: 0.1, earth: 0.05 }, earth: { earth: 0.85, ok: 0.1, short: 0.05 } }, 'ok', 2);
  T(t, 'torque', 'Check lug tightness and thermal image', 'افحص شد الأطراف وصورة حرارية', 'Isolated: re-torque the terminals. Or use a thermal camera on load: a terminal more than 10 K hotter than its neighbours is a bad joint.', 'والكهرباء فاصلة: اشد الأطراف بالعزم. أو كاميرا حرارية تحت حمل: طرف أسخن من اللي جنبه بأكتر من 10 درجات يبقى وصلة وحشة.',
    [['ok', 'All tight, no hot spot', 'كله مشدود ومفيش نقطة سخنة'], ['bad', 'A loose or hot connection', 'وصلة سايبة أو سخنة']], { loosebr: { bad: 0.9, ok: 0.1 } }, 'ok', 1.4);
  T(t, 'type', 'Check the curve and rating against the load', 'قارن المنحنى والتقدير بالحمل', 'Read the breaker label (B, C, D, current). Compare with the load type and the cable ampacity.', 'اقرا لابل البريكر (B وC وD والتيار). قارنه بنوع الحمل وسعة الكابل.',
    [['ok', 'Suitable', 'مناسب'], ['bad', 'Too small or wrong curve', 'صغير أو منحنى غلط']], { wrongsize: { bad: 0.9, ok: 0.1 } }, 'ok', 1);

  /* ======================= cables, terminals, panel wiring ======================= */
  t = K.type('wiring', A('Cable, terminal or panel wiring', 'كابل أو ترمينال أو توصيلات لوحة'), [
    A('Heat is the symptom. Find the hot joint before the insulation fails. A thermal camera under load finds it in seconds.', 'السخونة هي العرض. اعرف الوصلة السخنة قبل ما العزل يفشل. كاميرا حرارية تحت حمل بتلاقيها في ثواني.'),
    A('Photograph the burn, then isolate and look at the conductor, the ferrule and the screw.', 'صوّر الحرق وبعدين اعزل وبص على الموصل والفيرول والمسمار.'),
  ]);
  S(t, 'hotw', 'Terminal or cable is hot', 'الترمينال أو الكابل سخن');
  S(t, 'burntw', 'Burnt smell or smoke', 'ريحة حريق أو دخان');
  S(t, 'intermit', 'Intermittent faults', 'أعطال متقطعة');
  S(t, 'drop', 'Voltage drop / equipment under-voltage', 'هبوط جهد / معدات جهدها واطي');
  S(t, 'trip_w', 'Breaker trips on a cable circuit', 'البريكر بيفصل على دايرة كابل');
  S(t, 'shock_w', 'Leakage or shocks', 'تسريب أو كهرباء على الهيكل');
  F(t, 'w_brown', 'Insulation brown, hard or melted near a terminal', 'العزل بني أو ناشف أو دايب جنب الترمينال', 'terminal');
  F(t, 'w_green', 'Green or white crust on copper', 'قشرة خضرا أو بيضا على النحاس', 'corrosion');
  F(t, 'w_strand', 'Cut or broken strands at the lug', 'خيوط مقطوعة عند الطرف', null);
  F(t, 'w_nolug', 'No ferrule, bare strands under the screw', 'من غير فيرول وخيوط عريانة تحت المسمار', null);
  F(t, 'w_thin', 'Cable is smaller than the circuit needs', 'الكابل أصغر من اللي الدايرة محتاجاه', null);
  F(t, 'w_crush', 'Insulation crushed, nicked or chafed', 'العزل مهروس أو مجروح أو محتك', null);
  F(t, 'w_rodent', 'Rodent damage or chemical attack', 'قرض فئران أو تأثير كيماويات', null);
  F(t, 'w_bundle', 'Many cables bundled in a hot duct', 'كابلات كتير مجمعة في مجرى سخن', null);
  M(t, 'looseconn', 'Loose connection', 'توصيلة سايبة', 0.3, 'high', { hotw: 0.9, intermit: 0.7, burntw: 0.5, drop: 0.3 }, { w_brown: 0.8, w_strand: 0.2 },
    'Cut back to clean copper, fit a proper ferrule or lug, torque to spec. Replace the terminal if it is carbonised.', 'اقطع لحد نحاس نضيف، ركّب فيرول أو طرف مناسب، واشد بالعزم. غيّر الترمينال لو اتكربن.', null, null);
  M(t, 'undersize', 'Undersized cable or too many cables in a hot duct', 'كابل صغير أو كابلات كتير في مجرى سخن', 0.14, 'med', { hotw: 0.7, drop: 0.7, burntw: 0.3, trip_w: 0.3 }, { w_thin: 0.9, w_bundle: 0.7, w_brown: 0.3 },
    'Re-size per IEC 60364-5-52 with derating for grouping and temperature. Check the breaker protects the cable.', 'اعمل تحجيم جديد حسب IEC 60364-5-52 مع معامل التجميع والحرارة. اتأكد إن البريكر بيحمي الكابل.', null, null);
  M(t, 'corrode', 'Corrosion or moisture at the joint', 'تآكل أو رطوبة في الوصلة', 0.14, 'med', { intermit: 0.6, drop: 0.4, hotw: 0.4, shock_w: 0.3 }, { w_green: 0.9 },
    'Clean or replace the joint, protect with a sealed gland, use anti-oxidant on aluminium.', 'نضّف أو غيّر الوصلة، حط جلاند محكم، واستخدم مادة ضد الأكسدة على الألومنيوم.', null, null);
  M(t, 'insdamage', 'Damaged insulation (crush, chafe, rodent)', 'عزل متضرر (هرس، احتكاك، فئران)', 0.14, 'high', { trip_w: 0.7, shock_w: 0.7, burntw: 0.3, intermit: 0.3 }, { w_crush: 0.85, w_rodent: 0.85 },
    'Replace the damaged length (a joint is a weak point). Fix how it was damaged: sharp edge, no gland, no rodent protection.', 'غيّر الطول التالف (الوصلة نقطة ضعف). صلّح سبب التلف: حرف حاد، من غير جلاند، من غير حماية فئران.', null, null);
  M(t, 'strands', 'Cut strands or poor crimp', 'خيوط مقطوعة أو كبس ضعيف', 0.12, 'med', { hotw: 0.6, intermit: 0.6 }, { w_strand: 0.9, w_nolug: 0.6 },
    'Re-terminate with the right ferrule and a calibrated crimp tool. Pull-test.', 'وصّل من جديد بفيرول مناسب وكماشة معايرة. اعمل اختبار شد.', null, null);
  T(t, 'thermal', 'Thermal image or finger-safe temperature under load', 'صورة حرارية أو حرارة تحت حمل', 'With the circuit loaded, scan the terminals and cables with a thermal camera or an IR thermometer. Compare phases and neighbours.', 'والدايرة محملة، امسح الأطراف والكابلات بكاميرا حرارية أو IR. قارن الفازات واللي جنبها.',
    [['one', 'One point much hotter', 'نقطة واحدة أسخن بكتير'], ['all', 'The whole cable is warm', 'الكابل كله دافي'], ['cold', 'Nothing unusual', 'مفيش حاجة غريبة']],
    { looseconn: { one: 0.85, all: 0.05, cold: 0.1 }, strands: { one: 0.8, cold: 0.15, all: 0.05 }, undersize: { all: 0.8, one: 0.1, cold: 0.1 }, corrode: { one: 0.6, cold: 0.3, all: 0.1 }, insdamage: { cold: 0.7, one: 0.2, all: 0.1 } }, 'cold', 1.6, 'Do not touch live parts. Keep to the safe approach distance.', 'متلمسش أجزاء حية. التزم بمسافة الأمان.');
  T(t, 'vdrop', 'Voltage drop under load', 'هبوط الجهد تحت حمل', 'Measure the voltage at the source end and at the load end of the cable under full load. Drop over 3 % to 5 % is high.', 'قيس الجهد عند بداية الكابل وعند الحمل تحت حمل كامل. هبوط فوق 3% لـ5% يبقى عالي.',
    [['low', 'Under 3 %', 'أقل من 3%'], ['high', 'Over 5 %', 'فوق 5%']], { undersize: { high: 0.8, low: 0.2 }, looseconn: { high: 0.5, low: 0.5 }, corrode: { high: 0.5, low: 0.5 } }, 'low', 2, 'Live work, CAT III meter.', 'شغل على كهرباء، ميتر CAT III.');
  T(t, 'meg', 'Megger the cable between conductors and to earth', 'ميجر للكابل بين الموصلات والأرضي', 'Isolated, both ends disconnected. 500 V (or 1000 V) between each pair of conductors and to earth.', 'معزول والطرفين مفكوكين. 500 (أو 1000) فولت بين كل موصلين وللأرضي.',
    [['ok', 'Above 1 MΩ everywhere', 'فوق 1 ميجا في كل حتة'], ['bad', 'Low somewhere', 'واطي في حتة']], { insdamage: { bad: 0.85, ok: 0.15 }, corrode: { bad: 0.3, ok: 0.7 } }, 'ok', 1.8, 'Dead and isolated only. Discharge the cable after the test.', 'ميت ومعزول بس. فرّغ الكابل بعد الاختبار.');
  T(t, 'pull', 'Pull-test and re-torque the connections', 'اختبر الشد واشد الوصلات بالعزم', 'Isolated: pull each wire gently and re-torque the screws. Look at the strands and the ferrule.', 'والكهرباء فاصلة: اشد كل سلك بلطف واشد المسامير بالعزم. بص على الخيوط والفيرول.',
    [['ok', 'All firm', 'كله ثابت'], ['bad', 'A loose or badly crimped wire', 'سلك سايب أو كبسته وحشة']], { looseconn: { bad: 0.8, ok: 0.2 }, strands: { bad: 0.85, ok: 0.15 } }, 'ok', 1.2);
})(typeof window !== 'undefined' ? window : globalThis);

/* src/kb_b.js */
/* Knowledge base B: single-phase motor, power supplies, PLC and I/O, generic PCB, sensors, transformers, solenoids, heaters, HMI, UPS */
(function (g) {
  const EL = g.EL, K = EL.kb, S = K.sym, F = K.find, M = K.mode, T = K.test, A = K.A;

  /* ======================= single-phase motor ======================= */
  let t = K.type('motor1', A('Single-phase motor (capacitor)', 'موتور فاز واحد (بمكثف)'), [
    A('Isolate and discharge the capacitor before you touch it (a start capacitor holds charge).', 'اعزل وفرّغ المكثف قبل ما تلمسه (مكثف التقويم بيحتفظ بشحنة).'),
    A('A motor that hums but does not turn, and turns if spun by hand, points straight at the capacitor or the start winding.', 'موتور بيهم ومش بيدور وبيدور لو لفيته بإيدك، يبقى المكثف أو ملف التقويم على طول.'),
  ]);
  S(t, 'hum', 'Hums, does not start', 'بيهم ومش بيدور');
  S(t, 'spin', 'Starts only if spun by hand', 'بيدور بس لو لفيته بإيدك');
  S(t, 'silent', 'Dead silent', 'ساكت خالص');
  S(t, 'slow', 'Slow or weak', 'بطيء أو ضعيف');
  S(t, 'trip', 'Trips the breaker or thermal', 'بيفصل البريكر أو الثيرمال');
  S(t, 'hot', 'Overheats', 'بيسخن');
  S(t, 'noise', 'Noisy', 'صوت عالي');
  S(t, 'smell', 'Burnt smell', 'ريحة حريق');
  F(t, 'cap_bulge', 'Capacitor bulged, leaking or burst', 'المكثف منتفخ أو بيسرّب أو منفجر', 'capbulge');
  F(t, 'cap_burnt', 'Capacitor body burnt or terminals melted', 'جسم المكثف محروق أو الأطراف دايبة', 'burnt');
  F(t, 'w_start', 'Start (auxiliary) winding burnt', 'ملف التقويم (المساعد) محروق', 'wind_one');
  F(t, 'w_main', 'Main winding burnt', 'الملف الرئيسي محروق', 'wind_one');
  F(t, 'w_both', 'Both windings dark', 'الملفين غامقين', 'wind_all');
  F(t, 'sw_burnt', 'Centrifugal switch burnt, stuck or broken', 'السويتش الطارد محروق أو معلق أو مكسور', 'burnt');
  F(t, 'br_blue', 'Bearing blue, dry or rough', 'الرولمان أزرق أو ناشف أو خشن', 'bearing');
  F(t, 'wet', 'Water, rust or insects inside', 'مياه أو صدا أو حشرات جوه', 'corrosion');
  M(t, 'cap', 'Run or start capacitor failed', 'مكثف التشغيل أو التقويم بايظ', 0.35, 'low', { hum: 0.9, spin: 0.9, slow: 0.5, hot: 0.3, silent: 0.05 }, { cap_bulge: 0.9, cap_burnt: 0.7 },
    'Replace the capacitor with the same µF and a voltage rating at least equal. Use the right type: a run capacitor is not a start capacitor.', 'غيّر المكثف بنفس الميكروفاراد وجهد مساوي أو أعلى. استخدم النوع الصح: مكثف التشغيل غير مكثف التقويم.', 'Keep the motor cool and avoid frequent starts.', 'خلي الموتور بارد وقلل مرات التشغيل.');
  M(t, 'switch', 'Centrifugal switch or start relay failed', 'السويتش الطارد أو ريلاي التقويم بايظ', 0.1, 'med', { hum: 0.7, spin: 0.4, hot: 0.5, trip: 0.4, smell: 0.4 }, { sw_burnt: 0.9 }, 'Replace the switch or relay, check the capacitor too.', 'غيّر السويتش أو الريلاي وافحص المكثف كمان.', null, null);
  M(t, 'startw', 'Start winding open or burnt', 'ملف التقويم مفتوح أو محروق', 0.1, 'high', { hum: 0.7, spin: 0.6, smell: 0.4, hot: 0.3 }, { w_start: 0.9 }, 'Rewind the motor, or replace it. Check why the start circuit stayed on.', 'إعادة لف أو تغيير الموتور. اعرف ليه دايرة التقويم فضلت شغالة.', null, null);
  M(t, 'mainw', 'Main winding burnt or shorted', 'الملف الرئيسي محروق أو ماس', 0.1, 'high', { silent: 0.5, trip: 0.7, smell: 0.7, hot: 0.5, hum: 0.2 }, { w_main: 0.9, w_both: 0.6 }, 'Rewind or replace. Look for overload or a stalled load as the cause.', 'إعادة لف أو تغيير. دوّر على أوفرلود أو حمل معلق كسبب.', null, null);
  M(t, 'bearing', 'Bearing failure', 'رولمان بايظ', 0.15, 'med', { noise: 0.9, hot: 0.4, slow: 0.3, trip: 0.2 }, { br_blue: 0.85 }, 'Replace both bearings and check the alignment.', 'غيّر الرولمانين وافحص الاستقامة.', null, null);
  M(t, 'supply', 'No supply or loose connection', 'مفيش كهرباء أو توصيلة سايبة', 0.12, 'low', { silent: 0.9 }, {}, 'Check voltage at the motor terminals, then the plug, switch, thermal and the connections.', 'قيس الجهد عند أطراف الموتور، وبعدين الفيشة والمفتاح والثيرمال والتوصيلات.', null, null);
  M(t, 'overload', 'Overload or jammed load', 'حمل زيادة أو معلق', 0.1, 'med', { trip: 0.7, hot: 0.7, slow: 0.4, hum: 0.3 }, {}, 'Free the load, check the gearbox, pump or fan. Compare the current to the nameplate.', 'حرّر الحمل، افحص الجيربوكس أو المضخة أو المروحة. قارن التيار باللوحة.', null, null);
  T(t, 'cap', 'Test the capacitor (disconnected and discharged)', 'اختبر المكثف (مفكوك ومفرّغ)', 'Measure the capacitance with an LCR or the meter capacitance range. Within ±10 % of the label is good. Zero or open means failed. Low means worn.', 'قيس السعة بجهاز LCR أو رنج السعة في الميتر. في حدود ±10% من المكتوب يبقى سليم. صفر أو open يبقى بايظ. أقل يبقى ضعيف.',
    [['ok', 'Within 10 % of the label', 'في حدود 10% من المكتوب'], ['low', 'More than 10 % low', 'أقل بأكتر من 10%'], ['dead', 'Zero, open or shorted', 'صفر أو open أو ماس']],
    { cap: { dead: 0.5, low: 0.45, ok: 0.05 } }, 'ok', 1.5, 'Short the terminals through a resistor first to discharge it.', 'اعمل شورت على الأطراف بمقاومة الأول عشان تفرّغه.');
  T(t, 'wres', 'Winding resistance: main, start and common', 'مقاومة الملفات: رئيسي وتقويم والمشترك', 'Isolated and capacitor out. Measure Common-Main, Common-Start and Main-Start. Main + Start should equal Main-Start. The start winding is usually higher than main.', 'معزول والمكثف مفكوك. قيس المشترك-رئيسي والمشترك-تقويم ورئيسي-تقويم. مجموع الرئيسي والتقويم لازم يساوي الرئيسي-تقويم. ملف التقويم غالبا أعلى من الرئيسي.',
    [['ok', 'Both windings read plausible values', 'الملفين بيقرأوا قيم منطقية'], ['startopen', 'Start winding open', 'ملف التقويم مفتوح'], ['mainopen', 'Main winding open', 'الرئيسي مفتوح'], ['low', 'Very low (shorted turns)', 'واطي جدا (لفات ماسة)']],
    { startw: { startopen: 0.8, ok: 0.1, low: 0.1 }, mainw: { mainopen: 0.4, low: 0.4, ok: 0.2 }, cap: { ok: 0.9, startopen: 0.05, mainopen: 0.05 }, switch: { ok: 0.7, startopen: 0.25, mainopen: 0.05 }, supply: { ok: 0.9, startopen: 0.05, mainopen: 0.05 } }, 'ok', 1.6);
  T(t, 'shaft', 'Turn the shaft by hand', 'لف الشافت بإيدك', 'Power off. Spin the shaft: it should turn freely and smoothly.', 'الكهرباء فاصلة. لف الشافت: المفروض يدور بحرية ونعومة.',
    [['free', 'Free and smooth', 'حر وناعم'], ['rough', 'Rough or stiff', 'خشن أو تقيل']], { bearing: { rough: 0.85, free: 0.15 }, overload: { free: 0.5, rough: 0.5 } }, 'free', 1);
  T(t, 'volt', 'Voltage at the motor terminals while trying to start', 'جهد عند أطراف الموتور وقت المحاولة', 'Measure across the supply terminals when switched on.', 'قيس عند أطراف التغذية وهو متوصل.',
    [['ok', 'Normal', 'طبيعي'], ['none', 'No voltage', 'مفيش جهد'], ['low', 'Low', 'واطي']], { supply: { none: 0.85, low: 0.1, ok: 0.05 }, cap: { ok: 0.85, low: 0.1, none: 0.05 } }, 'ok', 1.6, 'Live work.', 'شغل على كهرباء.');

  /* ======================= power supply ======================= */
  t = K.type('psu', A('Power supply (SMPS / DC supply)', 'باور سبلاي (SMPS / تغذية DC)'), [
    A('Isolate and wait for the primary capacitor to discharge before opening. Mains-side voltage is lethal.', 'اعزل واستنى المكثف الابتدائي يفضى قبل ما تفتح. جهد الدخل خطر على الحياة.'),
    A('Most dead supplies fail in the same order: input fuse, bridge rectifier, primary switch, then bulged electrolytics on the output side.', 'أغلب الباور سبلاي الميتة بتبوظ بنفس الترتيب: فيوز الدخل، دايود الجسر، ترانزستور السويتشنج، وبعدين مكثفات الخرج المنتفخة.'),
  ]);
  S(t, 'dead', 'No output at all', 'مفيش خرج خالص');
  S(t, 'tick', 'Clicking or hiccup (restarts)', 'صوت تكتكة أو بيعيد التشغيل');
  S(t, 'low', 'Output voltage low or sags under load', 'الخرج واطي أو بينزل تحت حمل');
  S(t, 'high', 'Output voltage too high', 'الخرج عالي');
  S(t, 'ripple', 'Noisy output, equipment resets', 'خرج فيه ضوضاء، الأجهزة بتعمل ريست');
  S(t, 'hot', 'Runs very hot', 'سخن جدا');
  S(t, 'fuseblow', 'Input fuse or breaker blows', 'فيوز أو بريكر الدخل بيفصل');
  S(t, 'smell', 'Burnt smell', 'ريحة حريق');
  F(t, 'cap_out', 'Output electrolytic capacitors bulged', 'مكثفات الخرج منتفخة', 'capbulge');
  F(t, 'cap_pri', 'Primary bulk capacitor bulged or leaking', 'المكثف الابتدائي الكبير منتفخ أو بيسرّب', 'capbulge');
  F(t, 'fuse_open', 'Input fuse blown, glass dark', 'فيوز الدخل محروق والزجاجة غامقة', null);
  F(t, 'burn_pri', 'Burnt area on the primary side (bridge, MOSFET, resistor)', 'منطقة محروقة في الابتدائي (جسر، موسفت، مقاومة)', 'burnt');
  F(t, 'burn_sec', 'Burnt area on the output side (diode, regulator)', 'منطقة محروقة في الخرج (دايود، منظم)', 'burnt');
  F(t, 'solder', 'Cracked solder joints around the transformer or connectors', 'لحام مشروخ حوالين الترانس أو الكونكتورات', 'solder');
  F(t, 'dust', 'Dust and blocked fan', 'تراب ومروحة مسدودة', 'fan');
  F(t, 'opto', 'Optocoupler or feedback part discoloured', 'الأوبتوكبلر أو جزء التغذية العكسية متغير اللون', 'burnt');
  M(t, 'fuse', 'Input fuse blown (secondary fault)', 'فيوز الدخل محروق (سببه عطل تاني)', 0.15, 'high', { dead: 0.9, fuseblow: 0.5 }, { fuse_open: 0.9, burn_pri: 0.4 }, 'Do not just replace the fuse. Check the bridge, the primary MOSFET and the bulk capacitor for a short first.', 'متغيرش الفيوز وخلاص. افحص الجسر وموسفت الابتدائي والمكثف الكبير من الماس الأول.', null, null);
  M(t, 'bridge', 'Shorted bridge rectifier or primary switch', 'جسر دايود أو سويتش ابتدائي ماس', 0.2, 'high', { dead: 0.9, fuseblow: 0.9, smell: 0.4 }, { burn_pri: 0.8, fuse_open: 0.7 }, 'Replace the bridge and the MOSFET together with the start-up and gate resistors and the PWM IC if it is damaged.', 'غيّر الجسر والموسفت مع مقاومات البدء والجيت وآي سي الـPWM لو اتضرر.', null, null);
  M(t, 'caps_old', 'Dried output electrolytics', 'مكثفات خرج ناشفة', 0.25, 'low', { ripple: 0.8, low: 0.5, tick: 0.6, hot: 0.3 }, { cap_out: 0.9 }, 'Replace all output electrolytics with low-ESR types of the same rating. Check the ESR if you can.', 'غيّر كل مكثفات الخرج بنوع low-ESR بنفس القيمة. قيس ESR لو تقدر.', 'Replace on a schedule in hot cabinets. Derate the supply to 70 % load.', 'غيّر بجدول في الدواليب السخنة. حمّل السبلاي 70% بس.');
  M(t, 'bulk', 'Failed primary bulk capacitor', 'المكثف الابتدائي الكبير بايظ', 0.1, 'med', { tick: 0.6, ripple: 0.5, dead: 0.4, hot: 0.2 }, { cap_pri: 0.9 }, 'Replace it with the same value and voltage, high-temperature type.', 'غيّره بنفس القيمة والجهد ونوع حرارة عالية.', null, null);
  M(t, 'feedback', 'Feedback loop fault (optocoupler / reference)', 'عطل حلقة التغذية العكسية (أوبتوكبلر / مرجع)', 0.1, 'med', { high: 0.9, low: 0.3, tick: 0.2 }, { opto: 0.8 }, 'Replace the optocoupler and the shunt reference (TL431) and check the resistors in the divider.', 'غيّر الأوبتوكبلر والمرجع (TL431) وافحص مقاومات المقسم.', null, null);
  M(t, 'overload', 'Overloaded or shorted output', 'الخرج محمل زيادة أو ماس', 0.15, 'med', { tick: 0.7, low: 0.5, hot: 0.5, dead: 0.2 }, { burn_sec: 0.4 }, 'Disconnect the load and re-test. Find the faulty load or the cable short. Check the supply rating against the real load current.', 'افصل الحمل وجرّب. دوّر على الحمل البايظ أو ماس الكابل. قارن قدرة السبلاي بالتيار الحقيقي.', null, null);
  M(t, 'solder', 'Cracked solder joints (heat cycling)', 'لحام مشروخ (من التسخين والتبريد)', 0.1, 'med', { tick: 0.5, dead: 0.3, ripple: 0.3 }, { solder: 0.9 }, 'Reflow the joints on the transformer, connectors and heavy parts.', 'أعد لحام الترانس والكونكتورات والقطع الثقيلة.', null, null);
  M(t, 'cool', 'Overheating from dust or fan failure', 'سخونة من تراب أو مروحة', 0.08, 'low', { hot: 0.9, tick: 0.3 }, { dust: 0.9 }, 'Clean, replace the fan, add space or ventilation around the supply.', 'نضّف، غيّر المروحة، ووسّع مسافة أو تهوية حوالين السبلاي.', null, null);
  T(t, 'fuse', 'Check the input fuse (power off)', 'افحص فيوز الدخل (الكهرباء فاصلة)', 'Remove the fuse and test continuity.', 'شيل الفيوز واعمل كونتينيوتي.',
    [['good', 'Continuity', 'موصل'], ['blown', 'Open', 'مقطوع']], { fuse: { blown: 0.95, good: 0.05 }, bridge: { blown: 0.8, good: 0.2 } }, 'good', 0.8);
  T(t, 'bridge', 'Diode-test the bridge rectifier and the bulk capacitor for a short', 'اختبر الجسر والمكثف الكبير (ماس)', 'Power off and discharged. Diode test each bridge leg; ohm across the bulk capacitor: should charge up, never read a hard short.', 'الكهرباء فاصلة والمكثف مفرّغ. دايود تست على كل رجل في الجسر، وأوم على المكثف الكبير: لازم يشحن وأبدا ميقراش ماس صلب.',
    [['ok', 'All junctions normal, no short', 'كل الوصلات طبيعية ومفيش ماس'], ['short', 'A bridge leg or bulk cap shorted', 'رجل جسر أو المكثف ماس']], { bridge: { short: 0.9, ok: 0.1 }, fuse: { short: 0.6, ok: 0.4 } }, 'ok', 1.8, 'Discharge the bulk capacitor first through a resistor.', 'فرّغ المكثف الكبير بمقاومة الأول.');
  T(t, 'dc', 'Measure the DC output unloaded and loaded', 'قيس خرج الـDC بدون حمل وبحمل', 'First with the load disconnected, then with the load connected. Watch for a drop.', 'الأول والحمل مفكوك، وبعدين والحمل موصل. راقب أي هبوط.',
    [['ok', 'Correct in both', 'صح في الحالتين'], ['sag', 'Correct unloaded, drops loaded', 'صح من غير حمل وبينزل بحمل'], ['high', 'Too high', 'عالي'], ['zero', 'Zero in both', 'صفر في الحالتين']],
    { overload: { sag: 0.6, zero: 0.2, ok: 0.2 }, caps_old: { sag: 0.5, ok: 0.4, zero: 0.1 }, feedback: { high: 0.8, ok: 0.1, sag: 0.1 }, fuse: { zero: 0.95, ok: 0.05 }, bridge: { zero: 0.95, ok: 0.05 }, bulk: { sag: 0.4, zero: 0.2, ok: 0.4 } }, 'ok', 1.4);
  T(t, 'ripple', 'Look at the output ripple with a scope', 'بص على ريبل الخرج بالأوسيلوسكوب', 'Bandwidth limit on, AC coupled, short ground spring. A 24 V supply should show below about 100 mV peak-to-peak.', 'حد النطاق شغال، AC، وسلك أرضي قصير. سبلاي 24 فولت المفروض يظهر أقل من حوالي 100 ملي فولت.',
    [['low', 'Clean', 'نضيف'], ['high', 'Large ripple or spikes', 'ريبل كبير أو سبايك']], { caps_old: { high: 0.85, low: 0.15 }, bulk: { high: 0.6, low: 0.4 }, solder: { high: 0.4, low: 0.6 } }, 'low', 2);

  /* ======================= PLC and I/O ======================= */
  t = K.type('plc', A('PLC, I/O card or field wiring', 'PLC أو كارت I/O أو توصيلات الحقل'), [
    A('Check the LEDs first: power, run, error, and each channel LED. They tell you if the fault is in the field or in the card.', 'ابدأ بالليدات: باور، رن، إيرور، وليد كل قناة. بتقولك العطل في الحقل ولا في الكارت.'),
    A('Compare the LED with the real voltage at the terminal. LED on and voltage present, but the program does not see it, means the card or program. LED off and voltage absent, means the field.', 'قارن الليد بالجهد الحقيقي على الترمينال. الليد منور والجهد موجود والبرنامج مش شايفه يبقى الكارت أو البرنامج. الليد مطفي ومفيش جهد يبقى الحقل.'),
  ]);
  S(t, 'noinput', 'Input not seen by the PLC', 'مدخل مش باين في الـPLC');
  S(t, 'nooutput', 'Output does not switch the load', 'مخرج مش بيشغّل الحمل');
  S(t, 'stuckin', 'Input always on', 'مدخل دايما on');
  S(t, 'stuckout', 'Output always on', 'مخرج دايما on');
  S(t, 'stop', 'PLC in stop or fault', 'PLC في ستوب أو عطل');
  S(t, 'rand', 'Random or intermittent behaviour', 'تصرف عشوائي أو متقطع');
  S(t, 'comm', 'Communication lost with a node', 'الاتصال فاقد مع نود');
  S(t, 'analog', 'Analog value wrong or jumping', 'قيمة أنالوج غلط أو بتقفز');
  F(t, 'led_in_off', 'Channel LED off with the sensor active', 'ليد القناة مطفي والسنسور فعال', null);
  F(t, 'led_in_on', 'Channel LED on but the program does not react', 'ليد القناة منور والبرنامج مش بيتفاعل', null);
  F(t, 'led_out_on', 'Output LED on but the load is dead', 'ليد المخرج منور والحمل ميت', null);
  F(t, 'burn_term', 'Burnt output terminal or relay contact', 'ترمينال مخرج أو كونتاكت ريلاي محروق', 'burnt');
  F(t, 'wet', 'Moisture or corrosion in the cabinet', 'رطوبة أو تآكل في الدولاب', 'corrosion');
  F(t, 'psu_low', '24 V supply low or noisy', 'مصدر 24 فولت واطي أو فيه ضوضاء', null);
  F(t, 'shield', 'Shield not earthed or power cable runs next to signal cable', 'الشيلد مش متأرض أو كابل القدرة جنب كابل الإشارة', null);
  F(t, 'err_led', 'SF/BF/ERR LED on', 'ليد SF/BF/ERR منور', null);
  F(t, 'swap', 'Sinking / sourcing (NPN / PNP) mismatch', 'عدم توافق sinking / sourcing (NPN / PNP)', null);
  M(t, 'sensor', 'Field sensor or switch faulty', 'سنسور أو مفتاح الحقل بايظ', 0.25, 'low', { noinput: 0.9, stuckin: 0.4, rand: 0.3 }, { led_in_off: 0.9 }, 'Test the sensor on the bench with a 24 V supply and a meter. Replace it, check the alignment and the cable.', 'اختبر السنسور على الترابيزة بمصدر 24 فولت وميتر. غيّره وافحص الاستقامة والكابل.', null, null);
  M(t, 'fieldwire', 'Broken, shorted or loose field wire', 'سلك حقل مقطوع أو ماس أو سايب', 0.2, 'med', { noinput: 0.8, rand: 0.7, stuckin: 0.3, nooutput: 0.3 }, { led_in_off: 0.8, wet: 0.3 }, 'Follow the loop with a continuity test, check the terminals and the junction box.', 'تتبع الدايرة بكونتينيوتي وافحص الأطراف وصندوق التوصيل.', null, null);
  M(t, 'card_in', 'Input channel damaged', 'قناة الدخل بايظة', 0.08, 'med', { noinput: 0.5, stuckin: 0.7 }, { led_in_on: 0.5 }, 'Move the signal to a spare channel and update the address. Replace the card later.', 'انقل الإشارة لقناة احتياطي وعدّل العنوان. غيّر الكارت بعدين.', null, null);
  M(t, 'card_out', 'Output channel or relay damaged', 'قناة المخرج أو الريلاي بايظ', 0.12, 'med', { nooutput: 0.7, stuckout: 0.7 }, { burn_term: 0.9, led_out_on: 0.7 }, 'Use a spare channel or add an interposing relay. Fit a flyback diode / RC on inductive loads.', 'استخدم قناة احتياطي أو ضيف ريلاي وسيط. ركّب دايود فلاي باك / RC على الأحمال الحثية.', 'Always use interposing relays on contactor coils and solenoids; add a flyback diode.', 'استخدم دايما ريلاي وسيط لكويلات الكونتاكتور والسولينويد وضيف دايود.');
  M(t, 'load', 'The load or its circuit (fuse, coil, valve)', 'الحمل أو دايرته (فيوز، كويل، فالف)', 0.15, 'low', { nooutput: 0.8 }, { led_out_on: 0.9 }, 'Measure at the load terminals with the output on. Voltage present means the load; absent means the wiring or the card.', 'قيس عند أطراف الحمل والمخرج on. جهد موجود يبقى الحمل؛ غايب يبقى التوصيل أو الكارت.', null, null);
  M(t, 'power24', '24 V supply problem', 'مشكلة مصدر 24 فولت', 0.1, 'med', { stop: 0.5, rand: 0.6, noinput: 0.3, analog: 0.3 }, { psu_low: 0.9 }, 'Measure under load, replace the supply or add capacity. Check the common returns.', 'قيس تحت حمل، غيّر السبلاي أو زوّد القدرة. افحص الأرضيات المشتركة.', null, null);
  M(t, 'emc', 'Electrical noise (EMC / earthing)', 'تشويش كهربي (EMC / أرضي)', 0.1, 'low', { rand: 0.8, analog: 0.8, comm: 0.6 }, { shield: 0.9 }, 'Earth the shield at one end (or both with an equipotential), segregate cables, add suppression on inductive loads.', 'أرّض الشيلد من طرف (أو الاتنين مع equipotential)، افصل الكابلات، وضيف suppression على الأحمال الحثية.', null, null);
  M(t, 'wiretype', 'Wrong wiring type (sinking / sourcing)', 'نوع التوصيل غلط (sinking / sourcing)', 0.06, 'low', { noinput: 0.8, stuckin: 0.3 }, { swap: 0.9 }, 'Match the sensor type to the card: PNP sensors to sourcing inputs, NPN to sinking, or use the right common.', 'طابق السنسور مع الكارت: PNP لمداخل sourcing وNPN لـsinking، أو استخدم الكومن الصح.', null, null);
  M(t, 'hw', 'CPU, module or bus fault', 'عطل CPU أو موديول أو بس', 0.07, 'high', { stop: 0.9, comm: 0.7 }, { err_led: 0.9 }, 'Read the diagnostic buffer, check the module LEDs and the bus cable and termination, replace the module.', 'اقرا الـdiagnostic buffer وليدات الموديول وكابل البس والتيرمينيشن، وغيّر الموديول.', null, null);
  M(t, 'prog', 'Program logic or forced I/O', 'منطق البرنامج أو I/O متفرضة (force)', 0.09, 'low', { stuckin: 0.5, stuckout: 0.6, nooutput: 0.4, noinput: 0.2 }, { led_in_on: 0.8 }, 'Go online, check forced bits, compare to the backup, look at the interlock conditions.', 'ادخل أونلاين، افحص البتات المفروضة، قارن بالنسخة الاحتياطية، وبص على شروط الإنترلوك.', null, null);
  T(t, 'led', 'Compare the channel LED with the real terminal voltage', 'قارن ليد القناة بالجهد الحقيقي على الترمينال', 'Measure at the input terminal against the common while the sensor is active. For outputs, measure at the output terminal with the output on.', 'قيس على ترمينال المدخل ضد الكومن والسنسور فعال. للمخارج قيس على ترمينال المخرج والمخرج on.',
    [['volt_led', 'Voltage present and LED on', 'جهد موجود والليد منور'], ['volt_noled', 'Voltage present but LED off', 'جهد موجود والليد مطفي'], ['novolt', 'No voltage at the terminal', 'مفيش جهد على الترمينال']],
    { sensor: { novolt: 0.9, volt_led: 0.05, volt_noled: 0.05 }, fieldwire: { novolt: 0.9, volt_led: 0.05, volt_noled: 0.05 }, card_in: { volt_noled: 0.8, volt_led: 0.15, novolt: 0.05 }, prog: { volt_led: 0.85, volt_noled: 0.1, novolt: 0.05 }, wiretype: { volt_noled: 0.5, novolt: 0.4, volt_led: 0.1 }, power24: { novolt: 0.5, volt_noled: 0.3, volt_led: 0.2 } }, 'volt_led', 1.4, 'Live low-voltage work, use fused leads.', 'شغل على جهد واطي، استخدم ليدز بفيوز.');
  T(t, 'out', 'Measure at the load with the output on', 'قيس عند الحمل والمخرج on', 'Force or command the output on and measure at the load terminals.', 'فعّل المخرج وقيس على أطراف الحمل.',
    [['volt', 'Voltage present at the load', 'جهد موجود عند الحمل'], ['none', 'No voltage at the load', 'مفيش جهد عند الحمل']], { load: { volt: 0.9, none: 0.1 }, card_out: { none: 0.9, volt: 0.1 }, fieldwire: { none: 0.85, volt: 0.15 } }, 'volt', 1.4);
  T(t, 'sup', 'Check the 24 V supply under load', 'افحص مصدر 24 فولت تحت حمل', 'Measure at the PLC power terminals and at the far end of the field supply.', 'قيس عند أطراف باور الـPLC وعند آخر نقطة في تغذية الحقل.',
    [['ok', 'Steady 24 V (±10 %)', '24 فولت ثابت (±10%)'], ['bad', 'Low, drooping or noisy', 'واطي أو بينزل أو فيه ضوضاء']], { power24: { bad: 0.9, ok: 0.1 }, emc: { ok: 0.6, bad: 0.4 } }, 'ok', 1.3);
  T(t, 'diag', 'Read the CPU diagnostic buffer and the module LEDs', 'اقرا الـdiagnostic buffer وليدات الموديول', 'Go online with the programming software, read the buffer, note the module and the error code.', 'ادخل أونلاين بسوفتوير البرمجة، اقرا الـbuffer، واكتب الموديول وكود الخطأ.',
    [['none', 'No error', 'مفيش خطأ'], ['module', 'Module or bus error', 'خطأ موديول أو بس'], ['wire', 'Wire break or short flagged', 'كسر أو ماس في السلك مسجل']], { hw: { module: 0.9, none: 0.1 }, fieldwire: { wire: 0.3, none: 0.6, module: 0.1 }, prog: { none: 0.9, module: 0.05, wire: 0.05 } }, 'none', 1);
  T(t, 'force', 'Check forced I/O and the program logic', 'افحص الـI/O المفروضة ومنطق البرنامج', 'Go online and list forced bits. Trace the rung that drives the output or reads the input.', 'ادخل أونلاين واعرض البتات المفروضة. تتبع الرانج اللي بيشغّل المخرج أو بيقرا المدخل.',
    [['ok', 'Nothing forced, logic as designed', 'مفيش force والمنطق زي التصميم'], ['bad', 'Forced bit or logic mistake', 'بت مفروضة أو غلط في المنطق']], { prog: { bad: 0.85, ok: 0.15 } }, 'ok', 1.2);

  /* ======================= generic PCB / electronic board ======================= */
  t = K.type('pcb', A('Electronic board (PCB)', 'كارت إلكتروني (PCB)'), [
    A('Photograph both sides under good light at an angle. Heat damage, swollen parts and cracked joints show best in low-angle light.', 'صوّر الوجهين بإضاءة كويسة وبزاوية. التلف الحراري والقطع المنتفخة واللحامات المشروخة بتبان أحسن بإضاءة مائلة.'),
    A('Power rails first. Measure input, then each regulated rail, before you chase any signal.', 'خطوط الباور الأول. قيس الدخل وبعدين كل خط منظم قبل ما تتبع أي إشارة.'),
    A('Look for the common failures: bulged electrolytics, burnt resistors, cracked joints on heavy parts, and corrosion.', 'دوّر على الأعطال الشائعة: مكثفات منتفخة، مقاومات محروقة، لحامات مشروخة في القطع التقيلة، وتآكل.'),
  ]);
  S(t, 'dead', 'Dead, no LEDs, no display', 'ميت، مفيش ليدات ولا شاشة');
  S(t, 'reset', 'Resets or restarts randomly', 'بيعمل ريست أو ريستارت عشوائي');
  S(t, 'hot', 'A part gets very hot', 'قطعة بتسخن جدا');
  S(t, 'fuse', 'Fuse blows or supply goes into protection', 'الفيوز بيتحرق أو المصدر بيدخل حماية');
  S(t, 'io', 'Inputs or outputs not working', 'مداخل أو مخارج مش شغالة');
  S(t, 'inter', 'Intermittent, changes when tapped or warmed', 'متقطع، بيتغير لما تخبط عليه أو يسخن');
  S(t, 'weird', 'Wrong values or odd behaviour', 'قيم غلط أو تصرف غريب');
  S(t, 'smell', 'Burnt smell', 'ريحة حريق');
  F(t, 'cap_bulge', 'Electrolytic capacitor bulged or leaking', 'مكثف إلكتروليتي منتفخ أو بيسرّب', 'capbulge');
  F(t, 'res_burnt', 'Resistor burnt, discoloured or cracked', 'مقاومة محروقة أو متغيرة اللون أو مشروخة', 'burnt');
  F(t, 'ic_crack', 'IC or transistor cracked, blown or burn mark', 'آي سي أو ترانزستور مشروخ أو منفجر أو أثر حرق', 'burnt');
  F(t, 'trace_burnt', 'Track lifted or burnt', 'مسار مرفوع أو محروق', 'trace');
  F(t, 'joint', 'Cracked or dull solder joints on connectors or heavy parts', 'لحامات مشروخة أو مطفية على الكونكتورات أو القطع التقيلة', 'solder');
  F(t, 'corr', 'Green or white corrosion, flux residue or liquid', 'تآكل أخضر أو أبيض أو بقايا فلكس أو سوائل', 'corrosion');
  F(t, 'mov', 'Varistor (MOV) or fuse blackened', 'فاريستور أو فيوز اسود', 'mov');
  F(t, 'conn', 'Connector pins bent, burnt or pushed back', 'دبابيس الكونكتور مكسورة أو محروقة أو ارتدّت', 'terminal');
  F(t, 'crystal', 'Crystal or oscillator cracked', 'كريستال أو أوسيليتور مشروخ', null);
  F(t, 'relay', 'Relay contacts pitted or coil burnt', 'كونتاكتات الريلاي متآكلة أو الكويل محروق', 'coil');
  M(t, 'caps', 'Failed electrolytic capacitors', 'مكثفات إلكتروليتية بايظة', 0.28, 'low', { reset: 0.7, dead: 0.3, weird: 0.4, inter: 0.3, hot: 0.2 }, { cap_bulge: 0.9 }, 'Replace the electrolytics (low ESR, same voltage and temperature rating). Measure ESR before you decide.', 'غيّر المكثفات الإلكتروليتية (low ESR، نفس الجهد والحرارة). قيس ESR قبل ما تقرر.', 'Fit better capacitors and keep boards cool.', 'استخدم مكثفات أحسن وخلي الكروت باردة.');
  M(t, 'joints', 'Cracked solder joints (cold joints)', 'لحامات مشروخة (باردة)', 0.2, 'low', { inter: 0.9, reset: 0.4, io: 0.4, dead: 0.2 }, { joint: 0.9 }, 'Reflow the suspect joints, with fresh solder on connectors, transformers and relays.', 'أعد لحام اللحامات المشكوك فيها، بقصدير جديد على الكونكتورات والترانسات والريلايهات.', null, null);
  M(t, 'short', 'Shorted component on a power rail', 'قطعة ماس على خط باور', 0.12, 'high', { fuse: 0.8, hot: 0.8, dead: 0.5, smell: 0.4 }, { ic_crack: 0.5, res_burnt: 0.4, trace_burnt: 0.4 }, 'Find the short: inject current-limited voltage and find the hot part with a thermal camera or alcohol on the board. Replace that part.', 'دوّر على الماس: حقن جهد بحد تيار وهات القطعة السخنة بكاميرا حرارية أو كحول على الكارت. غيّر القطعة.', null, null);
  M(t, 'surge', 'Surge or spike damage (MOV, TVS, input stage)', 'تلف من سبايك أو surge (MOV, TVS, مرحلة الدخل)', 0.1, 'med', { dead: 0.7, fuse: 0.5 }, { mov: 0.9, ic_crack: 0.3 }, 'Replace the protection parts and the damaged input components. Improve the surge protection on the supply.', 'غيّر قطع الحماية والمكونات المتضررة في الدخل. حسّن حماية السبايك على التغذية.', null, null);
  M(t, 'corrosion', 'Moisture or corrosion damage', 'تلف من رطوبة أو تآكل', 0.1, 'med', { weird: 0.6, inter: 0.5, io: 0.5, dead: 0.3 }, { corr: 0.9 }, 'Clean with isopropyl alcohol and a soft brush, dry fully, replace corroded parts, and coat the board. Fix the leak or condensation.', 'نضّف بأيزوبروبيل وفرشة ناعمة، جفف تماما، غيّر القطع المتآكلة، وحط ورنيش حماية. صلّح التسريب أو التكثف.', null, null);
  M(t, 'connector', 'Connector or cable failure', 'عطل كونكتور أو كابل', 0.1, 'low', { inter: 0.7, io: 0.6, dead: 0.2 }, { conn: 0.9, joint: 0.3 }, 'Replace the connector or crimp, re-seat and secure the cable.', 'غيّر الكونكتور أو الكبس، وأعد التركيب وثبّت الكابل.', null, null);
  M(t, 'ic', 'Damaged IC or transistor', 'آي سي أو ترانزستور تالف', 0.08, 'high', { weird: 0.5, io: 0.6, hot: 0.5, dead: 0.3 }, { ic_crack: 0.9 }, 'Replace the part with an exact equivalent, then find what killed it (overvoltage, short on the output, ESD).', 'غيّر القطعة بمكافئ مطابق، وبعدين اعرف إيه اللي قتلها (جهد زيادة، ماس في الخرج، ESD).', null, null);
  M(t, 'relay', 'Relay worn or burnt', 'ريلاي مستهلك أو محروق', 0.08, 'low', { io: 0.7, inter: 0.4 }, { relay: 0.9 }, 'Replace the relay with the same type. Add suppression across inductive loads.', 'غيّر الريلاي بنفس النوع. ضيف suppression على الأحمال الحثية.', null, null);
  M(t, 'clock', 'Crystal or oscillator failure', 'عطل كريستال أو أوسيليتور', 0.03, 'low', { dead: 0.4, weird: 0.6 }, { crystal: 0.9 }, 'Replace the crystal and its load capacitors.', 'غيّر الكريستال ومكثفاته.', null, null);
  T(t, 'rails', 'Measure the power rails', 'قيس خطوط الباور', 'Measure input, then every regulated rail (5 V, 3.3 V and so on) against ground. Compare with the schematic or the markings.', 'قيس الدخل وبعدين كل خط منظم (5 فولت، 3.3 فولت وهكذا) ضد الأرضي. قارن بالمخطط أو العلامات.',
    [['ok', 'All rails correct', 'كل الخطوط صح'], ['none', 'Input present, a rail is missing', 'الدخل موجود وخط ناقص'], ['low', 'A rail is low or noisy', 'خط واطي أو فيه ضوضاء'], ['noin', 'No input power', 'مفيش دخل']],
    { caps: { low: 0.55, ok: 0.3, none: 0.1, noin: 0.05 }, short: { none: 0.4, low: 0.4, noin: 0.1, ok: 0.1 }, surge: { noin: 0.5, none: 0.4, ok: 0.1 }, joints: { ok: 0.5, low: 0.15, none: 0.2, noin: 0.15 }, connector: { noin: 0.3, ok: 0.5, none: 0.1, low: 0.1 }, ic: { ok: 0.5, none: 0.3, low: 0.2 } }, 'ok', 1.5, 'Take care with mains-side and large capacitors.', 'انتبه من جهة المين والمكثفات الكبيرة.');
  T(t, 'esr', 'Check capacitors (ESR or capacitance, in circuit if you can)', 'افحص المكثفات (ESR أو سعة)', 'Use an ESR meter in circuit, or remove and measure. High ESR or low capacitance means worn.', 'استخدم ESR ميتر على الكارت، أو فك وقيس. ESR عالي أو سعة قليلة يبقى مستهلك.',
    [['ok', 'All fine', 'كله سليم'], ['bad', 'One or more high ESR / low value', 'واحد أو أكتر ESR عالي أو سعة قليلة']], { caps: { bad: 0.9, ok: 0.1 } }, 'ok', 1.8, 'Discharge capacitors before you test.', 'فرّغ المكثفات قبل الاختبار.');
  T(t, 'shortc', 'Resistance of each power rail to ground (power off)', 'مقاومة كل خط باور للأرضي (الكهرباء فاصلة)', 'Unpowered. Measure each rail to ground. Near zero ohms is a short; compare with an identical good board if you have one.', 'من غير كهرباء. قيس كل خط للأرضي. قرب الصفر يبقى ماس؛ قارن بكارت سليم مماثل لو عندك.',
    [['ok', 'Plausible value', 'قيمة منطقية'], ['short', 'Near zero', 'قرب الصفر']], { short: { short: 0.85, ok: 0.15 }, ic: { short: 0.3, ok: 0.7 }, surge: { short: 0.4, ok: 0.6 } }, 'ok', 1.5);
  T(t, 'tap', 'Tap, flex and warm the board while it runs', 'خبّط ولوّي وسخّن الكارت وهو شغال', 'Gently tap parts with an insulated tool, flex the board slightly, warm it with a hot-air gun on low or cool it with a freeze spray, and watch whether the fault changes.', 'خبّط بخفة بأداة معزولة، لوّي الكارت شوية، سخّنه بهيتر هوا على واطي أو بردّه بسبراي تبريد، وراقب هل العطل بيتغير.',
    [['same', 'No change', 'مفيش تغيير'], ['changes', 'The fault comes and goes', 'العطل بيظهر ويختفي']], { joints: { changes: 0.85, same: 0.15 }, connector: { changes: 0.7, same: 0.3 }, caps: { changes: 0.25, same: 0.75 }, corrosion: { changes: 0.4, same: 0.6 } }, 'same', 1.1, 'Never apply freeze spray to a powered mains-side area.', 'متستخدمش سبراي تبريد على منطقة مين شغالة.');
  T(t, 'diode', 'Diode test on suspect semiconductors', 'دايود تست على أشباه الموصلات المشكوك فيها', 'Unpowered. Test diodes, transistors and MOSFETs in circuit; a reading near 0 V both ways is a short, open both ways is open. Remove one leg to confirm.', 'من غير كهرباء. اختبر الدايودات والترانزستورات والموسفتات على الكارت؛ قراءة قرب 0 فولت في الاتجاهين ماس، وopen في الاتجاهين مفتوح. شيل رجل للتأكيد.',
    [['ok', 'Normal', 'طبيعي'], ['bad', 'Shorted or open', 'ماس أو مفتوح']], { ic: { bad: 0.85, ok: 0.15 }, short: { bad: 0.6, ok: 0.4 }, surge: { bad: 0.4, ok: 0.6 } }, 'ok', 1.6);

  /* ======================= sensors and instruments ======================= */
  t = K.type('sensor', A('Sensor or transmitter', 'سنسور أو ترانسميتر'), [
    A('Separate the three: the sensor itself, the cable, and the input it feeds. Test the sensor with a simulator or a known good one.', 'افصل التلاتة: السنسور نفسه، الكابل، والمدخل اللي بيغذيه. اختبر السنسور بسيميوليتر أو واحد سليم.'),
    A('For 4-20 mA loops: below 3.6 mA means a break, above 21 mA means a short or an overrange.', 'في لوب 4-20 مللي: أقل من 3.6 معناه كسر، وأكتر من 21 معناه ماس أو أوفررنج.'),
  ]);
  S(t, 'nosig', 'No signal', 'مفيش إشارة');
  S(t, 'stuck', 'Stuck at a value', 'ثابت على قيمة');
  S(t, 'drift', 'Reading drifts or is wrong', 'القراءة بتنحرف أو غلط');
  S(t, 'noisy', 'Unstable or jumping', 'مش ثابت أو بيقفز');
  S(t, 'false', 'False triggers', 'تشغيل كاذب');
  S(t, 'miss', 'Misses detections', 'بيفوّت الكشف');
  F(t, 's_dirty', 'Sensing face dirty, covered or damaged', 'وش السنسور وسخ أو مغطى أو متضرر', null);
  F(t, 's_cable', 'Cable damaged, kinked or water in the gland', 'الكابل تالف أو مثني أو مياه في الجلاند', 'corrosion');
  F(t, 's_mount', 'Mounting loose, misaligned or wrong distance', 'التثبيت سايب أو غير مظبوط أو المسافة غلط', null);
  F(t, 's_heat', 'Exposed to heat, vibration or washdown', 'معرض لحرارة أو اهتزاز أو غسيل', null);
  F(t, 's_led', 'Indicator LED does not change', 'ليد المؤشر مش بيتغير', null);
  F(t, 's_imp', 'Impulse line blocked or has air or condensate (pressure)', 'خط الإمبلس مسدود أو فيه هوا أو مياه (ضغط)', null);
  M(t, 'dirty', 'Dirty or misaligned sensing face', 'وش السنسور وسخ أو مش مظبوط', 0.22, 'low', { miss: 0.8, false: 0.4, drift: 0.4 }, { s_dirty: 0.9, s_mount: 0.8 }, 'Clean the face, correct the distance and alignment, tighten the mount.', 'نضّف الوش، اظبط المسافة والاستقامة، واشد التثبيت.', null, null);
  M(t, 'cable', 'Cable or connector fault', 'عطل كابل أو كونكتور', 0.25, 'med', { nosig: 0.6, noisy: 0.7, stuck: 0.3, false: 0.4 }, { s_cable: 0.9 }, 'Check continuity and insulation of the cable, replace the cable or the M12 connector, seal the gland.', 'افحص كونتينيوتي وعزل الكابل، غيّر الكابل أو الكونكتور M12، واحكم الجلاند.', null, null);
  M(t, 'dead', 'Sensor failed (electronics or element)', 'السنسور باظ (إلكترونيات أو عنصر)', 0.2, 'low', { nosig: 0.8, stuck: 0.6 }, { s_led: 0.8, s_heat: 0.4 }, 'Replace the sensor and find what killed it: heat, vibration, overvoltage or a wiring error.', 'غيّر السنسور واعرف إيه اللي قتله: حرارة، اهتزاز، جهد زيادة أو غلط توصيل.', null, null);
  M(t, 'supply', 'Wrong or low supply voltage', 'جهد التغذية غلط أو واطي', 0.1, 'low', { nosig: 0.5, drift: 0.6, noisy: 0.4 }, {}, 'Measure at the sensor terminals under load. Fix the supply or the voltage drop in a long cable.', 'قيس عند أطراف السنسور تحت حمل. صلّح المصدر أو هبوط الجهد في الكابل الطويل.', null, null);
  M(t, 'drift', 'Calibration drift or ageing', 'انحراف المعايرة أو عمر', 0.12, 'low', { drift: 0.9 }, { s_heat: 0.4 }, 'Re-calibrate with a reference; replace if it will not hold.', 'عاير بمرجع؛ غيّره لو مش بيثبت.', 'Calibrate on a schedule against traceable standards.', 'عاير بجدول على مراجع متتبعة.');
  M(t, 'emc', 'Electrical noise on the signal', 'تشويش كهربي على الإشارة', 0.1, 'low', { noisy: 0.9, false: 0.6, drift: 0.2 }, {}, 'Use shielded twisted pair, earth the shield at one end, separate from power cables, add filtering.', 'استخدم كابل مشيلد مجدول، أرّض الشيلد من طرف، افصله عن كابلات القدرة، وضيف فلتر.', null, null);
  M(t, 'process', 'Process connection problem (blocked line, air, wrong range)', 'مشكلة في توصيلة العملية (خط مسدود، هوا، رينج غلط)', 0.08, 'low', { stuck: 0.5, drift: 0.7, noisy: 0.4 }, { s_imp: 0.9 }, 'Purge and clear the impulse line, check the isolation valves and the range settings.', 'نضّف الخط وطلّع الهوا، افحص فالفات العزل وإعدادات الرينج.', null, null);
  T(t, 'led', 'Watch the indicator LED while you present a target', 'بص على ليد المؤشر وانت بتقرّب هدف', 'Present and remove a target. The LED should follow. For analog sensors, use a simulated input.', 'قرّب وبعّد هدف. الليد المفروض يتبع. للسنسورات الأنالوج استخدم دخل مصطنع.',
    [['follows', 'LED follows the target', 'الليد بيتبع الهدف'], ['stuck', 'LED does not change', 'الليد مش بيتغير'], ['flick', 'LED flickers', 'الليد بيرعش']], { dead: { stuck: 0.9, follows: 0.05, flick: 0.05 }, dirty: { stuck: 0.5, flick: 0.3, follows: 0.2 }, cable: { follows: 0.7, flick: 0.2, stuck: 0.1 }, emc: { follows: 0.6, flick: 0.4 }, supply: { stuck: 0.5, flick: 0.4, follows: 0.1 } }, 'follows', 1);
  T(t, 'supply', 'Voltage at the sensor terminals', 'الجهد عند أطراف السنسور', 'Measure supply voltage at the sensor itself while the circuit is loaded.', 'قيس جهد التغذية عند السنسور نفسه والدايرة محملة.',
    [['ok', 'Within spec', 'في المواصفات'], ['bad', 'Low or missing', 'واطي أو غايب']], { supply: { bad: 0.9, ok: 0.1 }, cable: { bad: 0.4, ok: 0.6 } }, 'ok', 1.2);
  T(t, 'loop', 'Loop current or output signal with a calibrator', 'تيار اللوب أو إشارة الخرج بمعايِر', 'Measure the 4-20 mA loop in series, or the output at the PLC end versus the sensor end. Or inject a known signal at the PLC input.', 'قيس لوب 4-20 مللي على التوالي، أو الخرج عند الـPLC مقابل السنسور. أو احقن إشارة معروفة على مدخل الـPLC.',
    [['ok', 'Matches the process', 'مطابق للعملية'], ['break', 'Below 3.6 mA (break)', 'أقل من 3.6 مللي (كسر)'], ['over', 'Above 21 mA', 'فوق 21 مللي'], ['off', 'Different from the process, not a fault value', 'مختلف عن العملية بدون قيمة عطل']],
    { cable: { break: 0.4, ok: 0.3, off: 0.3 }, dead: { break: 0.4, over: 0.3, off: 0.3 }, drift: { off: 0.8, ok: 0.2 }, process: { off: 0.8, ok: 0.2 }, dirty: { ok: 0.5, off: 0.5 } }, 'ok', 1.6);
  T(t, 'cableT', 'Test the cable: continuity and insulation', 'اختبر الكابل: كونتينيوتي وعزل', 'Isolated, disconnected at both ends. Continuity of each core, insulation between cores and to the shield.', 'معزول ومفكوك من الطرفين. كونتينيوتي كل سلك، وعزل بين الأسلاك والشيلد.',
    [['ok', 'Good', 'سليم'], ['bad', 'Open, short or low insulation', 'مفتوح أو ماس أو عزل واطي']], { cable: { bad: 0.85, ok: 0.15 }, emc: { ok: 0.8, bad: 0.2 } }, 'ok', 1.6);
  T(t, 'swap', 'Swap with a known good sensor', 'بدّل بسنسور سليم', 'Fit a known good sensor of the same type on the same cable and see if the fault follows.', 'ركّب سنسور سليم من نفس النوع على نفس الكابل وشوف العطل بيتبع ولا لأ.',
    [['fixed', 'The fault goes away', 'العطل راح'], ['same', 'The fault stays', 'العطل فاضل']], { dead: { fixed: 0.9, same: 0.1 }, drift: { fixed: 0.85, same: 0.15 }, dirty: { fixed: 0.5, same: 0.5 }, cable: { same: 0.9, fixed: 0.1 }, supply: { same: 0.9, fixed: 0.1 }, emc: { same: 0.9, fixed: 0.1 }, process: { same: 0.9, fixed: 0.1 } }, 'same', 1.8);

  /* ======================= transformer ======================= */
  t = K.type('trafo', A('Transformer or control transformer', 'ترانس أو ترانس كنترول'), [
    A('Check the primary and secondary fuses and the nameplate voltages first. Hum and heat are usually overload or core issues.', 'افحص فيوزات الابتدائي والثانوي وجهود اللوحة الأول. الهمهمة والسخونة غالبا أوفرلود أو مشكلة في القلب.'),
  ]);
  S(t, 'nosec', 'No output voltage', 'مفيش جهد خرج');
  S(t, 'lowsec', 'Output voltage low', 'جهد الخرج واطي');
  S(t, 'hot', 'Runs hot', 'سخن');
  S(t, 'hum', 'Loud hum or buzz', 'همهمة أو طنين عالي');
  S(t, 'fuse', 'Primary fuse or breaker blows', 'فيوز أو بريكر الابتدائي بيفصل');
  S(t, 'smell', 'Burnt smell', 'ريحة حريق');
  F(t, 'w_burnt', 'Winding insulation burnt or varnish bubbled', 'عزل الملف محروق أو الورنيش منفوخ', 'wind_all');
  F(t, 'term', 'Terminals or tap connections burnt', 'الأطراف أو توصيلات التاب محروقة', 'terminal');
  F(t, 'loose', 'Core laminations loose or bolts loose', 'شرائح القلب سايبة أو المسامير سايبة', null);
  F(t, 'oil', 'Oil leak or dark oil (oil-filled)', 'تسريب زيت أو زيت غامق (زيتي)', null);
  M(t, 'overload', 'Overloaded secondary', 'الثانوي محمل زيادة', 0.3, 'med', { hot: 0.8, lowsec: 0.6, fuse: 0.3, smell: 0.2 }, { w_burnt: 0.3 }, 'Reduce the load or fit a larger transformer. Inrush of contactor coils also counts: check the VA.', 'قلل الحمل أو ركّب ترانس أكبر. تيار بدء الكونتاكتورات محسوب كمان: افحص الـVA.', null, null);
  M(t, 'shortturn', 'Shorted turns or winding fault', 'لفات ماسة أو عطل في الملف', 0.2, 'high', { hot: 0.8, fuse: 0.7, smell: 0.7, lowsec: 0.5 }, { w_burnt: 0.9 }, 'Replace or rewind. Look for a downstream short as the cause.', 'غيّر أو أعد اللف. دوّر على ماس في الأحمال كسبب.', null, null);
  M(t, 'open', 'Open winding or blown protection', 'ملف مفتوح أو حماية محروقة', 0.2, 'med', { nosec: 0.9 }, { term: 0.4 }, 'Check the fuses first, then the winding resistances, then the terminals.', 'افحص الفيوزات الأول وبعدين مقاومة الملفات وبعدين الأطراف.', null, null);
  M(t, 'tap', 'Wrong tap or primary voltage', 'تاب غلط أو جهد ابتدائي غلط', 0.1, 'low', { lowsec: 0.8, hot: 0.3, hum: 0.4 }, {}, 'Compare the primary supply with the tap. Move the tap or fix the supply.', 'قارن جهد المصدر بالتاب. غيّر التاب أو صلّح المصدر.', null, null);
  M(t, 'looseterm', 'Loose connection or burnt terminal', 'توصيلة سايبة أو ترمينال محروق', 0.12, 'med', { lowsec: 0.4, hot: 0.4, nosec: 0.3 }, { term: 0.9 }, 'Re-terminate and torque.', 'وصّل من جديد واشد بالعزم.', null, null);
  M(t, 'core', 'Loose core or overexcitation', 'قلب سايب أو إثارة زيادة', 0.08, 'low', { hum: 0.9 }, { loose: 0.9 }, 'Tighten the core, check the supply for overvoltage or DC offset.', 'اشد القلب، وافحص المصدر لجهد زيادة أو DC.', null, null);
  T(t, 'pri', 'Measure primary voltage and tap', 'قيس الجهد الابتدائي والتاب', 'Live: measure the voltage on the primary terminals and compare with the tap used.', 'على كهرباء: قيس الجهد على الابتدائي وقارنه بالتاب المستخدم.',
    [['ok', 'Matches the tap', 'مطابق للتاب'], ['bad', 'Does not match', 'مش مطابق'], ['none', 'No primary voltage', 'مفيش جهد ابتدائي']], { tap: { bad: 0.9, ok: 0.1 }, open: { none: 0.2, ok: 0.8 } }, 'ok', 1.4, 'Live work, CAT III meter.', 'شغل على كهرباء، ميتر CAT III.');
  T(t, 'sec', 'Measure secondary no-load and loaded', 'قيس الثانوي بدون حمل وبحمل', 'Measure the secondary voltage with the load disconnected and then connected.', 'قيس جهد الثانوي والحمل مفكوك وبعدين موصل.',
    [['ok', 'Correct in both', 'صح في الحالتين'], ['sag', 'Correct unloaded, low loaded', 'صح بدون حمل وواطي بحمل'], ['none', 'Zero unloaded', 'صفر بدون حمل'], ['low', 'Low unloaded', 'واطي بدون حمل']], { overload: { sag: 0.7, ok: 0.2, low: 0.1 }, shortturn: { low: 0.5, sag: 0.3, none: 0.2 }, open: { none: 0.9, ok: 0.1 }, tap: { low: 0.8, ok: 0.1, sag: 0.1 }, looseterm: { sag: 0.4, none: 0.3, low: 0.2, ok: 0.1 } }, 'ok', 1.4);
  T(t, 'res', 'Winding resistance and continuity (isolated)', 'مقاومة الملفات وكونتينيوتي (معزول)', 'Isolated: measure primary and secondary resistances and compare with the data sheet or an identical unit.', 'معزول: قيس مقاومة الابتدائي والثانوي وقارن بالداتا شيت أو وحدة مماثلة.',
    [['ok', 'Plausible', 'منطقية'], ['open', 'Open', 'مفتوح'], ['low', 'Much lower than expected', 'أقل بكتير من المتوقع']], { open: { open: 0.85, ok: 0.1, low: 0.05 }, shortturn: { low: 0.5, ok: 0.45, open: 0.05 } }, 'ok', 1.5);
  T(t, 'meg', 'Megger primary to secondary and to earth', 'ميجر ابتدائي لثانوي وللأرضي', 'Isolated: 500 V between windings and from each to the core.', 'معزول: 500 فولت بين الملفات ومن كل ملف للقلب.',
    [['ok', 'Above 5 MΩ', 'فوق 5 ميجا'], ['bad', 'Low', 'واطي']], { shortturn: { bad: 0.4, ok: 0.6 } }, 'ok', 1.6);

  /* ======================= solenoid valve / actuator ======================= */
  t = K.type('solenoid', A('Solenoid valve or actuator', 'سولينويد فالف أو أكتشويتور'), [
    A('Check three things in order: voltage at the coil, the coil resistance, and the mechanical side (dirt, pressure, wrong port).', 'افحص تلاتة بالترتيب: الجهد عند الكويل، مقاومة الكويل، والجانب الميكانيكي (أوساخ، ضغط، بورت غلط).'),
    A('A coil that burns repeatedly is usually from overvoltage, a jammed plunger or constant heat. Fix the cause.', 'كويل بيحترق باستمرار غالبا من جهد زيادة أو بلنجر معلق أو حرارة دايمة. صلّح السبب.'),
  ]);
  S(t, 'noact', 'Does not move', 'مش بيتحرك');
  S(t, 'stuckopen', 'Stays open or leaks through', 'فاضل مفتوح أو بيسرّب');
  S(t, 'slow', 'Slow or weak action', 'حركة بطيئة أو ضعيفة');
  S(t, 'hot', 'Coil hot or burnt', 'الكويل سخن أو محروق');
  S(t, 'hum', 'Hums or buzzes (AC coil)', 'بيطنّ (كويل AC)');
  S(t, 'trip', 'Fuse or output trips', 'فيوز أو مخرج بيفصل');
  S(t, 'leak', 'Leaks externally', 'بيسرّب من برة');
  F(t, 'coil_burnt', 'Coil burnt, discoloured or melted', 'الكويل محروق أو متغير اللون أو دايب', 'coil');
  F(t, 'dirt', 'Dirt, scale or debris inside the valve', 'أوساخ أو رواسب أو شوائب جوه الفالف', null);
  F(t, 'seal', 'Seal swollen, hard or torn', 'الجوان منتفخ أو ناشف أو متقطع', null);
  F(t, 'plunger', 'Plunger scored, rusty or stuck', 'البلنجر مخدوش أو صدي أو معلق', null);
  F(t, 'wet', 'Water in the coil housing or connector', 'مياه في غلاف الكويل أو الكونكتور', 'corrosion');
  F(t, 'press', 'Operating pressure outside the valve range', 'ضغط التشغيل خارج رينج الفالف', null);
  M(t, 'coil', 'Coil burnt or open', 'كويل محروق أو مقطوع', 0.3, 'low', { noact: 0.9, hot: 0.7, trip: 0.3 }, { coil_burnt: 0.9, wet: 0.4 }, 'Replace the coil (same voltage, AC / DC, and size). Find why: overvoltage, constant ON, stuck plunger.', 'غيّر الكويل (نفس الجهد، AC/DC، والمقاس). اعرف ليه: جهد زيادة، on دايما، بلنجر معلق.', null, null);
  M(t, 'dirt', 'Debris or scale blocking the valve', 'شوائب أو رواسب معطلة الفالف', 0.2, 'low', { stuckopen: 0.7, slow: 0.6, noact: 0.3, hum: 0.4, hot: 0.3 }, { dirt: 0.9, plunger: 0.5 }, 'Clean or replace the valve, fit a strainer upstream.', 'نضّف أو غيّر الفالف، وركّب سترينر قبله.', 'Fit a strainer and flush the line.', 'ركّب سترينر ونضّف الخط.');
  M(t, 'seal', 'Worn seal or diaphragm', 'جوان أو دايافرام مستهلك', 0.18, 'low', { stuckopen: 0.6, leak: 0.9 }, { seal: 0.9 }, 'Replace the seal kit and check the media compatibility.', 'غيّر طقم الجوانات وافحص توافقها مع المائع.', null, null);
  M(t, 'volt', 'Low voltage at the coil', 'جهد واطي عند الكويل', 0.12, 'low', { noact: 0.5, slow: 0.7, hum: 0.5 }, {}, 'Measure at the coil under operation. Fix the supply or the voltage drop.', 'قيس عند الكويل وهو شغال. صلّح المصدر أو هبوط الجهد.', null, null);
  M(t, 'pressure', 'Pressure outside the valve limits', 'ضغط خارج حدود الفالف', 0.08, 'low', { noact: 0.4, slow: 0.5, stuckopen: 0.3 }, { press: 0.9 }, 'Compare the line pressure with the valve data (min / max differential). Choose a servo-assisted or direct-acting valve accordingly.', 'قارن ضغط الخط ببيانات الفالف (أدنى / أقصى فرق). اختار فالف servo أو direct حسب الحالة.', null, null);
  M(t, 'wiring', 'Connector or wiring fault', 'عطل كونكتور أو توصيل', 0.08, 'low', { noact: 0.7, trip: 0.3 }, { wet: 0.7 }, 'Check the connector, seals, and the cable. Fix the leak into the connector.', 'افحص الكونكتور والجوانات والكابل. صلّح التسريب في الكونكتور.', null, null);
  M(t, 'plunger', 'Plunger stuck or damaged', 'بلنجر معلق أو تالف', 0.08, 'med', { noact: 0.7, hum: 0.8, hot: 0.6 }, { plunger: 0.9 }, 'Replace the valve body or the plunger assembly.', 'غيّر جسم الفالف أو طقم البلنجر.', null, null);
  T(t, 'v', 'Voltage at the coil when commanded on', 'جهد الكويل لما بتشغله', 'Measure at the coil terminals with the valve commanded on.', 'قيس عند أطراف الكويل والفالف مفعّل.',
    [['ok', 'Rated voltage', 'الجهد المقنن'], ['low', 'Low', 'واطي'], ['none', 'None', 'مفيش']], { volt: { low: 0.9, ok: 0.05, none: 0.05 }, wiring: { none: 0.85, low: 0.1, ok: 0.05 }, coil: { ok: 0.9, low: 0.05, none: 0.05 } }, 'ok', 1.4, 'Live work. Check the voltage rating before you measure.', 'شغل على كهرباء. اتأكد من تقدير الجهد قبل القياس.');
  T(t, 'r', 'Coil resistance (isolated)', 'مقاومة الكويل (معزول)', 'Disconnect the coil and measure the resistance. Compare with the data or with a new coil.', 'فك الكويل وقيس المقاومة. قارن بالبيانات أو بكويل جديد.',
    [['ok', 'Plausible', 'منطقية'], ['open', 'Open', 'مفتوح'], ['low', 'Very low', 'واطي جدا']], { coil: { open: 0.6, low: 0.3, ok: 0.1 } }, 'ok', 1.4);
  T(t, 'click', 'Listen and feel for the plunger click with the coil energised', 'اسمع وحس طقة البلنجر والكويل متغذي', 'Energise and listen. Hold a screwdriver tip on the nut: it should be magnetised.', 'غذّي واسمع. حط مفك على الصامولة: المفروض تتمغنط.',
    [['click', 'Clear click / magnetised', 'طقة واضحة / ممغنط'], ['none', 'Nothing', 'مفيش'], ['hum', 'Hums but does not move', 'بيطنّ ومش بيتحرك']], { coil: { none: 0.85, click: 0.1, hum: 0.05 }, plunger: { hum: 0.6, none: 0.3, click: 0.1 }, dirt: { click: 0.4, hum: 0.4, none: 0.2 }, volt: { hum: 0.4, none: 0.3, click: 0.3 }, seal: { click: 0.9, none: 0.05, hum: 0.05 } }, 'click', 1);
  T(t, 'press', 'Check the line pressure and flow direction', 'افحص ضغط الخط واتجاه التدفق', 'Read the gauge. Check the arrow on the body against the flow direction.', 'اقرا المانومتر. قارن السهم على الجسم باتجاه التدفق.',
    [['ok', 'Within the valve range', 'في رينج الفالف'], ['bad', 'Out of range or reversed', 'خارج الرينج أو معكوس']], { pressure: { bad: 0.9, ok: 0.1 } }, 'ok', 1);
  T(t, 'manual', 'Operate the manual override and inspect the internals', 'شغّل الأوفرايد اليدوي وافحص الداخل', 'Pressure off and locked out. Use the manual override, then dismantle and inspect the plunger, spring and seal.', 'الضغط مفصول ولوتو. استخدم الأوفرايد اليدوي، وبعدين فك وافحص البلنجر والزنبرك والجوان.',
    [['ok', 'Clean and moves freely', 'نضيف وبيتحرك بحرية'], ['dirty', 'Dirty or scored', 'وسخ أو مخدوش'], ['seal', 'Seal damaged', 'الجوان تالف']], { dirt: { dirty: 0.85, ok: 0.1, seal: 0.05 }, plunger: { dirty: 0.7, ok: 0.2, seal: 0.1 }, seal: { seal: 0.9, ok: 0.05, dirty: 0.05 } }, 'ok', 2.2, 'Release the pressure and lock out before opening.', 'فرّغ الضغط واعمل لوتو قبل الفتح.');

  /* ======================= heater ======================= */
  t = K.type('heater', A('Heater or heating element', 'سخان أو عنصر تسخين'), [
    A('Heaters fail open. Measure resistance of each element, then the insulation to earth.', 'السخانات بتفصل مفتوحة. قيس مقاومة كل عنصر وبعدين العزل للأرضي.'),
    A('Compare the resistance with V squared over P from the nameplate.', 'قارن المقاومة بقيمة V تربيع على P من اللوحة.'),
  ]);
  S(t, 'cold', 'No heat', 'مفيش تسخين');
  S(t, 'weak', 'Weak heat', 'تسخين ضعيف');
  S(t, 'trip', 'Breaker or RCD trips', 'البريكر أو الـRCD بيفصل');
  S(t, 'overheat', 'Overheats or cycles on the limit', 'بيسخن زيادة أو بيفصل على الليمت');
  S(t, 'smell', 'Burnt smell', 'ريحة حريق');
  F(t, 'el_burnt', 'Element broken, blistered or glowing patches', 'عنصر مكسور أو منتفخ أو بقع مضيئة', 'burnt');
  F(t, 'term', 'Terminals burnt or loose', 'الأطراف محروقة أو سايبة', 'terminal');
  F(t, 'scale', 'Scale or deposits on the element', 'رواسب أو قشرة على العنصر', null);
  F(t, 'wet', 'Moisture in the terminal box or insulation', 'رطوبة في علبة الأطراف أو العزل', 'corrosion');
  F(t, 'tstat', 'Thermostat or limit stuck or burnt', 'الثرموستات أو الليمت معلق أو محروق', 'burnt');
  M(t, 'open', 'Element open', 'عنصر مفتوح', 0.3, 'low', { cold: 0.9, weak: 0.4 }, { el_burnt: 0.9 }, 'Replace the element. Look for scale, dry running or hot spots as the cause.', 'غيّر العنصر. دوّر على رواسب أو تشغيل جاف أو بقع ساخنة كسبب.', null, null);
  M(t, 'earth', 'Insulation leakage to earth', 'تسريب عزل للأرضي', 0.18, 'high', { trip: 0.9 }, { wet: 0.8 }, 'Dry and megger. If it stays low replace the element (MgO insulation absorbs moisture).', 'جفف وعمل ميجر. لو فضل واطي غيّر العنصر (عزل MgO بيمتص الرطوبة).', null, null);
  M(t, 'term', 'Loose or burnt terminal', 'ترمينال سايب أو محروق', 0.15, 'med', { weak: 0.5, cold: 0.4, smell: 0.6 }, { term: 0.9 }, 'Re-terminate with proper lugs rated for the temperature, torque to spec.', 'وصّل من جديد بأطراف مقننة للحرارة واشد بالعزم.', null, null);
  M(t, 'stat', 'Thermostat or limit fault', 'عطل ثرموستات أو ليمت', 0.15, 'med', { cold: 0.5, overheat: 0.8 }, { tstat: 0.9 }, 'Replace the thermostat and the limit device. Test its setpoint.', 'غيّر الثرموستات والليمت. اختبر السيت بوينت.', null, null);
  M(t, 'scale', 'Scaled element (poor heat transfer)', 'عنصر عليه رواسب (نقل حرارة ضعيف)', 0.1, 'low', { weak: 0.5, overheat: 0.7 }, { scale: 0.9 }, 'Descale or replace, treat the water.', 'أزل الرواسب أو غيّر، وعالج المياه.', null, null);
  M(t, 'phase', 'Missing phase or blown fuse', 'فاز مفقودة أو فيوز محروق', 0.12, 'low', { weak: 0.7, cold: 0.3 }, {}, 'Check the supply to each element group.', 'افحص التغذية لكل مجموعة عناصر.', null, null);
  T(t, 'r', 'Resistance of each element', 'مقاومة كل عنصر', 'Isolated: measure each element. Expected R = V squared / P.', 'معزول: قيس كل عنصر. المقاومة المتوقعة = V تربيع / P.',
    [['ok', 'Within 10 % of expected', 'في حدود 10% من المتوقع'], ['open', 'Open', 'مفتوح'], ['high', 'Much higher', 'أعلى بكتير']], { open: { open: 0.95, ok: 0.03, high: 0.02 }, scale: { ok: 0.8, high: 0.2 }, phase: { ok: 0.85, open: 0.15 }, term: { ok: 0.7, high: 0.2, open: 0.1 } }, 'ok', 1.4);
  T(t, 'meg', 'Megger element to earth', 'ميجر العنصر للأرضي', 'Isolated, 500 V. Hot or damp elements read lower; dry them out first.', 'معزول، 500 فولت. العناصر السخنة أو الرطبة بتقرا أقل؛ جففها الأول.',
    [['ok', 'Above 1 MΩ', 'فوق 1 ميجا'], ['bad', 'Low', 'واطي']], { earth: { bad: 0.9, ok: 0.1 } }, 'ok', 1.5);
  T(t, 'amp', 'Clamp the heater current', 'قيس تيار السخان بالكلامب', 'Clamp each phase when it should be heating. Compare with the nameplate.', 'كلامب على كل فاز والمفروض بيسخن. قارن باللوحة.',
    [['ok', 'Normal', 'طبيعي'], ['low', 'Low or zero on a phase', 'قليل أو صفر على فاز'], ['zero', 'Zero on all', 'صفر على الكل']], { open: { low: 0.5, zero: 0.3, ok: 0.2 }, phase: { low: 0.6, ok: 0.3, zero: 0.1 }, stat: { zero: 0.5, ok: 0.5 }, term: { low: 0.5, ok: 0.3, zero: 0.2 } }, 'ok', 1.6);
  T(t, 'stat', 'Test the thermostat / limit continuity', 'اختبر كونتينيوتي الثرموستات / الليمت', 'Isolated: check continuity at room temperature and observe the action when heated or reset.', 'معزول: افحص الكونتينيوتي على حرارة الغرفة وراقب التصرف عند التسخين أو الريسيت.',
    [['ok', 'Closed and operates', 'مقفول وبيشتغل'], ['bad', 'Open, stuck or wrong setpoint', 'مفتوح أو معلق أو سيت بوينت غلط']], { stat: { bad: 0.9, ok: 0.1 } }, 'ok', 1.3);

  /* ======================= HMI / display ======================= */
  t = K.type('hmi', A('HMI, display or operator panel', 'HMI أو شاشة أو لوحة تحكم'), [
    A('Check the 24 V at its terminals before you blame the screen. Most dead HMIs are a supply or a connection problem.', 'قيس الـ24 فولت على أطرافها قبل ما تلوم الشاشة. أغلب الـHMI الميتة مشكلة مصدر أو توصيل.'),
  ]);
  S(t, 'dark', 'Dark screen', 'شاشة سودا');
  S(t, 'boot', 'Stuck at boot or restarts', 'واقفة على البوت أو بتعيد التشغيل');
  S(t, 'touch', 'Touch does not respond or is offset', 'اللمس مش شغال أو مزاح');
  S(t, 'comm', 'Lost communication with the PLC', 'فقد الاتصال مع الـPLC');
  S(t, 'lines', 'Lines, flicker or dim picture', 'خطوط أو رعشة أو صورة خافتة');
  S(t, 'freeze', 'Freezes or slow', 'بتهنج أو بطيئة');
  F(t, 'cracked', 'Screen cracked or pressure marks', 'الشاشة مكسورة أو علامات ضغط', null);
  F(t, 'ingress', 'Moisture or dust behind the gasket', 'رطوبة أو تراب ورا الجوان', 'corrosion');
  F(t, 'cap', 'Bulged capacitors on the supply board', 'مكثفات منتفخة على كارت الباور', 'capbulge');
  F(t, 'comport', 'Communication connector or cable damaged', 'كونكتور أو كابل الاتصال تالف', 'terminal');
  F(t, 'back', 'Backlight dim or one half dark', 'الإضاءة الخلفية خافتة أو نص الشاشة غامق', null);
  M(t, 'supply', 'Low or missing 24 V', '24 فولت واطي أو غايب', 0.28, 'low', { dark: 0.7, boot: 0.8, freeze: 0.3 }, {}, 'Measure at the HMI terminals under load. Fix the supply or the voltage drop.', 'قيس عند أطراف الـHMI تحت حمل. صلّح المصدر أو هبوط الجهد.', null, null);
  M(t, 'backlight', 'Backlight failed', 'الإضاءة الخلفية باظت', 0.15, 'low', { dark: 0.5, lines: 0.8 }, { back: 0.9 }, 'Replace the backlight or the panel, or the unit. The image may still be visible with a torch.', 'غيّر الإضاءة أو الشاشة أو الوحدة. الصورة ممكن تتشاف بكشاف.', null, null);
  M(t, 'touch', 'Touch layer damaged or needs calibration', 'طبقة اللمس تالفة أو محتاجة معايرة', 0.15, 'low', { touch: 0.95 }, { cracked: 0.7 }, 'Calibrate the touch. Replace the touch layer or the unit if it is damaged.', 'عاير اللمس. غيّر طبقة اللمس أو الوحدة لو تالفة.', null, null);
  M(t, 'comm', 'Communication cable or settings', 'كابل أو إعدادات الاتصال', 0.2, 'low', { comm: 0.95 }, { comport: 0.9 }, 'Check the cable, IP / baud / node address, and the PLC port.', 'افحص الكابل وعنوان IP أو baud أو node والبورت في الـPLC.', null, null);
  M(t, 'cards', 'Failing electrolytics on the supply board', 'مكثفات الباور على الكارت بتضعف', 0.1, 'low', { boot: 0.7, dark: 0.4, freeze: 0.3 }, { cap: 0.9 }, 'Replace the capacitors or the unit.', 'غيّر المكثفات أو الوحدة.', null, null);
  M(t, 'software', 'Corrupt project or full memory', 'مشروع تالف أو ذاكرة ممتلئة', 0.1, 'low', { boot: 0.5, freeze: 0.9 }, {}, 'Reload the project from backup, clear the logs, update the firmware.', 'أعد تحميل المشروع من النسخة الاحتياطية، امسح اللوجز، وحدّث الفيرموير.', null, null);
  M(t, 'ingress', 'Moisture or dust ingress', 'تسرب رطوبة أو تراب', 0.1, 'med', { dark: 0.4, lines: 0.5, touch: 0.5, boot: 0.3 }, { ingress: 0.9 }, 'Dry and clean the board, replace the gasket, protect with the correct IP rating.', 'جفف ونضّف الكارت، غيّر الجوان، واستخدم IP مناسب.', null, null);
  T(t, 'supply', 'Voltage at the HMI terminals', 'جهد عند أطراف الـHMI', 'Measure the 24 V at the HMI power terminals while it tries to start.', 'قيس الـ24 فولت عند أطراف باور الـHMI وهي بتحاول تشتغل.',
    [['ok', 'Correct and steady', 'صح وثابت'], ['bad', 'Low, absent or dropping', 'واطي أو غايب أو بينزل']], { supply: { bad: 0.9, ok: 0.1 }, cards: { ok: 0.7, bad: 0.3 } }, 'ok', 1.2);
  T(t, 'torch', 'Shine a torch at an angle on the dark screen', 'سلّط كشاف بزاوية على الشاشة السودا', 'If a faint picture is visible, the screen is running and the backlight has failed.', 'لو ظهرت صورة خافتة يبقى الشاشة شغالة والإضاءة هي اللي باظت.',
    [['image', 'Faint image visible', 'صورة خافتة ظاهرة'], ['none', 'Nothing', 'مفيش']], { backlight: { image: 0.9, none: 0.1 }, supply: { none: 0.95, image: 0.05 } }, 'none', 0.8);
  T(t, 'com', 'Check the cable and the communication settings', 'افحص الكابل وإعدادات الاتصال', 'Ping or check the link LEDs; compare IP / baud / address in the HMI and the PLC.', 'اعمل ping أو بص على ليدات الرابط؛ قارن IP أو baud أو العنوان في الـHMI والـPLC.',
    [['ok', 'Link up and settings match', 'الرابط شغال والإعدادات متطابقة'], ['bad', 'No link or mismatch', 'مفيش رابط أو عدم تطابق']], { comm: { bad: 0.9, ok: 0.1 } }, 'ok', 1.2);
  T(t, 'touch', 'Run the touch calibration or the touch test screen', 'شغّل معايرة اللمس أو شاشة اختبار اللمس', 'Open the touch test or calibrate. Check if the offset is uniform.', 'افتح اختبار اللمس أو المعايرة. شوف الإزاحة منتظمة ولا لأ.',
    [['ok', 'Responds correctly', 'بيستجيب صح'], ['bad', 'Dead zones or offset', 'مناطق ميتة أو إزاحة']], { touch: { bad: 0.9, ok: 0.1 } }, 'ok', 1);

  /* ======================= UPS and batteries ======================= */
  t = K.type('ups', A('UPS or battery system', 'UPS أو بطاريات'), [
    A('Batteries are the first suspect: age over 3 to 5 years, heat, or swollen cases.', 'البطاريات أول مشتبه: العمر فوق 3 لـ5 سنين، الحرارة، أو الأجسام المنتفخة.'),
    A('Do not open sealed batteries. Wear eye protection and insulate your tools.', 'متفتحش البطاريات المقفولة. استخدم نظارة وأدوات معزولة.'),
  ]);
  S(t, 'nobackup', 'Short or no backup time', 'وقت الاحتياطي قصير أو مفيش');
  S(t, 'alarm', 'Battery alarm or replace-battery light', 'إنذار بطارية أو ليد استبدال');
  S(t, 'noturn', 'Does not turn on', 'مش بيشتغل');
  S(t, 'bypass', 'Stuck on bypass', 'واقف على البايباس');
  S(t, 'hot', 'Hot or smells', 'سخن أو ريحة');
  S(t, 'fan', 'Fan noise or fan alarm', 'صوت مروحة أو إنذار مروحة');
  S(t, 'overload', 'Overload alarm', 'إنذار أوفرلود');
  F(t, 'swollen', 'Battery case swollen or leaking', 'جسم البطارية منتفخ أو بيسرّب', 'capbulge');
  F(t, 'age', 'Batteries older than 4 years', 'البطاريات أقدم من 4 سنين', null);
  F(t, 'term', 'Battery terminals corroded or loose', 'أطراف البطارية متآكلة أو سايبة', 'corrosion');
  F(t, 'dust', 'Dust or blocked vents', 'تراب أو فتحات مسدودة', 'fan');
  F(t, 'hotroom', 'Room hotter than 30 °C', 'الغرفة أسخن من 30 درجة', null);
  F(t, 'loadhigh', 'Load close to or above the rating', 'الحمل قريب من التقدير أو فوقه', null);
  M(t, 'batt', 'Batteries at end of life', 'البطاريات انتهى عمرها', 0.4, 'low', { nobackup: 0.9, alarm: 0.8, noturn: 0.3 }, { age: 0.8, swollen: 0.8 }, 'Replace the whole string at once with the same type. Log the date.', 'غيّر السلسلة كلها مرة واحدة بنفس النوع. سجل التاريخ.', 'Replace on a schedule and keep the room cool (every 10 K above 25 °C halves battery life).', 'غيّر بجدول وخلي الغرفة باردة (كل 10 درجات فوق 25 بتنصّف عمر البطارية).');
  M(t, 'term', 'Loose or corroded battery connection', 'توصيلة بطارية سايبة أو متآكلة', 0.1, 'med', { nobackup: 0.5, alarm: 0.5, hot: 0.5 }, { term: 0.9 }, 'Clean, re-terminate and torque the links.', 'نضّف ووصّل من جديد واشد الوصلات بالعزم.', null, null);
  M(t, 'overload', 'Overloaded UPS', 'UPS محمل زيادة', 0.15, 'low', { overload: 0.9, bypass: 0.7, hot: 0.4, nobackup: 0.4 }, { loadhigh: 0.9 }, 'Reduce the load, spread it, or upsize the UPS. Allow 20 % headroom.', 'قلل الحمل أو وزعه أو كبّر الـUPS. سيب 20% هامش.', null, null);
  M(t, 'cooling', 'Poor cooling', 'تبريد ضعيف', 0.12, 'low', { fan: 0.9, hot: 0.8, bypass: 0.3 }, { dust: 0.9, hotroom: 0.8 }, 'Clean the vents, replace the fan, improve the room cooling.', 'نضّف الفتحات، غيّر المروحة، وحسّن تبريد الغرفة.', null, null);
  M(t, 'charger', 'Charger fault', 'عطل الشاحن', 0.1, 'med', { alarm: 0.6, nobackup: 0.6 }, {}, 'Measure the float voltage; compare with the battery spec; service the charger or replace the unit.', 'قيس جهد الفلوت؛ قارنه بمواصفات البطارية؛ صلّح الشاحن أو غيّر الوحدة.', null, null);
  M(t, 'power', 'Inverter or power-stage failure', 'عطل الإنفرتر أو مرحلة القدرة', 0.08, 'high', { noturn: 0.6, bypass: 0.7, hot: 0.4 }, {}, 'Call service or replace the unit; check input fuses and DC fuses first.', 'اتصل بالصيانة أو غيّر الوحدة؛ افحص فيوزات الدخل والـDC الأول.', null, null);
  T(t, 'bv', 'Battery string voltage on charge and under load', 'جهد سلسلة البطاريات تحت الشحن وتحت حمل', 'On float, measure the string and each block. Then discharge briefly and watch the voltage.', 'على الفلوت قيس السلسلة وكل بلوك. وبعدين فرّغ لحظات وراقب الجهد.',
    [['ok', 'Blocks equal and steady', 'البلوكات متساوية وثابتة'], ['weak', 'One or more blocks low', 'بلوك أو أكتر واطي'], ['drop', 'Collapses under load', 'بينهار تحت حمل']], { batt: { weak: 0.5, drop: 0.4, ok: 0.1 }, term: { ok: 0.4, drop: 0.3, weak: 0.3 }, charger: { weak: 0.5, ok: 0.4, drop: 0.1 }, overload: { ok: 0.6, drop: 0.3, weak: 0.1 } }, 'ok', 1.6, 'Wear eye protection; do not short the terminals.', 'نظارة وقاية؛ متعملش شورت على الأطراف.');
  T(t, 'self', 'Run the UPS self-test or a load test', 'شغّل اختبار ذاتي أو اختبار حمل', 'Use the UPS self-test or a controlled load test and note the runtime.', 'استخدم الاختبار الذاتي للـUPS أو اختبار حمل منضبط وسجل زمن التشغيل.',
    [['pass', 'Passes with good runtime', 'ناجح بزمن كويس'], ['fail', 'Fails or short runtime', 'فاشل أو زمن قصير']], { batt: { fail: 0.9, pass: 0.1 }, term: { fail: 0.6, pass: 0.4 }, overload: { fail: 0.4, pass: 0.6 } }, 'pass', 1.4);
  T(t, 'load', 'Read the load percentage and compare to the rating', 'اقرا نسبة الحمل وقارنها بالتقدير', 'Read the load on the UPS display and clamp the output.', 'اقرا الحمل من شاشة الـUPS وقيس الخرج بالكلامب.',
    [['ok', 'Under 80 %', 'أقل من 80%'], ['high', 'Over 80 %', 'فوق 80%']], { overload: { high: 0.9, ok: 0.1 } }, 'ok', 0.8);
  T(t, 'thermal', 'Thermal check of the battery connections and vents', 'فحص حراري لوصلات البطارية والفتحات', 'Thermal camera or IR on the links, fuses and vents.', 'كاميرا حرارية أو IR على الوصلات والفيوزات والفتحات.',
    [['ok', 'No hot spot', 'مفيش نقطة سخنة'], ['hot', 'A hot link or vent area', 'وصلة أو فتحة سخنة']], { term: { hot: 0.85, ok: 0.15 }, cooling: { hot: 0.6, ok: 0.4 } }, 'ok', 1.3);
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/base.js */
/* UI base: DOM helper, i18n, toast, sound */
(function (g) {
  const EL = g.EL;
  const ui = (EL.ui = EL.ui || {});
  ui.refreshers = [];
  ui.onRefresh = (f) => ui.refreshers.push(f);

  EL.h = function (tag, attrs) {
    const el = document.createElement(tag);
    if (attrs) for (const k of Object.keys(attrs)) {
      const v = attrs[k];
      if (v == null || v === false) continue;
      if (k === 'class') el.className = v;
      else if (k === 'text') el.textContent = v;
      else if (k === 'html') el.innerHTML = v;
      else if (k === 'style' && typeof v === 'object') Object.assign(el.style, v);
      else if (k.slice(0, 2) === 'on') el.addEventListener(k.slice(2), v);
      else if (k === 'value') el.value = v;
      else el.setAttribute(k, v === true ? '' : v);
    }
    for (let i = 2; i < arguments.length; i++) add(el, arguments[i]);
    return el;
  };
  function add(el, k) {
    if (k == null || k === false) return;
    if (Array.isArray(k)) k.forEach((x) => add(el, x));
    else if (k.nodeType) el.appendChild(k);
    else el.appendChild(document.createTextNode(String(k)));
  }
  const h = EL.h;
  ui.$ = (s, r) => (r || document).querySelector(s);
  ui.$$ = (s, r) => [...(r || document).querySelectorAll(s)];
  const T = (a) => EL.tr(a);
  ui.T = T;

  /* static text: data-t="English|عربي" */
  ui.applyStatic = function () {
    for (const el of ui.$$('[data-t]')) {
      const [en, ar] = el.dataset.t.split('|');
      el.textContent = EL.tr([en, ar || en]);
    }
    for (const el of ui.$$('[data-ph]')) {
      const [en, ar] = el.dataset.ph.split('|');
      el.placeholder = EL.tr([en, ar || en]);
    }
    for (const el of ui.$$('[data-ti]')) {
      const [en, ar] = el.dataset.ti.split('|');
      el.title = EL.tr([en, ar || en]);
    }
    const li = EL.langInfo();
    document.documentElement.lang = li.bcp;
    document.documentElement.dir = li.rtl ? 'rtl' : 'ltr';
    document.documentElement.dataset.lang = li.c;
    if (ui.syncLang) ui.syncLang();
  };
  ui.setLang = function (l) {
    if (!EL.langs.some((x) => x.c === l)) l = 'en';
    EL.lang = l;
    try { localStorage.setItem('ellab.lang', l); } catch (e) {}
    ui.applyStatic();
    ui.refreshers.forEach((f) => { try { f(); } catch (e) { console.error(e); } });
  };

  /* toasts */
  ui.toast = function (msg, kind, ms) {
    const host = ui.$(ui.view && ui.view() === 'pcb' ? '#ptoasts' : ui.view && ui.view() === 'prog' ? '#gtoasts' : '#toasts');
    if (!host) return;
    const t = h('div', { class: 'toast ' + (kind || ''), text: Array.isArray(msg) ? T(msg) : msg });
    host.appendChild(t);
    while (host.children.length > 3) host.removeChild(host.firstChild);
    setTimeout(() => t.remove(), ms || 4200);
    ui.log(Array.isArray(msg) ? T(msg) : msg, kind);
  };
  ui.logs = [];
  ui.log = function (m, kind) {
    ui.logs.push({ t: Date.now(), m, kind });
    if (ui.logs.length > 60) ui.logs.shift();
    if (ui.onLog) ui.onLog();
  };

  /* sound (WebAudio, started on first touch) */
  let ac = null, osc = null, gain = null;
  ui.muted = false;
  function ctx() {
    if (!ac) { try { ac = new (g.AudioContext || g.webkitAudioContext)(); } catch (e) { ac = false; } }
    if (ac && ac.state === 'suspended') ac.resume();
    return ac;
  }
  ui.unlockAudio = ctx;
  ui.click = function () {
    const a = ui.muted ? null : ctx(); if (!a) return;
    const o = a.createOscillator(), gn = a.createGain();
    o.type = 'square'; o.frequency.value = 180; gn.gain.value = 0.05;
    o.connect(gn); gn.connect(a.destination); o.start(); gn.gain.exponentialRampToValueAtTime(0.0001, a.currentTime + 0.06); o.stop(a.currentTime + 0.07);
  };
  ui.beep = function (on) {
    const a = ui.muted ? null : ctx(); if (!a) return;
    if (on && !osc) {
      osc = a.createOscillator(); gain = a.createGain();
      osc.type = 'sine'; osc.frequency.value = 2400; gain.gain.value = 0.06;
      osc.connect(gain); gain.connect(a.destination); osc.start();
    } else if (!on && osc) { try { osc.stop(); } catch (e) {} osc.disconnect(); osc = null; }
  };
  ui.buzz = function (ms) {
    const a = ui.muted ? null : ctx(); if (!a) return;
    const o = a.createOscillator(), gn = a.createGain();
    o.type = 'sawtooth'; o.frequency.value = 110; gn.gain.value = 0.05;
    o.connect(gn); gn.connect(a.destination); o.start(); o.stop(a.currentTime + (ms || 300) / 1000);
  };

  ui.modal = function (content) {
    const m = h('div', { class: 'modal', onclick: (e) => { if (e.target === m) m.remove(); } }, h('div', { class: 'box' }, h('button', { class: 'mx', 'aria-label': 'close', title: ui.T(['Close', 'اقفل']), onclick: () => m.remove(), text: '✕' }), content));
    document.body.appendChild(m);
    return m;
  };
  ui.download = function (name, text, type) {
    const a = h('a', { href: URL.createObjectURL(new Blob([text], { type: type || 'application/json' })), download: name });
    document.body.appendChild(a); a.click(); setTimeout(() => { URL.revokeObjectURL(a.href); a.remove(); }, 500);
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/langmenu.js */
/* Language menu: globe button in the header, list of the languages of all the plants */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui;
  let menu = null, btn = null;
  const tick = () => {
    const s = document.createElementNS('http://www.w3.org/2000/svg', 'svg');
    s.setAttribute('viewBox', '0 0 24 24'); s.setAttribute('class', 'lcheck'); s.setAttribute('aria-hidden', 'true');
    const p = document.createElementNS('http://www.w3.org/2000/svg', 'path'); p.setAttribute('d', 'M5 12.5l4.5 4.5L19 7.5'); s.appendChild(p);
    return s;
  };
  function close(focusBtn) {
    if (!menu) return;
    menu.remove(); menu = null;
    document.removeEventListener('pointerdown', onOut, true);
    document.removeEventListener('keydown', onKey, true);
    g.removeEventListener('resize', close);
    if (btn) { btn.setAttribute('aria-expanded', 'false'); if (focusBtn) btn.focus(); }
  }
  function onOut(e) { if (menu && !menu.contains(e.target) && !btn.contains(e.target)) close(); }
  function onKey(e) {
    if (!menu) return;
    if (e.key === 'Escape') { e.preventDefault(); close(true); return; }
    if (e.key === 'ArrowDown' || e.key === 'ArrowUp') {
      e.preventDefault();
      const items = [...menu.querySelectorAll('button')], i = items.indexOf(document.activeElement);
      items[(i + (e.key === 'ArrowDown' ? 1 : -1) + items.length) % items.length].focus();
    }
  }
  function open() {
    if (menu) { close(); return; }
    menu = h('div', { class: 'lmenu', role: 'listbox', 'aria-label': EL.tr(['Language', 'اللغة']) });
    for (const l of EL.langs) {
      const sel = l.c === EL.lang;
      const b = h('button', { type: 'button', role: 'option', 'aria-selected': sel ? 'true' : 'false', lang: l.bcp, dir: l.rtl ? 'rtl' : 'ltr', onclick: () => { close(true); ui.setLang(l.c); } },
        h('span', { text: l.n }), sel ? tick() : h('span', { class: 'lcode', text: l.s }));
      menu.appendChild(b);
    }
    document.body.appendChild(menu);
    const r = btn.getBoundingClientRect(), w = menu.offsetWidth, vw = document.documentElement.clientWidth;
    let left = EL.isRtl() ? r.left : r.right - w;
    left = Math.max(8, Math.min(left, vw - w - 8));
    menu.style.top = Math.round(r.bottom + 6) + 'px'; menu.style.left = Math.round(left) + 'px';
    btn.setAttribute('aria-expanded', 'true');
    document.addEventListener('pointerdown', onOut, true);
    document.addEventListener('keydown', onKey, true);
    g.addEventListener('resize', close);
    const cur = menu.querySelector('[aria-selected=true]') || menu.querySelector('button');
    cur.focus();
  }
  ui.initLangMenu = function (b) {
    btn = b;
    btn.addEventListener('click', open);
    ui.syncLang = () => {
      const li = EL.langInfo();
      const lc = btn.querySelector('.lc'); if (lc) lc.textContent = li.s;
      btn.setAttribute('aria-label', EL.tr(['Language', 'اللغة']) + ': ' + li.n);
      if (menu) close();
    };
    ui.syncLang();
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/editor.js */
/* SVG circuit editor: parts, wires, probes, pan/zoom, build/test modes */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui;
  const NS = 'http://www.w3.org/2000/svg';
  const ROLE_COL = { L1: '#c07a33', L2: '#69718a', L3: '#b8c0d0', N: '#47BFD9', PE: 'url(#pegy)', pos: '#F55B41', neg: '#5a74e8', sec: '#e0bb62', '24V': '#F55B41', '0V': '#5a74e8' };
  const ROLE_PRI = ['PE', 'N', 'L1', 'L2', 'L3', 'pos', 'neg', '24V', '0V', 'sec'];
  const PAIR_PARTS = { MCB1: [['1', '2', 'L1']], FUSE: [['1', '2', 'L1']], MCB3: 3, MPCB: 3, ISOL3: 3, CONT3: 3, OL: 3 };
  const DIRV = { u: [0, -1], d: [0, 1], l: [-1, 0], r: [1, 0] };

  EL.makeEditor = function (host, opts) {
    opts = Object.assign({ kind: 'bench', grid: 10 }, opts || {});
    const pcb = opts.kind === 'pcb';
    const ed = {
      c: EL.newCircuit(), mode: 'build', sel: null, selWire: null, pending: null, tool: 'wire', wireKind: 'trace',
      view: { x: 30, y: 30, k: 0.85 }, undoS: [], redoS: [], mains: true, kind: opts.kind, photo: null, showHidden: false,
    };
    host.innerHTML = '<svg class="cv" xmlns="' + NS + '"><g class="vp"><g class="photo"></g><g class="grid"></g><g class="back"></g><g class="parts"></g><g class="wires"></g><g class="probes"></g><g class="pins"></g><g class="over"></g><g class="marks"></g></g></svg><div class="hint" style="display:none"><span></span></div>';
    const svg = host.querySelector('svg'), vp = svg.querySelector('.vp');
    const L = { photo: vp.querySelector('.photo'), grid: vp.querySelector('.grid'), back: vp.querySelector('.back'), parts: vp.querySelector('.parts'), wires: vp.querySelector('.wires'), probes: vp.querySelector('.probes'), pins: vp.querySelector('.pins'), over: vp.querySelector('.over'), marks: vp.querySelector('.marks') };
    const hintEl = host.querySelector('.hint'), hintSp = hintEl.querySelector('span');
    const cache = { art: new Map(), nodes: new Map(), pins: new Map(), wires: new Map() };
    ed.svg = svg; ed.host = host;

    /* ---------- view ---------- */
    function applyView() {
      vp.setAttribute('transform', `translate(${ed.view.x},${ed.view.y}) scale(${ed.view.k})`);
      if (ed.marksOn) scaleMarks();
      const gs = opts.grid * 4, k = ed.view.k, r = svg.getBoundingClientRect();
      // grid lines (only when zoomed in enough)
      if (k < 0.35) { L.grid.innerHTML = ''; return; }
      const x0 = Math.floor(-ed.view.x / k / gs) * gs, y0 = Math.floor(-ed.view.y / k / gs) * gs;
      const x1 = x0 + r.width / k + gs, y1 = y0 + r.height / k + gs;
      let s = '';
      for (let x = x0; x < x1; x += gs) s += `<line x1="${x}" y1="${y0}" x2="${x}" y2="${y1}"/>`;
      for (let y = y0; y < y1; y += gs) s += `<line x1="${x0}" y1="${y}" x2="${x1}" y2="${y}"/>`;
      L.grid.innerHTML = s;
    }
    ed.applyView = applyView;
    ed.toWorld = (cx, cy) => {
      const r = svg.getBoundingClientRect();
      return { x: (cx - r.left - ed.view.x) / ed.view.k, y: (cy - r.top - ed.view.y) / ed.view.k };
    };
    ed.zoomAt = (f, cx, cy) => {
      const r = svg.getBoundingClientRect();
      if (cx == null) { cx = r.left + r.width / 2; cy = r.top + r.height / 2; }
      const nk = Math.max(0.2, Math.min(3, ed.view.k * f)), w = ed.toWorld(cx, cy);
      ed.view.k = nk; ed.view.x = cx - r.left - w.x * nk; ed.view.y = cy - r.top - w.y * nk;
      applyView();
    };
    ed.fit = () => {
      const c = ed.c, r = svg.getBoundingClientRect();
      if (!c.parts.length || !r.width) { ed.view = { x: 30, y: 30, k: 0.85 }; applyView(); return; }
      let x0 = 1e9, y0 = 1e9, x1 = -1e9, y1 = -1e9;
      for (const p of c.parts) { const d = EL.defs[p.type]; x0 = Math.min(x0, p.x - 20); y0 = Math.min(y0, p.y - 25); x1 = Math.max(x1, p.x + d.w + 40); y1 = Math.max(y1, p.y + d.h + 25); }
      const k = Math.max(0.2, Math.min(1.3, Math.min(r.width / (x1 - x0), r.height / (y1 - y0)) * 0.95));
      ed.view = { k, x: (r.width - (x1 - x0) * k) / 2 - x0 * k, y: (r.height - (y1 - y0) * k) / 2 - y0 * k };
      applyView();
    };

    /* ---------- undo ---------- */
    ed.push = () => { ed.undoS.push(EL.serialize(ed.c)); if (ed.undoS.length > 60) ed.undoS.shift(); ed.redoS = []; };
    function restore(s) {
      const sel = ed.sel;
      ed.c = EL.deserialize(s);
      restoreExtras(s);
      ed.sel = ed.c.parts.some((p) => p.id === sel) ? sel : null; ed.selWire = null;
      ed.render(); ed.changed();
    }
    ed.undo = () => { if (!ed.undoS.length) return; ed.redoS.push(EL.serialize(ed.c)); restore(ed.undoS.pop()); };
    ed.redo = () => { if (!ed.redoS.length) return; ed.undoS.push(EL.serialize(ed.c)); restore(ed.redoS.pop()); };
    function restoreExtras(s) { /* cut wires survive in wire objects (w.cut) */ }
    ed.hooks = [];
    ed.changed = () => { if (opts.onChange) opts.onChange(ed); for (const f of ed.hooks) { try { f(ed); } catch (e) {} } };

    /* ---------- mode / hint ---------- */
    ed.setMode = (m) => {
      ed.mode = m; ed.pending = null; ed.selWire = null; refreshPins();
      host.classList.toggle('testmode', m === 'test');
      L.wires.style.pointerEvents = m === 'test' && !(pcb && ed.tool === 'cut') ? 'none' : '';
      showHint();
      if (opts.onMode) opts.onMode(ed);
    };
    function showHint(msg) {
      const m = msg || (ed.pending ? EL.tr(['Tap the second terminal to finish the wire', 'اضغط على الطرف التاني عشان تكمل السلك']) : '');
      hintEl.style.display = m ? 'flex' : 'none'; hintSp.textContent = m;
    }
    ed.hint = showHint;

    /* ---------- circuit set ---------- */
    ed.setCircuit = (c, noFit) => {
      ed.c = c; ed.sel = null; ed.selWire = null; ed.pending = null; ed.undoS = []; ed.redoS = [];
      ed.clearMarks(); ed.resetLog();
      ed.render(); if (!noFit) requestAnimationFrame(() => ed.fit()); ed.changed();
    };

    /* ---------- roles for wire colors ---------- */
    let roleMap = new Map();
    function computeRoles() {
      const c = ed.c, uf = new EL.UF(), role = new Map();
      for (const w of c.wires) { uf.add(w.a); uf.add(w.b); uf.union(w.a, w.b); }
      const pinRole = (ref) => { const [id, pn] = ref.split('.'); const p = c.parts.find((x) => x.id === id); if (!p) return null; const q = EL.pin(p, pn); return q && q.role; };
      const setR = (nd, r) => { const old = role.get(nd); if (!old || ROLE_PRI.indexOf(r) < ROLE_PRI.indexOf(old)) role.set(nd, r); };
      for (const w of c.wires) for (const ref of [w.a, w.b]) { const r = pinRole(ref); if (r) setR(uf.find(ref), r); }
      for (let pass = 0; pass < 3; pass++) for (const p of c.parts) {
        const pp = PAIR_PARTS[p.type]; if (!pp) continue;
        const pairs = Array.isArray(pp) ? pp : [['1', '2', 'L1'], ['3', '4', 'L2'], ['5', '6', 'L3']];
        for (const [a, b, r0] of pairs) {
          const ra = p.id + '.' + a, rb = p.id + '.' + b;
          if (!uf.parent || true) { try { uf.add(ra); uf.add(rb); } catch (e) {} }
          const na = uf.find(ra), nb = uf.find(rb), A = role.get(na), B = role.get(nb);
          if (A && !B && /^L\d/.test(A)) role.set(nb, A); else if (B && !A && /^L\d/.test(B)) role.set(na, B);
          else if (A && !B && (A === 'N' || A === 'pos' || A === 'neg')) role.set(nb, A);
        }
      }
      roleMap = new Map(); for (const w of c.wires) roleMap.set(w.id, role.get(uf.find(w.a)) || null);
    }

    /* ---------- routing ---------- */
    const S = 16;
    function leg(p, q) {
      const dx = q.x - p.x, dy = q.y - p.y, ax = Math.abs(dx), ay = Math.abs(dy), d = Math.min(ax, ay);
      return ax >= ay ? { x: p.x + Math.sign(dx) * (ax - d), y: p.y } : { x: p.x, y: p.y + Math.sign(dy) * (ay - d) };
    }
    let fastRoute = false, occ = null, obsCache = null;
    function obsRects() {
      if (obsCache) return obsCache;
      const o = [];
      for (const p of ed.c.parts) { const d = EL.defs[p.type]; if (d) o.push({ l: p.x - 6, t: p.y - 6, r: p.x + d.w + 6, b: p.y + d.h + 6 }); }
      return o;
    }
    function segHit(p, q, r, s) {
      const l = r.l + s, t = r.t + s, rr = r.r - s, bb = r.b - s;
      if (Math.abs(p.y - q.y) < 0.01) { if (p.y <= t || p.y >= bb) return false; return Math.max(p.x, q.x) > l && Math.min(p.x, q.x) < rr; }
      if (Math.abs(p.x - q.x) < 0.01) { if (p.x <= l || p.x >= rr) return false; return Math.max(p.y, q.y) > t && Math.min(p.y, q.y) < bb; }
      return false;
    }
    function occAdd(pts) {
      if (!occ) return;
      for (let i = 0; i < pts.length - 1; i++) {
        const p = pts[i], q = pts[i + 1];
        if (Math.abs(p.y - q.y) < 0.01) { const k = Math.round(p.y); (occ.h.get(k) || occ.h.set(k, []).get(k)).push([Math.min(p.x, q.x), Math.max(p.x, q.x)]); }
        else if (Math.abs(p.x - q.x) < 0.01) { const k = Math.round(p.x); (occ.v.get(k) || occ.v.set(k, []).get(k)).push([Math.min(p.y, q.y), Math.max(p.y, q.y)]); }
      }
    }
    function occPen(map, k, lo, hi) {
      if (!occ) return 0;
      const l = map.get(Math.round(k)); if (!l) return 0;
      let t = 0; for (const [x1, x2] of l) { const o = Math.min(hi, x2) - Math.max(lo, x1); if (o > 0) t += o; }
      return t * 0.9;
    }
    function autoRoute(a, b, L0) {
      const n0 = L0.length; if (n0 < 4) return null;
      const O = obsRects();
      let clear = true;
      for (let i = 1; i <= n0 - 3 && clear; i++) for (const r of O) if (segHit(L0[i], L0[i + 1], r, 4)) { clear = false; break; }
      if (clear) return null;
      const a1 = L0[1], b1 = L0[n0 - 2];
      const xsS = new Set([a1.x, b1.x, (a1.x + b1.x) / 2]), ysS = new Set([a1.y, b1.y, (a1.y + b1.y) / 2]);
      const minx = Math.min(a1.x, b1.x) - 240, maxx = Math.max(a1.x, b1.x) + 240, miny = Math.min(a1.y, b1.y) - 240, maxy = Math.max(a1.y, b1.y) + 240;
      for (const r of O) for (const off of [0, 9, 18]) { xsS.add(r.l - off); xsS.add(r.r + off); ysS.add(r.t - off); ysS.add(r.b + off); }
      const xs = [...xsS].filter((x) => x >= minx && x <= maxx).sort((p, q) => p - q), ys = [...ysS].filter((y) => y >= miny && y <= maxy).sort((p, q) => p - q);
      const NX = xs.length, NY = ys.length, N = NX * NY;
      const inside = (x, y) => { for (const r of O) if (x > r.l && x < r.r && y > r.t && y < r.b) return true; return false; };
      const blocked = new Uint8Array(N);
      for (let j = 0; j < NY; j++) for (let i = 0; i < NX; i++) if (inside(xs[i], ys[j])) blocked[j * NX + i] = 1;
      const ia = xs.indexOf(a1.x), ja = ys.indexOf(a1.y), ib = xs.indexOf(b1.x), jb = ys.indexOf(b1.y);
      if (ia < 0 || ja < 0 || ib < 0 || jb < 0) return null;
      const sIdx = ja * NX + ia, gIdx = jb * NX + ib;
      blocked[sIdx] = 0; blocked[gIdx] = 0;
      const edgeFree = (x1, y1, x2, y2) => { const p = { x: x1, y: y1 }, q = { x: x2, y: y2 }; for (const r of O) if (segHit(p, q, r, 0)) return false; return true; };
      const dist = new Float64Array(N * 2).fill(Infinity), prev = new Int32Array(N * 2).fill(-1), done = new Uint8Array(N * 2);
      const heap = [];
      const push = (c, st) => { heap.push([c, st]); let i = heap.length - 1; while (i > 0) { const pa = (i - 1) >> 1; if (heap[pa][0] <= heap[i][0]) break; [heap[pa], heap[i]] = [heap[i], heap[pa]]; i = pa; } };
      const pop = () => { const top = heap[0], last = heap.pop(); if (heap.length) { heap[0] = last; let i = 0; for (;;) { const l = 2 * i + 1, r = l + 1; let m = i; if (l < heap.length && heap[l][0] < heap[m][0]) m = l; if (r < heap.length && heap[r][0] < heap[m][0]) m = r; if (m === i) break; [heap[m], heap[i]] = [heap[i], heap[m]]; i = m; } } return top; };
      const ad = DIRV[a.dir || 'u'], ax0 = ad[0] !== 0 ? 0 : 1;
      dist[sIdx * 2 + ax0] = 0; push(0, sIdx * 2 + ax0);
      let goal = -1;
      while (heap.length) {
        const [c, st] = pop();
        if (done[st]) continue; done[st] = 1;
        const idx = st >> 1, ax = st & 1, i = idx % NX, j = (idx / NX) | 0;
        if (idx === gIdx) { goal = st; break; }
        for (const [di, dj] of [[1, 0], [-1, 0], [0, 1], [0, -1]]) {
          const ni = i + di, nj = j + dj; if (ni < 0 || nj < 0 || ni >= NX || nj >= NY) continue;
          const nidx = nj * NX + ni; if (blocked[nidx]) continue;
          if (idx === sIdx && di === -ad[0] && dj === -ad[1]) continue;
          const nax = di !== 0 ? 0 : 1;
          if (!edgeFree(xs[i], ys[j], xs[ni], ys[nj])) continue;
          const len = Math.abs(xs[ni] - xs[i]) + Math.abs(ys[nj] - ys[j]);
          const pen = nax === 0 ? occPen(occ && occ.h, ys[j], Math.min(xs[i], xs[ni]), Math.max(xs[i], xs[ni])) : occPen(occ && occ.v, xs[i], Math.min(ys[j], ys[nj]), Math.max(ys[j], ys[nj]));
          const nc = c + len + pen + (nax !== ax ? 28 : 0), nst = nidx * 2 + nax;
          if (nc < dist[nst]) { dist[nst] = nc; prev[nst] = st; push(nc, nst); }
        }
      }
      if (goal < 0) return null;
      const path = []; for (let st = goal; st >= 0; st = prev[st]) path.push({ x: xs[(st >> 1) % NX], y: ys[((st >> 1) / NX) | 0] });
      path.reverse();
      const pts = [a].concat(path, [b]), out = [pts[0]];
      for (let i = 1; i < pts.length; i++) {
        const q = out[out.length - 1]; if (Math.abs(q.x - pts[i].x) < 0.1 && Math.abs(q.y - pts[i].y) < 0.1) continue;
        if (out.length >= 2) { const pp = out[out.length - 2]; if ((Math.abs(pp.x - q.x) < 0.1 && Math.abs(q.x - pts[i].x) < 0.1) || (Math.abs(pp.y - q.y) < 0.1 && Math.abs(q.y - pts[i].y) < 0.1)) { out[out.length - 1] = pts[i]; continue; } }
        out.push(pts[i]);
      }
      return out;
    }
    function route(a, b, bend, w) {
      if (!pcb) { const L0 = legacyRoute(a, b, bend); if (fastRoute || !w || bend || (w && w.via)) return L0; return autoRoute(a, b, L0) || L0; }
      if (pcb) {
        const list = [a].concat((w && w.via) || [], [b]), out = [a];
        for (let i = 0; i < list.length - 1; i++) { const c = leg(list[i], list[i + 1]); if (Math.abs(c.x - out[out.length - 1].x) > 0.1 || Math.abs(c.y - out[out.length - 1].y) > 0.1) out.push(c); out.push(list[i + 1]); }
        return out;
      }
      return null;
    }
    function legacyRoute(a, b, bend) {
      const o = (p) => ({ x: p.x + DIRV[p.dir || 'u'][0] * S, y: p.y + DIRV[p.dir || 'u'][1] * S });
      const a1 = o(a), b1 = o(b);
      const av = a.dir === 'u' || a.dir === 'd', bv = b.dir === 'u' || b.dir === 'd';
      const pts = [a, a1];
      if (av && bv) {
        let my;
        if (a.dir === 'd' && b.dir === 'u') my = a1.y <= b1.y ? (a1.y + b1.y) / 2 : a1.y;
        else if (a.dir === 'u' && b.dir === 'd') my = a1.y >= b1.y ? (a1.y + b1.y) / 2 : a1.y;
        else my = a.dir === 'd' ? Math.max(a1.y, b1.y) : Math.min(a1.y, b1.y);
        my += bend || 0; pts.push({ x: a1.x, y: my }, { x: b1.x, y: my });
      } else if (!av && !bv) {
        let mx = a.dir === 'r' ? Math.max(a1.x, b1.x) : Math.min(a1.x, b1.x);
        if (a.dir !== b.dir) mx = (a1.x + b1.x) / 2;
        mx += bend || 0; pts.push({ x: mx, y: a1.y }, { x: mx, y: b1.y });
      } else if (av) pts.push({ x: a1.x, y: b1.y });
      else pts.push({ x: b1.x, y: a1.y });
      pts.push(b1, b);
      const out = [pts[0]];
      for (let i = 1; i < pts.length; i++) { const q = out[out.length - 1]; if (Math.abs(q.x - pts[i].x) > 0.1 || Math.abs(q.y - pts[i].y) > 0.1) out.push(pts[i]); }
      return out;
    }
    function ptsD(pts) { return pts.map((p, i) => (i ? 'L' : 'M') + p.x.toFixed(1) + ' ' + p.y.toFixed(1)).join(' '); }
    function wirePts(w) {
      const A = refPos(w.a), B = refPos(w.b);
      return A && B ? route(A, B, w.bend, w) : null;
    }
    function refPos(ref) { const [id, pn] = ref.split('.'); const p = ed.c.parts.find((x) => x.id === id); return p ? EL.pinPos(p, pn) : null; }
    ed.refPos = refPos;

    /* ---------- render ---------- */
    function pinKey(p) { return EL.pinsOf(p).map((q) => q.id + q.x + ',' + q.y + q.dir).join('|'); }
    ed.render = function () {
      L.back.innerHTML = ''; L.parts.innerHTML = ''; L.pins.innerHTML = ''; L.wires.innerHTML = '';
      cache.art.clear(); cache.nodes.clear(); cache.pins.clear(); cache.wires.clear();
      computeRoles();
      for (const p of ed.c.parts) mkPart(p);
      fastRoute = true; for (const w of ed.c.wires) mkWire(w); fastRoute = false; geomAll();
      applyView(); refreshPins();
    };
    function mkPart(p) {
      const d = EL.defs[p.type]; if (!d) return;
      const g1 = document.createElementNS(NS, 'g');
      g1.setAttribute('class', 'part' + (d.press ? ' press' : '') + (d.back ? ' back' : '')); g1.dataset.id = p.id;
      g1.innerHTML = `<rect class="hit" x="0" y="0" width="${d.w}" height="${d.hitH || d.h}"/><g class="art"></g><rect class="selbox" x="-5" y="-5" width="${d.w + 10}" height="${d.h + 10}" rx="9"/><text class="tag" x="${d.w + 6}" y="13"></text>`;
      g1.setAttribute('transform', `translate(${p.x},${p.y})`);
      (d.back ? L.back : L.parts).appendChild(g1);
      const g2 = document.createElementNS(NS, 'g'); g2.dataset.pid = p.id; g2.setAttribute('transform', `translate(${p.x},${p.y})`);
      L.pins.appendChild(g2);
      cache.nodes.set(p.id, { g: g1, art: g1.querySelector('.art'), tag: g1.querySelector('.tag'), sel: g1, pg: g2 });
      buildPins(p);
      drawArt(p, true);
    }
    function buildPins(p) {
      const n = cache.nodes.get(p.id); if (!n) return;
      let s = '';
      for (const q of EL.pinsOf(p)) {
        const dv = DIRV[q.dir || 'u'];
        const lx = q.x + dv[0] * 12 + (dv[0] ? (dv[0] > 0 ? 0 : 0) : 0), ly = q.y + dv[1] * 12 + (dv[1] > 0 ? 6 : 0);
        const anchor = dv[0] > 0 ? 'start' : dv[0] < 0 ? 'end' : 'middle';
        s += `<g class="pin" data-pin="${p.id}.${q.id}"><circle class="hitc" cx="${q.x}" cy="${q.y}" r="${pcb ? 10 : 11}"/><circle class="dot" cx="${q.x}" cy="${q.y}" r="${pcb ? 6 : 4.6}"/>${pcb && EL.defs[p.type].board ? '' : `<text x="${lx}" y="${ly + 3}" text-anchor="${anchor}">${q.label == null ? q.id : q.label}</text>`}</g>`;
      }
      n.pg.innerHTML = s; cache.pins.set(p.id, pinKey(p));
    }
    function drawArt(p, force) {
      const n = cache.nodes.get(p.id), d = EL.defs[p.type]; if (!n) return;
      let s;
      try { s = d.draw(p); } catch (e) { s = `<rect class="pbody" width="${d.w}" height="${d.h}"/><text class="psub" x="4" y="14">draw error</text>`; console.error(p.type, e); }
      if (p.fault && p.fault !== 'none' && !(p.hid && !ed.showHidden)) s += `<g transform="translate(${d.w - 14},-6)"><circle r="8" fill="#F55B41"/><text class="pbtn" y="4" text-anchor="middle">!</text></g>`;
      if (force || cache.art.get(p.id) !== s) { n.art.innerHTML = s; cache.art.set(p.id, s); }
      if (n.tag.textContent !== p.tag) n.tag.textContent = p.tag;
      if (cache.pins.get(p.id) !== pinKey(p)) buildPins(p);
    }
    function mkWire(w) {
      const gw = document.createElementNS(NS, 'g'); gw.dataset.wid = w.id;
      gw.innerHTML = '<path class="wire"></path><path class="wirehit"></path><g class="wmark"></g>';
      L.wires.appendChild(gw);
      cache.wires.set(w.id, { g: gw, p: gw.children[0], hit: gw.children[1], mark: gw.children[2], col: '', cls: '' });
      geomWire(w);
    }
    function geomWire(w) {
      const n = cache.wires.get(w.id); if (!n) return;
      const pts = wirePts(w); if (!pts) { n.p.setAttribute('d', ''); return; }
      occAdd(pts);
      const d = ptsD(pts);
      n.p.setAttribute('d', d); n.hit.setAttribute('d', d); n.pts = pts;
      let col;
      if (pcb) col = w.kind === 'jumper' ? '#58b8ff' : '#d9a441';
      else col = (w.color) || ROLE_COL[roleMap.get(w.id)] || '#cfd8ee';
      n.p.style.stroke = col;
      if (pcb) n.p.style.strokeWidth = w.kind === 'jumper' ? 3 : 7;
      if (pcb && w.kind === 'jumper') n.p.style.strokeDasharray = '';
      let m = '';
      if (w.cut) { const q = pts[Math.floor(pts.length / 2)], q2 = pts[Math.floor((pts.length - 1) / 2)], mx = (q.x + q2.x) / 2, my = (q.y + q2.y) / 2; m = `<path class="cutmark" d="M${mx - 7} ${my - 7} L${mx + 7} ${my + 7} M${mx + 7} ${my - 7} L${mx - 7} ${my + 7}"/>`; }
      n.mark.innerHTML = (w.cut && (!w.hidden || ed.showHidden)) ? m : '';
      n.p.style.opacity = w.cut && (!w.hidden || ed.showHidden) ? '.25' : '1';
    }
    function geomAll() { occ = { h: new Map(), v: new Map() }; obsCache = obsRects(); try { for (const w of ed.c.wires) geomWire(w); } finally { occ = null; obsCache = null; } }
    function refreshPins() {
      for (const el of L.pins.querySelectorAll('.pin')) el.classList.toggle('pend', el.dataset.pin === ed.pending);
      for (const n of cache.nodes.values()) n.sel.classList.toggle('sel', n.sel.dataset.id === ed.sel);
      for (const [id, n] of cache.wires) { n.p.classList.toggle('sel', id === ed.selWire); }
      drawSelHandle();
    }
    function drawSelHandle() {
      L.over.innerHTML = '';
      if (!ed.selWire) return;
      const n = cache.wires.get(ed.selWire), w = ed.c.wires.find((x) => x.id === ed.selWire);
      if (!n || !n.pts || !w) return;
      const pts = n.pts;
      let s = '';
      if (pcb) {
        const A = refPos(w.a), B = refPos(w.b), hp = w.via && w.via[0] ? w.via[0] : { x: (A.x + B.x) / 2, y: (A.y + B.y) / 2 };
        s += `<circle class="bendh" cx="${hp.x}" cy="${hp.y}" r="9" fill="#FDC300" stroke="#222" stroke-width="2"/>`;
      } else if (pts.length >= 4) {
        const i = Math.floor(pts.length / 2) - 1, a = pts[i], b = pts[i + 1];
        s += `<circle class="bendh" cx="${(a.x + b.x) / 2}" cy="${(a.y + b.y) / 2}" r="9" fill="#FDC300" stroke="#222" stroke-width="2"/>`;
      }
      L.over.innerHTML = s;
    }
    ed.select = (id, wid) => { ed.sel = id || null; ed.selWire = wid || null; refreshPins(); if (opts.onSelect) opts.onSelect(ed); };
    ed.part = () => ed.c.parts.find((p) => p.id === ed.sel);

    /* ---------- per-frame ---------- */
    ed.frame = function (sim) {
      for (const p of ed.c.parts) drawArt(p);
      // wires: energised + current
      let refV = 0;
      if (sim && pcb) { const pw = ed.c.parts.find((q) => q.type === 'PCB_PWR'); if (pw) try { refV = sim.vdcAt(pw.id + '.neg'); } catch (e) {} }
      if (sim) for (const w of ed.c.wires) {
        const n = cache.wires.get(w.id); if (!n) continue;
        let en = false, cur = false;
        try {
          const vac = EL.cabs(sim.vacAt(w.a)), vdc = pcb ? Math.abs(sim.vdcAt(w.a) - refV) : Math.abs(sim.vdcAt(w.a));
          en = pcb ? vdc > 1.5 : vac > 20 || vdc > 5;
          const i = sim.iPin(w.a); cur = !w.cut && (EL.cabs(i.ac) > 0.03 || Math.abs(i.dc) > 0.003) && en;
        } catch (e) {}
        const cls = (en ? ' en' : '') + (cur ? ' cur' : '');
        if (n.cls !== cls) { n.cls = cls; n.p.setAttribute('class', 'wire' + cls + (ed.selWire === w.id ? ' sel' : '')); }
      }
      drawProbes();
    };
    function drawProbes() {
      const I = EL.inst; let s = '';
      if (ed.mode === 'test' || true) for (const k of ['red', 'black', 'clamp', 'ncv']) {
        const ref = I.probes[k]; if (!ref) continue;
        const pos = refPos(ref); if (!pos) continue;
        const dv = DIRV[pos.dir || 'u'], x = pos.x + dv[0] * 20, y = pos.y + dv[1] * 20;
        const col = { red: '#e03a3a', black: '#222', clamp: '#FDC300', ncv: '#47BFD9' }[k];
        const lab = { red: '+', black: '−', clamp: 'A', ncv: 'V' }[k];
