        s += `<g class="probe"><line x1="${pos.x}" y1="${pos.y}" x2="${x}" y2="${y}" stroke="${col}" stroke-width="3"/>` +
          (k === 'clamp' || k === 'ncv' ? `<circle cx="${pos.x}" cy="${pos.y}" r="13" fill="none" stroke="${col}" stroke-width="4"/>` : '') +
          `<circle cx="${x}" cy="${y}" r="9" fill="${col}" stroke="#fff" stroke-width="1.5"/><text x="${x}" y="${y + 4}">${lab}</text></g>`;
      }
      if (cache.probeS !== s) { L.probes.innerHTML = s; cache.probeS = s; }
    }

    /* ---------- editing ops ---------- */
    function free(x, y, d) {
      return !ed.c.parts.some((p) => { const q = EL.defs[p.type]; return x < p.x + q.w + 14 && x + d.w + 14 > p.x && y < p.y + q.h + 14 && y + d.h + 14 > p.y; });
    }
    ed.addPart = function (type, x, y, props, noPush) {
      const d = EL.defs[type]; if (!d) return null;
      const r = svg.getBoundingClientRect();
      if (x == null) { const w = ed.toWorld(r.left + r.width / 2, r.top + r.height / 2); x = w.x - d.w / 2; y = w.y - d.h / 2; x = Math.round(x / 10) * 10; y = Math.round(y / 10) * 10; for (let i = 0; i < 60 && !free(x, y, d); i++) { x += 30; if (i % 8 === 7) { x -= 240; y += 30; } } }
      else { x = Math.round((x - d.w / 2) / 10) * 10; y = Math.round((y - d.h / 2) / 10) * 10; }
      if (!noPush) ed.push();
      const p = EL.addPart(ed.c, type, x, y, props);
      mkPart(p); ed.select(p.id); ed.changed();
      return p;
    };
    ed.delSel = function () {
      if (ed.selWire) { ed.push(); ed.c.wires = ed.c.wires.filter((w) => w.id !== ed.selWire); const n = cache.wires.get(ed.selWire); if (n) n.g.remove(); cache.wires.delete(ed.selWire); ed.selWire = null; computeRoles(); geomAll(); refreshPins(); ed.changed(); return; }
      if (!ed.sel) return;
      ed.push();
      const id = ed.sel;
      EL.removePart(ed.c, id);
      const n = cache.nodes.get(id); if (n) { n.g && 0; n.sel.remove(); n.pg.remove(); } cache.nodes.delete(id);
      ed.render(); ed.select(null); ed.changed();
    };
    ed.removeWire = (id) => { ed.c.wires = ed.c.wires.filter((w) => w.id !== id); ed.render(); ed.changed(); };
    ed.dup = function () {
      const p = ed.part(); if (!p) return;
      ed.push();
      const q = EL.addPart(ed.c, p.type, p.x + 30, p.y + 30, JSON.parse(JSON.stringify(p.props)));
      mkPart(q); ed.select(q.id); ed.changed();
    };
    ed.connect = function (a, b, o) {
      if (!a || !b || a === b) return null;
      ed.push();
      const w = EL.addWire(ed.c, a, b, o);
      if (!w) { ed.undoS.pop(); ui.toast(['Those two terminals are already wired.', 'الطرفين متوصلين بالفعل.'], 'warn'); return null; }
      computeRoles(); mkWire(w); geomAll(); ed.changed();
      return w;
    };
    ed.touch = function () { computeRoles(); geomAll(); for (const p of ed.c.parts) drawArt(p, true); ed.changed(); };
    ed.moveGeom = function (p) {
      const n = cache.nodes.get(p.id); if (!n) return;
      fastRoute = true;
      n.g.setAttribute('transform', `translate(${p.x},${p.y})`); n.pg.setAttribute('transform', `translate(${p.x},${p.y})`);
      geomAll();
    };
    ed.toggleCut = function (wid) {
      const w = ed.c.wires.find((x) => x.id === wid); if (!w) return;
      ed.push(); w.cut = !w.cut; w.hidden = false; geomWire(w); ed.changed();
    };
    ed.setPhoto = function (url) {
      ed.photo = url;
      L.photo.innerHTML = url ? `<image href="${url}" x="0" y="0" width="${ed.photoW || 800}" opacity="${ed.photoOp == null ? 0.6 : ed.photoOp}" preserveAspectRatio="xMinYMin meet"/>` : '';
    };
    ed.photoStyle = function (w, op) { ed.photoW = w; ed.photoOp = op; if (ed.photo) ed.setPhoto(ed.photo); };

    /* ---------- probes ---------- */
    function placeProbe(ref) {
      const I = EL.inst, need = EL.instNeeds[I.sel];
      if (!need) return false;
      if (need.length === 1) { const k = need[0]; I.probes[k] = I.probes[k] === ref ? null : ref; }
      else {
        const k = need.indexOf(I.active) >= 0 ? I.active : need[0], o = need[1 - need.indexOf(k)];
        if (I.probes[k] === ref) I.probes[k] = null;
        else if (I.probes[o] === ref) { I.probes[o] = null; I.probes[k] = ref; }
        else { I.probes[k] = ref; if (!I.probes[o]) I.active = o; }
      }
      ui.click(); drawProbes(); if (opts.onProbe) opts.onProbe(ed);
      return true;
    }
    ed.placeProbe = placeProbe;


    /* ---------- diagnosis marks ---------- */
    const MK = {
      x: { fill: '#e5484d', glyph: '<path d="M-4.5 -4.5L4.5 4.5M4.5 -4.5L-4.5 4.5" stroke="#fff" stroke-width="2.6" stroke-linecap="round"/>' },
      q: { fill: '#f5a524', glyph: '<text y="4.6" text-anchor="middle" font-size="14" font-weight="800" fill="#1b1300">?</text>' },
      w: { fill: '#3b82f6', glyph: '<text y="4.6" text-anchor="middle" font-size="14" font-weight="800" fill="#fff">!</text>' },
      ok: { fill: '#2fb170', glyph: '<path d="M-4.6 0.4L-1.4 3.6L4.8 -3.6" fill="none" stroke="#fff" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/>' },
    };
    ed.marksOn = false; ed.markList = [];
    function markXY(ref) {
      if (!ref) return null;
      if (ref.indexOf('.') > 0) { const q = refPos(ref); if (q) return { x: q.x + 13, y: q.y - 13 }; }
      const pid = ref.split('.')[0], p = ed.c.parts.find((x) => x.id === pid), d = p && EL.defs[p.type];
      return p && d ? { x: p.x + 2, y: p.y + 2 } : null;
    }
    function scaleMarks() {
      const k = Math.max(0.55, Math.min(1.9, 1 / ed.view.k));
      for (const g1 of L.marks.querySelectorAll('.mk')) g1.setAttribute('transform', `translate(${g1.dataset.x},${g1.dataset.y}) scale(${k})`);
    }
    ed.setMarks = function (list) {
      ed.markList = list || []; ed.marksOn = ed.markList.length > 0;
      let s = '';
      ed.markList.forEach((m, i) => {
        const xy = markXY(m.ref), st = MK[m.sym]; if (!xy || !st) return;
        s += `<g class="mk ${m.sym}${m.sym === 'x' ? ' pulse' : ''}" data-i="${i}" data-x="${xy.x.toFixed(1)}" data-y="${xy.y.toFixed(1)}"><circle r="11.5" fill="${st.fill}" stroke="#0b0f19" stroke-width="2"/>${st.glyph}${m.txt ? '<title>' + String(EL.tr(m.txt)).replace(/</g, '&lt;') + '</title>' : ''}</g>`;
      });
      L.marks.innerHTML = s; if (ed.marksOn) scaleMarks();
    };
    ed.clearMarks = function () { ed.markList = []; ed.marksOn = false; L.marks.innerHTML = ''; };
    ed.focusRef = function (ref) {
      const xy = markXY(ref) || (function () { const q = refPos(ref); return q; })(); if (!xy) return;
      const r = svg.getBoundingClientRect(); if (!r.width) return;
      ed.view.x = r.width / 2 - xy.x * ed.view.k; ed.view.y = r.height / 2 - xy.y * ed.view.k; applyView();
    };
    /* what the operator did in Test mode (used to replay the same steps on suspect faults) */
    ed.resetLog = function () { ed.oplog = []; ed.opInit = EL.ts ? EL.ts.snapOps(ed.c) : {}; ed.opT = ed.c.time || 0; };
    ed.oplog = []; ed.opInit = {};
    function logOps(p, before) {
      if (!EL.ts) return;
      for (const k of EL.ts.opKeys(p)) {
        if (before[k] === p.state[k]) continue;
        const now = ed.c.time || 0;
        if (ed.oplog.length) ed.oplog[ed.oplog.length - 1].t = Math.max(0.3, Math.min(12, now - ed.opT)); else ed.opLead = Math.max(0, now - ed.opT);
        ed.opT = now;
        if (!ed.opInit[p.id]) { ed.opInit[p.id] = {}; for (const q of EL.ts.opKeys(p)) ed.opInit[p.id][q] = q === k ? before[k] : p.state[q]; }
        else if (!(k in ed.opInit[p.id])) ed.opInit[p.id][k] = before[k];
        ed.oplog.push({ id: p.id, k, v: p.state[k], t: 2 });
        if (ed.oplog.length > 60) ed.oplog.shift();
      }
    }
    ed.finishLog = function () { if (ed.oplog.length) ed.oplog[ed.oplog.length - 1].t = Math.max(1, Math.min(8, (ed.c.time || 0) - ed.opT)); return ed.oplog.map((x) => Object.assign({}, x)); };
    const snapKeys = (p) => { const o = {}; for (const k of (EL.ts ? EL.ts.opKeys(p) : [])) o[k] = p.state[k]; return o; };

    /* ---------- pointer handling ---------- */
    const ptrs = new Map();
    let gest = null, pinchD = 0, lp = null;
    function targetOf(e) {
      const t = e.target;
      if (t.closest) {
        const bh = t.closest('.bendh'); if (bh) return { k: 'bend' };
        const pin = t.closest('[data-pin]'); if (pin) return { k: 'pin', ref: pin.dataset.pin };
        const part = t.closest('.part'); if (part) return { k: 'part', id: part.dataset.id, el: t };
        const wr = t.closest('[data-wid]'); if (wr) return { k: 'wire', id: wr.dataset.wid };
      }
      return { k: 'bg' };
    }
    svg.addEventListener('pointerdown', (e) => {
      ui.unlockAudio();
      if (e.button === 2) return;
      svg.setPointerCapture(e.pointerId);
      ptrs.set(e.pointerId, { x: e.clientX, y: e.clientY });
      if (ptrs.size === 2) { gest = { k: 'pinch' }; const [a, b] = [...ptrs.values()]; pinchD = Math.hypot(a.x - b.x, a.y - b.y); clearLP(); return; }
      if (ptrs.size > 2) return;
      const mkEl = e.target.closest && e.target.closest('.mk');
      if (mkEl) { if (opts.onMark) opts.onMark(ed.markList[+mkEl.dataset.i], +mkEl.dataset.i); gest = null; return; }
      const t = targetOf(e), w = ed.toWorld(e.clientX, e.clientY);
      gest = { k: 'none', t, sx: e.clientX, sy: e.clientY, moved: false, w0: w, v0: { x: ed.view.x, y: ed.view.y } };
      if (t.k === 'pin') {
        if (ed.mode === 'test') { placeProbe(t.ref); gest.k = 'done'; return; }
        gest.k = 'wiredrag'; gest.from = t.ref;
      } else if (t.k === 'part') {
        const p = ed.c.parts.find((x) => x.id === t.id);
        if (ed.mode === 'test') {
          ed.select(p.id);
          const d = EL.defs[p.type];
          if (d.press) {
            const lx = w.x - p.x, ly = w.y - p.y, btn = t.el.closest && t.el.closest('[data-btn]');
            const before = snapKeys(p);
            const r = d.press(p, { type: 'down', lx, ly, btn: btn ? btn.dataset.btn : null });
            logOps(p, before);
            if (r && r.msg) ui.toast(r.msg, 'warn');
            gest.k = 'press'; gest.pid = p.id;
            lp = setTimeout(() => { if (gest && gest.k === 'press') { const b2 = snapKeys(p); d.press(p, { type: 'hold', lx, ly }); logOps(p, b2); gest.held = true; } }, 600);
            ed.pulse && ed.pulse();
          } else gest.k = 'selonly';
        } else {
          ed.select(p.id); gest.k = 'partdrag'; gest.p = p; gest.px = p.x; gest.py = p.y; gest.pushed = false;
        }
      } else if (t.k === 'wire') {
        if (ed.mode === 'build') {
          if (pcb && ed.tool === 'cut') { ed.toggleCut(t.id); gest.k = 'done'; return; }
          ed.select(null, t.id); gest.k = 'done';
        } else if (pcb && ed.tool === 'cut') { ed.toggleCut(t.id); gest.k = 'done'; }
        else gest.k = 'pan';
      } else if (t.k === 'bend') {
        gest.k = pcb ? 'via' : 'bend'; gest.wire = ed.c.wires.find((x) => x.id === ed.selWire); gest.b0 = gest.wire ? gest.wire.bend || 0 : 0; gest.pushed = false;
      } else { gest.k = 'pan'; }
    });
    function clearLP() { if (lp) { clearTimeout(lp); lp = null; } }
    svg.addEventListener('pointermove', (e) => {
      if (!ptrs.has(e.pointerId)) {
        return;
      }
      ptrs.set(e.pointerId, { x: e.clientX, y: e.clientY });
      if (!gest) return;
      if (gest.k === 'pinch' && ptrs.size === 2) {
        const [a, b] = [...ptrs.values()], d = Math.hypot(a.x - b.x, a.y - b.y);
        if (pinchD) ed.zoomAt(d / pinchD, (a.x + b.x) / 2, (a.y + b.y) / 2);
        pinchD = d; return;
      }
      const dx = e.clientX - gest.sx, dy = e.clientY - gest.sy;
      if (!gest.moved && Math.hypot(dx, dy) > 6) gest.moved = true;
      if (!gest.moved) return;
      const w = ed.toWorld(e.clientX, e.clientY);
      if (gest.k === 'pan') { ed.view.x = gest.v0.x + dx; ed.view.y = gest.v0.y + dy; applyView(); }
      else if (gest.k === 'partdrag') {
        if (!gest.pushed) { ed.push(); gest.pushed = true; }
        gest.p.x = Math.round((gest.px + (w.x - gest.w0.x)) / 10) * 10; gest.p.y = Math.round((gest.py + (w.y - gest.w0.y)) / 10) * 10;
        ed.moveGeom(gest.p);
      } else if (gest.k === 'wiredrag') {
        const A = refPos(gest.from); if (!A) return;
        const el = document.elementFromPoint(e.clientX, e.clientY), pin = el && el.closest && el.closest('[data-pin]');
        const to = pin ? refPos(pin.dataset.pin) : w;
        gest.to = pin ? pin.dataset.pin : null;
        for (const q of L.pins.querySelectorAll('.pin.hot')) q.classList.remove('hot');
        if (pin) pin.classList.add('hot');
        L.over.innerHTML = `<path d="${ptsD(route(A, Object.assign({ dir: pin ? to.dir : opposite(A.dir) }, to)))}" fill="none" stroke="#FDC300" stroke-width="3" stroke-dasharray="6 5"/>`;
      } else if (gest.k === 'via' && gest.wire) {
        if (!gest.pushed) { ed.push(); gest.pushed = true; }
        const A = refPos(gest.wire.a), B = refPos(gest.wire.b), q = { x: Math.round(w.x / 10) * 10, y: Math.round(w.y / 10) * 10 };
        const dd = Math.abs((B.y - A.y) * q.x - (B.x - A.x) * q.y + B.x * A.y - B.y * A.x) / (Math.hypot(B.x - A.x, B.y - A.y) || 1);
        gest.wire.via = dd < 8 ? null : [q];
        geomWire(gest.wire); drawSelHandle();
      } else if (gest.k === 'bend' && gest.wire) {
        if (!gest.pushed) { ed.push(); gest.pushed = true; }
        const n = cache.wires.get(gest.wire.id), pts = n.pts, i = Math.floor(pts.length / 2) - 1, a = pts[i], b = pts[i + 1];
        const horiz = Math.abs(a.y - b.y) < 0.5;
        gest.wire.bend = Math.round(gest.b0 + (horiz ? w.y - gest.w0.y : w.x - gest.w0.x));
        geomWire(gest.wire); drawSelHandle();
      }
    });
    function opposite(d) { return { u: 'd', d: 'u', l: 'r', r: 'l' }[d || 'u']; }
    function end(e) {
      if (!ptrs.has(e.pointerId)) return;
      ptrs.delete(e.pointerId);
      clearLP();
      if (!gest) return;
      if (gest.k === 'pinch') { if (ptrs.size < 2) { gest = null; pinchD = 0; } return; }
      const g1 = gest; gest = null;
      for (const q of L.pins.querySelectorAll('.pin.hot')) q.classList.remove('hot');
      if (g1.k === 'press') {
        const p = ed.c.parts.find((x) => x.id === g1.pid), d = p && EL.defs[p.type];
        if (d && d.press) { const b3 = p ? snapKeys(p) : {}; d.press(p, { type: 'up' }); if (p) logOps(p, b3); }
        return;
      }
      if (g1.k === 'wiredrag') {
        L.over.innerHTML = '';
        if (g1.moved && g1.to && g1.to !== g1.from) {
          ed.pending = null; ed.connect(g1.from, g1.to, pcb ? { kind: ed.wireKind } : null); showHint(); refreshPins();
        } else if (!g1.moved) {
          if (ed.pending && ed.pending !== g1.from) { const a = ed.pending; ed.pending = null; ed.connect(a, g1.from, pcb ? { kind: ed.wireKind } : null); }
          else ed.pending = ed.pending === g1.from ? null : g1.from;
          showHint(); refreshPins();
        }
        return;
      }
      if (g1.k === 'pan' && !g1.moved) { if (ed.pending) { ed.pending = null; showHint(); } ed.select(null); refreshPins(); return; }
      if (g1.k === 'partdrag') { fastRoute = false; geomAll(); if (g1.moved) ed.changed(); }
      if (g1.k === 'bend' || g1.k === 'via') drawSelHandle();
    }
    svg.addEventListener('pointerup', end);
    svg.addEventListener('pointercancel', end);
    svg.addEventListener('wheel', (e) => { e.preventDefault(); ed.zoomAt(e.deltaY < 0 ? 1.12 : 1 / 1.12, e.clientX, e.clientY); }, { passive: false });
    svg.addEventListener('contextmenu', (e) => e.preventDefault());
    const ro = typeof ResizeObserver !== 'undefined' ? new ResizeObserver(() => applyView()) : null;
    if (ro) ro.observe(host);

    ed.keydown = function (e) {
      if (/INPUT|TEXTAREA|SELECT/.test((e.target || {}).tagName || '')) return;
      if ((e.key === 'Delete' || e.key === 'Backspace') && ed.mode === 'build') { ed.delSel(); e.preventDefault(); }
      else if ((e.ctrlKey || e.metaKey) && e.key === 'z') { e.shiftKey ? ed.redo() : ed.undo(); e.preventDefault(); }
      else if ((e.ctrlKey || e.metaKey) && e.key === 'y') { ed.redo(); e.preventDefault(); }
      else if (e.key === 'Escape') { ed.pending = null; ed.select(null); showHint(); }
    };
    ed.refresh = refreshPins;
    ed.render();
    return ed;
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/bench.js */
/* Bench tab: palette, toolbar, inspector, simulation loop */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$;
  const CATS = [['board', ['Board parts', 'قطع الدائرة']], ['source', ['Sources', 'مصادر']], ['protect', ['Protection', 'حماية']], ['power', ['Drives', 'انفرتر']], ['control', ['Control', 'تحكم']], ['auto', ['Automation (PLC, I/O)', 'أتمتة (PLC ومداخل ومخارج)']], ['load', ['Loads', 'أحمال']], ['field', ['Field devices', 'حساسات وحقل']], ['wiring', ['Wiring, terminals, cables', 'توصيلات وترمينالات وكابلات']], ['elec', ['Electronics', 'إلكترونيات']], ['draw', ['Labels and frames', 'أسماء وإطارات']]];
  const PCB_ORDER = ['board', 'elec', 'load', 'field', 'wiring', 'draw'];
  const B = (EL.bench = { ed: null, speed: 1, paused: false, simTime: 0 });

  /* ---------- palette ---------- */
  function previewSvg(type) {
    const d = EL.defs[type], p = EL.newPart(type, 0, 0);
    const s = document.createElementNS('http://www.w3.org/2000/svg', 'svg');
    s.setAttribute('viewBox', `-6 -6 ${d.w + 12} ${d.h + 12}`);
    try { s.innerHTML = d.draw(p); } catch (e) { s.innerHTML = ''; }
    return s;
  }
  function buildPalette(root, ed, q, onAdd) {
    root.innerHTML = '';
    const term = (q || '').trim().toLowerCase();
    const cats = ed.kind === 'pcb' ? PCB_ORDER.map((k) => CATS.find((c) => c[0] === k)).filter(Boolean) : CATS;
    for (const [cat, nm] of cats) {
      const types = Object.keys(EL.defs).filter((k) => EL.defs[k].cat === cat && !EL.defs[k].hidden && (ed.kind === 'pcb' ? !!(EL.defs[k].board || EL.defs[k].pcb) : !EL.defs[k].board));
      const shown = types.filter((k) => !term || EL.defs[k].name.join(' ').toLowerCase().includes(term) || k.toLowerCase().includes(term));
      if (!shown.length) continue;
      const grp = h('div', { class: 'pgrp' });
      const items = h('div', { class: 'pitems' });
      const head = h('div', { class: 'pgh', onclick: () => { items.style.display = items.style.display === 'none' ? '' : 'none'; } }, h('span', { text: T(nm) }), h('span', { text: '▾' }));
      for (const k of shown) {
        const d = EL.defs[k];
        const it = h('div', { class: 'pit', title: T(d.name) }, previewSvg(k), h('span', { text: T(d.name) }));
        it.addEventListener('pointerdown', (e) => paletteDrag(e, k, d, ed, onAdd));
        items.appendChild(it);
      }
      grp.appendChild(head); grp.appendChild(items); root.appendChild(grp);
    }
  }
  function setModeOf(ed, m) { if (ed === B.ed) B.setMode(m); else if (EL.pcb) EL.pcb.setMode(m); }
  function paletteDrag(e, type, d, ed, onAdd) {
    e.preventDefault();
    const sx = e.clientX, sy = e.clientY; let ghost = null, moved = false;
    const mv = (ev) => {
      if (!moved && Math.hypot(ev.clientX - sx, ev.clientY - sy) > 8) { moved = true; ghost = h('div', { class: 'ghost', text: T(d.name) }); document.body.appendChild(ghost); }
      if (ghost) { ghost.style.left = ev.clientX + 'px'; ghost.style.top = ev.clientY + 'px'; }
    };
    const up = (ev) => {
      window.removeEventListener('pointermove', mv); window.removeEventListener('pointerup', up); window.removeEventListener('pointercancel', up);
      if (ghost) ghost.remove();
      if (moved) {
        const r = ed.host.getBoundingClientRect();
        if (ev.clientX >= r.left && ev.clientX <= r.right && ev.clientY >= r.top && ev.clientY <= r.bottom) {
          if (ed.mode !== 'build') setModeOf(ed, 'build');
          const w = ed.toWorld(ev.clientX, ev.clientY); ed.addPart(type, w.x, w.y); if (onAdd) onAdd();
        }
      } else {
        if (ed.mode !== 'build') setModeOf(ed, 'build');
        ed.addPart(type); if (onAdd) onAdd(true);
      }
    };
    window.addEventListener('pointermove', mv); window.addEventListener('pointerup', up); window.addEventListener('pointercancel', up);
  }
  EL.ui.buildPalette = buildPalette;

  /* ---------- inspector ---------- */
  const fmtV = (v) => (Math.abs(v) >= 100 ? v.toFixed(0) : Math.abs(v) >= 10 ? v.toFixed(1) : v.toFixed(2));
  function inspector(ed) {
    if (ed === B.ed && B.view && B.view !== 'panel') { if (B.sideFor) B.sideFor(); return; }
    const root = $(ed.kind === 'pcb' ? '#ppane-part' : '#pane-part');
    root.innerHTML = '';
    const p = ed.part();
    if (!p) {
      const w = ed.selWire && ed.c.wires.find((x) => x.id === ed.selWire);
      if (w) {
        root.appendChild(h('div', { class: 'card' }, h('h3', { text: T(['Wire', 'سلك']) }), h('p', { class: 'ltr', text: EL.refLabel(ed.c, w.a) + '  to  ' + EL.refLabel(ed.c, w.b) }),
          h('p', { class: 'mute', text: T(['Drag the yellow dot to move the wire path. Delete removes the wire.', 'اسحب النقطة الصفرا عشان تغير مسار السلك. زرار الحذف بيشيله.']) }),
          h('div', { class: 'row wrap' }, h('button', { class: 'btn bad', onclick: () => ed.delSel(), text: T(['Delete wire', 'احذف السلك']) }),
            ed.kind === 'pcb' ? h('button', { class: 'btn', onclick: () => { ed.toggleCut(w.id); inspector(ed); }, text: w.cut ? T(['Restore trace', 'رجّع المسار']) : T(['Cut trace', 'اقطع المسار']) }) : null)));
        return;
      }
      root.appendChild(h('div', { class: 'card' }, h('h3', { text: T(['Nothing selected', 'مفيش حاجة متحددة']) }), h('p', { class: 'mute', text: T(['Tap a part to see its details, properties and live values. Tap a terminal in Build mode to start a wire.', 'اضغط على أي جهاز عشان تشوف تفاصيله وخصائصه وقيمه الحية. اضغط على طرف في وضع البناء عشان تبدأ سلك.']) })));
      return;
    }
    const d = EL.defs[p.type];
    const tagIn = h('input', { type: 'text', value: p.tag, maxlength: 10, onchange: (e) => { ed.push(); p.tag = e.target.value.trim() || p.tag; ed.touch(); }, style: { maxWidth: '110px' } });
    root.appendChild(h('div', { class: 'card' },
      h('div', { class: 'row' }, tagIn, h('div', { class: 'grow' }, h('b', { text: T(d.name) }))),
      h('p', { class: 'mute', text: T(d.info || ['', '']) }),
      h('div', { class: 'row wrap' },
        ed.mode === 'build' ? [h('button', { class: 'btn', onclick: () => { ed.dup(); }, text: T(['Duplicate', 'نسخ']) }), h('button', { class: 'btn bad', onclick: () => ed.delSel(), text: T(['Delete', 'حذف']) })] : null)));
    if (d.props && d.props.length) {
      const card = h('div', { class: 'card' }, h('h3', { text: T(['Properties', 'الخصائص']) }));
      for (const pr of d.props) {
        if (pr.t === 'hidden' || (pr.when && !pr.when(p))) continue;
        let inp;
        if (pr.t === 'sel') inp = h('select', { onchange: (e) => { ed.push(); const v = pr.opts.find((o) => String(o[0]) === e.target.value)[0]; p.props[pr.k] = v; ed.touch(); if (pr.k === 'mode') inspector(ed); } }, pr.opts.map((o) => h('option', { value: o[0], selected: String(o[0]) === String(p.props[pr.k]) ? true : null, text: o[1] })));
        else if (pr.t === 'num') inp = h('input', { type: 'number', min: pr.min, max: pr.max, step: pr.step || 1, value: p.props[pr.k], onchange: (e) => { ed.push(); p.props[pr.k] = Math.max(pr.min, Math.min(pr.max, +e.target.value || pr.def)); ed.touch(); } });
        else if (pr.t === 'text') inp = h('textarea', { rows: pr.rows || 4, maxlength: pr.max || 160, spellcheck: false, class: 'code', value: p.props[pr.k], onchange: (e) => { ed.push(); p.props[pr.k] = e.target.value; ed.touch(); } });
        else if (pr.t === 'text1') inp = h('input', { type: 'text', maxlength: pr.max || 14, value: p.props[pr.k], onchange: (e) => { ed.push(); p.props[pr.k] = e.target.value.trim() || pr.def; ed.touch(); } });
        else if (pr.t === 'bool') inp = h('button', { class: 'btn ' + (p.props[pr.k] ? 'on' : ''), onclick: () => { ed.push(); p.props[pr.k] = !p.props[pr.k]; ed.touch(); inspector(ed); }, text: p.props[pr.k] ? T(['Yes', 'أيوه']) : T(['No', 'لأ']) });
        else inp = h('span', { text: String(p.props[pr.k]) });
        card.appendChild(h('label', { class: 'f', text: T(pr.label) })); card.appendChild(inp);
      }
      if ((p.type === 'PLC24' || p.type === 'PLC24R') && EL.ui.ladder) card.appendChild(h('div', { class: 'row wrap', style: { marginTop: '8px' } }, h('button', { class: 'btn pri', onclick: () => EL.ui.ladder.openFor(p), text: T(['Open ladder editor', 'افتح محرر اللادر']) })));
      root.appendChild(card);
    }
    if (d.faults && d.faults.length > 1) {
      const hidden = p.hid && !ed.showHidden;
      const card = h('div', { class: 'card' }, h('h3', { text: T(['Fault simulation', 'محاكاة عطل']) }));
      if (hidden) card.appendChild(h('p', { class: 'mute', text: T(['A fault is hidden on some part. Find it with the meters.', 'فيه عطل مخفي في جهاز. دوّر عليه بالأجهزة.']) }));
      else card.appendChild(h('select', { onchange: (e) => { ed.push(); p.fault = e.target.value; p.hid = false; ed.touch(); } }, d.faults.map((f) => h('option', { value: f[0], selected: p.fault === f[0] ? true : null, text: T(f[1]) }))));
      root.appendChild(card);
    }
    // live
    const live = h('div', { class: 'card', id: ed.kind === 'pcb' ? 'plive' : 'live' });
    root.appendChild(live);
    if (ed.kind === 'pcb') {
      if (d.faults && d.faults.length > 1) root.appendChild(h('div', { class: 'row wrap' }, h('button', { class: 'btn', onclick: () => EL.pcb.replace(p), text: T(['Replace with a new part', 'غيّرها بقطعة جديدة']) })));
    } else root.appendChild(h('div', { class: 'row wrap' }, h('button', { class: 'btn', onclick: () => EL.ui.assist && EL.ui.assist.explain(p), text: T(['Why is it not energised?', 'ليه مش شغال؟']) })));
    B.updateLive(true);
  }
  B.inspector = inspector;
  const STATEMAP = [['w', ['Speed (rpm)', 'السرعة (لفة/د)'], (v) => Math.round(Math.abs(v) * 60 / (2 * Math.PI))], ['amps', ['Current (A)', 'التيار (أمبير)'], (v) => (+v).toFixed(2)], ['iout', ['Output current (A)', 'تيار الخرج (أمبير)'], (v) => (+v).toFixed(2)], ['f', ['Frequency (Hz)', 'التردد (هرتز)'], (v) => (+v).toFixed(1)], ['bus', ['DC bus (V)', 'الـDC bus (فولت)'], (v) => Math.round(v)], ['heat', ['Thermal load (%)', 'الحمل الحراري (%)'], (v) => Math.round(v * 100)], ['closed', ['Contacts closed', 'الكونتاكت مقفول'], (v) => (v ? 'YES' : 'no')], ['on', ['On', 'شغال'], (v) => (v ? 'YES' : 'no')], ['tripped', ['Tripped', 'فاصل'], (v) => (v ? 'YES' : 'no')], ['act', ['Operated', 'متفعّل'], (v) => (v ? 'YES' : 'no')]];
  let liveSig = '';
  B.updateLive = function (force) {
    const ed = B.active(), p = ed && ed.part(), live = $(ed && ed.kind === 'pcb' ? '#plive' : '#live');
    if (!p || !live) return;
    const sim = ed.c.sim; let s = '';
    const rows = [];
    for (const [k, lab, f] of STATEMAP) if (p.state && p.state[k] != null && typeof p.state[k] !== 'object' && !(k === 'f' && p.type === 'MOT3')) rows.push([T(lab), String(f(p.state[k]))]);
    s += rows.map((r) => `<div class="kv"><span>${r[0]}</span><b>${r[1]}</b></div>`).join('');
    if (sim) {
      s += `<table class="t" style="margin-top:8px"><tr><th>${T(['Pin', 'الطرف'])}</th><th>${T(['V (vs PE)', 'جهد (مقابل الأرضي)'])}</th><th>${T(['I (A)', 'تيار'])}</th></tr>`;
      for (const q of EL.pinsOf(p)) {
        const ref = p.id + '.' + q.id; let vac = 0, vdc = 0, ia = 0;
        try { vac = EL.cabs(sim.vacAt(ref)); vdc = sim.vdcAt(ref); const i = sim.iPin(ref); ia = Math.max(EL.cabs(i.ac), Math.abs(i.dc)); } catch (e) {}
        const vs = (vac > 0.5 ? fmtV(vac) + ' V~ ' : '') + (Math.abs(vdc) > 0.2 ? fmtV(vdc) + ' V⎓' : '');
        s += `<tr><td>${q.label == null ? q.id : q.label}</td><td class="n">${vs || '0'}</td><td class="n">${ia < 0.005 ? '-' : ia.toFixed(2)}</td></tr>`;
      }
      s += '</table>';
    }
    if (s !== liveSig || force) { live.innerHTML = '<h3>' + T(['Live values', 'القيم الحية']) + '</h3>' + s; liveSig = s; }
  };

  /* ---------- toolbar + side panes ---------- */
  B.setMode = function (m) {
    B.ed.setMode(m);
    for (const b of ui.$$('#modeSeg .btn')) b.classList.toggle('on', b.dataset.m === m);
    $('#v-bench').dataset.mode = m;
  };
  function openSheet(id, on) {
    for (const x of ['palette', 'side']) { const el = $('#' + x); if (el) el.classList.toggle('open', x === id && on !== false && !el.classList.contains('open') ? true : (x === id && on === false ? false : false)); }
  }
  B.sheet = function (which) {
    const pal = $('#palette'), side = $('#side');
    const wasPal = pal.classList.contains('open'), wasSide = side.classList.contains('open');
    pal.classList.remove('open'); side.classList.remove('open');
    if (which === 'palette' && !wasPal) pal.classList.add('open');
    if (which === 'side' && !wasSide) side.classList.add('open');
    for (const b of ui.$$('#dock button')) b.classList.toggle('on', (b.dataset.s === 'palette' && pal.classList.contains('open')) || (b.dataset.s === 'side' && side.classList.contains('open')));
  };
  B.pane = function (name) {
    for (const b of ui.$$('#stabs .stab')) b.classList.toggle('on', b.dataset.p === name);
    for (const s of ui.$$('#side .spane')) s.classList.toggle('on', s.id === 'pane-' + name);
    if (name === 'meters' && ui.inst) ui.inst.render();
  };
  B.openPane = (name) => { B.pane(name); if (window.innerWidth > 900 && ui.panels) ui.panels.show('r'); if (window.innerWidth <= 900) { $('#side').classList.add('open'); $('#palette').classList.remove('open'); } };

  B.templatesDialog = function () {
    const list = h('div', { class: 'msgs' });
    for (const id of EL.templateList) {
      const t = EL.templates[id];
      list.appendChild(h('div', { class: 'card', style: { cursor: 'pointer' }, onclick: () => { m.remove(); B.loadTemplate(id); } }, h('b', { text: T(t.name) }), h('p', { class: 'mute', text: T(t.desc) })));
    }
    const m = ui.modal([h('h3', { text: T(['Ready-made circuits', 'دوائر جاهزة']) }), h('p', { class: 'mute', text: T(['Pick one to load it on the bench. You can then change it, break it, and measure it.', 'اختار واحدة تتحمّل على المعمل. وتقدر تعدل فيها وتبوّظها وتقيسها.']) }), list]);
  };
  B.loadTemplate = function (id) {
    const c = EL.loadTemplate(id);
    EL.inst.probes = { red: null, black: null, clamp: null, ncv: null };
    B.ed.setCircuit(c); B.setMode('build');
    ui.toast(T(EL.templates[id].name) + ': ' + T(EL.templates[id].desc), 'ok', 7000);
    B.save();
  };
  B.clearAll = function () {
    if (B.ed.c.parts.length && !confirm(T(['Clear the whole bench?', 'تمسح المعمل كله؟']))) return;
    EL.inst.probes = { red: null, black: null, clamp: null, ncv: null };
    B.ed.setCircuit(EL.newCircuit()); B.save();
  };
  B.fileDialog = function () {
    const ta = h('textarea', { rows: 6, placeholder: 'JSON' });
    const m = ui.modal([h('h3', { text: T(['Save and load', 'حفظ وفتح']) }),
      h('div', { class: 'row wrap' },
        h('button', { class: 'btn pri', onclick: () => { ui.download((B.ed.c.name ? 'lab-' + String(T(B.ed.c.name)).replace(/\W+/g, '-') : 'my-circuit') + '.json', EL.serialize(B.ed.c)); }, text: T(['Download circuit file', 'نزّل ملف الدائرة']) }),
        h('label', { class: 'btn' }, T(['Open file', 'افتح ملف']), h('input', { type: 'file', accept: '.json,application/json', style: { display: 'none' }, onchange: (e) => { const f = e.target.files[0]; if (!f) return; const r = new FileReader(); r.onload = () => { try { B.ed.setCircuit(EL.deserialize(r.result)); m.remove(); ui.toast(['Circuit loaded.', 'اتفتحت الدائرة.'], 'ok'); } catch (er) { ui.toast(['Bad file.', 'الملف غلط.'], 'bad'); } }; r.readAsText(f); } }))),
      h('label', { class: 'f', text: T(['Or paste circuit text:', 'أو الصق نص الدائرة:']) }), ta,
      h('button', { class: 'btn', style: { marginTop: '6px' }, onclick: () => { try { B.ed.setCircuit(EL.deserialize(ta.value)); m.remove(); } catch (er) { ui.toast(['Bad text.', 'النص غلط.'], 'bad'); } }, text: T(['Load pasted text', 'حمّل النص']) }),
      h('button', { class: 'btn', style: { marginTop: '6px', marginInlineStart: '6px' }, onclick: () => { ta.value = EL.serialize(B.ed.c); ta.select(); }, text: T(['Show text of this circuit', 'اعرض نص الدائرة دي']) })]);
  };
  B.save = function () { try { localStorage.setItem('ellab.bench', EL.serialize(B.ed.c)); } catch (e) {} };

  /* ---------- simulation loop ---------- */
  let last = 0, acc = 0, liveT = 0, saveT = 0;
  B.active = () => (ui.activeEd ? ui.activeEd() : B.ed);
  function step(ed, dt) {
    const c = ed.c;
    dt = dt || EL.TICK;
    EL.instClean(c);
    EL.ctx.mains = ed.mains;
    EL.ctx.extra = EL.instElements(c);
    const sim = EL.tick(c, dt, EL.ctx);
    EL.instUpdate(c, sim, dt);
    return sim;
  }
  B.step = step;
  function handleEvents(ed) {
    const ev = EL.events.splice(0, EL.events.length);
    for (const e of ev) {
      if (e.type === 'click') ui.click();
      else if (e.type === 'trip') { ui.buzz(200); ui.toast(T(['Tripped: ', 'فصل: ']) + (e.tag || '') + ' (' + (e.msg || '') + ')', 'warn'); }
      else if (e.type === 'burn') { ui.buzz(500); ui.toast(T(['Burnt: ', 'اتحرق: ']) + (e.tag || '') + (e.msg ? ' (' + e.msg + ')' : ''), 'bad', 7000); }
      else if (e.type === 'fault') ui.toast(T(['Drive fault on ', 'عطل على الانفرتر ']) + (e.tag || '') + ' (' + (e.msg || '') + ')', 'bad');
      else if (e.type === 'fuse') ui.toast(e.msg, 'bad', 7000);
      else if (e.type === 'alarm') ui.toast(T(['Alarm: ', 'إنذار: ']) + (e.tag || '') + ' (' + (e.msg && e.msg.k ? T(e.msg.k) + ': ' + T(e.msg.n) : e.msg || '') + ')', 'warn');
    }
  }
  B.frame = function (now) {
    const ed = B.active();
    if (!ed) return;
    const dt = Math.min(0.25, (now - last) / 1000 || 0); last = now;
    let sim = ed.c.sim;
    if (!B.paused) {
      acc += dt * B.speed;
      const t0 = performance.now(); let n = 0;
      const DT = B.speed >= 300 && !ed.c.parts.length ? 1 : EL.TICK; // 300x: process-only projects step 1 s at a time
      while (acc >= DT && n < 40) { sim = step(ed, DT); acc -= DT; n++; if (performance.now() - t0 > 14) { acc = 0; break; } }
      if (n === 0 && !sim) sim = step(ed);
    }
    handleEvents(ed);
    if (sim) {
      ed.frame(sim);
      if (ui.inst) ui.inst.frame(sim, now);
      liveT += dt;
      if (liveT > 0.25) { liveT = 0; B.updateLive(); if (ed === B.ed && ui.assist && ui.assist.tick) ui.assist.tick(sim); if (EL.pcb && ed === EL.pcb.ed && EL.pcb.tick) EL.pcb.tick(sim); }
      const tm = $('#simclock'); if (tm) tm.textContent = fmtT(ed.c.time || 0);
    }
    saveT += dt; if (saveT > 6) { saveT = 0; if (ed === B.ed) B.save(); }
  };
  function fmtT(s) { const m = Math.floor(s / 60); return (m ? m + 'm ' : '') + (s % 60).toFixed(0) + 's'; }

  B.init = function () {
    const host = $('#benchHost');
    const ed = (B.ed = EL.makeEditor(host, {
      kind: 'bench',
      onSelect: () => inspector(B.ed),
      onChange: () => { if (B.ed) { B.ed.c.sim = null; } },
      onProbe: () => ui.inst && ui.inst.onProbe(),
    }));
    // palette
    const pl = $('#plist'), search = $('#psearch');
    const rebuild = () => {
      if (B.view === 'plant' && ui.plant) return ui.plant.palette(pl, search.value);
      if (B.view === 'line' && ui.line) return ui.line.palette(pl, search.value);
      buildPalette(pl, ed, search.value, (tapped) => { if (tapped && window.innerWidth <= 900) B.sheet(null); });
    };
    B.rebuildPalette = rebuild;
    search.addEventListener('input', rebuild); ui.onRefresh(rebuild); rebuild();
    // toolbar
    for (const b of ui.$$('#modeSeg .btn')) b.addEventListener('click', () => B.setMode(b.dataset.m));
    $('#btnPower').addEventListener('click', () => { ed.mains = !ed.mains; syncPower(); ui.click(); });
    function syncPower() { const b = $('#btnPower'); b.classList.toggle('on', ed.mains); b.classList.toggle('off', !ed.mains); b.querySelector('span').textContent = ed.mains ? T(['Supply ON', 'الكهرباء شغالة']) : T(['Supply OFF', 'الكهرباء مفصولة']); }
    ui.onRefresh(syncPower); syncPower();
    $('#btnPause').addEventListener('click', (e) => { B.paused = !B.paused; e.currentTarget.classList.toggle('on', B.paused); });
    $('#btnSpeed').addEventListener('click', (e) => { const s = B.ed.c.parts.length ? [1, 5, 20, 60] : [1, 5, 20, 60, 300]; B.speed = s[(s.indexOf(B.speed) + 1) % s.length]; e.currentTarget.textContent = B.speed + 'x'; ui.toast(T(['Simulation speed ', 'سرعة المحاكاة ']) + B.speed + 'x', '', 1500); });
    $('#btnUndo').addEventListener('click', () => ed.undo()); $('#btnRedo').addEventListener('click', () => ed.redo());
    const vz = (f) => (B.view === 'plant' && ui.plant ? ui.plant.zoom(f) : B.view === 'line' && ui.line ? ui.line.zoom(f) : ed.zoomAt(f));
    $('#btnZin').addEventListener('click', () => vz(1.25)); $('#btnZout').addEventListener('click', () => vz(0.8)); $('#btnFit').addEventListener('click', () => (B.view === 'plant' && ui.plant ? ui.plant.fit() : B.view === 'line' && ui.line ? ui.line.fit() : ed.fit()));
    $('#btnTpl').addEventListener('click', () => B.templatesDialog());
    $('#btnFile').addEventListener('click', () => B.fileDialog());
    $('#btnClear').addEventListener('click', () => B.clearAll());
    $('#btnMute').addEventListener('click', (e) => { ui.muted = !ui.muted; e.currentTarget.classList.toggle('on', ui.muted); if (ui.muted) ui.beep(false); });
    // side tabs
    for (const b of ui.$$('#stabs .stab')) b.addEventListener('click', () => B.pane(b.dataset.p));
    for (const b of ui.$$('#dock button')) b.addEventListener('click', () => {
      const s = b.dataset.s, pane = b.dataset.p;
      if (s === 'palette') B.sheet('palette'); else { if (pane) B.pane(pane); if (!$('#side').classList.contains('open') || b.classList.contains('on') === false) { B.sheet('side'); } else B.sheet('side'); }
    });
    B.setMode('build');
    ui.onRefresh(() => inspector(B.ed));
    document.addEventListener('keydown', (e) => {
      if (!$('#v-bench').classList.contains('on') || document.querySelector('.modal')) return;
      if (B.view === 'plant' && ui.plant) ui.plant.keydown(e); else if (B.view === 'line' && ui.line) ui.line.keydown(e); else B.ed.keydown(e);
    });
    // restore
    let restored = false;
    try { const s = localStorage.getItem('ellab.bench'); if (s) { const c = EL.deserialize(s); if (c.parts.length || (c.line && c.line.els.length) || (c.plant && c.plant.units && c.plant.units.length)) { ed.setCircuit(c); restored = true; } } } catch (e) {}
    if (!restored) B.loadTemplate('dol');
    inspector(ed);
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/panels.js */
/* Hide / show the left (parts) and right (part, meters, diagnosis) columns of the bench on a laptop,
   so the drawing gets the whole width. Remembered in localStorage (ellab.panels). Phones use sheets instead. */
(function (g) {
  const EL = g.EL, ui = EL.ui, h = EL.h, T = ui.T, $ = ui.$;
  const P = (ui.panels = {});
  const KEY = 'ellab.panels';
  const icon = (right) => '<svg viewBox="0 0 24 24" width="18" height="18" fill="none" stroke="currentColor" stroke-width="2" stroke-linejoin="round" aria-hidden="true"><rect x="3" y="4" width="18" height="16" rx="2"/><path d="M' + (right ? 15 : 9) + ' 4v16"/></svg>';
  let st = null, bench, bl, br;
  function load() { try { return JSON.parse(localStorage.getItem(KEY) || 'null'); } catch (e) { return null; } }
  function save() { try { localStorage.setItem(KEY, JSON.stringify(st)); } catch (e) {} }
  function refit() {
    requestAnimationFrame(() => {
      const B = EL.bench;
      if (B.view === 'plant' && ui.plant) ui.plant.fit();
      else if (B.view === 'line' && ui.line) ui.line.fit();
      else if (B.ed && B.ed.fit) B.ed.fit();
    });
  }
  function apply() {
    bench.classList.toggle('hideL', !!st.l); bench.classList.toggle('hideR', !!st.r);
    bl.classList.toggle('on', !st.l); br.classList.toggle('on', !st.r);
    bl.setAttribute('aria-pressed', st.l ? 'false' : 'true'); br.setAttribute('aria-pressed', st.r ? 'false' : 'true');
    bl.title = T(st.l ? ['Show the parts list', 'اظهر قايمة الأجهزة'] : ['Hide the parts list', 'اخفي قايمة الأجهزة']);
    br.title = T(st.r ? ['Show the side panel (part, meters, diagnosis)', 'اظهر اللوحة الجانبية (الجهاز، الأجهزة، الدايجنوسس)'] : ['Hide the side panel', 'اخفي اللوحة الجانبية']);
    bl.setAttribute('aria-label', bl.title); br.setAttribute('aria-label', br.title);
  }
  P.toggle = function (side) { st[side] = !st[side]; save(); apply(); refit(); };
  P.show = function (side) { if (st && st[side]) P.toggle(side); };
  P.state = () => Object.assign({}, st);
  P.init = function () {
    bench = $('#v-bench .bench'); const tb = $('#v-bench .tb');
    if (!bench || !tb) return;
    const w = g.innerWidth || 1400;
    st = load() || { l: w < 1400, r: w < 1100 }; // small laptops start with the parts list folded away
    bl = h('button', { class: 'btn pnl-btn', type: 'button', html: icon(false), onclick: () => P.toggle('l') });
    br = h('button', { class: 'btn pnl-btn', type: 'button', html: icon(true), onclick: () => P.toggle('r') });
    tb.insertBefore(bl, tb.firstChild); tb.appendChild(br);
    apply();
    ui.onRefresh(apply);
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/inst_docs.js */
/* Instrument documentation: every control explained (EN / AR) */
(function (g) {
  const EL = g.EL;
  const D = (EL.instDocs = {});
  D.dmm = {
    name: ['Digital multimeter (Fluke style)', 'ملتيميتر ديجيتال (زي فلوك)'],
    intro: ['Measures voltage, resistance, continuity, diodes and current. Rule: pick the function on the dial AND put the red lead in the matching jack, then touch the probes.', 'بيقيس جهد ومقاومة وتوصيل وديود وتيار. القاعدة: اختار الوظيفة من الدايل، وحط الليد الأحمر في الفتحة المناسبة، وبعدها المس بالبروبات.'],
    ctl: [
      ['OFF', ['OFF', 'OFF'], ['Meter is off. Turn the dial here when you store it or change a fuse.', 'الميتر مقفول. حط الدايل هنا وانت بتحفظه أو بتغير الفيوز.']],
      ['VAC', ['V~ (AC volts)', 'V~ جهد متردد'], ['AC voltage, shown as RMS. Use it on mains (230 / 400 V), transformer secondaries and drive outputs. Press Hz to see the frequency. Probes in parallel with the load.', 'جهد متردد بقيمة RMS. للكهرباء 230 / 400 فولت وثانوي الترانس وخرج الانفرتر. اضغط Hz تشوف التردد. البروبات على التوازي.']],
      ['VDC', ['V⎓ (DC volts)', 'V⎓ جهد مستمر'], ['DC voltage for 24 V control, PSU outputs and batteries. Red on +, black on −. A minus sign means the leads are reversed.', 'جهد مستمر لدوائر 24 فولت وخرج الباور والبطاريات. الأحمر على + والأسود على −. علامة سالب معناها الليدات معكوسة.']],
      ['MV', ['mV⎓ (millivolts)', 'mV⎓ مللي فولت'], ['Small DC signals: thermocouples, shunt drops. Maximum 600 mV, above that the display shows OL.', 'إشارات DC صغيرة: ثيرموكابل وهبوط جهد شنط. الأقصى 600 مللي فولت، فوقه بيظهر OL.']],
      ['OHM', ['Ω (resistance)', 'Ω مقاومة'], ['Resistance of a winding, heater, resistor or cable. The circuit must be dead and isolated. The meter sends 0.4 V itself, so a live circuit gives a wrong reading and can damage the meter. Use REL to cancel the lead resistance.', 'مقاومة ملف أو سخان أو مقاومة أو كابل. لازم الدايرة تكون مفصولة ومعزولة. الميتر بيبعت جهد 0.4 فولت بنفسه، فلو فيه كهرباء القراءة بتبقى غلط وممكن الميتر يتبوظ. استخدم REL عشان تشيل مقاومة الليدات.']],
      ['CONT', ['Continuity (beeper)', 'توصيل (بيبر)'], ['Beeps when the resistance is under about 30 Ω. Fast check of wires, fuses and contacts. Dead circuits only.', 'بيصفّر لما المقاومة تحت 30 أوم تقريبًا. فحص سريع للأسلاك والفيوزات والكونتاكتات. على دوائر مفصولة بس.']],
      ['DIODE', ['Diode test', 'اختبار الدايود'], ['Shows the forward drop: about 0.5 to 0.7 V for silicon, 1.8 to 3 V for an LED. Red on the anode. Reverse or open shows OL.', 'بيعرض الهبوط الأمامي: حوالي 0.5 لـ 0.7 فولت للسيليكون و1.8 لـ 3 للـLED. الأحمر على الأنود. العكسي أو المفتوح بيظهر OL.']],
      ['MA', ['mA (small current)', 'mA تيار صغير'], ['DC/AC current up to 400 mA, in series with the load (break the circuit and put the meter in the gap). Red lead goes in the mA jack. Fuse is 440 mA.', 'تيار صغير لحد 400 مللي، على التوالي مع الحمل (اقطع الدايرة وحط الميتر في الفتحة). الليد الأحمر في فتحة mA. الفيوز 440 مللي.']],
      ['A', ['A (10 A current)', 'A تيار 10 أمبير'], ['Current up to 10 A, in series. Red lead in the 10 A jack. Fuse is 11 A. Never put it across a voltage source: it is a short circuit.', 'تيار لحد 10 أمبير، على التوالي. الليد الأحمر في فتحة 10A. الفيوز 11 أمبير. ماتحطوش على مصدر جهد: ده شورت.']],
      ['jack', ['Jacks (10A / mA / COM / VΩ)', 'الفتحات (10A / mA / COM / VΩ)'], ['COM is always the black lead. VΩ is for volts, ohms, continuity and diode. mA and 10A are only for current. Leaving the red lead in a current jack while measuring voltage makes a short across the source and blows the fuse.', 'COM دايمًا للأسود. VΩ للفولت والأوم والتوصيل والدايود. mA و10A للتيار بس. لو سبت الأحمر في فتحة تيار وقست جهد بتعمل شورت على المصدر وبيحرق الفيوز.']],
      ['HOLD', ['HOLD', 'HOLD'], ['Freezes the display so you can read it after you take the probes off, for example in a tight panel.', 'بيثبّت القراءة عشان تقراها بعد ما تشيل البروبات، زي في لوحة ضيقة.']],
      ['RANGE', ['RANGE', 'RANGE'], ['Switches between auto range and manual range, and steps the range up in manual. Manual range reads faster and stays stable when the value jumps around.', 'بيبدل بين الرينج الأوتوماتيك واليدوي وبيطلّع الرينج في اليدوي. اليدوي أسرع وثابت لما القيمة بتتنطط.']],
      ['MINMAX', ['MIN MAX', 'MIN MAX'], ['Records the lowest and highest values. Press again to cycle live, MAX, MIN, then off. Useful for supply dips and motor start.', 'بيسجل أقل وأعلى قيمة. اضغط تاني تلف: حي، MAX، MIN، وبعدين يقفل. مفيد لهبوط الجهد وبدء الموتور.']],
      ['REL', ['REL Δ (relative)', 'REL Δ (نسبي)'], ['Takes the current reading as zero and shows differences from it. Touch the leads together first in the Ω range to remove the lead resistance.', 'بياخد القراءة الحالية كصفر ويعرض الفرق عنها. في الأوم لمّ البروبين الأول عشان تشيل مقاومة الليدات.']],
      ['HZ', ['Hz', 'Hz'], ['Shows the frequency of the AC voltage (V~ range). Mains is 50 Hz. A drive output changes with the speed setting.', 'بيعرض تردد الجهد المتردد (على V~). الكهرباء 50 هرتز. وخرج الانفرتر بيتغير مع السرعة.']],
      ['YEL', ['Yellow key (~ / ⎓)', 'الزرار الأصفر (~ / ⎓)'], ['Switches the current ranges between AC and DC. Voltage ranges have separate dial positions.', 'بيبدل تيار AC و DC على رينجات التيار. الجهد ليه أوضاع منفصلة على الدايل.']],
      ['safety', ['Safety', 'السلامة'], ['Check the meter and leads before use (cracked insulation, correct CAT rating, good fuse). Prove-test-prove: test on a known live source, test the circuit, test the known source again. Keep one hand away from the panel when possible.', 'افحص الميتر والليدات قبل الاستخدام (عزل مشروخ، تصنيف CAT مناسب، فيوز سليم). اختبر على مصدر معروف، وبعدين الدايرة، وبعدين المصدر المعروف تاني. وابعد إيدك التانية عن اللوحة لو تقدر.']],
    ],
  };
  D.clamp = {
    name: ['Clamp meter', 'كلامب ميتر'],
    intro: ['Measures current without breaking the circuit by clamping around ONE conductor. It also has voltage, resistance and continuity with leads.', 'بيقيس التيار من غير ما تقطع الدايرة، بتحط الفك حوالين سلك واحد بس. وفيه كمان جهد ومقاومة وتوصيل بالليدات.'],
    ctl: [
      ['OFF', ['OFF', 'OFF'], ['Meter off.', 'الميتر مقفول.']],
      ['AAC', ['A~ (AC current)', 'A~ تيار متردد'], ['Clamp one phase wire of a motor to read its line current. Compare it with the nameplate current. Clamp two conductors of the same circuit and the fields cancel and the reading is about zero.', 'اقفل الفك على فاز واحد من الموتور واقرا تيار الخط وقارنه بتيار اللوحة. لو قفلت على سلكين من نفس الدايرة المجالات بتتلاشى والقراءة بتبقى صفر تقريبًا.']],
      ['ADC', ['A⎓ (DC current)', 'A⎓ تيار مستمر'], ['DC current with a hall sensor, for example 24 V loads and DC buses. Use ZERO in the air before measuring.', 'تيار مستمر بحساس هول، زي أحمال 24 فولت. اعمل ZERO في الهوا قبل القياس.']],
      ['VAC', ['V~', 'V~'], ['AC volts with leads, same as the multimeter.', 'جهد متردد بالليدات، زي الملتيميتر.']],
      ['VDC', ['V⎓', 'V⎓'], ['DC volts with leads.', 'جهد مستمر بالليدات.']],
      ['OHM', ['Ω', 'Ω'], ['Resistance with leads, circuit dead.', 'مقاومة بالليدات والدايرة مفصولة.']],
      ['CONT', ['Continuity', 'توصيل'], ['Beeper for continuity with leads, circuit dead.', 'بيبر للتوصيل بالليدات والدايرة مفصولة.']],
      ['jaw', ['Jaw and trigger', 'الفك والزناد'], ['Press the trigger to open the jaw, close it around one conductor. In this lab, tap a terminal on the circuit to clamp around its wire. The wire must be in the middle of the jaw.', 'اضغط الزناد يفتح الفك وقفله حوالين سلك. في المعمل اضغط على طرف في الدايرة عشان تحط الفك على سلكه. السلك لازم يبقى في نص الفك.']],
      ['HOLD', ['HOLD', 'HOLD'], ['Freezes the displayed value.', 'بيثبّت القراءة.']],
      ['INRUSH', ['INRUSH', 'INRUSH'], ['Captures the starting (inrush) current. Press INRUSH, then start the motor: the peak stays on the screen. A direct-on-line motor draws 6 to 8 times its running current for a moment; a star-delta start draws about one third of that.', 'بيلقط تيار البدء. اضغط INRUSH وشغّل الموتور: القيمة العالية بتفضل ظاهرة. موتور DOL بيسحب 6 لـ 8 أضعاف تياره العادي لحظة، وستار دلتا بيسحب تلتها تقريبًا.']],
      ['MINMAX', ['MIN MAX', 'MIN MAX'], ['Records the highest current seen (peak) until you reset it.', 'بيسجل أعلى تيار ظهر لحد ما تصفّره.']],
      ['ZERO', ['ZERO', 'ZERO'], ['Cancels the sensor offset on A⎓ and clears the recorded peak.', 'بيشيل الأوفست بتاع الحساس على A⎓ وبيمسح القيمة المسجلة.']],
    ],
  };
  D.meg = {
    name: ['Insulation tester (megger)', 'ميجر (جهاز اختبار العزل)'],
    intro: ['Applies a high DC voltage (250 to 1000 V) between a conductor and earth to measure insulation resistance in MΩ. Used on motors, cables and busbars. It is never used on a live circuit.', 'بيطبق جهد DC عالي (250 لـ 1000 فولت) بين الموصل والأرضي عشان يقيس مقاومة العزل بالميجا أوم. بيستخدم على الموتورات والكابلات والبارات. وعمره ما بيستخدم على دايرة عليها كهرباء.'],
    ctl: [
      ['volt', ['Test voltage (250 / 500 / 1000 V)', 'جهد الاختبار (250 / 500 / 1000 فولت)'], ['Choose by the rating of the equipment: 500 V for equipment up to 500 V (typical 400 V motor), 1000 V for 690 V equipment, 250 V for sensitive or low voltage control wiring.', 'اختار حسب جهد الجهاز: 500 فولت للأجهزة لحد 500 فولت (موتور 400 فولت العادي) و1000 فولت لأجهزة 690 فولت و250 فولت للتحكم الحساس.']],
      ['LINE', ['LINE (red lead)', 'LINE (الليد الأحمر)'], ['Goes on the conductor under test, for example a motor winding terminal.', 'بيتوصل على الموصل اللي بتختبره، زي طرف ملف الموتور.']],
      ['EARTH', ['EARTH (black lead)', 'EARTH (الليد الأسود)'], ['Goes on earth (PE) or the motor frame. For phase-to-phase tests put it on another winding.', 'بيتوصل على الأرضي أو هيكل الموتور. ولاختبار بين الفازات حطه على ملف تاني.']],
      ['TEST', ['TEST (hold)', 'TEST (اضغط واستنى)'], ['Hold it to apply the voltage. The reading rises as the cable charges, so wait about 60 seconds. If the meter finds more than 30 V on the circuit it refuses to test. After the test, the meter discharges the circuit through itself: keep the leads on until the reading drops.', 'اضغط عليه عشان يطبق الجهد. القراءة بتطلع تدريجيًا لأن الكابل بيشحن، فاستنى حوالي 60 ثانية. لو لقى أكتر من 30 فولت على الدايرة بيرفض الاختبار. بعد الاختبار بيفرغ الدايرة بنفسه: سيب الليدات لحد ما القراءة تنزل.']],
      ['read', ['Reading and verdict', 'القراءة والحكم'], ['Above 100 MΩ is excellent, 10 to 100 MΩ is acceptable for an LV motor, 1 to 10 MΩ is marginal (dry and re-test), under 1 MΩ fails. Trend matters: record each test and compare with the last one.', 'فوق 100 ميجا ممتاز، من 10 لـ 100 مقبول لموتور جهد منخفض، من 1 لـ 10 ضعيف (جفف وأعد الاختبار)، وتحت 1 ميجا فاشل. الاتجاه مهم: سجل كل اختبار وقارن بالسابق.']],
      ['safe', ['Safety', 'السلامة'], ['Isolate and lock out first. Disconnect drives, PSUs, PLC cards and electronic sensors: the test voltage destroys them. Do not touch the leads or the winding during or just after a test.', 'اعزل واقفل لوتو الأول. افصل الانفرترات والباور وكروت الـPLC والحساسات الإلكترونية: جهد الاختبار بيحرقها. ماتلمسش الليدات أو الملف أثناء الاختبار أو بعده على طول.']],
    ],
  };
  D.cal = {
    name: ['mA calibrator / loop source', 'كاليبريتور mA / مصدر لوب'],
    intro: ['Generates or measures a 4 to 20 mA loop signal and voltage signals. Used to check transmitters, I/P converters, valve positioners, PLC analog inputs and solenoids.', 'بيولّد أو بيقيس إشارة لوب 4 لـ 20 ملي وإشارات جهد. للتأكد من الترانسميترات وI/P والبوزشنرز ومداخل PLC التناظرية والسولينويدات.'],
    ctl: [
      ['mode', ['Mode', 'الوضع'], ['SOURCE mA drives current into a device (OUT+ red to the device +, OUT− black to the device −). SOURCE V gives 0 to 10 V. MEASURE mA reads a loop in series. LOOP POWER gives 24 V and reads the current. SIM TX behaves like a transmitter, pulling the set current from an external 24 V supply.', 'SOURCE mA بيدفع تيار في الجهاز (OUT+ الأحمر على + الجهاز و OUT− الأسود على −). SOURCE V بيدي 0 لـ 10 فولت. MEASURE mA بيقرا لوب على التوالي. LOOP POWER بيدي 24 فولت وبيقرا التيار. SIM TX بيتصرف كترانسميتر وبيسحب التيار المضبوط من 24 فولت خارجي.']],
      ['pct', ['0 / 25 / 50 / 75 / 100 %', '0 / 25 / 50 / 75 / 100 %'], ['Jumps to 4, 8, 12, 16 and 20 mA, the standard calibration check points. Valve 0 % is closed and 100 % is open on an air-to-open actuator.', 'بيروح على 4 و8 و12 و16 و20 ملي، نقط المعايرة المعتادة. الفالف 0٪ مقفول و100٪ مفتوح على أكتيويتر air-to-open.']],
      ['24', ['24 mA', '24 مللي'], ['Over-range value used to test whether a device or solenoid reacts at high current. A solenoid coil designed for 24 V DC draws current by its resistance: a 24 mA signal is too weak for a standard 24 V solenoid but enough for an I/P converter.', 'قيمة فوق المدى لاختبار رد فعل جهاز أو سولينويد عند تيار عالي. كويل سولينويد 24 فولت DC بيسحب تيار حسب مقاومته: إشارة 24 ملي ضعيفة على سولينويد 24 فولت عادي لكنها كفاية لـ I/P.']],
      ['step', ['+ / − and step size', '+ / − وحجم الخطوة'], ['Changes the output by the step. Coarse is 1 mA, fine is 0.01 mA. You can also type the value.', 'بيغير الخرج بمقدار الخطوة. الكبيرة 1 ملي والدقيقة 0.01 ملي. وتقدر تكتب القيمة.']],
      ['out', ['OUTPUT ON / OFF', 'OUTPUT ON / OFF'], ['Nothing leaves the terminals until you switch the output on. Switch it off before you move the leads.', 'مفيش أي خرج على الأطراف لحد ما تشغل الـOUTPUT. اقفله قبل ما تنقل الليدات.']],
      ['comp', ['Compliance', 'الكومبلاينس'], ['The calibrator can drive only up to about 24 V. If the load needs more voltage for the set current, the output saturates and the warning appears. Typical cause: a high resistance, an open contact or the wrong terminals.', 'الكاليبريتور بيدفع لحد 24 فولت تقريبًا. لو الحمل محتاج جهد أعلى للتيار المضبوط الخرج بيتشبع وبتظهر الرسالة. السبب المعتاد: مقاومة عالية أو كونتاكت مفتوح أو أطراف غلط.']],
    ],
  };
  D.tester = {
    name: ['Two-pole voltage tester', 'تستر جهد بقطبين'],
    intro: ['A tester with an LED ladder and no need for a range selection. It loads the circuit a little, so it ignores ghost voltages. It is the correct tool to prove that a circuit is dead.', 'تستر بسلم ليدات من غير اختيار رينج. بيحمّل الدايرة شوية فمابيتخدعش بالجهود الوهمية. وهو الأداة الصح لإثبات إن الدايرة ميتة.'],
    ctl: [
      ['ladder', ['LED ladder (12 to 690 V)', 'سلم الليدات (12 لـ 690 فولت)'], ['The highest lit LED is the voltage range. The ladder is approximate: use a multimeter for an exact value.', 'أعلى ليد منور هو مدى الجهد. السلم تقريبي: استخدم الملتيميتر للقيمة بالظبط.']],
      ['pol', ['+ / − polarity', 'القطبية + / −'], ['Shows DC polarity. Both AC lamps lit means AC.', 'بيبين قطبية الـDC. لو الاتنين منورين معناها AC.']],
      ['self', ['Self test', 'اختبار ذاتي'], ['Touch the two probes together or press the self-test to light the ladder from the internal battery. Do this before and after you test a circuit: prove-test-prove.', 'لمّ البروبين أو اضغط الاختبار الذاتي عشان السلم ينور من البطارية. اعمله قبل وبعد اختبار الدايرة: اختبر-اختبر-اختبر.']],
      ['prove', ['Prove-test-prove', 'اختبر-اختبر-اختبر'], ['1) Test on a known live source. 2) Test the circuit you want to prove dead, every pair (L-L, L-PE, L-N). 3) Test the known source again. If step 3 fails, the result of step 2 is worthless.', '1) اختبر على مصدر معروف إنه شغال. 2) اختبر الدايرة اللي عايز تثبت إنها ميتة، كل الأزواج (فاز-فاز، فاز-أرضي، فاز-نيوترال). 3) اختبر المصدر المعروف تاني. لو الخطوة 3 فشلت يبقى نتيجة 2 ملهاش قيمة.']],
    ],
  };
  D.ncv = {
    name: ['Non-contact voltage pen', 'قلم فاز (كشف بدون لمس)'],
    intro: ['Detects the AC electric field around a live wire without touching it. Quick screening only: it never proves a circuit is dead.', 'بيكشف المجال الكهربي المتردد حوالين سلك شغال من غير لمس. للفحص السريع بس: مستحيل يثبت إن الدايرة ميتة.'],
    ctl: [
      ['led', ['LED and beeper', 'الليد والبيبر'], ['Lights and beeps when AC voltage is detected near the tip.', 'بينور ويصفّر لما يكشف جهد متردد قريب من الطرف.']],
      ['sens', ['HI / LO sensitivity', 'الحساسية HI / LO'], ['HI detects about 20 V and up, LO about 90 V and up. Use LO to ignore weak stray fields next to a live cable.', 'HI بيكشف من حوالي 20 فولت وLO من حوالي 90 فولت. استخدم LO عشان تتجاهل المجالات الضعيفة جنب كابل شغال.']],
      ['limits', ['Limits', 'العيوب'], ['It does not detect DC. Shielded or armoured cable can hide the field. A silent pen does not mean dead: use the two-pole tester or a multimeter.', 'مش بيكشف DC. الكابل المغلف أو المدرّع بيخبي المجال. القلم الساكت مش معناه ميت: استخدم التستر أو الملتيميتر.']],
    ],
  };
  EL.instList = [
    ['dmm', ['Multimeter', 'ملتيميتر'], 'multimeter meter dmm fluke avo volt ohm voltmeter ملتيميتر ميتر افو أفو فلوك فولتميتر اوميتر أوميتر قياس'],
    ['clamp', ['Clamp meter', 'كلامب ميتر'], 'clamp clampmeter amp ammeter current كلامب امبير أمبير تيار'],
    ['meg', ['Megger', 'ميجر'], 'megger insulation tester meg ميجر ميغر عزل ميجا'],
    ['cal', ['mA calibrator', 'كاليبريتور'], 'calibrator mA 4-20 loop source calibration كاليبريتور معايرة لوب مصدر ملي'],
    ['tester', ['Voltage tester', 'تستر جهد'], 'tester voltage two pole fluke t6 t150 تستر فولت'],
    ['ncv', ['NCV pen', 'قلم فاز'], 'ncv pen non contact phase detector قلم فاز فازة'],
  ];
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/inst_ui.js */
/* Instrument faceplates, search by name, learn mode */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, I = EL.inst, D = EL.instDocs;
  const inst = (ui.inst = { root: null, refs: {}, face: null, last: 0 });
  const curC = () => { const ed = ui.activeEd(); return ed ? ed.c : null; };
  I.learn = false;
  const RG = {
    VAC: [{ m: 6, u: 'V' }, { m: 60, u: 'V' }, { m: 600, u: 'V' }, { m: 1000, u: 'V' }],
    VDC: [{ m: 6, u: 'V' }, { m: 60, u: 'V' }, { m: 600, u: 'V' }, { m: 1000, u: 'V' }],
    MV: [{ m: 600, u: 'mV', s: 1000 }],
    MA: [{ m: 60, u: 'mA', s: 1000 }, { m: 400, u: 'mA', s: 1000 }],
    A: [{ m: 10, u: 'A' }],
    OHM: [{ m: 600, u: 'Ω' }, { m: 6, u: 'kΩ', s: 1e-3 }, { m: 60, u: 'kΩ', s: 1e-3 }, { m: 600, u: 'kΩ', s: 1e-3 }, { m: 6, u: 'MΩ', s: 1e-6 }, { m: 60, u: 'MΩ', s: 1e-6 }],
  };
  const dec = (m) => (m <= 6 ? 3 : m <= 60 ? 2 : m <= 600 ? 1 : 0);

  /* ---------- helpers ---------- */
  function docFor(id) { const d = D[I.sel]; return d && d.ctl.find((c) => c[0] === id); }
  function explain(id) {
    const c = docFor(id), box = inst.refs.learn; if (!c || !box) return;
    box.innerHTML = ''; box.appendChild(h('b', { text: T(c[1]) })); box.appendChild(h('p', { text: T(c[2]) }));
    box.style.display = '';
    for (const e of ui.$$('[data-ctl]', inst.root)) e.style.outline = e.dataset.ctl === id ? '3px solid #F55B41' : '';
  }
  inst.explain = explain;
  // wrap a control: in learn mode explain, otherwise act
  function ctl(id, el, act, down, up) {
    el.dataset.ctl = id;
    if (down) {
      el.addEventListener('pointerdown', (e) => { ui.unlockAudio(); if (I.learn) { explain(id); return; } e.preventDefault(); try { el.setPointerCapture(e.pointerId); } catch (x) {} down(); sync(); });
      const u = () => { if (!I.learn && up) { up(); sync(); } };
      el.addEventListener('pointerup', u); el.addEventListener('pointercancel', u);
    } else el.addEventListener('click', () => { ui.unlockAudio(); if (I.learn) { explain(id); return; } act(); ui.click(); sync(); });
    return el;
  }
  function sync() { if (inst.face && inst.face.sync) inst.face.sync(); updateChips(); }
  function lcd() {
    const tg = h('div', { class: 'tg' }), v = h('span', { class: 'v' }), u = h('span', { class: 'u' }), sb = h('div', { class: 'sb' });
    const box = h('div', { class: 'lcdbox' }, tg, h('div', { class: 'big' }, v, u), sb);
    return { box, tg, v, u, sb };
  }
  function warnBox() { return h('div', { class: 'warn', style: { display: 'none' } }); }
  function setWarn(el, list) {
    const s = (list || []).map((w) => T(w)).join('\n');
    if (el.dataset.s !== s) { el.dataset.s = s; el.textContent = s; el.style.display = s ? '' : 'none'; el.style.whiteSpace = 'pre-line'; }
  }
  function dial(pos, cur, pick, cls) {
    const n = pos.length, span = Math.min(300, (n - 1) * 40), a0 = -span / 2, step = n > 1 ? span / (n - 1) : 0;
    const NS = 'http://www.w3.org/2000/svg';
    const svg = document.createElementNS(NS, 'svg'); svg.setAttribute('viewBox', '-130 -130 260 260');
    let s = '';
    pos.forEach((p, i) => {
      const a = (a0 + i * step) * Math.PI / 180, x = Math.sin(a) * 100, y = -Math.cos(a) * 100;
      s += `<g data-pos="${p[0]}" style="cursor:pointer"><circle cx="${x.toFixed(1)}" cy="${y.toFixed(1)}" r="19" fill="transparent"/><text class="dlab" x="${x.toFixed(1)}" y="${(y + 4).toFixed(1)}" text-anchor="middle">${p[1]}</text></g>`;
      const x1 = Math.sin(a) * 66, y1 = -Math.cos(a) * 66, x2 = Math.sin(a) * 76, y2 = -Math.cos(a) * 76;
      s += `<line x1="${x1.toFixed(1)}" y1="${y1.toFixed(1)}" x2="${x2.toFixed(1)}" y2="${y2.toFixed(1)}" stroke="#222" stroke-width="2"/>`;
    });
    s += '<circle r="60" fill="#1a1a1a" stroke="#444" stroke-width="3"/><circle r="50" fill="#2b2b2b"/><g class="ptr" style="transform-origin:0 0;transition:transform .22s"><path d="M-8 -18 L0 -54 L8 -18Z" fill="#FDC300"/><circle r="7" fill="#444"/></g>';
    svg.innerHTML = s;
    const wrap = h('div', { class: 'dialwrap' }, svg);
    const ptr = svg.querySelector('.ptr');
    const idx = () => Math.max(0, pos.findIndex((p) => p[0] === cur()));
    const place = () => { ptr.style.transform = `rotate(${a0 + idx() * step}deg)`; };
    svg.addEventListener('click', (e) => {
      ui.unlockAudio();
      const gp = e.target.closest('[data-pos]');
      const id = gp ? gp.dataset.pos : pos[(idx() + 1) % n][0];
      if (I.learn) { explain(id); return; }
      pick(id); ui.click(); place(); sync();
    });
    for (const gp of svg.querySelectorAll('[data-pos]')) gp.dataset.ctl = gp.dataset.pos;
    wrap.dataset.ctl = '';
    return { wrap, place };
  }
  function keyBtn(label, id, act, cls) { return ctl(id, h('button', { class: 'key ' + (cls || ''), text: label }), act); }

  /* ---------- DMM ---------- */
  function dmmFmt(o) {
    const d = I.dmm;
    if (d.dial === 'OFF') return { t: '', u: '', tags: [] };
    const tags = [];
    if (d.fuseBlown) return { t: 'FUSE', u: '', tags };
    let t = o.t, u = o.u || '', val = o.val;
    const R = RG[d.dial];
    const mm = d.minmax ? d.mmView || 'live' : null;
    if (mm === 'max' && d.max != null) val = d.max; else if (mm === 'min' && d.min != null) val = d.min;
    const textual = ['OL', 'Err', 'FUSE', '----', ''].includes(t);
    if (R && val != null && isFinite(val) && !textual && !(d.dial === 'VAC' && d.hz)) {
      if (d.rel) val -= d.relRef;
      let rs = R.map((r) => Math.abs(val * (r.s || 1)) <= r.m);
      let i = d.manual ? Math.min(d.rangeIdx || 0, R.length - 1) : Math.max(0, rs.indexOf(true));
      if (!d.manual && rs.indexOf(true) < 0) i = R.length - 1;
      const r = R[i], x = val * (r.s || 1);
      if (Math.abs(x) > r.m * 1.1) t = 'OL'; else t = x.toFixed(dec(r.m));
      const sym = (u.match(/[~⎓]$/) || [''])[0];
      u = r.u + (d.dial === 'OHM' ? '' : sym);
      if (!d.manual) tags.push('AUTO'); else tags.push('RANGE ' + (i + 1));
    }
    if (d.hold) tags.push('HOLD');
    if (d.rel) tags.push('REL');
    if (mm) tags.push(mm === 'live' ? 'MIN MAX' : mm === 'max' ? 'MAX' : 'MIN');
    if (d.hz && d.dial === 'VAC') tags.push('Hz');
    if (d.dial === 'CONT') tags.push('•))');
    if (d.dial === 'DIODE') tags.push('▷|');
    return { t, u, tags };
  }
  function resetDmmModes() { const d = I.dmm; d.hold = false; d.held = null; d.manual = false; d.minmax = false; d.min = d.max = null; d.rel = false; d.hz = false; d.mmView = null; }
  function faceDmm() {
    const d = I.dmm, L = lcd(), W = warnBox(), root = h('div', { class: 'fp dmm' });
    const POS = [['OFF', 'OFF'], ['VAC', 'V~'], ['VDC', 'V⎓'], ['MV', 'mV'], ['OHM', 'Ω'], ['CONT', '•))'], ['DIODE', '▷|'], ['MA', 'mA'], ['A', 'A']];
    const dl = dial(POS, () => d.dial, (id) => { d.dial = id; resetDmmModes(); if (id === 'MA' || id === 'A') d.acdc = d.acdc || 'DC'; if (id === 'VAC') d.acdc = 'AC'; if (id === 'VDC') d.acdc = 'DC'; }, 'dmm');
    const keys = h('div', { class: 'keys', style: { gridTemplateColumns: 'repeat(3,1fr)' } });
    const kHold = keyBtn('HOLD', 'HOLD', () => { d.hold = !d.hold; d.held = d.hold ? { t: L.v.textContent, u: L.u.textContent } : null; });
    const kRange = keyBtn('RANGE', 'RANGE', () => { const R = RG[d.dial]; if (!R) return; if (!d.manual) { d.manual = true; const v = lastVal; const rs = R.map((r) => Math.abs((v || 0) * (r.s || 1)) <= r.m); d.rangeIdx = Math.max(0, rs.indexOf(true)); } else if (d.rangeIdx + 1 >= R.length) { d.manual = false; } else d.rangeIdx++; });
    const kMM = keyBtn('MIN MAX', 'MINMAX', () => { if (!d.minmax) { d.minmax = true; d.min = d.max = null; d.mmView = 'live'; } else if (d.mmView === 'live') d.mmView = 'max'; else if (d.mmView === 'max') d.mmView = 'min'; else { d.minmax = false; d.mmView = null; } });
    const kRel = keyBtn('REL Δ', 'REL', () => { d.rel = !d.rel; d.relRef = d.rel ? lastVal || 0 : 0; });
    const kHz = keyBtn('Hz', 'HZ', () => { if (d.dial === 'VAC') d.hz = !d.hz; });
    const kY = keyBtn('~ / ⎓', 'YEL', () => { if (d.dial === 'MA' || d.dial === 'A') d.acdc = d.acdc === 'AC' ? 'DC' : 'AC'; }, 'y');
    keys.append(kHold, kRange, kMM, kRel, kHz, kY);
    const jacks = h('div', { class: 'jacks' });
    const J = [['A', '10 A'], ['mA', 'mA µA'], ['COM', 'COM'], ['V', 'VΩ']];
    const jEls = {};
    for (const [id, lab] of J) {
      const b = h('button', { 'aria-label': lab });
      const el = h('div', { class: 'jack' + (id === 'COM' ? '' : ' red') }, b, h('div', { text: lab }));
      if (id !== 'COM') ctl('jack', b, () => { d.jack = id; }); else b.addEventListener('click', () => { if (I.learn) explain('jack'); });
      jEls[id] = el; jacks.appendChild(el);
    }
    const fuseBtn = h('button', { class: 'btn sm', style: { display: 'none', marginTop: '6px' }, text: T(['Replace fuse', 'غيّر الفيوز']), onclick: () => { d.fuseBlown = false; I.msg = ''; sync(); } });
    let lastVal = 0;
    root.append(L.box, dl.wrap, keys, jacks, W, fuseBtn);
    return {
      el: root, sync() {
        dl.place();
        kHold.classList.toggle('on', d.hold); kRange.classList.toggle('on', d.manual); kMM.classList.toggle('on', d.minmax); kRel.classList.toggle('on', d.rel); kHz.classList.toggle('on', d.hz);
        for (const k of Object.keys(jEls)) jEls[k].classList.toggle('sel', k === d.jack);
        fuseBtn.style.display = d.fuseBlown ? '' : 'none';
      },
      frame(sim, c) {
        const o = EL.dmmRead(c, sim); lastVal = o.val;
        let f = dmmFmt(o);
        if (d.hold && d.held) f = { t: d.held.t, u: d.held.u, tags: f.tags };
        L.tg.textContent = f.tags.join('  '); L.v.textContent = f.t; L.u.textContent = f.u; L.sb.textContent = o.sub || '';
        setWarn(W, (o.warn || []).concat(I.msg && d.fuseBlown ? [I.msg] : []));
        ui.beep(!!(o.beep && d.dial === 'CONT'));
      },
    };
  }

  /* ---------- Clamp ---------- */
  function faceClamp() {
    const k = I.clamp, L = lcd(), W = warnBox(), root = h('div', { class: 'fp clamp' });
    const POS = [['OFF', 'OFF'], ['AAC', 'A~'], ['ADC', 'A⎓'], ['VAC', 'V~'], ['VDC', 'V⎓'], ['OHM', 'Ω'], ['CONT', '•))']];
    const dl = dial(POS, () => k.dial, (id) => { k.dial = id; k.hold = false; k.held = null; k.inrush = false; k.minmax = false; k.peak = 0; });
    const jaw = h('div', { style: { textAlign: 'center', margin: '4px 0' }, html: '<svg viewBox="0 0 120 60" width="120" height="60"><path d="M20 55 V30 a40 40 0 0 1 80 0 V55" fill="none" stroke="#222" stroke-width="12"/><path d="M20 55 V30 a40 40 0 0 1 80 0 V55" fill="none" stroke="#FDC300" stroke-width="6" opacity=".0"/><rect x="52" y="22" width="16" height="30" fill="#c06a2b" rx="3"/></svg>' });
    jaw.dataset.ctl = 'jaw'; jaw.addEventListener('click', () => { if (I.learn) explain('jaw'); });
    const keys = h('div', { class: 'keys' });
    const kH = keyBtn('HOLD', 'HOLD', () => { k.hold = !k.hold; k.held = k.hold ? { t: L.v.textContent, u: L.u.textContent } : null; });
    const kI = keyBtn('INRUSH', 'INRUSH', () => { if (!k.inrush) { k.inrush = true; k.minmax = false; } k.peak = 0; }, 'y');
    const kM = keyBtn('MIN MAX', 'MINMAX', () => { k.minmax = !k.minmax; k.inrush = false; k.peak = 0; });
    const kZ = keyBtn('ZERO', 'ZERO', () => { k.peak = 0; k.inrush = false; k.minmax = false; });
    keys.append(kH, kI, kM, kZ);
    root.append(L.box, jaw, dl.wrap, keys, W);
    return {
      el: root, sync() { dl.place(); kH.classList.toggle('on', k.hold); kI.classList.toggle('on', k.inrush); kM.classList.toggle('on', k.minmax); },
      frame(sim, c) {
        const o = EL.clampRead(c, sim);
        let t = o.t, u = o.u;
        if (k.hold && k.held) { t = k.held.t; u = k.held.u; }
        L.tg.textContent = [k.hold ? 'HOLD' : '', k.inrush ? 'INRUSH' : '', k.minmax ? 'MAX' : ''].filter(Boolean).join('  ');
        L.v.textContent = t; L.u.textContent = u; L.sb.textContent = o.sub || '';
        setWarn(W, o.warn); ui.beep(!!(o.beep && k.dial === 'CONT'));
      },
    };
  }

  /* ---------- Megger ---------- */
  function faceMeg() {
    const m = I.meg, L = lcd(), W = warnBox(), root = h('div', { class: 'fp meg' });
    const volts = h('div', { class: 'seg', style: { margin: '8px 0' } });
    const vb = [250, 500, 1000].map((v) => ctl('volt', h('button', { class: 'btn', text: v + ' V' }), () => { m.v = v; m.result = null; }));
    vb.forEach((b, i) => { b.dataset.v = [250, 500, 1000][i]; volts.appendChild(b); });
    const bar = h('div', { class: 'bar' }, h('i'));
    const verdict = h('div', { style: { fontWeight: '700', marginTop: '6px', minHeight: '20px' } });
    const test = ctl('TEST', h('button', { class: 'key', style: { width: '100%', fontSize: '16px', padding: '14px', background: '#c42' }, text: 'TEST (hold)' }), null, () => { m.testing = true; m.t = 0; }, () => { if (!m.lock) m.testing = false; });
    test.textContent = T(['TEST (hold)', 'TEST (اضغط واستنى)']);
    const lockB = ctl('TEST', h('button', { class: 'key', text: 'LOCK' }), () => { m.lock = !m.lock; if (m.lock) m.testing = true; else m.testing = false; });
    const labels = h('div', { class: 'row', style: { justifyContent: 'space-around', margin: '8px 0', fontWeight: '700', fontSize: '12px' } },
      ctl('LINE', h('span', { text: '● LINE (red)', style: { color: '#c22' } }), () => {}), ctl('EARTH', h('span', { text: '● EARTH (black)' }), () => {}));
    for (const e of labels.children) e.addEventListener('click', () => { if (I.learn) explain(e.dataset.ctl); });
    const read = h('div', { class: 'row', style: { marginTop: '8px' } }, h('span', { class: 'grow' }, test), h('span', {}, lockB));
    read.firstChild.style.flex = '1';
    root.append(L.box, bar, verdict, volts, read, labels, W);
    const readInfo = ctl('read', h('div', { class: 'mute', style: { fontSize: '11px', marginTop: '4px', color: '#444' }, text: T(['Tap in Learn mode to read about the verdict.', 'اضغط في وضع التعلم عشان تقرا عن الحكم.']) }), () => {});
    readInfo.addEventListener('click', () => { if (I.learn) explain('read'); });
    root.appendChild(readInfo);
    return {
      el: root, sync() { for (const b of vb) b.classList.toggle('on', +b.dataset.v === m.v); lockB.classList.toggle('on', !!m.lock); },
      frame(sim, c, dt) {
        const o = EL.megRead(c, sim);
        if (m.testing) m.t += dt; 
        let t = o.t, u = o.u, sub = o.sub, v = '', bp = 0;
        if (o.state === 'test' && m.testing) {
          const R = o.val * (1 - Math.exp(-m.t / 2.5)), mo = R / 1e6;
          t = o.val >= 1e10 && m.t > 8 ? '>10000' : mo >= 100 ? mo.toFixed(0) : mo >= 10 ? mo.toFixed(1) : mo.toFixed(2);
          u = 'MΩ'; sub = m.v + ' V   ' + m.t.toFixed(0) + ' s';
          bp = Math.max(0, Math.min(1, (Math.log10(Math.max(mo, 0.001)) + 3) / 7));
          v = mo >= 100 ? 'GOOD' : mo >= 10 ? 'OK' : mo >= 1 ? 'MARGINAL' : 'FAIL';
          if (m.t > 6) m.result = R; else m.result = null;
          m._v = v;
        } else if (o.state === 'idle' && m.result != null) { const mo = m.result / 1e6; t = mo >= 100 ? mo.toFixed(0) : mo >= 10 ? mo.toFixed(1) : mo.toFixed(2); u = 'MΩ'; sub = T(['last result', 'آخر نتيجة']); v = m._v || ''; bp = Math.max(0, Math.min(1, (Math.log10(Math.max(mo, 0.001)) + 3) / 7)); }
        L.tg.textContent = m.testing ? T(['TESTING ', 'بيختبر ']) + m.v + ' V' : '';
        L.v.textContent = t; L.u.textContent = u; L.sb.textContent = sub || '';
        bar.firstChild.style.width = (bp * 100).toFixed(0) + '%';
        const vt = { GOOD: T(['GOOD', 'ممتاز']), OK: T(['ACCEPTABLE', 'مقبول']), MARGINAL: T(['MARGINAL', 'ضعيف']), FAIL: T(['FAIL: insulation breakdown', 'فاشل: العزل منهار']) }[v] || '';
        verdict.textContent = vt; verdict.style.color = v === 'FAIL' ? '#c00' : v === 'MARGINAL' ? '#a60' : '#276';
        setWarn(W, o.warn);
      },
    };
  }

  /* ---------- Calibrator ---------- */
  function faceCal() {
    const k = I.cal, L = lcd(), W = warnBox(), root = h('div', { class: 'fp cal' });
    const modes = [['src_mA', ['Source mA', 'مصدر mA']], ['src_V', ['Source V', 'مصدر V']], ['meas_mA', ['Measure mA', 'قياس mA']], ['loop', ['Loop power', 'باور لوب']], ['sim_tx', ['Sim TX', 'محاكاة TX']]];
    const mrow = h('div', { class: 'row wrap', style: { margin: '8px 0' } });
    const mb = modes.map(([id, nm]) => { const b = ctl('mode', h('button', { class: 'btn sm', text: T(nm), 'data-m': id }), () => { k.mode = id; k.on = false; }); mrow.appendChild(b); return b; });
    const num = h('input', { type: 'number', step: '0.01', style: { width: '90px', textAlign: 'end' }, onchange: (e) => { if (I.learn) return; const v = +e.target.value; if (k.mode === 'src_V') k.V = Math.max(0, Math.min(10, v)); else k.mA = Math.max(0, Math.min(24, v)); sync(); } });
    const stepB = h('button', { class: 'btn sm', text: 'step 1' });
    let coarse = true;
    const pcts = h('div', { class: 'keys', style: { gridTemplateColumns: 'repeat(5,1fr)' } });
    [0, 25, 50, 75, 100].forEach((p) => pcts.appendChild(ctl('pct', h('button', { class: 'key', text: p + '%' }), () => { k.mA = 4 + 16 * p / 100; })));
    const row = h('div', { class: 'row wrap', style: { marginTop: '8px' } });
    const minus = ctl('step', h('button', { class: 'key', style: { width: '48px' }, text: '−' }), () => { const s = coarse ? 1 : 0.01; if (k.mode === 'src_V') k.V = Math.max(0, +(k.V - s).toFixed(3)); else k.mA = Math.max(0, +(k.mA - s).toFixed(3)); });
    const plus = ctl('step', h('button', { class: 'key', style: { width: '48px' }, text: '+' }), () => { const s = coarse ? 1 : 0.01; if (k.mode === 'src_V') k.V = Math.min(10, +(k.V + s).toFixed(3)); else k.mA = Math.min(24, +(k.mA + s).toFixed(3)); });
    const stp = ctl('step', stepB, () => { coarse = !coarse; stepB.textContent = coarse ? 'step 1' : 'step 0.01'; });
    const b24 = ctl('24', h('button', { class: 'key', text: '24 mA' }), () => { k.mA = 24; });
    const out = ctl('out', h('button', { class: 'key', style: { flex: '1', background: '#2f6b3a' }, text: 'OUTPUT' }), () => { k.on = !k.on; });
    row.append(minus, num, plus, stp, b24, out);
    const note = h('div', { class: 'mute', style: { marginTop: '6px', fontSize: '11px', color: '#b8c4df' } });
    root.append(mrow, L.box, pcts, row, note, W);
    return {
      el: root, sync() {
        for (const b of mb) b.classList.toggle('on', b.dataset.m === k.mode);
        out.classList.toggle('on', k.on); out.textContent = k.on ? T(['OUTPUT ON', 'الخرج شغال']) : T(['OUTPUT OFF', 'الخرج مقفول']);
        const v = k.mode === 'src_V' ? k.V : k.mA; if (document.activeElement !== num) num.value = v;
        const gen = k.mode === 'src_mA' || k.mode === 'src_V' || k.mode === 'sim_tx';
        pcts.style.display = k.mode === 'src_V' ? 'none' : gen ? '' : 'none'; row.style.display = gen ? '' : 'none';
        note.textContent = { src_mA: T(['OUT+ (red) to the device +, OUT− (black) to the device −.', 'OUT+ (الأحمر) على + الجهاز و OUT− (الأسود) على −.']), src_V: T(['0 to 10 V output, max about 25 mA.', 'خرج 0 لـ 10 فولت، الأقصى حوالي 25 ملي.']), meas_mA: T(['Put the meter in series with the loop.', 'حط الجهاز على التوالي مع اللوب.']), loop: T(['Gives 24 V to a 2-wire transmitter and reads the loop current.', 'بيدي 24 فولت للترانسميتر ويقرا تيار اللوب.']), sim_tx: T(['Acts as a transmitter on an external 24 V loop.', 'بيتصرف كترانسميتر على لوب 24 فولت خارجي.']) }[k.mode];
      },
      frame(sim, c) {
        const o = EL.calRead(c, sim);
        L.tg.textContent = k.on ? (k.mode === 'src_mA' || k.mode === 'src_V' || k.mode === 'sim_tx' ? 'OUTPUT ON' : '') : '';
        L.v.textContent = o.t; L.u.textContent = o.u; L.sb.textContent = (o.main2 || o.sub || '');
        setWarn(W, o.warn);
      },
    };
  }

  /* ---------- Two-pole tester ---------- */
  function faceTester() {
    const t = I.tester, root = h('div', { class: 'fp tester' });
    const LV = [12, 24, 50, 120, 230, 400, 690], rows = LV.map((v) => h('div', { text: v + ' V' }));
    const ladder = ctl('ladder', h('div', { class: 'ladder' }, rows), () => {});
    ladder.addEventListener('click', () => { if (I.learn) explain('ladder'); });
    const acL = h('span', {}, h('span', { class: 'lamp' }), 'AC'), pL = h('span', {}, h('span', { class: 'lamp' }), '+'), nL = h('span', {}, h('span', { class: 'lamp r' }), '−');
    const pol = ctl('pol', h('div', { class: 'row', style: { gap: '14px', fontWeight: '700' } }, acL, pL, nL), () => {});
    pol.addEventListener('click', () => { if (I.learn) explain('pol'); });
    const self = ctl('self', h('button', { class: 'key', style: { width: '100%', marginTop: '8px' }, text: T(['SELF TEST (hold)', 'اختبار ذاتي (اضغط)']) }), null, () => { t.self = true; }, () => { t.self = false; });
    const msg = h('div', { style: { minHeight: '20px', fontWeight: '700', marginTop: '8px' } });
    const W = warnBox();
    const prove = h('div', { class: 'mute', style: { fontSize: '11px', color: '#ffe', marginTop: '6px' }, text: T(['Prove-test-prove: test a known live source, then your circuit, then the known source again.', 'اختبر-اختبر-اختبر: مصدر معروف، وبعدين دايرتك، وبعدين المصدر المعروف تاني.']) });
    prove.dataset.ctl = 'prove'; prove.addEventListener('click', () => { if (I.learn) explain('prove'); });
    root.append(ladder, pol, self, msg, prove, W);
    return {
      el: root, sync() {},
      frame(sim, c) {
        const o = EL.testerRead(c, sim);
        rows.forEach((r, i) => r.classList.toggle('on', o.levels.includes(LV[i])));
        acL.firstChild.classList.toggle('on', !!o.ac && !t.self); pL.firstChild.classList.toggle('on', !!o.pos); nL.firstChild.classList.toggle('on', !!o.neg);
        msg.textContent = o.msg || (o.live ? Math.round(o.v) + ' V ~' : '');
        setWarn(W, o.warn);
      },
    };
  }

  /* ---------- NCV pen ---------- */
  function faceNcv() {
    const n = I.ncv, root = h('div', { class: 'fp ncv' });
    const led = h('div', { style: { width: '70px', height: '70px', borderRadius: '50%', background: '#511', margin: '10px auto', border: '4px solid #222', transition: 'all .1s' } });
    led.dataset.ctl = 'led'; led.addEventListener('click', () => { if (I.learn) explain('led'); });
    const msg = h('div', { style: { textAlign: 'center', fontWeight: '700', minHeight: '38px' } });
    const sens = ctl('sens', h('button', { class: 'key', style: { width: '100%' }, text: 'HI' }), () => { n.hi = !n.hi; });
    const lim = h('div', { class: 'mute', style: { fontSize: '11px', marginTop: '6px', color: '#333' }, text: T(['Quick screening only. Never use it to prove a circuit is dead.', 'للفحص السريع بس. ماتستخدمهوش لإثبات إن الدايرة ميتة.']) });
    lim.dataset.ctl = 'limits'; lim.addEventListener('click', () => { if (I.learn) explain('limits'); });
    root.append(led, msg, sens, lim);
    return {
      el: root, sync() { sens.textContent = (n.hi ? 'HI' : 'LO') + ' ' + T(['sensitivity', 'حساسية']); },
      frame(sim, c) {
        const o = EL.ncvRead(c, sim);
        led.style.background = o.det ? '#f33' : '#511'; led.style.boxShadow = o.det ? '0 0 24px #f33' : 'none';
        msg.textContent = o.det ? T(['Voltage detected!', 'فيه جهد!']) : o.msg || T(['No field', 'مفيش مجال']);
        ui.beep(o.det);
      },
    };
  }
  const FACES = { dmm: faceDmm, clamp: faceClamp, meg: faceMeg, cal: faceCal, tester: faceTester, ncv: faceNcv };

  /* ---------- panel ---------- */
  function iconFor(id) {
    const s = { dmm: '<rect x="8" y="3" width="20" height="30" rx="4" fill="#FDC300" stroke="#222"/><rect x="11" y="6" width="14" height="8" fill="#c8d5b0"/><circle cx="18" cy="23" r="5" fill="#222"/>', clamp: '<path d="M8 30 V14 a10 10 0 0 1 20 0 V30" fill="none" stroke="#FDC300" stroke-width="6"/><rect x="12" y="20" width="12" height="14" fill="#222"/>', meg: '<rect x="5" y="9" width="26" height="22" rx="4" fill="#bbb" stroke="#222"/><rect x="8" y="12" width="20" height="8" fill="#c8d5b0"/><circle cx="18" cy="26" r="3" fill="#c33"/>', cal: '<rect x="7" y="4" width="22" height="28" rx="4" fill="#2b3550" stroke="#789"/><rect x="10" y="7" width="16" height="8" fill="#c8d5b0"/><text x="18" y="26" fill="#fff" font-size="8" text-anchor="middle">mA</text>', tester: '<rect x="14" y="4" width="8" height="26" rx="3" fill="#d9342b"/><path d="M18 30 L10 34 M18 30 L26 34" stroke="#222" stroke-width="2"/>', ncv: '<rect x="14" y="2" width="8" height="30" rx="3" fill="#e8bf1c"/><circle cx="18" cy="6" r="3" fill="#f33"/>' }[id];
    return h('span', { html: '<svg viewBox="0 0 36 36">' + s + '</svg>' });
  }
  inst.render = function () {
    const root = inst.root; if (!root) return;
    ui.beep(false);
    root.innerHTML = ''; root.classList.toggle('learnmode', I.learn);
    // search
    const sug = h('div', { class: 'sugg', style: { display: 'none' } });
    const pick = (id) => { sug.style.display = 'none'; inst.choose(id); };
    const si = h('input', { type: 'search', placeholder: T(['Pick a tool by name (multimeter, megger, clamp...)', 'اختار الأداة بالاسم (ملتيميتر، ميجر، كلامب...)']), oninput: () => {
      const q = si.value.trim().toLowerCase(); sug.innerHTML = '';
      if (!q) { sug.style.display = 'none'; return; }
      const m = EL.instList.filter((x) => (x[1].join(' ') + ' ' + x[2]).toLowerCase().includes(q));
      m.forEach((x) => sug.appendChild(h('div', { text: T(x[1]), onclick: () => { si.value = ''; pick(x[0]); } })));
      sug.style.display = m.length ? '' : 'none';
    }, onkeydown: (e) => { if (e.key === 'Enter' && sug.firstChild) { sug.firstChild.click(); } } });
    root.appendChild(h('div', { class: 'search' }, si, sug));
    const grid = h('div', { class: 'instpick' });
    for (const [id, nm] of EL.instList) grid.appendChild(h('button', { class: 'ipick' + (I.sel === id ? ' on' : ''), onclick: () => inst.choose(id) }, iconFor(id), h('div', { text: T(nm) })));
    root.appendChild(grid);
    // learn toggle
    root.appendChild(h('div', { class: 'row', style: { marginBottom: '8px' } },
      h('b', { class: 'grow', text: T(D[I.sel].name) }),
      h('button', { class: 'btn sm' + (I.learn ? ' on' : ''), onclick: () => { I.learn = !I.learn; inst.render(); }, text: I.learn ? T(['Learn mode: ON', 'وضع التعلم: شغال']) : T(['Learn mode', 'وضع التعلم']) })));
    if (I.learn) root.appendChild(h('div', { class: 'mute', style: { marginBottom: '6px' }, text: T(['Tap any button, dial position or jack to see what it does. Nothing is operated in this mode.', 'اضغط على أي زرار أو وضع على الدايل أو فتحة عشان تشوف بتعمل إيه. مفيش حاجة بتتشغل في الوضع ده.']) }));
    inst.face = FACES[I.sel]();
    root.appendChild(inst.face.el);
    inst.refs.chips = h('div', { class: 'probechips row wrap' }); root.appendChild(inst.refs.chips);
    inst.refs.learn = h('div', { class: 'learnbox', style: { display: 'none' } }); root.appendChild(inst.refs.learn);
    // docs
    const det = h('details', { open: I.learn ? true : null }, h('summary', { style: { cursor: 'pointer', fontWeight: '700', margin: '10px 0 4px' }, text: T(['What every control does', 'كل زرار بيعمل إيه']) }));
    det.appendChild(h('p', { class: 'mute', text: T(D[I.sel].intro) }));
    for (const c of D[I.sel].ctl) det.appendChild(h('div', { class: 'learnrow', onclick: () => explain(c[0]) }, h('b', { text: T(c[1]) }), h('span', { class: 'grow', text: T(c[2]) })));
    root.appendChild(det);
    inst.face.sync(); updateChips();
  };
  function chipFor(k, lab) {
    const ref = I.probes[k], c = curC();
    const tx = ref && c ? EL.refLabel(c, ref) : T(['not placed', 'مش متحط']);
    const need = EL.instNeeds[I.sel] || [];
    if (!need.includes(k)) return null;
    return h('button', { class: 'btn sm' + (I.active === k && need.length > 1 ? ' on' : ''), onclick: () => { if (need.length > 1) I.active = k; if (ref && I.active === k && false) I.probes[k] = null; updateChips(); }, title: T(['Tap to choose this probe, then tap a terminal on the circuit', 'اضغط عشان تختار البروب ده وبعدين اضغط على طرف في الدايرة']) },
      lab + ': ', h('span', { class: 'ltr', text: tx }), ref ? h('span', { text: ' ✕', onclick: (e) => { e.stopPropagation(); I.probes[k] = null; updateChips(); } }) : null);
  }
  function updateChips() {
    const el = inst.refs.chips; if (!el) return;
    el.innerHTML = '';
    const lab = { red: T(['Red', 'أحمر']), black: T(['Black', 'أسود']), clamp: T(['Clamp', 'فك']), ncv: T(['Pen', 'قلم']) };
    for (const k of ['red', 'black', 'clamp', 'ncv']) { const c = chipFor(k, lab[k]); if (c) el.appendChild(c); }
    const ed = ui.activeEd();
    const hint = ed && ed.mode === 'build' ? T(['Switch to Test mode, then tap terminals.', 'حوّل لوضع الاختبار وبعدين اضغط على الأطراف.']) : T(['Tap a terminal on the circuit to place the selected probe.', 'اضغط على طرف في الدايرة عشان تحط البروب المختار.']);
    el.appendChild(h('div', { class: 'mute', style: { width: '100%', fontSize: '12px' }, text: hint }));
  }
  inst.onProbe = updateChips;
  inst.choose = function (id) {
    I.sel = id; I.active = (EL.instNeeds[id] || ['red'])[0];
    inst.render();
    const ed = ui.activeEd();
    if (ed && ed.mode === 'build') { if (EL.bench.ed === ed) EL.bench.setMode('test'); else if (EL.pcb && EL.pcb.setMode) EL.pcb.setMode('test'); }
    ui.toast(T(D[id].name) + ': ' + T(['tap terminals on the circuit to place the probes.', 'اضغط على الأطراف في الدايرة عشان تحط البروبات.']), '', 3500);
  };
  inst.init = function () { ui.onRefresh(() => inst.render()); };
  inst.mount = function (root) { inst.root = root; inst.render(); };
  let lastT = 0;
  inst.frame = function (sim, now) {
    if (!inst.face || !inst.root || !inst.root.offsetParent) { if (I.sel !== 'dmm' || true) { /* keep updating min/max even when hidden */ } return; }
    const dt = (now - lastT) / 1000; if (dt < 0.1) return; lastT = now;
    const c = curC(); if (!c) return;
    try { inst.face.frame(sim, c, Math.min(dt, 0.5)); } catch (e) { console.error(e); }
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/assistant.js */
/* Assistant: rule-based circuit checker, "why not energised", text/voice commands, missions, fault challenge */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$, I = EL.inst;
  const A = (ui.assist = {});
  const ed = () => EL.bench.ed;

  /* ---------- netlist helpers ---------- */
  const FEED = { LAMP: ['X1', 'X2'], SOL: ['pos', 'neg'], CONT3: ['A1', 'A2'], RLY2: ['A1', 'A2'], RLY4: ['A1', 'A2'], TON: ['A1', 'A2'], SDT: ['A1', 'A2'], RES: ['A', 'B'], DIO: ['A', 'K'], TX: ['pos', 'neg'], PLCDI: ['I0', 'M'] };
  function pinList(p) { return EL.pinsOf(p).map((q) => q.id); }
  function contactPairs(p) {
    const ids = pinList(p).filter((x) => /^\d+$/.test(x)).map(Number), out = [];
    const has = (n) => ids.includes(n);
    for (const n of ids) {
      if (n % 2 === 1 && has(n + 1)) out.push([String(n), String(n + 1)]);
      if (n > 10 && n % 10 === 1 && has(n + 3)) out.push([String(n), String(n + 3)]);
      if (n === 15) { if (has(16)) out.push(['15', '16']); if (has(18)) out.push(['15', '18']); }
    }
    return out;
  }
  function wireNets(c) {
    const uf = new EL.UF();
    for (const w of c.wires) { if (w.cut) continue; uf.add(w.a); uf.add(w.b); uf.union(w.a, w.b); }
    return uf;
  }
  const label = (c, ref) => EL.refLabel(c, ref);
  const num = (x) => (Math.abs(x) >= 100 ? x.toFixed(0) : x.toFixed(1));
  const vd = {};
  function vdiff(c, sim, a, b) {
    const k = a + '|' + b; if (vd[k] != null && vd.t === sim) return vd[k];
    if (vd.t !== sim) { for (const key of Object.keys(vd)) delete vd[key]; vd.t = sim; }
    let r = 0;
    try { const v = EL.voltsBetween(c, sim, a, b); r = v ? Math.max(v.ac, Math.abs(v.dc)) : 0; } catch (e) {}
    vd[k] = r; return r;
  }
  function ratedOf(p) {
    if (p.type === 'LAMP') return parseInt(p.props.volt, 10);
    if (/^(CONT3|RLY2|RLY4|TON|SDT)$/.test(p.type)) return EL.coilSpec(p).v;
    if (p.type === 'SOL') return 24;
    return 20;
  }

  /* trace from one terminal back to a live net, listing open contacts on the way */
  function traceOpen(c, sim, startRef, refOther, thr, blocked) {
    const uf = wireNets(c);
    const nets = new Map(); // net -> a representative pin
    const adj = new Map();
    const add = (n, e) => { if (!adj.has(n)) adj.set(n, []); adj.get(n).push(e); };
    const rep = (ref) => { const n = uf.find(ref); if (!nets.has(n)) nets.set(n, ref); return n; };
    for (const p of c.parts) {
      for (const q of pinList(p)) rep(p.id + '.' + q);
      for (const [a, b] of contactPairs(p)) { const na = rep(p.id + '.' + a), nb = rep(p.id + '.' + b); if (na !== nb) { add(na, { to: nb, part: p, a, b }); add(nb, { to: na, part: p, a: b, b: a }); } }
      if (p.type === 'MCB1' || p.type === 'FUSE') { /* pairs 1-2 already */ }
    }
    const s = rep(startRef);
    const prev = new Map([[s, null]]), q = [s];
    let hit = null;
    while (q.length) {
      const n = q.shift();
      if (n !== s && vdiff(c, sim, nets.get(n), refOther) >= thr) { hit = n; break; }
      for (const e of adj.get(n) || []) if (!prev.has(e.to) && !(blocked && blocked.has(e.part.id + '|' + [e.a, e.b].sort().join('/')))) { prev.set(e.to, { from: n, e }); q.push(e.to); }
    }
    if (!hit) return { found: false };
    const path = []; let n = hit;
    while (prev.get(n)) { const pv = prev.get(n); path.push(pv.e); n = pv.from; }
    path.reverse();
    const closed = (e) => sim.elems.some((x) => x.part === e.part.id && ((x.na === e.part.id + '.' + e.a && x.nb === e.part.id + '.' + e.b) || (x.na === e.part.id + '.' + e.b && x.nb === e.part.id + '.' + e.a)));
    // opens listed from the live source toward the load
    const opens = path.filter((e) => !closed(e)).reverse();
    return { found: true, opens, path, volt: vdiff(c, sim, nets.get(hit), refOther) };
  }

  const ordp = (o) => { const x = parseInt(o.a, 10), y = parseInt(o.b, 10); return (isNaN(x) || isNaN(y) ? o.a < o.b : x < y) ? o.a + '-' + o.b : o.b + '-' + o.a; };
  function earthRef(c, p) { const s = c.parts.find((x) => x.type === 'SRC3' || x.type === 'SRC1'); return s ? s.id + '.PE' : p.id + '.PE'; }
  function groupOpens(list, volt, outArr) {
    const m = new Map();
    for (const o of list) { const k = o.part.id; if (!m.has(k)) m.set(k, { part: o.part, prs: [] }); const g1 = m.get(k), t = ordp(o); if (!g1.prs.includes(t)) g1.prs.push(t); }
    for (const { part, prs } of m.values()) {
      const hn = hintFor(part, {});
      outArr.push({ l: 'warn', t: ['Open point: ' + part.tag + ' (contact' + (prs.length > 1 ? 's ' : ' ') + prs.join(', ') + ') ' + (prs.length > 1 ? 'are' : 'is') + ' open. Live voltage upstream: ' + num(volt) + ' V. ' + hn[0], 'نقطة مفتوحة: ' + part.tag + ' (كونتاكت ' + prs.join('، ') + ') مفتوح. الجهد قبله: ' + num(volt) + ' فولت. ' + hn[1]] });
    }
  }
  function routes(c, sim, start, ref, thr) {
    const blocked = new Set(), res = [];
    for (let k = 0; k < 3; k++) {
      const r = traceOpen(c, sim, start, ref, thr, blocked);
      if (!r.found || !r.opens.length) break;
      res.push(r); const o = r.opens[r.opens.length - 1]; blocked.add(o.part.id + '|' + [o.a, o.b].sort().join('/'));
    }
    return res;
  }
  function hintFor(p, e) {
    const st = p.state || {};
    if (/^(MCB1|MCB3|MPCB|ISOL3)$/.test(p.type)) {
      if (p.props.locked) return ['It is locked out (LOTO). Remove the lock first.', 'مقفول بلوتو. شيل القفل الأول.'];
      if (st.tripped) return ['It tripped (' + (st.cause || '') + '). Find the cause, then reset it and switch ON.', 'فاصل (' + (st.cause || '') + '). دوّر على السبب وبعدين رجّعه وشغله ON.'];
      if (!st.on) return ['It is OFF. Switch it ON in Test mode.', 'هو OFF. شغله ON في وضع الاختبار.'];
      if (p.fault !== 'none') return ['It is ON but a pole does not conduct: the breaker is faulty.', 'هو ON بس بول مش بيوصل: البريكر عطلان.'];
    }
    if (p.type === 'PB_NO') return ['This normally open pushbutton needs to be pressed. Hold it in Test mode.', 'الزرار NO محتاج يتضغط. اضغط عليه في وضع الاختبار.'];
    if (p.type === 'PB_NC') return ['This normally closed button should be closed at rest. Check it is not pressed or wired on its NO contact.', 'الزرار NC المفروض يكون مقفول وهو سايب. اتأكد إنه مش مضغوط ومش موصل على الـNO.'];
    if (p.type === 'ESTOP') return ['The emergency stop is pressed in. Release it.', 'زرار الطوارئ مضغوط. فكّه.'];
    if (p.type === 'OL' && e && (e.a === '97' || e.a === '98')) return ['Contact 97-98 closes only when the overload trips (it feeds the trip lamp). This is normal while the motor is healthy.', 'كونتاكت 97-98 بيقفل لما الأوفرلود يفصل بس (بيغذي لمبة العطل). ده طبيعي والموتور سليم.'];
    if (p.type === 'OL') return st.tripped ? ['The overload relay tripped. Wait to cool, then reset it (click it).', 'الأوفرلود فاصل. استنى يبرد وبعدين اعمله Reset (اضغط عليه).'] : ['An overload contact (95-96) is open or not wired in the control circuit.', 'كونتاكت الأوفرلود (95-96) مفتوح أو مش متوصل في دايرة التحكم.'];
    if (p.type === 'FUSE') return ['The fuse may be blown or removed. Test it with continuity.', 'الفيوز ممكن يكون محروق أو مش متركب. اختبره بالـcontinuity.'];
    if (/^(CONT3|RLY2|RLY4)$/.test(p.type)) return ['This contact is open because the coil is not energised (or the contact is NO). Energise the coil.', 'الكونتاكت مفتوح لأن الكويل مش شغال (أو الكونتاكت NO). شغّل الكويل.'];
    if (p.type === 'TON' || p.type === 'SDT') return ['A timer contact only changes after the preset time.', 'كونتاكت التايمر بيتغير بعد الوقت المضبوط بس.'];
    if (p.type === 'LIM' || p.type === 'PRESS') return ['A limit or pressure switch contact: click it in Test mode to operate it.', 'كونتاكت ليميت أو بريشر: اضغط عليه في وضع الاختبار عشان تفعّله.'];
    return ['This contact is open.', 'الكونتاكت مفتوح.'];
  }

  A.why = function (p) {
    const e = ed(), c = e.c, sim = c.sim, out = [];
    if (!sim) return [{ l: 'warn', t: ['Wait a moment for the simulation to run.', 'استنى لحظة لحد ما المحاكاة تشتغل.'] }];
    if (!e.mains && true) out.push({ l: 'warn', t: ['The supply switch is OFF (top bar).', 'مفتاح الكهرباء مقفول (فوق).'] });
    if (p.type === 'MOT3') return whyMotor(c, sim, p, out);
    const f = FEED[p.type];
    if (!f) {
      out.push({ l: 'ok', t: [p.tag + ': no direct supply check for this part. Use the Part tab to see the live voltage on each terminal.', p.tag + ': مفيش فحص مباشر للجهاز ده. شوف تبويب الجهاز عشان تشوف الجهد على كل طرف.'] });
      return out;
    }
    const ra = p.id + '.' + f[0], rb = p.id + '.' + f[1], rated = ratedOf(p);
    const wired = (ref) => c.wires.some((w) => w.a === ref || w.b === ref);
    const miss = [f[0], f[1]].filter((x) => !wired(p.id + '.' + x));
    if (miss.length) { out.push({ l: 'bad', t: ['Terminal ' + miss.map((x) => p.tag + ':' + x).join(', ') + ' is not wired to anything.', 'الطرف ' + miss.map((x) => p.tag + ':' + x).join(', ') + ' مش متوصل بحاجة.'] }); return out; }
    const v = vdiff(c, sim, ra, rb);
    const ok = v >= 0.8 * rated;
    if (ok) {
      out.push({ l: 'ok', t: [p.tag + ' gets ' + num(v) + ' V across its terminals (rated ' + rated + ' V). It is supplied correctly.', p.tag + ' واصله ' + num(v) + ' فولت على أطرافه (المقنن ' + rated + '). التغذية سليمة.'] });
      if (p.state && p.state.burnt) out.push({ l: 'bad', t: ['It is burnt: it received a wrong voltage earlier. Replace it and check the supply type (AC or DC) and level.', 'هو محروق: جاله جهد غلط قبل كده. غيّره واتأكد من نوع الجهد (AC أو DC) ومستواه.'] });
      else if (p.fault && p.fault !== 'none') out.push({ l: 'bad', t: ['A fault is set on this part (' + p.fault + ') even though the supply is correct.', 'فيه عطل متحط على الجهاز ده (' + p.fault + ') رغم إن التغذية سليمة.'] });
      else if (/^(CONT3|RLY2|RLY4)$/.test(p.type) && !p.state.closed) out.push({ l: 'warn', t: ['The coil is supplied but not picked: check the coil rating, AC or DC type.', 'الكويل واصله جهد بس مش بيشد: اتأكد من مقنن الكويل ونوعه AC أو DC.'] });
      else out.push({ l: 'ok', t: ['It should be working. If it does not look like it, wait: some parts need time.', 'المفروض شغال. لو شكله مش شغال استنى شوية: فيه أجهزة بتحتاج وقت.'] });
      return out;
    }
    // too high
    if (v > 1.3 * rated && v > 30) { out.push({ l: 'bad', t: [p.tag + ' gets ' + num(v) + ' V but is rated ' + rated + ' V. Too much voltage burns it.', p.tag + ' واصله ' + num(v) + ' فولت والمقنن ' + rated + '. جهد زيادة بيحرقه.'] }); return out; }
    // too low: trace upstream
    out.push({ l: 'bad', t: [p.tag + ' has only ' + num(v) + ' V across it, it needs about ' + rated + ' V.', p.tag + ' عليه ' + num(v) + ' فولت بس ومحتاج حوالي ' + rated + ' فولت.'] });
    const thr = 0.4 * rated;
    const q1 = routes(c, sim, ra, rb, thr), q2 = routes(c, sim, rb, ra, thr);
    const qs = q1.length ? q1 : q2;
    const any1 = traceOpen(c, sim, ra, rb, thr), any2 = traceOpen(c, sim, rb, ra, thr);
    if (qs.length) groupOpens([].concat(...qs.map((r) => r.opens)), qs[0].volt, out);
    else if (any1.found || any2.found) out.push({ l: 'warn', t: ['A live point is reachable through wires but no open contact explains the loss. Look for a loose or missing wire, or a part with a fault (use the multimeter along the path).', 'فيه نقطة فيها كهربا ممكن توصلها بالأسلاك بس مفيش كونتاكت مفتوح بيفسر الفقد. دوّر على سلك مفقود أو جهاز عطلان (استخدم الملتيميتر على المسار).'] });
    else out.push({ l: 'bad', t: ['No live point is connected to this part at all. Wire it to the supply (and to neutral or 0 V on the other side). If the supply is OFF, switch it on.', 'مفيش أي نقطة فيها كهربا متوصلة بالجهاز ده. وصّله بالمصدر (والنيوترال أو 0 فولت من الناحية التانية). ولو الكهرباء مفصولة شغلها.'] });
    return out;
  };
  function whyMotor(c, sim, p, out) {
    const ph = ['U1', 'V1', 'W1'].map((x) => p.id + '.' + x);
    const wired = ph.filter((r) => c.wires.some((w) => w.a === r || w.b === r)).length;
    if (wired < 3) { out.push({ l: 'bad', t: [p.tag + ': only ' + wired + ' of 3 phase terminals are wired.', p.tag + ': ' + wired + ' من 3 أطراف فاز بس متوصلين.'] }); return out; }
    const vs = [[0, 1], [1, 2], [0, 2]].map(([a, b]) => vdiff(c, sim, ph[a], ph[b]));
    const live = vs.filter((x) => x > 300).length;
    if (live === 3) {
      out.push({ l: 'ok', t: [p.tag + ' gets 3-phase voltage (' + vs.map(num).join(' / ') + ' V).', p.tag + ' واصله جهد 3 فاز (' + vs.map(num).join(' / ') + ' فولت).'] });
      const rpm = Math.abs(p.state.w) * 60 / (2 * Math.PI);
      if (p.fault !== 'none') out.push({ l: 'bad', t: ['Fault on the motor: ' + p.fault + '.', 'عطل في الموتور: ' + p.fault + '.'] });
      if (rpm < 100) out.push({ l: 'warn', t: ['Voltage is present but the motor is not turning: seized rotor, wrong winding connection or overload.', 'الجهد موجود بس الموتور مش بيلف: روتور محبوس أو توصيل ملفات غلط أو أوفرلود.'] });
      else out.push({ l: 'ok', t: ['Running at ' + Math.round(rpm) + ' rpm, ' + (p.state.amps || 0).toFixed(1) + ' A.', 'شغال على ' + Math.round(rpm) + ' لفة/د، ' + (p.state.amps || 0).toFixed(1) + ' أمبير.'] });
      return out;
    }
    out.push({ l: 'bad', t: [p.tag + ' has no full 3-phase supply (' + vs.map(num).join(' / ') + ' V between phases).', p.tag + ' مش واصله 3 فاز كاملة (' + vs.map(num).join(' / ') + ' فولت بين الفازات).'] });
    const live1 = vs.filter((x) => x > 300).length;
    if (live1 === 1 && live1 < 3) out.push({ l: 'warn', t: ['Two phases only: single phasing. One phase is cut upstream (fuse, contactor pole, breaker pole or wiring).', 'فاز واحد مقطوع: single phasing. فيه فاز مقطوع قبل الموتور (فيوز أو بول كونتاكتور أو بول بريكر أو توصيل).'] });
    // trace each dead phase terminal upstream toward a live point (reference: earth)
    const er = earthRef(c, p), all = []; let vv = 0;
    for (const r0 of ph) {
      if (vdiff(c, sim, r0, er) >= 150) continue;
      const rs = routes(c, sim, r0, er, 150);
      for (const r of rs) { all.push(...r.opens); vv = r.volt; }
    }
    groupOpens(all, vv, out);
    return out;
  };

  /* ---------- circuit review ---------- */
  A.check = function () {
    const e = ed(), c = e.c, sim = c.sim, out = [];
    const add = (l, en, ar) => out.push({ l, t: [en, ar] });
    if (!c.parts.length) { add('warn', 'The bench is empty. Add parts or load a ready circuit.', 'المعمل فاضي. ضيف أجهزة أو حمّل دايرة جاهزة.'); return out; }
    const wired = (ref) => c.wires.some((w) => (w.a === ref || w.b === ref) && !w.cut);
    const uf = wireNets(c);
    for (const p of c.parts) {
      const need = FEED[p.type] || (p.type === 'MOT3' ? ['U1', 'V1', 'W1'] : null);
      if (need) { const m = need.filter((x) => !wired(p.id + '.' + x)); if (m.length) add('bad', p.tag + ': terminal ' + m.join(', ') + ' is not connected.', p.tag + ': الطرف ' + m.join(', ') + ' مش متوصل.'); }
    }
    if (sim && sim.shorts && sim.shorts.length) {
      const tags = new Set(); for (const isl of sim.shorts) for (const x of isl.elems) { const pp = c.parts.find((q) => q.id === x.part); if (pp) tags.add(pp.tag); }
      add('bad', 'Short circuit detected near: ' + [...tags].slice(0, 8).join(', ') + '. Two live points touch each other without a load. Find the wire that bridges them.', 'فيه شورت قرب: ' + [...tags].slice(0, 8).join(', ') + '. نقطتين فيهم كهربا متوصلين ببعض من غير حمل. دوّر على السلك اللي بيوصلهم.');
    }
    // motors
    const prot = (p) => {
      const seen = new Set(), q = [p.id]; let hit = false;
      while (q.length) {
        const id = q.pop(); if (seen.has(id)) continue; seen.add(id);
        const pp = EL.partById(c, id); if (!pp) continue;
        if (id !== p.id && /^(OL|MPCB|VFD)$/.test(pp.type)) hit = true;
        for (const w of c.wires) { const [a] = w.a.split('.'), [b] = w.b.split('.'); if (a === id && !seen.has(b)) { if (/^(SRC3|SRC1|BUS)$/.test(EL.partById(c, b).type)) continue; q.push(b); } else if (b === id && !seen.has(a)) { if (/^(SRC3|SRC1|BUS)$/.test(EL.partById(c, a).type)) continue; q.push(a); } }
      }
      return hit;
    };
    for (const p of c.parts.filter((x) => x.type === 'MOT3')) {
      const fla = EL.KW_I[p.props.kw] || 0;
      if (!prot(p)) add('warn', p.tag + ' has no overload protection (thermal overload relay, motor protection breaker or drive) in its supply path.', p.tag + ' مفيش حماية أوفرلود (ثيرمال أو MPCB أو انفرتر) في مسار تغذيته.');
      if (!wired(p.id + '.PE')) add('warn', p.tag + ': the motor frame (PE) is not connected to earth.', p.tag + ': هيكل الموتور (PE) مش متوصل بالأرضي.');
      if (p.props.conn === 'star') add('warn', p.tag + ' is connected in star on 400 V (the nameplate says delta at 400 V). It will run weak and overheat under load.', p.tag + ' موصل نجمة على 400 فولت (اللوحة بتقول دلتا على 400). هيبقى ضعيف وهيسخن تحت الحمل.');
      for (const o of c.parts.filter((x) => x.type === 'OL')) if (fla && (o.props.set < 0.85 * fla || o.props.set > 1.2 * fla)) add('warn', o.tag + ' is set to ' + o.props.set + ' A but ' + p.tag + ' (' + p.props.kw + ' kW) draws ' + fla + ' A. Set it between about 0.95 and 1.1 of the nameplate current.', o.tag + ' مضبوط على ' + o.props.set + ' أمبير ولكن ' + p.tag + ' (' + p.props.kw + ' كيلو وات) بياخد ' + fla + ' أمبير. اضبطه بين 0.95 و1.1 من تيار اللوحة.');
      for (const b of c.parts.filter((x) => /^(MCB3|MCB1)$/.test(x.type))) if (fla && +b.props.rating < fla * 1.2 && b.props.curve !== 'D' && false) add('warn', b.tag + ' may trip on motor start.', b.tag + ' ممكن يفصل وقت بدء الموتور.');
    }
    // coils and lamps
    if (sim) for (const p of c.parts) {
      if (/^(CONT3|RLY2|RLY4)$/.test(p.type)) {
        const cs = EL.coilSpec(p), v = p.state.vcoil || 0;
        if (p.state.burnt) add('bad', p.tag + ' coil is burnt (it got a wrong voltage). Replace it.', 'كويل ' + p.tag + ' محروق (جاله جهد غلط). غيّره.');
        else if (v > 0.5 * cs.v && !p.state.closed) add('warn', p.tag + ' coil gets ' + num(v) + ' V but does not pick: check AC/DC type (' + (cs.ac ? 'AC' : 'DC') + ' coil).', 'كويل ' + p.tag + ' واصله ' + num(v) + ' فولت ومش بيشد: اتأكد من النوع (' + (cs.ac ? 'AC' : 'DC') + ').');
        else if (p.state.closed) add('ok', p.tag + ' is energised and closed (' + num(v) + ' V on the coil).', p.tag + ' شغال ومقفول (' + num(v) + ' فولت على الكويل).');
      }
      if (p.type === 'LAMP') {
        const r = EL.eRead(sim, p.id, 'l'), v = Math.max(r.vac, Math.abs(r.vdc)), V = parseInt(p.props.volt, 10);
        if (p.state.burnt || p.fault === 'burnt') add('bad', p.tag + ' is burnt out.', p.tag + ' محروقة.');
        else if (v > 1.3 * V) add('bad', p.tag + ' gets ' + num(v) + ' V but is rated ' + V + ' V: it will burn.', p.tag + ' واصلها ' + num(v) + ' فولت والمقنن ' + V + ': هتتحرق.');
        else if (v > 0.8 * V) add('ok', p.tag + ' is lit (' + num(v) + ' V).', p.tag + ' منورة (' + num(v) + ' فولت).');
      }
      if (p.type === 'MOT3') {
        const rpm = Math.abs(p.state.w) * 60 / (2 * Math.PI);
        if (rpm > 100) add('ok', p.tag + ' runs at ' + Math.round(rpm) + ' rpm (' + (p.state.amps || 0).toFixed(1) + ' A, ' + (p.state.dir < 0 ? 'reverse' : 'forward') + ').', p.tag + ' بيلف ' + Math.round(rpm) + ' لفة/د (' + (p.state.amps || 0).toFixed(1) + ' أمبير، ' + (p.state.dir < 0 ? 'عكسي' : 'أمامي') + ').');
      }
      if (/^(MCB1|MCB3|MPCB)$/.test(p.type) && p.state.tripped) add('warn', p.tag + ' is tripped (' + (p.state.cause || '') + ').', p.tag + ' فاصل (' + (p.state.cause || '') + ').');
      if (p.type === 'OL' && p.state.tripped) add('warn', p.tag + ' is tripped (overload).', p.tag + ' فاصل (أوفرلود).');
    }
    if (!out.some((x) => x.l === 'bad')) {
      const run = c.parts.some((p) => (p.type === 'MOT3' && Math.abs(p.state.w) > 10) || (p.type === 'LAMP' && p.state.b > 0.5));
      out.unshift(run ? { l: 'ok', t: ['No wiring errors found, and the circuit is working.', 'مفيش أخطاء توصيل، والدايرة شغالة.'] } : { l: 'ok', t: ['No wiring errors found. Nothing is running yet: switch the supply and operate the buttons in Test mode.', 'مفيش أخطاء توصيل. لسه مفيش حاجة شغالة: شغّل الكهرباء واضغط الأزرار في وضع الاختبار.'] });
    } else out.unshift({ l: 'bad', t: ['Problems found. Fix the red items first.', 'فيه مشاكل. صلّح الأحمر الأول.'] });
    return out;
  };

  /* ---------- chat UI ---------- */
  let log, input, mic, recog = null;
  function say(items, who) {
    const wrap = h('div', { class: 'msgs', style: { marginBottom: '6px' } });
    if (who === 'me') wrap.appendChild(h('div', { class: 'msg me', text: items }));
    else for (const it of Array.isArray(items) ? items : [items]) {
      if (typeof it === 'string') wrap.appendChild(h('div', { class: 'msg', text: it }));
      else wrap.appendChild(h('div', { class: 'msg ' + (it.l || ''), text: (it.l === 'ok' ? '✔ ' : it.l === 'bad' ? '✖ ' : it.l === 'warn' ? '! ' : '') + T(it.t) }));
    }
    log.appendChild(wrap); log.scrollTop = log.scrollHeight;
  }
  A.explain = function (p) { B(); say([{ l: '', t: ['Why is ' + p.tag + ' not energised?', 'ليه ' + p.tag + ' مش شغال؟'] }], 'me'); say(A.why(p)); EL.bench.openPane('assist'); };
  const B = () => {};

  /* ---------- part synonyms and commands ---------- */
  const SYN = {
    SRC3: '3 phase|three phase|3-phase|supply|mains|مصدر|كهربا|3 فاز|ثلاث فاز', SRC1: 'single phase|1 phase|1-phase|فاز واحد|230 supply', DC24: 'dc supply|battery|dc source|بطارية|مصدر dc|دي سي', PSU: 'psu|power supply|باور سبلاي|باور', TRAFO: 'transformer|trafo|ترانس|محول',
    MCB1: 'mcb|breaker|circuit breaker|ميني بريكر|بريكر|قاطع|فاصل', MCB3: 'mcb 3|3 pole breaker|3p breaker|بريكر 3|بريكر ثلاثي|بريكر 3 فاز', MPCB: 'mpcb|motor protection|gv2|حماية موتور|بريكر موتور', ISOL3: 'isolator|disconnect switch|سويتش عزل|ايزولاتور|عزل', FUSE: 'fuse|فيوز', BUS: 'bus bar|busbar|terminal bar|neutral bar|بار|نيوترال بار',
    VFD: 'vfd|inverter|drive|انفرتر|درايف|فريكونسي', PB_NO: 'start button|push button|pushbutton|button|start|زرار|ضاغط|ستارت|زر تشغيل', PB_NC: 'stop button|stop|nc button|ستوب|زرار ستوب|زر ايقاف|زر إيقاف', ESTOP: 'emergency|e-stop|estop|طوارئ|ايمرجنسي', SEL2: 'selector|selector switch|سلكتور|مفتاح اختيار', HOA: 'hoa|hand off auto', LIM: 'limit switch|limit|ليميت', PRESS: 'pressure switch|بريشر',
    CONT3: 'contactor|كونتاكتور|ملامس', RLY2: 'relay|ريلاي|ريلي|ريليه', RLY4: 'relay 4|4 pole relay|ريلاي 4', TON: 'timer|on delay|تايمر', SDT: 'star delta timer|star-delta timer|تايمر ستار دلتا', OL: 'overload|thermal|اوفرلود|أوفرلود|ثيرمال|حراري',
    MOT3: 'motor|موتور|محرك', LAMP: 'lamp|light|indicator|pilot|لمبة|لمبه|بيان|لمبات', SOL: 'solenoid|valve|سولينويد|فالف|صمام|solenoid valve', RES: 'resistor|resistance|مقاومة', DIO: 'diode|led|دايود|ليد', POT: 'potentiometer|pot|بوتنشيومتر', TX: 'transmitter|ترانسميتر|4-20 transmitter|حساس 4-20', AI250: '250 ohm|250 resistor', PROX: 'proximity|sensor|proxy|سنسور|بروكسيميتي|حساس', PLCDI: 'plc|plc input|مدخل plc|مدخل',
  };
  const TPLK = { dol: 'dol|direct on line|direct|مباشر|ستارت ستوب|start stop|start-stop', stardelta: 'star delta|star-delta|stardelta|نجمة|ستار دلتا|ستار-دلتا', fwdrev: 'forward reverse|forward-reverse|reversing|عكس|ذهاب وعودة|ريفيرس', vfd: 'vfd|inverter|drive|انفرتر', loop: '4-20|4 20|loop|لوب|ترانسميتر', valves: 'valve|solenoid|فالف|سولينويد|صمامات', sensor: 'sensor|proximity|plc input|سنسور|حساس', basic: 'basic|simple|lamp|أساسية|اساسية|بسيطة|لمبة', psu: 'psu|power supply|باور|24v control|تحكم 24' };
  const AR = '٠١٢٣٤٥٦٧٨٩';
  const norm = (s) => s.replace(/[٠-٩]/g, (d) => AR.indexOf(d)).replace(/[أإآ]/g, 'ا').replace(/ى/g, 'ي').replace(/ة/g, 'ه').toLowerCase();
  function bestPart(txt) {
    const t = norm(txt); let best = null, bs = 0;
    for (const [type, syn] of Object.entries(SYN)) for (const a of syn.split('|')) { const al = norm(a); if (t.includes(al) && al.length > bs) { bs = al.length; best = type; } }
    if (!best) for (const [type, d] of Object.entries(EL.defs)) { const nm = norm(d.name[0]); if (t.includes(nm)) { best = type; break; } }
    return best;
  }
  function bestTpl(txt) { const t = norm(txt); let best = null, bs = 0; for (const [id, syn] of Object.entries(TPLK)) for (const a of syn.split('|')) { const al = norm(a); if (t.includes(al) && al.length > bs) { bs = al.length; best = id; } } return best; }
  function findTag(txt) { const m = String(txt).toUpperCase().match(/\b([A-Z]{1,3}\d{1,2})\b/g) || []; const c = ed().c; return m.filter((x) => EL.partByTag(c, x)); }
  function endpoint(txt) {
    const c = ed().c, s = String(txt).toUpperCase().replace(/[:\-]/g, '.').replace(/\s+(PIN|TERMINAL|الطرف|طرف)\s*/g, '.').trim();
    let m = s.match(/([A-Z]{1,3}\d{1,2})[\s.]+([A-Z0-9]{1,3})/);
    if (m) { const p = EL.partByTag(c, m[1]); if (p) { const pin = EL.pinsOf(p).find((q) => q.id.toUpperCase() === m[2] || String(q.label).toUpperCase() === m[2]); if (pin) return { part: p, pin: pin.id }; return { part: p, bad: m[2] }; } }
    m = s.match(/([A-Z]{1,3}\d{1,2})/); if (m) { const p = EL.partByTag(c, m[1]); if (p) return { part: p }; }
    return null;
  }
  const ACT = { add: 'add|put|place|insert|drop|ضيف|حط|هات|ركب|زود|اضف|اضيف', del: 'delete|remove|erase|امسح|احذف|شيل|ازل', conn: 'connect|wire|link|join|وصل|اربط|وصّل|وصله', press: 'press|push|click|operate|اضغط|دوس|اضغظ', on: 'switch on|turn on|power on|close|شغل|اقفل|شغّل|فعل', off: 'switch off|turn off|power off|open|افصل|اطفي|اطفى|وقف|اقفل المفتاح', clear: 'clear all|clear|reset|new circuit|امسح الكل|ابدا من جديد|جديد|نضف', check: 'check|review|verify|inspect|test my|افحص|راجع|شوف الدايره|صح ولا غلط|تمام|اتاكد|فحص', why: 'why|not working|not energi|مش شغال|ليه|مش بيشتغل|مش بتشتغل|مش منور', build: 'build|draw|make|create|show me|load|open|ارسم|اعمل|ابني|ركب لي|افتح|حمل|اعرض|هات لي', inst: 'use|take|pick|select|خد|استخدم|اختار', meas: 'measure|read|قيس|قياس|اقيس', help: 'help|what can|مساعده|ايه اللي|تعمل ايه' };
  const has = (t, k) => ACT[k].split('|').some((a) => t.includes(norm(a)));

  A.run = function (txt) {
    txt = (txt || '').trim(); if (!txt) return;
    say(txt, 'me');
    const e = ed(), c = e.c, t = norm(txt);
    const tags = findTag(txt);
    try {
      // clear
      if (has(t, 'clear') && !has(t, 'check') && !/\w\d/.test(t.replace(/clear/, ''))) { EL.bench.clearAll(); say([{ l: 'ok', t: ['Bench cleared.', 'المعمل اتمسح.'] }]); return; }
      // why / not working
      if (has(t, 'why')) {
        const p = tags.length ? EL.partByTag(c, tags[0]) : e.part();
        if (p) { say(A.why(p)); return; }
        say([{ l: 'warn', t: ['Tell me which part, for example: why KM1 is not working.', 'قولي أنهي جهاز، مثلًا: ليه KM1 مش شغال.'] }]); return;
      }
      if (has(t, 'check') && !has(t, 'build')) { say(A.check()); return; }
      // measure between
      if (has(t, 'meas') && tags.length >= 1) {
        const m = txt.match(/([A-Za-z]{1,3}\d{1,2}[\s.:]+[A-Za-z0-9]{1,3}).*?(?:and|to|between|بين|و|مع|على|ل)\s*([A-Za-z]{1,3}\d{1,2}[\s.:]+[A-Za-z0-9]{1,3})/i);
        if (m) {
          const a = endpoint(m[1]), b = endpoint(m[2]);
          if (a && a.pin && b && b.pin) {
            const d = I.dmm; I.sel = 'dmm'; d.jack = 'V';
            d.dial = /ohm|resist|مقاومه|اوم/.test(t) ? 'OHM' : /contin|توصيل/.test(t) ? 'CONT' : /dc|مستمر|24/.test(t) ? 'VDC' : 'VAC';
            I.probes.red = a.part.id + '.' + a.pin; I.probes.black = b.part.id + '.' + b.pin; EL.bench.setMode('test'); ui.inst.render(); EL.bench.openPane('meters');
            setTimeout(() => { const o = EL.dmmRead(c, c.sim); say([{ l: 'ok', t: ['Multimeter (' + d.dial + ') between ' + a.part.tag + ':' + a.pin + ' and ' + b.part.tag + ':' + b.pin + ': ' + o.t + ' ' + o.u, 'ملتيميتر (' + d.dial + ') بين ' + a.part.tag + ':' + a.pin + ' و ' + b.part.tag + ':' + b.pin + ': ' + o.t + ' ' + o.u] }].concat((o.warn || []).map((w) => ({ l: 'warn', t: w })))); }, 400);
            return;
          }
        }
      }
      // instrument choice
      for (const [id, nm, syn] of EL.instList) { if ((has(t, 'inst') || has(t, 'meas')) && syn.split(' ').some((w) => w.length > 2 && t.includes(norm(w)))) { ui.inst.choose(id); EL.bench.openPane('meters'); say([{ l: 'ok', t: [T(nm) + ' is ready on the Meters tab. Tap terminals on the circuit to place the probes. Try Learn mode to see what each button does.', T(nm) + ' جاهز في تبويب الأجهزة. اضغط على الأطراف في الدايرة عشان تحط البروبات. جرّب وضع التعلم عشان تشوف كل زرار بيعمل إيه.'] }]); return; } }
      // connect
      if (has(t, 'conn')) {
        const sp = txt.split(/\s+(?:to|with|and|ب|مع|الى|إلى|لـ)\s+|\s+و\s+/i);
        if (sp.length >= 2) {
          const a = endpoint(sp[0]), b = endpoint(sp.slice(1).join(' '));
          if (a && b) {
            if (!a.pin || !b.pin) { const x = !a.pin ? a : b; say([{ l: 'warn', t: [(x.bad ? 'Pin "' + x.bad + '" does not exist on ' + x.part.tag + '. ' : 'Which terminal of ' + x.part.tag + '? ') + 'Available: ' + EL.pinsOf(x.part).map((q) => q.id).join(', '), (x.bad ? 'الطرف "' + x.bad + '" مش موجود على ' + x.part.tag + '. ' : 'أنهي طرف من ' + x.part.tag + '؟ ') + 'المتاح: ' + EL.pinsOf(x.part).map((q) => q.id).join(', ')] }]); return; }
            const w = e.connect(a.part.id + '.' + a.pin, b.part.id + '.' + b.pin);
            if (w) say([{ l: 'ok', t: ['Connected ' + a.part.tag + ':' + a.pin + ' to ' + b.part.tag + ':' + b.pin + '.', 'وصّلت ' + a.part.tag + ':' + a.pin + ' بـ ' + b.part.tag + ':' + b.pin + '.'] }]);
            return;
          }
        }
        say([{ l: 'warn', t: ['Say it like: connect KM1 A1 to G1 N (part tag, then terminal).', 'قولها كده: وصل KM1 A1 بـ G1 N (اسم الجهاز وبعده الطرف).'] }]); return;
      }
      // delete
      if (has(t, 'del') && tags.length) { for (const tg of tags) { const p = EL.partByTag(c, tg); e.select(p.id); e.delSel(); } say([{ l: 'ok', t: ['Removed ' + tags.join(', ') + '.', 'شلت ' + tags.join(', ') + '.'] }]); return; }
      // press / switch
      if ((has(t, 'press') || has(t, 'on') || has(t, 'off')) && tags.length) {
        EL.bench.setMode('test');
        for (const tg of tags) {
          const p = EL.partByTag(c, tg), d = EL.defs[p.type];
          if (!d.press) { say([{ l: 'warn', t: [tg + ' cannot be operated by hand.', tg + ' مينفعش يتشغل بالإيد.'] }]); continue; }
          const wantOn = has(t, 'on') || has(t, 'press'), wantOff = has(t, 'off') && !has(t, 'on');
          const isOn = !!(p.state.on || p.state.act);
          if (/^(MCB1|MCB3|MPCB|ISOL3)$/.test(p.type) && ((wantOff && !isOn) || (wantOn && isOn && !p.state.tripped))) { say([{ l: 'ok', t: [tg + (isOn ? ' is already ON.' : ' is already OFF.'), tg + (isOn ? ' شغال بالفعل.' : ' مفصول بالفعل.')] }]); continue; }
          const r = d.press(p, { type: 'down', lx: 20, ly: 20 });
          if (/^PB|ESTOP|LIM|PRESS/.test(p.type) && p.type !== 'ESTOP') setTimeout(() => d.press(p, { type: 'up' }), 400);
          say([{ l: r && r.msg ? 'warn' : 'ok', t: r && r.msg ? r.msg : ['Operated ' + tg + '.', 'شغّلت ' + tg + '.'] }]);
        }
        return;
      }
      // build / template
      const tp = bestTpl(txt);
      if (tp && (has(t, 'build') || /دايره|circuit|starter|مشغل/.test(t)) && !has(t, 'add')) { EL.bench.loadTemplate(tp); say([{ l: 'ok', t: ['Loaded: ' + T(EL.templates[tp].name) + '. ' + T(EL.templates[tp].desc), 'حمّلت: ' + T(EL.templates[tp].name) + '. ' + T(EL.templates[tp].desc)] }]); return; }
      // add
      if (has(t, 'add') || has(t, 'build')) {
        const type = bestPart(txt);
        if (type) {
          const n = Math.min(8, +(t.match(/(\d+)\s*(?:x|pcs)?\s/) || [0, 1])[1] || 1);
          EL.bench.setMode('build');
          let last = null; for (let i = 0; i < n; i++) last = e.addPart(type);
          say([{ l: 'ok', t: ['Added ' + n + ' x ' + T(EL.defs[type].name) + (n === 1 ? ' (' + last.tag + ')' : '') + '. Drag to place, tap two terminals to wire.', 'ضفت ' + n + ' × ' + T(EL.defs[type].name) + (n === 1 ? ' (' + last.tag + ')' : '') + '. اسحبه تحطه ومسك طرفين توصلهم.'] }]); return;
        }
      }
      if (has(t, 'help')) { help(); return; }
      say([{ l: 'warn', t: ['I did not understand. Try: "add contactor", "load star delta", "connect KM1 A1 to G1 N", "press SB2", "why KM1 is not working", "check my circuit", "use megger".', 'مافهمتش. جرّب: "ضيف كونتاكتور" أو "افتح دايرة ستار دلتا" أو "وصل KM1 A1 بـ G1 N" أو "اضغط SB2" أو "ليه KM1 مش شغال" أو "افحص الدايرة" أو "استخدم الميجر".'] }]);
    } catch (er) { console.error(er); say([{ l: 'bad', t: ['Something went wrong: ' + er.message, 'حصل خطأ: ' + er.message] }]); }
  };
  function help() {
    say([{ l: '', t: ['I can: add parts, load ready circuits, connect two terminals, press buttons, switch breakers, pick an instrument, measure between two terminals, explain why a part is not working, and review the circuit. This is a rule-based helper that knows the lab\'s own simulation, not a general AI.', 'أقدر: أضيف أجهزة، وأحمّل دوائر جاهزة، وأوصّل طرفين، وأضغط أزرار، وأشغل بريكرات، وأختار جهاز قياس، وأقيس بين طرفين، وأقولك ليه جهاز مش شغال، وأراجع الدايرة. ده مساعد بقواعد جوه المعمل نفسه، مش ذكاء اصطناعي عام.'] }]);
  }

  /* ---------- missions ---------- */
  const MIS = [
    { id: 'lamp', t: ['Light a pilot lamp', 'نوّر لمبة بيان'], d: ['Connect a supply to a lamp so it lights (230 V lamp on 230 V, or a 24 V lamp on a 24 V source).', 'وصّل مصدر بلمبة عشان تنور (لمبة 230 على 230، أو 24 على 24).'], ok: (c) => c.parts.some((p) => p.type === 'LAMP' && p.state.b > 0.6) },
    { id: 'run', t: ['Run a motor', 'شغّل موتور'], d: ['Make a motor turn above 1000 rpm using a contactor (build it or load the DOL circuit).', 'خلي موتور يلف فوق 1000 لفة باستخدام كونتاكتور (ابنيه أو حمّل دايرة DOL).'], ok: (c) => c.parts.some((p) => p.type === 'MOT3' && Math.abs(p.state.w) * 60 / 6.2832 > 1000) && c.parts.some((p) => p.type === 'CONT3') },
    { id: 'v24', t: ['Measure 24 V DC', 'قيس 24 فولت DC'], d: ['With the multimeter on V⎓, read between 23 and 25 V on a 24 V source.', 'بالملتيميتر على V⎓ اقرا بين 23 و25 فولت على مصدر 24 فولت.'], ok: (c, sim) => { if (I.sel !== 'dmm' || I.dmm.dial !== 'VDC' || !I.probes.red || !I.probes.black) return false; const o = EL.dmmRead(c, sim); return o.val != null && o.val > 23 && o.val < 25; } },
    { id: 'inrush', t: ['Catch the motor inrush', 'امسك تيار بدء الموتور'], d: ['Use the clamp meter in INRUSH mode on a motor phase and start the motor. Peak above 15 A.', 'استخدم الكلامب على INRUSH على فاز موتور وشغّل الموتور. القيمة العليا فوق 15 أمبير.'], ok: () => I.clamp.inrush && I.clamp.peak > 15 },
    { id: 'meg', t: ['Insulation test a motor', 'اختبر عزل موتور'], d: ['Supply OFF, megger leads on a motor winding and PE, hold TEST. Get a reading above 10 MΩ.', 'الكهرباء مفصولة، ليدات الميجر على ملف موتور والـPE، اضغط TEST. اوصل لقراءة فوق 10 ميجا.'], ok: () => I.meg.result != null && I.meg.result > 1e7 },
    { id: 'ma', t: ['Source 12 mA into a loop', 'ابعت 12 ملي في لوب'], d: ['With the calibrator in Source mA, send 12 mA into a load so that 12 mA actually flows.', 'بالكاليبريتور على Source mA ابعت 12 ملي في حمل بحيث التيار الفعلي يبقى 12 ملي.'], ok: (c, sim) => { if (!(I.sel === 'cal' && I.cal.on && I.cal.mode === 'src_mA' && I.cal.mA > 11.9 && I.cal.mA < 12.1)) return false; const e = sim.e('_cal', 'cal'); return !!e && Math.abs(e.r_.idc * 1000 - I.cal.mA) < 0.1; } },
    { id: 'trip', t: ['Trip an overload', 'خلّي أوفرلود يفصل'], d: ['Make a thermal overload or a breaker trip (for example by setting the overload too low).', 'خلّي ثيرمال أو بريكر يفصل (مثلًا بتظبيط الأوفرلود واطي).'], ok: (c) => c.parts.some((p) => (p.type === 'OL' || /^(MCB1|MCB3|MPCB)$/.test(p.type)) && p.state.tripped) },
  ];
  const done = new Set(); try { (JSON.parse(localStorage.getItem('ellab.missions') || '[]')).forEach((x) => done.add(x)); } catch (e) {}
  A.tick = function (sim) {
    const c = ed().c; let ch = false;
    for (const m of MIS) if (!done.has(m.id)) { let r = false; try { r = m.ok(c, sim); } catch (e) {} if (r) { done.add(m.id); ch = true; ui.toast(T(['Mission done: ', 'خلّصت مهمة: ']) + T(m.t), 'ok', 5000); } }
    if (ch) { try { localStorage.setItem('ellab.missions', JSON.stringify([...done])); } catch (e) {} renderMissions(); }
  };
  let misEl, chEl, logEl;
  function renderMissions() {
    if (!misEl) return; misEl.innerHTML = '';
    for (const m of MIS) misEl.appendChild(h('div', { class: 'kv' }, h('span', {}, h('b', { text: (done.has(m.id) ? '✔ ' : '○ ') + T(m.t) }), h('div', { class: 'mute', style: { fontSize: '12px' }, text: T(m.d) }))));
  }

  /* ---------- fault challenge ---------- */
  let chal = null;
  A.inject = function () {
    const c = ed().c;
    const cands = c.parts.filter((p) => /^(MOT3|LAMP|CONT3|RLY2|SOL|FUSE|OL|MCB3|MCB1|PB_NO|PB_NC|TX|PSU)$/.test(p.type) && EL.defs[p.type].faults && EL.defs[p.type].faults.length > 1);
    if (!cands.length) { ui.toast(['Load a circuit first.', 'حمّل دايرة الأول.'], 'warn'); return; }
    for (const p of c.parts) if (p.hid) { p.fault = 'none'; p.hid = false; }
    const p = cands[Math.floor(Math.random() * cands.length)], fs = EL.defs[p.type].faults.filter((f) => f[0] !== 'none'), f = fs[Math.floor(Math.random() * fs.length)];
    p.fault = f[0]; p.hid = true; chal = { id: p.id, fault: f[0] };
    ed().touch(); renderChal(); EL.bench.inspector(ed());
    ui.toast(['A hidden fault was injected. Find it.', 'اتحط عطل مخفي. دوّر عليه.'], 'warn', 4000);
  };
  function renderChal() {
    if (!chEl) return; chEl.innerHTML = '';
    chEl.appendChild(h('div', { class: 'row wrap' }, h('button', { class: 'btn pri', onclick: A.inject, text: T(['Inject a hidden fault', 'حط عطل مخفي']) })));
    if (!chal) { chEl.appendChild(h('p', { class: 'mute', text: T(['A random part gets a hidden fault. Use the meters to find which part and what fault, then answer here.', 'جهاز عشوائي بياخد عطل مخفي. استخدم الأجهزة تلاقي أنهي جهاز وإيه العطل وبعدين جاوب هنا.']) })); return; }
    const c = ed().c, parts = c.parts.filter((p) => EL.defs[p.type].faults && EL.defs[p.type].faults.length > 1);
    const ps = h('select', {}, parts.map((p) => h('option', { value: p.id, text: p.tag + ' - ' + T(EL.defs[p.type].name) })));
    const fs = h('select', {});
    const fill = () => { fs.innerHTML = ''; const p = EL.partById(c, ps.value); if (p) EL.defs[p.type].faults.filter((f) => f[0] !== 'none').forEach((f) => fs.appendChild(h('option', { value: f[0], text: T(f[1]) }))); };
    ps.addEventListener('change', fill); fill();
    chEl.appendChild(h('label', { class: 'f', text: T(['Which part?', 'أنهي جهاز؟']) })); chEl.appendChild(ps);
    chEl.appendChild(h('label', { class: 'f', text: T(['What fault?', 'إيه العطل؟']) })); chEl.appendChild(fs);
    const res = h('div', { style: { marginTop: '6px' } });
    chEl.appendChild(h('div', { class: 'row wrap', style: { marginTop: '8px' } },
      h('button', { class: 'btn ok', onclick: () => { const okP = ps.value === chal.id, okF = fs.value === chal.fault; res.className = 'msg ' + (okP && okF ? 'ok' : okP ? 'warn' : 'bad'); res.textContent = okP && okF ? T(['Correct! Part and fault are right.', 'صح! الجهاز والعطل صح.']) : okP ? T(['Right part, wrong fault type.', 'الجهاز صح بس نوع العطل غلط.']) : T(['Not that part. Keep measuring.', 'مش الجهاز ده. كمّل قياس.']); }, text: T(['Check my answer', 'اتأكد من إجابتي']) }),
      h('button', { class: 'btn', onclick: () => { const p = EL.partById(c, chal.id); res.className = 'msg'; res.textContent = p.tag + ': ' + T(EL.defs[p.type].faults.find((f) => f[0] === chal.fault)[1]); ed().showHidden = true; ed().touch(); }, text: T(['Show the answer', 'وريني الإجابة']) }),
      h('button', { class: 'btn', onclick: () => { const p = EL.partById(c, chal.id); if (p) { p.fault = 'none'; p.hid = false; } chal = null; ed().showHidden = false; ed().touch(); renderChal(); EL.bench.inspector(ed()); }, text: T(['Remove the fault', 'شيل العطل']) })));
    chEl.appendChild(res);
  }
  A.init = function () {
    const root = $('#pane-assist'); root.innerHTML = '';
    log = h('div', { style: { maxHeight: '38vh', overflow: 'auto', marginBottom: '8px' } });
    input = h('input', { type: 'text', placeholder: T(['Type or speak a command...', 'اكتب أو قول أمر...']), onkeydown: (e) => { if (e.key === 'Enter') { const v = input.value; input.value = ''; A.run(v); } } });
    const SR = g.SpeechRecognition || g.webkitSpeechRecognition;
    mic = h('button', { class: 'btn', title: T(['Voice', 'صوت']), text: '🎤', onclick: () => {
      if (!SR) { ui.toast(['Voice input is not supported in this browser. Use the keyboard microphone key on your phone, or type.', 'الإدخال الصوتي مش مدعوم في المتصفح ده. استخدم زرار المايك في كيبورد التليفون أو اكتب.'], 'warn', 6000); return; }
      if (recog) { recog.stop(); return; }
      recog = new SR(); recog.lang = EL.langInfo().sp; recog.interimResults = false; recog.maxAlternatives = 1;
      recog.onresult = (ev) => { const tx = ev.results[0][0].transcript; input.value = ''; A.run(tx); };
      recog.onend = () => { recog = null; mic.classList.remove('on'); }; recog.onerror = (ev) => { recog = null; mic.classList.remove('on'); ui.toast(['Voice error: ' + ev.error, 'خطأ في الصوت: ' + ev.error], 'warn'); };
      try { recog.start(); mic.classList.add('on'); } catch (e) { recog = null; }
    } });
    const chips = h('div', { class: 'row wrap', style: { margin: '6px 0' } });
    const mk = (en, ar, cmd) => chips.appendChild(h('button', { class: 'btn sm', onclick: () => A.run(cmd[EL.lang === 'ar' ? 1 : 0]), text: T([en, ar]) }));
    mk('Check my circuit', 'افحص دايرتي', ['check my circuit', 'افحص الدايرة']); mk('DOL starter', 'ستارت ستوب', ['build dol starter', 'ارسم دايرة ستارت ستوب']); mk('Star delta', 'ستار دلتا', ['build star delta', 'ارسم ستار دلتا']); mk('Add contactor', 'ضيف كونتاكتور', ['add contactor', 'ضيف كونتاكتور']); mk('Help', 'مساعدة', ['help', 'مساعدة']);
    misEl = h('div'); chEl = h('div'); logEl = h('div');
    root.append(h('h3', { text: T(['Assistant', 'المساعد']) }), log, h('div', { class: 'row' }, input, mic), chips,
      h('details', { open: true }, h('summary', { style: { cursor: 'pointer', fontWeight: '700', margin: '10px 0' }, text: T(['Missions', 'مهام']) }), misEl),
      h('details', {}, h('summary', { style: { cursor: 'pointer', fontWeight: '700', margin: '10px 0' }, text: T(['Fault finding practice', 'تدريب على إيجاد الأعطال']) }), chEl),
      h('details', {}, h('summary', { style: { cursor: 'pointer', fontWeight: '700', margin: '10px 0' }, text: T(['Event log', 'سجل الأحداث']) }), logEl));
    ui.onLog = () => { logEl.innerHTML = ''; ui.logs.slice(-25).reverse().forEach((l) => logEl.appendChild(h('div', { class: 'kv' }, h('span', { text: l.m })))); };
    renderMissions(); renderChal();
    say([{ l: '', t: ['Hi. Ask me to build a circuit, check it, or explain why something is not working. Voice works on browsers that support it.', 'أهلًا. اطلب مني أبني دايرة أو أفحصها أو أشرح ليه حاجة مش شغالة. الصوت بيشتغل على المتصفحات اللي بتدعمه.'] }]);
    ui.onRefresh(() => { input.placeholder = T(['Type or speak a command...', 'اكتب أو قول أمر...']); renderMissions(); renderChal(); });
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/plant_art.js */
/* Plant drawings: one SVG string per unit, in the unit's own coordinates. */
(function (g) {
  const EL = g.EL;
  const PA = (EL.plantArt = {});
  const esc = (s) => String(s == null ? '' : s).replace(/[&<>"']/g, (c) => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;', "'": '&#39;' })[c]);
  PA.esc = esc;
  const tx = (x, y, s, cls, anchor, extra) => `<text class="${cls || 'pl-t'}" x="${x}" y="${y}" text-anchor="${anchor || 'middle'}" ${extra || ''}>${esc(s)}</text>`;
  const f1 = (v) => (Math.abs(v) >= 100 ? v.toFixed(0) : v.toFixed(1));
  const lpm = (q) => f1(Math.abs(q || 0) * 60);

  PA.defs = `<defs>
    <linearGradient id="plMetal" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#6f7a8c"/><stop offset=".45" stop-color="#d3dae4"/><stop offset="1" stop-color="#5c6677"/></linearGradient>
    <linearGradient id="plMetalV" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#6f7a8c"/><stop offset=".45" stop-color="#d3dae4"/><stop offset="1" stop-color="#5c6677"/></linearGradient>
    <linearGradient id="plGreen" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#5fe07a"/><stop offset=".5" stop-color="#1fa548"/><stop offset="1" stop-color="#0d6a2c"/></linearGradient>
    <linearGradient id="plWater" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#4cc3ff"/><stop offset="1" stop-color="#1680d8"/></linearGradient>
    <linearGradient id="plHot" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#ff8f6b"/><stop offset="1" stop-color="#c8402a"/></linearGradient>
    <linearGradient id="plVessel" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#2a3446"/><stop offset=".5" stop-color="#3b4860"/><stop offset="1" stop-color="#232c3c"/></linearGradient>
    <pattern id="plSand" width="8" height="8" patternUnits="userSpaceOnUse"><rect width="8" height="8" fill="#b89a5e"/><circle cx="2" cy="2" r="1.2" fill="#8d7342"/><circle cx="6" cy="5" r="1.1" fill="#d8bf86"/></pattern>
    <pattern id="plGrid" width="40" height="40" patternUnits="userSpaceOnUse"><circle cx="1" cy="1" r="1.1" fill="#2a3852"/></pattern>
  </defs>`;

  const nozzle = (x, y, dir, len) => {
    len = len || 14;
    if (dir === 'u') return `<rect x="${x - 6}" y="${y}" width="12" height="${len}" fill="url(#plMetal)"/><rect x="${x - 10}" y="${y}" width="20" height="4" rx="1" fill="#9aa5b6"/>`;
    if (dir === 'd') return `<rect x="${x - 6}" y="${y - len}" width="12" height="${len}" fill="url(#plMetal)"/><rect x="${x - 10}" y="${y - 4}" width="20" height="4" rx="1" fill="#9aa5b6"/>`;
    if (dir === 'l') return `<rect x="${x}" y="${y - 6}" width="${len}" height="12" fill="url(#plMetalV)"/><rect x="${x}" y="${y - 10}" width="4" height="20" rx="1" fill="#9aa5b6"/>`;
    return `<rect x="${x - len}" y="${y - 6}" width="${len}" height="12" fill="url(#plMetalV)"/><rect x="${x - 4}" y="${y - 10}" width="4" height="20" rx="1" fill="#9aa5b6"/>`;
  };
  const lampDot = (x, y, on, col) => `<circle cx="${x}" cy="${y}" r="6" fill="${on ? col || '#5fe07a' : '#1d3326'}" stroke="#0b1422"/>${on ? `<circle cx="${x}" cy="${y}" r="10" fill="${col || '#5fe07a'}" opacity=".25"/>` : ''}`;
  const inlinePipe = (w, y) => `<rect x="0" y="${y - 7}" width="${w}" height="14" fill="url(#plMetalV)"/>`;

  /* ---------------- per unit ---------------- */
  const D = {};
  D.SUPPLY = (u) => {
    const st = u.state, hot = (+u.props.temp || 20) > 40;
    return `<rect x="4" y="22" width="80" height="50" rx="6" fill="#18263d" stroke="#5b6b86" stroke-width="2"/>` +
      `<path d="M10 46 q10 -6 20 0 t20 0 t20 0 t12 0 V68 H10 Z" fill="url(#${hot ? 'plHot' : 'plWater'})" opacity=".9"/>` +
      nozzle(100, 40, 'r', 18) + tx(44, 16, u.tag, 'pl-tag') +
      tx(44, 88, f1(+u.props.bar) + ' bar  ' + Math.round(+u.props.temp) + ' °C', 'pl-s') + tx(44, 100, lpm(st.q) + ' L/min', 'pl-s');
  };
  D.DRAIN = (u) => `<rect x="10" y="20" width="62" height="36" rx="4" fill="#3a4354" stroke="#6b7486" stroke-width="2"/>` + [0, 1, 2, 3, 4].map((i) => `<rect x="${18 + i * 11}" y="26" width="5" height="24" rx="1" fill="#1a2030"/>`).join('') +
    nozzle(0, 24, 'l', 12) + tx(41, 14, u.tag, 'pl-tag') + tx(41, 70, lpm(u.state.q) + ' L/min', 'pl-s');
  D.TANK = (u) => {
    const st = u.state, pr = u.props, lvl = Math.max(0, Math.min(100, st.lvl == null ? (100 * (st.v || 0)) / (+pr.vol || 1) : st.lvl));
    const x0 = 14, x1 = 166, y0 = 26, y1 = 226, H = y1 - y0, wy = y1 - (H * lvl) / 100;
    const T = st.T == null ? 20 : st.T, hot = T > 35;
    let s = `<rect x="30" y="${y1}" width="14" height="14" fill="#4b5566"/><rect x="136" y="${y1}" width="14" height="14" fill="#4b5566"/>`;
    s += `<rect x="${x0}" y="${y0}" width="${x1 - x0}" height="${H}" fill="#121c2c" stroke="url(#plMetal)" stroke-width="5"/>`;
    s += `<rect x="${x0 + 3}" y="${wy}" width="${x1 - x0 - 6}" height="${Math.max(0, y1 - wy - 2)}" fill="url(#${hot ? 'plHot' : 'plWater'})" opacity=".85"/>`;
    if (lvl > 1) s += `<path class="pl-wave" d="M${x0 + 3} ${wy} q12 -4 24 0 t24 0 t24 0 t24 0 t24 0 t24 0 V${wy + 6} H${x0 + 3} Z" fill="#8ee0ff" opacity=".45"/>`;
    for (let i = 1; i < 10; i++) { const y = y1 - (H * i) / 10; s += `<line x1="${x0 + 3}" y1="${y}" x2="${x0 + 12}" y2="${y}" stroke="#7d8aa1" stroke-width="1.4"/>`; }
    s += `<rect x="${x0 - 6}" y="${y0 - 6}" width="${x1 - x0 + 12}" height="8" rx="2" fill="#8792a5"/>`;
    s += tx(90, wy - 8 < y0 + 26 ? y0 + 26 : wy - 8, Math.round(lvl) + ' %', 'pl-big');
    // level transmitter on the roof
    if (pr.lt) {
      s += `<rect x="78" y="${y0 - 18}" width="24" height="14" rx="3" fill="#3a4660" stroke="#9aa5b6"/><path d="M86 ${y0 + 2} L94 ${y0 + 2} L${100} ${wy - 2} L${80} ${wy - 2} Z" fill="#c9b47a" opacity=".18"/>`;
      s += tx(176, y0 - 14, 'LT ' + pr.lt, 'pl-s', 'start') + tx(176, y0 - 2, Math.round(lvl) + ' %', 'pl-s', 'start');
    }
    // float switches
    (pr.sw || []).forEach((sw, i) => {
      if (!sw || !sw.n) return;
      const y = y1 - (H * Math.max(0, Math.min(100, +sw.l || 0))) / 100, on = st.sw ? !!st.sw[i] : lvl > sw.l, fy = on ? y - 8 : y + 6;
      s += `<line x1="${x1 - 6}" y1="${y}" x2="${x1 - 20}" y2="${fy}" stroke="#0b1422" stroke-width="2"/><rect x="${x1 - 32}" y="${fy - 10}" width="14" height="20" rx="6" fill="#2b6fd6" stroke="#e5483b" stroke-width="1.5"/>`;
      const ly = Math.min(y, y1 - 30 - (pr.sw.length - 1 - i) * 0);
      s += `<path d="M${x1 + 2} ${y} H${x1 + 12} L${x1 + 16} ${ly}" fill="none" stroke="#7d8aa1"/>` + lampDot(x1 + 22, ly, on) + tx(x1 + 32, ly + 4, sw.n + (sw.t ? ' (' + sw.t + ')' : ''), 'pl-s', 'start');
    });
    if (st.heatW > 1 || pr.htr) s += `<path d="M${x0 + 20} ${y1 - 14} h30 v-6 h-30 v-6 h30" fill="none" stroke="${st.heatW > 1 ? '#ff6b3a' : '#7d8aa1'}" stroke-width="3"/>` + tx(x0 + 60, y1 - 10, (st.heatW > 1 ? Math.round(st.heatW) + ' W' : 'heater ' + pr.htr), 'pl-s', 'start');
    s += tx(90, y1 - 8, Math.round(st.v || 0) + ' / ' + Math.round(+pr.vol) + ' L   ' + T.toFixed(1) + ' °C', 'pl-s');
    const eta = EL.water && EL.water.tankETA(u);
    if (eta) s += tx(90, y1 + 30, (eta.fill ? 'to 90 % in ' : 'to 10 % in ') + EL.water.fmtT(eta.s), eta.fill ? 'pl-ok' : 'pl-warn');
    if (+pr.jkt > 0) s += `<rect x="${x0 - 9}" y="${y0 + 40}" width="5" height="${H - 50}" fill="#c8402a" opacity=".7"/><rect x="${x1 + 4}" y="${y0 + 40}" width="5" height="${H - 50}" fill="#c8402a" opacity=".7"/>`;
    if (st.ovf > 0.001) s += `<path class="pl-spill" d="M${x1 + 2} ${y0} q14 10 10 60" stroke="#4cc3ff" stroke-width="5" fill="none"/>` + tx(90, y0 - 10, 'OVERFLOW', 'pl-bad');
    s += nozzle(40, 0, 'u', 22) + nozzle(140, 0, 'u', 22) + nozzle(180, 222, 'r', 16) + nozzle(0, 222, 'l', 16);
    s += tx(14, 12, u.tag, 'pl-tag', 'start');
    return s;
  };
  D.PUMP = (u) => {
    const st = u.state, s1 = Math.abs(st.s || 0), run = s1 > 0.05, flip = !!u.props.flip, w = 170;
    let g = `<rect x="4" y="34" width="66" height="50" rx="8" fill="url(#plGreen)" stroke="#0b3a1b"/>`;
    for (let i = 0; i < 6; i++) g += `<line x1="${10 + i * 10}" y1="38" x2="${10 + i * 10}" y2="80" stroke="#0e6a2e" stroke-width="3"/>`;
    g += `<rect x="70" y="52" width="14" height="14" fill="#8792a5"/><rect x="18" y="84" width="40" height="8" fill="#3f4858"/><rect x="88" y="90" width="52" height="8" fill="#3f4858"/>`;
    g += nozzle(112, 0, 'u', 28) + `<rect x="138" y="58" width="32" height="16" fill="url(#plMetalV)"/><rect x="166" y="54" width="4" height="24" fill="#9aa5b6"/>`;
    g += `<circle cx="112" cy="62" r="30" fill="url(#plGreen)" stroke="#0b3a1b" stroke-width="2"/><circle cx="112" cy="62" r="17" fill="#0d6a2c" stroke="#5fe07a" stroke-width="2"/>`;
    g += `<g class="${run ? 'pl-spin' : ''}" style="${run ? 'animation-duration:' + Math.max(0.15, 0.8 / s1).toFixed(2) + 's;' : ''}transform-origin:112px 62px">` + [0, 60, 120, 180, 240, 300].map((a) => `<circle cx="${112 + 10 * Math.cos((a * Math.PI) / 180)}" cy="${62 + 10 * Math.sin((a * Math.PI) / 180)}" r="3" fill="#a6f5b8"/>`).join('') + '</g>';
    let s = flip ? `<g transform="translate(${w},0) scale(-1,1)">${g}</g>` : g;
    const lx = flip ? w - 37 : 37;
    s += tx(lx, 26, u.tag + (u.props.motor ? '  -' + u.props.motor : u.props.local ? '  VFD ' + Math.round(+u.props.spd) + ' %' : ''), 'pl-tag');
    s += tx(85, 114, run ? lpm(st.q) + ' L/min  Δp ' + f1(st.dp || 0) + ' bar' : 'stopped', 'pl-s');
    if (st.cav) s += tx(85, 128, 'CAVITATION / DRY', 'pl-bad');
    else if (st.s < -0.05) s += tx(85, 128, 'REVERSE ROTATION', 'pl-bad');
    else if (u.props.local && u.props.lvt && st.lstop) s += tx(85, 128, 'level control: stopped', 'pl-s');
    else if (u.props.local && run) s += tx(85, 128, (+u.props.qbep > 0 ? (Math.abs(st.q || 0) * 3.6).toFixed(2) + ' m³/h  ' : '') + (st.kw || 0).toFixed(2) + ' kW', 'pl-s');
    else if (!u.props.motor && !u.props.local) s += tx(85, 128, 'no motor linked', 'pl-warn');
    return s;
  };
  const valveBody = (open, col) => `<path d="M10 30 L40 44 L10 58 Z M70 30 L40 44 L70 58 Z" fill="${col}" stroke="#0b1422" stroke-width="1.5"/><circle cx="40" cy="44" r="6" fill="#d3dae4"/>`;
  D.VALVE = (u) => {
    const st = u.state, pos = st.pos == null ? (u.props.open ? 1 : 0) : st.pos, open = pos > 0.5, col = open ? '#2fb25a' : '#d5463a';
    return inlinePipe(80, 44) + valveBody(open, col) + `<line x1="40" y1="44" x2="40" y2="14" stroke="#d3dae4" stroke-width="4"/>` +
      `<g data-act="toggle" style="cursor:pointer"><rect x="10" y="0" width="60" height="22" fill="transparent"/><line x1="${40 - 22 * Math.cos(((1 - pos) * Math.PI) / 2)}" y1="${12 - 0}" x2="${40 + 22 * Math.cos(((1 - pos) * Math.PI) / 2)}" y2="12" stroke="${col}" stroke-width="7" stroke-linecap="round"/></g>` +
      tx(40, 76, u.tag + (open ? ' OPEN' : ' CLOSED'), open ? 'pl-ok' : 'pl-bad') + tx(40, 89, lpm(st.q) + ' L/min', 'pl-s');
  };
  D.SOLV = (u) => {
    const st = u.state, pos = st.pos || 0, open = pos > 0.5, col = open ? '#2fb25a' : '#d5463a';
    return inlinePipe(80, 60) + `<g transform="translate(0,16)">${valveBody(open, col)}</g><rect x="28" y="6" width="24" height="30" rx="3" fill="#2b3550" stroke="#9aa5b6"/><path d="M32 12 h16 M32 18 h16 M32 24 h16 M32 30 h16" stroke="#c9a24a" stroke-width="2"/>` +
      tx(40, 92, u.tag + (u.props.sol ? ' (' + u.props.sol + ')' : ''), 'pl-tag') + tx(40, 105, Math.round(pos * 100) + ' %  ' + lpm(st.q) + ' L/min', 'pl-s');
  };
  D.CHECK = (u) => inlinePipe(70, 22) + `<rect x="16" y="8" width="38" height="28" rx="5" fill="#465169" stroke="#9aa5b6"/><path d="M24 22 h18 M36 15 l8 7 l-8 7" stroke="#e7edf8" stroke-width="2.5" fill="none"/>` + tx(35, 52, u.tag, 'pl-tag');
  D.FILTER = (u) => {
    const st = u.state, clog = Math.min(1, (st.clog || 0) / 2), cart = u.props.kind === 'cart' || u.props.kind === 'cart1', carbon = u.props.kind === 'carbon';
    let s = `<rect x="14" y="8" width="52" height="128" rx="22" fill="url(#plVessel)" stroke="#8792a5" stroke-width="2"/>`;
    s += cart ? `<rect x="30" y="24" width="20" height="98" rx="6" fill="rgb(${Math.round(230 - 100 * clog)},${Math.round(225 - 120 * clog)},${Math.round(210 - 150 * clog)})" stroke="#8792a5"/>` + [0, 1, 2, 3, 4, 5, 6].map((i) => `<line x1="30" y1="${32 + i * 13}" x2="50" y2="${32 + i * 13}" stroke="#9a8f7a"/>`).join('')
      : carbon ? `<rect x="20" y="40" width="40" height="84" rx="10" fill="#1d1f24"/>` + [0, 1, 2, 3, 4, 5].map((i) => `<circle cx="${26 + (i % 3) * 14}" cy="${56 + Math.floor(i / 3) * 30}" r="3" fill="#3a3e47"/>`).join('')
      : `<rect x="20" y="60" width="40" height="64" rx="10" fill="url(#plSand)"/><rect x="20" y="60" width="40" height="${Math.round(30 * clog)}" fill="#5a4a2a" opacity=".75"/>`;
    s += nozzle(0, 26, 'l', 16) + nozzle(80, 130, 'r', 16);
    s += tx(40, 150, u.tag + (u.props.kind === 'cart1' ? ' 1 µm' : cart ? ' 5 µm' : carbon ? ' carbon' : ' sand'), 'pl-tag') + tx(40, 163, 'Δp ' + f1(Math.max(0, st.dp || 0)) + ' bar', clog > 0.6 ? 'pl-warn' : 'pl-s');
    return s;
  };
  D.RO = (u) => {
    const st = u.state;
    let s = `<rect x="10" y="22" width="200" height="36" rx="18" fill="#e8eef6" stroke="#8792a5" stroke-width="2"/><rect x="18" y="26" width="184" height="28" rx="14" fill="#cfd9e6"/>` + [0, 1, 2, 3, 4, 5, 6, 7, 8].map((i) => `<line x1="${34 + i * 19}" y1="27" x2="${30 + i * 19}" y2="53" stroke="#9fb0c6"/>`).join('');
    s += `<rect x="4" y="18" width="10" height="44" rx="3" fill="#465169"/><rect x="206" y="18" width="10" height="44" rx="3" fill="#465169"/>`;
    s += nozzle(0, 40, 'l', 8) + nozzle(220, 18, 'r', 10) + nozzle(220, 62, 'r', 10);
    s += tx(110, 14, u.tag + '  RO membrane', 'pl-tag');
    s += tx(110, 76, 'feed ' + f1(st.pin || 0) + ' bar  ' + f1(st.Tf == null ? 20 : st.Tf) + ' °C', 'pl-s');
    s += tx(110, 89, 'permeate ' + lpm(st.qp) + '  reject ' + lpm(st.qr) + ' L/min', 'pl-s');
    s += tx(110, 102, 'recovery ' + Math.round(st.rec || 0) + ' %  ' + (st.us ? (st.us < 10 ? st.us.toFixed(2) : Math.round(st.us)) + ' µS/cm' : ''), 'pl-s');
    s += tx(214, 10, 'perm', 'pl-s', 'end') + tx(214, 82, 'rej', 'pl-s', 'end');
    return s;
  };
  D.HX = (u) => {
    const st = u.state;
    let s = `<rect x="22" y="6" width="76" height="108" rx="4" fill="#5a6478" stroke="#9aa5b6" stroke-width="2"/>`;
    for (let i = 0; i < 9; i++) s += `<rect x="${28 + i * 7.6}" y="12" width="5" height="96" fill="${i % 2 ? '#e5483b' : '#2b8fe0'}" opacity=".75"/>`;
    s += nozzle(0, 22, 'l', 22) + nozzle(120, 22, 'r', 22) + nozzle(0, 98, 'l', 22) + nozzle(120, 98, 'r', 22);
    s += `<circle cx="10" cy="12" r="4" fill="#e5483b"/><circle cx="110" cy="108" r="4" fill="#e5483b"/><circle cx="10" cy="108" r="4" fill="#2b8fe0"/><circle cx="110" cy="12" r="4" fill="#2b8fe0"/>`;
    s += tx(60, -6, u.tag + '  heat exchanger', 'pl-tag');
    if (st.th && st.tc) s += tx(60, 128, 'hot ' + f1(st.th[0]) + '→' + f1(st.th[1]) + ' °C', 'pl-s') + tx(60, 141, 'cold ' + f1(st.tc[0]) + '→' + f1(st.tc[1]) + ' °C', 'pl-s');
    return s;
  };
  const head = (u, body, val, cls) => inlinePipe(60, 64) + `<rect x="27" y="40" width="6" height="18" fill="#8792a5"/>` + body + tx(30, 92, u.tag, 'pl-tag') + tx(30, 105, val, cls || 'pl-s');
  D.PT = (u) => head(u, `<rect x="8" y="6" width="44" height="34" rx="6" fill="#2b3550" stroke="#47BFD9" stroke-width="2"/><rect x="13" y="12" width="34" height="14" rx="2" fill="#c8d5b0"/>` + tx(30, 23, f1(u.state.p || 0), 'pl-lcd') + tx(30, 36, u.props.tx || '-', 'pl-s'), f1(u.state.p || 0) + ' bar');
  D.PS = (u) => head(u, `<rect x="8" y="6" width="44" height="34" rx="6" fill="#2b3550" stroke="#9aa5b6" stroke-width="2"/>` + lampDot(30, 22, !!u.state.on, '#FDC300') + tx(30, 36, u.props.sw || '-', 'pl-s'), '> ' + f1(+u.props.set) + ' bar: ' + (u.state.on ? 'ON' : 'off'), u.state.on ? 'pl-ok' : 'pl-s');
  D.TT = (u) => head(u, `<rect x="8" y="6" width="44" height="34" rx="6" fill="#2b3550" stroke="#e5483b" stroke-width="2"/><rect x="13" y="12" width="34" height="14" rx="2" fill="#c8d5b0"/>` + tx(30, 23, f1(u.state.T == null ? 20 : u.state.T), 'pl-lcd') + tx(30, 36, u.props.tx || '-', 'pl-s'), f1(u.state.T == null ? 20 : u.state.T) + ' °C');
  D.FS = (u) => inlinePipe(60, 54) + `<rect x="10" y="10" width="40" height="30" rx="5" fill="#2b3550" stroke="#9aa5b6" stroke-width="2"/>` + lampDot(30, 25, !!u.state.on, '#FDC300') + `<rect x="27" y="40" width="6" height="8" fill="#8792a5"/>` +
    tx(30, 80, u.tag + (u.props.sw ? ' (' + u.props.sw + ')' : ''), 'pl-tag') + tx(30, 93, lpm(u.state.q) + ' / ' + u.props.set + ' L/min', u.state.on ? 'pl-ok' : 'pl-s');
  D.PG = (u) => {
    const p = u.state.p || 0, r = +u.props.range || 10, a = -135 + 270 * Math.max(0, Math.min(1, p / r));
    let s = `<circle cx="30" cy="22" r="20" fill="#f2f4f7" stroke="#8792a5" stroke-width="3"/>`;
    for (let i = 0; i <= 10; i++) { const b = ((-135 + 27 * i - 90) * Math.PI) / 180; s += `<line x1="${30 + 15 * Math.cos(b)}" y1="${22 + 15 * Math.sin(b)}" x2="${30 + 18 * Math.cos(b)}" y2="${22 + 18 * Math.sin(b)}" stroke="#333" stroke-width="1"/>`; }
    s += `<line x1="30" y1="22" x2="${30 + 14 * Math.cos(((a - 90) * Math.PI) / 180)}" y2="${22 + 14 * Math.sin(((a - 90) * Math.PI) / 180)}" stroke="#d5463a" stroke-width="2.5"/><circle cx="30" cy="22" r="2.5" fill="#333"/>`;
    return head(u, s, f1(p) + ' bar');
  };
  D.FM = (u) => inlinePipe(90, 44) + `<rect x="18" y="4" width="54" height="30" rx="5" fill="#2b3550" stroke="#47BFD9" stroke-width="2"/><rect x="22" y="9" width="46" height="14" rx="2" fill="#c8d5b0"/>` + tx(45, 20, lpm(u.state.q), 'pl-lcd') + tx(45, 31, 'L/min', 'pl-s') +
    `<rect x="36" y="34" width="18" height="16" fill="#465169"/>` + tx(45, 66, u.tag + '  Σ ' + Math.round(u.state.tot || 0) + ' L', 'pl-s');
  D.JUNC = () => `<rect x="0" y="12" width="36" height="12" fill="url(#plMetalV)"/><rect x="12" y="0" width="12" height="36" fill="url(#plMetal)"/><circle cx="18" cy="18" r="9" fill="#9aa5b6" stroke="#5c6677"/>`;

  PA.D = D; PA.H = { tx, f1, lpm, nozzle, lampDot, inlinePipe, valveBody };
  PA.draw = function (u) { const f = D[u.type]; try { return f ? f(u) : ''; } catch (e) { return ''; } };

  /* pipe route: orthogonal path out of each port */
  const OFF = { l: [-1, 0], r: [1, 0], u: [0, -1], d: [0, 1] };
  PA.route = function (A, B) {
    const st = 18, a = { x: A.x + OFF[A.dir][0] * st, y: A.y + OFF[A.dir][1] * st }, b = { x: B.x + OFF[B.dir][0] * st, y: B.y + OFF[B.dir][1] * st };
    const pts = [[A.x, A.y], [a.x, a.y]];
    const vA = A.dir === 'u' || A.dir === 'd', vB = B.dir === 'u' || B.dir === 'd';
    if (vA && vB && A.dir === B.dir) { const y = A.dir === 'u' ? Math.min(a.y, b.y) : Math.max(a.y, b.y); pts.push([a.x, y], [b.x, y]); }
    else if (vA && !vB) pts.push([a.x, b.y]);
    else if (!vA && vB) pts.push([b.x, a.y]);
    else if (!vA && !vB) { const mx = (a.x + b.x) / 2; pts.push([mx, a.y], [mx, b.y]); }
    else { const my = (a.y + b.y) / 2; pts.push([a.x, my], [b.x, my]); }
    pts.push([b.x, b.y], [B.x, B.y]);
    const clean = [];
    for (const p of pts) { const l = clean[clean.length - 1]; if (!l || Math.abs(l[0] - p[0]) > 0.5 || Math.abs(l[1] - p[1]) > 0.5) clean.push(p); }
    return 'M' + clean.map((p) => p[0].toFixed(1) + ' ' + p[1].toFixed(1)).join(' L');
  };

  /* small static preview of a whole plant (projects page) */
  PA.preview = function (pl, w, h) {
    if (!pl || !pl.units.length) return `<svg viewBox="0 0 ${w} ${h}"></svg>`;
    let x0 = 1e9, y0 = 1e9, x1 = -1e9, y1 = -1e9;
    for (const u of pl.units) { const d = EL.plant.defs[u.type]; x0 = Math.min(x0, u.x); y0 = Math.min(y0, u.y - 20); x1 = Math.max(x1, u.x + d.w + 60); y1 = Math.max(y1, u.y + d.h + 40); }
    let s = `<svg class="pl-prev" viewBox="${x0 - 20} ${y0 - 20} ${x1 - x0 + 40} ${y1 - y0 + 40}" preserveAspectRatio="xMidYMid meet">${PA.defs}`;
    for (const p of pl.pipes) {
      const [ia, pa] = p.a.split('.'), [ib, pb] = p.b.split('.');
      const ua = pl.units.find((u) => u.id === ia), ub = pl.units.find((u) => u.id === ib);
      if (!ua || !ub) continue;
      const d = PA.route(EL.plant.portPos(ua, pa), EL.plant.portPos(ub, pb));
      s += `<path d="${d}" fill="none" stroke="#8b96a8" stroke-width="12" stroke-linejoin="round"/><path d="${d}" fill="none" stroke="#3aa2e6" stroke-width="6" stroke-linejoin="round"/>`;
    }
    for (const u of pl.units) s += `<g transform="translate(${u.x},${u.y})">${PA.draw(u)}</g>`;
    return s + '</svg>';
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/water_art.js */
/* Drawings for the pharma water units (softener, dosing, EDI, UV, still, divert valve, analyser, point of use). */
(function (g) {
  const EL = g.EL, PA = EL.plantArt, W = EL.water, D = PA.D, { tx, f1, lpm, nozzle, lampDot, inlinePipe, valveBody } = PA.H;
  const pass = (u, w, T) => { const sp = W.spec(w, T, u.props.grade); return { sp, ok: sp.length && sp.every((x) => x.ok || x.act || x.ctl), act: sp.some((x) => !x.ok && x.act), ctl: sp.some((x) => !x.ok && x.ctl) }; };

  D.SOFT = (u) => {
    const st = u.state, left = st.left == null ? 100 : st.left;
    let s = `<rect x="14" y="8" width="60" height="132" rx="24" fill="url(#plVessel)" stroke="#8792a5" stroke-width="2"/>`;
    s += `<rect x="22" y="40" width="44" height="88" rx="10" fill="#d9b44a"/><rect x="22" y="40" width="44" height="${Math.round(88 * (1 - left / 100))}" fill="#7a5a20" opacity=".8"/>`;
    for (let i = 0; i < 10; i++) s += `<circle cx="${28 + (i % 4) * 11}" cy="${50 + Math.floor(i / 4) * 26}" r="2.5" fill="#f3dd8a"/>`;
    s += nozzle(0, 26, 'l', 16) + nozzle(90, 140, 'r', 16);
    return s + tx(45, 156, u.tag + ' softener', 'pl-tag') + tx(45, 169, 'resin ' + Math.round(left) + ' %', left < 15 ? 'pl-bad' : 'pl-s');
  };
  const CHEM = { naoh: ['NaOH', '#7b4bd1'], smbs: ['SMBS', '#1f9e8f'], anti: ['anti-scal.', '#b88a18'], naocl: ['NaOCl', '#2b6fd6'] };
  D.DOSE = (u) => {
    const on = !!u.props.on, [nm, col] = CHEM[u.props.chem] || CHEM.naoh;
    return inlinePipe(90, 76) + `<rect x="8" y="6" width="34" height="46" rx="6" fill="${col}" opacity=".55" stroke="#9aa5b6"/><rect x="12" y="${on ? 20 : 34}" width="26" height="${on ? 28 : 14}" fill="${col}"/>` +
      `<rect x="52" y="20" width="28" height="22" rx="4" fill="#2b3550" stroke="#9aa5b6"/>` + lampDot(66, 31, on, '#5fe07a') + `<path d="M66 42 V70" stroke="#c9d1dc" stroke-width="3"/>` +
      tx(45, 104, u.tag + ' ' + nm, 'pl-tag') + tx(45, 117, on ? 'dosing' : 'off', on ? 'pl-ok' : 'pl-warn');
  };
  D.EDI = (u) => {
    const st = u.state, dc = !!st.dc;
    let s = `<rect x="16" y="10" width="138" height="90" rx="6" fill="#3a4660" stroke="#9aa5b6" stroke-width="2"/>`;
    for (let i = 0; i < 9; i++) s += `<rect x="${26 + i * 14}" y="18" width="8" height="74" fill="${i % 2 ? '#d9b44a' : '#9fb0c6'}" opacity=".85"/>`;
    s += `<rect x="60" y="-6" width="50" height="16" rx="3" fill="#2b3550" stroke="#9aa5b6"/>` + tx(85, 6, dc ? 'DC ON' : 'DC OFF', dc ? 'pl-ok' : 'pl-bad');
    s += nozzle(0, 55, 'l', 16) + nozzle(170, 30, 'r', 16) + nozzle(170, 86, 'r', 16);
    s += tx(85, 118, u.tag + '  EDI', 'pl-tag') + tx(85, 131, lpm(st.qp) + ' L/min  ' + (st.us != null ? W.fmt(st.us, 3) + ' µS/cm' : ''), 'pl-s');
    return s + tx(166, 22, 'prod', 'pl-s', 'end') + tx(166, 104, 'rej', 'pl-s', 'end');
  };
  D.UV = (u) => {
    const pr = u.props, ok = pr.on && +pr.int >= 70;
    return inlinePipe(130, 56) + `<rect x="10" y="30" width="110" height="40" rx="18" fill="url(#plMetalV)" stroke="#5c6677"/>` +
      `<rect x="20" y="44" width="90" height="12" rx="6" fill="${ok ? '#b48cff' : '#3a3550'}"/>${ok ? '<rect x="14" y="38" width="102" height="24" rx="12" fill="#b48cff" opacity=".25"/>' : ''}` +
      tx(65, 22, u.tag + ' UV ' + (+pr.nm === 185 ? '185' : '254') + ' nm', 'pl-tag') + tx(65, 88, pr.on ? Math.round(+pr.int) + ' %' + (+pr.int < 70 ? ' LOW' : '') : 'OFF', ok ? 'pl-s' : 'pl-bad');
  };
  D.STILL = (u) => {
    const st = u.state, on = !!u.props.steam;
    let s = '';
    for (let i = 0; i < 4; i++) { const x = 12 + i * 40; s += `<rect x="${x}" y="${20 + i * 8}" width="32" height="${150 - i * 8}" rx="12" fill="url(#plMetal)" stroke="#5c6677"/>` + (on ? `<rect x="${x + 6}" y="${120}" width="20" height="${40}" fill="url(#plHot)" opacity=".6"/>` : ''); }
    s += `<path d="M28 20 C28 4 148 4 148 32" fill="none" stroke="${on ? '#ff9a7a' : '#5c6677'}" stroke-width="5"/>`;
    s += nozzle(0, 180, 'l', 14) + nozzle(180, 150, 'r', 14) + nozzle(90, 210, 'd', 14);
    s += tx(90, -6, u.tag + '  still (MED)', 'pl-tag');
    s += tx(90, 196, on ? 'steam ' + f1(+u.props.bar) + ' bar' : 'steam OFF', on ? 'pl-s' : 'pl-warn');
    s += tx(176, 140, st.run ? ((st.warm || 0) < 120 ? 'start-up: to drain' : 'WFI ' + lpm(st.qd) + ' L/min') : st.lstop ? 'standby (tank full)' : 'stopped', st.run && (st.warm || 0) < 120 ? 'pl-warn' : 'pl-s', 'end');
    return s;
  };
  D.DIV = (u) => {
    const st = u.state, div = !!st.div;
    let s = `<rect x="0" y="53" width="110" height="14" fill="url(#plMetalV)"/><rect x="48" y="60" width="14" height="40" fill="url(#plMetal)"/>`;
    s += `<g transform="translate(15,16)">${valveBody(!div, div ? '#d5463a' : '#2fb25a')}</g>`;
    s += `<rect x="40" y="6" width="30" height="24" rx="4" fill="#2b3550" stroke="#9aa5b6"/>` + lampDot(55, 18, div, '#ff6b5a');
    s += tx(55, -2, u.tag + ' divert', 'pl-tag') + tx(55, 118, div ? (st.hot ? 'HOT: DIVERTED' : 'DIVERTED') : 'to tank', div ? 'pl-bad' : 'pl-ok') + tx(55, 131, st.cond != null ? W.fmt(st.cond, 2) + ' / ' + u.props.lim + ' µS/cm @25°C' : '', 'pl-s');
    return s;
  };
  const qaBox = (u, w, T, x, y) => {
    if (!w) return tx(x, y, 'no flow', 'pl-s');
    const { sp, ok, act, ctl } = pass(u, w, T);
    return tx(x, y, W.fmt(sp[0].val, 2) + ' µS  ' + W.fmt(w[3], 0) + ' ppb', 'pl-s') + tx(x, y + 14, (ok ? 'PASS ' : 'FAIL ') + u.props.grade + (ctl ? ' <70°C' : act ? ' micro!' : ''), ok && !ctl ? (act ? 'pl-warn' : 'pl-ok') : 'pl-bad');
  };
  D.QA = (u) => {
    const st = u.state;
    return inlinePipe(100, 90) + `<rect x="10" y="6" width="80" height="60" rx="6" fill="#2b3550" stroke="#47BFD9" stroke-width="2"/><rect x="16" y="12" width="68" height="22" rx="2" fill="#c8d5b0"/>` +
      tx(50, 28, st.wq ? W.fmt(W.condRaw(st.wq, st.T), 2) : '-', 'pl-lcd') + tx(50, 50, 'µS/cm  TOC', 'pl-s') + `<rect x="44" y="66" width="12" height="16" fill="#8792a5"/>` +
      tx(50, -4, u.tag, 'pl-tag') + qaBox(u, st.wq, st.T, 50, 116);
  };
  D.POU = (u) => {
    const st = u.state, open = !!u.props.open, col = open ? '#2fb25a' : '#7d8aa1';
    let s = `<rect x="39" y="0" width="12" height="20" fill="url(#plMetal)"/><g transform="translate(5,0)">${valveBody(open, col)}</g>`;
    s += `<g data-act="toggle" style="cursor:pointer"><rect x="20" y="20" width="50" height="50" fill="transparent"/></g>`;
    s += `<path d="M45 58 V74" stroke="#9aa5b6" stroke-width="6"/>` + (open ? `<path d="M45 76 q-4 12 0 22" stroke="#4cc3ff" stroke-width="4" fill="none" class="pl-spill"/>` : '');
    s += tx(45, 90, u.tag + (open ? ' OPEN' : ''), open ? 'pl-ok' : 'pl-tag') + tx(45, 103, open ? lpm(st.q) + ' L/min' : 'closed', 'pl-s');
    return s + (st.wq ? qaBox(u, st.wq, st.T, 45, 118) : '');
  };
  D.TEMP = (u) => {
    const st = u.state, hot = !!st.heat;
    let s = inlinePipe(120, 96) + `<rect x="22" y="10" width="76" height="76" rx="6" fill="url(#plMetal)" stroke="#5c6677" stroke-width="2"/>`;
    for (let i = 0; i < 6; i++) s += `<rect x="${30 + i * 11}" y="16" width="6" height="64" fill="${hot ? '#ff9a7a' : '#7fc6ff'}" opacity=".75"/>`;
    s += tx(60, 4, u.tag + (hot ? ' steam' : ' chilled'), 'pl-tag');
    return s + tx(60, 122, st.Tout != null && Math.abs(st.q || 0) > 1e-4 ? f1(st.Tin) + ' → ' + f1(st.Tout) + ' °C  ' + Math.round(Math.abs(st.kw || 0)) + ' kW' : 'set ' + (hot ? u.props.san : u.props.set) + ' °C', hot ? 'pl-warn' : 'pl-s');
  };
  D.DEG = (u) => {
    const on = !!u.props.on;
    let s = `<rect x="14" y="10" width="42" height="150" rx="10" fill="url(#plMetalV)" stroke="#5c6677" stroke-width="2"/>`;
    for (let i = 0; i < 5; i++) s += `<path d="M${22 + i * 6} 22 V148" stroke="#e8eef7" stroke-width="2" opacity=".7"/>`;
    s += nozzle(0, 150, 'l', 14) + nozzle(70, 20, 'r', 14);
    return s + tx(35, 2, u.tag, 'pl-tag') + tx(35, 182, on ? 'CO2 out' : 'air OFF', on ? 'pl-ok' : 'pl-warn');
  };
  D.CTRL = (u) => {
    const pr = u.props, st = u.state, h = Math.round((st.held || 0) / 60), H = Math.max(1, +pr.hold || 30);
    const lh = Math.round((st.lheld || 0) / 60), LH = Math.max(1, +pr.lhold || 60);
    let mode = pr.sanit ? (h > 0 ? 'SANITISING ' + h + '/' + H + ' min' : 'HEATING to 80 °C ' + (st.T != null ? f1(st.T) : '')) : pr.lsan ? (lh > 0 ? 'LOOP SANIT ' + lh + '/' + LH + ' min' : 'LOOP HEATING ' + (st.lT != null ? f1(st.lT) + ' °C' : '')) : st.done && (st.doneT || 0) < 1800 ? 'SANIT DONE: cooling' : st.ldone && (st.ldoneT || 0) < 1800 ? 'LOOP SANIT DONE: cooling' : pr.prod ? 'PRODUCTION' : 'STOPPED';
    if (st.cyN) { const s = Math.round(st.cyT || 0); mode = 'CYCLE step ' + ((st.cyI || 0) + 1) + '  ' + Math.floor(s / 3600) + ':' + String(Math.floor((s % 3600) / 60)).padStart(2, '0') + ':' + String(s % 60).padStart(2, '0'); }
    const btn = (act, x, label, on, col) => `<g data-act="${act}" style="cursor:pointer"><rect x="${x}" y="88" width="88" height="56" rx="8" fill="${on ? col : '#2b3550'}" stroke="#c9d1dc" stroke-width="2"/><text x="${x + 44}" y="112" text-anchor="middle" class="pl-tag">${label}</text><text x="${x + 44}" y="132" text-anchor="middle" class="${on ? 'pl-ok' : 'pl-s'}">${on ? 'ON' : 'OFF'}</text></g>`;
    let s = `<rect x="0" y="0" width="300" height="170" rx="10" fill="#1d2436" stroke="#47BFD9" stroke-width="2"/><rect x="12" y="26" width="276" height="48" rx="4" fill="#c8d5b0"/>`;
    s += tx(150, 18, u.tag + '  station control', 'pl-tag') + tx(150, 56, mode, 'pl-lcd');
    s += btn('prod', 12, 'Production', !!pr.prod, '#1f7a3a') + btn('sanit', 106, 'Hot sanit', !!pr.sanit, '#b5452a') + btn('dist', 200, 'Loop', !!pr.dist, '#1f5fa8');
    return s + tx(150, 162, 'tap a button', 'pl-s');
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/autowire.js */
/* Create panel parts already wired, from the Plant links and the Ladder view:
   a DOL motor starter for a pump, a float / switch / transmitter on the next free PLC terminal,
   a solenoid on a free PLC output, and a "PLC kit" (MCB + 24 V supply + relay PLC). */
(function (g) {
  const EL = g.EL, ui = EL.ui, T = ui.T;
  const AW = (ui.autowire = {});
  const B = () => EL.bench;
  const C = () => B().ed.c;
  const ref = (p, pin) => p.id + '.' + pin;
  const W = (c, a, b) => EL.addWire(c, a, b);
  const wired = (c, p, pin) => c.wires.some((w) => w.a === ref(p, pin) || w.b === ref(p, pin));
  function spot(c, w) {
    let x = 40;
    for (const p of c.parts) { const d = EL.defs[p.type]; x = Math.max(x, p.x + (d.w || 100) + 80); }
    return { x, y: 20 };
  }
  function source(c, at) { return c.parts.find((p) => p.type === 'SRC3') || EL.addPart(c, 'SRC3', at.x, at.y); }
  const plcOf = (c) => c.parts.find((p) => p.type === 'PLC24R' || p.type === 'PLC24');
  function freeIn(c, plc) { for (let i = 0; i < 8; i++) if (!wired(c, plc, 'I' + i)) return i; return -1; }
  function freeAI(c, plc) { for (let i = 0; i < 2; i++) if (!wired(c, plc, 'AI' + i)) return i; return -1; }
  function freeQ(c, plc) { const rel = plc.type === 'PLC24R', n = rel ? 4 : 6; for (let i = 0; i < n; i++) if (!wired(c, plc, 'Q' + i)) return i; return -1; }
  function setSym(plc, addr, name) {
    if (!plc || !name) return;
    let o = null; try { o = plc.props.lad ? JSON.parse(plc.props.lad) : null; } catch (e) { o = null; }
    if (!o) return;
    o.sym = o.sym || {}; if (!o.sym[addr]) o.sym[addr] = String(name).slice(0, 24);
    plc.props.lad = JSON.stringify(EL.ladder.sanitize(o));
  }
  function done(msg) { const ed = B().ed; ed.render(); ed.changed(); B().save(); ui.toast(msg, 'ok', 6000); }

  /* motor with a direct-on-line starter and start / stop buttons */
  AW.motor = function () {
    const c = C(); B().ed.push();
    const at = spot(c), src = source(c, { x: at.x, y: 20 });
    const x = src.x === at.x ? at.x : at.x;
    const qm = EL.addPart(c, 'MPCB', x, 150, { set: 3.5 }); qm.state.on = true;
    const km = EL.addPart(c, 'CONT3', x, 320, { coil: '230VAC' });
    const m = EL.addPart(c, 'MOT3', x + 10, 600, { kw: 1.5, conn: 'delta' });
    const sb1 = EL.addPart(c, 'PB_NC', x + 290, 330), sb2 = EL.addPart(c, 'PB_NO', x + 370, 330);
    W(c, ref(src, 'L1'), ref(qm, '1')); W(c, ref(src, 'L2'), ref(qm, '3')); W(c, ref(src, 'L3'), ref(qm, '5'));
    W(c, ref(qm, '2'), ref(km, '1')); W(c, ref(qm, '4'), ref(km, '3')); W(c, ref(qm, '6'), ref(km, '5'));
    W(c, ref(km, '2'), ref(m, 'U1')); W(c, ref(km, '4'), ref(m, 'V1')); W(c, ref(km, '6'), ref(m, 'W1')); W(c, ref(src, 'PE'), ref(m, 'PE'));
    W(c, ref(qm, '2'), ref(sb1, '1')); W(c, ref(sb1, '2'), ref(sb2, '3')); W(c, ref(sb2, '4'), ref(km, 'A1')); W(c, ref(sb1, '2'), ref(km, '13')); W(c, ref(km, '14'), ref(km, 'A1')); W(c, ref(km, 'A2'), ref(src, 'N'));
    done(T(['Created on the panel: ', 'اتعمل في اللوحة: ']) + qm.tag + ', ' + km.tag + ', ' + m.tag + T([' with stop ', ' مع زرار إيقاف ']) + sb1.tag + T([' and start ', ' وزرار تشغيل ']) + sb2.tag + T([' (direct-on-line starter). Press ', ' (تشغيل مباشر). اضغط ']) + sb2.tag + T([' in Test mode to run the pump.', ' في وضع الاختبار عشان الطلمبة تشتغل.']));
    return m.tag;
  };
  /* contact device: float, pressure or flow switch. high = trips on a high value: wired NC (fail-safe) */
  AW.contact = function (type, name, high) {
    const c = C(); B().ed.push();
    const at = spot(c), plc = plcOf(c);
    const s = EL.addPart(c, type, at.x, 620);
    if (!plc) { done(T(['Created ', 'اتعمل ']) + s.tag + T([' on the panel. Wire its contact (C, NC, NO) into your control circuit.', ' في اللوحة. وصّل الكونتاكت بتاعه (C وNC وNO) في دايرة التحكم.'])); return s.tag; }
    const i = freeIn(c, plc);
    W(c, ref(plc, 'LP'), ref(s, '11'));
    if (i < 0) { done(T(['Created ', 'اتعمل ']) + s.tag + T([', but the PLC has no free input. Wire it yourself.', '، بس الـPLC مفيهوش مدخل فاضي. وصّله بنفسك.'])); return s.tag; }
    W(c, ref(s, high ? '12' : '14'), ref(plc, 'I' + i));
    setSym(plc, 'I0.' + i, (name || s.tag) + (high ? ' OK (NC)' : ''));
    done(T(['Created ', 'اتعمل ']) + s.tag + T([', wired to ', '، متوصل على ']) + plc.tag + ':I' + i + ' = I0.' + i + (high ? T([' through its NC contact (fail-safe: 1 = healthy, 0 = high level or broken wire).', ' من الكونتاكت NC (أمان: 1 = سليم، 0 = مستوى عالي أو سلك مقطوع).']) : T([' through its NO contact (1 = operated).', ' من الكونتاكت NO (1 = متفعّل).'])));
    return s.tag;
  };
  AW.transmitter = function (kind, name) {
    const c = C(); B().ed.push();
    const at = spot(c), plc = plcOf(c);
    const t = EL.addPart(c, 'TXV', at.x, 620, { kind: kind || 'level', proc: 0 });
    if (!plc) { done(T(['Created ', 'اتعمل ']) + t.tag + T([' (0-10 V). Feed it +24 V / 0 V and wire OUT to an analog input.', ' (0-10 فولت). غذّيه +24 / 0 فولت ووصّل OUT على مدخل أنالوج.'])); return t.tag; }
    W(c, ref(plc, 'LP'), ref(t, 'pos')); W(c, ref(plc, 'M'), ref(t, 'com'));
    const k = freeAI(c, plc);
    if (k >= 0) { W(c, ref(t, 'out'), ref(plc, 'AI' + k)); setSym(plc, k ? 'IW66' : 'IW64', name || t.tag); }
    done(T(['Created ', 'اتعمل ']) + t.tag + (k >= 0 ? T([', wired to ', '، متوصل على ']) + plc.tag + ':AI' + k + ' = ' + (k ? 'IW66' : 'IW64') + T([' (0-27648 = 0-100 %). Use SCALE in the ladder.', ' (0-27648 = 0-100%). استخدم SCALE في اللادر.']) : T([', but the PLC has no free analog input.', '، بس الـPLC مفيهوش مدخل أنالوج فاضي.'])));
    return t.tag;
  };
  AW.solenoid = function () {
    const c = C(); B().ed.push();
    const at = spot(c), plc = plcOf(c);
    const s = EL.addPart(c, 'SOL', at.x, 620, { model: 'std' });
    if (!plc) { done(T(['Created ', 'اتعمل ']) + s.tag + T([' (24 V). Wire + and − to your 24 V control.', ' (24 فولت). وصّل + و− على تحكم 24 فولت.'])); return s.tag; }
    const q = freeQ(c, plc);
    if (q >= 0) {
      if (plc.type === 'PLC24R') { W(c, ref(plc, 'LP'), ref(plc, 'C' + q)); W(c, ref(plc, 'Q' + q), ref(s, 'pos')); } else W(c, ref(plc, 'Q' + q), ref(s, 'pos'));
      W(c, ref(s, 'neg'), ref(plc, 'M'));
    }
    done(T(['Created ', 'اتعمل ']) + s.tag + (q >= 0 ? T([', driven by output Q0.', '، شغال من المخرج Q0.']) + q + '.' : '.'));
    return s.tag;
  };
  AW.simple = function (type) {
    const c = C(); B().ed.push();
    const at = spot(c), p = EL.addPart(c, type, at.x, 620);
    done(T(['Created ', 'اتعمل ']) + p.tag + T([' on the panel. Wire it to its supply.', ' في اللوحة. وصّله بالتغذية بتاعته.']));
    return p.tag;
  };
  /* a relay PLC with its MCB and 24 V supply, ready for ladder */
  AW.plcKit = function () {
    const c = C(); B().ed.push();
    const at = spot(c), src = source(c, { x: at.x, y: 20 });
    const x = at.x + (src.x === at.x ? 0 : 0);
    const f = EL.addPart(c, 'MCB1', x, src.x === at.x ? 170 : 20, { rating: 6 }); f.state.on = true;
    const ps = EL.addPart(c, 'PSU', x + 90, src.x === at.x ? 170 : 20);
    const plc = EL.addPart(c, 'PLC24R', x, src.x === at.x ? 380 : 230);
    W(c, ref(src, 'L1'), ref(f, '1')); W(c, ref(f, '2'), ref(ps, 'L')); W(c, ref(src, 'N'), ref(ps, 'N')); W(c, ref(src, 'PE'), ref(ps, 'PE'));
    W(c, ref(ps, 'pos'), ref(plc, 'LP')); W(c, ref(ps, 'neg'), ref(plc, 'M'));
    for (let i = 0; i < 4; i++) W(c, ref(f, '2'), ref(plc, 'C' + i));
    plc.props.mode = 'ladder';
    plc.props.lad = JSON.stringify({ v: 1, sym: {}, nets: [] });
    done(T(['Created ', 'اتعمل ']) + f.tag + ' + ' + ps.tag + ' + ' + plc.tag + T([': the PLC has 24 V and its relay commons C0-C3 get 230 V from ', ': الـPLC واخد 24 فولت والكومنز C0-C3 واخدين 230 فولت من ']) + f.tag + T(['. Wire inputs and outputs, then add networks.', '. وصّل المداخل والمخارج وبعدين ضيف نتوركات.']));
    return plc;
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/plant_ui.js */
/* Plant view: process canvas (tanks, pumps, pipes) linked to the bench circuit. */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$;
  const PL = EL.plant, PA = EL.plantArt;
  const NS = 'http://www.w3.org/2000/svg';
  const PU = (ui.plant = { sel: null, selPipe: null, view: { x: 40, y: 40, k: 0.8 }, pending: null });
  const B = () => EL.bench;
  const C = () => B().ed.c;
  const plant = (make) => { const c = C(); if (!c.plant && make) c.plant = PL.newPlant(); return c.plant; };
  const esc = PA.esc;

  let host, svg, world, layPipes, layUnits, layPorts, layOver, tools, lastRender = 0;

  PU.init = function () {
    host = $('#plantHost');
    svg = document.createElementNS(NS, 'svg');
    svg.setAttribute('class', 'cv plcv');
    svg.innerHTML = PA.defs + '<rect x="-20000" y="-20000" width="40000" height="40000" fill="url(#plGrid)" class="pl-bg"/>';
    world = document.createElementNS(NS, 'g');
    layPipes = document.createElementNS(NS, 'g'); layUnits = document.createElementNS(NS, 'g'); layPorts = document.createElementNS(NS, 'g'); layOver = document.createElementNS(NS, 'g');
    world.append(layPipes, layUnits, layPorts, layOver);
    svg.appendChild(world);
    host.appendChild(svg);
    chrome();
    if (ui.cycles) ui.cycles.init(host);
    ui.onRefresh(() => { if (tools) tools.remove(); const old = $('#plEmpty'); if (old) old.remove(); chrome(); PU.render(true); });
    bindPointer();
  };

  function chrome() {
    tools = h('div', { class: 'pl-tools' },
      h('button', { class: 'btn sm pri', onclick: () => PU.addMenu(), text: '+ ' + T(['Add', 'إضافة']) }),
      h('button', { class: 'btn sm', onclick: () => PU.zoom(1.2), text: '+', 'aria-label': 'zoom in' }), h('button', { class: 'btn sm', onclick: () => PU.zoom(1 / 1.2), text: '−', 'aria-label': 'zoom out' }),
      h('button', { class: 'btn sm', onclick: () => PU.fit(), text: T(['Fit', 'ملّي']) }),
      h('button', { class: 'btn sm bad pl-del', onclick: () => PU.delSel(), text: T(['Delete', 'حذف']) }),
      h('button', { class: 'btn sm', onclick: () => PU.waterGuide(), text: T(['Water guide', 'دليل المية']) }),
      ui.cycles ? ui.cycles.toolButton() : null);
    host.appendChild(tools);
    host.appendChild(h('div', { class: 'pl-empty', id: 'plEmpty' },
      h('b', { text: T(['No process yet', 'مفيش عملية لسه']) }),
      h('p', { class: 'mute', text: T(['Add a tank, a pump and valves, then join their ports with pipes. Link the pump to a motor on the panel and the sensors to floats and transmitters.', 'ضيف تانك وطلمبة ومحابس، وبعدين وصّل أطرافهم بمواسير. اربط الطلمبة بموتور في اللوحة والحساسات بفلوتات وترانسميترات.']) }),
      h('div', { class: 'row wrap', style: { justifyContent: 'center' } },
        h('button', { class: 'btn pri', onclick: () => PU.addMenu(), text: '+ ' + T(['Add a unit', 'ضيف وحدة']) }),
        h('button', { class: 'btn', onclick: () => ui.show('projects'), text: T(['Open a ready project', 'افتح مشروع جاهز']) }))));
  }

  /* ---------- view ---------- */
  function applyView() { world.setAttribute('transform', `translate(${PU.view.x},${PU.view.y}) scale(${PU.view.k})`); }
  PU.zoom = function (f, cx, cy) {
    const r = host.getBoundingClientRect(), v = PU.view;
    cx = cx == null ? r.width / 2 : cx - r.left; cy = cy == null ? r.height / 2 : cy - r.top;
    const k = Math.max(0.08, Math.min(3, v.k * f));
    v.x = cx - ((cx - v.x) * k) / v.k; v.y = cy - ((cy - v.y) * k) / v.k; v.k = k; applyView();
  };
  PU.fit = function () {
    const pl = plant(); if (!host) return;
    const r = host.getBoundingClientRect();
    if (!pl || !pl.units.length || !r.width) { PU.view = { x: 40, y: 40, k: 0.8 }; applyView(); return; }
    let x0 = 1e9, y0 = 1e9, x1 = -1e9, y1 = -1e9;
    for (const u of pl.units) { const d = PL.defs[u.type]; x0 = Math.min(x0, u.x - 20); y0 = Math.min(y0, u.y - 40); x1 = Math.max(x1, u.x + d.w + 110); y1 = Math.max(y1, u.y + d.h + 50); }
    const phone = (g.innerWidth || 1000) <= 700 || (g.innerHeight || 800) <= 500; // the device, not the canvas: a laptop with both columns shown is not a phone
    const cy = $('#plCyc'), side = !phone && cy && cy.style.display !== 'none' && !cy.classList.contains('min') ? cy.offsetWidth + 16 : 0; // leave room for the cycles panel
    const rtl = getComputedStyle(host).direction === 'rtl', W0 = r.width - side;
    let k = Math.max(0.1, Math.min(1.4, Math.min(W0 / (x1 - x0), (r.height - 40) / (y1 - y0)) * 0.95));
    if (phone) {
      // phones: fill the height above the cycles sheet so the drawing stays readable, then pan sideways
      let bottom = r.height;
      if (cy && cy.style.display !== 'none') bottom = Math.min(bottom, cy.getBoundingClientRect().top - r.top);
      const avail = Math.max(120, bottom - 56), kh = Math.min(0.45, (avail - 10) / (y1 - y0));
      if (kh > k) { PU.view = { k: kh, x: (rtl ? r.width - 10 - x1 * kh : 10 - x0 * kh), y: 52 + (avail - (y1 - y0) * kh) / 2 - y0 * kh }; applyView(); return; }
    }
    PU.view = { k, x: (rtl ? 0 : side) + (W0 - (x1 - x0) * k) / 2 - x0 * k, y: 40 + (r.height - 40 - (y1 - y0) * k) / 2 - y0 * k };
    applyView();
  };
  PU.focus = function (u, force) {
    if (!u || !host) return;
    const r = host.getBoundingClientRect(), d = PL.defs[u.type], v = PU.view;
    const sx = v.x + (u.x + d.w / 2) * v.k, sy = v.y + (u.y + d.h / 2) * v.k;
    if (force || sx < 30 || sx > r.width - 30 || sy < 50 || sy > r.height - 30 || v.k < 0.5) { if (v.k < 0.5 && r.width < 700) v.k = 0.55; v.x = r.width / 2 - (u.x + d.w / 2) * v.k; v.y = Math.min(r.height * 0.4, r.height / 2) - (u.y + d.h / 2) * v.k; applyView(); }
  };
  const toWorld = (cx, cy) => { const r = svg.getBoundingClientRect(), v = PU.view; return { x: (cx - r.left - v.x) / v.k, y: (cy - r.top - v.y) / v.k }; };
  PU.toWorld = toWorld;

  /* ---------- render ---------- */
  PU.render = function (force) {
    if (!svg) return;
    const pl = plant(), now = performance.now();
    if (!force && now - lastRender < 90) return;
    lastRender = now;
    const empty = !pl || !pl.units.length;
    const em = $('#plEmpty'); if (em) em.style.display = empty ? '' : 'none';
    tools.querySelector('.pl-del').style.display = PU.sel || PU.selPipe ? '' : 'none';
    if (!pl) { layPipes.innerHTML = ''; layUnits.innerHTML = ''; layPorts.innerHTML = ''; layOver.innerHTML = ''; return; }
    if (PU.sel && !pl.units.some((u) => u.id === PU.sel)) PU.sel = null;
    if (PU.selPipe && !pl.pipes.some((p) => p.id === PU.selPipe)) PU.selPipe = null;
    let ps = '';
    for (const p of pl.pipes) {
      const [ia, pa] = p.a.split('.'), [ib, pb] = p.b.split('.');
      const ua = pl.units.find((u) => u.id === ia), ub = pl.units.find((u) => u.id === ib);
      if (!ua || !ub) continue;
      const A = PL.portPos(ua, pa), Bp = PL.portPos(ub, pb);
      if (!A || !Bp) continue;
      const q = PL.pipeQ(pl, p.id), d = q < 0 ? PA.route(Bp, A) : PA.route(A, Bp), flow = Math.abs(q) > 0.3;
      const T0 = PL.tempAt(pl, p.a), hot = T0 > 38;
      ps += `<g data-pipe="${p.id}">` + `<path d="${d}" class="pl-hit"/>` +
        `<path d="${d}" fill="none" stroke="${PU.selPipe === p.id ? '#47BFD9' : '#8b96a8'}" stroke-width="13" stroke-linejoin="round"/>` +
        `<path d="${d}" fill="none" stroke="#c9d1dc" stroke-width="3" stroke-linejoin="round" opacity=".35" transform="translate(0,-3)"/>` +
        `<path d="${d}" fill="none" stroke="${flow ? (hot ? '#ff7a55' : '#3aa2e6') : '#2a3446'}" stroke-width="6" stroke-linejoin="round"/>` +
        (flow ? `<path d="${d}" class="pl-flow" style="animation-duration:${Math.max(0.25, 6 / Math.min(60, Math.abs(q))).toFixed(2)}s"/>` : '') +
        flange(A) + flange(Bp) + (+p.dn > 0 ? pipeLab(A, Bp, p, q) : '') + '</g>';
    }
    layPipes.innerHTML = ps;
    let us = '';
    const mode = B().ed.mode;
    for (const u of pl.units) us += `<g data-u="${u.id}" transform="translate(${u.x},${u.y})" class="pl-unit${PU.sel === u.id ? ' sel' : ''}">${PU.sel === u.id ? selBox(u) : ''}${PA.draw(u)}</g>`;
    layUnits.innerHTML = us;
    let po = '';
    if (mode === 'build' || PU.pending) {
      const used = new Set(); for (const p of pl.pipes) { used.add(p.a); used.add(p.b); }
      for (const u of pl.units) for (const q of PL.portsOf(u)) {
        const ref = u.id + '.' + q.id, x = u.x + q.x, y = u.y + q.y, pend = PU.pending === ref;
        po += `<g data-port="${ref}"><circle cx="${x}" cy="${y}" r="15" fill="transparent"/><circle cx="${x}" cy="${y}" r="${pend ? 8 : 5.5}" class="pl-port${used.has(ref) ? ' used' : ''}${pend ? ' pend' : ''}"/></g>`;
      }
    }
    layPorts.innerHTML = po;
    if (force && ui.cycles) ui.cycles.update(true);
  };
  function pipeLab(A, Bp, p, q) {
    const pi = EL.water.pipeInfo(p, q / 60, PL.tempAt(plant(), p.a)), x = (A.x + Bp.x) / 2, y = (A.y + Bp.y) / 2 - 12;
    const bad = p.loop && Math.abs(q) > 0.01 && pi.v < 0.9;
    return `<text class="${bad ? 'pl-bad' : 'pl-s'}" x="${x}" y="${y}" text-anchor="middle">DN${p.dn}${Math.abs(q) > 0.01 ? ' ' + pi.v.toFixed(2) + ' m/s' : ''}</text>`;
  }
  function flange(P) {
    const v = P.dir === 'u' || P.dir === 'd';
    const o = { l: [-14, 0], r: [14, 0], u: [0, -14], d: [0, 14] }[P.dir];
    const x = P.x + o[0], y = P.y + o[1];
    return v ? `<rect x="${x - 11}" y="${y - 2.5}" width="22" height="5" rx="1" fill="#aab4c3" stroke="#3d4656"/>` : `<rect x="${x - 2.5}" y="${y - 11}" width="5" height="22" rx="1" fill="#aab4c3" stroke="#3d4656"/>`;
  }
  function selBox(u) { const d = PL.defs[u.type]; return `<rect x="-8" y="-24" width="${d.w + 16}" height="${d.h + 40}" rx="8" fill="rgba(71,191,217,.08)" stroke="#47BFD9" stroke-dasharray="6 4"/>`; }
  PU.frame = function () { if (B().view === 'plant') PU.render(); };

  /* ---------- pointer ---------- */
  function bindPointer() {
    const ptrs = new Map();
    let g0 = null, pinch = null;
    svg.addEventListener('pointerdown', (e) => {
      svg.setPointerCapture(e.pointerId);
      ptrs.set(e.pointerId, { x: e.clientX, y: e.clientY });
      if (ptrs.size === 2) { const [a, b] = [...ptrs.values()]; pinch = { d: Math.hypot(a.x - b.x, a.y - b.y), k: PU.view.k }; g0 = null; return; }
      const t = e.target.closest ? e.target : null;
      const port = t && t.closest('[data-port]'), unit = t && t.closest('[data-u]'), pipe = t && t.closest('[data-pipe]'), act = t && t.closest('[data-act]');
      g0 = { x: e.clientX, y: e.clientY, moved: false, vx: PU.view.x, vy: PU.view.y };
      if (port) { g0.port = port.dataset.port; return; }
      if (unit) { const u = plant().units.find((x) => x.id === unit.dataset.u); g0.unit = u; g0.ux = u.x; g0.uy = u.y; g0.act = act && act.dataset.act; return; }
      if (pipe) { g0.pipe = pipe.dataset.pipe; return; }
      g0.bg = true;
    });
    svg.addEventListener('pointermove', (e) => {
      if (!ptrs.has(e.pointerId)) return;
      ptrs.set(e.pointerId, { x: e.clientX, y: e.clientY });
      if (pinch && ptrs.size === 2) { const [a, b] = [...ptrs.values()]; const d = Math.hypot(a.x - b.x, a.y - b.y); PU.zoom((pinch.k * d) / pinch.d / PU.view.k, (a.x + b.x) / 2, (a.y + b.y) / 2); return; }
      if (!g0) return;
      const dx = e.clientX - g0.x, dy = e.clientY - g0.y;
      if (!g0.moved && Math.hypot(dx, dy) > (e.pointerType === 'touch' ? 12 : 7)) { g0.moved = true; if (g0.unit && B().ed.mode === 'build') B().ed.push(); }
      if (!g0.moved) return;
      if (g0.port) { const w = toWorld(e.clientX, e.clientY), a = portXY(g0.port); layOver.innerHTML = `<line x1="${a.x}" y1="${a.y}" x2="${w.x}" y2="${w.y}" class="pl-rubber"/>`; return; }
      if (g0.unit && B().ed.mode === 'build') { g0.unit.x = Math.round((g0.ux + dx / PU.view.k) / 10) * 10; g0.unit.y = Math.round((g0.uy + dy / PU.view.k) / 10) * 10; PU.render(true); return; }
      if (g0.bg || g0.pipe || (g0.unit && B().ed.mode !== 'build')) { PU.view.x = g0.vx + dx; PU.view.y = g0.vy + dy; applyView(); }
    });
    const end = (e) => {
      ptrs.delete(e.pointerId);
      if (ptrs.size < 2) pinch = null;
      if (!g0) return;
      const G = g0; g0 = null; layOver.innerHTML = '';
      if (G.port) {
        if (G.moved) { const el = document.elementFromPoint(e.clientX, e.clientY), tp = el && el.closest && el.closest('[data-port]'); if (tp) pipeTo(G.port, tp.dataset.port); }
        else if (PU.pending && PU.pending !== G.port) pipeTo(PU.pending, G.port);
        else { PU.pending = PU.pending === G.port ? null : G.port; hint(); PU.render(true); }
        return;
      }
      if (G.moved) { if (G.unit) changed(); return; }
      if (G.unit) {
        if (G.unit.type === 'CTRL' && G.act && WT()) { B().ed.push(); const m = WT().ctrlAct(G.unit, G.act); if (m) { ui.click(); ui.toast(G.unit.tag + ': ' + T(m), '', 1800); } changed(); }
        else if (G.act === 'toggle' || ((G.unit.type === 'VALVE' || G.unit.type === 'POU') && B().ed.mode === 'test')) toggleValve(G.unit);
        select(G.unit.id, null);
      } else if (G.pipe) select(null, G.pipe);
      else { select(null, null); if (PU.pending) { PU.pending = null; hint(); } }
    };
    svg.addEventListener('pointerup', end); svg.addEventListener('pointercancel', end);
    svg.addEventListener('wheel', (e) => { e.preventDefault(); PU.zoom(e.deltaY < 0 ? 1.12 : 1 / 1.12, e.clientX, e.clientY); }, { passive: false });
  }
  function portXY(ref) { const [id, port] = ref.split('.'); const u = plant().units.find((x) => x.id === id); return PL.portPos(u, port); }
  function hint() { const ed = B().ed; if (ed.hint) ed.hint(PU.pending ? T(['Tap another port to lay the pipe', 'اضغط على طرف تاني عشان تمد الماسورة']) : ''); }
  function pipeTo(a, b) {
    PU.pending = null; hint();
    if (a.split('.')[0] === b.split('.')[0]) { ui.toast(['A pipe needs two different units.', 'الماسورة محتاجة وحدتين مختلفتين.'], 'warn'); PU.render(true); return; }
    const pl0 = plant(true);
    if (pl0.pipes.some((x) => (x.a === a && x.b === b) || (x.a === b && x.b === a))) { ui.toast(['These two ports are already joined.', 'الطرفين دول متوصلين أصلا.'], 'warn'); PU.render(true); return; }
    B().ed.push();
    const p = PL.connect(pl0, a, b);
    if (p) { ui.click(); ui.toast(T(['Pipe laid: ', 'اتمدت ماسورة: ']) + PL.refLabel(plant(), a) + ' → ' + PL.refLabel(plant(), b), 'ok', 2500); PU.selPipe = p.id; PU.sel = null; }
    changed();
  }
  function toggleValve(u) {
    B().ed.push(); u.props.open = !u.props.open; ui.click();
    ui.toast(u.tag + ': ' + (u.props.open ? T(['opening', 'بيفتح']) : T(['closing', 'بيقفل'])), '', 1800);
    changed();
  }
  function changed() { PU.render(true); PU.inspector(); B().save(); }
  function select(id, pipe) { PU.sel = id; PU.selPipe = pipe; PU.render(true); PU.inspector(); if (id || pipe) { if (window.innerWidth <= 900 && !$('#side').classList.contains('open')) { /* keep canvas free on phones */ } } }
  PU.select = select;
  const WG = {
    steps: [
      ['Break tank: city water falls in through an air gap (protects the city main) and gives the pumps a steady supply.', 'تانك الكسر: مية البلد بتنزل فيه من فتحة هوا (بتحمي خط البلد) وبيدي الطلمبات مية ثابتة.'],
      ['Multimedia (sand) filter removes dirt and turbidity (SDI). Backwash at about 0.8 bar ΔP or every 48 h.', 'فلتر الرمل (مالتي ميديا) بيشيل الوساخة والعكارة (SDI). باك واش لما فرق الضغط يوصل 0.8 بار أو كل 48 ساعة.'],
      ['Activated carbon (or SMBS dosing) removes chlorine. Chlorine destroys RO membranes and the damage cannot be undone: never bypass the ORP alarm.', 'الكربون النشط (أو حقن SMBS) بيشيل الكلور. الكلور بيبوّظ ممبرين الـRO ومالوش رجوع: ممنوع تعمل باي باس لإنذار الـORP.'],
      ['Softener swaps Ca/Mg for Na so the RO and EDI do not scale. Check salt and hardness (< 1 mg/L) every shift.', 'السوفتنر بيبدّل الكالسيوم والماغنسيوم بصوديوم عشان الـRO والـEDI ما يعملوش قشور. افحص الملح والعسر (أقل من 1) كل وردية.'],
      ['Antiscalant dosing protects the RO concentrate side. 5 µm and 1 µm cartridges are the last guard: change at 0.8 bar ΔP.', 'مانع الترسيب بيحمي ناحية الريجكت في الـRO. كارتريدج 5 و1 ميكرون آخر حماية: غيّره عند 0.8 بار.'],
      ['RO pass 1 (high-pressure pump, about 11-13 bar) removes about 98 % of salts. The pump trips on low suction pressure.', 'الـRO الأولى (طلمبة ضغط عالي حوالي 11-13 بار) بتشيل حوالي 98٪ من الأملاح. الطلمبة بتفصل لو ضغط السحب وطي.'],
      ['NaOH between the passes turns CO2 into bicarbonate so RO pass 2 can remove it. Pass 2 brings the water to about 1 µS/cm.', 'الصودا بين المرحلتين بتحول الـCO2 لبيكربونات فالـRO التانية تقدر تشيله. التانية بتنزل المية لحوالي 1 ميكروسيمنز.'],
      ['EDI polishes to about 0.1 µS/cm with DC power and resin. It needs soft, chlorine-free water and trips on low flow.', 'الـEDI بيلمّع لحوالي 0.1 ميكروسيمنز بكهربا DC وريزن. محتاج مية سوفت من غير كلور وبيفصل لو الفلو قليل.'],
      ['UV 254 nm kills bacteria; the divert valve sends water to drain above about 1.1 µS/cm, so bad water never enters the PW tank.', 'الـUV 254 بيقتل البكتيريا، ومحبس التحويل بيرمي المية على الصرف فوق حوالي 1.1، فالمية الوحشة عمرها ما تدخل تانك الـPW.'],
      ['PW tank (316L, spray ball, hydrophobic 0.2 µm vent filter, heated on hot tanks). Generation starts at 65 % and stops at 90 %.', 'تانك الـPW (ستانلس 316L، سبراي بول، فلتر تهوية 0.2 ميكرون هيدروفوبيك، بسخان في التنكات السخنة). التوليد بيبدأ عند 65٪ ويقف عند 90٪.'],
      ['PW loop never stops: at least 1 m/s at the return (Re > 10 000), dead legs ≤ 2 D, UV on, sanitise at 80 °C on schedule.', 'لوب الـPW عمره ما يقف: 1 م/ث على الأقل في الراجع (Re فوق 10000)، الرجل الميتة 2 قطر بالكتير، الـUV شغال، وتعقيم 80 درجة في ميعاده.'],
      ['The still (MED) boils PW with plant steam (about 6 bar) and condenses WFI. It removes bacteria and endotoxin (3 log or more).', 'المقطّر (MED) بيغلي الـPW ببخار المصنع (حوالي 6 بار) ويكثف WFI. بيشيل البكتيريا والإندوتوكسين (3 لوج أو أكتر).'],
      ['WFI is stored and circulated hot (80-85 °C, never below 70 °C). POU coolers cool it only at the point of use.', 'الـWFI بيتخزن ويلف سخن (80-85 درجة، عمره ما ينزل تحت 70). المبردات بتبرده عند نقطة الاستخدام بس.'],
      ['Limits: conductivity by the USP Stage 1 table at the actual temperature, not compensated (1.1 at 20 °C, 1.3 at 25 °C); Ph. Eur. PW 4.3 at 20 °C. TOC ≤ 500 ppb. Bacteria are lab results against action levels: PW 100 CFU/mL, WFI 10 CFU/100 mL. WFI endotoxin < 0.25 EU/mL.', 'الحدود: الكونداكتيفيتي بجدول USP Stage 1 على الحرارة الفعلية من غير تعويض (1.1 على 20 درجة، 1.3 على 25)؛ والأوروبي للـPW ‏4.3 على 20 درجة. TOC ‏500 ppb أو أقل. البكتيريا نتايج معمل قدام حدود إجراء: PW ‏100 CFU/مل، WFI ‏10 CFU لكل 100 مل. إندوتوكسين الـWFI أقل من 0.25.'],
      ['Pure steam (optional) is made from PW; its condensate must meet WFI quality. It feeds autoclaves and SIP.', 'البيور ستيم (اختياري) بيتعمل من الـPW، والمتكثف منه لازم يطابق الـWFI. بيغذي الأوتوكلاف والـSIP.'],
    ],
    elec: [
      ['Raw feed pump 1.5 kW: VFD (constant pressure) or DOL.', 'طلمبة التغذية 1.5 ك.و: انفرتر (ضغط ثابت) أو DOL.'],
      ['RO high-pressure pumps 3 kW and 2.2 kW: VFD with a 15 s ramp; trips: suction < 0.7 bar, discharge > 16 bar, ORP > 350 mV.', 'طلمبات الضغط العالي 3 و2.2 ك.و: انفرتر برامب 15 ثانية؛ فصل: سحب أقل من 0.7 بار، طرد فوق 16 بار، ORP فوق 350.'],
      ['Dosing pumps 0.02-0.1 kW, 230 V, paced by the feed flow meter (pulse or 4-20 mA).', 'طلمبات الحقن 0.02-0.1 ك.و، 230 فولت، ماشية على عداد التغذية (بلس أو 4-20 ملي).'],
      ['EDI DC power supply 0.5-1 kW: enabled only with product and reject flow above minimum.', 'باور سبلاي الـEDI ‏0.5-1 ك.و: بيشتغل بس لو فلو المنتج والريجكت فوق الحد الأدنى.'],
      ['PW loop pump 2.2 kW VFD, WFI loop pump 1.5 kW VFD: stop on tank LL, alarm below 0.9 m/s return velocity.', 'طلمبة لوب الـPW ‏2.2 ك.و انفرتر، والـWFI ‏1.5 ك.و انفرتر: بيقفوا على LL للتانك، وإنذار تحت 0.9 م/ث في الراجع.'],
      ['Sanitisation heater 36-54 kW (or a steam HX); vent filter heaters 50-100 W; UV lamps 150 W each.', 'سخان التعقيم 36-54 ك.و (أو مبادل بخار)؛ سخانات فلتر التهوية 50-100 وات؛ لمبات الـUV ‏150 وات.'],
      ['Instruments: LT and TT on tanks, PT and ΔPT across filters, FT on feed, permeate and loop, conductivity on each RO pass and the loop return, TOC on the return, UV intensity.', 'الأجهزة: LT وTT على التنكات، PT وفرق ضغط على الفلاتر، FT على التغذية والمية النقية واللوب، كونداكتيفيتي على كل مرحلة RO وراجع اللوب، TOC على الراجع، وشدة الـUV.'],
    ],
  };
  PU.waterGuide = function () {
    const ol = (arr) => h('ol', null, arr.map((x) => h('li', { text: T(x) })));
    ui.modal([h('h3', { text: T(['Pharma water: from city water to WFI', 'مية الدوا: من مية البلد لحد الـWFI']) }), h('div', { class: 'ln-guidebox' }, ol(WG.steps), h('h3', { text: T(['Motors, electrics and instruments', 'المواتير والكهربا والأجهزة']) }), h('ul', null, WG.elec.map((x) => h('li', { text: T(x) }))),
      h('p', { class: 'mute sm', text: T(['Typical values for training, not validated design values. Bacteria growth and membrane damage run faster than real life so you can see them.', 'قيم نموذجية للتدريب، مش قيم تصميم معتمدة. نمو البكتيريا وتلف الممبرين أسرع من الحقيقة عشان تقدر تشوفهم.']) }),
      h('div', { class: 'row wrap' }, h('button', { class: 'btn pri', onclick: () => { document.querySelector('.modal') && document.querySelector('.modal').remove(); EL.projects.open('water', 'plant'); }, text: T(['Open the ready PW / WFI plant', 'افتح محطة الـPW / WFI الجاهزة']) })))]);
  };
  PU.delSel = function () {
    const pl = plant(); if (!pl) return;
    if (PU.sel) { B().ed.push(); PL.remove(pl, PU.sel); PU.sel = null; changed(); }
    else if (PU.selPipe) { B().ed.push(); pl.pipes = pl.pipes.filter((p) => p.id !== PU.selPipe); PU.selPipe = null; changed(); }
  };
  PU.keydown = function (e) {
    if (/INPUT|TEXTAREA|SELECT/.test((e.target || {}).tagName || '')) return;
    if ((e.key === 'Delete' || e.key === 'Backspace') && B().ed.mode === 'build') { PU.delSel(); e.preventDefault(); }
    else if ((e.ctrlKey || e.metaKey) && (e.key === 'z' || e.key === 'Z')) { e.shiftKey ? B().ed.redo() : B().ed.undo(); e.preventDefault(); }
    else if ((e.ctrlKey || e.metaKey) && e.key === 'y') { B().ed.redo(); e.preventDefault(); }
    else if (e.key === 'Escape') { PU.pending = null; hint(); select(null, null); }
  };

  /* ---------- add units ---------- */
  PU.add = function (type, x, y) {
    const pl = plant(true), d = PL.defs[type];
    if (x == null) {
      if (pl.units.length) { let x1 = -1e9, y0 = 1e9; for (const o of pl.units) { x1 = Math.max(x1, o.x + PL.defs[o.type].w); y0 = Math.min(y0, o.y); } x = x1 + 70; y = y0 + 40; }
      else { const r = host.getBoundingClientRect(), w = toWorld(r.left + r.width / 2, r.top + r.height / 2); x = w.x - d.w / 2; y = w.y - d.h / 2; }
    }
    B().ed.push();
    const u = PL.add(pl, type, Math.round(x / 10) * 10, Math.round(y / 10) * 10);
    if (B().ed.mode !== 'build') B().setMode('build');
    select(u.id, null); B().save();
    PU.focus(u);
    ui.toast(T(['Added ', 'اتضاف ']) + u.tag + '. ' + T(['Drag it into place, then tap a port to lay a pipe.', 'اسحبه لمكانه، وبعدين اضغط على طرف عشان تمد ماسورة.']), 'ok', 4000);
    return u;
  };
  PU.addMenu = function () {
    const grid = h('div', { class: 'pl-menu' });
    const m = ui.modal([h('h3', { text: T(['Add a process unit', 'ضيف وحدة للعملية']) }), grid]);
    for (const k of PL.order) grid.appendChild(h('button', { class: 'pl-mi', onclick: () => { m.remove(); PU.add(k); } }, previewIcon(k), h('span', { text: T(PL.defs[k].name) })));
  };
  function previewIcon(type) {
    const d = PL.defs[type], u = { id: 'x', type, x: 0, y: 0, tag: d.pre + '1', props: JSON.parse(JSON.stringify(d.props)), state: {} };
    if (d.init) d.init(u);
    if (type === 'TANK') u.state.lvl = 55;
    const s = document.createElementNS(NS, 'svg');
    s.setAttribute('viewBox', `-14 -30 ${d.w + 28} ${d.h + 60}`);
    s.innerHTML = PA.defs + PA.draw(u);
    return s;
  }
  /* palette (left panel) when the Plant view is on */
  PU.palette = function (root, q) {
    root.innerHTML = '';
    const term = (q || '').trim().toLowerCase();
    const items = h('div', { class: 'pitems' });
    for (const k of PL.order) {
      const d = PL.defs[k];
      if (term && !T(d.name).toLowerCase().includes(term) && !k.toLowerCase().includes(term)) continue;
      const it = h('div', { class: 'pit', title: T(d.name) }, previewIcon(k), h('span', { text: T(d.name) }));
      it.addEventListener('pointerdown', (e) => paletteDrag(e, k));
      items.appendChild(it);
    }
    root.appendChild(h('div', { class: 'pgrp' }, h('div', { class: 'pgh' }, h('span', { text: T(['Process units', 'وحدات العملية']) })), items));
  };
  function paletteDrag(e, type) {
    e.preventDefault();
    const sx = e.clientX, sy = e.clientY; let ghost = null, moved = false;
    const mv = (ev) => { if (!moved && Math.hypot(ev.clientX - sx, ev.clientY - sy) > 8) { moved = true; ghost = h('div', { class: 'ghost', text: T(PL.defs[type].name) }); document.body.appendChild(ghost); } if (ghost) { ghost.style.left = ev.clientX + 'px'; ghost.style.top = ev.clientY + 'px'; } };
    const up = (ev) => {
      window.removeEventListener('pointermove', mv); window.removeEventListener('pointerup', up); window.removeEventListener('pointercancel', up);
      if (ghost) ghost.remove();
      if (moved) { const r = host.getBoundingClientRect(); if (ev.clientX >= r.left && ev.clientX <= r.right && ev.clientY >= r.top && ev.clientY <= r.bottom) { const w = toWorld(ev.clientX, ev.clientY), d = PL.defs[type]; PU.add(type, w.x - d.w / 2, w.y - d.h / 2); } }
      else { PU.add(type); if (window.innerWidth <= 900) B().sheet(null); }
    };
    window.addEventListener('pointermove', mv); window.addEventListener('pointerup', up); window.addEventListener('pointercancel', up);
  }

  /* ---------- inspector (Part pane) ---------- */
  const partOpts = (types, cur) => {
    const c = C(), list = c.parts.filter((p) => types.includes(p.type));
    const opts = [h('option', { value: '', text: T(['(not linked)', '(مش مربوط)']) }), h('option', { value: '__new', text: '+ ' + T(['Create it on the panel, wired', 'اعمله في اللوحة متوصل']) })].concat(list.map((p) => h('option', { value: p.tag, selected: p.tag === cur ? true : null, text: p.tag + '  ' + T(EL.defs[p.type].name) })));
    if (cur && !list.some((p) => p.tag === cur)) opts.push(h('option', { value: cur, selected: true, text: cur + ' ⚠ ' + T(['not on the panel', 'مش في اللوحة']) }));
    return opts;
  };
  const PROPLAB = {
    bar: ['Pressure (bar)', 'الضغط (بار)'], temp: ['Temperature (°C)', 'الحرارة (درجة)'], vol: ['Volume (L)', 'الحجم (لتر)'], hgt: ['Height (m)', 'الارتفاع (متر)'], lvl0: ['Start level (%)', 'مستوى البداية (%)'], t0: ['Start temperature (°C)', 'حرارة البداية (درجة)'],
    lt: ['Level transmitter (panel)', 'ترانسميتر المستوى (اللوحة)'], tt: ['Temperature sensor (panel)', 'حساس الحرارة (اللوحة)'], htr: ['Heater (panel)', 'السخان (اللوحة)'],
    motor: ['Motor (panel)', 'الموتور (اللوحة)'], head: ['Max head (m)', 'أقصى رفع (متر)'], qmax: ['Max flow (L/min)', 'أقصى تصرف (لتر/د)'], flip: ['Mirror', 'اقلبه'],
    open: ['Open', 'مفتوح'], kv: ['Size (L/min at 1 bar)', 'المقاس (لتر/د عند 1 بار)'], sol: ['Solenoid (panel)', 'السولينويد (اللوحة)'],
    kind: ['Type', 'النوع'], dirt: ['Dirt in the water (x)', 'الوساخة في المية (x)'], rej: ['Reject valve opening (%)', 'فتحة محبس الريجكت (%)'], us: ['Feed conductivity (µS/cm)', 'موصلية الدخول (ميكروسيمنز)'],
    wq: ['Water quality', 'جودة المية'], on: ['Switched on', 'شغال'], rec: ['Recovery (%)', 'الاسترجاع (%)'], fv: ['Inlet float valve closes at (%, 0 = none)', 'عوامة الدخول بتقفل عند (%، 0 = مفيش)'], q0: ['Water in it at the start', 'المية اللي فيه في الأول'], jkt: ['Steam jacket holds (°C, 0 = off)', 'جاكيت البخار بيثبّت (درجة، 0 = مقفول)'],
    dn: ['Size (DN, 0 = old free size)', 'المقاس (DN، 0 = المقاس القديم)'], vt: ['Valve type', 'نوع المحبس'], qbep: ['Duty flow (m³/h, 0 = simple pump)', 'تصرف التشغيل (م³/س، 0 = طلمبة بسيطة)'], hbep: ['Duty head (m)', 'رفع التشغيل (متر)'], eta: ['Pump efficiency (0-1)', 'كفاءة الطلمبة (0-1)'],
    local: ['Run without the panel (local VFD)', 'تشتغل من غير اللوحة (انفرتر محلي)'], spd: ['VFD speed (%)', 'سرعة الانفرتر (%)'], lvt: ['Level control: tank', 'تحكم بالمستوى: التانك'], lon: ['Start at level (%)', 'تبدأ عند مستوى (%)'], loff: ['Stop at level (%)', 'تقف عند مستوى (%)'],
    mrej: ['Salt rejection (%)', 'نسبة رفض الأملاح (%)'], area: ['Membrane area (x, number of elements)', 'مساحة الممبرين (x، عدد العناصر)'], cap: ['Resin capacity (m³ of city water)', 'سعة الريزن (م³ مية بلد)'], chem: ['Chemical', 'الكيماوي'],
    int: ['Lamp intensity (%)', 'شدة اللمبة (%)'], nm: ['Wavelength (nm)', 'الطول الموجي (نانومتر)'], steam: ['Steam on', 'البخار شغال'], grade: ['Check against', 'قارنه بـ'], lim: ['Divert above (µS/cm compensated to 25 °C)', 'حوّل فوق (ميكروسيمنز معوّضة على 25 درجة)'], stk: ['Suction tank (stops below 10 %)', 'تانك السحب (تقف تحت 10٪)'], psl: ['Low suction trip (bar, 0 = off)', 'فصل ضغط سحب واطي (بار، 0 = مقفول)'],
    san: ['Hot sanitisation temperature (°C)', 'حرارة التعقيم السخن (درجة)'], hold: ['Hold at temperature (min)', 'مدة التثبيت على الحرارة (دقيقة)'], stank: ['Tank checked for the temperature', 'التانك اللي بتتقاس حرارته'],
    prod: ['Production on', 'الإنتاج شغال'], sanit: ['Hot sanitisation running', 'التعقيم السخن شغال'], dist: ['Distribution loop on', 'لوب التوزيع شغال'], grp: ['Station group (HMI)', 'مجموعة المحطة (HMI)'], sanrun: ['Keeps running during hot sanitisation', 'تفضل شغالة وقت التعقيم السخن'],
    kwh: ['Steam heating duty (kW, 0 = no limit)', 'قدرة التسخين بالبخار (ك.و، 0 = من غير حد)'], kwc: ['Chilled-water cooling duty (kW, 0 = no limit)', 'قدرة التبريد بالمية المتلجة (ك.و، 0 = من غير حد)'], dclose: ['Valves closed during hot sanitisation', 'محابس بتتقفل وقت التعقيم السخن'], dopen: ['Valves opened during hot sanitisation', 'محابس بتتفتح وقت التعقيم السخن'],
    tmax: ['Divert above temperature (°C, 0 = off)', 'حوّل فوق حرارة (درجة، 0 = مقفول)'], hot: ['Hot-water sanitisable membrane (to 85 °C)', 'ممبرين بيستحمل التعقيم بالمية السخنة (لحد 85 درجة)'], ins: ['Insulated (keeps its heat)', 'معزول (بيحافظ على حرارته)'],
    eff: ['Effectiveness (0-1)', 'الكفاءة (0-1)'], tx: ['Transmitter (panel)', 'الترانسميتر (اللوحة)'], range: ['Range (full scale)', 'المدى (أقصى قراءة)'], sw: ['Switch (panel)', 'السويتش (اللوحة)'], set: ['Set point', 'نقطة الضبط'],
  };
  const LT = PL.linkTypes;
  const WT = () => EL.water;
  const ENUM = {
    kind: () => [['sand', T(['Sand / multimedia', 'رمل / مالتي ميديا'])], ['carbon', T(['Activated carbon (removes chlorine)', 'كربون نشط (بيشيل الكلور)'])], ['cart', T(['Cartridge 5 µm', 'كارتريدج 5 ميكرون'])], ['cart1', T(['Cartridge 1 µm', 'كارتريدج 1 ميكرون'])]],
    chem: () => [['naoh', T(['NaOH (between RO passes)', 'صودا كاوية (بين مرحلتين الـRO)'])], ['smbs', T(['SMBS (removes chlorine)', 'SMBS (بيشيل الكلور)'])], ['anti', T(['Antiscalant (before RO)', 'مانع ترسيب (قبل الـRO)'])], ['naocl', T(['NaOCl (chlorine)', 'كلور NaOCl'])]],
    grade: () => Object.keys(WT().GRADES).map((k) => [k, T(WT().GRADES[k])]),
    wq: () => [['city', T(['City water', 'مية البلد'])], ['well', T(['Well water (hard)', 'مية بير (عسرة)'])], ['pw', T(['Purified water', 'مية منقاة'])], ['wfi', 'WFI']],
    q0: () => ENUM.wq(),
    vt: () => [['dia', T(['Diaphragm (PW / WFI)', 'دايافرام (PW / WFI)'])], ['ball', T(['Ball (pretreatment)', 'بلف (المعالجة الأولية)'])], ['bfly', T(['Butterfly', 'فراشة'])]],
    dn: (u) => (u.type === 'POU' ? [] : [[0, T(['Old free size (L/min at 1 bar)', 'المقاس القديم (لتر/د عند 1 بار)'])]]).concat(WT().DN.map((d) => [d, 'DN' + d + '  Kv ' + (WT().KV[u.props.vt] || WT().KV.dia)[d]])),
    nm: () => [[254, '254 nm: ' + T(['kills bacteria', 'بيقتل البكتيريا'])], [185, '185 nm: ' + T(['also lowers TOC', 'وكمان بيقلل الـTOC'])]],
    stk: () => ENUM.lvt(),
    stank: () => ENUM.lvt(),
    grp: () => [['', T(['(none: own controls)', '(مفيش: تحكمها لوحدها)'])], ['prod', T(['Production', 'الإنتاج'])], ['dist', T(['Distribution loop', 'لوب التوزيع'])]],
    lvt: () => [['', T(['(none)', '(مفيش)'])]].concat((plant() ? plant().units.filter((x) => x.type === 'TANK') : []).map((t) => [t.tag, t.tag + '  ' + t.props.vol + ' L'])),
  };
  PU.inspector = function () {
    if (B().view !== 'plant') return;
    const root = $('#pane-part'); root.innerHTML = '';
    const pl = plant();
    const u = pl && PU.sel ? pl.units.find((x) => x.id === PU.sel) : null;
    const pipe = pl && PU.selPipe ? pl.pipes.find((x) => x.id === PU.selPipe) : null;
    const edit = (fn) => { B().ed.push(); fn(); changed(); };
    if (pipe) {
      root.appendChild(h('div', { class: 'card' }, h('h3', { text: T(['Pipe', 'ماسورة']) }), h('p', { class: 'ltr', text: PL.refLabel(pl, pipe.a) + '  →  ' + PL.refLabel(pl, pipe.b) }),
        h('div', { class: 'kv' }, h('span', { text: T(['Flow', 'التصرف']) }), h('b', { id: 'plPipeQ', text: Math.abs(PL.pipeQ(pl, pipe.id)).toFixed(1) + ' L/min' })),
        h('label', { class: 'f', text: T(['Pipe size', 'مقاس الماسورة']) }),
        h('select', { onchange: (e) => edit(() => { const d = +e.target.value; if (d) { pipe.dn = d; pipe.mat = pipe.mat || 'ss'; pipe.len = pipe.len || 5; } else { delete pipe.dn; delete pipe.mat; delete pipe.len; delete pipe.loop; } }) }, [h('option', { value: 0, text: T(['Free size (no friction model)', 'مقاس حر (من غير حساب احتكاك)']) })].concat(WT().DN.map((d) => h('option', { value: d, selected: d === +pipe.dn ? true : null, text: 'DN' + d + '  (ID ' + WT().ID[pipe.mat === 'pvc' ? 'pvc' : 'ss'][d] + ' mm)' })))),
        +pipe.dn > 0 ? h('div', null,
          h('label', { class: 'f', text: T(['Material', 'الخامة']) }),
          h('select', { onchange: (e) => edit(() => { pipe.mat = e.target.value; }) }, [['ss', T(['316L stainless tube (PW / WFI)', 'ستانلس 316L (PW / WFI)'])], ['pvc', T(['PVC-U (pretreatment)', 'PVC-U (المعالجة الأولية)'])]].map(([a, b]) => h('option', { value: a, selected: a === pipe.mat ? true : null, text: b }))),
          h('label', { class: 'f', text: T(['Length (m)', 'الطول (متر)']) }),
          h('input', { type: 'number', value: pipe.len, min: 0.01, max: 2000, step: 'any', onchange: (e) => { const x = +e.target.value; if (x > 0 && x <= 2000) edit(() => { pipe.len = x; }); } }),
          h('label', { class: 'f', text: T(['Part of a distribution loop (keep ≥ 1 m/s)', 'جزء من لوب توزيع (لازم ≥ 1 م/ث)']) }),
          h('button', { class: 'btn ' + (pipe.loop ? 'on' : ''), onclick: () => edit(() => { pipe.loop = !pipe.loop; }), text: pipe.loop ? T(['Yes', 'أيوه']) : T(['No', 'لأ']) }),
          h('div', { id: 'plPipeV', style: { marginTop: '8px' } })) : null,
        h('div', { class: 'row wrap', style: { marginTop: '8px' } }, h('button', { class: 'btn bad', onclick: () => PU.delSel(), text: T(['Delete pipe', 'احذف الماسورة']) }))));
      return;
    }
    if (!u) {
      const card = h('div', { class: 'card' }, h('h3', { text: T(['Process (plant)', 'العملية']) }),
        h('p', { class: 'mute', text: T(['Build mode: drag units, tap a port then another port to lay a pipe. Test mode: tap valves to open or close them. A pump turns when its linked motor on the panel turns, or on its own local VFD.', 'وضع البناء: اسحب الوحدات، واضغط على طرف وبعدين طرف تاني عشان تمد ماسورة. وضع الاختبار: اضغط على المحابس تفتحها أو تقفلها. الطلمبة بتلف لما الموتور المربوط في اللوحة يلف، أو على انفرتر محلي خاص بيها.']) }),
        h('button', { class: 'btn pri', onclick: () => PU.addMenu(), text: '+ ' + T(['Add a unit', 'ضيف وحدة']) }));
      root.appendChild(card);
      root.appendChild(h('div', { class: 'card', id: 'plProblems' }));
      PU.updateLive(true);
      return;
    }
    const d = PL.defs[u.type];
    const tagIn = h('input', { type: 'text', value: u.tag, maxlength: 10, style: { maxWidth: '110px' }, onchange: (e) => { const v = e.target.value.replace(/[^\w\-.]/g, '').slice(0, 10); if (v) edit(() => { u.tag = v; }); } });
    const actions = [];
    if (u.type === 'VALVE') actions.push(h('button', { class: 'btn ' + (u.props.open ? 'bad' : 'ok'), onclick: () => toggleValve(u), text: u.props.open ? T(['Close valve', 'اقفل المحبس']) : T(['Open valve', 'افتح المحبس']) }));
    if (u.type === 'FILTER') actions.push(h('button', { class: 'btn ok', onclick: () => edit(() => { u.state.clog = 0; ui.toast(u.tag + ': ' + T(/cart/.test(u.props.kind) ? ['new cartridge fitted', 'اتركب كارتريدج جديد'] : ['backwashed, clean again', 'اتعمله باك واش ونضف']), 'ok'); }), text: T(/cart/.test(u.props.kind) ? ['Change cartridge', 'غيّر الكارتريدج'] : ['Backwash', 'باك واش']) }));
    if (u.type === 'POU') actions.push(h('button', { class: 'btn ' + (u.props.open ? 'bad' : 'ok'), onclick: () => toggleValve(u), text: u.props.open ? T(['Close', 'اقفل']) : T(['Open (draw water)', 'افتح (اسحب مية)']) }));
    if (u.type === 'PUMP' && u.state.trip) actions.push(h('button', { class: 'btn warn', onclick: () => edit(() => { u.state.trip = 0; u.state.lpt = 0; }), text: T(['Reset trip', 'ريست الفصل']) }));
    if (u.type === 'SOFT') actions.push(h('button', { class: 'btn ok', onclick: () => edit(() => { u.state.used = 0; u.state.left = 100; ui.toast(u.tag + ': ' + T(['regenerated with brine', 'اتعمله ريجينريشن بالملح']), 'ok'); }), text: T(['Regenerate', 'ريجينريشن']) }));
    if (u.type === 'FILTER' && u.props.kind === 'carbon') actions.push(h('button', { class: 'btn', onclick: () => edit(() => { u.state.bv = 0; ui.toast(u.tag + ': ' + T(['new carbon', 'كربون جديد']), 'ok'); }), text: T(['Replace carbon', 'غيّر الكربون']) }));
    if (u.type === 'RO') actions.push(h('button', { class: 'btn', onclick: () => edit(() => { u.state.scale = 0; ui.toast(u.tag + ': ' + T(['acid cleaning done: scale removed', 'اتعمل غسيل حمضي: القشور اتشالت']), 'ok'); }), text: T(['Acid clean (CIP)', 'غسيل حمضي (CIP)']) }), h('button', { class: 'btn', onclick: () => edit(() => { u.state.dmg = 0; u.state.cl2h = 0; u.state.scale = 0; ui.toast(u.tag + ': ' + T(['new membranes fitted', 'اتركب ممبرين جديد']), 'ok'); }), text: T(['Replace membranes', 'غيّر الممبرين']) }));
    if (u.type === 'EDI') actions.push(h('button', { class: 'btn', onclick: () => edit(() => { u.state.scale = 0; }), text: T(['Clean the stack', 'نضّف الستاك']) }));
    if (u.type === 'UV') actions.push(h('button', { class: 'btn', onclick: () => edit(() => { u.props.int = 100; u.props.on = true; }), text: T(['New lamp', 'لمبة جديدة']) }));
    if (u.type === 'PUMP' && WT()) actions.push(h('select', { class: 'pl-preset', onchange: (e) => { const P = WT().PUMPS[e.target.value]; if (P) edit(() => { Object.assign(u.props, { qbep: P.q, hbep: P.h, eta: P.eta }); if (!u.props.motor) u.props.local = true; }); } }, [h('option', { value: '', text: T(['Pick a pump size…', 'اختار مقاس طلمبة…']) })].concat(Object.keys(WT().PUMPS).map((k) => h('option', { value: k, text: T(WT().PUMPS[k].n) })))));
    if (u.type === 'TANK' && WT()) actions.push(h('select', { class: 'pl-preset', onchange: (e) => { const vol = +e.target.value; if (vol) edit(() => { const lv = u.state.v / Math.max(1, +u.props.vol); u.props.vol = vol; u.props.hgt = WT().tankDims(vol).H; u.state.v = lv * vol; }); } }, [h('option', { value: '', text: T(['Tank size…', 'مقاس التانك…']) })].concat(WT().TANKS.map((v) => h('option', { value: v, selected: v === +u.props.vol ? true : null, text: v + ' L  (Ø' + WT().tankDims(v).D.toFixed(2) + ' × ' + WT().tankDims(v).H + ' m)' })))));
    if (u.type === 'TANK') actions.push(h('button', { class: 'btn', onclick: () => edit(() => { u.state.v = (+u.props.vol * +u.props.lvl0) / 100; u.state.T = +u.props.t0; }), text: T(['Reset level', 'رجّع المستوى']) }), h('button', { class: 'btn', onclick: () => edit(() => { u.state.v = 0; }), text: T(['Empty it', 'فضّيه']) }));
    if (B().ed.mode === 'build') actions.push(h('button', { class: 'btn', onclick: () => edit(() => { u.props.flip = !u.props.flip; }), text: T(['Mirror', 'اقلبه']) }), h('button', { class: 'btn bad', onclick: () => PU.delSel(), text: T(['Delete', 'حذف']) }));
    root.appendChild(h('div', { class: 'card' }, h('div', { class: 'row' }, tagIn, h('div', { class: 'grow' }, h('b', { text: T(d.name) }))), h('p', { class: 'mute', text: T(d.info) }), h('div', { class: 'row wrap' }, actions)));
    // properties
    const card = h('div', { class: 'card' }, h('h3', { text: T(['Properties and links', 'الخصائص والربط']) }));
    for (const k of Object.keys(d.props)) {
      if (k === 'flip' || (k === 'sw' && u.type === 'TANK')) continue;
      const v = u.props[k];
      let inp;
      const link = { lt: LT.tx, tt: LT.temp, htr: LT.htr, motor: LT.motor, sol: LT.sol, tx: u.type === 'TT' ? LT.temp : LT.tx }[k] || null;
      const swLink = (u.type === 'PS' || u.type === 'FS') && k === 'sw';
      const pick = (e, make) => { const val = e.target.value; if (val === '__new') { const tag = make(); if (tag) { u.props[k] = tag; changed(); } } else edit(() => { u.props[k] = val; }); };
      const AW = ui.autowire;
      const maker = { motor: () => AW.motor(), lt: () => AW.transmitter('level', 'LT ' + u.tag), tt: () => AW.transmitter('temp', 'TT ' + u.tag), htr: () => AW.simple('HTR'), sol: () => AW.solenoid(), tx: () => AW.transmitter(u.type === 'TT' ? 'temp' : 'press', u.tag) }[k];
      if (link) inp = h('select', { onchange: (e) => pick(e, maker) }, partOpts(link, v));
      else if (swLink) inp = h('select', { onchange: (e) => pick(e, () => AW.contact(u.type === 'PS' ? 'PRESS' : 'FLOW', u.tag, false)) }, partOpts(u.type === 'PS' ? LT.ps : LT.fs, v));
      else if (ENUM[k] && !(k === 'dn' && u.type === 'POU' && false)) { const ops = ENUM[k](u); inp = h('select', { onchange: (e) => edit(() => { const x = e.target.value; u.props[k] = typeof v === 'number' ? +x : x; }) }, ops.map(([a, b]) => h('option', { value: a, selected: String(a) === String(v) ? true : null, text: b }))); }
      else if (typeof v === 'boolean') inp = h('button', { class: 'btn ' + (v ? 'on' : ''), onclick: () => edit(() => { u.props[k] = !u.props[k]; }), text: v ? T(['Yes', 'أيوه']) : T(['No', 'لأ']) });
      else if (typeof v === 'number') inp = h('input', { type: 'number', value: v, step: 'any', onchange: (e) => { const x = +e.target.value; if (isFinite(x)) edit(() => { u.props[k] = Math.max(k === 'temp' || k === 't0' ? 0 : k === 'vol' || k === 'hgt' || k === 'range' ? 0.1 : 0, Math.min(k === 'eff' ? 0.95 : ['lvl0', 'rej', 'spd', 'int', 'lon', 'loff', 'mrej', 'fv', 'san', 'tmax'].includes(k) ? 100 : 100000, x)); if (u.type === 'TANK' && (k === 'vol')) u.state.v = Math.min(u.state.v, x); }); } });
      else continue;
      card.appendChild(h('label', { class: 'f', text: T(PROPLAB[k] || [k, k]) })); card.appendChild(inp);
    }
    root.appendChild(card);
    if (u.type === 'TANK') {
      const sc = h('div', { class: 'card' }, h('h3', { text: T(['Level switches (floats)', 'سويتشات المستوى (فلوتات)']) }), h('p', { class: 'mute sm', text: T(['A float operates when the water is above its level. Link it to a float switch on the panel so the panel and the PLC see it.', 'الفلوت بيشتغل لما المية تبقى فوق مستواه. اربطه بفلوت سويتش في اللوحة عشان اللوحة والـPLC يشوفوه.']) }));
      u.props.sw.forEach((s, i) => {
        sc.appendChild(h('div', { class: 'pl-swrow' },
          h('input', { type: 'text', value: s.n, maxlength: 10, onchange: (e) => edit(() => { s.n = e.target.value.replace(/[^\w\-.]/g, '').slice(0, 10); }) }),
          h('input', { type: 'number', value: s.l, min: 0, max: 100, onchange: (e) => edit(() => { s.l = Math.max(0, Math.min(100, +e.target.value || 0)); }) }),
          h('select', { onchange: (e) => { const val = e.target.value; if (val === '__new') { s.t = ui.autowire.contact('FLOAT', s.n, (+s.l || 0) >= 50); changed(); } else edit(() => { s.t = val; }); } }, partOpts(LT.float, s.t))));
      });
      root.appendChild(sc);
    }
    root.appendChild(h('div', { class: 'card', id: 'plLive' }));
    PU.updateLive(true);
  };
  let liveSig = '';
  PU.updateLive = function (force) {
    if (ui.cycles) ui.cycles.update();
    if (B().view !== 'plant') return;
    const pl = plant();
    const pb = $('#plProblems');
    if (pb) {
      const pr = PL.problems(C());
      const s = pr.map((x) => x[0] + x[1] + T(x[2])).join('|');
      if (force || s !== liveSig) {
        liveSig = s;
        pb.innerHTML = '';
        pb.appendChild(h('h3', { text: T(['Process check', 'فحص العملية']) }));
        if (!pr.length) pb.appendChild(h('p', { class: 'mute', text: pl && pl.units.length ? T(['No problems found.', 'مفيش مشاكل.']) : T(['Empty.', 'فاضي.']) }));
        for (const [lvl, tag, msg] of pr) pb.appendChild(h('div', { class: 'pl-prob ' + lvl, onclick: () => { const u = pl.units.find((x) => x.tag === tag); if (u) select(u.id, null); } }, h('b', { text: tag }), ' ', T(msg)));
      }
    }
    const lv = $('#plLive');
    if (lv && pl && PU.sel) {
      const u = pl.units.find((x) => x.id === PU.sel); if (!u) return;
      const st = u.state, rows = [];
      const r = (k, v) => rows.push(`<div class="kv"><span>${esc(T(k))}</span><b class="ltr">${esc(v)}</b></div>`);
      const L = (q) => (Math.abs(q || 0) * 60).toFixed(1) + ' L/min';
      if (u.type === 'TANK') { r(['Level', 'المستوى'], (st.lvl || 0).toFixed(1) + ' %'); r(['Volume', 'الحجم'], (st.v || 0).toFixed(0) + ' L'); r(['Net in-flow', 'صافي الداخل'], ((st.qin || 0) * 60).toFixed(1) + ' L/min'); r(['Temperature', 'الحرارة'], (st.T || 20).toFixed(1) + ' °C'); if (st.heatW) r(['Heater', 'السخان'], Math.round(st.heatW) + ' W'); }
      if (u.type === 'PUMP') { r(['Speed', 'السرعة'], Math.round(Math.abs(st.s || 0) * 100) + ' %'); r(['Flow', 'التصرف'], L(st.q)); r(['Pressure rise', 'فرق الضغط'], (st.dp || 0).toFixed(2) + ' bar'); r(['Suction', 'السحب'], PL.pressAt(pl, u.id + '.in').toFixed(2) + ' bar'); r(['Discharge', 'الطرد'], PL.pressAt(pl, u.id + '.out').toFixed(2) + ' bar'); }
      if (['VALVE', 'SOLV', 'CHECK', 'FM', 'PT', 'PS', 'FS', 'TT', 'PG', 'SUPPLY', 'DRAIN'].includes(u.type)) r(['Flow', 'التصرف'], L(st.q));
      if (u.type === 'VALVE' || u.type === 'SOLV') r(['Opening', 'الفتحة'], Math.round((st.pos || 0) * 100) + ' %');
      if (['PT', 'PS', 'FS', 'TT', 'PG'].includes(u.type)) { r(['Pressure', 'الضغط'], (st.p || 0).toFixed(2) + ' bar'); r(['Temperature', 'الحرارة'], (st.T || 20).toFixed(1) + ' °C'); }
      if (u.type === 'FILTER') { r(['Flow', 'التصرف'], L(st.q)); r(['Pressure drop', 'فرق الضغط'], (st.dp || 0).toFixed(2) + ' bar'); r(['Dirt load', 'الوساخة'], Math.round(Math.min(100, (st.clog || 0) * 50)) + ' %'); }
      if (u.type === 'RO') { r(['Feed pressure', 'ضغط الدخول'], (st.pin || 0).toFixed(2) + ' bar'); r(['Permeate', 'المية النقية'], L(st.qp)); r(['Reject', 'الريجكت'], L(st.qr)); r(['Recovery', 'الاسترجاع'], Math.round(st.rec || 0) + ' %'); r(['Permeate quality', 'جودة المية'], st.us ? Math.round(st.us) + ' µS/cm' : '-'); r(['Feed temperature', 'حرارة الدخول'], (st.Tf || 20).toFixed(1) + ' °C'); }
      if (u.type === 'HX' && st.th) { r(['Hot side', 'الناحية السخنة'], st.th[0].toFixed(1) + ' → ' + st.th[1].toFixed(1) + ' °C, ' + L(st.qh)); r(['Cold side', 'الناحية الباردة'], st.tc[0].toFixed(1) + ' → ' + st.tc[1].toFixed(1) + ' °C, ' + L(st.qc)); }
      if (u.type === 'FM') r(['Total', 'الإجمالي'], Math.round(st.tot || 0) + ' L');
      const Wt = WT();
      if (u.type === 'TANK') { const e = Wt.tankETA(u); if (e) { r(e.fill ? ['Reaches 90 % in', 'يوصل 90٪ في'] : ['Falls to 10 % in', 'ينزل لـ 10٪ في'], Wt.fmtT(e.s)); r(e.fill ? ['Full fill 0-100 % at this flow', 'ملو كامل 0-100٪ بالتصرف ده'] : ['Full empty at this flow', 'تفريغ كامل بالتصرف ده'], Wt.fmtT(e.full)); } }
      if (u.type === 'PUMP') { r(['Flow', 'التصرف'], (Math.abs(st.q || 0) * 3.6).toFixed(2) + ' m³/h'); r(['Shaft power', 'قدرة العمود'], (st.kw || 0).toFixed(2) + ' kW'); if (u.props.lvt) r(['Level control', 'تحكم المستوى'], st.lstop ? T(['stopped by level', 'واقفة بالمستوى']) : T(['running', 'شغالة'])); }
      if (u.type === 'SOFT') { r(['Flow', 'التصرف'], L(st.q)); r(['Resin left', 'الريزن الباقي'], Math.round(st.left == null ? 100 : st.left) + ' %'); }
      if (u.type === 'EDI') { r(['Product', 'المنتج'], L(st.qp)); r(['Reject', 'الريجكت'], L(st.qr)); r(['DC power', 'كهربا DC'], st.dc ? 'ON' : 'OFF'); }
      if (u.type === 'STILL') { r(['WFI out', 'الـWFI الخارج'], L(st.qd)); r(['Blowdown', 'البلو داون'], L(st.qb)); }
      if (u.type === 'DIV') r(['Position', 'الوضع'], st.div ? T(['to drain', 'للصرف']) : T(['to the tank', 'للتانك']));
      if (u.type === 'RO' && st.cl2h) r(['Chlorine exposure', 'التعرض للكلور'], Math.round(st.cl2h) + ' ppm·h');
      const wq = u.type === 'TANK' ? st.wq : (u.type === 'QA' || u.type === 'POU') ? st.wq : u.type === 'RO' ? st.wf : null;
      if (wq) {
        const Tq = u.type === 'TANK' ? st.T : u.type === 'QA' || u.type === 'POU' ? st.T : st.Tf;
        r(['Conductivity (raw)', 'الكونداكتيفيتي (خام)'], Wt.fmt(Wt.condRaw(wq, Tq), 3) + ' µS/cm'); r(['Hardness', 'العسر'], Wt.fmt(wq[1], 2) + ' mg/L'); r(['Chlorine', 'الكلور'], Wt.fmt(wq[2], 3) + ' mg/L'); r(['TOC', 'TOC'], Wt.fmt(wq[3], 0) + ' ppb'); r(['Silica', 'السيليكا'], Wt.fmt(wq[4], 3) + ' ppm'); r(['Bacteria', 'البكتيريا'], Wt.fmt(wq[5], 3) + ' CFU/mL'); r(['Endotoxin', 'الإندوتوكسين'], Wt.fmt(wq[6], 4) + ' EU/mL'); r(['CO2', 'CO2'], Wt.fmt(wq[8], 2) + ' ppm');
        if (u.type === 'QA' || u.type === 'POU') for (const x of Wt.spec(wq, Tq, u.props.grade)) rows.push(`<div class="kv ${x.ok ? 'okc' : 'badc'}"><span>${esc(T(x.k))}</span><b class="ltr">${esc(Wt.fmt(x.val, x.d) + ' ' + x.unit + (x.min ? ' ≥ ' : ' ≤ ') + x.lim + (x.ok ? '  ✓' : '  ✗'))}</b></div>`);
      }
      const s = rows.join('');
      if (force || s !== lv._s) { lv._s = s; lv.innerHTML = `<h3>${esc(T(['Live values', 'القيم الحية']))}</h3>` + s; }
    }
    const pq = $('#plPipeQ'); if (pq && pl && PU.selPipe) pq.textContent = Math.abs(PL.pipeQ(pl, PU.selPipe)).toFixed(1) + ' L/min';
    const pv = $('#plPipeV'); if (pv && pl && PU.selPipe) {
      const pp = pl.pipes.find((x) => x.id === PU.selPipe), pi = pp && WT().pipeInfo(pp, PL.pipeQ(pl, pp.id) / 60, PL.tempAt(pl, pp.a));
      if (pi) { const s = `<div class="kv"><span>${esc(T(['Velocity', 'السرعة']))}</span><b class="ltr">${pi.v.toFixed(2)} m/s</b></div><div class="kv"><span>Reynolds</span><b class="ltr">${Math.round(pi.Re)}</b></div><div class="kv"><span>${esc(T(['Pressure drop', 'فقد الضغط']))}</span><b class="ltr">${pi.dp.toFixed(3)} bar</b></div><div class="kv"><span>L / D</span><b class="ltr">${pi.LD.toFixed(1)}</b></div>`; if (s !== pv._s) { pv._s = s; pv.innerHTML = s; } }
    }
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/cycles_ui.js */
/* Cycles panel beside the plant: start-up, drain, washes and sanitisations of a station with an HMI (CTRL) unit.
   The panel only shows the engine state (EL.water.cyc*); timers are simulated time. */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$;
  const PL = EL.plant, W = () => EL.water;
  const CU = (ui.cycles = { open: true, min: false, sel: null });
  let host, box, hd, bd, tbtn, sig = '', live = [], estT = 0, estCache = {};

  const C = () => EL.bench.ed.c;
  const ctrl = () => { const c = C(); return c && c.plant && W() ? W().ctrl(c.plant) : null; };
  const pad = (n) => String(Math.floor(n)).padStart(2, '0');
  const hms = (s) => { s = Math.max(0, Math.round(s || 0)); return pad(s / 3600) + ':' + pad((s % 3600) / 60) + ':' + pad(s % 60); };
  const dur = (s) => { s = Math.max(0, s || 0); if (s < 90) return Math.round(s) + ' s'; if (s < 5400) return Math.round(s / 60) + ' min'; return (s / 3600).toFixed(1) + ' h'; };
  const L = (txt, cls, key) => { const el = h('span', { class: cls || '', text: txt }); if (key) live.push([el, key]); return el; };

  CU.init = function (hostEl) {
    host = hostEl;
    CU.min = (g.innerWidth || 1000) <= 700 || (g.innerHeight || 800) <= 500; // phones: start as a slim bar so the plant stays visible
    box = h('div', { class: 'pl-cyc', id: 'plCyc', role: 'region', 'aria-label': 'Cycles' });
    hd = h('button', { class: 'pl-cyc-hd', type: 'button', onclick: () => { CU.min = !CU.min; sig = ''; CU.update(true); } });
    bd = h('div', { class: 'pl-cyc-bd' });
    box.append(hd, bd);
    host.appendChild(box);
    ui.onRefresh(() => { sig = ''; CU.update(true); });
    CU.update(true);
  };
  /* the "Cycles" button in the plant toolbar */
  CU.toolButton = function () {
    tbtn = h('button', { class: 'btn sm', onclick: () => { CU.open = !CU.open; CU.min = false; sig = ''; CU.update(true); }, text: T(['Cycles', 'الدورات']) });
    return tbtn;
  };

  function setSpeed(s) {
    const B = EL.bench;
    if (s >= 300 && C().parts.length) s = 60; // fast steps only for a process-only project
    B.speed = s; B.paused = false;
    const b = $('#btnSpeed'); if (b) b.textContent = s + 'x';
    const p = $('#btnPause'); if (p) p.classList.remove('on');
    sig = ''; CU.update(true);
  }
  function speedRow() {
    const B = EL.bench, row = h('div', { class: 'pl-cyc-spd' }, h('span', { class: 'mute sm', text: T(['Speed', 'السرعة']) }));
    for (const s of [1, 20, 60, 300]) if (!(s >= 300 && C().parts.length)) row.appendChild(h('button', { class: 'btn xs' + (B.speed === s && !B.paused ? ' on' : ''), onclick: () => setSpeed(s), text: s + 'x' }));
    return row;
  }

  function stepsOf(u, id) { try { return W().cycSteps(C(), u, id); } catch (e) { return []; } }

  CU.update = function (force) {
    if (!box) return;
    const u = ctrl(), Wt = W(), view = EL.bench.view === 'plant';
    if (tbtn) tbtn.style.display = u ? '' : 'none';
    box.style.display = u && view && CU.open ? '' : 'none';
    if (!u || !view || !CU.open) return;
    const st = u.state, run = Wt.cycRunning(u), now = performance.now();
    if (!run && !st.cyDone && (now - estT > 4000 || force)) { estT = now; estCache = {}; for (const cy of Wt.CYC) if (Wt.cycAvail(C(), u, cy)) estCache[cy.id] = Wt.cycEst(C(), u, cy.id); }
    const s = [EL.lang, CU.min, CU.sel, st.cyN || 0, st.cyI || 0, st.cyDone || 0, st.cyLate || 0, EL.bench.speed, EL.bench.paused, C().parts.length, u.id].join('|');
    if (force || s !== sig) { sig = s; build(u); }
    // live numbers
    for (const [el, k] of live) {
      let v = '';
      if (k === 'T') v = hms(st.cyT);
      else if (k === 'Ts') v = hms(st.cyTs);
      else if (k === 'tot') v = '≈ ' + dur(totalEst(u));
      else if (k === 'bar') { el.style.width = Math.round(100 * progress(u)) + '%'; continue; }
      else if (k.startsWith('e:')) { const e = estCache[k.slice(2)]; v = e ? '≈ ' + dur(e.reduce((a, b) => a + b, 0)) : ''; }
      if (el.textContent !== v) el.textContent = v;
    }
  };
  function totalEst(u) {
    const st = u.state, n = stepsOf(u, W().cycRunning(u).id).length; let t = 0;
    for (let i = 0; i < n; i++) t += i < st.cyI ? st['cs' + i] || 0 : i === st.cyI ? Math.max(st['ce' + i] || 0, st.cyTs || 0) : st['cp' + i] || 0;
    return t;
  }
  function progress(u) { const t = totalEst(u); return t > 0 ? Math.min(1, (u.state.cyT || 0) / t) : 0; }

  let lastMode = '';
  function build(u) {
    const keep = bd.scrollTop;
    live = []; bd.innerHTML = '';
    const m0 = u.state.cyN ? 'run' + u.state.cyN : u.state.cyDone ? 'rep' : CU.sel ? 'det' + CU.sel : 'list';
    const same = m0 === lastMode; lastMode = m0;
    requestAnimationFrame(() => { // new view: back to the top; a running cycle keeps its current step in view
      const now = bd.querySelector('li.now');
      const tp = bd.querySelector('.pl-cyc-run');
      if (now) bd.scrollTop = Math.max(0, now.offsetTop - bd.offsetTop - (tp ? tp.offsetHeight : 0) - 12); else bd.scrollTop = same ? keep : 0;
    });
    const Wt = W(), st = u.state, run = Wt.cycRunning(u);
    hd.innerHTML = '';
    const nSteps = run ? stepsOf(u, run.id).length : 0;
    hd.append(h('b', { text: T(['Cycles', 'الدورات']) }), run ? h('span', { class: 'pl-cyc-clock' }, L('', 'ltr', 'T'), h('span', { class: 'pl-cyc-stepn', text: T(['step', 'خطوة']) + ' ' + ((st.cyI || 0) + 1) + '/' + nSteps })) : h('span', { class: 'mute sm', text: T(['start-up, drain, wash, sanitise', 'تشغيل، تصفية، غسيل، تعقيم']) }), h('span', { class: 'pl-cyc-chev', 'aria-hidden': 'true', text: CU.min ? '▴' : '▾' }));
    hd.setAttribute('aria-expanded', CU.min ? 'false' : 'true');
    box.classList.toggle('min', CU.min);
    if (CU.min) return;
    if (run) return buildRun(u, run);
    if (st.cyDone) return buildReport(u);
    if (CU.sel) { const cy = Wt.CYC.find((k) => k.id === CU.sel); if (cy && Wt.cycAvail(C(), u, cy)) return buildDetail(u, cy); CU.sel = null; }
    const groups = Object.keys(Wt.CYGRP).filter((gk) => Wt.CYC.some((k) => k.grp === gk && Wt.cycAvail(C(), u, k)));
    if (!groups.includes(CU.grp)) CU.grp = groups[0];
    const tabs = h('div', { class: 'pl-cyc-tabs', role: 'tablist' });
    for (const gk of groups) tabs.appendChild(h('button', { class: 'pl-cyc-tab' + (gk === CU.grp ? ' on' : ''), role: 'tab', 'aria-selected': gk === CU.grp ? 'true' : 'false', type: 'button', onclick: () => { CU.grp = gk; sig = ''; CU.update(true); }, text: T(Wt.CYGRP[gk]) }));
    bd.appendChild(tabs);
    for (const gk of [CU.grp]) {
      const cs = Wt.CYC.filter((k) => k.grp === gk && Wt.cycAvail(C(), u, k));
      for (const cy of cs) bd.appendChild(h('button', { class: 'pl-cyc-item', type: 'button', onclick: () => { CU.sel = cy.id; sig = ''; CU.update(true); } }, h('span', { text: T(cy.name) }), L('', 'mute sm ltr', 'e:' + cy.id)));
    }
    bd.appendChild(speedRow());
  }

  function buildDetail(u, cy) {
    const Wt = W(), steps = stepsOf(u, cy.id), est = Wt.cycEst(C(), u, cy.id), tot = est.reduce((a, b) => a + b, 0);
    bd.append(h('div', { class: 'pl-cyc-title', text: T(cy.name) }), h('p', { class: 'sm', text: T(cy.desc) }));
    const ol = h('ol', { class: 'pl-cyc-steps' });
    steps.forEach((s, i) => ol.appendChild(h('li', null, h('span', { text: T(s.n) }), h('span', { class: 'mute sm ltr', text: '≈ ' + dur(est[i]) }))));
    bd.append(ol, h('div', { class: 'kv' }, h('span', { text: T(['Estimated total', 'الوقت المتوقع كله']) }), h('b', { class: 'ltr', text: dur(tot) })));
    bd.appendChild(h('div', { class: 'row wrap' },
      h('button', { class: 'btn pri', onclick: () => start(u, cy), text: '▶ ' + T(['Start', 'ابدأ']) }),
      h('button', { class: 'btn', onclick: () => { CU.sel = null; sig = ''; CU.update(true); }, text: T(['Back', 'رجوع']) })));
    bd.appendChild(speedRow());
    bd.appendChild(h('p', { class: 'mute sm', text: T(['Timers run on simulated time: use 300x for the long ones.', 'التايمرات بزمن المحاكاة: استخدم 300x للدورات الطويلة.']) }));
  }
  function start(u, cy) {
    const B = EL.bench;
    if (B.ed.push) B.ed.push();
    if (!W().cycStart(C(), u, cy.id)) { ui.toast(T(['This cycle cannot start now.', 'الدورة دي مش هتبدأ دلوقتي.']), 'warn'); return; }
    CU.sel = null; ui.click();
    if (B.paused) setSpeed(B.speed); else { sig = ''; CU.update(true); }
    if (B.save) B.save();
  }

  function buildRun(u, cy) {
    const st = u.state, steps = stepsOf(u, cy.id), cur = steps[st.cyI || 0];
    // the running dashboard stays on top while the step list scrolls under it
    const top = h('div', { class: 'pl-cyc-run' },
      h('div', { class: 'pl-cyc-title', text: T(cy.name) }),
      h('div', { class: 'pl-cyc-big' }, L('', 'ltr', 'T'), h('span', { class: 'mute sm' }, T(['estimate', 'المتوقع']) + ' ', L('', 'ltr', 'tot'))),
      h('div', { class: 'pl-cyc-prog' }, L('', '', 'bar')),
      cur ? h('div', { class: 'pl-cyc-cur' }, h('b', { text: T(['Step', 'الخطوة']) + ' ' + ((st.cyI || 0) + 1) + '/' + steps.length }), h('span', { class: 'ltr' }, L('', '', 'Ts'), ' / ≈ ' + dur(st['ce' + (st.cyI || 0)]))) : null,
      h('div', { class: 'row wrap' },
        h('button', { class: 'btn sm', onclick: () => { W().cycSkip(u); ui.click(); }, text: '⏭ ' + T(['Skip step', 'تخطّى الخطوة']) }),
        h('button', { class: 'btn sm bad', onclick: () => { W().cycStop(C(), u); sig = ''; CU.update(true); EL.bench.save(); }, text: '■ ' + T(['Stop cycle', 'وقّف الدورة']) })),
      speedRow());
    bd.appendChild(top);
    if (st.cyLate) bd.appendChild(h('p', { class: 'pl-prob warn', text: T(['This step is taking much longer than its estimate. Check the process check list and the alarms.', 'الخطوة دي واخدة وقت أطول بكتير من المتوقع. شوف فحص العملية والإنذارات.']) }));
    const ol = h('ol', { class: 'pl-cyc-steps' });
    steps.forEach((s, i) => {
      const cls = i < st.cyI ? 'done' : i === st.cyI ? 'now' : '';
      const right = i < st.cyI ? h('span', { class: 'sm ltr', text: dur(st['cs' + i]) + ' / ≈ ' + dur(st['ce' + i]) + (st['cx' + i] ? ' ⏭' : '') })
        : i === st.cyI ? h('span', { class: 'sm ltr' }, L('', '', 'Ts'), ' / ≈ ' + dur(st['ce' + i]))
          : h('span', { class: 'mute sm ltr', text: '≈ ' + dur(st['cp' + i]) });
      ol.appendChild(h('li', { class: cls, 'aria-current': i === st.cyI ? 'step' : null }, h('span', { text: T(s.n) }), right));
    });
    bd.appendChild(ol);
  }

  function buildReport(u) {
    const Wt = W(), st = u.state, cy = Wt.CYC[st.cyDone - 1];
    if (!cy) { Wt.cycClear(u); sig = ''; return; }
    const steps = stepsOf(u, cy.id);
    let tot = 0, est = 0; steps.forEach((s, i) => { tot += st['cs' + i] || 0; est += st['ce' + i] || 0; });
    bd.append(h('div', { class: 'pl-cyc-title', text: T(cy.name) }),
      h('p', { class: st.cyAb ? 'pl-prob warn' : 'pl-prob info', text: st.cyAb ? T(['Stopped before the end.', 'اتوقفت قبل ما تخلص.']) : T(['Complete.', 'خلصت.']) }));
    const row = (k, v) => bd.appendChild(h('div', { class: 'kv' }, h('span', { text: T(k) }), h('b', { class: 'ltr', text: v })));
    row(['Total time', 'الوقت كله'], hms(st.cyT) + '  (≈ ' + dur(est) + ')');
    const ol = h('ol', { class: 'pl-cyc-steps' });
    steps.forEach((s, i) => { if (st['cs' + i] == null) return; ol.appendChild(h('li', { class: 'done' }, h('span', { text: T(s.n) }), h('span', { class: 'sm ltr', text: dur(st['cs' + i]) + ' / ≈ ' + dur(st['ce' + i]) + (st['cx' + i] ? ' ⏭' : '') }))); });
    bd.appendChild(ol);
    if (st.cyKh > 0.05) row(['Steam (heating)', 'البخار (تسخين)'], st.cyKh.toFixed(1) + ' kWh');
    if (st.cyKc > 0.05) row(['Chilled water (cooling)', 'المية المتلجة (تبريد)'], st.cyKc.toFixed(1) + ' kWh');
    if (st.cyDr > 0.5) row(['Water to drain', 'مية راحت الصرف'], Math.round(st.cyDr) + ' L');
    if (st.cyPo > 0.5) row(['Water from the points of use', 'مية من نقط الاستخدام'], Math.round(st.cyPo) + ' L');
    bd.appendChild(h('p', { class: 'mute sm', text: T(['Estimates are hand calculations (Torricelli, m·4.186·ΔT/kW, volume/flow). The simulator also counts pipe friction, heat losses and controls, so the real timer differs a little: that difference is worth discussing.', 'التقديرات حسابات باليد (تورشيللي، الكتلة×4.186×فرق الحرارة÷الكيلووات، الحجم÷الفلو). المحاكي بيحسب كمان احتكاك المواسير وفقد الحرارة والتحكم، فالتايمر الحقيقي بيفرق شوية: والفرق ده يستاهل نتكلم فيه.']) }));
    bd.appendChild(h('div', { class: 'row wrap' }, h('button', { class: 'btn pri', onclick: () => { Wt.cycClear(u); sig = ''; CU.update(true); }, text: T(['Close report', 'اقفل التقرير']) })));
  }
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/line_ui.js */
/* Line view: draw a packaging line on a 0.5 m grid and run cartons through it. */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$;
  const LN = EL.line, CELL = LN.CELL, NS = 'http://www.w3.org/2000/svg';
  const LU = (ui.line = { sel: null, view: { x: 40, y: 40, k: 0.12 } });
  const B = () => EL.bench;
  const C = () => B().ed.c;
  const line = (make) => { const c = C(); if (!c.line && make) c.line = LN.newLine(); return c.line; };
  const esc = (s) => String(s == null ? '' : s).replace(/[&<>"']/g, (c) => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;', "'": '&#39;' })[c]);
  const DIR = [[1, 0], [0, 1], [-1, 0], [0, -1]];
  let host, svg, world, layEl, layCar, layOver, tools, last = 0, elSig = '';

  LU.init = function () {
    host = $('#lineHost');
    svg = document.createElementNS(NS, 'svg'); svg.setAttribute('class', 'cv lncv');
    svg.innerHTML = `<defs><pattern id="lnGrid" width="${CELL}" height="${CELL}" patternUnits="userSpaceOnUse"><path d="M${CELL} 0 H0 V${CELL}" fill="none" stroke="#1f2b42" stroke-width="6"/></pattern>
      <pattern id="lnChain" width="40" height="40" patternUnits="userSpaceOnUse"><rect width="40" height="40" fill="#4a5568"/><path d="M0 20 H40" stroke="#5f6b80" stroke-width="16"/><path d="M20 0 V40" stroke="#3a4456" stroke-width="3"/></pattern></defs>
`;
    world = document.createElementNS(NS, 'g');
    world.innerHTML = '<rect x="-100000" y="-100000" width="200000" height="200000" fill="url(#lnGrid)" class="ln-bg"/>';
    layEl = document.createElementNS(NS, 'g'); layCar = document.createElementNS(NS, 'g'); layOver = document.createElementNS(NS, 'g');
    world.append(layEl, layCar, layOver); svg.appendChild(world); host.appendChild(svg);
    chrome();
    ui.onRefresh(() => { if (tools) tools.remove(); const e = $('#lnEmpty'); if (e) e.remove(); chrome(); elSig = ''; LU.render(true); });
    bindPointer();
  };
  function chrome() {
    tools = h('div', { class: 'pl-tools' },
      h('button', { class: 'btn sm pri', onclick: () => LU.addMenu(), text: '+ ' + T(['Add at the end of the line', 'ضيف في آخر الخط']) }),
      h('button', { class: 'btn sm ln-run', onclick: () => { const ln = line(); if (!ln) return; ln.run = !ln.run; ui.click(); LU.render(true); }, text: '' }),
      h('button', { class: 'btn sm', onclick: () => { const ln = line(); if (ln) { LN.clearJam(ln); ui.toast(['Jam cleared, line running.', 'الزنقة اتشالت والخط شغال.'], 'ok'); LU.render(true); } }, text: T(['Clear jam', 'شيل الزنقة']) }),
      h('button', { class: 'btn sm', onclick: () => { const ln = line(); if (ln) { LN.reset(ln); LU.render(true); LU.inspector(); } }, text: T(['Empty the line', 'فضّي الخط']) }),
      h('button', { class: 'btn sm', onclick: () => LU.zoom(1.25), text: '+' }), h('button', { class: 'btn sm', onclick: () => LU.zoom(0.8), text: '−' }),
      h('button', { class: 'btn sm', onclick: () => LU.fit(), text: T(['Fit', 'ملّي']) }),
      h('button', { class: 'btn sm ln-rot', onclick: () => LU.rotate(), text: '⟳ ' + T(['Rotate', 'لف']) }),
      h('button', { class: 'btn sm bad ln-del', onclick: () => LU.del(), text: T(['Delete', 'حذف']) }),
      h('button', { class: 'btn sm', onclick: () => LU.guide(), text: T(['Design rules', 'قواعد التصميم']) }));
    host.appendChild(tools);
    host.appendChild(h('div', { class: 'pl-empty', id: 'lnEmpty' }, h('b', { text: T(['No line yet', 'مفيش خط لسه']) }),
      h('p', { class: 'mute', text: T(['Start with the cartoner discharge, then add conveyors, the checkweigher, serialization, the reject station, turners and the case packer. Each new element is added at the end of the line, facing the same way.', 'ابدأ بخروج الكارتونر، وبعدين ضيف سيور والميزان والسيريالايزيشن ومحطة الرفض والترنر والكيس باكر. كل عنصر جديد بيتضاف في آخر الخط وفي نفس الاتجاه.']) }),
      h('div', { class: 'row wrap', style: { justifyContent: 'center' } }, h('button', { class: 'btn pri', onclick: () => { LU.add('SRC'); }, text: '+ ' + T(['Cartoner discharge', 'خروج الكارتونر']) }), h('button', { class: 'btn', onclick: () => EL.projects.open('line', 'line'), text: T(['Open the example line', 'افتح الخط المثال']) }))));
  }
  function applyView() { world.setAttribute('transform', `translate(${LU.view.x},${LU.view.y}) scale(${LU.view.k})`); }
  LU.zoom = function (f, cx, cy) { const r = host.getBoundingClientRect(), v = LU.view; cx = cx == null ? r.width / 2 : cx - r.left; cy = cy == null ? r.height / 2 : cy - r.top; const k = Math.max(0.03, Math.min(0.8, v.k * f)); v.x = cx - ((cx - v.x) * k) / v.k; v.y = cy - ((cy - v.y) * k) / v.k; v.k = k; applyView(); };
  LU.fit = function () {
    const ln = line(), r = host.getBoundingClientRect();
    if (!ln || !ln.els.length || !r.width) { LU.view = { x: 40, y: 40, k: 0.12 }; applyView(); return; }
    let x0 = 1e9, y0 = 1e9, x1 = -1e9, y1 = -1e9;
    for (const e of ln.els) for (const c of LN.geom(e).cells) { x0 = Math.min(x0, c[0]); y0 = Math.min(y0, c[1]); x1 = Math.max(x1, c[0] + 1); y1 = Math.max(y1, c[1] + 1); }
    x0 = (x0 - 1) * CELL; y0 = (y0 - 1) * CELL; x1 = (x1 + 1) * CELL; y1 = (y1 + 1) * CELL;
    const k = Math.max(0.03, Math.min(0.5, Math.min(r.width / (x1 - x0), (r.height - 50) / (y1 - y0))));
    LU.view = { k, x: (r.width - (x1 - x0) * k) / 2 - x0 * k, y: 50 + (r.height - 50 - (y1 - y0) * k) / 2 - y0 * k };
    applyView();
  };
  const toWorld = (cx, cy) => { const r = svg.getBoundingClientRect(), v = LU.view; return { x: (cx - r.left - v.x) / v.k, y: (cy - r.top - v.y) / v.k }; };

  /* ---------- drawing ---------- */
  function band(e, G, w, fill, extra) {
    if (!G.curve) { const d = DIR[G.din], n = [-d[1], d[0]], a = G.a, b = G.b; const p = (pt, s) => (pt[0] + n[0] * s) + ' ' + (pt[1] + n[1] * s); return `<path d="M${p(a, w / 2)} L${p(b, w / 2)} L${p(b, -w / 2)} L${p(a, -w / 2)} Z" fill="${fill}" ${extra || ''}/>`; }
    const r1 = G.R - w / 2, r2 = G.R + w / 2, c = G.ctr, a = G.a, b = G.b;
    const u = (pt, r) => { const vx = pt[0] - c[0], vy = pt[1] - c[1], L = Math.hypot(vx, vy); return (c[0] + vx / L * r) + ' ' + (c[1] + vy / L * r); };
    const sw = e.props.left ? 0 : 1;
    return `<path d="M${u(a, r2)} A${r2} ${r2} 0 0 ${sw} ${u(b, r2)} L${u(b, r1)} A${r1} ${r1} 0 0 ${1 - sw} ${u(a, r1)} Z" fill="${fill}" ${extra || ''}/>`;
  }
  function guides(e, G, w) {
    if (!G.curve) { const d = DIR[G.din], n = [-d[1], d[0]], a = G.a, b = G.b; let s = ''; for (const sg of [1, -1]) s += `<line x1="${a[0] + n[0] * w / 2 * sg}" y1="${a[1] + n[1] * w / 2 * sg}" x2="${b[0] + n[0] * w / 2 * sg}" y2="${b[1] + n[1] * w / 2 * sg}" class="ln-guide"/>`; return s; }
    const c = G.ctr, sw = e.props.left ? 0 : 1; let s = '';
    for (const r of [G.R - w / 2, G.R + w / 2]) { const u = (pt) => { const vx = pt[0] - c[0], vy = pt[1] - c[1], L = Math.hypot(vx, vy); return (c[0] + vx / L * r) + ' ' + (c[1] + vy / L * r); }; s += `<path d="M${u(G.a)} A${r} ${r} 0 0 ${sw} ${u(G.b)}" class="ln-guide" fill="none"/>`; }
    return s;
  }
  const MCOL = { CW: '#2b6fd6', SER: '#7b4bd1', TE: '#1f9e8f', REJ: '#c8402a', TURN: '#b88a18', TWIST: '#b88a18', CP: '#1f7a3a', SRC: '#3a4a6b', EXIT: '#3a4a6b', GAP: '#556' };
  const ICON = { CW: '⚖', SER: '▦', TE: '✓', REJ: '✕', TURN: '↻', TWIST: '⤾', CP: '▣', SRC: '▶', EXIT: '⏏', GAP: '⇥', BUF: '≡' };
  function drawEl(e, sel, ln) {
    const G = LN.geom(e), D = LN.defs[e.type], st = e.st || {};
    const chain = +e.props.chain || 152, gw = +e.props.guide || chain;
    let s = `<g data-e="${e.id}" class="ln-el${sel ? ' sel' : ''}">`;
    const cells = G.cells;
    if (sel) for (const c of cells) s += `<rect x="${c[0] * CELL + 15}" y="${c[1] * CELL + 15}" width="${CELL - 30}" height="${CELL - 30}" rx="40" class="ln-selbox"/>`;
    for (const c of cells) s += `<rect x="${c[0] * CELL}" y="${c[1] * CELL}" width="${CELL}" height="${CELL}" fill="transparent"/>`;
    if (e.type === 'SRC' || D.sink) {
      const x0 = Math.min(...cells.map((c) => c[0])) * CELL, y0 = Math.min(...cells.map((c) => c[1])) * CELL, x1 = (Math.max(...cells.map((c) => c[0])) + 1) * CELL, y1 = (Math.max(...cells.map((c) => c[1])) + 1) * CELL;
      s += `<rect x="${x0 + 30}" y="${y0 + 30}" width="${x1 - x0 - 60}" height="${y1 - y0 - 60}" rx="40" fill="${MCOL[e.type] || '#3a4a6b'}" stroke="#9aa5b6" stroke-width="12" ${st.stop ? 'stroke-dasharray="60 40"' : ''}/>`;
      s += `<text class="ln-icon" x="${(x0 + x1) / 2}" y="${(y0 + y1) / 2 + 60}" text-anchor="middle">${ICON[e.type] || ''}</text>`;
      s += `<text class="ln-tag" x="${(x0 + x1) / 2}" y="${y1 + 110}" text-anchor="middle">${esc(e.tag)}</text>`;
    } else {
      s += band(e, G, chain + 40, '#2a3344') + band(e, G, chain, e.props.belt ? '#1d2430' : 'url(#lnChain)');
      s += guides(e, G, gw);
      if (D.machine) {
        const m = LN.at(e, G, G.len / 2), d = DIR[G.din], n = [-d[1], d[0]], hw = Math.max(gw, chain) / 2 + 70, hl = G.len / 2 - 40;
        const pts = [[1, 1], [1, -1], [-1, -1], [-1, 1]].map(([a, b]) => (m.x + d[0] * hl * a + n[0] * hw * b) + ' ' + (m.y + d[1] * hl * a + n[1] * hw * b)).join(' L');
        s += `<path d="M${pts} Z" fill="${MCOL[e.type]}" fill-opacity=".35" stroke="${MCOL[e.type]}" stroke-width="14" ${st.stop ? 'stroke-dasharray="60 40"' : ''}/>`;
        s += `<text class="ln-icon" x="${m.x - n[0] * (hw + 110)}" y="${m.y - n[1] * (hw + 110) + 50}" text-anchor="middle">${ICON[e.type] || ''}</text>`;
      }

      // flow arrow
      const m2 = LN.at(e, G, G.len * 0.15);
      const dd = G.curve ? DIR[G.din] : DIR[G.din];
      if (!D.machine) s += `<path d="M${m2.x - dd[0] * 40 + dd[1] * 30} ${m2.y - dd[1] * 40 - dd[0] * 30} L${m2.x + dd[0] * 40} ${m2.y + dd[1] * 40} L${m2.x - dd[0] * 40 - dd[1] * 30} ${m2.y - dd[1] * 40 + dd[0] * 30}" fill="none" stroke="#FDC300" stroke-width="12"/>`;
    }
    const lp = LN.at(e, G, G.len / 2), d = DIR[G.din], n = [-d[1], d[0]];
    if (!(D.sink || e.type === 'SRC')) {
    const off = (Math.max(gw, chain) / 2 + (D.machine ? 330 : 150));
    const sg = D.machine ? -1 : 1;
    s += `<text class="ln-tag" x="${lp.x - n[0] * off * sg}" y="${lp.y - n[1] * off * sg + 30}" text-anchor="middle">${esc(e.tag)}${e.props.speed != null && !D.sink && !D.machine && e.type !== 'SRC' ? ' · ' + e.props.speed + ' m/min' : ''}${e.type === 'BUF' && st.fill != null ? ' · ' + Math.round(st.fill * 100) + ' %' : ''}</text>`;
    }
    if (ln && ln.jam && ln.jam.id === e.id) s += `<circle cx="${lp.x}" cy="${lp.y}" r="260" class="ln-jam"/>`;
    return s + '</g>';
  }
  function drawCartons(ln) {
    const r = LN.route(ln), car = ln.carton;
    let s = '';
    for (const k of ln.cartons || []) {
      const p = LN.pos(r, k.s); if (!p) continue;
      const f = LN.foot(car, k.o), ang = p.h * 90 + (p.ang ? p.ang * 180 / Math.PI : 0);
      const stand = f.h > f.al || f.h > f.ac;
      const fill = k.jam ? '#ff5a4a' : stand ? '#a9bfe0' : '#eef3fa';
      s += `<g transform="translate(${p.x.toFixed(0)},${p.y.toFixed(0)}) rotate(${ang.toFixed(1)})"><rect x="${-f.al / 2}" y="${-f.ac / 2}" width="${f.al}" height="${f.ac}" rx="4" fill="${fill}" stroke="${k.flag ? '#ff3b30' : '#2b4a7a'}" stroke-width="${k.flag ? 8 : 3}"/>` +
        (k.o === 'fa' || k.o === 'fl' ? `<rect x="${-f.al / 2 + 6}" y="${-f.ac / 2 + 6}" width="${Math.min(f.al, f.ac) * 0.35}" height="${Math.min(f.al, f.ac) * 0.35}" fill="${k.serial ? '#111' : '#cfd9e6'}"/>` : `<line x1="${-f.al / 2}" y1="0" x2="${f.al / 2}" y2="0" stroke="#2b4a7a" stroke-width="4"/>`) + '</g>';
    }
    return s;
  }
  LU.render = function (force) {
    if (!svg) return;
    const ln = line(), now = performance.now();
    if (!force && now - last < 80) return; last = now;
    const em = $('#lnEmpty'); if (em) em.style.display = ln && ln.els.length ? 'none' : '';
    tools.querySelector('.ln-del').style.display = LU.sel ? '' : 'none';
    tools.querySelector('.ln-rot').style.display = LU.sel ? '' : 'none';
    const rb = tools.querySelector('.ln-run'); rb.textContent = ln && ln.run !== false ? '■ ' + T(['Stop line', 'وقّف الخط']) : '▶ ' + T(['Start line', 'شغّل الخط']); rb.className = 'btn sm ln-run ' + (ln && ln.run !== false ? 'ok' : 'warn');
    if (!ln) { layEl.innerHTML = ''; layCar.innerHTML = ''; return; }
    if (LU.sel && !ln.els.some((e) => e.id === LU.sel)) LU.sel = null;
    const sig = JSON.stringify(ln.els.map((e) => [e.id, e.x, e.y, e.d, e.props, e.st && e.st.stop, e.st && e.st.fill != null ? Math.round(e.st.fill * 20) : 0])) + LU.sel + (ln.jam ? ln.jam.id : '');
    if (force || sig !== elSig) {
      elSig = sig;
      const r = LN.route(ln), onRoute = new Set(r.els.map((e) => e.id));
      let s = '';
      for (const e of ln.els) s += drawEl(e, LU.sel === e.id, ln).replace('class="ln-el', 'class="ln-el' + (onRoute.has(e.id) ? '' : ' off'));
      // path trace
      if (r.els.length > 1) { let d = ''; for (let x = 0; x <= r.total; x += 60) { const p = LN.pos(r, x); d += (d ? ' L' : 'M') + p.x.toFixed(0) + ' ' + p.y.toFixed(0); } s += `<path d="${d}" class="ln-path"/>`; }
      layEl.innerHTML = s;
    }
    layCar.innerHTML = drawCartons(ln);
  };
  LU.frame = function () { if (B().view === 'line') { LU.render(); const t = performance.now(); if (t - (LU._lt || 0) > 400) { LU._lt = t; LU.live(); } } };

  LU.preview = function (ln, w, hh) {
    let x0 = 1e9, y0 = 1e9, x1 = -1e9, y1 = -1e9;
    for (const e of ln.els) for (const c of LN.geom(e).cells) { x0 = Math.min(x0, c[0]); y0 = Math.min(y0, c[1]); x1 = Math.max(x1, c[0] + 1); y1 = Math.max(y1, c[1] + 1); }
    if (x0 > x1) return '';
    const vb = [(x0 - 1) * CELL, (y0 - 1) * CELL, (x1 - x0 + 2) * CELL, (y1 - y0 + 2) * CELL].join(' ');
    return `<svg viewBox="${vb}" width="${w}" height="${hh}" preserveAspectRatio="xMidYMid meet" style="background:#0d1524;width:100%;height:auto"><defs><pattern id="lnChainP" width="40" height="40" patternUnits="userSpaceOnUse"><rect width="40" height="40" fill="#4a5568"/></pattern></defs>${ln.els.map((e) => drawEl(e, false, null).replace(/url\(#lnChain\)/g, 'url(#lnChainP)')).join('')}</svg>`;
  };
  const GUIDE = [
    ['The cartoner sets the pace. Everything after it must be 10-30 % faster (the V-curve).', 'الكارتونر هو اللي بيحدد سرعة الخط. كل حاجة بعده لازم تبقى أسرع منه بـ 10 لـ 30 % (منحنى V).'],
    ['Guides = carton width across the flow + 3 to 5 mm. Too tight jams, too loose twists.', 'الجايد = عرض العلبة اللي بالعرض على الخط + 3 لـ 5 مم. لو ضيق العلبة تزنق، ولو واسع العلبة تلف.'],
    ['Check which side of the carton is across the flow before choosing a chain width.', 'قبل ما تختار عرض الجنزير، شوف أنهي جنب من العلبة بالعرض على الخط.'],
    ['Pitch = speed / rate. Before the checkweigher, the gap must leave only one carton on the weigh pan.', 'المسافة بين العلبتين = السرعة ÷ المعدل. قبل الميزان لازم المسافة تسيب علبة واحدة بس على كفة الميزان.'],
    ['Raise speed in steps (no more than 1.5x at once, 1.3x for standing cartons) to open gaps without tipping or shingling.', 'زوّد السرعة على مراحل (مش أكتر من 1.5 مرة في المرة، و1.3 للعلبة الواقفة) عشان تفتح مسافة من غير ما العلبة تقع أو تركب على اللي قدامها.'],
    ['A curve changes direction, not orientation. Only turners and twist belts turn the carton.', 'الكيرف بيغيّر الاتجاه بس، مش وضع العلبة. اللي بيلف العلبة هو الترنر أو السير الملفوف (twist).'],
    ['Keep cartons flat-across through serialization and tamper-evident labeling, then turn them for the case packer.', 'خلي العلبة نايمة وطولها بالعرض في السيريالايزيشن والليبل اللي بيقفل العلبة، وبعدين لفها قبل الكيس باكر.'],
    ['Put a buffer before the slowest downstream machine (the case packer pauses at every case change), sized for 30-60 s, with high and low level sensors. After a buffer, open the gaps again with a spacing belt before any turner.', 'حط بافر قبل أبطأ ماكينة بعد الكارتونر (الكيس باكر بيقف مع كل تغيير كرتونة)، يكفي 30 لـ 60 ثانية، وعليه حساس مستوى عالي وحساس مستوى واطي. بعد البافر افتح المسافات تاني بسير فتح مسافات قبل أي ترنر.'],
    ['Every reject must be confirmed by a sensor. If it is not confirmed, the line stops. A bad carton must never reach a case.', 'أي علبة مرفوضة لازم حساس يتأكد إنها وقعت في الصندوق. لو ما اتأكدش، الخط يقف. مفيش علبة غلط توصل الكرتونة أبدًا.'],
    ['Output = the slowest element x OEE. Find the bottleneck first, then fix stops, speed losses and rejects.', 'إنتاج الخط = أبطأ ماكينة × الـ OEE. دوّر على الماكينة البطيئة الأول، وبعدين قلل الوقفات والبطء والمرفوض.'],
  ];
  LU.guide = function () { ui.modal([h('h3', { text: T(['Line design rules', 'قواعد تصميم الخط']) }), h('div', { class: 'ln-guidebox' }, h('ol', null, GUIDE.map((g2) => h('li', { text: T(g2) }))))]); };

  /* ---------- pointer ---------- */
  function bindPointer() {
    const ptrs = new Map(); let g0 = null, pinch = null;
    svg.addEventListener('pointerdown', (e) => {
      svg.setPointerCapture(e.pointerId); ptrs.set(e.pointerId, { x: e.clientX, y: e.clientY });
      if (ptrs.size === 2) { const [a, b] = [...ptrs.values()]; pinch = { d: Math.hypot(a.x - b.x, a.y - b.y), k: LU.view.k }; g0 = null; return; }
      const el = e.target.closest && e.target.closest('[data-e]');
      g0 = { x: e.clientX, y: e.clientY, moved: false, vx: LU.view.x, vy: LU.view.y };
      if (el) { const it = line().els.find((x) => x.id === el.dataset.e); g0.el = it; g0.ex = it.x; g0.ey = it.y; }
    });
    svg.addEventListener('pointermove', (e) => {
      if (!ptrs.has(e.pointerId)) return; ptrs.set(e.pointerId, { x: e.clientX, y: e.clientY });
      if (pinch && ptrs.size === 2) { const [a, b] = [...ptrs.values()]; LU.zoom((pinch.k * Math.hypot(a.x - b.x, a.y - b.y)) / pinch.d / LU.view.k, (a.x + b.x) / 2, (a.y + b.y) / 2); return; }
      if (!g0) return;
      const dx = e.clientX - g0.x, dy = e.clientY - g0.y;
      if (!g0.moved && Math.hypot(dx, dy) > 7) { g0.moved = true; if (g0.el && B().ed.mode === 'build') B().ed.push(); }
      if (!g0.moved) return;
      if (g0.el && B().ed.mode === 'build') { const nx = g0.ex + Math.round(dx / LU.view.k / CELL), ny = g0.ey + Math.round(dy / LU.view.k / CELL); if (nx !== g0.el.x || ny !== g0.el.y) { g0.el.x = nx; g0.el.y = ny; LN.dirty(line()); LU.render(true); } return; }
      LU.view.x = g0.vx + dx; LU.view.y = g0.vy + dy; applyView();
    });
    const end = (e) => {
      ptrs.delete(e.pointerId); if (ptrs.size < 2) pinch = null;
      if (!g0) return; const G0 = g0; g0 = null;
      if (G0.moved) { if (G0.el) changed(); return; }
      if (G0.el) {
        if (B().ed.mode === 'test' && (LN.defs[G0.el.type].machine || G0.el.type === 'SRC')) { G0.el.st.stop = !G0.el.st.stop; ui.click(); ui.toast(G0.el.tag + ': ' + (G0.el.st.stop ? T(['stopped', 'واقف']) : T(['running', 'شغال'])), G0.el.st.stop ? 'warn' : 'ok', 1800); }
        select(G0.el.id);
      } else select(null);
    };
    svg.addEventListener('pointerup', end); svg.addEventListener('pointercancel', end);
    svg.addEventListener('wheel', (e) => { e.preventDefault(); LU.zoom(e.deltaY < 0 ? 1.12 : 1 / 1.12, e.clientX, e.clientY); }, { passive: false });
  }
  function changed() { LN.dirty(line()); elSig = ''; LU.render(true); LU.inspector(); B().save(); }
  function select(id) { LU.sel = id; LU.render(true); LU.inspector(); }
  LU.select = select;
  LU.del = function () { const ln = line(); if (!ln || !LU.sel) return; B().ed.push(); LN.remove(ln, LU.sel); LU.sel = null; changed(); };
  LU.rotate = function () { const ln = line(); const e = ln && ln.els.find((x) => x.id === LU.sel); if (!e) return; if (B().ed.mode !== 'build') { ui.toast(['Switch to Build mode to change the layout.', 'حوّل لوضع البناء عشان تغيّر الشكل.'], 'warn'); return; } B().ed.push(); e.d = (e.d + 1) & 3; changed(); };
  LU.keydown = function (e) {
    if (/INPUT|TEXTAREA|SELECT/.test((e.target || {}).tagName || '')) return;
    if ((e.key === 'Delete' || e.key === 'Backspace') && B().ed.mode === 'build') { LU.del(); e.preventDefault(); }
    else if (e.key === 'r' || e.key === 'R') LU.rotate();
    else if ((e.ctrlKey || e.metaKey) && (e.key === 'z' || e.key === 'Z')) { e.shiftKey ? B().ed.redo() : B().ed.undo(); e.preventDefault(); }
    else if (e.key === 'Escape') select(null);
  };
  LU.add = function (type) {
    const ln = line(true);
    if (type === 'SRC' && ln.els.some((e) => e.type === 'SRC')) { ui.toast(['The line already has a cartoner discharge.', 'الخط فيه خروج كارتونر بالفعل.'], 'warn'); return; }
    B().ed.push();
    const e = type === 'SRC' || !ln.els.length ? LN.add(ln, type, 1, 2, 0) : LN.append(ln, type);
    if (B().ed.mode !== 'build') B().setMode('build');
    select(e.id); changed();
    ui.toast(T(['Added ', 'اتضاف ']) + e.tag + '. ' + T(['Tap "Rotate" or drag it to change the layout.', 'اضغط "لف" أو اسحبه عشان تغيّر الشكل.']), 'ok', 3500);
    requestAnimationFrame(() => { const r = host.getBoundingClientRect(), G = LN.geom(e), v = LU.view, sx = v.x + G.b[0] * v.k, sy = v.y + G.b[1] * v.k; if (sx < 20 || sx > r.width - 20 || sy < 60 || sy > r.height - 20) LU.fit(); });
  };
  LU.addMenu = function () {
    const grid = h('div', { class: 'pl-menu' });
    const m = ui.modal([h('h3', { text: T(['Add at the end of the line', 'ضيف في آخر الخط']) }), grid]);
    for (const k of LN.order) grid.appendChild(h('button', { class: 'pl-mi', onclick: () => { m.remove(); LU.add(k); } }, icon(k), h('span', { text: T(LN.defs[k].name) })));
  };
  function icon(k) {
    const s = document.createElementNS(NS, 'svg'); s.setAttribute('viewBox', '0 0 100 60');
    s.innerHTML = `<rect x="4" y="20" width="92" height="20" rx="4" fill="#4a5568"/><rect x="${LN.defs[k].machine || LN.defs[k].sink || k === 'SRC' ? 25 : 40}" y="${LN.defs[k].machine || LN.defs[k].sink || k === 'SRC' ? 6 : 22}" width="${LN.defs[k].machine || LN.defs[k].sink || k === 'SRC' ? 50 : 20}" height="${LN.defs[k].machine || LN.defs[k].sink || k === 'SRC' ? 48 : 16}" rx="6" fill="${MCOL[k] || '#eef3fa'}"/><text x="50" y="38" text-anchor="middle" font-size="20" fill="#fff">${ICON[k] || (k === 'CURVE' ? '↰' : '')}</text>`;
    return s;
  }
  LU.palette = function (root, q) {
    root.innerHTML = '';
    const term = (q || '').trim().toLowerCase(), items = h('div', { class: 'pitems' });
    for (const k of LN.order) { const n = T(LN.defs[k].name); if (term && !n.toLowerCase().includes(term)) continue; items.appendChild(h('div', { class: 'pit', onclick: () => { LU.add(k); if (window.innerWidth <= 900) B().sheet(null); } }, icon(k), h('span', { text: n }))); }
    root.appendChild(h('div', { class: 'pgrp' }, h('div', { class: 'pgh' }, h('span', { text: T(['Line elements (added at the end)', 'عناصر الخط (بتتضاف في الآخر)']) })), items));
  };

  /* ---------- inspector ---------- */
  const LAB = { rate: ['Rate (cartons/min)', 'المعدل (علبة/د)'], ori: ['Carton leaves as', 'العلبة بتطلع'], speed: ['Speed (m/min)', 'السرعة (متر/د)'], len: ['Length (cells of 0.5 m)', 'الطول (خانات 0.5 متر)'], belt: ['Belt (not chain)', 'سير مطاط (مش جنزير)'], chain: ['Chain width (mm)', 'عرض الجنزير (مم)'], guide: ['Guide width (mm)', 'عرض الجايد (مم)'], left: ['Turns left', 'بيلف شمال'], ri: ['Inner radius (mm)', 'نص القطر الداخلي (مم)'], hl: ['High-level eye (%)', 'حساس المستوى العالي (%)'], ll: ['Low-level eye (%)', 'حساس المستوى الواطي (%)'], pan: ['Weigh pan length (mm)', 'طول كفة الميزان (مم)'], nom: ['Nominal weight (g)', 'الوزن المظبوط (جم)'], tol: ['Tolerance ± (g)', 'السماحية ± (جم)'], maxcpm: ['Max rate (cartons/min)', 'أقصى معدل (علبة/د)'], mingap: ['Min gap for the sensor (mm)', 'أقل مسافة للحساس (مم)'], bin: ['Bin capacity (cartons)', 'سعة الصندوق (علبة)'], per: ['Cartons per case', 'علب في الكرتونة'], need: ['Needs cartons', 'محتاج العلب'], air: ['Reject air OK (confirmation works)', 'هوا الرفض تمام (التأكيد شغال)'], consec: ['Stop after rejects in a row', 'يقف بعد رفض ورا بعض'], change: ['Case change time (s)', 'زمن تغيير الكرتونة (ث)'] };
  const ORIS = () => LN.ORI.map((o) => [o, T(LN.oriName[o])]);
  LU.inspector = function () {
    if (B().view !== 'line') return;
    const root = $('#pane-part'); root.innerHTML = '';
    const ln = line(), e = ln && LU.sel ? ln.els.find((x) => x.id === LU.sel) : null;
    const edit = (fn) => { B().ed.push(); fn(); changed(); };
    if (!e) {
      const c = ln ? ln.carton : LN.newLine().carton;
      const card = h('div', { class: 'card' }, h('h3', { text: T(['Carton', 'العلبة']) }), h('p', { class: 'mute sm', text: T(['L = between the end flaps, W, H = thickness. Pick a pack or type the sizes.', 'L = بين الطرفين، W العرض، H السُمك. اختار علبة جاهزة أو اكتب المقاسات.']) }));
      const pre = [['1×10', 105, 50, 18, 15], ['2×10', 115, 60, 22, 28], ['3×10', 120, 60, 25, 40], ['6×10', 140, 80, 50, 90]];
      card.appendChild(h('div', { class: 'row wrap' }, pre.map(([n, L, W, H, gg]) => h('button', { class: 'btn sm', onclick: () => edit(() => { const l2 = line(true); Object.assign(l2.carton, { L, W, H, g: gg }); for (const x of l2.els) if (x.type === 'CW') x.props.nom = gg; }), text: n }))));
      for (const k of ['L', 'W', 'H', 'g']) { card.appendChild(h('label', { class: 'f', text: k === 'g' ? T(['Weight (g)', 'الوزن (جم)']) : k + ' (mm)' })); card.appendChild(h('input', { type: 'number', value: c[k], min: 1, max: 1000, onchange: (ev) => { const v = +ev.target.value; if (v > 0 && v < 1000) edit(() => { line(true).carton[k] = v; }); else { ev.target.value = c[k]; ui.toast(['Use a size between 1 and 999.', 'اكتب مقاس بين 1 و999.'], 'warn'); } } })); }
      root.appendChild(card);
      root.appendChild(h('div', { class: 'card', id: 'lnStats' }));
      root.appendChild(h('div', { class: 'card', id: 'lnChecks' }));
      LU.live(true);
      return;
    }
    const D = LN.defs[e.type];
    root.appendChild(h('div', { class: 'card' }, h('div', { class: 'row' }, h('input', { type: 'text', value: e.tag, maxlength: 10, style: { maxWidth: '100px' }, onchange: (ev) => { const v = ev.target.value.replace(/[^\w\-.]/g, '').slice(0, 10); if (v) edit(() => { e.tag = v; }); } }), h('b', { class: 'grow', text: T(D.name) })), h('p', { class: 'mute', text: T(D.info) }),
      h('div', { class: 'row wrap' }, h('button', { class: 'btn', onclick: () => LU.rotate(), text: '⟳ ' + T(['Rotate', 'لف']) }), D.machine || e.type === 'SRC' ? h('button', { class: 'btn ' + (e.st.stop ? 'ok' : 'warn'), onclick: () => { e.st.stop = !e.st.stop; LU.render(true); LU.inspector(); }, text: e.st.stop ? T(['Start it', 'شغّله']) : T(['Stop it (simulate a stop)', 'وقّفه (محاكاة وقفة)']) }) : null, h('button', { class: 'btn bad', onclick: () => LU.del(), text: T(['Delete', 'حذف']) }))));
    const card = h('div', { class: 'card' }, h('h3', { text: T(['Settings', 'الإعدادات']) }));
    for (const k of Object.keys(e.props)) {
      const v = e.props[k]; let inp;
      if (k === 'ori' || k === 'need') inp = h('select', { onchange: (ev) => edit(() => { e.props[k] = ev.target.value; }) }, ORIS().map(([a, b]) => h('option', { value: a, selected: a === v ? true : null, text: b })));
      else if (k === 'chain') inp = h('select', { onchange: (ev) => edit(() => { e.props.chain = +ev.target.value; }) }, LN.CHAINS.map((w) => h('option', { value: w, selected: w === +v ? true : null, text: w + ' mm' })));
      else if (k === 'ri') inp = h('select', { onchange: (ev) => edit(() => { e.props.ri = +ev.target.value; }) }, [150, 300, 500].map((w) => h('option', { value: w, selected: w === +v ? true : null, text: w + ' mm' })));
      else if (typeof v === 'boolean') inp = h('button', { class: 'btn ' + (v ? 'on' : ''), onclick: () => edit(() => { e.props[k] = !e.props[k]; }), text: v ? T(['Yes', 'أيوه']) : T(['No', 'لأ']) });
      else if (typeof v === 'number') inp = h('input', { type: 'number', value: v, step: 'any', min: 0, onchange: (ev) => { const x = +ev.target.value; if (isFinite(x) && x >= 0) edit(() => { e.props[k] = k === 'len' ? Math.max(1, Math.min(24, Math.round(x))) : Math.min(100000, x); }); } });
      else continue;
      card.appendChild(h('label', { class: 'f', text: T(LAB[k] || [k, k]) })); card.appendChild(inp);
    }
    if (e.props.speed != null) {
      const mot = C().parts.filter((p) => ['MOT3', 'MOT1', 'MOTDC'].includes(p.type));
      card.appendChild(h('label', { class: 'f', text: T(['Drive motor on the panel (optional)', 'موتور التشغيل في اللوحة (اختياري)']) }));
      card.appendChild(h('select', { onchange: (ev) => edit(() => { e.props.motor = ev.target.value; }) }, [h('option', { value: '', text: T(['(none: runs with the line)', '(مفيش: بيمشي مع الخط)']) })].concat(mot.map((p) => h('option', { value: p.tag, selected: p.tag === e.props.motor ? true : null, text: p.tag })))));
    }
    root.appendChild(card);
  };
  LU.live = function (force) {
    if (B().view !== 'line') return;
    const ln = line(), st = $('#lnStats'), ck = $('#lnChecks');
    if (st) {
      const S = ln && ln.stats ? ln.stats : null;
      let s = `<h3>${esc(T(['Line results', 'نتايج الخط']))}</h3>`;
      if (!S) s += `<p class="mute">${esc(T(['Start the line to see results.', 'شغّل الخط عشان تشوف النتايج.']))}</p>`;
      else {
        const row = (k, v) => `<div class="kv"><span>${esc(T(k))}</span><b class="ltr">${esc(v)}</b></div>`;
        s += row(['Output', 'الإنتاج'], LN.rate(ln).toFixed(0) + ' / min') + row(['Good cartons', 'علب سليمة'], S.good) + row(['Cases filled', 'كراتين اتقفلت'], S.cases + (S.inCase ? ' + ' + S.inCase : '')) + row(['Transit time (start to end)', 'زمن الرحلة (من البداية للآخر)'], LN.transit(ln).toFixed(1) + ' s') + row(['On the line now', 'على الخط دلوقتي'], (ln.cartons || []).length) + row(['Cartoner stops (buffer full)', 'وقفات الكارتونر (البافر اتملى)'], S.stops);
        for (const k of Object.keys(S.rej)) s += row(T(['Rejected: ', 'مرفوض: ']) + T(LN.REJ[k] || [k, k]), S.rej[k]);
        if (ln.jam) s += `<div class="pl-prob bad">${esc(T(ln.jam.msg))}</div>`;
      }
      if (force || s !== st._s) { st._s = s; st.innerHTML = s; }
    }
    if (ck) {
      const iss = ln ? LN.checks(ln) : [];
      const sig = iss.map((x) => x.lvl + x.tag + T(x.msg)).join('|');
      if (force || sig !== ck._s) {
        ck._s = sig; ck.innerHTML = '';
        ck.appendChild(h('h3', { text: T(['Line check', 'فحص الخط']) }));
        if (!iss.length) ck.appendChild(h('p', { class: 'mute', text: ln && ln.els.length ? T(['No problems found.', 'مفيش مشاكل.']) : T(['Empty.', 'فاضي.']) }));
        for (const x of iss) ck.appendChild(h('div', { class: 'pl-prob ' + x.lvl, onclick: () => { if (x.id) select(x.id); } }, x.tag ? h('b', { text: x.tag }) : null, ' ', T(x.msg)));
      }
    }
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/ladder_ui.js */
/* Ladder view: edit the PLC program as LAD networks, download it, watch it online, ask why a rung is off. */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$;
  const LD = EL.ladder, esc = (s) => String(s == null ? '' : s).replace(/[&<>"']/g, (c) => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;', "'": '&#39;' })[c]);
  const LU = (ui.ladder = { plcId: null, work: null, workFor: null, dirty: false, sel: null, issues: null, why: {} });
  const B = () => EL.bench;
  const C = () => B().ed.c;
  const plcs = () => C().parts.filter((p) => p.type === 'PLC24' || p.type === 'PLC24R');
  const plc = () => { const l = plcs(); let p = l.find((x) => x.id === LU.plcId); if (!p) { p = l[0] || null; LU.plcId = p ? p.id : null; } return p; };
  const nQ = (p) => (EL.defs[p.type].diag || {}).nQ || 6;
  let host, bar, scroll, nets, selbar, lastFrame = 0;

  /* ---------- geometry ---------- */
  const CW = 100, CMPW = 116, RH = 86, LY = 50, PADB = 12, COILW = 96, BOXW = 170;
  const ON = '#3ddc6a', OFF = '#56657f';
  function mSeries(items) { let w = 0, hh = RH; for (const it of items) { const m = mItem(it); w += m.w; hh = Math.max(hh, m.h); } return { w: Math.max(w, items.length ? 0 : 40), h: hh }; }
  function mItem(it) { if (it.t === 'PAR') { let w = 0, hh = 0; for (const b of it.br) { const m = mSeries(b); w = Math.max(w, m.w); hh += m.h; } return { w: w + 2 * PADB, h: hh }; } return { w: it.t === 'CMP' ? CMPW : CW, h: RH }; }
  const boxH = (o) => (['COIL', 'SET', 'RST'].includes(o.t) ? RH : o.t === 'SCALE' || ['ADD', 'SUB', 'MUL', 'DIV'].includes(o.t) ? 138 : 124);
  const col = (on) => (on ? ON : OFF);
  const line = (x1, y1, x2, y2, on, w) => `<line x1="${x1}" y1="${y1}" x2="${x2}" y2="${y2}" stroke="${col(on)}" stroke-width="${w || 3}" stroke-linecap="square"/>`;
  const tt = (x, y, s, cls, a) => `<text class="${cls}" x="${x}" y="${y}" text-anchor="${a || 'middle'}">${esc(s)}</text>`;
  function name(prog, a) { return LD.symName(prog, a); }

  function drawItem(it, x, y, key, ctx) {
    const r = ctx.tr ? ctx.tr.items[key] : null, pin = r ? r.pin : false, pout = r ? r.pout : false, ly = y + LY;
    const sel = ctx.sel === key;
    if (it.t === 'PAR') {
      const m = mItem(it);
      let s = '', by = y, ends = [];
      it.br.forEach((b, bi) => {
        const bm = mSeries(b), bl = by + LY;
        const res = drawSeries(b, x + PADB, by, key + '/' + bi + ':', ctx);
        s += res.s;
        const bend = ctx.tr ? lastPower(b, key + '/' + bi + ':', ctx, pin) : false;
        s += line(x + PADB + bm.w, bl, x + m.w - PADB, bl, bend);
        s += line(x, bl, x + PADB, bl, pin) ;
        ends.push(bl);
        by += bm.h;
      });
      s += line(x, ly, x, ends[ends.length - 1], pin) + line(x + m.w, ly, x + m.w, ends[ends.length - 1], pout);
      s += line(x + m.w - PADB, ly, x + m.w, ly, pout);
      return s;
    }
    const w = it.t === 'CMP' ? CMPW : CW, cx = x + w / 2;
    let s = `<g data-k="${esc(key)}" class="ld-it${sel ? ' sel' : ''}"><rect x="${x + 2}" y="${y + 2}" width="${w - 4}" height="${RH - 4}" rx="6" class="ld-hit"/>`;
    if (it.t === 'CMP') {
      s += line(x, ly, cx - 36, ly, pin) + line(cx + 36, ly, x + w, ly, pout);
      const st = r ? r.st : false;
      s += `<rect x="${cx - 36}" y="${ly - 18}" width="72" height="36" rx="3" fill="${ctx.tr && st ? 'rgba(61,220,106,.18)' : '#141f33'}" stroke="${ctx.tr && st ? ON : '#9aa5b6'}" stroke-width="2"/>`;
      s += tt(cx, ly + 6, it.op === '<>' ? '≠' : it.op === '<=' ? '≤' : it.op === '>=' ? '≥' : it.op, 'ld-op');
      s += tt(cx, y + 14, name(ctx.prog, it.a) || '', 'ld-sym') + tt(cx, y + 28, LD.norm(it.a), 'ld-adr');
      s += tt(cx, ly + 32, LD.norm(it.b) + (name(ctx.prog, it.b) ? ' ' + name(ctx.prog, it.b) : ''), 'ld-adr2');
      if (r && r.val) s += tt(cx - 40, ly - 22, String(r.val[0]), 'ld-val', 'start');
    } else {
      const closed = r ? r.st : false;
      s += line(x, ly, cx - 10, ly, pin) + line(cx + 10, ly, x + w, ly, pout);
      const c2 = ctx.tr && closed ? ON : '#d3dae4';
      s += `<line x1="${cx - 10}" y1="${ly - 15}" x2="${cx - 10}" y2="${ly + 15}" stroke="${c2}" stroke-width="3.5"/><line x1="${cx + 10}" y1="${ly - 15}" x2="${cx + 10}" y2="${ly + 15}" stroke="${c2}" stroke-width="3.5"/>`;
      if (ctx.tr && closed) s += `<rect x="${cx - 8}" y="${ly - 13}" width="16" height="26" fill="rgba(61,220,106,.25)"/>`;
      if (it.t === 'NC') s += `<line x1="${cx - 14}" y1="${ly + 16}" x2="${cx + 14}" y2="${ly - 16}" stroke="${c2}" stroke-width="2.5"/>`;
      if (it.t === 'P' || it.t === 'N') s += tt(cx, ly + 5, it.t, 'ld-op');
      s += tt(cx, y + 14, name(ctx.prog, it.a) || '', 'ld-sym') + tt(cx, y + 30, LD.norm(it.a), 'ld-adr');
      if (r && ctx.tr) s += tt(cx, ly + 32, r.val ? '1' : '0', r.val ? 'ld-v1' : 'ld-v0');
    }
    return s + '</g>';
  }
  function lastPower(items, path, ctx, pin) { if (!items.length) return pin; const r = ctx.tr.items[path + (items.length - 1)]; return r ? r.pout : false; }
  function drawSeries(items, x, y, path, ctx) {
    let s = '', cx = x;
    items.forEach((it, i) => { const m = mItem(it); s += drawItem(it, cx, y, path + i, ctx); cx += m.w; });
    return { s, w: cx - x };
  }
  function drawOut(o, oi, x, y, ctx) {
    const r = ctx.tr ? ctx.tr.outs[oi] : null, pin = r ? r.pin : false, ly = y + LY, sel = ctx.selO === oi;
    let s = `<g data-o="${oi}" class="ld-it${sel ? ' sel' : ''}">`;
    if (['COIL', 'SET', 'RST'].includes(o.t)) {
      const cx = x + COILW / 2, mem = ctx.plc ? LD.mem(ctx.plc.state, nQ(ctx.plc)) : null, on = ctx.tr && mem ? !!mem.bit(o.a) : false;
      s += `<rect x="${x + 2}" y="${y + 2}" width="${COILW - 4}" height="${RH - 4}" rx="6" class="ld-hit"/>`;
      s += line(x, ly, cx - 15, ly, pin);
      const c2 = on ? ON : '#d3dae4';
      s += `<path d="M${cx - 8} ${ly - 16} Q${cx - 18} ${ly} ${cx - 8} ${ly + 16}" fill="none" stroke="${c2}" stroke-width="3"/><path d="M${cx + 8} ${ly - 16} Q${cx + 18} ${ly} ${cx + 8} ${ly + 16}" fill="none" stroke="${c2}" stroke-width="3"/>`;
      if (o.t !== 'COIL') s += tt(cx, ly + 5, o.t === 'SET' ? 'S' : 'R', 'ld-op');
      s += line(cx + 15, ly, x + COILW, ly, false, 1.5);
      s += tt(cx, y + 14, name(ctx.prog, o.a) || '', 'ld-sym') + tt(cx, y + 30, LD.norm(o.a), 'ld-adr');
      return s + '</g>';
    }
    const bh = boxH(o) - 36, bx = x + 16, bw = BOXW - 32;
    s += `<rect x="${x + 2}" y="${y + 2}" width="${BOXW - 4}" height="${boxH(o) - 4}" rx="6" class="ld-hit"/>`;
    s += line(x, ly, bx, ly, pin);
    const eno = r ? r.eno : false;
    s += `<rect x="${bx}" y="${y + 14}" width="${bw}" height="${bh}" rx="3" fill="#141f33" stroke="${ctx.tr && pin ? ON : '#9aa5b6'}" stroke-width="2"/>`;
    s += tt(bx + bw / 2, y + 32, o.t === 'TON' || o.t === 'TOF' || o.t === 'TP' ? LD.norm(o.a) + '  ' + o.t : o.t, 'ld-box');
    s += tt(bx + 6, ly + 4, 'EN', 'ld-pin', 'start') + tt(bx + bw - 6, ly + 4, o.t === 'TON' || o.t === 'TOF' || o.t === 'TP' || o.t === 'CTU' ? 'Q' : 'ENO', 'ld-pin', 'end');
    s += line(bx + bw, ly, x + BOXW, ly, ctx.tr && eno, 2);
    const L = [];
    if (o.t === 'TON' || o.t === 'TOF' || o.t === 'TP') L.push('PT ' + o.pt + ' s');
    else if (o.t === 'CTU') L.push('PV ' + o.pv, o.r ? 'R ' + LD.norm(o.r) : '');
    else if (o.t === 'SCALE') L.push('IN ' + LD.norm(o.in), LD.FULL ? '0..' + LD.FULL + ' → ' + o.lo + '..' + o.hi : '', 'OUT ' + LD.norm(o.out));
    else if (o.t === 'MOVE') L.push('IN ' + LD.norm(o.in), 'OUT ' + LD.norm(o.out));
    else L.push('IN1 ' + LD.norm(o.a), 'IN2 ' + LD.norm(o.b), 'OUT ' + LD.norm(o.out));
    L.filter(Boolean).forEach((t, i) => { s += tt(bx + 8, ly + 22 + i * 14, t, 'ld-pin', 'start'); });
    if (r && ctx.tr && r.val != null) {
      let v = '';
      if (o.t === 'TON' || o.t === 'TOF' || o.t === 'TP') v = 'ET ' + (+r.val).toFixed(1) + ' s';
      else if (o.t === 'CTU') v = 'CV ' + r.val;
      else if (o.t === 'SCALE' || o.t === 'MOVE') v = 'IN ' + r.val[0] + '   ' + LD.norm(o.out) + ' = ' + r.val[1];
      else v = LD.norm(o.out) + ' = ' + r.val[2];
      s += tt(bx, y + boxH(o) - 6, v, 'ld-val', 'start');
    }
    return s + '</g>';
  }
  LU.svgFor = function (n, ni, ctx) {
    const sm = mSeries(n.s), x0 = 20;
    let s = '', outH = 0, ow = 0;
    n.o.forEach((o) => { outH += boxH(o); ow = Math.max(ow, ['COIL', 'SET', 'RST'].includes(o.t) ? COILW : BOXW); });
    const xo = x0 + Math.max(sm.w, 40) + 30, W = xo + Math.max(ow, COILW) + 40, H = Math.max(sm.h, outH, RH) + 8;
    const rung = ctx.tr ? ctx.tr.rung : false;
    s += `<line x1="${x0 - 8}" y1="0" x2="${x0 - 8}" y2="${H}" stroke="${ctx.tr ? ON : '#9aa5b6'}" stroke-width="5"/>`;
    s += `<line x1="${W - 12}" y1="0" x2="${W - 12}" y2="${H}" stroke="#9aa5b6" stroke-width="5"/>`;
    s += line(x0 - 8, LY, x0, LY, !!ctx.tr);
    if (!n.s.length) s += line(x0, LY, x0 + 40, LY, !!ctx.tr);
    const ser = drawSeries(n.s, x0, 0, '', ctx);
    s += ser.s;
    s += line(x0 + Math.max(sm.w, 40), LY, xo, LY, rung);
    let oy = 0;
    n.o.forEach((o, oi) => {
      if (oi > 0) s += line(xo - 14, LY, xo - 14, oy + LY, rung) + line(xo - 14, oy + LY, xo, oy + LY, rung);
      s += drawOut(o, oi, xo, oy, ctx);
      const ow2 = ['COIL', 'SET', 'RST'].includes(o.t) ? COILW : BOXW;
      s += line(xo + ow2, oy + LY, W - 12, oy + LY, false, 1.5);
      oy += boxH(o);
    });
    if (!n.o.length) s += tt(xo + 40, LY + 5, T(['(no output)', '(مفيش خرج)']), 'ld-sym');
    return `<svg class="ld-svg" viewBox="0 0 ${W} ${H}" width="${W}" height="${H}" style="width:100%;max-width:${W}px;min-width:${Math.round(W * 0.6)}px;height:auto">${s}</svg>`;
  };

  /* ---------- work copy ---------- */
  function syncWork() {
    const p = plc();
    if (!p) { LU.work = null; LU.workFor = null; return; }
    const txt = String(p.props.lad || '');
    if (LU.workFor !== p.id || (!LU.dirty && LU._txt !== txt)) {
      LU.work = LD.sanitize(txt ? safeParse(txt) : null);
      LU.workFor = p.id; LU._txt = txt; LU.dirty = false; LU.sel = null; LU.issues = null;
    }
  }
  function safeParse(t) { try { return JSON.parse(t); } catch (e) { return null; } }
  const online = (p) => p && p.props.mode === 'ladder' && !LU.dirty && p.state.sup && p.state.run;
  function mark() { LU.dirty = true; LU.issues = null; render(); }

  /* ---------- path helpers ---------- */
  function resolve(series, key) {
    // '2' = item 2; '2/1:0' = item 0 of branch 1 of the parallel block at 2; deeper levels repeat '/b:i'
    const segs = String(key).split('/');
    let arr = series, idx = +segs[0];
    for (let i = 1; i < segs.length; i++) {
      const par = arr[idx];
      if (!par || par.t !== 'PAR') return null;
      const [bi, ii] = segs[i].split(':').map(Number);
      arr = par.br[bi];
      if (!arr) return null;
      idx = ii;
    }
    return { arr, idx, item: arr[idx] };
  }
  function parentPar(series, key) { const i = key.lastIndexOf('/'); if (i < 0) return null; const r = resolve(series, key.slice(0, i)); return r && r.item && r.item.t === 'PAR' ? r.item : null; }
  function tidy(series) {
    for (let i = series.length - 1; i >= 0; i--) {
      const it = series[i];
      if (it.t !== 'PAR') continue;
      it.br.forEach(tidy);
      it.br = it.br.filter((b) => b.length);
      if (!it.br.length) series.splice(i, 1);
      else if (it.br.length === 1) series.splice(i, 1, ...it.br[0]);
    }
  }

  /* ---------- defaults ---------- */
  function nextFree(prefix, max, used) { for (let i = 1; i <= max; i++) if (!used.includes(prefix + i)) return prefix + i; return prefix + 1; }
  function defItem(t) {
    if (t === 'CMP') return { t: 'CMP', op: '<', a: 'MW10', b: '50' };
    return { t, a: t === 'NC' ? 'I0.1' : 'I0.0' };
  }
  function defOut(t) {
    const used = LU.work ? LD.used(LU.work) : [];
    if (['COIL', 'SET', 'RST'].includes(t)) { let q = 'Q0.0'; for (let i = 0; i < nQ(plc()); i++) if (!used.includes('Q0.' + i)) { q = 'Q0.' + i; break; } return { t, a: t === 'COIL' ? q : 'M0.1' }; }
    if (['TON', 'TOF', 'TP'].includes(t)) return { t, a: nextFree('T', 31, used), pt: 5 };
    if (t === 'CTU') return { t, a: nextFree('C', 15, used), pv: 10, r: '' };
    if (t === 'SCALE') return { t, in: 'IW64', lo: 0, hi: 100, out: 'MW10' };
    if (t === 'MOVE') return { t, in: '0', out: 'MW12' };
    return { t, a: 'MW10', b: '1', out: 'MW12' };
  }
  LU.insert = function (t) {
    syncWork();
    if (!LU.work) { ui.toast(['Add a PLC to the panel first.', 'ضيف PLC في اللوحة الأول.'], 'warn'); return; }
    const W = LU.work;
    if (!W.nets.length) W.nets.push({ c: '', s: [], o: [] });
    const s = LU.sel, ni = s ? s.ni : W.nets.length - 1, n = W.nets[ni];
    if (LD.CONTACTS.includes(t)) {
      const it = defItem(t);
      if (s && s.key != null) { const r = resolve(n.s, s.key); if (r) { r.arr.splice(r.idx + 1, 0, it); LU.sel = { ni, key: s.key.replace(/(\d+)$/, (m) => String(+m + 1)) }; } }
      else { n.s.push(it); LU.sel = { ni, key: String(n.s.length - 1) }; }
    } else {
      if (n.o.length >= 6) { ui.toast(['Six outputs per network at most.', 'أقصى حاجة 6 مخارج في النتورك.'], 'warn'); return; }
      n.o.push(defOut(t)); LU.sel = { ni, oi: n.o.length - 1 };
    }
    mark(); editSel();
  };

  /* ---------- edit dialogs ---------- */
  function addrList(p) {
    const W = LU.work, o = [];
    for (let i = 0; i < 8; i++) o.push('I0.' + i);
    for (let i = 0; i < nQ(p); i++) o.push('Q0.' + i);
    for (let i = 0; i < 16; i++) o.push('M' + Math.floor(i / 8) + '.' + (i % 8));
    for (let i = 1; i <= 6; i++) o.push('T' + i);
    for (let i = 1; i <= 4; i++) o.push('C' + i);
    for (let i = 10; i <= 20; i += 2) o.push('MW' + i);
    o.push('IW64', 'IW66', 'QW80');
    return o.map((a) => [a, (W.sym && W.sym[a]) || '']);
  }
  function addrInput(val, p, kind) {
    const id = 'ldal' + Math.random().toString(36).slice(2, 7);
    const dl = h('datalist', { id }, addrList(p).filter(([a]) => (kind === 'bit' ? LD.bitInfo(a, nQ(p)) : LD.wordInfo(a))).map(([a, n]) => h('option', { value: a, text: n ? a + '  ' + n : a })));
    const inp = h('input', { type: 'text', value: val || '', list: id, maxlength: 12, class: 'ltr', autocapitalize: 'characters', spellcheck: false });
    return { el: h('div', null, inp, dl), get: () => resolveName(inp.value) };
  }
  function resolveName(v) { v = String(v || '').trim(); const W = LU.work; for (const k of Object.keys(W.sym || {})) if (W.sym[k] && W.sym[k].toLowerCase() === v.toLowerCase()) return k; return LD.norm(v); }
  function editSel() {
    const s = LU.sel, W = LU.work, p = plc();
    if (!s || !W || !p) return;
    const n = W.nets[s.ni]; if (!n) return;
    const err = h('p', { class: 'ld-err' });
    if (s.oi != null) {
      const o = n.o[s.oi]; if (!o) return;
      const typeSel = h('select', null, LD.OUTS.map((t) => h('option', { value: t, selected: t === o.t ? true : null, text: OUTNAME[t] ? t + '  ' + T(OUTNAME[t]) : t })));
      const box = h('div');
      let get = null;
      const build = () => {
        box.innerHTML = ''; const t = typeSel.value, cur = t === o.t ? o : defOut(t);
        if (['COIL', 'SET', 'RST'].includes(t)) { const a = addrInput(cur.a, p, 'bit'); const nm = symInp(cur.a); box.append(h('label', { class: 'f', text: T(['Address (Q0.x output or M memory bit)', 'العنوان (مخرج Q0.x أو بت ميموري M)']) }), a.el, nm.lab, nm.el); get = () => ({ v: { t, a: a.get() }, sym: [a.get(), nm.get()] }); }
        else if (['TON', 'TOF', 'TP'].includes(t)) { const a = addrInput(cur.a, p, 'bit'), pt = h('input', { type: 'number', value: cur.pt, min: 0, max: 3600, step: 0.1 }); const nm = symInp(cur.a); box.append(h('label', { class: 'f', text: T(['Timer (T1-T31)', 'التايمر (T1-T31)']) }), a.el, h('label', { class: 'f', text: T(['Preset time PT (s)', 'الوقت PT (ثانية)']) }), pt, nm.lab, nm.el); get = () => ({ v: { t, a: a.get(), pt: +pt.value }, sym: [a.get(), nm.get()] }); }
        else if (t === 'CTU') { const a = addrInput(cur.a, p, 'bit'), pv = h('input', { type: 'number', value: cur.pv, min: 0 }), rr = addrInput(cur.r, p, 'bit'); box.append(h('label', { class: 'f', text: T(['Counter (C1-C15)', 'العداد (C1-C15)']) }), a.el, h('label', { class: 'f', text: T(['Preset PV', 'العدد PV']) }), pv, h('label', { class: 'f', text: T(['Reset bit (optional)', 'بت الريست (اختياري)']) }), rr.el); get = () => ({ v: { t, a: a.get(), pv: +pv.value, r: rr.get() } }); }
        else if (t === 'SCALE') { const i1 = addrInput(cur.in, p, 'word'), lo = h('input', { type: 'number', value: cur.lo, step: 'any' }), hi = h('input', { type: 'number', value: cur.hi, step: 'any' }), o1 = addrInput(cur.out, p, 'word'); box.append(h('p', { class: 'mute sm', text: T(['Turns a raw analog value 0-27648 (0-10 V) into engineering units.', 'بيحوّل القيمة الأنالوج 0-27648 (0-10 فولت) لوحدات هندسية.']) }), h('label', { class: 'f', text: 'IN' }), i1.el, h('label', { class: 'f', text: T(['Low limit', 'الحد الأدنى']) }), lo, h('label', { class: 'f', text: T(['High limit', 'الحد الأعلى']) }), hi, h('label', { class: 'f', text: 'OUT' }), o1.el); get = () => ({ v: { t, in: i1.get(), lo: +lo.value, hi: +hi.value, out: o1.get() } }); }
        else if (t === 'MOVE') { const i1 = addrInput(cur.in, p, 'word'), o1 = addrInput(cur.out, p, 'word'); box.append(h('label', { class: 'f', text: 'IN' }), i1.el, h('label', { class: 'f', text: 'OUT' }), o1.el); get = () => ({ v: { t, in: i1.get(), out: o1.get() } }); }
        else { const a = addrInput(cur.a, p, 'word'), b2 = addrInput(cur.b, p, 'word'), o1 = addrInput(cur.out, p, 'word'); box.append(h('label', { class: 'f', text: 'IN1' }), a.el, h('label', { class: 'f', text: 'IN2' }), b2.el, h('label', { class: 'f', text: 'OUT' }), o1.el); get = () => ({ v: { t, a: a.get(), b: b2.get(), out: o1.get() } }); }
      };
      typeSel.addEventListener('change', build); build();
      dialog(T(['Output', 'الخرج']), [h('label', { class: 'f', text: T(['Instruction', 'الأمر']) }), typeSel, box, err], () => {
        const r = get(); const tmp = { nets: [{ c: '', s: [], o: [r.v] }] }; const iss = LD.check(LD.sanitize(tmp), p, null).filter((x) => x.lvl === 'bad');
        if (iss.length) { err.textContent = T(iss[0].msg); return false; }
        n.o[s.oi] = LD.sanitize(tmp).nets[0].o[0]; if (r.sym) setSym(r.sym[0], r.sym[1]); mark(); return true;
      }, () => { n.o.splice(s.oi, 1); LU.sel = null; mark(); });
      return;
    }
    const rr = resolve(n.s, s.key); if (!rr || !rr.item || rr.item.t === 'PAR') return;
    const it = rr.item;
    const seg = h('div', { class: 'seg' });
    let kind = it.t;
    const box = h('div');
    let get = null;
    const build = () => {
      for (const b of seg.children) b.classList.toggle('on', b.dataset.t === kind);
      box.innerHTML = '';
      if (kind === 'CMP') {
        const cur = it.t === 'CMP' ? it : defItem('CMP');
        const a = addrInput(cur.a, p, 'word'), op = h('select', null, LD.OPS.map((x) => h('option', { value: x, selected: x === cur.op ? true : null, text: x }))), b2 = addrInput(cur.b, p, 'word');
        box.append(h('label', { class: 'f', text: T(['Value A', 'القيمة A']) }), a.el, h('label', { class: 'f', text: T(['Compare', 'المقارنة']) }), op, h('label', { class: 'f', text: T(['Value B (number or address)', 'القيمة B (رقم أو عنوان)']) }), b2.el);
        get = () => ({ v: { t: 'CMP', op: op.value, a: a.get(), b: b2.get() } });
      } else {
        const a = addrInput(it.a || 'I0.0', p, 'bit'), nm = symInp(it.a);
        box.append(h('label', { class: 'f', text: T(['Address (I, Q, M, T, C)', 'العنوان (I، Q، M، T، C)']) }), a.el, nm.lab, nm.el);
        get = () => ({ v: { t: kind, a: a.get() }, sym: [a.get(), nm.get()] });
      }
    };
    for (const k of ['NO', 'NC', 'P', 'N', 'CMP']) seg.appendChild(h('button', { class: 'btn sm', 'data-t': k, onclick: () => { kind = k; build(); }, text: CNAME[k] ? T(CNAME[k]) : k }));
    build();
    const parp = parentPar(n.s, s.key);
    dialog(T(['Contact', 'الكونتاكت']), [seg, box, err], () => {
      const r = get(); const tmp = LD.sanitize({ nets: [{ c: '', s: [r.v], o: [{ t: 'COIL', a: 'M15.7' }] }] }); const iss = LD.check(tmp, p, null).filter((x) => x.lvl === 'bad');
      if (iss.length) { err.textContent = T(iss[0].msg); return false; }
      rr.arr[rr.idx] = tmp.nets[0].s[0]; if (r.sym) setSym(r.sym[0], r.sym[1]); mark(); return true;
    }, () => { rr.arr.splice(rr.idx, 1); tidy(n.s); LU.sel = null; mark(); }, parp);
  }
  const CNAME = { NO: ['NO ┤ ├', 'NO ┤ ├'], NC: ['NC ┤/├', 'NC ┤/├'], P: ['Rising ┤P├', 'صاعد ┤P├'], N: ['Falling ┤N├', 'هابط ┤N├'], CMP: ['Compare', 'مقارنة'] };
  const OUTNAME = { COIL: ['coil', 'كويل'], SET: ['set', 'سِت'], RST: ['reset', 'ريست'], TON: ['on-delay timer', 'تايمر تأخير تشغيل'], TOF: ['off-delay timer', 'تايمر تأخير فصل'], TP: ['pulse timer', 'تايمر نبضة'], CTU: ['up counter', 'عداد'], SCALE: ['scale analog', 'تحويل أنالوج'], MOVE: ['move value', 'نقل قيمة'], ADD: ['add', 'جمع'], SUB: ['subtract', 'طرح'], MUL: ['multiply', 'ضرب'], DIV: ['divide', 'قسمة'] };
  function symInp(a) {
    const W = LU.work, inp = h('input', { type: 'text', maxlength: 24, value: (W.sym && W.sym[LD.norm(a)]) || '' });
    return { lab: h('label', { class: 'f', text: T(['Name (symbol), optional', 'الاسم (اختياري)']) }), el: inp, get: () => inp.value.replace(/[<>`"&]/g, '').trim() };
  }
  function setSym(a, nm) { const W = LU.work; a = LD.norm(a); if (!a) return; if (nm) W.sym[a] = nm.slice(0, 24); else if (W.sym[a] && nm === '') delete W.sym[a]; }
  function dialog(title, body, onOk, onDel, parp) {
    const extra = [];
    if (parp) extra.push(h('button', { class: 'btn', onclick: () => { m.remove(); parp.br.push([defItem('NO')]); mark(); }, text: T(['Add a path to this parallel block', 'ضيف مسار للبلوك المتوازي']) }));
    const m = ui.modal([h('h3', { text: title }), ...body,
      h('div', { class: 'row wrap', style: { marginTop: '12px' } },
        h('button', { class: 'btn pri', onclick: () => { if (onOk() !== false) m.remove(); }, text: T(['Done', 'تمام']) }),
        h('button', { class: 'btn', onclick: () => m.remove(), text: T(['Cancel', 'إلغاء']) }),
        onDel ? h('button', { class: 'btn bad', onclick: () => { m.remove(); onDel(); }, text: T(['Delete', 'حذف']) }) : null, ...extra)]);
    const f = m.querySelector('input'); if (f) setTimeout(() => f.focus(), 30);
  }

  /* ---------- network operations ---------- */
  function netOp(ni, op) {
    const W = LU.work, n = W.nets[ni];
    if (op === 'up' && ni > 0) { W.nets.splice(ni, 1); W.nets.splice(ni - 1, 0, n); LU.sel = null; }
    else if (op === 'down' && ni < W.nets.length - 1) { W.nets.splice(ni, 1); W.nets.splice(ni + 1, 0, n); LU.sel = null; }
    else if (op === 'dup') { if (W.nets.length >= 64) return; W.nets.splice(ni + 1, 0, JSON.parse(JSON.stringify(n))); }
    else if (op === 'del') { if (!confirm(T(['Delete network ', 'تمسح نتورك ']) + (ni + 1) + '?')) return; W.nets.splice(ni, 1); LU.sel = null; }
    else if (op === 'comment') {
      const inp = h('input', { type: 'text', maxlength: 120, value: n.c || '' });
      dialog(T(['Network comment', 'تعليق النتورك']), [inp], () => { n.c = inp.value.replace(/[<>`"&]/g, ''); mark(); return true; });
      return;
    }
    mark();
  }
  LU.addNet = function () {
    syncWork(); if (!LU.work) return;
    if (LU.work.nets.length >= 64) { ui.toast(['64 networks at most.', 'أقصى حاجة 64 نتورك.'], 'warn'); return; }
    LU.work.nets.push({ c: '', s: [defItem('NO')], o: [defOut('COIL')] });
    LU.sel = { ni: LU.work.nets.length - 1, key: '0' };
    mark();
    requestAnimationFrame(() => { const el = nets && nets.lastElementChild; if (el) el.scrollIntoView({ block: 'center', behavior: 'smooth' }); });
  };
  function selAction(a) {
    const s = LU.sel, W = LU.work; if (!s || !W) return;
    const n = W.nets[s.ni];
    if (a === 'edit') return editSel();
    if (a === 'del') {
      if (s.oi != null) n.o.splice(s.oi, 1); else { const r = resolve(n.s, s.key); if (r) { r.arr.splice(r.idx, 1); tidy(n.s); } }
      LU.sel = null; mark(); return;
    }
    if (s.key == null) return;
    const r = resolve(n.s, s.key); if (!r) return;
    if (a === 'after') { r.arr.splice(r.idx + 1, 0, defItem('NO')); LU.sel = { ni: s.ni, key: s.key.replace(/(\d+)$/, (m) => String(+m + 1)) }; mark(); editSel(); }
    else if (a === 'before') { r.arr.splice(r.idx, 0, defItem('NO')); mark(); editSel(); }
    else if (a === 'branch') {
      const it = r.arr[r.idx];
      r.arr[r.idx] = { t: 'PAR', br: [[it], [defItem('NO')]] };
      LU.sel = { ni: s.ni, key: s.key + '/1:0' }; mark(); editSel();
    }
    else if (a === 'left' && r.idx > 0) { const t = r.arr[r.idx]; r.arr[r.idx] = r.arr[r.idx - 1]; r.arr[r.idx - 1] = t; LU.sel = { ni: s.ni, key: s.key.replace(/(\d+)$/, (m) => String(+m - 1)) }; mark(); }
    else if (a === 'right' && r.idx < r.arr.length - 1) { const t = r.arr[r.idx]; r.arr[r.idx] = r.arr[r.idx + 1]; r.arr[r.idx + 1] = t; LU.sel = { ni: s.ni, key: s.key.replace(/(\d+)$/, (m) => String(+m + 1)) }; mark(); }
  }

  /* ---------- download / check / symbols ---------- */
  LU.download = function () {
    const p = plc(); if (!p || !LU.work) return;
    B().ed.push();
    p.props.mode = 'ladder';
    p.props.lad = LD.toText(LD.sanitize(LU.work));
    LU._txt = p.props.lad; LU.dirty = false;
    B().ed.touch(); B().save();
    LU.issues = LD.check(LD.progOf(p), p, C());
    const bad = LU.issues.filter((x) => x.lvl === 'bad').length, warn = LU.issues.filter((x) => x.lvl === 'warn').length;
    ui.click();
    ui.toast(T(['Downloaded to ', 'اتنزل على ']) + p.tag + (bad || warn ? T([': ', ': ']) + bad + T([' errors, ', ' أخطاء، ']) + warn + T([' warnings. See the side panel.', ' تحذيرات. شوف اللوحة الجانبية.']) : T([': no problems found. It runs now.', ': مفيش مشاكل. شغال دلوقتي.'])), bad ? 'bad' : warn ? 'warn' : 'ok', 6000);
    render(); LU.side(true);
  };
  LU.check = function () { const p = plc(); if (!p || !LU.work) return; LU.issues = LD.check(LD.sanitize(LU.work), p, C()); LU.side(true); if (window.innerWidth <= 900) LU.watchModal(); ui.toast(LU.issues.length ? T(['Check: ', 'الفحص: ']) + LU.issues.length + T([' findings in the side panel.', ' ملاحظة في اللوحة الجانبية.']) : T(['Check: no problems found.', 'الفحص: مفيش مشاكل.']), LU.issues.length ? 'warn' : 'ok'); };
  LU.symbols = function () {
    syncWork(); if (!LU.work) return;
    const W = LU.work, rows = h('div', { class: 'ld-symtab' });
    const all = [...new Set(LD.used(W).concat(Object.keys(W.sym)))].sort();
    const inputs = [];
    for (const a of all) { const inp = h('input', { type: 'text', maxlength: 24, value: W.sym[a] || '' }); inputs.push([a, inp]); rows.append(h('div', { class: 'ltr ld-adrcell', text: a }), inp); }
    const na = h('input', { type: 'text', maxlength: 12, placeholder: 'I0.5', class: 'ltr' }), nn = h('input', { type: 'text', maxlength: 24 });
    dialog(T(['Symbol table', 'جدول الأسماء']), [h('p', { class: 'mute sm', text: T(['Give addresses a name. The names show above each contact and coil.', 'ادّي العناوين أسماء. الأسماء بتظهر فوق كل كونتاكت وكويل.']) }), rows, h('h4', { text: T(['Add', 'إضافة']) }), h('div', { class: 'ld-symtab' }, na, nn)], () => {
      for (const [a, inp] of inputs) setSym(a, inp.value.replace(/[<>`"&]/g, '').trim());
      const a = LD.norm(na.value);
      if (a) { if (!LD.bitInfo(a, nQ(plc())) && !LD.wordInfo(a)) { ui.toast(['Not a valid address.', 'عنوان مش صحيح.'], 'bad'); return false; } setSym(a, nn.value.replace(/[<>`"&]/g, '').trim()); }
      mark(); return true;
    });
  };

  /* ---------- side pane: watch table + check results ---------- */
  LU.side = function (force) {
    if (ui.view() !== 'prog' && !LU._modal) return;
    const root = LU._modal || $('#gpane'), p = plc();
    if (force || !root.querySelector('#ldWatch')) {
      root.innerHTML = ''; wsig = '';
      if (!p) { root.appendChild(h('div', { class: 'card' }, h('h3', { text: T(['No PLC', 'مفيش PLC']) }), h('p', { class: 'mute', text: T(['Add a PLC to the panel to write a ladder program.', 'ضيف PLC في اللوحة عشان تكتب برنامج لادر.']) }))); return; }
      root.appendChild(h('div', { class: 'card' }, h('h3', { text: p.tag + '  ' + T(EL.defs[p.type].name) }), h('div', { id: 'ldStat' })));
      if (LU.issues) {
        const c = h('div', { class: 'card' }, h('h3', { text: T(['Program check', 'فحص البرنامج']) }));
        if (!LU.issues.length) c.appendChild(h('p', { class: 'mute', text: T(['No problems found.', 'مفيش مشاكل.']) }));
        for (const x of LU.issues) c.appendChild(h('div', { class: 'pl-prob ' + x.lvl, onclick: () => { LU.sel = null; const el = nets.children[x.ni]; if (el) { el.scrollIntoView({ block: 'center', behavior: 'smooth' }); el.classList.add('flash'); setTimeout(() => el.classList.remove('flash'), 1200); } } }, h('b', { text: 'N' + (x.ni + 1) }), ' ', T(x.msg)));
        root.appendChild(c);
      }
      root.appendChild(h('div', { class: 'card' }, h('h3', { text: T(['Watch table', 'جدول المراقبة']) }), h('p', { class: 'mute sm', text: T(['Live values from the PLC. Tap an M bit to change it (modify).', 'القيم الحية من الـPLC. اضغط على بت M عشان تغيّره.']) }), h('div', { id: 'ldWatch', class: 'ld-watch' })));
    }
    watch();
  };
  let wsig = '';
  function watch() {
    const p = plc(), box = (LU._modal || document).querySelector('#ldWatch'), st = (LU._modal || document).querySelector('#ldStat');
    if (!p || !box) return;
    const s = p.state;
    if (st) st.innerHTML = `<div class="kv"><span>${esc(T(['Supply 24 V', 'تغذية 24 فولت']))}</span><b>${s.sup ? 'OK ' + (s.v || 0).toFixed(1) + ' V' : esc(T(['NO POWER', 'مفيش كهرباء']))}</b></div><div class="kv"><span>${esc(T(['Mode', 'الوضع']))}</span><b>${p.props.mode === 'ladder' ? 'LAD' : 'TEXT'} · ${s.run ? 'RUN' : 'STOP'}</b></div><div class="kv"><span>${esc(T(['Errors in scan', 'أخطاء التنفيذ']))}</span><b>${s.err || 0}</b></div>`;
    const prog = LU.work || LD.progOf(p), M = LD.mem(s, nQ(p));
    const used = LD.used(prog);
    let html = '';
    for (const a of used) {
      const b = LD.bitInfo(a, nQ(p)), w = LD.wordInfo(a);
      let v = '';
      if (b && b.area !== 'K') { const on = M.bit(a); v = `<span class="pill ${on ? 'ok' : ''}">${on ? 1 : 0}</span>`; if (b.area === 'T') { const t = s.tm && s.tm[b.k]; v += ` <span class="mute sm">${t ? t.et.toFixed(1) : '0.0'} s</span>`; } if (b.area === 'C') { const c2 = s.ct && s.ct[b.k]; v += ` <span class="mute sm">${c2 ? c2.cv : 0}</span>`; } }
      else if (w) v = `<b>${M.word(a)}</b>`;
      let io = '';
      if (b && b.area === 'I') { const dev = ioDevice(p, b.i); if (dev) io = `<span class="ld-io"><button class="btn" data-io="${esc(dev.id)}" data-kind="${dev.kind}">${esc(dev.tag)} ${dev.kind === 'hold' ? '●' : '⇄'}</button></span>`; }
      html += `<div class="ld-wrow${b && b.area === 'M' ? ' tog' : ''}" data-a="${esc(a)}"><span class="ltr">${esc(a)}</span><span class="mute">${esc(LD.symName(prog, a))}${io}</span><span>${v}</span></div>`;
    }
    if (html !== wsig) { wsig = html; box.innerHTML = html || `<p class="mute">${esc(T(['No addresses yet.', 'مفيش عناوين لسه.']))}</p>`; }
  }

  /* operate the panel device wired to an input, from the watch table */
  const HOLD = ['PB_NO', 'PB_NC', 'PB_DUAL', 'ESTOP'], TOG = ['SEL2', 'SEL3', 'FLOAT', 'LIM', 'PRESS', 'FLOW', 'TSW', 'PROX'];
  function ioDevice(p, i) {
    const c = C(), ref = p.id + '.I' + i;
    for (const w of c.wires) {
      if (w.cut) continue;
      const o = w.a === ref ? w.b : w.b === ref ? w.a : null; if (!o) continue;
      const d = c.parts.find((x) => x.id === o.split('.')[0]);
      if (d && (HOLD.includes(d.type) || TOG.includes(d.type))) return { id: d.id, tag: d.tag, kind: HOLD.includes(d.type) && d.type !== 'ESTOP' ? 'hold' : 'tog' };
    }
    return null;
  }
  let held = null;
  function ioDown(e) {
    const b = e.target.closest && e.target.closest('[data-io]'); if (!b) return;
    const d = C().parts.find((x) => x.id === b.dataset.io); if (!d) return;
    e.preventDefault(); ui.click();
    if (b.dataset.kind === 'hold') { d.state.act = true; held = d; } else d.state.act = !d.state.act;
  }
  function ioUp() { if (held) { held.state.act = false; held = null; } }
  LU.paletteModal = function () { const box = h('div', { class: 'plist' }); LU.palette(box, ''); ui.modal([h('h3', { text: T(['Add an instruction', 'ضيف أمر']) }), box]); };
  LU.watchModal = function () { const box = h('div'); const m = ui.modal([box]); LU._modal = box; LU.side(true); const obs = new MutationObserver(() => { if (!document.body.contains(m)) { LU._modal = null; obs.disconnect(); } }); obs.observe(document.body, { childList: true }); };

  /* ---------- view ---------- */
  LU.init = function () {
    host = $('#ladHost');
    bar = h('div', { class: 'ld-bar' });
    scroll = h('div', { class: 'ld-scroll' });
    nets = h('div', { class: 'ld-nets' });
    selbar = h('div', { class: 'ld-selbar' });
    scroll.appendChild(nets);
    host.append(bar, scroll, selbar);
    nets.addEventListener('click', (e) => {
      const card = e.target.closest('.ld-net'); if (!card) return;
      const ni = +card.dataset.n;
      const btn = e.target.closest('[data-op]'); if (btn) { netOp(ni, btn.dataset.op); return; }
      const it = e.target.closest('[data-k]'), o = e.target.closest('[data-o]');
      const prev = LU.sel;
      if (it) LU.sel = { ni, key: it.dataset.k };
      else if (o) LU.sel = { ni, oi: +o.dataset.o };
      else LU.sel = { ni };
      const again = prev && LU.sel && prev.ni === LU.sel.ni && prev.key === LU.sel.key && prev.oi === LU.sel.oi && (it || o);
      render();
      if (again) editSel();
    });
    nets.addEventListener('dblclick', (e) => { if (e.target.closest('[data-k],[data-o]')) editSel(); });
    document.addEventListener('pointerdown', ioDown);
    document.addEventListener('pointerup', ioUp); document.addEventListener('pointercancel', ioUp);
    $('#gsearch').addEventListener('input', () => LU.palette($('#gplist'), $('#gsearch').value));
    document.addEventListener('pointerdown', (e) => { if (e.target.closest && e.target.closest('[data-io]')) return; const r = e.target.closest && e.target.closest('.ld-wrow.tog'); if (!r) return; const p = plc(); if (!p) return; const M = LD.mem(p.state, nQ(p)); M.setBit(r.dataset.a, !M.bit(r.dataset.a)); ui.click(); watch(); });
    ui.onRefresh(() => { render(); LU.palette($('#gplist'), $('#gsearch').value); });
    LU.palette($('#gplist'), '');
  };
  LU.openFor = function (p) { LU.plcId = p.id; LU.workFor = null; ui.show('prog'); };
  LU.onShow = function () { render(); LU.palette($('#gplist'), $('#gsearch').value); };
  function render() {
    if (!host) return;
    syncWork();
    const p = plc();
    bar.innerHTML = ''; nets.innerHTML = ''; selbar.innerHTML = '';
    if (!p) {
      nets.appendChild(h('div', { class: 'pl-empty static' }, h('b', { text: T(['No PLC on the panel', 'مفيش PLC في اللوحة']) }), h('p', { class: 'mute', text: T(['Ladder programs run in a PLC. Add one, wire its inputs and outputs, then come back here.', 'برامج اللادر بتشتغل في PLC. ضيف واحد ووصّل مداخله ومخارجه وارجع هنا.']) }),
        h('div', { class: 'row wrap', style: { justifyContent: 'center' } }, h('button', { class: 'btn pri', onclick: () => { const k = ui.autowire.plcKit(); LU.plcId = k.id; LU.workFor = null; render(); }, text: T(['Add a PLC with its 24 V supply', 'ضيف PLC بالتغذية 24 فولت بتاعته']) }), h('button', { class: 'btn', onclick: () => ui.show('projects'), text: T(['Open a ready project', 'افتح مشروع جاهز']) }))));
      LU.side(true);
      return;
    }
    const list = plcs();
    const sel = list.length > 1 ? h('select', { class: 'ld-plcsel', onchange: (e) => { LU.plcId = e.target.value; LU.workFor = null; render(); LU.side(true); } }, list.map((x) => h('option', { value: x.id, selected: x.id === p.id ? true : null, text: x.tag }))) : h('b', { class: 'ld-plcname', text: p.tag });
    const on = online(p);
    bar.append(sel,
      h('span', { class: 'pill ' + (on ? 'ok' : LU.dirty ? 'warn' : ''), text: on ? 'ONLINE' : LU.dirty ? T(['NOT DOWNLOADED', 'لسه ما اتنزلش']) : !p.state.sup ? T(['NO POWER', 'مفيش كهرباء']) : p.props.mode !== 'ladder' ? 'TEXT' : 'STOP' }),
      h('button', { class: 'btn sm ' + (LU.dirty || p.props.mode !== 'ladder' ? 'pri' : ''), onclick: () => LU.download(), text: '⤓ ' + T(['Download to PLC', 'نزّل على الـPLC']) }),
      h('button', { class: 'btn sm', onclick: () => LU.addNet(), text: '+ ' + T(['Network', 'نتورك']) }),
      h('button', { class: 'btn sm', onclick: () => LU.symbols(), text: T(['Symbols', 'الأسماء']) }),
      h('button', { class: 'btn sm', onclick: () => LU.check(), text: T(['Check program', 'افحص البرنامج']) }),
      h('button', { class: 'btn sm', onclick: () => { p.state.run = !p.state.run; ui.click(); render(); }, text: p.state.run ? 'RUN → STOP' : 'STOP → RUN' }),
      h('button', { class: 'btn sm', title: 'Simulation speed', onclick: (e) => { const b = $('#btnSpeed'); if (b) { b.click(); e.target.textContent = '⏩ ' + b.textContent; } }, text: '⏩ ' + (($('#btnSpeed') || {}).textContent || '1x') }),
      h('button', { class: 'btn sm', onclick: () => { ui.show('bench'); B().setView('panel'); }, text: T(['Go to the panel', 'روح للوحة']) }),
      h('button', { class: 'btn sm pri ld-mob', onclick: () => LU.paletteModal(), text: '+ ' + T(['Instruction', 'أمر']) }),
      h('button', { class: 'btn sm ld-mob', onclick: () => LU.watchModal(), text: T(['Watch', 'مراقبة']) }));
    if (p.props.mode !== 'ladder' && !String(p.props.lad || '') && !LU.dirty) {
      nets.appendChild(h('div', { class: 'pl-empty static' }, h('b', { text: T(['This PLC runs a text program', 'الـPLC ده شغال ببرنامج نصي']) }), h('p', { class: 'mute', text: T(['Start a ladder program. The text program stays saved and you can go back to it from the PLC properties.', 'ابدأ برنامج لادر. البرنامج النصي هيفضل محفوظ وتقدر ترجعله من خصائص الـPLC.']) }),
        h('button', { class: 'btn pri', onclick: () => { LU.work = { v: 1, sym: { 'I0.0': 'Start', 'I0.1': 'Stop (NC)' }, nets: [{ c: 'Start / stop latch', s: [{ t: 'PAR', br: [[{ t: 'NO', a: 'I0.0' }], [{ t: 'NO', a: 'Q0.0' }]] }, { t: 'NO', a: 'I0.1' }], o: [{ t: 'COIL', a: 'Q0.0' }] }] }; mark(); }, text: T(['Start a ladder program', 'ابدأ برنامج لادر']) })));
      LU.side(true);
      return;
    }
    const W = LU.work, trs = on ? LD.trace(p) : [];
    if (LU.dirty) nets.appendChild(h('div', { class: 'ld-note', text: T(['Edited offline. Press "Download to PLC" to run the changes and see live values.', 'اتعدل أوفلاين. اضغط "نزّل على الـPLC" عشان التعديلات تشتغل وتشوف القيم الحية.']) }));
    W.nets.forEach((n, ni) => {
      const card = h('div', { class: 'ld-net' + (LU.sel && LU.sel.ni === ni ? ' on' : ''), 'data-n': ni });
      card.appendChild(h('div', { class: 'ld-nhead' }, h('b', { text: T(['Network ', 'نتورك ']) + (ni + 1) + ':' }), h('span', { class: 'ld-cmt', 'data-op': 'comment', text: n.c || T(['(add a comment)', '(ضيف تعليق)']) }),
        h('span', { class: 'grow' }), h('button', { class: 'btn sm', 'data-op': 'up', text: '↑', title: 'up' }), h('button', { class: 'btn sm', 'data-op': 'down', text: '↓', title: 'down' }), h('button', { class: 'btn sm', 'data-op': 'dup', text: '⧉', title: 'copy' }), h('button', { class: 'btn sm bad', 'data-op': 'del', text: '✕', title: 'delete' })));
      const wrap = h('div', { class: 'ld-svgwrap' });
      wrap.innerHTML = LU.svgFor(n, ni, ctxFor(n, ni, p, W, trs));
      card.appendChild(wrap);
      card.appendChild(h('div', { class: 'ld-why' }));
      nets.appendChild(card);
    });
    if (!W.nets.length) nets.appendChild(h('p', { class: 'mute', text: T(['Empty program. Press + Network.', 'برنامج فاضي. اضغط + نتورك.']) }));
    nets.appendChild(h('button', { class: 'btn', style: { margin: '6px 0 90px' }, onclick: () => LU.addNet(), text: '+ ' + T(['Add network', 'ضيف نتورك']) }));
    whyAll(p, on);
    // selection bar
    if (LU.sel && (LU.sel.key != null || LU.sel.oi != null)) {
      const s = LU.sel, isItem = s.key != null;
      selbar.append(h('span', { class: 'mute sm', text: 'N' + (s.ni + 1) + ' ' }),
        h('button', { class: 'btn sm pri', onclick: () => selAction('edit'), text: T(['Edit', 'تعديل']) }),
        isItem ? h('button', { class: 'btn sm', onclick: () => selAction('after'), text: '+ ' + T(['Contact after', 'كونتاكت بعده']) }) : null,
        isItem ? h('button', { class: 'btn sm', onclick: () => selAction('branch'), text: '⑂ ' + T(['Parallel branch', 'فرع متوازي']) }) : null,
        isItem ? h('button', { class: 'btn sm', onclick: () => selAction('left'), text: '←' }) : null,
        isItem ? h('button', { class: 'btn sm', onclick: () => selAction('right'), text: '→' }) : null,
        h('button', { class: 'btn sm', onclick: () => { LU.sel = { ni: s.ni }; LU.insert('COIL'); }, text: '+ ' + T(['Output', 'خرج']) }),
        h('button', { class: 'btn sm bad', onclick: () => selAction('del'), text: T(['Delete', 'حذف']) }));
    } else selbar.appendChild(h('span', { class: 'mute sm', text: T(['Tap a contact or coil to select it, tap again to edit. Add instructions from the Parts list.', 'اضغط على كونتاكت أو كويل عشان تختاره، واضغط تاني تعدّله. ضيف أوامر من قائمة القطع.']) }));
    LU.side(true);
  }
  LU.render = render;
  function ctxFor(n, ni, p, W, trs) {
    const s = LU.sel && LU.sel.ni === ni ? LU.sel : null;
    return { prog: W, tr: trs[ni] || null, plc: p, sel: s && s.key != null ? s.key : null, selO: s && s.oi != null ? s.oi : null };
  }
  function whyAll(p, on) {
    const cards = nets.querySelectorAll('.ld-net');
    cards.forEach((card) => {
      const ni = +card.dataset.n, box = card.querySelector('.ld-why'), n = LU.work.nets[ni];
      if (!on || !n || !n.o.some((o) => ['COIL', 'TON', 'TOF', 'TP'].includes(o.t))) { box.innerHTML = ''; return; }
      const lines = LD.why(p, ni, C());
      if (!lines.length || lines[0].ok) { box.innerHTML = ''; return; }
      const s = lines.map((l) => `<div class="${l.sub ? 'sub' : ''}">${esc(T(l.msg))}</div>`).join('');
      if (box._s !== s) { box._s = s; box.innerHTML = `<b>${esc(T(['Why is it OFF?', 'ليه مطفي؟']))}</b>` + s; }
    });
  }
  LU.frame = function () {
    if (ui.view() !== 'prog' || !host) return;
    const now = performance.now(); if (now - lastFrame < 180) return; lastFrame = now;
    const p = plc();
    if (!p || !LU.work) { if (!nets.children.length) render(); return; }
    if (LU.workFor !== p.id || (!LU.dirty && LU._txt !== String(p.props.lad || ''))) { render(); return; }
    const on = online(p), trs = on ? LD.trace(p) : [];
    nets.querySelectorAll('.ld-net').forEach((card) => { const ni = +card.dataset.n, n = LU.work.nets[ni]; if (!n) return; const w = card.querySelector('.ld-svgwrap'); const s = LU.svgFor(n, ni, ctxFor(n, ni, p, LU.work, trs)); if (w._s !== s) { w._s = s; w.innerHTML = s; } });
    whyAll(p, on);
    const pill = bar.querySelector('.pill'); if (pill) { const txt = on ? 'ONLINE' : LU.dirty ? T(['NOT DOWNLOADED', 'لسه ما اتنزلش']) : !p.state.sup ? T(['NO POWER', 'مفيش كهرباء']) : p.props.mode !== 'ladder' ? 'TEXT' : 'STOP'; if (pill.textContent !== txt) { pill.textContent = txt; pill.className = 'pill ' + (on ? 'ok' : LU.dirty ? 'warn' : ''); } }
    watch();
  };

  /* palette when the Ladder view is on */
  LU.palette = function (root, q) {
    root.innerHTML = '';
    const term = (q || '').trim().toLowerCase();
    const mk = (list, title) => {
      const items = h('div', { class: 'pitems' });
      for (const t of list) {
        const label = CNAME[t] ? T(CNAME[t]) : t + (OUTNAME[t] ? ' ' + T(OUTNAME[t]) : '');
        if (term && !label.toLowerCase().includes(term) && !t.toLowerCase().includes(term)) continue;
        const it = h('div', { class: 'pit', onclick: () => { LU.insert(t); const m = it.closest('.modal'); if (m) m.remove(); } });
        it.innerHTML = `<svg viewBox="0 0 100 60">${iconFor(t)}</svg>`;
        it.appendChild(h('span', { text: (CNAME[t] ? T(CNAME[t]) : t + (OUTNAME[t] ? ' ' + T(OUTNAME[t]) : '')) }));
        items.appendChild(it);
      }
      root.appendChild(h('div', { class: 'pgrp' }, h('div', { class: 'pgh' }, h('span', { text: T(title) })), items));
    };
    mk(LD.CONTACTS, ['Contacts and compare', 'كونتاكتات ومقارنة']);
    mk(LD.OUTS, ['Coils and boxes', 'كويلات وبلوكات']);
  };
  function iconFor(t) {
    const l = '<line x1="4" y1="30" x2="40" y2="30" stroke="#9aa5b6" stroke-width="3"/><line x1="60" y1="30" x2="96" y2="30" stroke="#9aa5b6" stroke-width="3"/>';
    const bars = '<line x1="40" y1="16" x2="40" y2="44" stroke="#e7edf8" stroke-width="4"/><line x1="60" y1="16" x2="60" y2="44" stroke="#e7edf8" stroke-width="4"/>';
    if (t === 'NO') return l + bars;
    if (t === 'NC') return l + bars + '<line x1="36" y1="46" x2="64" y2="14" stroke="#e7edf8" stroke-width="3"/>';
    if (t === 'P' || t === 'N') return l + bars + `<text x="50" y="36" fill="#FDC300" font-size="16" text-anchor="middle" font-weight="700">${t}</text>`;
    if (t === 'CMP') return '<line x1="4" y1="30" x2="24" y2="30" stroke="#9aa5b6" stroke-width="3"/><line x1="76" y1="30" x2="96" y2="30" stroke="#9aa5b6" stroke-width="3"/><rect x="24" y="14" width="52" height="32" fill="none" stroke="#e7edf8" stroke-width="3"/><text x="50" y="36" fill="#FDC300" font-size="16" text-anchor="middle">&lt;</text>';
    if (t === 'COIL' || t === 'SET' || t === 'RST') return '<line x1="4" y1="30" x2="36" y2="30" stroke="#9aa5b6" stroke-width="3"/><path d="M42 14 Q32 30 42 46 M58 14 Q68 30 58 46" fill="none" stroke="#e7edf8" stroke-width="3.5"/>' + (t !== 'COIL' ? `<text x="50" y="36" fill="#FDC300" font-size="16" text-anchor="middle" font-weight="700">${t[0]}</text>` : '');
    return `<rect x="18" y="8" width="64" height="44" rx="3" fill="none" stroke="#e7edf8" stroke-width="3"/><text x="50" y="36" fill="#FDC300" font-size="${t.length > 4 ? 13 : 15}" text-anchor="middle" font-weight="700">${t}</text>`;
  }
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/projects_ui.js */
/* Projects: the Panel / Plant / Ladder switch on the bench, and the Projects tab (ready projects + my projects). */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$;
  const PJ = EL.projects, PA = EL.plantArt;
  const B = () => EL.bench;
  const KEY = 'ellab.projects', MAXP = 30;

  /* ---------- bench view switch ---------- */
  const VIEWS = [['panel', ['Panel', 'اللوحة']], ['plant', ['Plant', 'العملية']], ['line', ['Line', 'الخط']]];
  function setView(v) {
    if (v === 'ladder') { ui.show('prog'); return; }
    if (!VIEWS.some((x) => x[0] === v)) v = 'panel';
    const b = B(), prev = b.view;
    b.view = v;
    $('#v-bench').dataset.view = v;
    for (const x of ui.$$('#viewSeg .btn')) x.classList.toggle('on', x.dataset.v === v);
    if (b.rebuildPalette) b.rebuildPalette();
    if (v === 'panel') { requestAnimationFrame(() => { if (b._fitPanel) { b._fitPanel = false; b.ed.fit(); } else b.ed.applyView(); }); b.inspector(b.ed); if (b.ed.hint) b.ed.hint(''); }
    if (v === 'plant') { ui.plant.render(true); if (prev !== 'plant' && !setView.fitted) { setView.fitted = true; requestAnimationFrame(() => ui.plant.fit()); } ui.plant.inspector(); }
    if (v !== 'plant' && ui.plant.pending) { ui.plant.pending = null; }
    if (v === 'line') { ui.line.render(true); if (prev !== 'line' && !setView.lfit) { setView.lfit = true; requestAnimationFrame(() => ui.line.fit()); } ui.line.inspector(); }
    try { localStorage.setItem('ellab.bview', v); } catch (e) {}
  }
  function hookBench() {
    const b = B();
    b.view = 'panel';
    b.setView = setView;
    b.sideFor = function () { if (b.view === 'plant') ui.plant.inspector(); else if (b.view === 'line') ui.line.inspector(); };
    const seg = $('#viewSeg');
    for (const x of ui.$$('#viewSeg .btn')) x.addEventListener('click', () => { setView(x.dataset.v); ui.click(); });
    void seg;
    const frame0 = b.frame;
    let liveT = 0;
    b.frame = function (now) {
      frame0(now);
      if (b.view === 'plant') { ui.plant.frame(); if (now - liveT > 300) { liveT = now; ui.plant.updateLive(); } }
      else if (b.view === 'line') ui.line.frame();
    };
    const setMode0 = b.setMode;
    b.setMode = function (m) { setMode0(m); if (b.view === 'plant') { ui.plant.render(true); ui.plant.inspector(); } else if (b.view === 'line') { ui.line.render(true); ui.line.inspector(); } };
    let lastC = b.ed.c;
    b.ed.hooks.push((ed) => {
      if (ed.c !== lastC) { lastC = ed.c; b._fitPanel = b.view !== 'panel'; ui.plant.sel = null; ui.plant.selPipe = null; ui.plant.pending = null; ui.ladder.workFor = null; ui.ladder.dirty = false; ui.line.sel = null; setView.lfit = false; if (b.view === 'line') { ui.line.render(true); ui.line.inspector(); requestAnimationFrame(() => ui.line.fit()); } if (b.view === 'plant') { ui.plant.render(true); ui.plant.inspector(); } if (ui.view() === 'prog') ui.ladder.render(); }
    });
    let v0 = 'panel';
    try { v0 = localStorage.getItem('ellab.bview') || 'panel'; } catch (e) {}
    setView(v0);
  }

  /* ---------- my projects (this browser) ---------- */
  function loadList() { try { const a = JSON.parse(localStorage.getItem(KEY) || '[]'); return Array.isArray(a) ? a.filter((x) => x && typeof x.data === 'string').slice(0, MAXP) : []; } catch (e) { return []; } }
  function saveList(a) { try { localStorage.setItem(KEY, JSON.stringify(a.slice(0, MAXP))); return true; } catch (e) { ui.toast(['Not saved: the browser storage is full. Download the project as a file instead.', 'ما اتحفظش: مساحة المتصفح مليانة. نزّل المشروع كملف بدل كده.'], 'bad', 7000); return false; } }
  const clean = (s, n) => String(s || '').replace(/[<>`"&]/g, '').trim().slice(0, n);
  function openCircuit(c, msg) {
    const b = B();
    const cur = b.ed.c;
    if ((cur.parts.length || (cur.plant && cur.plant.units && cur.plant.units.length) || (cur.line && cur.line.els && cur.line.els.length)) && !confirm(T(['Replace what is on the bench now? (Save it as a project first if you need it.)', 'تستبدل اللي على المعمل دلوقتي؟ (احفظه كمشروع الأول لو محتاجه.)']))) return false;
    EL.inst.probes = { red: null, black: null, clamp: null, ncv: null };
    b.ed.setCircuit(c);
    b.save();
    ui.show('bench');
    const th = document.querySelector('#toasts'); if (th) th.innerHTML = '';
    if (msg) ui.toast(msg, 'ok', 6000);
    return true;
  }
  PJ.open = function (id, view) {
    const c = PJ.load(id); if (!c) return;
    const P = PJ.map[id];
    if (!openCircuit(c, T(P.name) + ': ' + T(P.tasks[0]))) return;
    B().setMode('test');
    setView.fitted = false;
    if (view === 'ladder') { setView('plant'); ui.show('prog'); } else setView(view || 'plant');
    requestAnimationFrame(() => { if (B().view === 'panel') B().ed.fit(); else if (B().view === 'line') ui.line.fit(); else ui.plant.fit(); });
  };
  PJ.openEmpty = function () {
    if (!openCircuit(PJ.empty(), T(['Empty project: add parts on the panel, units in the plant and a ladder program.', 'مشروع فاضي: ضيف أجهزة في اللوحة ووحدات في العملية وبرنامج لادر.']))) return;
    B().setMode('build'); setView('plant');
  };
  function saveCurrent(name) {
    name = clean(name, 40) || T(['My project', 'مشروعي']) + ' ' + new Date().toLocaleDateString();
    const data = EL.serialize(B().ed.c);
    if (data.length > 1500000) { ui.toast(['Too big to keep in the browser. Use Download.', 'كبير قوي على المتصفح. استخدم التنزيل.'], 'bad'); return; }
    const a = loadList();
    const i = a.findIndex((x) => x.name === name);
    const item = { id: 'p' + Date.now().toString(36), name, t: Date.now(), data };
    if (i >= 0) a[i] = Object.assign(a[i], { t: item.t, data }); else a.unshift(item);
    if (a.length > MAXP) { ui.toast(T(['You can keep ', 'تقدر تحتفظ بـ']) + MAXP + T([' projects. Delete one first.', ' مشروع. امسح واحد الأول.']), 'warn'); return; }
    if (saveList(a)) { ui.toast(T(['Saved: ', 'اتحفظ: ']) + name, 'ok'); render(); }
  }

  /* ---------- Projects tab ---------- */
  let root;
  function render() {
    if (!root) return;
    root.innerHTML = '';
    root.appendChild(h('div', { class: 'pj-hero' },
      h('h2', { text: T(['Projects', 'المشاريع']) }),
      h('p', { text: T(['Build a whole system and run it: wire the panel, lay out the process with tanks, pumps, valves and pipes, and program the PLC in ladder. Then measure it, break it and find the fault.', 'ابني سيستم كامل وشغّله: وصّل اللوحة، وارسم العملية بالتانكات والطلمبات والمحابس والمواسير، وبرمج الـPLC لادر. وبعدين قيس وبوّظ ودوّر على العطل.']) }),
      h('div', { class: 'row wrap' },
        h('button', { class: 'btn pri', onclick: () => PJ.openEmpty(), text: '+ ' + T(['Start an empty project', 'ابدأ مشروع فاضي']) }),
        h('button', { class: 'btn', onclick: () => { ui.show('bench'); setView('plant'); }, text: T(['Go to the bench', 'روح للمعمل']) }))));
    root.appendChild(h('h3', { class: 'pj-sec', text: T(['Ready projects', 'مشاريع جاهزة']) }));
    const grid = h('div', { class: 'pj-grid' });
    for (const id of PJ.list) {
      const P = PJ.map[id];
      const pv = h('div', { class: 'pj-thumb' });
      try { pv.innerHTML = P.line && !P.plant ? ui.line.preview(EL.line.build(P.line), 400, 220) : PA.preview(EL.plant.build(P.plant), 400, 220); } catch (e) { pv.textContent = ''; }
      const tasks = h('ol', { class: 'pj-tasks' }, P.tasks.map((t) => h('li', { text: T(t) })));
      grid.appendChild(h('div', { class: 'card pj-card' }, pv, h('h3', { text: T(P.name) }), h('p', { class: 'mute', text: T(P.desc) }),
        h('details', null, h('summary', { text: T(['What to try', 'جرّب إيه']) }), tasks),
        h('div', { class: 'row wrap' },
          h('button', { class: 'btn pri', onclick: () => PJ.open(id, P.view || 'plant'), text: T(['Open', 'افتح']) }),
          P.circuit ? h('button', { class: 'btn', onclick: () => PJ.open(id, 'panel'), text: T(['Open the panel', 'افتح اللوحة']) }) : null,
          P.plc ? h('button', { class: 'btn', onclick: () => PJ.open(id, 'ladder'), text: T(['Open the program', 'افتح البرنامج']) }) : null)));
    }
    root.appendChild(grid);
    // my projects
    root.appendChild(h('h3', { class: 'pj-sec', text: T(['My projects (saved on this device)', 'مشاريعي (محفوظة على الجهاز ده)']) }));
    const nameIn = h('input', { type: 'text', maxlength: 40, placeholder: T(['Project name', 'اسم المشروع']) });
    root.appendChild(h('div', { class: 'card' }, h('p', { class: 'mute', text: T(['Save what is on the bench now (panel, plant and ladder) under a name. Download it to keep a copy or to send it to a colleague.', 'احفظ اللي على المعمل دلوقتي (اللوحة والعملية واللادر) باسم. نزّله عشان تحتفظ بنسخة أو تبعته لزميل.']) }),
      h('div', { class: 'row wrap' }, h('div', { class: 'grow', style: { minWidth: '180px' } }, nameIn), h('button', { class: 'btn pri', onclick: () => saveCurrent(nameIn.value), text: T(['Save the bench as a project', 'احفظ المعمل كمشروع']) }),
        h('label', { class: 'btn' }, T(['Open a project file', 'افتح ملف مشروع']), h('input', { type: 'file', accept: '.json,application/json', style: { display: 'none' }, onchange: (e) => importFile(e.target.files[0]) })))));
    const list = loadList();
    if (!list.length) root.appendChild(h('p', { class: 'mute', text: T(['Nothing saved yet.', 'مفيش حاجة محفوظة لسه.']) }));
    for (const it of list) {
      root.appendChild(h('div', { class: 'card pj-row' },
        h('div', { class: 'grow' }, h('b', { text: it.name }), h('div', { class: 'mute sm', text: new Date(it.t).toLocaleString() + '  ·  ' + Math.round(it.data.length / 1024) + ' KB' })),
        h('button', { class: 'btn pri', onclick: () => { try { const c = EL.deserialize(it.data); if (openCircuit(c, T(['Opened: ', 'اتفتح: ']) + it.name)) { setView.fitted = false; setView(c.plant && c.plant.units.length ? 'plant' : 'panel'); } } catch (e) { ui.toast(['This project could not be read.', 'المشروع ده مش مقروء.'], 'bad'); } }, text: T(['Open', 'افتح']) }),
        h('button', { class: 'btn', onclick: () => ui.download('project-' + it.name.replace(/[^\w\-]+/g, '-') + '.json', it.data), text: T(['Download', 'نزّل']) }),
        h('button', { class: 'btn bad', onclick: () => { if (confirm(T(['Delete project ', 'تمسح مشروع ']) + it.name + '?')) { saveList(loadList().filter((x) => x.id !== it.id)); render(); } }, text: T(['Delete', 'حذف']) })));
    }
  }
  function importFile(f) {
    if (!f) return;
    if (f.size > 3 * 1024 * 1024) { ui.toast(['File too large (3 MB max).', 'الملف كبير (أقصى حاجة 3 ميجا).'], 'bad'); return; }
    const r = new FileReader();
    r.onload = () => {
      try {
        const c = EL.deserialize(String(r.result));
        if (openCircuit(c, T(['Project opened from the file.', 'المشروع اتفتح من الملف.']))) { setView.fitted = false; setView(c.plant && c.plant.units.length ? 'plant' : 'panel'); }
      } catch (e) { ui.toast(['This file is not a lab project.', 'الملف ده مش مشروع للمعمل.'], 'bad'); }
    };
    r.readAsText(f);
  }

  PJ.init = function () {
    root = $('#projRoot');
    render();
    ui.onRefresh(render);
    hookBench();
  };
  PJ.onShow = render;
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/loto_data.js */
/* LOTO data: devices, isolation point types, scenarios, rules */
(function (g) {
  const EL = g.EL;
  const L = (EL.lotoData = {});

  /* ---------- icons (viewBox 0 0 64 64) ---------- */
  const pad = (c) => `<path d="M22 30 v-9 a10 10 0 0 1 20 0 v9" fill="none" stroke="#d5dae6" stroke-width="5"/><rect x="15" y="29" width="34" height="27" rx="5" fill="${c}" stroke="#1a1a1a" stroke-width="2"/><circle cx="32" cy="41" r="3.5" fill="#1a1a1a"/><rect x="30.5" y="43" width="3" height="8" fill="#1a1a1a"/>`;
  const ICON = {
    padlock_red: pad('#d33'), padlock_blue: pad('#2f6fd8'), padlock_yellow: pad('#f1c40f'), padlock_master: pad('#2a2a2a'),
    hasp: '<rect x="8" y="22" width="48" height="20" rx="3" fill="#e5483b" stroke="#222" stroke-width="2"/><g fill="#222"><circle cx="17" cy="32" r="3.5"/><circle cx="27" cy="32" r="3.5"/><circle cx="37" cy="32" r="3.5"/><circle cx="47" cy="32" r="3.5"/></g><path d="M8 32 h-4 v14 h12" fill="none" stroke="#bbb" stroke-width="3"/>',
    lockbox: '<rect x="8" y="14" width="48" height="38" rx="5" fill="#e5483b" stroke="#222" stroke-width="2"/><rect x="14" y="20" width="36" height="6" rx="2" fill="#222"/><rect x="26" y="32" width="12" height="14" rx="2" fill="#f0f0f0" stroke="#222"/>',
    mcb_clip: '<rect x="24" y="8" width="16" height="48" rx="3" fill="#ddd" stroke="#222" stroke-width="2"/><rect x="27" y="14" width="10" height="16" fill="#444"/><path d="M40 22 h10 v14 h-10" fill="#e5483b" stroke="#222" stroke-width="2"/><circle cx="45" cy="29" r="2" fill="#222"/>',
    mcb3_clip: '<g fill="#ddd" stroke="#222" stroke-width="2"><rect x="8" y="12" width="14" height="40" rx="3"/><rect x="25" y="12" width="14" height="40" rx="3"/><rect x="42" y="12" width="14" height="40" rx="3"/></g><rect x="5" y="26" width="54" height="12" rx="3" fill="#e5483b" stroke="#222" stroke-width="2"/><circle cx="32" cy="32" r="3" fill="#222"/>',
    mccb_clip: '<rect x="8" y="14" width="48" height="36" rx="4" fill="#bbb" stroke="#222" stroke-width="2"/><rect x="18" y="22" width="28" height="12" fill="#333"/><path d="M14 40 h36 v10 h-36z" fill="#e5483b" stroke="#222" stroke-width="2"/><circle cx="32" cy="45" r="2.5" fill="#222"/>',
    ball_lock: '<rect x="4" y="26" width="56" height="12" fill="#9aa3b5" stroke="#222" stroke-width="2"/><circle cx="32" cy="32" r="12" fill="#cfd5e3" stroke="#222" stroke-width="2"/><path d="M32 32 L52 14" stroke="#222" stroke-width="5"/><rect x="38" y="14" width="22" height="14" rx="3" fill="#e5483b" stroke="#222" stroke-width="2"/><circle cx="49" cy="21" r="2.5" fill="#222"/>',
    gate_lock: '<circle cx="32" cy="30" r="20" fill="#e5483b" stroke="#222" stroke-width="2"/><circle cx="32" cy="30" r="12" fill="#cfd5e3" stroke="#222" stroke-width="2"/><path d="M32 18 v24 M20 30 h24" stroke="#222" stroke-width="3"/><rect x="28" y="48" width="8" height="12" fill="#9aa3b5" stroke="#222" stroke-width="2"/>',
    butterfly_lock: '<rect x="4" y="30" width="56" height="10" fill="#9aa3b5" stroke="#222" stroke-width="2"/><ellipse cx="32" cy="35" rx="6" ry="16" fill="#cfd5e3" stroke="#222" stroke-width="2"/><path d="M32 20 v-10" stroke="#222" stroke-width="5"/><path d="M20 10 h24 v8 h-24z" fill="#e5483b" stroke="#222" stroke-width="2"/>',
    plug_lock: '<path d="M14 24 h30 a8 8 0 0 1 8 8 v4 a8 8 0 0 1 -8 8 h-30z" fill="#e5483b" stroke="#222" stroke-width="2"/><rect x="2" y="28" width="12" height="4" fill="#bbb"/><rect x="2" y="36" width="12" height="4" fill="#bbb"/><circle cx="34" cy="34" r="5" fill="#222"/><path d="M52 34 h8" stroke="#222" stroke-width="3"/>',
    cable_lock: '<circle cx="32" cy="30" r="20" fill="none" stroke="#bbb" stroke-width="3" stroke-dasharray="4 2"/><rect x="26" y="46" width="12" height="14" rx="3" fill="#e5483b" stroke="#222" stroke-width="2"/><circle cx="32" cy="53" r="2.5" fill="#222"/>',
    qdc_lock: '<rect x="4" y="26" width="22" height="12" fill="#9aa3b5" stroke="#222" stroke-width="2"/><rect x="38" y="26" width="22" height="12" fill="#9aa3b5" stroke="#222" stroke-width="2"/><rect x="22" y="20" width="22" height="24" rx="4" fill="#e5483b" stroke="#222" stroke-width="2"/><circle cx="33" cy="32" r="3" fill="#222"/>',
    fuse_lock: '<rect x="20" y="8" width="24" height="40" rx="5" fill="#f2ead2" stroke="#222" stroke-width="2"/><rect x="16" y="46" width="32" height="12" rx="3" fill="#e5483b" stroke="#222" stroke-width="2"/><circle cx="32" cy="52" r="2.5" fill="#222"/><path d="M32 14 v28" stroke="#c9a227" stroke-width="3"/>',
    pb_cover: '<circle cx="32" cy="34" r="20" fill="#e5483b" stroke="#222" stroke-width="2"/><circle cx="32" cy="34" r="10" fill="#fff3" stroke="#222"/><rect x="29" y="50" width="6" height="8" fill="#bbb"/>',
    switch_lock: '<rect x="14" y="8" width="36" height="48" rx="5" fill="#eee" stroke="#222" stroke-width="2"/><rect x="24" y="18" width="16" height="28" rx="3" fill="#e5483b" stroke="#222" stroke-width="2"/>',
    tag: '<rect x="14" y="4" width="36" height="56" rx="4" fill="#fff" stroke="#c00" stroke-width="3"/><rect x="14" y="4" width="36" height="16" fill="#c00"/><text x="32" y="16" font-size="9" font-weight="700" fill="#fff" text-anchor="middle">DANGER</text><path d="M20 30 h24 M20 38 h24 M20 46 h16" stroke="#555" stroke-width="2"/><circle cx="32" cy="8" r="0" fill="#000"/>',
    tester: '<rect x="24" y="4" width="16" height="36" rx="4" fill="#d9342b" stroke="#222" stroke-width="2"/><g fill="#ffeb3b"><rect x="28" y="9" width="8" height="3"/><rect x="28" y="15" width="8" height="3"/><rect x="28" y="21" width="8" height="3"/></g><path d="M28 40 L14 60 M36 40 L50 60" stroke="#222" stroke-width="3"/>',
    block: '<path d="M6 52 L58 52 L58 38 Z" fill="#f1c40f" stroke="#222" stroke-width="2"/><path d="M14 52 l8 -4 l8 4 l8 -4 l8 4" fill="none" stroke="#222" stroke-width="2"/>',
    bleed: '<rect x="4" y="28" width="40" height="10" fill="#9aa3b5" stroke="#222" stroke-width="2"/><circle cx="48" cy="33" r="10" fill="#cfd5e3" stroke="#222" stroke-width="2"/><path d="M48 33 L58 20" stroke="#222" stroke-width="4"/><g fill="#7fd0ff"><circle cx="54" cy="46" r="2"/><circle cx="58" cy="52" r="2"/></g>',
    dstick: '<rect x="28" y="6" width="8" height="30" rx="3" fill="#2b3550" stroke="#222" stroke-width="2"/><rect x="24" y="36" width="16" height="10" rx="2" fill="#ca6" stroke="#222" stroke-width="2"/><path d="M32 46 L20 60 M32 46 L44 60" stroke="#222" stroke-width="3"/>',
    // isolation points
    rotary: '<rect x="8" y="8" width="48" height="48" rx="5" fill="#ddd" stroke="#222" stroke-width="2"/><rect x="18" y="18" width="28" height="28" rx="14" fill="#f1c40f" stroke="#222" stroke-width="2"/><path d="M32 32 v-12" stroke="#222" stroke-width="6" stroke-linecap="round"/><circle cx="50" cy="32" r="3" fill="#222"/>',
    knife: '<rect x="8" y="8" width="48" height="48" rx="4" fill="#ddd" stroke="#222" stroke-width="2"/><rect x="20" y="14" width="24" height="36" fill="#333"/><rect x="26" y="20" width="12" height="16" fill="#e5483b"/>',
    mcb: '<rect x="20" y="6" width="24" height="52" rx="3" fill="#ddd" stroke="#222" stroke-width="2"/><rect x="26" y="12" width="12" height="18" fill="#333"/><rect x="29" y="14" width="6" height="8" fill="#eee"/><text x="32" y="48" font-size="9" text-anchor="middle" fill="#222" font-weight="700">C16</text>',
    mccb: '<rect x="8" y="10" width="48" height="44" rx="5" fill="#8f98ab" stroke="#222" stroke-width="2"/><rect x="18" y="20" width="28" height="14" rx="3" fill="#222"/><rect x="26" y="22" width="12" height="10" fill="#eee"/><text x="32" y="48" font-size="9" text-anchor="middle" fill="#fff" font-weight="700">100A</text>',
    plug: '<path d="M14 20 h30 a10 10 0 0 1 10 10 v4 a10 10 0 0 1 -10 10 h-30z" fill="#2f6fd8" stroke="#222" stroke-width="2"/><rect x="2" y="25" width="12" height="5" fill="#bbb"/><rect x="2" y="34" width="12" height="5" fill="#bbb"/><path d="M54 32 h8" stroke="#222" stroke-width="3"/>',
    fuse: '<rect x="22" y="6" width="20" height="52" rx="5" fill="#f2ead2" stroke="#222" stroke-width="2"/><rect x="18" y="4" width="28" height="10" rx="3" fill="#888" stroke="#222"/><path d="M32 16 v28" stroke="#c9a227" stroke-width="3"/>',
    pushbtn: '<circle cx="32" cy="32" r="22" fill="#e5483b" stroke="#222" stroke-width="3"/><circle cx="32" cy="32" r="13" fill="#ff7a68" stroke="#222"/>',
    estop: '<rect x="8" y="42" width="48" height="14" rx="3" fill="#f1c40f" stroke="#222" stroke-width="2"/><circle cx="32" cy="30" r="20" fill="#e5483b" stroke="#222" stroke-width="3"/>',
    ballvalve: '<rect x="2" y="26" width="60" height="14" fill="#9aa3b5" stroke="#222" stroke-width="2"/><circle cx="32" cy="33" r="14" fill="#cfd5e3" stroke="#222" stroke-width="2"/><path d="M32 33 L12 12" stroke="#222" stroke-width="5"/><rect x="2" y="6" width="20" height="10" rx="3" fill="#2f6fd8" stroke="#222"/>',
    gatevalve: '<rect x="2" y="38" width="60" height="14" fill="#9aa3b5" stroke="#222" stroke-width="2"/><rect x="26" y="26" width="12" height="16" fill="#777" stroke="#222"/><path d="M32 26 v-14" stroke="#222" stroke-width="4"/><circle cx="32" cy="10" r="10" fill="none" stroke="#2f6fd8" stroke-width="5"/>',
    butterfly: '<rect x="2" y="34" width="60" height="14" fill="#9aa3b5" stroke="#222" stroke-width="2"/><ellipse cx="32" cy="41" rx="6" ry="16" fill="#cfd5e3" stroke="#222" stroke-width="2"/><path d="M32 26 v-14" stroke="#222" stroke-width="5"/><rect x="18" y="6" width="28" height="8" rx="3" fill="#2f6fd8" stroke="#222"/>',
    qdc: '<rect x="2" y="26" width="26" height="12" fill="#9aa3b5" stroke="#222" stroke-width="2"/><rect x="36" y="26" width="26" height="12" fill="#9aa3b5" stroke="#222" stroke-width="2"/><rect x="24" y="20" width="16" height="24" rx="3" fill="#cfd5e3" stroke="#222" stroke-width="2"/>',
    wallsw: '<rect x="14" y="8" width="36" height="48" rx="5" fill="#eee" stroke="#222" stroke-width="2"/><rect x="24" y="16" width="16" height="32" rx="3" fill="#bbb" stroke="#222" stroke-width="2"/>',
    motor: '<rect x="8" y="16" width="40" height="32" rx="4" fill="#47bfd9" stroke="#222" stroke-width="2"/><rect x="48" y="26" width="12" height="12" fill="#999" stroke="#222"/><circle cx="28" cy="32" r="8" fill="#0c1423"/>',
    cyl: '<rect x="6" y="20" width="36" height="24" rx="3" fill="#cfd5e3" stroke="#222" stroke-width="2"/><rect x="42" y="29" width="18" height="6" fill="#888" stroke="#222"/><rect x="54" y="20" width="6" height="24" fill="#555"/>',
    vfd: '<rect x="12" y="4" width="40" height="56" rx="4" fill="#2b3550" stroke="#789" stroke-width="2"/><rect x="18" y="10" width="28" height="12" fill="#0b1c17"/><circle cx="24" cy="34" r="3" fill="#2f7d3f"/><circle cx="34" cy="34" r="3" fill="#a33a2a"/>',
    pump: '<circle cx="28" cy="34" r="20" fill="#9aa3b5" stroke="#222" stroke-width="2"/><circle cx="28" cy="34" r="8" fill="#222"/><rect x="44" y="26" width="18" height="10" fill="#9aa3b5" stroke="#222"/><rect x="26" y="6" width="10" height="10" fill="#9aa3b5" stroke="#222"/>',
    conveyor: '<rect x="4" y="30" width="56" height="12" rx="6" fill="#555" stroke="#222" stroke-width="2"/><circle cx="12" cy="36" r="5" fill="#999"/><circle cx="52" cy="36" r="5" fill="#999"/><rect x="22" y="18" width="12" height="12" fill="#c79a5a" stroke="#222"/>',
    press: '<rect x="12" y="4" width="40" height="12" fill="#777" stroke="#222" stroke-width="2"/><rect x="28" y="16" width="8" height="22" fill="#cfd5e3" stroke="#222"/><rect x="14" y="38" width="36" height="8" fill="#e5483b" stroke="#222" stroke-width="2"/><rect x="8" y="48" width="48" height="10" fill="#555" stroke="#222"/>',
    tank: '<rect x="14" y="10" width="36" height="44" rx="14" fill="#9aa3b5" stroke="#222" stroke-width="2"/><circle cx="32" cy="32" r="8" fill="#fff" stroke="#222"/><path d="M32 32 L36 27" stroke="#c00" stroke-width="2"/>',
  };
  L.ICON = ICON;
  L.icon = (k, size) => `<svg viewBox="0 0 64 64" width="${size || 64}" height="${size || 64}">${ICON[k] || ''}</svg>`;

  /* ---------- isolation point types ---------- */
  L.ptypes = {
    rotary: { name: ['Rotary isolator / disconnect switch', 'سويتش عزل دوّار'], icon: 'rotary', integral: true, iso: true, kind: 'elec' },
    knife: { name: ['Knife-blade disconnect', 'سكينة فصل'], icon: 'knife', integral: true, iso: true, kind: 'elec' },
    mcb: { name: ['Miniature circuit breaker (DIN rail)', 'ميني بريكر (على DIN rail)'], icon: 'mcb', iso: true, kind: 'elec' },
    mccb: { name: ['Moulded case circuit breaker', 'بريكر MCCB'], icon: 'mccb', iso: true, kind: 'elec' },
    plug: { name: ['Plug and socket', 'فيشة وبريزة'], icon: 'plug', iso: true, kind: 'elec' },
    fuse: { name: ['Fuse holder / fuse switch', 'قاعدة فيوز'], icon: 'fuse', iso: true, kind: 'elec' },
    wallsw: { name: ['Light switch', 'مفتاح إنارة'], icon: 'wallsw', iso: false, kind: 'elec' },
    pushbtn: { name: ['Stop pushbutton', 'زرار ستوب'], icon: 'pushbtn', iso: false, kind: 'ctrl' },
    estop: { name: ['Emergency stop', 'زرار طوارئ'], icon: 'estop', iso: false, kind: 'ctrl' },
    ballvalve: { name: ['Ball valve (lever)', 'بول فالف (ذراع)'], icon: 'ballvalve', iso: true, kind: 'fluid' },
    gatevalve: { name: ['Gate / globe valve (wheel)', 'جيت فالف (عجلة)'], icon: 'gatevalve', iso: true, kind: 'fluid' },
    butterfly: { name: ['Butterfly valve (lever)', 'باترفلاي فالف'], icon: 'butterfly', iso: true, kind: 'fluid' },
    qdc: { name: ['Quick-disconnect air coupling', 'وصلة هوا سريعة'], icon: 'qdc', iso: true, kind: 'fluid' },
  };

  /* ---------- toolbox ---------- */
  // kind: lock | device | tag | tool. fits: point types it can secure.
  L.devices = [
    { id: 'pl_red', kind: 'lock', icon: 'padlock_red', name: ['Personal safety padlock (red)', 'قفل أمان شخصي (أحمر)'], desc: ['One lock, one key, one person. The key stays in your pocket. Used on every isolation point you work on.', 'قفل واحد ومفتاح واحد وشخص واحد. المفتاح بيفضل معاك. بيتحط على كل نقطة عزل بتشتغل عليها.'], tip: ['Never lend your key and never use a lock that is not yours.', 'ماتدّيش مفتاحك لحد وماتستخدمش قفل مش بتاعك.'] },
    { id: 'pl_blue', kind: 'lock', icon: 'padlock_blue', name: ['Department padlock (blue, keyed alike)', 'قفل القسم (أزرق، نفس المفتاح)'], desc: ['Shared by a team, keys are alike. Use it only if your procedure allows shared locks. It does NOT replace your personal lock.', 'مشترك للفريق ومفاتيحه متشابهة. استخدمه لو الإجراء بيسمح بس. وهو مبيغنيش عن قفلك الشخصي.'], tip: ['Anyone with a copy can open it, so it is weak protection for a person at risk.', 'أي حد معاه نسخة يفتحه، فحماية ضعيفة للشخص اللي في خطر.'] },
    { id: 'pl_yel', kind: 'lock', icon: 'padlock_yellow', name: ['Visitor / contractor padlock (yellow)', 'قفل الزائر / المقاول (أصفر)'], desc: ['Issued to contractors and visitors who work on the equipment.', 'بيتصرف للمقاولين والزوار اللي هيشتغلوا على الماكينة.'], tip: ['Same rule: personal key, personal tag.', 'نفس القاعدة: مفتاح شخصي وتاج شخصي.'] },
    { id: 'pl_master', kind: 'lock', icon: 'padlock_master', name: ['Master-key padlock (black)', 'قفل ماستر (أسود)'], desc: ['Supervisor lock that also opens other locks. It is not for normal lockout: it removes the protection of personal locks.', 'قفل مشرف بيفتح أقفال تانية. مش للوتو العادي: بيشيل حماية الأقفال الشخصية.'], tip: ['Only for emergency removal by an authorised person.', 'للإزالة في الطوارئ بواسطة شخص مفوّض بس.'] },
    { id: 'hasp', kind: 'device', icon: 'hasp', name: ['Multi-lock hasp (6 holes)', 'هاسب متعدد الأقفال (6 فتحات)'], fits: ['rotary', 'knife', 'mccb', 'mcb', 'ballvalve', 'gatevalve', 'butterfly', 'plug', 'fuse', 'qdc'], needsHole: true, desc: ['A hinged bar with several holes. Fit it on the point (through the hole of the isolator, or through another lockout device) so every worker adds a personal lock. Group lockout.', 'ذراع بمفصلة وفيه أكتر من فتحة. بيتركب على النقطة (في فتحة السويتش أو في جهاز لوتو تاني) وكل عامل يحط قفله. لوتو جماعي.'], tip: ['A hasp does not lock anything by itself: it needs a locking device or a hole underneath it.', 'الهاسب لوحده مبيقفلش حاجة: محتاج جهاز لوتو أو فتحة تحته.'] },
    { id: 'lockbox', kind: 'device', icon: 'lockbox', name: ['Group lock box', 'صندوق أقفال جماعي'], fits: [], group: true, desc: ['Holds the keys of the locks on several points. Each worker puts their personal lock on the box, so the keys can be released only when everyone is done.', 'بيحفظ مفاتيح الأقفال بتاعة نقط كتير. كل عامل بيحط قفله الشخصي على الصندوق، فالمفاتيح مبتتفتحش غير لما الكل يخلّص.'], tip: ['Use it for long jobs with many isolation points and many people.', 'استخدمه للشغل الطويل اللي فيه نقط عزل كتير وعمال كتير.'] },
    { id: 'mcb_clip', kind: 'device', icon: 'mcb_clip', name: ['MCB lockout clip (1 pole)', 'كليب لوتو لميني بريكر (1 بول)'], fits: ['mcb'], desc: ['Clips over the toggle of a DIN-rail breaker and has a padlock hole. Fits one or two poles.', 'بيتركب على مقبض الميني بريكر وفيه فتحة للقفل. بيناسب بول أو اتنين.'], tip: ['Does not fit a moulded-case breaker with a wide handle.', 'مبيناسبش بريكر MCCB ده مقبضه عريض.'] },
    { id: 'mcb3_clip', kind: 'device', icon: 'mcb3_clip', name: ['Multi-pole MCB lockout bar (3 pole)', 'بار لوتو لبريكر 3 بول'], fits: ['mcb'], desc: ['Bar that holds several MCB toggles OFF together. Good for 3-phase DIN-rail breakers.', 'بار بيمسك أكتر من مقبض ميني بريكر على OFF مع بعض. كويس للبريكرات 3 فاز.'], tip: ['Handle ties and gang-bars must hold all poles OFF.', 'لازم يمسك كل البولات على OFF.'] },
    { id: 'mccb_clip', kind: 'device', icon: 'mccb_clip', name: ['MCCB / wide handle lockout', 'لوتو MCCB / مقبض عريض'], fits: ['mccb'], desc: ['Covers the wide handle of a moulded-case breaker and takes a padlock.', 'بيغطي المقبض العريض لبريكر MCCB وبياخد قفل.'], tip: ['Fits handles from about 10 to 30 mm thick.', 'بيناسب مقابض من 10 لـ 30 مم سمك.'] },
    { id: 'ball_lock', kind: 'device', icon: 'ball_lock', name: ['Ball / lever valve lockout', 'لوتو بول فالف (ذراع)'], fits: ['ballvalve', 'butterfly'], desc: ['Clamps around the pipe and the lever so the lever cannot move. Fits quarter-turn valves.', 'بيتثبت على الماسورة والذراع فالذراع ميتحركش. للفالفات ربع لفة.'], tip: ['Close the valve first, then fit it. It does not fit a wheel valve.', 'اقفل الفالف الأول وبعدين ركّبه. مبيناسبش فالف بعجلة.'] },
    { id: 'gate_lock', kind: 'device', icon: 'gate_lock', name: ['Gate / globe valve wheel cover', 'غطاء عجلة جيت فالف'], fits: ['gatevalve'], desc: ['Two-piece cover that traps the handwheel. Adjustable for most wheel sizes.', 'غطاء من قطعتين بيحبس العجلة. بيتظبط على أغلب المقاسات.'], tip: ['Close the valve fully before fitting the cover.', 'اقفل الفالف تمامًا قبل ما تركب الغطاء.'] },
    { id: 'bfly_lock', kind: 'device', icon: 'butterfly_lock', name: ['Butterfly valve lockout', 'لوتو باترفلاي فالف'], fits: ['butterfly'], desc: ['Plate that holds the butterfly handle in the closed notch.', 'بلاطة بتمسك ذراع الباترفلاي في الوضع المقفول.'], tip: ['Made for the notched-plate handles of butterfly valves.', 'مصنوع لذراع الباترفلاي اللي بنتش.'] },
    { id: 'plug_lock', kind: 'device', icon: 'plug_lock', name: ['Plug lockout (cover)', 'لوتو فيشة (غطاء)'], fits: ['plug'], desc: ['Encloses the plug after you unplug it so nobody can plug it back in.', 'بيغلّف الفيشة بعد ما تفصلها فمحدش يرجّعها.'], tip: ['Unplug first, then lock the plug and keep it in sight.', 'افصل الفيشة الأول وبعدين اقفلها وخلّيها قدام عينك.'] },
    { id: 'cable_lock', kind: 'device', icon: 'cable_lock', name: ['Cable lockout (adjustable)', 'كابل لوتو (قابل للتعديل)'], fits: ['gatevalve', 'ballvalve', 'butterfly', 'knife', 'rotary', 'qdc', 'mccb'], desc: ['A steel cable loop with a lock. Works on odd shapes, several valves at once or a lever that no clip fits.', 'حلقة كابل صلب بقفل. بتشتغل على الأشكال الغريبة أو أكتر من فالف مع بعض أو ذراع مفيش كليب بيناسبه.'], tip: ['Pull the cable tight so the handle cannot move.', 'شد الكابل كويس عشان المقبض ميتحركش.'] },
    { id: 'qdc_lock', kind: 'device', icon: 'qdc_lock', name: ['Pneumatic quick-disconnect lockout', 'لوتو وصلة هوا سريعة'], fits: ['qdc'], desc: ['Fits over a disconnected air coupling so it cannot be reconnected. Disconnect, then vent downstream air.', 'بيتركب على وصلة الهوا بعد فصلها فمتتوصلش تاني. افصل وبعدين فرّغ الهوا اللي بعدها.'], tip: ['Never lock a coupling that is still connected and pressurised.', 'ماتقفلش وصلة لسه متوصلة وعليها ضغط.'] },
    { id: 'fuse_lock', kind: 'device', icon: 'fuse_lock', name: ['Fuse holder lockout', 'لوتو قاعدة فيوز'], fits: ['fuse'], desc: ['Holds the fuse carrier in the open position or takes the fuse out and locks the empty holder.', 'بيمسك حامل الفيوز مفتوح أو بتشيل الفيوز وتقفل القاعدة الفاضية.'], tip: ['Removing a fuse is not isolation unless it is locked out.', 'شيل الفيوز مش عزل إلا لو اتقفل لوتو.'] },
    { id: 'pb_cover', kind: 'device', icon: 'pb_cover', name: ['Pushbutton / E-stop cover', 'غطاء زرار / طوارئ'], fits: ['pushbtn', 'estop'], control: true, desc: ['Locks a control pushbutton in place. This is only for control devices: a locked stop button does not isolate energy.', 'بيقفل زرار تحكم في مكانه. للتحكم بس: زرار ستوب مقفول مبيعزلش الطاقة.'], tip: ['Never the only protection. Use it with a real isolation point.', 'عمره ما يكون الحماية الوحيدة. استخدمه مع نقطة عزل حقيقية.'] },
    { id: 'sw_lock', kind: 'device', icon: 'switch_lock', name: ['Wall switch cover', 'غطاء مفتاح حيط'], fits: ['wallsw'], desc: ['Covers a light switch. Suitable for lighting circuits only.', 'بيغطي مفتاح إنارة. للإنارة بس.'], tip: ['Not for machine isolation.', 'مش لعزل الماكينات.'] },
    { id: 'tag', kind: 'tag', icon: 'tag', name: ['DANGER do not operate tag', 'تاج خطر لا تشغّل'], desc: ['Every lock gets a tag with the name of the person, the date, the reason and contact details. The tag warns others and tells them whom to call.', 'كل قفل ليه تاج فيه اسم الشخص والتاريخ والسبب وطريقة الاتصال. التاج بيحذر الباقي وبيقولهم يكلموا مين.'], tip: ['A tag alone is not a lock. Use a tag with a lock wherever a lock can be fitted.', 'التاج لوحده مش قفل. استخدمه مع القفل في أي مكان ينفع فيه قفل.'] },
    { id: 'tester', kind: 'tool', icon: 'tester', name: ['Two-pole voltage tester', 'تستر جهد بقطبين'], desc: ['The proving tool for the dead check. Use it between all phases and to earth.', 'الأداة اللي بتثبت إن مفيش جهد. استخدمه بين كل الفازات وبين الفازات والأرضي.'], tip: ['Prove-test-prove.', 'اختبر على مصدر معروف، اختبر الدايرة، واختبر المصدر تاني.'] },
    { id: 'block', kind: 'tool', icon: 'block', name: ['Safety block / pin (gravity)', 'بلوكة / بنّ أمان (للجاذبية)'], desc: ['Holds a raised part (a press ram, a lift) mechanically so it cannot fall.', 'بيمسك جزء مرفوع (رام مكبس أو رافعة) ميكانيكيًا فمايقعش.'], tip: ['Gravity is an energy source: isolating air does not stop a ram from falling.', 'الجاذبية مصدر طاقة: عزل الهوا مبيمنعش الرام من إنه يقع.'] },
    { id: 'bleed', kind: 'tool', icon: 'bleed', name: ['Bleed / exhaust valve', 'فالف تفريغ / عادم'], desc: ['Releases trapped pressure (air or fluid) after the supply is isolated and locked.', 'بيفرّغ الضغط المحبوس (هوا أو سائل) بعد عزل المصدر وقفله.'], tip: ['Open slowly, stand to the side, then check the gauge reads zero.', 'افتحه براحة وقف على الجنب وبعدين اتأكد إن العداد صفر.'] },
    { id: 'dstick', kind: 'tool', icon: 'dstick', name: ['Discharge stick (resistive)', 'عصاية تفريغ (بمقاومة)'], desc: ['Safely discharges capacitors. Drive DC bus capacitors also bleed by themselves in a few minutes.', 'بتفرّغ الكباسيتورات بأمان. وكباسيتورات الـDC bus في الانفرتر بتفضى بنفسها في دقايق.'], tip: ['After discharge, measure to prove it.', 'بعد التفريغ قيس عشان تثبت.'] },
  ];
  L.dev = (id) => L.devices.find((d) => d.id === id);

  /* ---------- scenarios ---------- */
  // node: id, x, y, icon, label; link: [from,to]; point: isolation point nodes
  L.scenarios = [
    {
      id: 'conv', name: ['Conveyor motor: replace a worn coupling', 'سير ناقل: تغيير كابلنج مهترئ'], icon: 'conveyor', level: 1,
      task: ['You must replace the coupling between the motor and the gearbox of a conveyor. Isolate the machine and make it safe.', 'لازم تغيّر الكابلنج بين الموتور والجيربوكس في سير ناقل. اعزل الماكينة وخليها آمنة.'],
      crew: ['You'],
      nodes: [
        { id: 'src', x: 20, y: 60, icon: 'knife', label: ['Mains 400 V', 'كهرباء 400 فولت'] },
        { id: 'p1', x: 150, y: 60, point: 'qs1' }, { id: 'drv', x: 300, y: 60, icon: 'rotary', label: ['Motor starter', 'ستارتر الموتور'], plain: true },
        { id: 'mot', x: 440, y: 60, icon: 'motor', label: ['Conveyor motor', 'موتور السير'] },
        { id: 'p2', x: 150, y: 190, point: 'f1' }, { id: 'p3', x: 300, y: 190, point: 'stop' }, { id: 'p4', x: 440, y: 190, point: 'es' },
      ],
      links: [['src', 'p1'], ['p1', 'drv'], ['drv', 'mot'], ['p2', 'drv']],
      points: [
        { id: 'qs1', type: 'rotary', name: ['QS1 main isolator (panel door)', 'QS1 سويتش العزل الرئيسي'], feeds: ['elec'], needed: true },
        { id: 'f1', type: 'mcb', name: ['F1 control circuit breaker (24 V from the line PLC panel)', 'F1 بريكر التحكم (24 فولت من لوحة الـPLC)'], feeds: ['ctrl'], needed: true, note: ['This circuit is fed from a different panel, so QS1 does not switch it off.', 'الدايرة دي متغذية من لوحة تانية، فـQS1 مبيفصلهاش.'] },
        { id: 'stop', type: 'pushbtn', name: ['SB1 stop pushbutton', 'SB1 زرار ستوب'], feeds: [], needed: false },
        { id: 'es', type: 'estop', name: ['SB0 emergency stop', 'SB0 زرار طوارئ'], feeds: [], needed: false },
      ],
      energies: [
        { id: 'elec', kind: 'elec', name: ['Electrical: 400 V supply to the motor', 'كهرباء: 400 فولت للموتور'], pts: ['qs1'], release: null, verify: 'tester', pairs: ['L1-L2', 'L2-L3', 'L1-L3', 'L1-PE', 'L2-PE', 'L3-PE'] },
        { id: 'ctrl', kind: 'elec', name: ['Electrical: 24 V control from another panel', 'كهرباء: تحكم 24 فولت من لوحة تانية'], pts: ['f1'], release: null, verify: 'tester24' },
      ],
    },
    {
      id: 'press', name: ['Pneumatic press: clear a jam under the ram', 'مكبس نيوماتيك: شيل تعليقة تحت الرام'], icon: 'press', level: 2,
      task: ['A part is jammed under the ram of a small pneumatic press. You will reach into the tool area. Isolate every energy source of the press.', 'قطعة محشورة تحت رام مكبس نيوماتيك صغير. هتدخل إيدك في منطقة الأدوات. اعزل كل مصادر الطاقة للمكبس.'],
      crew: ['You'],
      nodes: [
        { id: 'air', x: 20, y: 40, icon: 'ballvalve', label: ['Plant air 6 bar', 'هوا المصنع 6 بار'], plain: true },
        { id: 'p1', x: 150, y: 40, point: 'air' }, { id: 'tank', x: 290, y: 40, icon: 'tank', label: ['Air receiver', 'خزان الهوا'], plain: true },
        { id: 'cyl', x: 430, y: 40, icon: 'press', label: ['Press cylinder + ram', 'سلندر المكبس والرام'] },
        { id: 'p2', x: 150, y: 190, point: 'qs' }, { id: 'p3', x: 290, y: 190, point: 'start' },
      ],
      links: [['air', 'p1'], ['p1', 'tank'], ['tank', 'cyl'], ['p2', 'cyl']],
      points: [
        { id: 'air', type: 'ballvalve', name: ['V1 compressed air supply valve', 'V1 فالف هوا الضغط'], feeds: ['pneu'], needed: true },
        { id: 'qs', type: 'mccb', name: ['QF2 press power breaker (solenoid valves and PLC)', 'QF2 بريكر المكبس (السولينويد والـPLC)'], feeds: ['elec'], needed: true },
        { id: 'start', type: 'pushbtn', name: ['Two-hand start pushbutton', 'زرار تشغيل باليدين'], feeds: [], needed: false },
      ],
      energies: [
        { id: 'elec', kind: 'elec', name: ['Electrical: 230 V to the valve solenoids and PLC', 'كهرباء: 230 فولت للسولينويد والـPLC'], pts: ['qs'], release: null, verify: 'tester1' },
        { id: 'pneu', kind: 'pneu', name: ['Pneumatic: 6 bar in the lines, receiver and cylinder', 'نيوماتيك: 6 بار في الخطوط والخزان والسلندر'], pts: ['air'], release: { label: ['Open the bleed valve and vent the air', 'افتح فالف التفريغ وفرّغ الهوا'], id: 'bleed' }, verify: 'gauge' },
        { id: 'grav', kind: 'grav', name: ['Gravity: the raised ram can fall', 'جاذبية: الرام المرفوع ممكن يقع'], pts: [], release: { label: ['Fit the safety block under the ram', 'ركّب بلوكة الأمان تحت الرام'], id: 'block' }, verify: 'visual' },
      ],
    },
    {
      id: 'pump', name: ['VFD pump skid: change a mechanical seal', 'سكيد طلمبة بانفرتر: تغيير ميكانيكال سيل'], icon: 'pump', level: 3,
      task: ['The mechanical seal of a pump leaks. The pump is run by a VFD. You will open the pump casing and work near the drive terminals. Isolate everything.', 'الميكانيكال سيل بتاع الطلمبة بيسرّب. والطلمبة بتتشغل بانفرتر. هتفتح بدن الطلمبة وتشتغل جنب ترمينالات الانفرتر. اعزل كل حاجة.'],
      crew: ['You'],
      nodes: [
        { id: 'src', x: 10, y: 40, icon: 'knife', label: ['Mains 400 V', 'كهرباء 400 فولت'], plain: true },
        { id: 'p1', x: 120, y: 40, point: 'qs' }, { id: 'vfd', x: 250, y: 40, icon: 'vfd', label: ['VFD (DC bus)', 'انفرتر (DC bus)'] },
        { id: 'pump', x: 380, y: 40, icon: 'pump', label: ['Pump', 'الطلمبة'] },
        { id: 'p2', x: 380, y: 160, point: 'suc' }, { id: 'p3', x: 500, y: 160, point: 'dis' },
        { id: 'p4', x: 120, y: 190, point: 'ctrl' },
      ],
      links: [['src', 'p1'], ['p1', 'vfd'], ['vfd', 'pump'], ['p2', 'pump'], ['p3', 'pump'], ['p4', 'vfd']],
      points: [
        { id: 'qs', type: 'rotary', name: ['QS1 drive isolator', 'QS1 سويتش عزل الانفرتر'], feeds: ['elec', 'cap'], needed: true },
        { id: 'ctrl', type: 'mcb', name: ['F2 24 V control supply of the VFD', 'F2 تغذية تحكم 24 فولت للانفرتر'], feeds: ['elec24'], needed: true },
        { id: 'suc', type: 'gatevalve', name: ['V1 suction valve (wheel)', 'V1 فالف السحب (عجلة)'], feeds: ['hyd'], needed: true },
        { id: 'dis', type: 'butterfly', name: ['V2 discharge valve (lever)', 'V2 فالف الطرد (ذراع)'], feeds: ['hyd'], needed: true },
      ],
      energies: [
        { id: 'elec', kind: 'elec', name: ['Electrical: 400 V to the drive and motor', 'كهرباء: 400 فولت للانفرتر والموتور'], pts: ['qs'], release: null, verify: 'tester', pairs: ['L1-L2', 'L2-L3', 'L1-L3', 'L1-PE', 'L2-PE', 'L3-PE'] },
        { id: 'elec24', kind: 'elec', name: ['Electrical: 24 V control supply', 'كهرباء: تغذية تحكم 24 فولت'], pts: ['ctrl'], release: null, verify: 'tester24' },
        { id: 'cap', kind: 'cap', name: ['Stored electrical: drive DC bus capacitors (up to about 560 V)', 'كهرباء مخزنة: كباسيتورات DC bus (لحد 560 فولت)'], pts: ['qs'], release: { label: ['Wait for the DC bus to discharge (drive label: 5 minutes)', 'استنى الـDC bus يفضى (لوحة الانفرتر: 5 دقايق)'], id: 'wait' }, verify: 'dcbus' },
        { id: 'hyd', kind: 'hyd', name: ['Hydraulic: water pressure in the casing (4 bar)', 'ضغط مياه في بدن الطلمبة (4 بار)'], pts: ['suc', 'dis'], release: { label: ['Open the casing drain and relieve the pressure', 'افتح درين البدن وفرّغ الضغط'], id: 'bleed' }, verify: 'gauge' },
      ],
    },
    {
      id: 'group', name: ['Packaging line: three people, one job (group lockout)', 'خط تعبئة: 3 أفراد وشغل واحد (لوتو جماعي)'], icon: 'conveyor', level: 3,
      task: ['You, Ahmed and Mona will work on different parts of the packaging line at the same time. Every one of you must be protected by a personal lock on the main breaker, and the air must be isolated too.', 'انت وأحمد ومنى هتشتغلوا على أجزاء مختلفة من خط التعبئة في نفس الوقت. كل واحد فيكم لازم يتحمي بقفل شخصي على البريكر الرئيسي، والهوا لازم يتعزل كمان.'],
      crew: ['You', 'Ahmed', 'Mona'],
      nodes: [
        { id: 'src', x: 10, y: 40, icon: 'knife', label: ['Mains 400 V', 'كهرباء 400 فولت'], plain: true },
        { id: 'p1', x: 130, y: 40, point: 'main' }, { id: 'line', x: 270, y: 40, icon: 'conveyor', label: ['Packaging line', 'خط التعبئة'] },
        { id: 'air', x: 10, y: 190, icon: 'ballvalve', label: ['Plant air', 'هوا المصنع'], plain: true },
        { id: 'p2', x: 130, y: 190, point: 'air' }, { id: 'p3', x: 400, y: 190, point: 'plug' },
      ],
      links: [['src', 'p1'], ['p1', 'line'], ['air', 'p2'], ['p2', 'line'], ['p3', 'line']],
      points: [
        { id: 'main', type: 'mccb', name: ['QF1 main breaker (100 A)', 'QF1 البريكر الرئيسي (100 أمبير)'], feeds: ['elec'], needed: true, group: true },
        { id: 'air', type: 'ballvalve', name: ['V1 air supply valve', 'V1 فالف الهوا'], feeds: ['pneu'], needed: true, group: true },
        { id: 'plug', type: 'plug', name: ['Labeller plug (230 V socket)', 'فيشة ماكينة الليبل (230 فولت)'], feeds: ['elec2'], needed: true, group: false },
      ],
      energies: [
        { id: 'elec', kind: 'elec', name: ['Electrical: 400 V line supply', 'كهرباء: 400 فولت للخط'], pts: ['main'], release: null, verify: 'tester', pairs: ['L1-L2', 'L2-L3', 'L1-L3', 'L1-PE', 'L2-PE', 'L3-PE'] },
        { id: 'elec2', kind: 'elec', name: ['Electrical: 230 V labeller plug', 'كهرباء: 230 فولت فيشة الليبل'], pts: ['plug'], release: null, verify: 'tester1' },
        { id: 'pneu', kind: 'pneu', name: ['Pneumatic: 6 bar in the line', 'نيوماتيك: 6 بار في الخط'], pts: ['air'], release: { label: ['Open the bleed valve and vent the air', 'افتح فالف التفريغ وفرّغ الهوا'], id: 'bleed' }, verify: 'gauge' },
      ],
    },
    {
      id: 'plugmach', name: ['Cord-connected dosing machine', 'ماكينة جرعات بفيشة'], icon: 'tank', level: 1,
      task: ['The dosing machine is plugged into a socket and uses compressed air for the pinch valve. Replace the dosing nozzle safely.', 'ماكينة الجرعات متوصلة بفيشة وبتستخدم هوا مضغوط للـpinch valve. غيّر الدوزنج نوزل بأمان.'],
      crew: ['You'],
      nodes: [
        { id: 'sock', x: 10, y: 50, icon: 'plug', label: ['Socket 230 V', 'بريزة 230 فولت'], plain: true },
        { id: 'p1', x: 150, y: 50, point: 'plug' }, { id: 'mach', x: 300, y: 50, icon: 'tank', label: ['Dosing machine', 'ماكينة الجرعات'] },
        { id: 'p2', x: 150, y: 190, point: 'qdc' }, { id: 'p3', x: 300, y: 190, point: 'sw' },
      ],
      links: [['sock', 'p1'], ['p1', 'mach'], ['p2', 'mach'], ['p3', 'mach']],
      points: [
        { id: 'plug', type: 'plug', name: ['Machine power plug', 'فيشة الماكينة'], feeds: ['elec'], needed: true },
        { id: 'qdc', type: 'qdc', name: ['Air quick coupling', 'وصلة الهوا السريعة'], feeds: ['pneu'], needed: true },
        { id: 'sw', type: 'wallsw', name: ['Room light switch (lighting only)', 'مفتاح إنارة الأوضة (إنارة بس)'], feeds: [], needed: false },
      ],
      energies: [
        { id: 'elec', kind: 'elec', name: ['Electrical: 230 V at the machine', 'كهرباء: 230 فولت عند الماكينة'], pts: ['plug'], release: null, verify: 'tester1' },
        { id: 'pneu', kind: 'pneu', name: ['Pneumatic: 6 bar trapped after the coupling', 'نيوماتيك: 6 بار محبوسة بعد الوصلة'], pts: ['qdc'], release: { label: ['Open the bleed valve and vent the air', 'افتح فالف التفريغ وفرّغ الهوا'], id: 'bleed' }, verify: 'gauge' },
      ],
    },
  ];

  /* ---------- the 6 steps ---------- */
  L.steps = [
    ['Prepare', 'تحضير'], ['Shut down', 'إيقاف'], ['Isolate', 'عزل'], ['Lock and tag', 'قفل وتاج'], ['Release stored energy', 'تفريغ الطاقة المخزنة'], ['Verify', 'تحقق'],
  ];

  /* ---------- rules content for the guide / rules tab ---------- */
  L.rules = [
    [['What LOTO is', 'يعني إيه لوتو'], ['Lock-out tag-out is the procedure that makes a machine safe to work on: every energy source is isolated, locked with a personal padlock, tagged, released and proven dead before anyone touches it.', 'لوتو (قفل وتاج) هو الإجراء اللي بيخلّي الماكينة آمنة للشغل عليها: كل مصدر طاقة بيتعزل ويتقفل بقفل شخصي وبيتحط عليه تاج وبتتفرّغ طاقته وبيتثبت إنه ميت قبل ما حد يلمس.']],
    [['The six steps', 'الست خطوات'], ['1) Prepare: know the energy sources, inform the people. 2) Shut down normally. 3) Isolate every source. 4) Lock and tag each point. 5) Release stored energy. 6) Verify: try to start, then prove with a tester.', '1) تحضير: اعرف مصادر الطاقة وبلّغ الناس. 2) إيقاف عادي. 3) اعزل كل مصدر. 4) اقفل وحط تاج على كل نقطة. 5) فرّغ الطاقة المخزنة. 6) تحقق: جرّب التشغيل وبعدين اثبت بالتستر.']],
    [['Energy types', 'أنواع الطاقة'], ['Electrical, pneumatic, hydraulic, gravity (raised parts), spring tension, thermal, chemical, and stored electrical energy in capacitors (a drive DC bus holds up to about 560 V for minutes).', 'كهربا، نيوماتيك، هيدروليك، جاذبية (أجزاء مرفوعة)، شد سوست، حرارة، كيماويات، وطاقة كهربية مخزنة في الكباسيتورات (الـDC bus في الانفرتر بيفضل لحد حوالي 560 فولت لدقايق).']],
    [['What is NOT isolation', 'اللي مش بيعتبر عزل'], ['A stop pushbutton, an emergency stop, a selector switch, a PLC output or a software interlock is a control device. It can fail or be pressed by someone else. Only a device that physically breaks the energy path (isolator, breaker, valve, unplugged plug) is an isolation point.', 'زرار ستوب أو طوارئ أو سلكتور أو خرج PLC أو إنترلوك سوفتوير ده جهاز تحكم. ممكن يتعطل أو حد تاني يضغطه. نقطة العزل هي الجهاز اللي بيقطع مسار الطاقة فعليًا (سويتش عزل أو بريكر أو فالف أو فيشة مفصولة).']],
    [['Locks and keys', 'الأقفال والمفاتيح'], ['One lock, one key, one person. Your key stays with you. You remove only your own lock. If a person is not available, a defined removal procedure (supervisor, checks, inspection) is followed; master keys and bolt cutters are the last resort.', 'قفل واحد ومفتاح واحد وشخص واحد. مفتاحك معاك. وبتشيل قفلك إنت بس. لو الشخص مش موجود بيتتبع إجراء إزالة محدد (مشرف وفحوصات ومعاينة)، والماستر كي أو القاطع هو الحل الأخير.']],
    [['Tags', 'التاجات'], ['A tag carries the worker name, date, reason and contact. It is attached to every lock. Tag only (no lock) is accepted only when a lock cannot be fitted, with extra safeguards.', 'التاج فيه اسم العامل والتاريخ والسبب والاتصال. بيتحط مع كل قفل. التاج لوحده (من غير قفل) مقبول لما القفل ميتركبش بس، مع احتياطات زيادة.']],
    [['Group lockout', 'اللوتو الجماعي'], ['Each worker puts a personal lock on the hasp of every point, or on a group lock box that holds the keys of the point locks. The machine returns to service only when the last personal lock is removed.', 'كل عامل بيحط قفله الشخصي على الهاسب بتاع كل نقطة، أو على صندوق أقفال جماعي فيه مفاتيح أقفال النقط. الماكينة مبترجعش للخدمة غير لما آخر قفل شخصي يتشال.']],
    [['Verification', 'التحقق'], ['Try to start the machine from its normal controls (with everybody clear), then prove with a tester: test on a known live source, test every pair and to earth, test the known source again. Check gauges for fluid pressure and the drive DC bus. Do not trust a single result.', 'جرّب تشغل الماكينة من أزرارها العادية (والكل بعيد) وبعدين اثبت بالتستر: اختبر على مصدر معروف، اختبر كل زوج وللأرضي، اختبر المصدر المعروف تاني. اتأكد من عدادات الضغط وفولت الـDC bus. ماتعتمدش على قراءة واحدة.']],
  ];
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/loto_art.js */
/* LOTO artwork: shaded, product-style icons that replace the flat ones in loto_data.js.
   Same keys, same 64 x 64 box, so nothing else in the trainer changes. Shared gradients live in one hidden <svg>. */
(function (g) {
  const EL = g.EL, L = EL.lotoData;
  if (!L || !L.ICON) return;
  const A = (EL.lotoArt = {});

  /* ---------- shared paint ---------- */
  const STOPS = {
    steel: ['#f4f6fb', '#c5ccda', '#8f99ae', '#586178'], red: ['#ff8f80', '#e5483b', '#c02b21', '#7d170f'], yellow: ['#fff1a8', '#f6cf3a', '#d5a50f', '#8d6a05'],
    blue: ['#8fb8ff', '#3d7be0', '#2459b8', '#143572'], black: ['#6a7080', '#3a3f4c', '#222632', '#0f1118'], grey: ['#fafbfd', '#dfe3ec', '#b7bfce', '#8b94a8'],
    white: ['#ffffff', '#f1f3f8', '#d6dbe6', '#aab2c3'], brass: ['#fff0b0', '#e6c25a', '#b88a2a', '#6e4d0e'], green: ['#9be8a8', '#3fbf5c', '#25913f', '#145a25'],
    cyan: ['#a5ecf8', '#47bfd9', '#2a93ad', '#16596b'], orange: ['#ffc58a', '#f08a2c', '#c2610f', '#7a3a06'], dark: ['#8a93a6', '#5c6478', '#3f4659', '#262b39'],
    copper: ['#ffd1a8', '#e08f55', '#b5602b', '#6e3513'], cream: ['#fffaf0', '#f2ead2', '#d9ccaa', '#a89a74'],
  };
  const FALL = { steel: '#9aa3b5', red: '#e5483b', yellow: '#f1c40f', blue: '#2f6fd8', black: '#2a2a2a', grey: '#ddd', white: '#f1f3f8', brass: '#c9a227', green: '#3fbf5c', cyan: '#47bfd9', orange: '#f08a2c', dark: '#5c6478', copper: '#b5602b', cream: '#f2ead2', ball: '#9aa3b5', domeR: '#e5483b', domeB: '#2a2f3d', glass: '#0b2a22' };
  A.defs = function () {
    let s = '';
    for (const k in STOPS) {
      const st = STOPS[k].map((c, i) => `<stop offset="${[0, 0.38, 0.72, 1][i]}" stop-color="${c}"/>`).join('');
      s += `<linearGradient id="lg_${k}" x1="0" y1="0" x2="0" y2="1">${st}</linearGradient><linearGradient id="lg_${k}H" x1="0" y1="0" x2="1" y2="0">${st}</linearGradient>`;
    }
    s += '<radialGradient id="lg_ball" cx=".35" cy=".3" r=".8"><stop offset="0" stop-color="#fff"/><stop offset=".35" stop-color="#c5ccda"/><stop offset=".75" stop-color="#7d869b"/><stop offset="1" stop-color="#444b5e"/></radialGradient>';
    s += '<radialGradient id="lg_domeR" cx=".38" cy=".3" r=".8"><stop offset="0" stop-color="#ffa597"/><stop offset=".4" stop-color="#e5483b"/><stop offset=".8" stop-color="#a8281d"/><stop offset="1" stop-color="#5a0f0a"/></radialGradient>';
    s += '<radialGradient id="lg_domeB" cx=".38" cy=".3" r=".8"><stop offset="0" stop-color="#7a8294"/><stop offset=".5" stop-color="#2d3240"/><stop offset="1" stop-color="#0c0e14"/></radialGradient>';
    s += '<linearGradient id="lg_glass" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#14403a"/><stop offset="1" stop-color="#06150f"/></linearGradient>';
    s += '<pattern id="lg_hazard" width="8" height="8" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><rect width="8" height="8" fill="#f6cf3a"/><rect width="4" height="8" fill="#1b1f2a"/></pattern>';
    return s;
  };
  A.mount = function () {
    if (typeof document === 'undefined' || !document.body || document.getElementById('lgDefs')) return;
    const d = document.createElementNS('http://www.w3.org/2000/svg', 'svg');
    d.setAttribute('id', 'lgDefs'); d.setAttribute('width', '0'); d.setAttribute('height', '0'); d.setAttribute('aria-hidden', 'true'); d.style.cssText = 'position:absolute;width:0;height:0;overflow:hidden';
    d.innerHTML = '<defs>' + A.defs() + '</defs>';
    document.body.appendChild(d);
  };
  A.mount();
  if (typeof document !== 'undefined' && document.readyState === 'loading') document.addEventListener('DOMContentLoaded', A.mount);

  /* ---------- drawing helpers ---------- */
  const OL = 'stroke="#141a28" stroke-width="1.4" stroke-linejoin="round" stroke-linecap="round"';
  const F = (k, o) => `url(#lg_${k}${o && o.h ? 'H' : ''}) ${FALL[k]}`;
  const rr = (x, y, w, h, r, k, o) => `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${r}" fill="${F(k, o)}" ${OL}/>`;
  const rrp = (x, y, w, h, r, fill) => `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${r}" fill="${fill}"/>`;
  const hl = (x, y, w, h, r, o) => `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${r == null ? 1.5 : r}" fill="#fff" opacity="${o == null ? 0.45 : o}"/>`;
  const cc = (cx, cy, r, k, o) => `<circle cx="${cx}" cy="${cy}" r="${r}" fill="${F(k, o)}" ${OL}/>`;
  const dk = (cx, cy, r) => `<circle cx="${cx}" cy="${cy}" r="${r}" fill="#0e1119" stroke="#ffffff22" stroke-width=".8"/>`;
  const sh = (cx, cy, rx, ry) => `<ellipse cx="${cx}" cy="${cy}" rx="${rx}" ry="${ry || 2.2}" fill="#000" opacity=".28"/>`;
  const screw = (x, y, r) => `<circle cx="${x}" cy="${y}" r="${r || 1.6}" fill="#8b94a8" stroke="#141a28" stroke-width=".6"/><path d="M${x - (r || 1.6) * 0.7} ${y} h${(r || 1.6) * 1.4}" stroke="#141a28" stroke-width=".6"/>`;
  const path = (d, k, o) => `<path d="${d}" fill="${F(k, o)}" ${OL}/>`;

  const padlock = (k) => `<path d="M21 31 v-11 a11 11 0 0 1 22 0 v11" fill="none" stroke="#141a28" stroke-width="7.4" stroke-linecap="round"/><path d="M21 31 v-11 a11 11 0 0 1 22 0 v11" fill="none" stroke="${F('steel', { h: 1 })}" stroke-width="4.6" stroke-linecap="round"/><path d="M23.6 29 v-9 a8.4 8.4 0 0 1 8.4 -8.4" fill="none" stroke="#fff" stroke-width="1.1" opacity=".75" stroke-linecap="round"/>`
    + rr(12, 29, 40, 28, 6, k) + hl(15, 31, 34, 6, 3, 0.4) + `<rect x="13" y="49" width="38" height="7" rx="5" fill="#000" opacity=".16"/>` + dk(32, 41, 4.2) + `<path d="M30.3 44 h3.4 l1 8 h-5.4z" fill="#0e1119"/>` + screw(17, 33, 1.3) + screw(47, 33, 1.3);

  const I = {};
  I.padlock_red = padlock('red'); I.padlock_blue = padlock('blue'); I.padlock_yellow = padlock('yellow'); I.padlock_master = padlock('black');

  I.hasp = rr(4, 21, 52, 22, 4, 'red') + hl(6, 23, 48, 5, 2.5, 0.4) + [13, 22.5, 32, 41.5, 51].map((x) => dk(x, 32, 3.6)).join('') + path('M4 25 h-3 v14 h3', 'steel') + `<path d="M56 27 h5 v10 h-5" fill="none" ${OL} stroke-width="2.2"/>` + sh(32, 48, 24, 2);
  I.lockbox = rr(8, 16, 48, 38, 5, 'red') + rr(5, 10, 54, 12, 4, 'red') + `<rect x="14" y="14" width="36" height="4" rx="2" fill="#0e1119"/>` + hl(10, 24, 44, 4, 2, 0.35) + rr(41, 30, 11, 18, 2, 'steel') + [34, 39.5, 45].map((y) => dk(46.5, y, 2.2)).join('') + rr(14, 32, 20, 13, 2, 'white') + `<path d="M17 36 h14 M17 40 h10" stroke="#9aa3b5" stroke-width="1.4"/>` + sh(32, 58, 24, 2);

  const mcbBody = (x, k) => rr(x, 10, 16, 44, 2.5, k || 'grey') + rrp(x + 3, 14, 10, 15, 1.5, '#1d2230') + rr(x + 4.5, 17, 7, 9, 1.5, 'black') + hl(x + 5.5, 18, 2, 6, 1, 0.5) + `<rect x="${x + 3}" y="38" width="10" height="9" rx="1.2" fill="#f4f6fb" opacity=".9"/><text x="${x + 8}" y="45" font-size="6.4" font-weight="800" text-anchor="middle" fill="#273049">C16</text>` + `<rect x="${x + 3}" y="6" width="10" height="5" rx="1" fill="#8b94a8" stroke="#141a28" stroke-width=".8"/><rect x="${x + 3}" y="53" width="10" height="5" rx="1" fill="#8b94a8" stroke="#141a28" stroke-width=".8"/>`;
  I.mcb = mcbBody(24);
  I.mcb_clip = mcbBody(18) + rr(26, 18, 26, 14, 3, 'red') + hl(28, 19.5, 22, 3, 1.5, 0.4) + dk(45, 25, 3.2) + `<path d="M26 22 h-4" stroke="#141a28" stroke-width="1.4"/>`;
  I.mcb3_clip = [6, 24, 42].map((x) => `<g transform="translate(${x - 26 + 14},0) scale(.9 1)">${rr(22, 10, 16, 44, 2.5, 'grey')}${rr(26.5, 17, 7, 9, 1.5, 'black')}</g>`).join('') + rr(3, 20, 58, 12, 3, 'red') + hl(5, 21.5, 54, 3, 1.5, 0.4) + dk(54, 26, 3) + `<rect x="3" y="48" width="58" height="3" fill="none"/>`;
  I.mccb = rr(7, 8, 50, 48, 5, 'dark') + rr(14, 14, 36, 20, 3, 'black') + rr(24, 18, 16, 13, 2, 'grey') + hl(26, 19.5, 12, 3, 1.5, 0.5) + `<rect x="14" y="40" width="36" height="9" rx="2" fill="#f4f6fb" opacity=".92"/><text x="32" y="47" font-size="6.6" font-weight="800" text-anchor="middle" fill="#273049">100 A</text>` + [12, 52].map((x) => screw(x, 52, 1.5)).join('') + [12, 52].map((x) => screw(x, 12, 1.5)).join('');
  I.mccb_clip = rr(7, 8, 50, 48, 5, 'dark') + rr(14, 14, 36, 20, 3, 'black') + rr(10, 22, 44, 17, 3, 'red') + hl(12, 23.5, 40, 3, 1.5, 0.4) + dk(47, 30.5, 3.4) + `<rect x="14" y="43" width="36" height="8" rx="2" fill="#f4f6fb" opacity=".92"/><text x="32" y="49.5" font-size="6" font-weight="800" text-anchor="middle" fill="#273049">100 A</text>`;

  const pipeH = (y, h) => rr(1, y, 62, h, 2, 'steel');
  I.ballvalve = pipeH(30, 13) + rr(4, 26, 6, 21, 1.5, 'dark') + rr(54, 26, 6, 21, 1.5, 'dark') + rr(16, 24, 32, 24, 8, 'steel') + cc(32, 36, 7, 'ball') + rr(29, 15, 6, 10, 1.5, 'dark') + rr(6, 8, 36, 8, 4, 'red') + hl(9, 9.5, 30, 2.5, 1.2, 0.45) + cc(32, 12, 2.6, 'steel') + sh(32, 54, 24, 2);
  I.gatevalve = pipeH(40, 13) + rr(4, 36, 6, 21, 1.5, 'dark') + rr(54, 36, 6, 21, 1.5, 'dark') + rr(18, 28, 28, 28, 5, 'brass') + rr(23, 20, 18, 10, 2, 'steel') + rr(30, 10, 4, 12, 1, 'steel') + `<ellipse cx="32" cy="9" rx="16" ry="4.4" fill="${F('blue')}" ${OL}/><path d="M16 9 q16 -5 32 0" fill="none" stroke="#fff" opacity=".5" stroke-width="1.2"/><ellipse cx="32" cy="9" rx="3" ry="1.5" fill="#143572"/>`;
  I.butterfly = pipeH(38, 14) + rr(3, 33, 6, 24, 1.5, 'dark') + rr(55, 33, 6, 24, 1.5, 'dark') + rr(24, 24, 16, 36, 4, 'blue') + rr(29, 15, 6, 11, 1.5, 'steel') + rr(8, 8, 48, 9, 4, 'black') + hl(11, 9.5, 42, 2.5, 1.2, 0.35) + rr(40, 18, 12, 6, 1.5, 'steel') + `<ellipse cx="32" cy="45" rx="3" ry="11" fill="${F('ball')}" ${OL}/>`;
  I.qdc = `<rect x="1" y="30" width="22" height="9" rx="2" fill="${F('blue')}" ${OL}/>` + rr(21, 22, 20, 25, 4, 'brass') + `<path d="M25 24 v21 M29 24 v21 M33 24 v21" stroke="#6e4d0e" stroke-width="1.2" opacity=".7"/>` + rr(39, 27, 18, 15, 3, 'steel') + `<rect x="55" y="30" width="8" height="9" rx="2" fill="${F('blue')}" ${OL}/>` + hl(23, 24, 6, 3, 1.5, 0.5) + `<circle cx="48" cy="34.5" r="2.4" fill="#0e1119"/>`;
  I.wallsw = rr(12, 6, 40, 52, 5, 'white') + rr(18, 12, 28, 40, 4, 'grey') + rr(22, 16, 20, 32, 3.5, 'white') + `<rect x="22" y="16" width="20" height="15" rx="3" fill="#fff" opacity=".55"/><path d="M24 33 h16" stroke="#aab2c3" stroke-width="1.4"/>` + screw(16, 10) + screw(48, 10) + screw(16, 54) + screw(48, 54);
  I.plug = `<path d="M54 32 q9 0 9 9" fill="none" stroke="#141a28" stroke-width="6" stroke-linecap="round"/><path d="M54 32 q9 0 9 9" fill="none" stroke="#3a3f4c" stroke-width="3.8" stroke-linecap="round"/>` + `<path d="M17 18 h30 a10 10 0 0 1 10 10 v8 a10 10 0 0 1 -10 10 h-30z" fill="${F('blue')}" ${OL}/>` + hl(20, 20, 30, 4, 2, 0.45) + rr(2, 24, 16, 5, 1, 'brass') + rr(2, 35, 16, 5, 1, 'brass') + `<circle cx="38" cy="32" r="4" fill="#fff" opacity=".3"/><path d="M26 22 v20 M31 22 v20" stroke="#143572" stroke-width="1" opacity=".6"/>`;
  I.fuse = rr(23, 14, 18, 36, 3, 'cream') + `<path d="M32 18 v28" stroke="#c9a227" stroke-width="1.6" stroke-dasharray="1 0"/>` + rr(21, 6, 22, 10, 3, 'brass') + rr(21, 48, 22, 10, 3, 'brass') + hl(25, 17, 3, 28, 1.5, 0.5) + `<path d="M32 21 q-3 3 0 6 q3 3 0 6" fill="none" stroke="#7a5a1a" stroke-width="1"/>`;
  I.knife = rr(6, 6, 52, 52, 4, 'white') + `<rect x="10" y="12" width="44" height="40" rx="2" fill="#aab2c3" opacity=".35"/>` + rr(14, 14, 8, 14, 1.5, 'copper') + rr(42, 14, 8, 14, 1.5, 'copper') + rr(14, 38, 8, 12, 1.5, 'copper') + rr(42, 38, 8, 12, 1.5, 'copper') + `<path d="M18 44 L46 20" stroke="#141a28" stroke-width="7" stroke-linecap="round"/><path d="M18 44 L46 20" stroke="${F('copper', { h: 1 })}" stroke-width="4.6" stroke-linecap="round"/>` + rr(28, 24, 8, 12, 3, 'black') + screw(10, 10, 1.4) + screw(54, 54, 1.4);
  I.rotary = rr(5, 5, 54, 54, 5, 'grey') + rr(11, 11, 42, 42, 4, 'yellow') + `<text x="16" y="21" font-size="7" font-weight="800" text-anchor="middle" fill="#7a2a00">0</text><text x="48" y="21" font-size="7" font-weight="800" text-anchor="middle" fill="#7a2a00">I</text>` + cc(32, 36, 13, 'domeB') + `<rect x="28" y="14" width="8" height="26" rx="3.5" fill="${F('red', { h: 1 })}" ${OL}/>` + hl(29.5, 16, 2, 18, 1, 0.45) + screw(8, 8, 1.4) + screw(56, 8, 1.4) + screw(8, 56, 1.4) + screw(56, 56, 1.4);
  I.pushbtn = rr(8, 8, 48, 48, 6, 'dark') + `<circle cx="32" cy="32" r="20" fill="#1d2230" ${OL}/>` + cc(32, 32, 15, 'domeR') + `<ellipse cx="27" cy="25" rx="6" ry="3.4" fill="#fff" opacity=".5" transform="rotate(-30 27 25)"/><text x="32" y="53.5" font-size="6" font-weight="800" text-anchor="middle" fill="#f4f6fb">STOP</text>`;
  I.estop = rr(6, 40, 52, 18, 4, 'yellow') + rr(20, 34, 24, 10, 2, 'black') + `<ellipse cx="32" cy="27" rx="25" ry="19" fill="${F('red')}" ${OL}/>` + `<ellipse cx="32" cy="23" rx="19" ry="12" fill="url(#lg_domeR) #e5483b" opacity=".95"/><ellipse cx="24" cy="17" rx="8" ry="3.6" fill="#fff" opacity=".5" transform="rotate(-18 24 17)"/>`;
  I.pb_cover = rr(8, 8, 48, 48, 6, 'dark') + cc(32, 34, 17, 'domeR') + `<path d="M15 34 a17 17 0 0 1 34 0" fill="none" stroke="#fff" stroke-width="1.6" opacity=".5"/>` + rr(25, 44, 14, 12, 3, 'red') + dk(32, 50, 2.6) + `<ellipse cx="26" cy="27" rx="5" ry="3" fill="#fff" opacity=".55" transform="rotate(-30 26 27)"/>`;
  I.switch_lock = rr(12, 6, 40, 52, 5, 'white') + rr(17, 11, 30, 42, 4, 'grey') + rr(15, 20, 34, 24, 4, 'red') + hl(17, 21.5, 30, 3.5, 1.7, 0.4) + dk(42, 32, 3.4) + `<path d="M20 32 h14" stroke="#7d170f" stroke-width="1.6" opacity=".6"/>`;
  I.ball_lock = pipeH(36, 13) + rr(14, 28, 26, 22, 7, 'steel') + cc(27, 39, 6, 'ball') + `<path d="M27 39 L48 14" stroke="#141a28" stroke-width="7.6" stroke-linecap="round"/><path d="M27 39 L48 14" stroke="${F('red', { h: 1 })}" stroke-width="5" stroke-linecap="round"/>` + rr(8, 14, 22, 12, 3, 'red') + hl(10, 15.5, 18, 3, 1.5, 0.4) + dk(15, 20, 3) + `<path d="M30 20 h8" stroke="#141a28" stroke-width="1.4"/>`;
  I.gate_lock = `<circle cx="32" cy="30" r="25" fill="${F('red')}" ${OL}/><circle cx="32" cy="30" r="20" fill="url(#lg_domeR) #e5483b"/><path d="M32 10 v40 M12 30 h40" stroke="#7d170f" stroke-width="1.2" opacity=".6"/><circle cx="32" cy="30" r="7" fill="#8f99ae" stroke="#141a28" stroke-width="1.2"/>` + rr(24, 50, 16, 10, 3, 'red') + dk(32, 55, 2.6) + `<ellipse cx="22" cy="19" rx="7" ry="3" fill="#fff" opacity=".4" transform="rotate(-35 22 19)"/>`;
  I.butterfly_lock = pipeH(38, 14) + rr(24, 26, 16, 32, 4, 'blue') + rr(29, 18, 6, 10, 1.5, 'steel') + rr(6, 8, 38, 9, 4, 'black') + rr(40, 16, 18, 14, 3, 'red') + hl(42, 17.5, 14, 3, 1.5, 0.4) + dk(52, 23, 3);
  I.plug_lock = `<path d="M16 18 h30 a10 10 0 0 1 10 10 v8 a10 10 0 0 1 -10 10 h-30z" fill="${F('red')}" ${OL}/>` + hl(19, 20, 30, 4, 2, 0.4) + rr(2, 24, 16, 5, 1, 'steel') + rr(2, 35, 16, 5, 1, 'steel') + rr(34, 44, 16, 12, 3, 'red') + dk(42, 50, 2.6) + `<path d="M25 24 v17" stroke="#7d170f" stroke-width="1.2" opacity=".6"/>`;
  I.cable_lock = `<circle cx="32" cy="29" r="21" fill="none" stroke="#141a28" stroke-width="5.2"/><circle cx="32" cy="29" r="21" fill="none" stroke="${F('steel', { h: 1 })}" stroke-width="3.2"/><circle cx="32" cy="29" r="21" fill="none" stroke="#586178" stroke-width="1" stroke-dasharray="2 2.2"/>` + rr(21, 44, 22, 16, 4, 'red') + hl(23, 45.5, 18, 3, 1.5, 0.4) + dk(32, 53, 3.2);
  I.qdc_lock = `<rect x="1" y="29" width="20" height="9" rx="2" fill="${F('blue')}" ${OL}/>` + rr(41, 27, 14, 13, 3, 'steel') + `<rect x="54" y="29" width="9" height="9" rx="2" fill="${F('blue')}" ${OL}/>` + rr(16, 17, 30, 31, 6, 'red') + hl(19, 19, 24, 4, 2, 0.4) + dk(31, 33, 4) + `<path d="M24 24 v18 M38 24 v18" stroke="#7d170f" stroke-width="1.2" opacity=".5"/>`;
  I.fuse_lock = rr(21, 8, 22, 38, 4, 'cream') + rr(19, 5, 26, 9, 3, 'brass') + rr(15, 44, 34, 14, 4, 'red') + hl(17, 45.5, 30, 3, 1.5, 0.4) + dk(32, 51, 3) + `<path d="M32 16 v26" stroke="#c9a227" stroke-width="1.4"/>`;
  I.tag = `<path d="M12 10 h40 a4 4 0 0 1 4 4 v42 a4 4 0 0 1 -4 4 h-40 a4 4 0 0 1 -4 -4 v-42 a4 4 0 0 1 4 -4z" fill="#fff" stroke="#b3201a" stroke-width="2.6"/><path d="M8 14 a4 4 0 0 1 4 -4 h40 a4 4 0 0 1 4 4 v14 h-48z" fill="${F('red')}"/><text x="32" y="23" font-size="9" font-weight="800" text-anchor="middle" fill="#fff">DANGER</text><text x="32" y="36" font-size="4.7" font-weight="800" text-anchor="middle" fill="#b3201a">DO NOT OPERATE</text><path d="M14 43 h36 M14 49 h36 M14 55 h24" stroke="#9aa3b5" stroke-width="1.2"/><circle cx="32" cy="5" r="3.2" fill="none" stroke="#586178" stroke-width="1.6"/><path d="M32 8 v3" stroke="#586178" stroke-width="1.6"/>`;
  I.tester = `<path d="M26 54 L20 63 M38 54 L44 63" stroke="#141a28" stroke-width="2.4" stroke-linecap="round"/><path d="M26 54 L22 60" stroke="#c0c7d6" stroke-width="1.4"/>` + rr(21, 4, 22, 52, 7, 'yellow') + rr(25, 9, 14, 19, 3, 'glass') + [11.5, 16, 20.5, 25].map((y, i) => `<rect x="27" y="${y}" width="10" height="2.6" rx="1" fill="${['#7cf09a', '#7cf09a', '#f6cf3a', '#ff6b5e'][i]}"/>`).join('') + `<circle cx="32" cy="40" r="4.4" fill="#1d2230" stroke="#141a28" stroke-width="1"/>` + hl(23, 8, 2.4, 40, 1.2, 0.45) + `<rect x="24" y="48" width="6" height="8" rx="2" fill="#e5483b" stroke="#141a28" stroke-width="1"/><rect x="34" y="48" width="6" height="8" rx="2" fill="#1d2230" stroke="#141a28" stroke-width="1"/>`;
  I.block = `<path d="M3 54 L61 54 L61 28 Z" fill="url(#lg_hazard) #f6cf3a" ${OL}/><path d="M3 54 h58" stroke="#141a28" stroke-width="2"/>` + `<path d="M12 50 L58 31" stroke="#fff" stroke-width="1" opacity=".5"/>`;
  I.bleed = rr(1, 30, 30, 11, 2, 'steel') + rr(24, 24, 22, 23, 5, 'brass') + `<circle cx="35" cy="35.5" r="5.5" fill="#6e4d0e" stroke="#141a28" stroke-width="1.2"/>` + rr(32, 12, 6, 13, 1.5, 'steel') + cc(35, 10, 8, 'red') + `<path d="M29 10 h12 M35 4 v12" stroke="#7d170f" stroke-width="1.4" opacity=".6"/>` + rr(44, 31, 10, 8, 2, 'steel') + `<g fill="#7fd0ff" stroke="#2a8fc8" stroke-width=".8"><path d="M56 41 q-3 5 0 7 q3 -2 0 -7z"/><path d="M60 47 q-2.5 4 0 5.5 q2.5 -1.5 0 -5.5z"/><path d="M54 49 q-2 3.4 0 4.6 q2 -1.2 0 -4.6z"/></g>`;
  I.dstick = `<rect x="28" y="2" width="8" height="40" rx="3.5" fill="${F('yellow', { h: 1 })}" ${OL}/>` + hl(29.6, 4, 2, 34, 1, 0.5) + `<path d="M28 14 h8 M28 20 h8" stroke="#141a28" stroke-width="1"/>` + rr(25, 40, 14, 8, 2, 'copper') + `<path d="M32 48 L22 62 M32 48 L42 62" stroke="#141a28" stroke-width="6" stroke-linecap="round"/><path d="M32 48 L22 62 M32 48 L42 62" stroke="${F('brass', { h: 1 })}" stroke-width="3.6" stroke-linecap="round"/>` + `<path d="M36 30 q12 0 14 10 t12 6" fill="none" stroke="#141a28" stroke-width="2"/><rect x="56" y="43" width="7" height="7" rx="1.5" fill="#8b94a8" stroke="#141a28" stroke-width="1"/>`;

  /* machines */
  I.motor = rr(10, 20, 38, 28, 6, 'cyan') + [15, 19.5, 24, 28.5, 33, 37.5, 42].map((x) => `<path d="M${x} 21 v26" stroke="#16596b" stroke-width="1.3" opacity=".75"/>`).join('') + hl(12, 22, 34, 3, 1.5, 0.4) + rr(3, 23, 8, 22, 3, 'dark') + rr(47, 22, 6, 24, 2, 'dark') + `<rect x="52" y="30" width="11" height="8" rx="1" fill="${F('steel')}" ${OL}/>` + rr(19, 10, 16, 11, 2, 'dark') + `<circle cx="24" cy="15.5" r="1.4" fill="#8b94a8"/><circle cx="30" cy="15.5" r="1.4" fill="#8b94a8"/>` + rr(12, 48, 12, 6, 1.5, 'dark') + rr(34, 48, 12, 6, 1.5, 'dark') + sh(32, 57, 26, 2);
  I.cyl = rr(6, 20, 38, 24, 3, 'steel') + rr(4, 17, 7, 30, 2, 'blue') + rr(39, 17, 7, 30, 2, 'blue') + hl(12, 22, 26, 3, 1.5, 0.5) + rr(46, 29, 14, 6, 2, 'steel') + `<rect x="58" y="25" width="5" height="14" rx="1.5" fill="#586178" stroke="#141a28" stroke-width="1.2"/>` + `<path d="M12 17 v-7 h4 M41 47 v8 h6" fill="none" stroke="#2a93ad" stroke-width="2.4" stroke-linecap="round"/>`;
  I.vfd = rr(11, 3, 42, 58, 4, 'dark') + rr(16, 8, 32, 14, 2, 'glass') + `<text x="32" y="18.4" font-size="8" font-weight="800" text-anchor="middle" fill="#7cf09a" font-family="monospace">50.0</text>` + [0, 1, 2, 3].map((i) => rr(17 + i * 8, 26, 6, 5, 1.5, i === 0 ? 'green' : i === 1 ? 'red' : 'grey')).join('') + `<circle cx="32" cy="40" r="5" fill="#1d2230" stroke="#8b94a8" stroke-width="1"/><path d="M32 36 v4" stroke="#8b94a8" stroke-width="1.4"/>` + [0, 1, 2, 3, 4].map((i) => `<rect x="${16 + i * 6.4}" y="52" width="4" height="6" fill="#8b94a8" stroke="#141a28" stroke-width=".7"/>`).join('') + `<path d="M15 45 h6 M43 45 h6" stroke="#141a28" stroke-width="1" opacity=".5"/>`;
  I.pump = rr(40, 28, 22, 18, 4, 'cyan') + `<path d="M43 29 v16 M47 29 v16 M51 29 v16 M55 29 v16" stroke="#16596b" stroke-width="1.2" opacity=".7"/>` + rr(2, 31, 12, 12, 2, 'steel') + rr(21, 5, 12, 12, 2, 'steel') + `<circle cx="26" cy="36" r="19" fill="${F('blue')}" ${OL}/><circle cx="26" cy="36" r="10" fill="${F('steel')}" ${OL}/><circle cx="26" cy="36" r="4" fill="#1d2230"/>` + hl(14, 25, 8, 3, 1.5, 0.4) + `<rect x="36" y="34" width="6" height="4" fill="#586178"/>` + rr(8, 52, 40, 6, 2, 'dark') + sh(32, 60, 26, 2);
  I.conveyor = rr(2, 30, 60, 14, 7, 'dark') + `<rect x="6" y="31" width="52" height="3" rx="1.5" fill="#1d2230"/>` + cc(10, 37, 5.5, 'steel') + cc(54, 37, 5.5, 'steel') + [20, 32, 44].map((x) => cc(x, 42, 2.6, 'steel')).join('') + rr(20, 16, 18, 15, 2, 'copper') + `<path d="M20 22 h18 M29 16 v6" stroke="#6e3513" stroke-width="1.2" opacity=".7"/>` + `<path d="M12 44 l-3 12 M52 44 l3 12 M12 56 h-6 M52 56 h6" stroke="#586178" stroke-width="3" stroke-linecap="round"/>`;
  I.press = rr(10, 2, 44, 12, 3, 'dark') + rr(16, 14, 32, 12, 2, 'blue') + `<rect x="28" y="26" width="8" height="18" fill="${F('steel', { h: 1 })}" ${OL}/>` + rr(18, 42, 28, 9, 2, 'red') + hl(20, 43.5, 24, 2.6, 1.3, 0.4) + rr(10, 51, 44, 8, 2, 'dark') + rr(6, 2, 5, 57, 1.5, 'steel') + rr(53, 2, 5, 57, 1.5, 'steel');
  I.tank = rr(14, 12, 36, 42, 15, 'blue') + hl(18, 18, 4, 30, 2, 0.4) + cc(32, 8, 7, 'white') + `<path d="M32 8 L35.5 4.4" stroke="#c0281d" stroke-width="1.4"/><circle cx="32" cy="8" r="1.2" fill="#141a28"/>` + rr(28, 53, 8, 6, 1, 'steel') + rr(24, 56, 16, 5, 1.5, 'brass') + rr(50, 24, 10, 7, 2, 'steel') + `<path d="M16 54 v6 M48 54 v6" stroke="#586178" stroke-width="3" stroke-linecap="round"/>`;

  /* more icons for the master board */
  I.contactor = rr(10, 6, 44, 52, 5, 'dark') + [20, 32, 44].map((x) => rr(x - 5, 8, 10, 8, 1.5, 'steel') + rr(x - 5, 48, 10, 8, 1.5, 'steel')).join('') + rrp(16, 22, 32, 22, 2.5, '#f4f6fb') + `<text x="32" y="36" font-size="9" font-weight="800" text-anchor="middle" fill="#273049">KM1</text>` + rr(24, 44, 16, 4, 1.5, 'grey') + hl(12, 8, 3, 46, 1.5, 0.25);
  I.plc = rr(3, 14, 58, 36, 4, 'dark') + [8, 22, 36].map((x, i) => rr(x, 18, i === 0 ? 11 : 13, 28, 2, 'grey') + `<circle cx="${x + 4}" cy="24" r="1.7" fill="#4fc16a"/><circle cx="${x + 4}" cy="30" r="1.7" fill="${i === 1 ? '#4fc16a' : '#43506e'}"/><circle cx="${x + 4}" cy="36" r="1.7" fill="#43506e"/>`).join('') + rr(50, 18, 8, 28, 2, 'green') + `<path d="M6 12 h52 M6 52 h52" stroke="#8b94a8" stroke-width="2" stroke-dasharray="3 2"/>`;
  I.psu = rr(14, 5, 36, 54, 4, 'steel') + rrp(18, 9, 28, 8, 1.5, '#10141f') + rrp(18, 47, 28, 8, 1.5, '#10141f') + rr(19, 21, 26, 22, 2, 'white') + `<text x="32" y="33" font-size="7.5" font-weight="800" text-anchor="middle" fill="#273049">24V</text><circle cx="25" cy="39" r="2.2" fill="#3fbf5c" stroke="#141a28" stroke-width=".5"/><circle cx="38" cy="39" r="2.6" fill="#e08f55" stroke="#141a28" stroke-width=".5"/>` + [22, 30, 38].map((x) => `<circle cx="${x}" cy="13" r="1.8" fill="#aab2c3"/><circle cx="${x}" cy="51" r="1.8" fill="#aab2c3"/>`).join('');
  I.frl = `<rect x="2" y="26" width="8" height="12" rx="2" fill="${F('blue')}" ${OL}/>` + rr(8, 12, 14, 40, 3, 'blue') + rr(11, 28, 8, 22, 3, 'cream') + rr(24, 12, 16, 40, 3, 'steel') + cc(32, 12, 7, 'white') + `<path d="M32 12 L35 8" stroke="#c0281d" stroke-width="1.4"/>` + rr(28, 2, 8, 6, 1.5, 'black') + rr(42, 12, 14, 40, 3, 'orange') + rr(45, 28, 8, 22, 3, 'cream') + rr(14, 52, 8, 8, 1.5, 'red') + `<rect x="56" y="26" width="7" height="12" rx="2" fill="${F('blue')}" ${OL}/>`;
  I.accum = rr(20, 14, 24, 40, 6, 'orange') + `<ellipse cx="32" cy="14" rx="12" ry="7" fill="${F('orange')}" ${OL}/><ellipse cx="32" cy="54" rx="12" ry="6" fill="${F('orange')}" ${OL}/>` + hl(24, 16, 3, 34, 1.5, 0.4) + rr(28, 4, 8, 8, 1.5, 'steel') + cc(48, 10, 6, 'white') + `<path d="M48 10 L51 6" stroke="#c0281d" stroke-width="1.2"/>` + rr(28, 57, 8, 6, 1, 'steel') + `<path d="M14 36 h6" stroke="#141a28" stroke-width="3"/>`;
  I.capbank = [14, 32].map((x, i) => `<rect x="${x}" y="14" width="16" height="38" rx="3" fill="${F('blue', { h: 1 })}" ${OL}/><rect x="${x}" y="14" width="16" height="6" rx="2" fill="${F('steel')}" ${OL}/><rect x="${x + 11}" y="22" width="3" height="26" fill="#fff" opacity=".6"/><text x="${x + 6}" y="36" font-size="9" font-weight="800" fill="#fff" text-anchor="middle">${i ? '−' : '+'}</text><path d="M${x + 5} 52 v8 M${x + 11} 52 v8" stroke="#8b94a8" stroke-width="2"/>`).join('') + `<path d="M46 14 l8 -6 l-3 7 l7 -3 l-8 12" fill="none" stroke="#f6cf3a" stroke-width="2" stroke-linejoin="round"/>`;
  I.spring = rr(8, 6, 48, 8, 3, 'dark') + rr(8, 50, 48, 8, 3, 'dark') + `<path d="M16 14 l32 6 l-32 6 l32 6 l-32 6 l32 6 l-32 6" fill="none" stroke="#141a28" stroke-width="5" stroke-linecap="round" stroke-linejoin="round"/><path d="M16 14 l32 6 l-32 6 l32 6 l-32 6 l32 6 l-32 6" fill="none" stroke="${F('steel', { h: 1 })}" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/>`;
  I.hotpipe = rr(2, 30, 60, 18, 3, 'orange') + rr(2, 28, 6, 22, 2, 'dark') + rr(56, 28, 6, 22, 2, 'dark') + `<g fill="none" stroke="#ff8b6a" stroke-width="2" stroke-linecap="round"><path d="M16 22 q-4 -5 0 -9 t0 -9"/><path d="M30 22 q-4 -5 0 -9 t0 -9"/><path d="M44 22 q-4 -5 0 -9 t0 -9"/></g>` + hl(6, 32, 52, 3, 1.5, 0.4);
  I.supply = rrp(4, 8, 56, 48, 6, '#10141f') + `<path d="M8 32 q6 -18 12 0 t12 0 t12 0 t12 0" fill="none" stroke="#b86a34" stroke-width="2.6"/><path d="M8 32 q6 18 12 0 t12 0 t12 0 t12 0" fill="none" stroke="#8d95aa" stroke-width="2.6" transform="translate(4,0)" opacity=".9"/><path d="M8 32 h48" stroke="#3a4560" stroke-width="1.2"/>`;
  I.panel = rr(6, 4, 52, 56, 4, 'grey') + rr(12, 10, 40, 44, 2, 'dark') + rr(16, 14, 14, 8, 1.5, 'white') + rr(34, 14, 14, 8, 1.5, 'white') + rr(16, 26, 32, 10, 1.5, 'steel') + rr(16, 40, 10, 10, 1.5, 'red') + rr(30, 40, 18, 10, 1.5, 'blue');

  A.h = { F, OL, rr, rrp, hl, cc, dk, sh, screw, path };
  A.icons = I;
  Object.assign(L.ICON, I);
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/loto_det.js */
/* LOTO device details: a registry of shaded drawings (outside, inside, with lockout fitted) plus simple explanations.
   Each device: draw({inside, lock, on}) returns SVG for a 420 x 300 box; spots are numbered, tappable notes. */
(function (g) {
  const EL = g.EL, L = EL.lotoData, A = EL.lotoArt;
  if (!L || !A) return;
  const D = (EL.lotoDet = { list: [], map: {}, groups: [['elec', ['Electrical', 'كهرباء']], ['load', ['Machines and supply', 'ماكينات ومصادر']], ['fluid', ['Air and fluid', 'هوا وسوائل']], ['stored', ['Stored energy', 'طاقة مخزنة']], ['kit', ['LOTO kit', 'عدة اللوتو']]] });
  D.def = (o) => { D.list.push(o); D.map[o.id] = o; return o; };
  D.byType = {}; // isolation point type -> detail id (filled by def.ptype)
  const H = A.h, F = H.F, rr = H.rr, cc = H.cc, hl = H.hl, dk = H.dk, sc = H.screw;
  const tr2 = (en, ar) => EL.tr([en, ar]);
  const t = (x, y, s, sz, fill, an, w) => `<text x="${x}" y="${y}" font-size="${sz || 11}" font-weight="${w || 700}" fill="${fill || '#cfd8ea'}" text-anchor="${an || 'middle'}" font-family="system-ui,sans-serif">${s}</text>`;
  const pl = (d, c, w, extra) => `<path d="${d}" stroke="${c}" stroke-width="${w || 2}" fill="none" stroke-linecap="round" stroke-linejoin="round" ${extra || ''}/>`;
  const ln = (x1, y1, x2, y2, c, w, extra) => pl(`M${x1} ${y1} L${x2} ${y2}`, c, w, extra);
  const wire = (d, col, w) => pl(d, '#0b0f19', (w || 5) + 2.4) + pl(d, col, w || 5);
  const W = { L1: '#b86a34', L2: '#8d95aa', L3: '#dfe4ef', N: '#3d7be0', PE: '#6fcf4a', DC: '#ff6b5e', C24: '#f6a623' };
  const ico = (key, x, y, s) => `<g transform="translate(${x},${y}) scale(${s})">${L.ICON[key] || ''}</g>`;
  const padlock = (x, y, s, c) => ico('padlock_' + (c || 'red'), x, y, s);
  const tag = (x, y, s) => ico('tag', x, y, s);
  const rect = (x, y, w, h, r, fill, extra) => `<rect x="${x}" y="${y}" width="${w}" height="${h}" rx="${r || 0}" fill="${fill}" ${extra || ''}/>`;
  const glow = (x, y, r, c) => `<circle cx="${x}" cy="${y}" r="${r}" fill="${c || '#ff6b5e'}" opacity=".18"/>`;
  const lbl = (x, y, s, an) => t(x, y, s, 11, '#9fb0cf', an || 'middle', 600);
  const screwTop = (x, y, r) => `<circle cx="${x}" cy="${y}" r="${r || 7}" fill="${F('steel')}" stroke="#141a28" stroke-width="1.4"/><path d="M${x - (r || 7) * 0.6} ${y - (r || 7) * 0.3} L${x + (r || 7) * 0.6} ${y + (r || 7) * 0.3}" stroke="#141a28" stroke-width="1.6"/>`;
  const air = (x, y, w, c) => `<path d="M${x} ${y} h${w}" stroke="${c || '#ff6b5e'}" stroke-width="1.6" stroke-dasharray="4 3"/>`;
  const arrow = (x1, y1, x2, y2, c) => { const a = Math.atan2(y2 - y1, x2 - x1), s = 7; return ln(x1, y1, x2, y2, c || '#7fd0ff', 2) + `<path d="M${x2} ${y2} l${-s * Math.cos(a - 0.45)} ${-s * Math.sin(a - 0.45)} M${x2} ${y2} l${-s * Math.cos(a + 0.45)} ${-s * Math.sin(a + 0.45)}" stroke="${c || '#7fd0ff'}" stroke-width="2" fill="none" stroke-linecap="round"/>`; };
  D.h = { tr2, t, pl, ln, wire, W, ico, padlock, tag, rect, glow, lbl, screwTop, air, arrow, rr, cc, hl, dk, sc, F };

  /* ================= 1. light switch ================= */
  D.def({
    id: 'wallsw', group: 'elec', cls: 'ctrl', icon: 'wallsw', ptype: 'wallsw', state: [['OFF', 'افصل'], ['ON', 'شغّل']],
    name: ['Light switch (single-phase lighting)', 'مفتاح إنارة (فاز واحد)'],
    simple: ['A wall switch breaks only the live wire of one lamp circuit. It is a control device, not an isolator: the wire is still live inside the box and on the supply side. For lighting work, switch off the lighting breaker and lock that. The red cover only stops people from switching a lamp on while you work on that one lamp.', 'مفتاح الحيط بيقطع سلك الفاز بتاع لمبة واحدة بس. ده جهاز تحكم مش عزل: السلك لسه عليه كهرباء جوه العلبة وناحية المصدر. في شغل الإنارة اقفل بريكر الإنارة وقفله هو. الغطاء الأحمر بس بيمنع حد يشغّل اللمبة وانت شغال عليها.'],
    feeds: ['Feeds: one lighting circuit, 230 V, single phase (L and N).', 'بيغذّي: دايرة إنارة 230 فولت فاز واحد (L وN).'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(120, 14, 180, 272, 18, 'white') + rr(138, 32, 144, 236, 12, 'grey') + rr(152, 46, 116, 208, 10, 'white');
        s += rect(154, o.on ? 48 : 148, 112, 104, 9, '#fff', 'opacity=".7"') + pl('M156 150 h108', '#aab2c3', 2.2);
        s += `<rect x="154" y="${o.on ? 150 : 48}" width="112" height="104" rx="9" fill="#000" opacity=".07"/>`;
        s += t(210, 104, 'I', 26, '#8791a8') + t(210, 214, 'O', 26, '#8791a8');
        s += sc(210, 28, 5) + sc(210, 272, 5);
        if (o.lock) s += rr(106, 96, 208, 96, 14, 'red') + hl(110, 100, 200, 14, 7, 0.35) + dk(286, 144, 11) + padlock(272, 112, 1.1) + ln(120, 144, 262, 144, '#7d170f', 2, 'opacity=".5"') + tag(318, 142, 1.0);
      } else {
        s += rr(96, 16, 228, 268, 14, 'dark') + rect(108, 28, 204, 244, 8, '#0f1626');
        s += wire('M30 60 H140', W.L1, 7) + wire('M30 244 H140', W.L1, 7) + wire('M30 150 H100 V150', W.N, 6) + wire('M100 150 H390', W.N, 6);
        s += rr(132, 40, 52, 40, 4, 'brass') + rr(132, 220, 52, 40, 4, 'brass') + screwTop(158, 60, 8) + screwTop(158, 240, 8);
        s += wire('M184 60 H236 V92', W.L1, 7) + wire('M184 240 H236 V208', W.L1, 7);
        s += rr(224, 88, 24, 14, 3, 'copper') + rr(224, 198, 24, 14, 3, 'copper');
        if (o.on) s += `<path d="M236 96 V204" stroke="#141a28" stroke-width="13" stroke-linecap="round"/><path d="M236 96 V204" stroke="${F('copper', { h: 1 })}" stroke-width="9" stroke-linecap="round"/>`;
        else s += `<path d="M236 96 L204 190" stroke="#141a28" stroke-width="13" stroke-linecap="round"/><path d="M236 96 L204 190" stroke="${F('copper', { h: 1 })}" stroke-width="9" stroke-linecap="round"/>` + air(204, 204, 34) + `<circle cx="236" cy="96" r="5" fill="#141a28"/>`;
        s += pl('M262 110 q14 8 0 18 t0 18 t0 18', '#cfd5e3', 3) + rr(272, 80, 26, 140, 6, 'steel', 'opacity=".55"');
        if (!o.on) s += glow(222, 205, 18, '#4fc16a');
        s += t(210, 282, o.on ? tr2('ON: the blade bridges the gap', 'ON: الشفرة بتقفل الفجوة') : tr2('OFF: air gap', 'OFF: فجوة هوا'), 11, '#9fb0cf');
        if (o.lock) s += rr(272, 120, 40, 60, 6, 'red', 'opacity=".9"') + dk(292, 150, 6);
      }
      return s;
    },
    out: [[210, 100, 'Rocker', 'الروكر', 'The part you press. It only moves a small blade inside.', 'الجزء اللي بتضغط عليه. بيحرّك شفرة صغيرة جوه.'], [210, 28, 'Screws', 'المسامير', 'Hold the plate to the box. Behind them is live wiring even when the lamp is off.', 'بتثبت الغطا على العلبة. وراها أسلاك عليها كهرباء حتى لو اللمبة مطفية.']],
    in: [[158, 60, 'Live terminal', 'طرف الفاز الداخل', 'The brown wire is the live (phase) conductor coming from the breaker. It is live here whether the switch is on or off.', 'السلك البني هو الفاز جاي من البريكر. عليه كهرباء هنا سواء المفتاح شغال أو مطفي.'], [230, 130, 'Moving blade', 'الشفرة المتحركة', 'Closes or opens the gap between the two fixed contacts. A snap spring makes it move fast.', 'بتقفل أو بتفتح الفجوة بين الكونتاكتين. سوستة بتخليها تتحرك بسرعة.'], [222, 204, 'Air gap', 'الفجوة الهوائية', 'In OFF there is only a few millimetres of air. That is fine for a lamp, not enough for a safe isolation of a machine.', 'في وضع OFF فيه كام مللي هوا بس. كفاية للمبة مش كفاية لعزل ماكينة بأمان.'], [60, 150, 'Neutral passes by', 'النيوترال بيعدّي', 'The blue neutral is not switched. A lamp is not dead just because its switch is off.', 'النيوترال الأزرق مش بيتقطع. اللمبة مش ميتة لمجرد إن المفتاح مطفي.']],
    lock: [['Switch the lighting breaker OFF first. That is the real isolation.', 'اقفل بريكر الإنارة الأول. ده العزل الحقيقي.'], ['Fit the switch cover over the rocker (OFF position).', 'ركّب غطاء المفتاح على الروكر (وضع OFF).'], ['Add your padlock and tag so nobody switches the lamp on while you are in the fitting.', 'حط قفلك والتاج عشان محدش يشغّل اللمبة وانت في الكشاف.']],
    prove: [['Test the lamp terminals with a two-pole tester: L to N, L to earth, N to earth.', 'اختبر أطراف اللمبة بالتستر: L مع N، L مع الأرضي، N مع الأرضي.']],
    mistakes: [['Trusting the switch: the live wire is still in the box.', 'الاعتماد على المفتاح: سلك الفاز لسه في العلبة.'], ['Changing a lamp holder with the switch off but the breaker on.', 'تغيير ماسورة لمبة والمفتاح مطفي والبريكر شغال.']],
    std: ['IEC 60364-5-53: a switch for control is not a means of isolation for work.', 'IEC 60364-5-53: مفتاح التحكم مش وسيلة عزل للشغل.'],
  });

  /* ================= 2. plug and socket ================= */
  D.def({
    id: 'plug', group: 'elec', cls: 'iso', icon: 'plug', ptype: 'plug', state: [['Unplugged', 'مسحوبة'], ['Plugged in', 'متركبة']], stateLabel: ['Plug', 'الفيشة'],
    name: ['Plug and socket (single-phase 230 V)', 'فيشة وبريزة (230 فولت فاز واحد)'],
    simple: ['Pulling the plug is a real isolation: you can see the break. The danger is that someone plugs it back in. So the plug is covered with a plug lockout and your padlock, or it stays in your pocket. A cord machine can still hold charge in a capacitor for a few seconds.', 'سحب الفيشة عزل حقيقي: انت شايف الفصل بعينك. الخطر إن حد يرجّعها. عشان كده الفيشة بتتغطى بغطا لوتو وقفلك، أو بتفضل في جيبك. والماكينة اللي بفيشة ممكن تفضل شايلة شحنة في كباسيتور كام ثانية.'],
    feeds: ['Feeds: a cord-connected machine, 230 V, L + N + earth.', 'بيغذّي: ماكينة بفيشة 230 فولت L وN وأرضي.'],
    draw(o) {
      let s = rect(0, 0, 22, 300, 0, '#2a3248') + `<path d="M0 40 h22 M0 90 h22 M0 140 h22 M0 190 h22 M0 240 h22" stroke="#3a4560" stroke-width="2"/>`;
      const xb = o.on ? 100 : 182, tr = o.inside ? 0.28 : 1, pw = 124;
      s += `<path d="M${xb + pw} 150 q56 0 56 86" fill="none" stroke="#0b0f19" stroke-width="22" stroke-linecap="round"/><path d="M${xb + pw} 150 q56 0 56 86" fill="none" stroke="#3a3f4c" stroke-width="16" stroke-linecap="round"/>`;
      s += rr(xb - 58, 117, 60, 14, 3, 'brass') + rr(xb - 58, 177, 60, 14, 3, 'brass');
      s += `<g opacity="${tr}">${rr(xb, 72, pw, 156, 22, 'blue')}${hl(xb + 8, 78, pw - 16, 12, 6, 0.35)}</g>`;
      if (o.inside) {
        s += `<rect x="${xb}" y="72" width="${pw}" height="156" rx="22" fill="none" stroke="#7fb0ff" stroke-width="2"/>`;
        s += wire(`M${xb - 20} 124 H${xb + 56} V112 H${xb + pw + 10}`, W.L1, 7) + wire(`M${xb - 20} 184 H${xb + 56} V190 H${xb + pw + 10}`, W.N, 7) + wire(`M${xb + 10} 96 V152 H${xb + pw + 10}`, W.PE, 6);
        s += rr(xb + pw - 30, 96, 24, 100, 6, 'steel', 'opacity=".7"');
      } else s += t(xb + pw / 2, 164, '230 V', 22, '#fff', 'middle', 800);
      s += `<g opacity="${tr}">${rr(22, 56, 78, 188, 16, 'white')}${rr(32, 68, 58, 164, 10, 'grey')}</g>`;
      if (o.inside) {
        s += `<rect x="22" y="56" width="78" height="188" rx="16" fill="none" stroke="#cfd8ea" stroke-width="2"/>`;
        s += rr(36, 114, 62, 20, 5, 'brass') + rr(36, 174, 62, 20, 5, 'brass') + wire('M40 124 H0', W.L1, 7) + wire('M40 184 H0', W.N, 7) + wire('M56 70 V40 H0', W.PE, 6);
      } else s += rect(88, 114, 12, 20, 4, '#0b0f19') + rect(88, 174, 12, 20, 4, '#0b0f19') + sc(60, 66, 5) + sc(60, 234, 5);
      if (o.lock && !o.on) s += `<path d="M${xb - 8} 62 h${pw + 12} a22 22 0 0 1 22 22 v132 a22 22 0 0 1 -22 22 h-${pw + 12}z" fill="${F('red')}" stroke="#141a28" stroke-width="1.6" opacity="${o.inside ? 0.4 : 0.94}"/>` + hl(xb - 2, 68, pw, 10, 5, 0.35) + rr(xb + pw - 50, 228, 50, 36, 8, 'red') + dk(xb + pw - 25, 246, 6) + padlock(xb + pw - 34, 212, 1.15) + tag(xb - 4, 214, 0.85);
      if (!o.on) s += t(142, 34, tr2('Visible break', 'فصل مرئي'), 12, '#4fc16a') + arrow(142, 42, 142, 64, '#4fc16a');
      return s;
    },
    out: (o) => [[o.on ? 94 : 94, 124, 'Socket entry', 'مدخل البريزة', 'Shuttered slots over brass contacts. Live as long as the breaker feeding the socket is on.', 'فتحات بشتر فوق كونتاكتات نحاس. عليها كهرباء طول ما البريكر شغال.'], [(o.on ? 100 : 182) + 62, 100, 'Plug body', 'جسم الفيشة', 'Hold the plug, not the cable. After unplugging nothing on the pins is live.', 'امسك الفيشة مش الكابل. بعد السحب مفيش كهرباء على الرجلين.']],
    in: (o) => { const x = o.on ? 100 : 182; return [[x - 28, 124, 'Phase pin', 'رجل الفاز', 'One pin carries the phase, the other the neutral. A plug can be fitted either way round: never rely on which is which.', 'رجل بتحمل الفاز والتانية النيوترال. الفيشة ممكن تتركب بالعكس: متعتمدش على أنهي واحدة.'], [x - 28, 184, 'Neutral pin', 'رجل النيوترال', 'Also carries current. Treat it as live until proven dead.', 'كمان بتحمل تيار. اعتبرها عليها كهرباء لحد ما تثبت العكس.'], [x + 10, 100, 'Earth wire', 'سلك الأرضي', 'Earth (PE) is the safety path for the machine body. It connects first and leaves last.', 'الأرضي هو مسار الأمان لجسم الماكينة. بيوصل الأول ويفصل الآخر.'], [x + 112, 144, 'Cable clamp', 'مثبّت الكابل', 'Strain relief. A pulled cable that comes loose can bring a live wire to the outside.', 'بيمنع الشد. كابل اتشد وفك ممكن يوصّل سلك عليه كهرباء لبرا.']]; },
    lock: [['Switch the machine off normally, then pull the plug (hold the plug, not the cable).', 'وقّف الماكينة عادي وبعدين اسحب الفيشة (امسك الفيشة مش الكابل).'], ['Fit the plug lockout cover over the plug.', 'ركّب غطاء لوتو الفيشة.'], ['Add your padlock and tag. The key stays with you.', 'حط قفلك والتاج. المفتاح معاك.']],
    prove: [['Wait a few seconds for internal capacitors, then test the machine input: L to N, L to earth, N to earth.', 'استنى كام ثانية للكباسيتورات وبعدين اختبر دخل الماكينة: L مع N، L مع الأرضي، N مع الأرضي.']],
    mistakes: [['Leaving the plug unlocked on the floor: anyone can plug it back.', 'ترك الفيشة من غير قفل على الأرض: أي حد يرجّعها.'], ['Switching off at the machine and not unplugging.', 'الفصل من الماكينة من غير سحب الفيشة.']],
    std: ['A plug that you can see unplugged and keep under your control is accepted as isolation (OSHA 1910.147 note, IEC 60364).', 'الفيشة المسحوبة واللي بتتحكم فيها بتتقبل كعزل.'],
  });
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/loto_det_a.js */
/* LOTO device details, part A: breakers, isolators, fuses, control devices */
(function (g) {
  const EL = g.EL, L = EL.lotoData, DT = EL.lotoDet;
  if (!DT || !DT.h) return;
  const D = DT, { tr2, t, pl, ln, wire, W, ico, padlock, tag, rect, glow, lbl, screwTop, air, arrow, rr, cc, hl, dk, sc, F } = DT.h;

  /* ================= breakers ================= */
  const POLEC = [W.L1, W.L2, W.L3];
  const mcbFront = (poles, o) => {
    const pw = 104, Wd = pw * poles, x0 = Math.round((420 - Wd) / 2);
    let s = '';
    for (let i = 0; i < poles; i++) s += rr(x0 + i * pw, 14, pw, 272, 9, 'grey') + screwTop(x0 + i * pw + pw / 2, 32, 10) + screwTop(x0 + i * pw + pw / 2, 268, 10);
    s += rect(x0 + 12, 52, Wd - 24, 118, 10, '#1d2230', 'stroke="#0b0f19" stroke-width="1.4"');
