    for (let i = 0; i < poles; i++) s += rr(x0 + i * pw + 22, o.on ? 58 : 108, pw - 44, 56, 8, 'black') + hl(x0 + i * pw + 28, o.on ? 62 : 112, 8, 40, 4, 0.35);
    if (poles > 1) s += rr(x0 + 6, o.on ? 78 : 128, Wd - 12, 12, 5, 'dark');
    s += t(x0 + 22, 48, 'I', 12, '#cfd8ea') + t(x0 + 22, 190, 'O', 12, '#cfd8ea');
    if (poles < 3) s += t(x0 - 12, 36, tr2('Supply side', 'ناحية المصدر'), 11, '#ff9a8c', 'end') + t(x0 - 12, 50, tr2('always live', 'شغالة دايمًا'), 10, '#ff9a8c', 'end', 500) + t(x0 - 12, 280, tr2('Load side', 'ناحية الحمل'), 11, '#9fb0cf', 'end');
    s += rect(x0 + 14, 196, Wd - 28, 54, 6, '#f4f6fb') + t(x0 + Wd / 2, 220, 'C16', 22, '#273049', 'middle', 800) + t(x0 + Wd / 2, 240, poles + 'P  ' + (poles === 1 ? '230 V' : '400 V') + '  IEC 60898', 10, '#4a556f', 'middle', 700);
    if (o.lock) {
      if (poles === 1) s += rr(x0 - 8, 98, Wd + 16, 80, 10, 'red') + hl(x0 - 4, 102, Wd + 8, 10, 5, 0.35) + dk(x0 + Wd + 2, 138, 9) + padlock(x0 + Wd - 6, 104, 1.1) + tag(x0 - 56, 150, 0.9);
      else s += rr(x0 - 16, 104, Wd + 32, 54, 8, 'red') + hl(x0 - 12, 108, Wd + 24, 9, 4, 0.35) + dk(x0 + Wd + 8, 131, 9) + padlock(x0 + Wd + 4, 102, 1.1) + tag(x0 - 44, 150, 0.9);
    }
    return s;
  };
  const mcbInside = (poles, o) => {
    const pw = 104, Wd = pw * poles, x0 = Math.round((420 - Wd) / 2);
    let s = '';
    for (let i = 0; i < poles; i++) {
      const px = x0 + i * pw, col = poles === 2 ? [W.L1, W.L2][i] : POLEC[i];
      s += `<rect x="${px + 2}" y="14" width="${pw - 4}" height="272" rx="8" fill="#26304a" stroke="#8b94a8" stroke-width="1.6" opacity=".6"/>`;
      s += wire(`M${px + 52} 0 V24`, col, 9) + rr(px + 22, 22, 60, 28, 3, 'brass') + screwTop(px + 52, 36, 8);
      s += pl(`M${px + 52} 52 q22 22 0 46`, '#0b0f19', 11) + pl(`M${px + 52} 52 q22 22 0 46`, '#f08a2c', 8) + pl(`M${px + 56} 58 q14 16 0 34`, '#ffd29c', 1.6, 'opacity=".8"');
      for (let k = 0; k < 6; k++) s += `<ellipse cx="${px + 52}" cy="${108 + k * 8}" rx="17" ry="4.4" fill="none" stroke="#0b0f19" stroke-width="5"/><ellipse cx="${px + 52}" cy="${108 + k * 8}" rx="17" ry="4.4" fill="none" stroke="${F('copper', { h: 1 })}" stroke-width="3"/>`;
      s += rect(px + 48, 154, 8, 34, 2, '#cfd5e3', 'stroke="#141a28" stroke-width="1"') + wire(`M${px + 52} 100 V108`, col, 5);
      const ax = o.on ? px + 36 : px + 48, ay = o.on ? 230 : 196;
      s += wire(`M${px + 84} 214 L${ax} ${ay}`, '#d77a3a', 8) + `<circle cx="${px + 84}" cy="214" r="5.5" fill="#141a28"/>` + wire(`M${px + 52} 100 q40 10 32 114`, col, 4);
      s += rr(px + 24, 226, 22, 12, 2, 'copper') + `<circle cx="${ax}" cy="${ay + 2}" r="4.5" fill="#e9eef7" stroke="#141a28" stroke-width="1"/>`;
      for (let k = 0; k < 5; k++) s += `<rect x="${px + 8 + k * 4.5}" y="200" width="2.6" height="${44}" fill="#9aa3b5" stroke="#141a28" stroke-width=".6"/>`;
      s += wire(`M${px + 34} 238 V262 H${px + 52} V286`, col, 6) + rr(px + 22, 260, 60, 26, 3, 'brass') + screwTop(px + 52, 273, 8);
      if (!o.on) s += air(px + 34, 226, 12, '#ff6b5e');
    }
    if (poles > 1) s += rect(x0 + 10, 190, Wd - 20, 7, 3, '#ff6b5e', 'stroke="#141a28" stroke-width="1"');
    return s;
  };
  const mcbSpots = (poles, o) => {
    const Wd = 104 * poles, x0 = Math.round((420 - Wd) / 2);
    if (!o.inside) return [[x0 + 52, 140, poles > 1 ? 'Handle tie' : 'Toggle', poles > 1 ? 'رباط المقابض' : 'المقبض', poles > 1 ? 'The handles are tied together, so one move switches all poles. The lockout bar goes across all of them.' : 'Up is ON, down is OFF. The lockout clip sits over it and holds it down.', poles > 1 ? 'المقابض متربطة ببعض فحركة واحدة بتفصل كل البولات. بار اللوتو بيعدّي على كلها.' : 'فوق ON وتحت OFF. كليب اللوتو بيتحط عليه وبيمسكه تحت.'], [x0 + Wd / 2, 222, 'Rating label', 'لوحة البيانات', 'C16 = trips at 16 A thermal, magnetic at 5 to 10 times the rating. IEC 60898 is the household/light industrial standard.', 'C16 = بيفصل حراريًا عند 16 أمبير ومغناطيسيًا من 5 لـ10 أضعاف. IEC 60898 معيار المنازل والصناعة الخفيفة.'], [x0 + 52, 32, 'Terminals', 'الأطراف', 'Incoming supply at the top is still live on the terminal screw even when the breaker is OFF. Treat the top as live.', 'المصدر الداخل من فوق بيفضل عليه كهرباء على مسمار الطرف حتى لو البريكر OFF. اعتبر فوق شغال.']];
    return [[x0 + 52, 36, 'Terminal', 'الطرف', 'The supply screw. Always live from the busbar side.', 'مسمار المصدر. عليه كهرباء دايمًا من ناحية البسبار.'], [x0 + 70, 78, 'Bimetal (thermal)', 'البايمتال (حراري)', 'Heats and bends with overload current. Slow: it trips in seconds to minutes.', 'بيسخن وينحني مع تيار الحمل الزيادة. بطيء: بيفصل في ثواني لدقايق.'], [x0 + 52, 128, 'Coil and plunger (magnetic)', 'الملف والبلنجر (مغناطيسي)', 'A short circuit throws the plunger out in milliseconds and opens the contacts.', 'القصر بيرمي البلنجر في أجزاء من الثانية وبيفتح الكونتاكت.'], [x0 + 36, 240, 'Contacts', 'الكونتاكت', o.on ? 'Closed: current flows.' : 'Open: a few millimetres of air. Visible only when you open the breaker.', o.on ? 'مقفول: التيار بيعدّي.' : 'مفتوح: كام مللي هوا. مبيبانش إلا لما تفتح البريكر.'], [x0 + 20, 190, 'Arc chute', 'غرفة القوس', 'Steel plates split and cool the arc when the contacts open under load.', 'ألواح صلب بتقسّم القوس وتبرّده لما الكونتاكت يفتح تحت حمل.'], ...(poles > 1 ? [[x0 + Wd / 2, 193, 'Trip tie bar', 'بار الفصل المشترك', 'If one pole trips, this bar opens all poles. A 3-phase motor must never keep running on two phases.', 'لو بول فصل البار ده بيفتح الباقي. موتور 3 فاز مينفعش يفضل شغال على فازتين.']] : [])];
  };
  const mcbDef = (id, poles, nameEn, nameAr, simple, feeds, lockSteps) => D.def({
    id, group: 'elec', cls: 'iso', icon: poles === 1 ? 'mcb' : poles === 2 ? 'mcb' : 'mcb3_clip', ptype: poles === 1 ? 'mcb' : null, state: [['OFF', 'OFF'], ['ON', 'ON']],
    name: [nameEn, nameAr], simple, feeds,
    draw: (o) => (o.inside ? mcbInside(poles, o) : mcbFront(poles, o)),
    out: (o) => mcbSpots(poles, Object.assign({}, o, { inside: false })), in: (o) => mcbSpots(poles, Object.assign({}, o, { inside: true })),
    lock: lockSteps,
    prove: [['After switching OFF, test the load side with a two-pole tester across every pair and to earth.', 'بعد الـOFF اختبر ناحية الحمل بالتستر بين كل الأزواج ومع الأرضي.'], ['The supply side of the breaker stays live. Never touch its upper terminals.', 'ناحية المصدر في البريكر بتفضل شغالة. متلمسش أطرافه العليا.']],
    mistakes: [['Putting the lock on the cabinet door but not on the breaker toggle.', 'القفل على باب اللوحة مش على مقبض البريكر.'], ['Using a breaker that has tripped as an isolation point: a tripped breaker can be reset by someone else.', 'اعتبار بريكر فاصل (تريب) نقطة عزل: حد تاني ممكن يرجّعه.'], ['Forgetting that the breaker terminals above are live.', 'نسيان إن الأطراف العلوية شغالة.']],
    std: ['IEC 60947-2 / 60898. A breaker with a lockable handle is accepted as an isolation point only if it is marked as suitable for isolation.', 'IEC 60947-2 / 60898. البريكر ليه مقبض بيتقفل بيتقبل كنقطة عزل بس لو مكتوب عليه إنه صالح للعزل.'],
  });
  mcbDef('mcb1', 1, 'Breaker 1-pole (single phase, MCB)', 'ميني بريكر بول واحد (فاز واحد)', ['A DIN-rail breaker that protects one circuit and also switches it. A 1-pole breaker opens only the phase wire. For single phase isolation a 2-pole device (phase and neutral) is better. The clip over the toggle keeps it OFF.', 'بريكر DIN rail بيحمي دايرة وبيفصلها. البول الواحد بيفتح سلك الفاز بس. لعزل فاز واحد الأفضل بريكر 2 بول (فاز ونيوترال). الكليب فوق المقبض بيخليه OFF.'], ['Feeds: socket or lighting circuits, 230 V.', 'بيغذّي: دواير بريزات أو إنارة 230 فولت.'], [['Switch the breaker OFF.', 'اقفل البريكر OFF.'], ['Fit the MCB lockout clip over the toggle.', 'ركّب كليب لوتو الميني بريكر على المقبض.'], ['Add your padlock and tag.', 'حط قفلك والتاج.']]);
  mcbDef('mcb2', 2, 'Breaker 2-pole (two phases or phase + neutral)', 'بريكر 2 بول (فازتين أو فاز ونيوترال)', ['Two poles tied together. Used for two-phase loads (400 V between L1 and L2) or for single phase with neutral switching. Both poles open together, and the tied handle is locked with one bar.', 'بولين متربطين. بيتستخدم لأحمال فازتين (400 فولت بين L1 وL2) أو لفاز واحد مع قطع النيوترال. البولين بيفتحوا مع بعض والمقبض المربوط بيتقفل بقطعة واحدة.'], ['Feeds: small heaters, 400 V two-phase loads, or 230 V with neutral isolation.', 'بيغذّي: سخانات صغيرة، أحمال 400 فولت فازتين، أو 230 فولت مع عزل النيوترال.'], [['Switch OFF the tied handle.', 'اقفل المقبض المربوط OFF.'], ['Fit the multi-pole lockout bar across both toggles.', 'ركّب بار اللوتو على المقبضين.'], ['Add your padlock and tag.', 'حط قفلك والتاج.']]);
  mcbDef('mcb3', 3, 'Breaker 3-pole (three phase, MCB)', 'بريكر 3 بول (ثلاث فازات)', ['Three poles with a common trip bar. It protects and switches a three-phase circuit. A bar over the three tied toggles holds all of them OFF, and one padlock on the bar is enough for one person.', 'تلات بولات بيشتركوا في بار فصل. بيحمي ويفصل دايرة 3 فاز. بار فوق التلات مقابض بيمسكهم كلهم OFF وقفل واحد على البار يكفي لشخص واحد.'], ['Feeds: 3-phase motors and panels, 400 V.', 'بيغذّي: موتورات ولوحات 3 فاز 400 فولت.'], [['Switch OFF the three tied toggles.', 'اقفل التلات مقابض OFF.'], ['Fit the 3-pole lockout bar.', 'ركّب بار لوتو 3 بول.'], ['Add your padlock and tag. If several people work, add a hasp.', 'حط قفلك والتاج. لو ناس كتير ضيف هاسب.']]);
  D.byType.mcb = 'mcb1';

  /* ---- moulded case breaker ---- */
  D.def({
    id: 'mccb', group: 'elec', cls: 'iso', icon: 'mccb', ptype: 'mccb', state: [['OFF', 'OFF'], ['ON', 'ON']],
    name: ['Moulded case breaker (MCCB, 3 pole)', 'بريكر MCCB (3 بول)'],
    simple: ['The big breaker in a main panel. It has a wide handle with three positions: ON, OFF and TRIPPED (middle). A tripped breaker is not isolated: someone can reset it. Lock it in the OFF position with a wide-handle clip. Its trip settings are adjustable with dials.', 'البريكر الكبير في اللوحة الرئيسية. مقبضه عريض وليه 3 أوضاع: ON وOFF وفاصل (في النص). البريكر الفاصل مش معزول: حد ممكن يعمل ريسيت. اقفله على OFF بكليب مقبض عريض. إعدادات الفصل بتتظبط بمقابض دوّارة.'],
    feeds: ['Feeds: a machine or a sub-panel, up to hundreds of amps.', 'بيغذّي: ماكينة أو لوحة فرعية لحد مئات الأمبير.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(50, 12, 320, 276, 16, 'dark') + rr(66, 28, 288, 40, 6, 'black') + [0, 1, 2].map((i) => screwTop(110 + i * 100, 48, 11)).join('');
        s += rr(66, 232, 288, 40, 6, 'black') + [0, 1, 2].map((i) => screwTop(110 + i * 100, 252, 11)).join('');
        s += rect(94, 82, 232, 66, 10, '#10141f', 'stroke="#0b0f19"') + rr(o.on ? 104 : 196, 90, 120, 50, 8, 'black') + hl(o.on ? 110 : 202, 94, 8, 40, 4, 0.35) + t(116, 78, 'ON', 11, '#7cf09a') + t(304, 78, 'OFF', 11, '#ff8b80') + t(210, 164, 'TRIP', 10, '#ffd27a');
        s += cc(130, 198, 20, 'domeB') + `<path d="M130 198 L142 184" stroke="#e9eef7" stroke-width="4" stroke-linecap="round"/>` + t(130, 230, 'Ir', 11, '#cfd8ea') + cc(210, 198, 20, 'domeB') + `<path d="M210 198 L198 186" stroke="#e9eef7" stroke-width="4" stroke-linecap="round"/>` + t(210, 230, 'Im', 11, '#cfd8ea');
        s += rect(252, 178, 90, 44, 5, '#f4f6fb') + t(297, 198, '100 A', 18, '#273049', 'middle', 800) + t(297, 214, '3P  Icu 25 kA', 9, '#4a556f', 'middle', 700);
        if (o.lock) s += rr(90, 70, 250, 88, 12, 'red') + hl(94, 74, 242, 10, 5, 0.35) + dk(318, 114, 10) + padlock(300, 76, 1.2) + tag(52, 150, 1.0);
      } else {
        s += `<rect x="50" y="12" width="320" height="276" rx="16" fill="#26304a" stroke="#8b94a8" stroke-width="1.8" opacity=".65"/>`;
        for (let i = 0; i < 3; i++) {
          const px = 70 + i * 100, col = POLEC[i];
          s += wire(`M${px + 40} 0 V30`, col, 10) + rr(px + 10, 26, 60, 28, 4, 'copper') + screwTop(px + 40, 40, 9);
          s += wire(`M${px + 40} 54 V84`, col, 7) + rr(px + 26, 84, 28, 12, 2, 'copper') + wire(`M${px + 40} 54 H${px + 66} V72`, col, 6);
          const ax = o.on ? px + 38 : px + 80, ay = o.on ? 100 : 44;
          s += wire(`M${px + 66} 72 L${ax} ${ay}`, '#d77a3a', 9) + `<circle cx="${px + 66}" cy="72" r="6" fill="#141a28"/><circle cx="${ax}" cy="${ay + 2}" r="5" fill="#e9eef7" stroke="#141a28"/>`;
          for (let k = 0; k < 6; k++) s += `<rect x="${px + 6 + k * 4.4}" y="94" width="2.6" height="40" fill="#9aa3b5" stroke="#141a28" stroke-width=".6"/>`;
          s += pl(`M${px + 40} 136 q22 20 0 40`, '#0b0f19', 11) + pl(`M${px + 40} 136 q22 20 0 40`, '#f08a2c', 8);
          for (let k = 0; k < 5; k++) s += `<ellipse cx="${px + 40}" cy="${184 + k * 7}" rx="17" ry="4" fill="none" stroke="#0b0f19" stroke-width="5"/><ellipse cx="${px + 40}" cy="${184 + k * 7}" rx="17" ry="4" fill="none" stroke="${F('copper', { h: 1 })}" stroke-width="3"/>`;
          s += wire(`M${px + 40} 176 V184`, col, 5) + wire(`M${px + 40} 214 V258`, col, 7) + rr(px + 10, 252, 60, 28, 4, 'copper') + screwTop(px + 40, 266, 9);
          if (!o.on) s += air(px + 30, 100, 16, '#ff6b5e');
        }
        s += rect(66, 220, 288, 8, 3, '#ff6b5e', 'stroke="#141a28"');
      }
      return s;
    },
    out: [[210, 114, 'Wide handle', 'المقبض العريض', 'Three positions: ON, OFF and TRIP (middle). After a trip you must push it fully to OFF and then ON. The lockout clip holds it at OFF.', 'تلات أوضاع: ON وOFF وTRIP (في النص). بعد الفصل لازم تزوده لآخر OFF وبعدين ON. كليب اللوتو بيمسكه على OFF.'], [130, 198, 'Thermal dial (Ir)', 'مقبض الحراري (Ir)', 'Sets the overload current. Turned too high, the cable can overheat before the breaker trips.', 'بيظبط تيار الأوفرلود. لو عالي زيادة الكابل ممكن يسخن قبل ما البريكر يفصل.'], [210, 198, 'Magnetic dial (Im)', 'مقبض المغناطيسي (Im)', 'Sets the short-circuit pickup. Too high and a fault far away may not trip it.', 'بيظبط حد القصر. لو عالي زيادة قصر بعيد ممكن ميفصلهوش.'], [110, 48, 'Line terminals (top)', 'أطراف الدخل (فوق)', 'Always live: the lock does not make them safe.', 'دايمًا شغالة: القفل مش بيأمّنها.']],
    in: [[110, 40, 'Line lug', 'طرف الدخل', 'Copper lug for the cable or busbar. Live from the supply even when OFF.', 'طرف نحاس للكابل أو البسبار. عليه كهرباء من المصدر حتى OFF.'], [110, 98, 'Contact and arc chute', 'الكونتاكت وغرفة القوس', 'Heavy contacts open fast. The plates split the arc so it cools and goes out.', 'كونتاكت تقيل بيفتح بسرعة. الألواح بتقسّم القوس عشان يبرد ويطفي.'], [110, 156, 'Thermal bimetal', 'البايمتال الحراري', 'Bends with heat from overload current.', 'بينحني بسخونة تيار الأوفرلود.'], [110, 198, 'Magnetic coil', 'الملف المغناطيسي', 'A strong magnetic pull on a short circuit opens the contacts almost instantly.', 'سحب مغناطيسي قوي مع القصر بيفتح الكونتاكت فورًا.'], [210, 224, 'Common trip bar', 'بار الفصل المشترك', 'Joins the three poles so they open together.', 'بيربط التلات بولات فيفتحوا مع بعض.']],
    lock: [['Switch the handle fully to OFF (after a trip: push to OFF first).', 'حرّك المقبض لآخر OFF (بعد الفصل: زوده OFF الأول).'], ['Fit the wide-handle lockout clip.', 'ركّب كليب لوتو المقبض العريض.'], ['Add your padlock and tag. For a team add a hasp or a group lock box.', 'حط قفلك والتاج. للفريق ضيف هاسب أو صندوق أقفال.']],
    prove: [['Test the load terminals: all pairs and to earth. Test your tester on a known source before and after.', 'اختبر أطراف الحمل: كل الأزواج ومع الأرضي. جرّب التستر على مصدر معروف قبل وبعد.']],
    mistakes: [['Locking a tripped breaker: it is not OFF, only tripped.', 'قفل بريكر فاصل (تريب): مش OFF، ده فاصل بس.'], ['Trusting the line terminals after OFF: they are still live.', 'الاعتماد على أطراف الدخل بعد OFF: لسه شغالة.']],
    std: ['IEC 60947-2. Suitable for isolation only if marked with the isolator symbol.', 'IEC 60947-2. صالح للعزل بس لو عليه رمز العزل.'],
  });

  /* ================= rotary isolator ================= */
  D.def({
    id: 'rotary', group: 'elec', cls: 'iso', icon: 'rotary', ptype: 'rotary', state: [['0 OFF', '0 OFF'], ['I ON', 'I ON']],
    name: ['Rotary isolator (main switch)', 'سويتش عزل دوّار (مين سويتش)'],
    simple: ['A load-break switch with a turning handle. It opens all three phases together with a visible-style double break per pole. The handle has a hole for padlocks in the OFF position, so it locks directly. On a panel door it is also the door interlock.', 'سويتش بيفصل تحت حمل وليه مقبض بيلف. بيفتح التلات فازات مع بعض وكل بول ليه قطع مزدوج. المقبض فيه فتحة للأقفال في وضع OFF فبيتقفل على طول. وعلى باب اللوحة هو كمان قفل الباب.'],
    feeds: ['Feeds: a machine or a whole panel, usually 3-phase 400 V.', 'بيغذّي: ماكينة أو لوحة كاملة، غالبًا 3 فاز 400 فولت.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(96, 8, 228, 284, 16, 'grey') + [[110, 22], [310, 22], [110, 278], [310, 278]].map((p) => sc(p[0], p[1], 6)).join('');
        s += rr(116, 30, 188, 160, 12, 'yellow') + t(150, 62, 'I', 20, '#7a2a00') + t(210, 50, 'ON', 12, '#7a2a00', 'middle', 800) + t(270, 62, '0', 20, '#7a2a00') + t(268, 80, 'OFF', 10, '#7a2a00', 'middle', 800);
        s += cc(210, 120, 48, 'domeB') + cc(210, 120, 30, 'black');
        const rot = o.on ? -90 : 0;
        s += `<g transform="rotate(${rot} 210 120)"><rect x="196" y="108" width="116" height="24" rx="10" fill="${F('red', { h: 0 })}" stroke="#141a28" stroke-width="1.6"/><rect x="258" y="100" width="54" height="40" rx="14" fill="${F('red')}" stroke="#141a28" stroke-width="1.6"/>${hl(262, 104, 44, 7, 3, 0.45)}<rect x="304" y="114" width="26" height="12" rx="3" fill="${F('steel')}" stroke="#141a28" stroke-width="1.2"/><circle cx="321" cy="120" r="3.6" fill="#0e1119"/></g>`;
        s += rect(116, 204, 188, 68, 6, '#f4f6fb') + t(210, 232, '63 A', 24, '#273049', 'middle', 800) + t(210, 252, 'AC-23  IEC 60947-3', 11, '#4a556f') + t(210, 266, tr2('Isolator', 'عازل'), 9, '#4a556f', 'middle', 600);
        if (o.lock) s += padlock(308, 112, 1.35) + tag(246, 176, 1.0);
      } else {
        s += `<rect x="48" y="8" width="324" height="284" rx="14" fill="#26304a" stroke="#8b94a8" stroke-width="1.8" opacity=".6"/>`;
        s += rect(60, 117, 300, 8, 3, F('steel', { h: 0 }), 'stroke="#141a28" stroke-width="1"');
        [110, 210, 310].forEach((cx, i) => {
          const col = POLEC[i];
          s += wire(`M${cx - 34} 0 V30`, col, 8) + rr(cx - 56, 26, 44, 26, 3, 'copper') + screwTop(cx - 34, 39, 7) + t(cx - 34, 66, String(i * 2 + 1), 11, '#cfd8ea');
          s += wire(`M${cx - 34} 52 V121`, col, 6) + rr(cx - 46, 110, 24, 22, 3, 'steel') + `<circle cx="${cx - 34}" cy="121" r="6" fill="#e9eef7" stroke="#141a28"/>`;
          s += wire(`M${cx + 34} 121 V256`, col, 6) + rr(cx + 22, 110, 24, 22, 3, 'steel') + `<circle cx="${cx + 34}" cy="121" r="6" fill="#e9eef7" stroke="#141a28"/>`;
          s += rr(cx - 56, 250, 44, 28, 3, 'copper', {}).replace(/x="[\d.-]+"/, `x="${cx + 12}"`) + screwTop(cx + 34, 264, 7) + t(cx + 34, 292, String(i * 2 + 2), 11, '#cfd8ea');
          const rot = o.on ? 0 : 82;
          s += `<g transform="rotate(${rot} ${cx} 121)"><rect x="${cx - 46}" y="114" width="92" height="14" rx="5" fill="${F('brass', { h: 0 })}" stroke="#141a28" stroke-width="1.4"/><circle cx="${cx - 38}" cy="121" r="5" fill="#e9eef7" stroke="#141a28"/><circle cx="${cx + 38}" cy="121" r="5" fill="#e9eef7" stroke="#141a28"/></g>`;
          s += cc(cx, 121, 7, 'domeB');
          if (!o.on) s += air(cx + 10, 100, 18, '#ff6b5e') + air(cx - 28, 100, 18, '#ff6b5e');
        });
        s += rr(150, 196, 120, 40, 6, 'blue') + t(210, 220, tr2('Aux contact', 'كونتاكت مساعد'), 10, '#fff');
      }
      return s;
    },
    out: [[210, 120, 'Handle', 'المقبض', 'Turn to 0 (OFF). In OFF the handle tab lines up with the padlock hole, so you can lock it directly. It cannot be turned to I while locked.', 'لفّه على 0 (OFF). في OFF الفتحة بتتحاذى مع قفل اللوتو فتقفله على طول. مينفعش يتلف لـI وهو مقفول.'], [210, 232, 'Rating plate', 'لوحة البيانات', 'Check the rating (A), the utilisation category (AC-23 = motor loads) and that it is marked as an isolator.', 'اتأكد من الأمبير والفئة (AC-23 = أحمال موتور) وإنه مكتوب عليه عازل.'], [308, 30, 'Mounting screws', 'مسامير التثبيت', 'The enclosure is not the isolation. Behind it the line terminals stay live.', 'الغلاف مش هو العزل. وراه أطراف الدخل بتفضل شغالة.']],
    in: [[76, 39, 'Line terminals 1, 3, 5', 'أطراف الدخل 1 و3 و5', 'Incoming supply. Still live in OFF: keep fingers away.', 'المصدر الداخل. لسه شغال في OFF: بعّد إيدك.'], [76, 121, 'Fixed contacts', 'الكونتاكت الثابت', 'Silver-plated pads. Each pole has two, so the current is broken in two places.', 'مطلي فضة. كل بول فيه اتنين فالتيار بيتقطع في مكانين.'], [110, 121, 'Rotating bridge', 'الكوبري الدوّار', 'Turns 90 degrees with the handle. In OFF it stands upright: you can see the gap.', 'بيلف 90 درجة مع المقبض. في OFF بيقف عمودي: الفجوة واضحة.'], [210, 100, 'Air gap', 'فجوة الهوا', 'The gap in OFF is large and fixed by the cam, so the switch can be used as an isolator.', 'الفجوة في OFF كبيرة وثابتة بالكام فالسويتش يصلح عازل.'], [210, 216, 'Auxiliary contact', 'كونتاكت مساعد', 'Opens before the main contacts and tells the control circuit to stop first.', 'بيفتح قبل الرئيسي وبيقول للتحكم يوقّف الأول.']],
    lock: [['Stop the machine normally first (the isolator is not made to break big fault current).', 'وقّف الماكينة عادي الأول (السويتش مش معمول لقطع تيار القصر).'], ['Turn the handle to 0 (OFF).', 'لف المقبض على 0 (OFF).'], ['Put your personal padlock through the handle hole, add a tag. For several people use a hasp.', 'حط قفلك في فتحة المقبض وضيف تاج. لأكتر من شخص استخدم هاسب.']],
    prove: [['Open the panel (if your procedure allows) and test the load terminals with a two-pole tester, all pairs and to earth, proving the tester before and after.', 'افتح اللوحة (لو الإجراء بيسمح) واختبر أطراف الحمل بالتستر بين كل الأزواج ومع الأرضي، وجرّب التستر قبل وبعد.'], ['Remember: the line terminals of this isolator are still live.', 'افتكر: أطراف الدخل في السويتش ده لسه شغالة.']],
    mistakes: [['Locking the door interlock but not the handle.', 'قفل قفل الباب من غير قفل المقبض.'], ['Using the handle override to open the door and leaving the isolator ON.', 'استخدام مفتاح فتح الباب بالقوة وسيب السويتش ON.']],
    std: ['IEC 60947-3 and IEC 60204-1 (6.3): the supply disconnecting device must be lockable in OFF.', 'IEC 60947-3 وIEC 60204-1 (6.3): جهاز فصل التغذية لازم يتقفل في OFF.'],
  });

  /* ================= fuse switch / knife ================= */
  D.def({
    id: 'knife', group: 'elec', cls: 'iso', icon: 'knife', ptype: 'knife', state: [['Open', 'مفتوح'], ['Closed', 'مقفول']],
    name: ['Knife-blade (fuse) switch', 'سكينة فصل (فيوز سويتش)'],
    simple: ['An old but very clear isolator. The blades swing out of their jaws and you can see the gap with your own eyes. Many have fuses in the blades. Take care: the hinge side or the jaws on the line side can stay live.', 'عازل قديم بس واضح جدًا. الشفرات بتطلع من الفكوك وانت شايف الفجوة بعينك. كتير منها فيه فيوزات في الشفرات. خد بالك: ناحية الهينج أو الفكوك ناحية المصدر ممكن تفضل شغالة.'],
    feeds: ['Feeds: older motors and panels, 400 V.', 'بيغذّي: موتورات ولوحات قديمة 400 فولت.'],
    draw(o) {
      let s = rr(60, 12, 300, 276, 12, 'white') + rect(76, 28, 268, 244, 6, '#aab2c3', 'opacity=".25"');
      [110, 210, 310].forEach((cx, i) => {
        s += rr(cx - 20, 30, 40, 30, 4, 'copper') + rr(cx - 20, 236, 40, 30, 4, 'copper') + screwTop(cx, 45, 7) + screwTop(cx, 251, 7);
        s += rr(cx - 13, 56, 8, 26, 2, 'copper') + rr(cx + 5, 56, 8, 26, 2, 'copper');
        const ang = o.on ? 0 : 24 + i * 0;
        s += `<g transform="rotate(${-ang} ${cx} 236)"><rect x="${cx - 8}" y="62" width="16" height="176" rx="3" fill="${F('copper', { h: 1 })}" stroke="#141a28" stroke-width="1.4"/><rect x="${cx - 12}" y="116" width="24" height="76" rx="6" fill="${F('cream')}" stroke="#141a28" stroke-width="1.4"/><rect x="${cx - 14}" y="110" width="28" height="9" rx="3" fill="${F('brass')}" stroke="#141a28"/><rect x="${cx - 14}" y="189" width="28" height="9" rx="3" fill="${F('brass')}" stroke="#141a28"/></g>`;
      });
      const ang2 = o.on ? 0 : 24;
      s += `<g transform="rotate(${-ang2} 210 236)"><rect x="96" y="70" width="228" height="18" rx="6" fill="${F('black', { h: 0 })}" stroke="#141a28" stroke-width="1.4"/><rect x="196" y="44" width="28" height="30" rx="8" fill="${F('red')}" stroke="#141a28" stroke-width="1.4"/><rect x="204" y="40" width="12" height="10" rx="2" fill="${F('steel')}" stroke="#141a28"/><circle cx="210" cy="45" r="2.6" fill="#0e1119"/></g>`;
      if (!o.on) s += air(150, 90, 40, '#ff6b5e') + t(210, 283, tr2('The gap is visible', 'الفجوة باينة'), 12, '#2f8a4a');
      if (o.lock) s += padlock(o.on ? 220 : 228, 8, 1.1) + tag(336, 180, 0.9);
      return s;
    },
    hasInside: false,
    out: (o) => [[210, 56, 'Handle bar', 'ذراع التشغيل', 'Moves all three blades together. A padlock goes through the handle hole.', 'بيحرّك التلات شفرات مع بعض. القفل بيدخل في فتحة الذراع.'], [110, 150, 'Fuse in the blade', 'فيوز في الشفرة', 'Many knife switches carry the fuse in the blade: opening the switch also takes the fuse out of the circuit.', 'كتير من السكاكين فيها الفيوز في الشفرة: فتح السكينة بيطلّع الفيوز من الدايرة.'], [110, 245, 'Hinge terminal', 'طرف الهينج', 'The hinge is the line side on many boards: live even with the switch open. Check which side is the supply.', 'الهينج في لوحات كتير هو ناحية المصدر: شغال حتى والسكينة مفتوحة. اتأكد أنهي ناحية المصدر.'], [110, 70, 'Jaw (clip)', 'الفك', 'The blade seats into the jaw. Worn jaws overheat: look for burn marks.', 'الشفرة بتقعد في الفك. الفكوك البالية بتسخن: دوّر على علامات حرق.']],
    lock: [['Open the blades fully and check the gap by eye.', 'افتح الشفرات آخرها وشوف الفجوة بعينك.'], ['Fit a padlock through the handle hole or use a hasp and a cable lock.', 'حط قفل في فتحة الذراع أو استخدم هاسب وكابل لوتو.'], ['Add a tag.', 'حط تاج.']],
    prove: [['Test the load side of the fuses to each other and to earth.', 'اختبر ناحية الحمل بين الفيوزات وبعض ومع الأرضي.']],
    mistakes: [['Working at the hinge terminals thinking an open switch means dead.', 'الشغل على أطراف الهينج على أساس إن السكينة المفتوحة يعني ميتة.'], ['Opening a knife switch under heavy load: it can arc over.', 'فتح سكينة تحت حمل تقيل: ممكن يحصل قوس.']],
    std: ['A visible break is the strongest form of isolation.', 'الفصل المرئي هو أقوى شكل من العزل.'],
  });

  /* ================= fuse ================= */
  D.def({
    id: 'fuse', group: 'elec', cls: 'iso', icon: 'fuse', ptype: 'fuse', state: [['Fuse removed', 'الفيوز مشال'], ['Fuse in', 'الفيوز مركّب']],
    name: ['Fuse holder and fuse', 'قاعدة فيوز وفيوز'],
    simple: ['A fuse is a deliberate weak link: the thin element melts on overload or short circuit. A fuse holder with a pull-out carrier can isolate a circuit: take the fuse out and lock the carrier or the empty holder. Never refit a fuse of a different rating.', 'الفيوز نقطة ضعف متعمدة: السلك الرفيع بيدوب مع الأوفرلود أو القصر. قاعدة الفيوز اللي بيتسحب منها الحامل ممكن تعزل دايرة: شيل الفيوز واقفل الحامل أو القاعدة الفاضية. متركّبش فيوز بأمبير مختلف.'],
    feeds: ['Feeds: control circuits, small loads, motor branches.', 'بيغذّي: دواير تحكم، أحمال صغيرة، فروع موتورات.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(130, 10, 110, 280, 12, 'grey') + rr(150, 30, 70, 40, 4, 'brass') + rr(150, 230, 70, 40, 4, 'brass') + screwTop(185, 50, 9) + screwTop(185, 250, 9);
        s += rect(150, 82, 70, 136, 8, '#1d2230', 'stroke="#0b0f19"');
        if (o.on) s += rr(158, 92, 54, 116, 8, 'cream') + rr(152, 86, 66, 18, 5, 'brass') + rr(152, 196, 66, 18, 5, 'brass') + pl('M185 108 V192', '#c9a227', 2);
        else s += `<g transform="translate(150,10) rotate(0)">${rr(130, 70, 54, 116, 8, 'cream')}${rr(124, 64, 66, 18, 5, 'brass')}${rr(124, 174, 66, 18, 5, 'brass')}${pl('M157 88 V170', '#c9a227', 2)}</g>` + t(300, 56, tr2('Fuse in hand', 'الفيوز في إيدك'), 11, '#9fb0cf') + arrow(284, 64, 266, 80, '#9fb0cf');
        if (o.lock) s += rr(120, 76, 130, 150, 10, 'red') + hl(124, 80, 122, 10, 5, 0.35) + dk(236, 150, 9) + padlock(222, 76, 1.2) + tag(80, 140, 0.9);
      } else {
        s += rr(40, 100, 340, 100, 22, 'cream') + rr(30, 112, 26, 76, 6, 'brass') + rr(364, 112, 26, 76, 6, 'brass');
        let dots = ''; for (let i = 0; i < 90; i++) { dots += `<circle cx="${70 + (i * 37) % 280}" cy="${108 + (i * 23) % 84}" r="1.6" fill="#b79f6c" opacity=".55"/>`; }
        s += dots + wire('M56 150 H110 L124 128 L138 172 L152 128 L166 150 H250 L264 128 L278 172 L292 128 L306 150 H364', '#e9eef7', 3);
        s += `<path d="M175 150 h60" stroke="#ff6b5e" stroke-width="2" stroke-dasharray="3 3"/>` + rr(384, 138, 20, 24, 4, 'red');
        s += t(210, 240, tr2('Ceramic body filled with sand', 'جسم سيراميك مليان رمل'), 11, '#9fb0cf');
      }
      return s;
    },
    out: (o) => [[185, 50, 'Holder terminals', 'أطراف القاعدة', 'Both terminals of an empty holder can still be live on the supply side.', 'الطرفين في القاعدة الفاضية ممكن يفضلوا شغالين ناحية المصدر.'], [o.on ? 185 : 340, o.on ? 150 : 146, 'Fuse carrier', 'حامل الفيوز', 'Pulling it out opens the circuit. A lockout cover keeps it from being pushed back.', 'سحبه بيفتح الدايرة. غطا اللوتو بيمنع إنه يتدفع تاني.']],
    in: [[56, 150, 'End cap', 'الطرف النحاس', 'Contact surface. Poor contact here makes the fuse hot.', 'سطح التلامس. تلامس وحش هنا بيسخّن الفيوز.'], [138, 150, 'Narrow neck', 'عنق ضيق', 'The element is thinnest here, so it melts first on overload.', 'السلك هنا أرفع حتة فبيدوب الأول مع الأوفرلود.'], [210, 120, 'Sand filler', 'الرمل', 'Absorbs the energy and quenches the arc when the element melts.', 'بيمتص الطاقة ويطفي القوس لما السلك يدوب.'], [394, 150, 'Indicator', 'المؤشر', 'A small pin pops out when the fuse has blown.', 'دبوس صغير بيطلع لما الفيوز يحرق.']],
    lock: [['Switch the load off, then pull the fuse carrier or the fuse.', 'وقّف الحمل وبعدين اسحب حامل الفيوز أو الفيوز.'], ['Fit the fuse lockout cover over the carrier or the empty holder.', 'ركّب غطا لوتو الفيوز على الحامل أو القاعدة الفاضية.'], ['Add your padlock and tag. Keep the fuse with you.', 'حط قفلك والتاج. خلّي الفيوز معاك.']],
    prove: [['Test the load side of the holder with a two-pole tester.', 'اختبر ناحية الحمل في القاعدة بالتستر.']],
    mistakes: [['Replacing a blown fuse with a bigger one or a wire: the cable then protects the circuit by burning.', 'تغيير فيوز محروق بأكبر أو بسلك: الكابل هيبقى هو الحماية وهيحترق.'], ['Pulling a fuse under load: arcing.', 'سحب فيوز تحت حمل: قوس.']],
    std: ['IEC 60269. A fuse is protection, not an isolator, unless it is in a fuse-disconnector.', 'IEC 60269. الفيوز حماية مش عازل، إلا لو في فيوز ديسكونكتور.'],
  });

  /* ================= contactor ================= */
  D.def({
    id: 'contactor', group: 'elec', cls: 'ctrl', icon: 'contactor', lockable: false, state: [['De-energised', 'مفصول'], ['Energised', 'متغذي']],
    name: ['Contactor (motor switching)', 'كونتاكتور (تشغيل الموتور)'],
    simple: ['A contactor is an electrically operated switch. A coil pulls an armature in and three power contacts close. It starts and stops the motor all day, but it is NOT an isolator: contacts can weld shut, an armature can be pressed by hand or held in by a PLC output, and the terminals above it stay live. Isolate upstream.', 'الكونتاكتور مفتاح بيشتغل بالكهرباء. ملف بيشد الأرمتشر وتلات كونتاكتات قوة بيقفلوا. بيشغّل ويوقّف الموتور طول اليوم بس هو مش عازل: الكونتاكت ممكن يلحم، والأرمتشر ممكن حد يضغط عليه بإيده أو PLC يمسكه، والأطراف فوقه شغالة. اعزل من قبله.'],
    feeds: ['Feeds: a motor or heater, switched by a control signal.', 'بيغذّي: موتور أو سخان، بيتشغل بإشارة تحكم.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(100, 14, 220, 272, 12, 'dark') + [150, 210, 270].map((x, i) => rr(x - 22, 24, 44, 30, 4, 'steel') + screwTop(x, 39, 8) + t(x, 70, String(i * 2 + 1), 11, '#cfd8ea') + rr(x - 22, 246, 44, 30, 4, 'steel') + screwTop(x, 261, 8) + t(x, 238, String(i * 2 + 2), 11, '#cfd8ea')).join('');
        s += rect(130, 96, 160, 84, 6, '#f4f6fb') + t(210, 128, 'KM1', 26, '#273049', 'middle', 800) + t(210, 148, 'AC-3  25 A', 11, '#4a556f') + t(210, 164, tr2('Coil 24 V DC', 'ملف 24 فولت DC'), 11, '#4a556f');
        s += rr(112, 78, 22, 14, 3, 'steel') + t(123, 76, 'A1', 9, '#cfd8ea') + rr(112, 196, 22, 14, 3, 'steel') + t(123, 222, 'A2', 9, '#cfd8ea');
        s += rr(176, 192, 68, 34, 6, 'grey') + t(210, 213, tr2('push to test', 'اضغط للتجربة'), 9, '#4a556f', 'middle', 700) + (o.on ? glow(210, 209, 40, '#4fc16a') : '');
        s += rr(326, 60, 52, 90, 6, 'dark') + t(352, 88, '13', 9, '#cfd8ea') + t(352, 134, '14', 9, '#cfd8ea') + t(352, 112, 'AUX', 9, '#9fb0cf');
      } else {
        s += `<rect x="90" y="8" width="240" height="284" rx="12" fill="#26304a" stroke="#8b94a8" stroke-width="1.8" opacity=".6"/>`;
        const cy = o.on ? 112 : 130, ay = o.on ? 154 : 176;
        [150, 210, 270].forEach((x, i) => {
          const col = POLEC[i];
          s += wire(`M${x - 18} 0 V30`, col, 7) + rr(x - 40, 28, 44, 22, 3, 'steel') + wire(`M${x - 18} 50 V84`, col, 5) + rect(x - 36, 82, 20, 9, 2, '#e08f55', 'stroke="#141a28"');
          s += wire(`M${x + 18} 292 V270`, col, 7) + wire(`M${x + 18} 270 V84`, col, 5) + rect(x + 6, 82, 22, 9, 2, '#e08f55', 'stroke="#141a28"');
          s += rr(x - 38, cy, 72, 10, 2, 'copper') + `<circle cx="${x - 30}" cy="${cy}" r="3.5" fill="#e9eef7"/><circle cx="${x + 28}" cy="${cy}" r="3.5" fill="#e9eef7"/>` + `<rect x="${x - 3}" y="${cy + 10}" width="6" height="${ay - cy - 8}" fill="#8b94a8"/>`;
          if (!o.on) s += air(x - 20, 92, 28, '#ff6b5e');
        });
        s += pl(`M118 ${cy + 8} q-10 7 0 13 t0 13 t0 13 t0 13`, '#cfd5e3', 3) + pl(`M302 ${cy + 8} q10 7 0 13 t0 13 t0 13 t0 13`, '#cfd5e3', 3);
        s += rr(150, ay, 120, 22, 3, 'steel') + `<rect x="150" y="${ay + 22}" width="22" height="12" fill="#8b94a8"/><rect x="248" y="${ay + 22}" width="22" height="12" fill="#8b94a8"/>`;
        s += rr(140, 196, 140, 66, 4, 'dark');
        for (let k = 0; k < 6; k++) s += `<ellipse cx="210" cy="${206 + k * 9}" rx="36" ry="5" fill="none" stroke="#0b0f19" stroke-width="6"/><ellipse cx="210" cy="${206 + k * 9}" rx="36" ry="5" fill="none" stroke="${F('copper', { h: 1 })}" stroke-width="4"/>`;
        s += rect(190, 196, 40, 66, 2, '#5c6478', 'opacity=".6"') + t(210, 285, o.on ? tr2('Energised: the armature is pulled in', 'متغذي: الأرمتشر مشدود') : tr2('Spring holds the contacts open', 'السوستة ماسكة الكونتاكت مفتوح'), 11, '#9fb0cf');
        if (!o.on) s += air(150, ay + 38, 24, '#ffd27a') + t(334, 196, tr2('air gap', 'فجوة'), 10, '#ffd27a', 'end');
      }
      return s;
    },
    out: [[150, 39, 'Terminals 1, 3, 5 (line)', 'أطراف 1 و3 و5 (دخل)', 'Supply side: live all the time. Opening the contactor does not remove it.', 'ناحية المصدر: شغالة طول الوقت. فصل الكونتاكتور مبيشيلهاش.'], [210, 209, 'Test button', 'زرار التجربة', 'Pressing it closes the contacts by hand. A hand or a tool can start the motor even with the coil dead.', 'الضغط عليه بيقفل الكونتاكت بإيدك. إيد أو أداة تقدر تشغّل الموتور والملف ميت.'], [123, 85, 'Coil terminals A1/A2', 'أطراف الملف A1/A2', 'The coil can be fed from another panel. Isolating the power circuit does not remove that voltage.', 'الملف ممكن يتغذى من لوحة تانية. عزل دايرة القوة مبيشيلش الجهد ده.'], [286, 108, 'Rating label', 'لوحة البيانات', 'AC-3 = motor starting duty. Check the coil voltage before testing.', 'AC-3 = شغل تشغيل موتور. اتأكد من جهد الملف قبل ما تختبر.']],
    in: [[150, 112, 'Moving contacts', 'الكونتاكت المتحرك', 'Silver bridge contacts. They can weld together after a short circuit and then stay closed with the coil dead.', 'كوبري فضة. ممكن يلحموا بعد قصر ويفضلوا مقفولين والملف ميت.'], [118, 150, 'Return spring', 'سوستة الرجوع', 'Pushes the armature back and opens the contacts when the coil loses power.', 'بتزقّ الأرمتشر وتفتح الكونتاكت لما الملف يفصل.'], [210, 165, 'Armature', 'الأرمتشر', 'The moving iron. A PLC output, a relay or a hand can keep it pulled in.', 'الحديد المتحرك. خرج PLC أو ريلاي أو إيد تقدر تمسكه مشدود.'], [210, 230, 'Coil', 'الملف', 'A few watts hold the contacts. When the coil is dead it only means no control signal, not isolation.', 'كام وات بس بيمسكوا الكونتاكت. الملف الميت معناه مفيش إشارة تحكم، مش عزل.'], [172, 70, 'Fixed contacts', 'الكونتاكت الثابت', 'Upper pair is the line side, always live.', 'الزوج العلوي ناحية المصدر، شغال دايمًا.']],
    lock: [['A contactor cannot be locked as an isolation point.', 'الكونتاكتور مينفعش يتقفل كنقطة عزل.'], ['Isolate upstream: the breaker or the rotary isolator feeding it.', 'اعزل من قبله: البريكر أو السويتش اللي بيغذّيه.'], ['Treat its line terminals as live.', 'اعتبر أطرافه العلوية شغالة.']],
    prove: [['Test the motor side terminals 2, 4, 6 after isolating upstream.', 'اختبر أطراف الموتور 2 و4 و6 بعد العزل من فوق.']],
    mistakes: [['Switching the contactor off and starting work on the motor.', 'فصل الكونتاكتور والبدء في الشغل على الموتور.'], ['Believing "the PLC output is off, so it is safe".', 'اعتقاد إن "خرج الـPLC مطفي يبقى آمن".']],
    std: ['IEC 60947-4-1. Contactors are switching devices, not isolators.', 'IEC 60947-4-1. الكونتاكتور جهاز تشغيل مش عازل.'],
  });

  /* ================= emergency stop ================= */
  D.def({
    id: 'estop', group: 'elec', cls: 'ctrl', icon: 'estop', ptype: 'estop', state: [['Released', 'مفكوك'], ['Pressed (latched)', 'مضغوط (محبوس)']], block: ['A cover on a stop button only keeps people from pressing or releasing it. It does not cut any energy, so it is not LOTO.', 'غطا زرار الستوب بيمنع الناس من الضغط أو الفك بس. مش بيقطع أي طاقة، فمش لوتو.'],
    name: ['Emergency stop button', 'زرار الطوارئ'],
    simple: ['The red mushroom stops the machine fast in an emergency. Inside it opens two normally-closed contacts with a forced mechanism. It is a control device: it tells the controller to stop, it does not isolate the machine. You can put a cover on it, but that is not an isolation.', 'الزرار الأحمر بيوقّف الماكينة بسرعة في الطوارئ. جواه بيفتح كونتاكتين NC بميكانيزم إجباري. هو جهاز تحكم: بيقول للكنترولر يوقّف، مش بيعزل الماكينة. ممكن تحط عليه غطا بس ده مش عزل.'],
    feeds: ['Sits in the control circuit (24 V or 230 V).', 'موجود في دايرة التحكم (24 فولت أو 230 فولت).'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(120, 200, 180, 70, 10, 'yellow') + rr(166, 160, 88, 44, 6, 'black');
        s += `<ellipse cx="210" cy="${o.on ? 128 : 112}" rx="104" ry="64" fill="${F('red')}" stroke="#141a28" stroke-width="1.6"/><ellipse cx="210" cy="${o.on ? 120 : 102}" rx="80" ry="40" fill="url(#lg_domeR) #e5483b"/><ellipse cx="170" cy="${o.on ? 100 : 82}" rx="30" ry="12" fill="#fff" opacity=".45" transform="rotate(-18 170 ${o.on ? 100 : 82})"/>`;
        s += t(210, 244, 'EMERGENCY STOP', 15, '#5a3a00', 'middle', 800);
        if (o.lock) s += `<path d="M96 ${o.on ? 128 : 112} a114 74 0 0 1 228 0 v6 q0 14 -14 14 h-200 q-14 0 -14 -14z" fill="#e5483b" opacity=".4" stroke="#fff" stroke-width="2"/>` + rr(280, 150, 60, 34, 8, 'red') + dk(310, 167, 7) + padlock(296, 126, 1.0) + tag(70, 140, 0.9) + t(210, 288, tr2('Cover only: NOT an isolation', 'غطا بس: مش عزل'), 12, '#ff8b80');
      } else {
        s += rr(110, 30, 200, 250, 14, 'dark', {}) + `<rect x="110" y="30" width="200" height="250" rx="14" fill="#26304a" stroke="#8b94a8" stroke-width="1.8" opacity=".6"/>`;
        s += rect(198, 40, 24, 110, 4, '#cfd5e3', 'stroke="#141a28"') + `<ellipse cx="210" cy="40" rx="44" ry="14" fill="${F('red')}" stroke="#141a28"/>`;
        s += pl(`M170 70 q-12 6 0 12 t0 12 t0 12`, '#cfd5e3', 3) + pl(`M250 70 q12 6 0 12 t0 12 t0 12`, '#cfd5e3', 3);
        const barY = o.on ? 150 : 190;
        [150, 270].forEach((x) => { s += rr(x - 44, 198, 88, 56, 5, 'dark') + rect(x - 36, 194, 22, 8, 2, '#e08f55') + rect(x + 14, 194, 22, 8, 2, '#e08f55') + wire(`M${x - 44} 230 H${x - 62}`, W.C24, 5) + wire(`M${x + 44} 230 H${x + 62}`, W.C24, 5) + rr(x - 38, barY, 76, 8, 2, 'copper') + (o.on ? air(x - 30, 182, 60, '#ff6b5e') : ''); });
        s += rect(204, 150, 12, 40, 2, '#8b94a8') + (o.on ? '' : '');
        s += t(210, 274, o.on ? tr2('Pressed: contacts forced open and latched', 'مضغوط: الكونتاكت اتفتح وانحبس') : tr2('Released: normally-closed contacts carry the signal', 'مفكوك: كونتاكت NC شايل الإشارة'), 11, '#9fb0cf');
      }
      return s;
    },
    out: [[210, 100, 'Mushroom head', 'الراس الفطر', 'Press to stop. It latches down. Twist or pull to release. A cover over it only blocks hands.', 'اضغط عشان توقّف. بيتحبس تحت. لف أو شد عشان تفك. الغطا بيمنع الإيدين بس.'], [138, 236, 'Yellow collar', 'الحلقة الصفرا', 'The yellow and red colours mean emergency. They are required by the standard.', 'الأصفر والأحمر معناهم طوارئ. المعيار بيطلبهم.']],
    in: [[150, 224, 'NC contact block', 'بلوك الكونتاكت NC', 'Two normally-closed contacts in series for redundancy. Pressing the button forces them open.', 'كونتاكتين NC على التوالي للأمان. الضغط على الزرار بيفتحهم بالقوة.'], [210, 120, 'Plunger and latch', 'الساق والمزلاج', 'Holds the button down after a press so it stays stopped until someone releases it on purpose.', 'بيمسك الزرار تحت بعد الضغط فيفضل واقف لحد ما حد يفكه قصدًا.'], [170, 82, 'Spring', 'السوستة', 'Pops the head up when it is released.', 'بتطلّع الراس لما يتفك.']],
    lock: [['An E-stop is not an isolation point. Do not use it for LOTO.', 'زرار الطوارئ مش نقطة عزل. متستخدمهوش في اللوتو.'], ['If your procedure asks for a button cover, fit it as an extra reminder only.', 'لو الإجراء بيطلب غطا الزرار، ركّبه كتذكرة إضافية بس.'], ['Isolate at the breaker or isolator.', 'اعزل عند البريكر أو السويتش.']],
    prove: [['Try to start the machine from its normal controls, then test the power terminals as usual.', 'جرّب تشغل الماكينة من الكنترول العادي وبعدين اختبر أطراف القوة زي المعتاد.']],
    mistakes: [['Pressing E-stop and starting work.', 'الضغط على الطوارئ والبدء في الشغل.'], ['Locking an E-stop and calling it "isolated".', 'قفل زرار الطوارئ وتسميته "معزول".']],
    std: ['ISO 13850 / IEC 60204-1: emergency stop is a protective measure, not an isolation (LOTO) method.', 'ISO 13850 / IEC 60204-1: الطوارئ إجراء حماية مش وسيلة عزل (لوتو).'],
  });
  D.byType.pushbtn = 'estop';

  /* ================= 24 V power supply ================= */
  D.def({
    id: 'psu24', group: 'elec', cls: 'source', icon: 'psu', lockable: false,
    name: ['24 V DC power supply (control voltage)', 'باور سبلاي 24 فولت DC (جهد التحكم)'],
    simple: ['It turns 230 V AC into 24 V DC for the PLC, sensors and relays. After the main isolator is OFF this unit may still be fed from another panel, and the control wires may carry foreign voltage. Its output capacitors hold charge for a few seconds. Isolate its own input breaker and prove 24 V is gone.', 'بيحوّل 230 فولت AC لـ24 فولت DC للـPLC والسنسورات والريلايات. بعد ما المين سويتش يبقى OFF الوحدة دي ممكن تفضل متغذية من لوحة تانية، وأسلاك التحكم ممكن فيها جهد غريب. الكباسيتورات في الخرج بتشيل شحنة كام ثانية. اعزل بريكر الدخل بتاعها وتأكد إن الـ24 فولت راحت.'],
    feeds: ['Feeds: PLC, sensors, relay coils, pilot lights.', 'بيغذّي: الـPLC والسنسورات وملفات الريلاي ولمبات البيان.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(130, 10, 160, 280, 10, 'steel') + rr(142, 20, 136, 38, 4, 'black') + [165, 210, 255].map((x) => screwTop(x, 36, 9)).join('') + t(165, 54, 'L', 10, '#cfd8ea') + t(210, 54, 'N', 10, '#cfd8ea') + t(255, 54, 'PE', 10, '#cfd8ea');
        s += rect(142, 232, 136, 46, 6, '#10141f') + [165, 210, 255].map((x) => screwTop(x, 250, 9)).join('') + t(165, 270, '+', 14, '#ff8b80') + t(255, 270, '−', 14, '#9fb0cf');
        s += rect(152, 82, 116, 128, 6, '#f4f6fb') + t(210, 114, '24 V DC', 22, '#273049', 'middle', 800) + t(210, 134, '10 A', 14, '#4a556f') + t(210, 154, 'IN 100-240 V AC', 10, '#4a556f') + cc(188, 184, 7, 'green') + t(204, 188, 'DC OK', 10, '#2f6b3a', 'start') + `<circle cx="244" cy="184" r="8" fill="#e08f55" stroke="#141a28"/><path d="M244 177 v14" stroke="#141a28" stroke-width="1.4"/>`;
      } else {
        const bx = (x, y, w, h, l1, l2) => rr(x, y, w, h, 6, 'dark') + t(x + w / 2, y + h / 2 - (l2 ? 2 : -4), l1, 10, '#fff', 'middle', 700) + (l2 ? t(x + w / 2, y + h / 2 + 11, l2, 10, '#fff', 'middle', 700) : '');
        s += wire('M0 150 H18', W.L1, 6) + bx(18, 116, 78, 68, tr2('Fuse', 'فيوز'), tr2('and filter', 'وفلتر')) + arrow(98, 150, 120, 150, '#ff9a8c');
        s += bx(122, 116, 70, 68, tr2('Rectifier', 'مقوّم')) + arrow(194, 150, 214, 150, '#ff9a8c');
        s += rr(130, 196, 22, 46, 6, 'blue') + rr(160, 196, 22, 46, 6, 'blue') + t(156, 262, tr2('Bulk capacitors', 'كباسيتورات كبيرة'), 10, '#ff9a8c') + t(156, 276, '325 V DC', 10, '#ff9a8c');
        s += bx(216, 116, 70, 68, tr2('Switching', 'سويتشنج'), tr2('transistor', 'ترانزستور')) + arrow(288, 150, 304, 150, '#ff9a8c');
        s += cc(318, 138, 11, 'copper') + cc(336, 138, 11, 'copper') + cc(318, 162, 11, 'copper') + cc(336, 162, 11, 'copper') + t(327, 192, tr2('Transformer', 'ترانس'), 10, '#9fb0cf') + t(327, 205, tr2('(isolates)', '(بيعزل)'), 10, '#9fb0cf') + wire('M348 150 H372', W.C24, 6);
        s += rr(374, 128, 40, 44, 6, 'blue') + t(394, 154, '24 V', 11, '#f6a623', 'middle', 800) + t(394, 184, tr2('output', 'كباسيتور'), 9, '#9fb0cf') + t(394, 196, tr2('caps', 'الخرج'), 9, '#9fb0cf');
      }
      return s;
    },
    hasInside: true,
    out: [[210, 22, 'AC input', 'دخل AC', 'Mains in. Isolate the breaker that feeds this terminal before touching.', 'كهرباء المين داخلة. اعزل البريكر اللي بيغذي الطرف ده قبل ما تلمس.'], [210, 114, '24 V DC output', 'خرج 24 فولت', 'Low voltage, but fed to many devices. A short can still burn a wire.', 'جهد واطي بس موصل لأجهزة كتير. القصر ممكن يحرق سلك.'], [188, 184, 'DC OK LED', 'لمبة DC OK', 'Green means output present. Off does not prove isolation: always measure.', 'أخضر يعني فيه خرج. لو طفت مش دليل عزل: قيس دايمًا.']],
    in: [[30, 126, 'Input fuse and filter', 'فيوز وفلتر الدخل', 'Protects the supply. The fuse may blow if the unit fails.', 'بيحمي المصدر. الفيوز ممكن يحرق لو الوحدة بوظت.'], [141, 206, 'Bulk capacitors', 'الكباسيتورات الكبيرة', 'Hold about 325 V DC for several seconds after the supply is cut. Wait before opening the unit.', 'بتشيل حوالي 325 فولت DC كام ثانية بعد قطع المصدر. استنى قبل ما تفتح الوحدة.'], [327, 150, 'Transformer', 'الترانس', 'Separates the mains side from the 24 V side. Both sides need their own check.', 'بيفصل ناحية المين عن ناحية الـ24 فولت. كل ناحية ليها قياسها.'], [394, 138, 'Output capacitors', 'كباسيتورات الخرج', 'Hold 24 V for a short time after switch-off.', 'بتشيل 24 فولت فترة قصيرة بعد الفصل.']],
    lock: [['The unit has no lock point. Lock the breaker that feeds its L and N input.', 'الوحدة مفيهاش نقطة قفل. اقفل البريكر اللي بيغذّي L وN.'], ['Check if the 24 V also comes from another source (a second PSU, a battery, an external signal).', 'اتأكد لو الـ24 فولت بتيجي كمان من مصدر تاني (باور تاني، بطارية، إشارة خارجية).']],
    prove: [['Measure the output + to − and to earth. Wait for the capacitors. Prove the meter on a known source.', 'قيس الخرج + مع − ومع الأرضي. استنى الكباسيتورات. جرّب الجهاز على مصدر معروف.']],
    mistakes: [['Forgetting that a 24 V circuit can be fed from a different panel.', 'نسيان إن دايرة 24 فولت ممكن تتغذى من لوحة تانية.'], ['Opening the unit seconds after switching off.', 'فتح الوحدة بعد الفصل بثواني.']],
    std: ['IEC 61558 / EN 61010: output may be SELV, the input is not.', 'IEC 61558 / EN 61010: الخرج ممكن يكون SELV لكن الدخل لأ.'],
  });

  /* ================= PLC ================= */
  D.def({
    id: 'plc', group: 'elec', cls: 'ctrl', icon: 'plc', lockable: false,
    name: ['PLC and its outputs', 'الـPLC وخرجه'],
    simple: ['The PLC decides, it does not isolate. A switched-off output, a "STOP" mode or a software interlock can fail or be changed. Output relays can stick. Some inputs and outputs are wired to a different supply, so a PLC with its own power off can still have live terminals (foreign voltage).', 'الـPLC بيقرر بس مش بيعزل. خرج مطفي أو وضع STOP أو انترلوك برمجي ممكن يفشل أو يتغير. ريلايات الخرج ممكن تلزق. بعض الدخول والخروج متوصلة بمصدر تاني، فـPLC مفصول عنه الكهرباء ممكن يفضل عليه جهد في أطرافه (جهد غريب).'],
    feeds: ['Controls: contactors, valves, lamps.', 'بيتحكم في: كونتاكتورات وفالفات ولمبات.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(20, 60, 380, 180, 8, 'dark');
        const mod = (x, w, name, leds, c) => rr(x, 72, w, 156, 5, 'grey') + t(x + w / 2, 94, name, 10, '#273049') + leds.map((on, i) => `<circle cx="${x + 12 + (i % 4) * ((w - 24) / 3)}" cy="${112 + Math.floor(i / 4) * 16}" r="4.4" fill="${on ? (c || '#4fc16a') : '#43506e'}" stroke="#141a28" stroke-width=".8"/>`).join('') + [0, 1, 2, 3].map((i) => screwTop(x + 12 + i * ((w - 24) / 3), 70, 5) + screwTop(x + 12 + i * ((w - 24) / 3), 232, 5)).join('');
        s += mod(30, 60, 'PS', [1], '#4fc16a') + mod(94, 80, 'CPU', [1, 0, 0, 0], '#4fc16a') + mod(178, 100, 'DI 8', [1, 0, 1, 0, 0, 1, 0, 0]) + mod(282, 108, 'DO 8 relay', [0, 0, 1, 0, 0, 0, 0, 0], '#ffd27a');
        s += t(210, 262, tr2('A dark LED does not mean dead', 'لمبة مطفية مش معناها ميت'), 11, '#9fb0cf');
      } else {
        s += rr(30, 40, 360, 220, 10, 'dark') + `<rect x="30" y="40" width="360" height="220" rx="10" fill="#26304a" stroke="#8b94a8" stroke-width="1.8" opacity=".6"/>`;
        s += rr(46, 56, 90, 70, 6, 'green') + t(91, 96, 'CPU', 14, '#fff') + arrow(138, 92, 160, 92, '#7cf09a');
        s += rr(162, 56, 96, 70, 6, 'dark') + t(210, 88, tr2('Optocoupler', 'أوبتوكابلر'), 10, '#fff') + t(210, 104, tr2('input', 'دخل'), 10, '#fff') + wire('M258 92 H312', W.C24, 5) + t(346, 66, tr2('from a sensor', 'من سنسور'), 10, '#9fb0cf') + rr(312, 72, 60, 40, 5, 'steel') + t(342, 96, '24 V', 11, '#273049');
        s += rr(162, 140, 96, 100, 6, 'dark') + t(210, 160, tr2('Relay output', 'خرج ريلاي'), 10, '#fff');
        for (let k = 0; k < 4; k++) s += `<ellipse cx="184" cy="${178 + k * 8}" rx="14" ry="3.4" fill="none" stroke="${F('copper', { h: 1 })}" stroke-width="3"/>`;
        s += rect(222, 186, 22, 8, 2, '#e08f55') + (o.on ? rect(222, 194, 22, 8, 2, '#e08f55') : '') + wire('M258 206 H312', W.L1, 6) + rr(312, 184, 64, 52, 5, 'yellow') + t(344, 206, tr2('Foreign', 'جهد'), 10, '#7a2a00') + t(344, 220, tr2('voltage', 'غريب'), 10, '#7a2a00') + t(344, 254, '230 V', 12, '#ff9a8c', 'middle', 800);
        s += t(210, 282, tr2('The PLC can be OFF and this terminal still live', 'الـPLC ممكن يبقى OFF والطرف ده شغال'), 11, '#ffd27a');
      }
      return s;
    },
    hasInside: true,
    out: [[60, 92, 'Power module', 'موديول التغذية', 'Its LED only says the module is fed. It does not say anything about the other circuits.', 'لمبته بتقول إن الموديول متغذي بس. مش بتقول حاجة عن باقي الدواير.'], [130, 112, 'CPU LEDs', 'لمبات الـCPU', 'RUN or STOP is software. Stop mode does not isolate any output wiring.', 'RUN أو STOP برنامج. وضع STOP مبيعزلش أي توصيل خرج.'], [230, 112, 'Input LEDs', 'لمبات الدخل', 'A lit LED means a signal is present, including a signal from another source.', 'اللمبة منورة تعني إن فيه إشارة، حتى لو من مصدر تاني.'], [336, 128, 'Output LEDs', 'لمبات الخرج', 'A dark LED does not prove the output wire is dead. A stuck relay or foreign voltage can still be there.', 'لمبة مطفية مش دليل إن سلك الخرج ميت. ريلاي لازق أو جهد غريب ممكن يكون موجود.']],
    in: [[56, 66, 'CPU', 'الـCPU', 'Runs the program. A bug or a forced output can switch a load on.', 'بيشغّل البرنامج. غلطة أو فورس لخرج ممكن يشغّل حمل.'], [172, 66, 'Optocoupler', 'أوبتوكابلر', 'Separates the field signal from the CPU with light. The field wire can still carry 24 V.', 'بيفصل إشارة الحقل عن الـCPU بالضوء. سلك الحقل ممكن يفضل عليه 24 فولت.'], [172, 150, 'Relay coil', 'ملف الريلاي', 'Pulls in the output contact. The contact can weld.', 'بيشد كونتاكت الخرج. الكونتاكت ممكن يلحم.'], [322, 194, 'Foreign voltage', 'جهد غريب', 'A load supply wired through the PLC terminals from another source. Isolate that source too.', 'تغذية حمل جاية من مصدر تاني على أطراف الـPLC. اعزل المصدر ده كمان.']],
    lock: [['A PLC has no lock point. Isolate the supply of the PLC and of every circuit wired to it.', 'الـPLC مفيهوش نقطة قفل. اعزل تغذية الـPLC وكل دايرة متوصلة بيه.'], ['Look for foreign-voltage labels (often orange wires or a warning sticker).', 'دوّر على علامات الجهد الغريب (غالبًا أسلاك برتقالي أو ستيكر تحذير).']],
    prove: [['Measure at the terminals you will touch, not at the PLC power input.', 'قيس عند الأطراف اللي هتلمسها مش عند تغذية الـPLC.']],
    mistakes: [['Putting the PLC in STOP and starting work.', 'وضع الـPLC على STOP والبدء في الشغل.'], ['Trusting a dark output LED.', 'الاعتماد على لمبة خرج مطفية.']],
    std: ['IEC 60204-1: software or control signals cannot replace electrical isolation.', 'IEC 60204-1: البرنامج وإشارات التحكم مينفعش تحل محل العزل الكهربائي.'],
  });
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/loto_det_b.js */
/* LOTO device details, part B: machines, drives, supply types and the small control panel */
(function (g) {
  const EL = g.EL, L = EL.lotoData, DT = EL.lotoDet;
  if (!DT || !DT.h) return;
  const D = DT, { tr2, t, pl, ln, wire, W, ico, padlock, tag, rect, glow, lbl, screwTop, air, arrow, rr, cc, hl, dk, sc, F } = DT.h;
  const POLEC = [W.L1, W.L2, W.L3];
  const wave = (x0, y0, w, amp, ph, col, cyc) => { let d = ''; const n = 60; for (let i = 0; i <= n; i++) { const x = x0 + w * i / n, y = y0 - amp * Math.sin((i / n) * cyc * 2 * Math.PI + ph); d += (i ? 'L' : 'M') + x.toFixed(1) + ' ' + y.toFixed(1) + ' '; } return pl(d, col, 2.6); };

  /* ================= 3-phase motor ================= */
  D.def({
    id: 'motor3', group: 'load', cls: 'load', icon: 'motor', lockable: false, state: [['Star (Y)', 'نجمة (Y)'], ['Delta (Δ)', 'دلتا (Δ)']], stateLabel: ['Links', 'الوصلات'],
    name: ['Three-phase motor', 'موتور 3 فاز'],
    simple: ['The motor is the load, not an isolation point. Isolate it at the breaker, the starter or a local isolator, then prove the terminal box is dead. Even after isolation the shaft can keep turning (inertia, a fan, the driven load) and a turning motor can feed voltage back. Wait for it to stop and block the shaft if people work near it.', 'الموتور هو الحمل مش نقطة عزل. اعزله عند البريكر أو الستارتر أو سويتش محلي وبعدين اتأكد إن علبة التوصيل ميتة. حتى بعد العزل العمود ممكن يفضل يلف (قصور ذاتي أو مروحة أو الحمل) والموتور اللي بيلف ممكن يرجّع جهد. استنى لحد ما يقف وثبّت العمود لو فيه ناس شغالين جنبه.'],
    feeds: ['Fed by: a 3-phase contactor and breaker (400 V).', 'متغذي من: كونتاكتور وبريكر 3 فاز (400 فولت).'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(60, 100, 230, 110, 20, 'cyan') + [86, 106, 126, 146, 166, 186, 206, 226, 246, 266].map((x) => `<path d="M${x} 106 v98" stroke="#16596b" stroke-width="5" opacity=".75"/>`).join('') + hl(66, 106, 218, 8, 4, 0.4);
        s += rr(22, 112, 44, 86, 10, 'dark') + [34, 44, 54].map((x) => `<path d="M${x} 118 v74" stroke="#10141f" stroke-width="3"/>`).join('');
        s += rr(288, 116, 20, 78, 6, 'dark') + rr(306, 142, 90, 26, 3, 'steel') + rect(330, 136, 22, 6, 2, '#10141f') + `<circle cx="396" cy="155" r="0" fill="none"/>`;
        s += rr(130, 62, 90, 42, 6, 'dark') + rr(136, 56, 78, 14, 4, 'steel') + [150, 175, 200].map((x) => screwTop(x, 63, 4)).join('');
        s += rr(80, 210, 56, 26, 4, 'dark') + rr(214, 210, 56, 26, 4, 'dark') + rect(60, 236, 230, 10, 3, '#2a3248');
        s += rect(152, 150, 90, 40, 3, '#f4f6fb') + t(197, 166, '3~ 400 V  Δ/Y', 8.5, '#273049') + t(197, 180, '7.5 kW  IP55', 8.5, '#273049');
        s += `<path d="M330 120 q10 -14 20 0" fill="none" stroke="#ffd27a" stroke-width="2"/><path d="M348 120 l6 -6 m-6 6 l8 2" stroke="#ffd27a" stroke-width="2" fill="none"/>` + t(352, 108, tr2('turning shaft', 'عمود بيلف'), 10, '#ffd27a');
      } else {
        s += `<circle cx="108" cy="150" r="100" fill="#26304a" stroke="#8b94a8" stroke-width="2"/><circle cx="108" cy="150" r="78" fill="#10141f"/>`;
        for (let i = 0; i < 24; i++) { const a = i * 15 * Math.PI / 180, c = POLEC[i % 3]; s += `<rect x="${108 + 74 * Math.cos(a) - 5}" y="${150 + 74 * Math.sin(a) - 5}" width="10" height="10" rx="2" fill="${c}" stroke="#141a28" transform="rotate(${i * 15 + 90} ${108 + 74 * Math.cos(a)} ${150 + 74 * Math.sin(a)})"/>`; }
        s += `<circle cx="108" cy="150" r="58" fill="#586178" stroke="#141a28" stroke-width="2"/>`;
        for (let i = 0; i < 20; i++) { const a = i * 18 * Math.PI / 180; s += `<circle cx="${108 + 48 * Math.cos(a)}" cy="${150 + 48 * Math.sin(a)}" r="3.6" fill="#e9eef7" stroke="#141a28" stroke-width=".8"/>`; }
        s += `<circle cx="108" cy="150" r="20" fill="${F('steel')}" stroke="#141a28" stroke-width="2"/><rect x="102" y="140" width="12" height="20" rx="2" fill="#141a28" opacity=".6"/>`;
        s += rr(222, 20, 190, 150, 8, 'dark') + t(317, 38, tr2('Terminal box', 'علبة التوصيل'), 11, '#cfd8ea');
        const top = [['U1', 258], ['V1', 316], ['W1', 374]], bot = [['W2', 258], ['U2', 316], ['V2', 374]];
        top.forEach((p, i) => { s += rr(p[1] - 14, 52, 28, 22, 3, 'brass') + t(p[1], 48, p[0], 10, '#cfd8ea') + wire(`M${p[1]} 52 V20`, POLEC[i], 5); });
        bot.forEach((p) => { s += rr(p[1] - 14, 108, 28, 22, 3, 'brass') + t(p[1], 148, p[0], 10, '#cfd8ea'); });
        if (!o.on) s += rr(250, 84, 132, 10, 3, 'copper') + wire('M258 94 V108', '#d77a3a', 5) + wire('M316 94 V108', '#d77a3a', 5) + wire('M374 94 V108', '#d77a3a', 5) + t(317, 164, tr2('Star: W2 U2 V2 joined (400 V)', 'نجمة: W2 وU2 وV2 متوصلين (400 فولت)'), 10, '#ffd27a');
        else { [258, 316, 374].forEach((x, i) => { s += wire(`M${x} 74 L${[316, 374, 258][i]} 108`, '#d77a3a', 5); }); s += t(317, 164, tr2('Delta: each winding between two phases', 'دلتا: كل ملف بين فازتين'), 10, '#ffd27a'); }
        s += pl('M108 72 V30 H222', W.PE, 4);
      }
      return s;
    },
    out: [[240, 150, 'Nameplate', 'لوحة الموتور', 'Read the voltage, the connection (Y or Δ), the current and the IP rating. The connection decides how the terminal box is wired.', 'اقرا الجهد والتوصيل (Y أو Δ) والتيار والـIP. التوصيل بيحدد توصيل علبة الأطراف.'], [175, 63, 'Terminal box', 'علبة التوصيل', 'Open it only after the circuit is isolated and proven dead.', 'متفتحهاش إلا بعد العزل والتأكد إنها ميتة.'], [352, 155, 'Shaft', 'العمود', 'A turning shaft can catch clothes. It can also keep turning after isolation.', 'العمود اللي بيلف ممكن يمسك هدوم. وممكن يفضل يلف بعد العزل.'], [44, 155, 'Cooling fan cover', 'غطا المروحة', 'The fan blows air over the fins. Keep covered; it stops last.', 'المروحة بتنفخ هوا على الزعانف. خليها مغطية؛ بتقف آخر حاجة.']],
    in: [[108, 90, 'Stator windings', 'ملفات الستاتور', 'Three sets of coils, one per phase, make a rotating magnetic field.', 'تلات مجموعات ملفات، واحدة لكل فاز، بتعمل مجال مغناطيسي دوّار.'], [108, 150, 'Rotor', 'الروتور', 'Copper or aluminium bars in an iron core. The field drags it around.', 'قضبان نحاس أو ألومنيوم في قلب حديد. المجال بيسحبه.'], [258, 64, 'Winding ends U1 V1 W1', 'أطراف الملفات U1 V1 W1', 'Six ends come to the box. Links decide star or delta.', 'ستة أطراف بتيجي للعلبة. الوصلات بتحدد نجمة أو دلتا.'], [316, 98, 'Links', 'الوصلات', 'Wrong links on a 400 V supply burn the motor or leave it weak.', 'وصلات غلط على 400 فولت بتحرق الموتور أو بتخليه ضعيف.'], [170, 30, 'Earth', 'الأرضي', 'Connects the frame to earth. Never remove it.', 'بيوصل البدن بالأرضي. متشيلوش أبدًا.']],
    lock: [['Isolate at the starter or breaker and lock it there (the motor itself has no lock point).', 'اعزل عند الستارتر أو البريكر واقفل هناك (الموتور نفسه مفيهوش نقطة قفل).'], ['Wait until the shaft has stopped; block it if people are close.', 'استنى لحد ما العمود يقف؛ ثبّته لو فيه ناس قريبين.'], ['Test U1, V1, W1 to each other and to earth before touching.', 'اختبر U1 وV1 وW1 مع بعض ومع الأرضي قبل ما تلمس.']],
    prove: [['Prove-test-prove with a two-pole tester on the terminal box, six pairs.', 'اختبر بالتستر على علبة الأطراف، 6 أزواج، وجرّب التستر قبل وبعد.']],
    mistakes: [['Working on the motor because "it stopped".', 'الشغل على الموتور لأنه "وقف".'], ['Opening the box with the machine still turning and generating voltage.', 'فتح العلبة والماكينة لسه بتلف وبتولّد جهد.']],
    std: ['IEC 60034. A turning motor can act as a generator; isolate the drive and wait for standstill.', 'IEC 60034. الموتور اللي بيلف ممكن يشتغل كمولّد؛ اعزل ثم استنى السكون.'],
  });

  /* ================= single-phase motor ================= */
  D.def({
    id: 'motor1', group: 'load', cls: 'load', icon: 'motor', lockable: false,
    name: ['Single-phase motor with run capacitor', 'موتور فاز واحد بكباسيتور'],
    simple: ['A small 230 V motor, common on fans, pumps and compressors. It has a main winding and a second winding fed through a capacitor to start the turning. The capacitor can hold a painful charge for minutes after switch-off. Isolate the supply, then discharge the capacitor through a resistor before touching it.', 'موتور صغير 230 فولت، موجود في المراوح والطلمبات والكباسات. فيه ملف رئيسي وملف تاني بيتغذى عن طريق كباسيتور عشان يبدأ اللف. الكباسيتور ممكن يفضل شايل شحنة بتوجع بعد الفصل بدقايق. اعزل المصدر وبعدين فرّغ الكباسيتور بمقاومة قبل ما تلمسه.'],
    feeds: ['Fed by: a 2-pole breaker or a plug, 230 V.', 'متغذي من: بريكر 2 بول أو فيشة 230 فولت.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(80, 110, 210, 100, 18, 'cyan') + [100, 118, 136, 154, 172, 190, 208, 226, 244, 262].map((x) => `<path d="M${x} 116 v88" stroke="#16596b" stroke-width="4" opacity=".7"/>`).join('') + hl(86, 114, 198, 7, 3, 0.4);
        s += rr(50, 120, 34, 80, 8, 'dark') + rr(288, 124, 18, 72, 6, 'dark') + rr(304, 148, 80, 24, 3, 'steel');
        s += rr(120, 52, 110, 52, 14, 'blue') + hl(128, 58, 90, 6, 3, 0.4) + t(175, 84, '25 µF  450 V', 11, '#fff', 'middle', 800) + rect(116, 100, 118, 6, 2, '#10141f');
        s += rr(98, 210, 50, 22, 4, 'dark') + rr(226, 210, 50, 22, 4, 'dark') + rect(80, 232, 210, 8, 3, '#2a3248');
        s += rr(310, 100, 70, 36, 5, 'dark') + t(345, 122, '230 V 1~', 11, '#cfd8ea');
      } else {
        s += `<circle cx="130" cy="160" r="104" fill="#26304a" stroke="#8b94a8" stroke-width="2"/><circle cx="130" cy="160" r="80" fill="#10141f"/>`;
        [0, 90, 180, 270].forEach((a, i) => { const r = a * Math.PI / 180; s += `<circle cx="${130 + 74 * Math.cos(r)}" cy="${160 + 74 * Math.sin(r)}" r="12" fill="${i % 2 ? '#dfe4ef' : '#b86a34'}" stroke="#141a28"/>`; });
        s += `<circle cx="130" cy="160" r="52" fill="#586178" stroke="#141a28" stroke-width="2"/>` + `<circle cx="130" cy="160" r="20" fill="${F('steel')}" stroke="#141a28" stroke-width="2"/>`;
        s += wire('M200 160 H246', W.L1, 6) + rr(246, 30, 124, 60, 12, 'blue') + t(308, 66, '25 µF  450 V', 12, '#fff', 'middle', 800);
        s += wire('M256 90 V150 H208', '#dfe4ef', 6) + wire('M370 60 H378 V218 H330', W.N, 6) + rr(250, 190, 90, 56, 8, 'dark') + t(295, 222, tr2('Terminals', 'الأطراف'), 11, '#cfd8ea');
        s += t(210, 14, tr2('Stored charge: discharge before touching', 'شحنة مخزنة: فرّغ قبل اللمس'), 11, '#ffd27a');
      }
      return s;
    },
    hasInside: true,
    out: [[130, 62, 'Run capacitor', 'كباسيتور التشغيل', 'The blue can on top. It stores energy even when the motor is unplugged.', 'العلبة الزرقا فوق. بتخزّن طاقة حتى والموتور مفصول.'], [345, 146, 'Nameplate', 'لوحة البيانات', 'Voltage, speed, power and capacitor value.', 'الجهد والسرعة والقدرة وقيمة الكباسيتور.'], [270, 160, 'Cooling fins', 'الزعانف', 'Dust and oil on the fins make the motor run hot.', 'الغبار والزيت على الزعانف بيخلّوا الموتور يسخن.']],
    in: [[130, 106, 'Main winding', 'الملف الرئيسي', 'Fed directly from the supply.', 'بيتغذى مباشرة من المصدر.'], [130, 234, 'Start (auxiliary) winding', 'ملف المساعد', 'Fed through the capacitor. The capacitor shifts the phase so a rotating field forms.', 'بيتغذى من الكباسيتور. الكباسيتور بيزحزح الفاز فيتكوّن مجال دوّار.'], [262, 44, 'Capacitor', 'الكباسيتور', 'Can keep several hundred volts after switch-off. Discharge through a resistor, never with a screwdriver.', 'ممكن يفضل عليه مئات الفولت بعد الفصل. فرّغه بمقاومة مش بمفك.'], [130, 160, 'Rotor', 'الروتور', 'Plain cage rotor, same as a 3-phase motor.', 'روتور قفص عادي زي موتور 3 فاز.']],
    lock: [['Isolate the 230 V supply: breaker or plug, lock it.', 'اعزل مصدر 230 فولت: بريكر أو فيشة، واقفله.'], ['Wait a minute and discharge the capacitor through a resistor.', 'استنى دقيقة وفرّغ الكباسيتور بمقاومة.']],
    prove: [['Measure across the capacitor terminals: it should read 0 V.', 'قيس على أطراف الكباسيتور: لازم يقرا صفر.']],
    mistakes: [['Touching the capacitor terminals after unplugging.', 'لمس أطراف الكباسيتور بعد سحب الفيشة.'], ['Short-circuiting the capacitor with a screwdriver: sparks and damage.', 'عمل قصر على الكباسيتور بمفك: شرر وتلف.']],
    std: ['IEC 60034 / IEC 61010. Capacitors can hold a charge: use a discharge resistor.', 'IEC 60034 / IEC 61010. الكباسيتور ممكن يشيل شحنة: استخدم مقاومة تفريغ.'],
  });

  /* ================= VFD ================= */
  D.def({
    id: 'vfd', group: 'load', cls: 'load', icon: 'vfd', lockable: false, state: [['Running', 'شغال'], ['Isolated 10 s ago', 'معزول من 10 ثواني'], ['After 5 min', 'بعد 5 دقايق']], multi: true,
    name: ['Variable frequency drive (VFD)', 'انفرتر (VFD)'],
    simple: ['A drive rectifies the mains into a DC bus (about 560 V on 400 V) held by large capacitors, then builds a new AC for the motor. After you isolate and lock the supply, the capacitors keep the bus charged for minutes. The drive label gives the waiting time (often 5 minutes). Measure DC+ to DC- and wait until it is near zero.', 'الانفرتر بيقوّم المين لـDC bus (حوالي 560 فولت على 400) ماسكه كباسيتورات كبيرة، وبعدين بيعمل AC جديد للموتور. بعد ما تعزل وتقفل المصدر الكباسيتورات بتفضل شايلة الـbus دقايق. لوحة الانفرتر مكتوب عليها وقت الانتظار (غالبًا 5 دقايق). قيس DC+ مع DC- واستنى لحد ما يقرب من الصفر.'],
    feeds: ['Feeds: a motor with adjustable speed. Control terminals can have separate supplies.', 'بيغذّي: موتور بسرعة متغيرة. أطراف التحكم ممكن يكون ليها مصدر منفصل.'],
    draw(o) {
      let s = '';
      const k = o.k || 0, v = [560, 540, 8][k];
      if (!o.inside) {
        s += rr(110, 10, 200, 280, 12, 'dark') + rr(126, 24, 168, 62, 6, 'glass') + t(210, 64, k === 0 ? '50.0 Hz' : '- - -', 28, k === 0 ? '#7cf09a' : '#3a4a60', 'middle', 800, 'monospace');
        s += [[150, 'green'], [182, 'red'], [214, 'grey'], [246, 'grey']].map((p) => rr(p[0] - 14, 102, 28, 20, 5, p[1])).join('') + cc(210, 160, 20, 'domeB') + `<path d="M210 146 v14" stroke="#cfd8ea" stroke-width="3"/>`;
        s += rect(130, 192, 160, 40, 4, '#f4f6fb') + t(210, 207, tr2('DANGER', 'خطر'), 11, '#c0281d', 'middle', 800) + t(210, 219, tr2('Wait 5 min after power off', 'استنى 5 دقايق بعد الفصل'), 8.5, '#c0281d', 'middle', 700) + t(210, 229, tr2('DC bus capacitors', 'كباسيتورات الـDC bus'), 8, '#4a556f');
        s += rect(126, 240, 168, 40, 4, '#10141f') + ['R', 'S', 'T', 'DC+', 'DC−', 'U', 'V', 'W'].map((l, i) => screwTop(140 + i * 20, 258, 6) + t(140 + i * 20, 275, l, 7, '#cfd8ea', 'middle', 600)).join('');
      } else {
        s += rr(10, 40, 90, 90, 6, 'dark') + t(55, 78, tr2('Rectifier', 'مقوّم'), 11, '#fff') + t(55, 94, tr2('6 diodes', '6 دايودات'), 10, '#cfd8ea') + wire('M0 70 H10', W.L1, 6) + wire('M0 85 H10', W.L2, 6) + wire('M0 100 H10', W.L3, 6);
        s += arrow(102, 85, 130, 85, '#ff9a8c') + rr(132, 40, 100, 90, 6, 'dark') + rr(146, 66, 30, 52, 6, 'blue') + rr(188, 66, 30, 52, 6, 'blue') + t(182, 56, tr2('DC bus capacitors', 'كباسيتورات الـDC bus'), 10, '#ffd27a');
        s += arrow(234, 85, 262, 85, '#ff9a8c') + rr(264, 40, 100, 90, 6, 'dark') + t(314, 78, tr2('Inverter', 'إنفرتر'), 11, '#fff') + t(314, 94, 'IGBT', 10, '#cfd8ea') + wire('M364 70 H420', POLEC[0], 6) + wire('M364 85 H420', POLEC[1], 6) + wire('M364 100 H420', POLEC[2], 6);
        s += rect(40, 160, 340, 100, 8, '#10141f', 'stroke="#2a3248"') + t(210, 184, tr2('DC bus voltage', 'جهد الـDC bus'), 12, '#9fb0cf');
        s += rect(60, 200, 300, 24, 5, '#1a2236') + rect(60, 200, 300 * v / 560, 24, 5, v > 50 ? '#e5483b' : '#4fc16a') + t(210, 218, v + ' V', 15, '#fff', 'middle', 800);
        s += t(210, 246, k === 0 ? tr2('Running: bus is about 560 V', 'شغال: الـbus حوالي 560 فولت') : k === 1 ? tr2('Isolated, but the bus is still lethal', 'معزول، بس الـbus لسه قاتل') : tr2('Near zero: measure to confirm', 'قرب الصفر: قيس عشان تتأكد'), 12, v > 50 ? '#ff9a8c' : '#7cf09a');
      }
      return s;
    },
    out: [[282, 34, 'Display', 'الشاشة', 'A dark display does not mean the DC bus is discharged.', 'شاشة مطفية مش معناها الـbus اتفضى.'], [298, 212, 'Warning label', 'لوحة التحذير', 'Gives the waiting time before covers are opened.', 'بتكتب وقت الانتظار قبل فتح الأغطية.'], [210, 252, 'DC+ DC- terminals', 'أطراف DC+ وDC-', 'Measure here between DC+ and DC-. Use a meter rated for the bus voltage (1000 V).', 'قيس هنا بين DC+ وDC-. استخدم جهاز يتحمل جهد الـbus (1000 فولت).']],
    in: [[28, 46, 'Rectifier', 'المقوّم', 'Six diodes turn the 3-phase AC into DC.', 'ست دايودات بيحولوا الـ3 فاز لـDC.'], [186, 96, 'DC bus capacitors', 'كباسيتورات الـbus', 'Big electrolytic capacitors. They discharge slowly through bleeder resistors.', 'كباسيتورات كبيرة. بتفضى ببطء عن طريق مقاومات تفريغ.'], [346, 46, 'Inverter', 'الإنفرتر', 'IGBTs cut the DC into a new AC for the motor. Output cables are also live while it runs.', 'IGBT بيقطع الـDC لـAC جديد للموتور. كابلات الخرج شغالة وهو شغال.'], [80, 214, 'Bus meter', 'مؤشر الـbus', 'Shows how the voltage falls after isolation. Real drives have a bleeder that can fail: always measure.', 'بيوريك الجهد بينزل إزاي بعد العزل. الانفرتر الحقيقي ليه مقاومة تفريغ ممكن تفشل: قيس دايمًا.']],
    lock: [['Isolate and lock the supply of the drive (breaker or rotary isolator).', 'اعزل واقفل مصدر الانفرتر (بريكر أو سويتش روتاري).'], ['Wait the time printed on the drive.', 'استنى الوقت المكتوب على الانفرتر.'], ['Measure DC+ to DC- and to earth; it must be near zero.', 'قيس DC+ مع DC- ومع الأرضي؛ لازم يقرب من الصفر.']],
    prove: [['Prove your meter on a known source, measure the bus, prove again.', 'جرّب الجهاز على مصدر معروف، قيس الـbus، جرّب تاني.']],
    mistakes: [['Opening the cover a few seconds after switching off.', 'فتح الغطا بعد الفصل بثواني.'], ['Measuring with a meter not rated for the bus voltage.', 'القياس بجهاز مش متصنف لجهد الـbus.']],
    std: ['IEC 61800-5-1: drives must carry a warning and the discharge time.', 'IEC 61800-5-1: الانفرتر لازم يكون عليه تحذير ووقت التفريغ.'],
  });

  /* ================= supply types ================= */
  D.def({
    id: 'supply', group: 'load', cls: 'source', icon: 'supply', lockable: true, defLock: false,
    name: ['Supply types: single, two and three phase', 'أنواع المصدر: فاز واحد وفازتين وتلات فازات'],
    simple: ['Single phase is a live wire (L) and a neutral (N): 230 V. A two-phase load is fed from two of the three phases: 400 V between them, no neutral. Three phase has three live wires 120 degrees apart: 400 V between any two, 230 V from each to neutral. Each one needs a device that opens all its live wires, and a test between every pair plus to earth.', 'الفاز الواحد سلك فاز (L) ونيوترال (N): 230 فولت. حمل الفازتين متغذي من فازتين من التلاتة: 400 فولت بينهم ومفيش نيوترال. الـ3 فاز تلات أسلاك بينهم 120 درجة: 400 فولت بين أي اتنين و230 من كل واحد للنيوترال. كل نوع محتاج جهاز يفتح كل أسلاكه، واختبار بين كل زوج وبين كل سلك والأرضي.'],
    draw(o) {
      let s = '';
      const C = [[6, 130], [146, 130], [286, 130]];
      if (!o.inside) {
        const head = (x0, title, sub) => t(x0 + 65, 22, title, 13, '#FDC300', 'middle', 800) + t(x0 + 65, 38, sub, 10, '#9fb0cf', 'middle', 600);
        s += head(6, tr2('Single phase', 'فاز واحد'), '230 V') + head(146, tr2('Two phase', 'فازتين'), '400 V') + head(286, tr2('Three phase', 'تلات فازات'), '400 V');
        const lines = (x0, list, sp) => list.map((l, i) => wire(`M${x0 + 20 + i * sp} 62 V200`, l[1], 8) + t(x0 + 20 + i * sp, 54, l[0], 10, '#cfd8ea')).join('');
        s += lines(6, [['L', W.L1], ['N', W.N], ['PE', W.PE]], 40) + lines(146, [['L1', W.L1], ['L2', W.L2], ['PE', W.PE]], 40) + lines(286, [['L1', W.L1], ['L2', W.L2], ['L3', W.L3], ['N', W.N], ['PE', W.PE]], 24);
        s += t(71, 226, '230 V', 14, '#ffd27a', 'middle', 800) + t(71, 242, 'L–N', 10, '#9fb0cf') + t(211, 226, '400 V', 14, '#ffd27a', 'middle', 800) + t(211, 242, 'L1–L2', 10, '#9fb0cf') + t(351, 226, '400 V  L–L', 13, '#ffd27a', 'middle', 800) + t(351, 244, '230 V  L–N', 12, '#ffd27a', 'middle', 700);
        if (o.lock) s += ico('mcb', 28, 120, 1.15) + ico('mcb', 156, 120, 1.15) + ico('mcb', 180, 120, 1.15) + ico('mcb3_clip', 296, 120, 1.2) + padlock(22, 178, 0.62) + padlock(172, 178, 0.62) + padlock(340, 178, 0.62);
      } else {
        const lab = (x0, a, b1, b2) => t(x0 + 65, 140, a, 12, '#cfd8ea', 'middle', 700) + t(x0 + 65, 155, b1, 9.5, '#9fb0cf', 'middle', 600) + t(x0 + 65, 168, b2, 9.5, '#9fb0cf', 'middle', 600);
        s += wave(8, 80, 124, 36, 0, W.L1, 1.5) + lab(6, tr2('Single phase', 'فاز واحد'), tr2('3 tests:', '3 اختبارات:'), 'L–N  L–PE  N–PE');
        s += wave(148, 80, 124, 30, 0, W.L1, 1.5) + wave(148, 80, 124, 30, -2.094, W.L2, 1.5) + lab(146, tr2('Two phase', 'فازتين'), tr2('3 tests:', '3 اختبارات:'), 'L1–L2  L1–PE  L2–PE');
        s += wave(288, 80, 124, 28, 0, W.L1, 1.5) + wave(288, 80, 124, 28, -2.094, W.L2, 1.5) + wave(288, 80, 124, 28, -4.188, W.L3, 1.5) + lab(286, tr2('Three phase', 'تلات فازات'), tr2('6 tests:', '6 اختبارات:'), tr2('3 phase pairs, 3 to earth', '3 بين الفازات و3 مع الأرضي'));
        s += rect(10, 182, 400, 104, 8, '#10141f', 'stroke="#2a3248"') + t(210, 204, tr2('Pairs for a three-phase circuit', 'أزواج دايرة 3 فاز'), 12, '#FDC300') + ['L1–L2', 'L2–L3', 'L1–L3', 'L1–PE', 'L2–PE', 'L3–PE'].map((p, i) => rr(24 + i * 64, 216, 56, 26, 5, 'dark') + t(52 + i * 64, 233, p, 11, '#fff', 'middle', 700)).join('') + t(210, 266, tr2('Add N to earth when a neutral is present', 'ضيف N مع الأرضي لو فيه نيوترال'), 11, '#9fb0cf');
      }
      return s;
    },
    out: [[71, 110, 'Single phase', 'فاز واحد', 'Lighting, sockets, small machines. Isolate with a 2-pole device (L and N).', 'إنارة وبريزات وماكينات صغيرة. اعزل بجهاز 2 بول (L وN).'], [211, 110, 'Two phase', 'فازتين', 'Two of the three phases: 400 V between them. There is no neutral, so both wires are live to earth.', 'فازتين من التلاتة: 400 فولت بينهم. مفيش نيوترال فالاتنين شغالين بالنسبة للأرضي.'], [351, 110, 'Three phase', 'تلات فازات', 'Motors and big loads. Open all three together.', 'موتورات وأحمال كبيرة. افتح التلاتة مع بعض.']],
    in: [[70, 60, 'Sine wave', 'موجة جيبية', 'The voltage swings between plus and minus 50 times per second.', 'الجهد بيتأرجح بين موجب وسالب 50 مرة في الثانية.'], [210, 60, 'Phase shift', 'فرق الطور', 'Two phases of a 3-phase system are 120 degrees apart, so L1–L2 is 400 V, not 460 V.', 'فازتين من نظام 3 فاز بينهم 120 درجة، فبين L1 وL2 400 فولت مش 460.'], [350, 60, 'Three waves', 'تلات موجات', 'Evenly spaced waves give a smooth rotating field in a motor.', 'موجات متساوية البعد بتدّي مجال دوّار ناعم في الموتور.'], [40, 196, 'Test pairs', 'أزواج الاختبار', 'Test every pair; a single test can miss a live wire.', 'اختبر كل زوج؛ اختبار واحد ممكن يفوّت سلك شغال.']],
    lock: [['Pick a device that opens every live wire of the circuit.', 'اختار جهاز بيفتح كل الأسلاك الشغالة للدايرة.'], ['Lock it and tag it.', 'اقفله وحط تاج.'], ['Test every pair listed in the cutaway view.', 'اختبر كل الأزواج المكتوبة في الشكل الداخلي.']],
    prove: [['Prove-test-prove with a rated two-pole tester.', 'اختبر بتستر بقطبين متصنف، قبل وبعد.']],
    mistakes: [['Testing one pair and calling it dead.', 'اختبار زوج واحد والحكم إنها ميتة.'], ['Isolating only the phase in a single-phase circuit.', 'عزل الفاز بس في دايرة فاز واحد.']],
    std: ['IEC 60364-5-53 and the site LOTO procedure.', 'IEC 60364-5-53 وإجراء اللوتو في الموقع.'],
  });
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/loto_det_c.js */
/* LOTO device details, part C: valves, air and fluid, stored energy */
(function (g) {
  const EL = g.EL, L = EL.lotoData, DT = EL.lotoDet;
  if (!DT || !DT.h) return;
  const D = DT, { tr2, t, pl, ln, wire, W, ico, padlock, tag, rect, glow, lbl, screwTop, air, arrow, rr, cc, hl, dk, sc, F } = DT.h;
  const WATER = '#3d8fe0', AIR = '#9fd8ff';
  const flowArrows = (x1, x2, y, c) => [0, 1, 2].map((i) => arrow(x1 + (x2 - x1) * i / 3, y, x1 + (x2 - x1) * i / 3 + 22, y, c || '#7fd0ff')).join('');
  const flange = (x, y, h) => rr(x, y, 16, h, 3, 'dark');
  const pipeH = (x1, x2, y, h) => rr(x1, y, x2 - x1, h, 3, 'steel');
  const STATE_VALVE = [['Closed', 'مقفول'], ['Open', 'مفتوح']];
  const VBLOCK = ['The lockout device blocks the lever or wheel. The valve cannot be opened while the padlock is on.', 'جهاز اللوتو بيمنع الذراع أو العجلة. الفالف ميتفتحش وقفلك عليه.'];

  /* ================= ball valve ================= */
  D.def({
    id: 'ballvalve', group: 'fluid', cls: 'iso', icon: 'ballvalve', ptype: 'ballvalve', state: STATE_VALVE, block: VBLOCK,
    name: ['Ball valve (quarter turn lever)', 'بول فالف (ربع لفة بذراع)'],
    simple: ['Inside is a ball with a hole. Lever along the pipe: the hole lines up and water or air flows. Lever across the pipe: the solid side faces the flow and it stops. You see the position from the lever, which is why it is the favourite isolation valve. The lockout clamps the lever so it cannot turn. Pressure can still be trapped downstream: release it before work.', 'جوه الفالف كورة فيها فتحة. الذراع مع الماسورة: الفتحة معدّلة والمياه أو الهوا بيعدّي. الذراع عمودي: الجزء المصمت قدام السريان وبيقف. بتعرف الوضع من الذراع عشان كده هو أحب فالف للعزل. جهاز اللوتو بيمسك الذراع فمبيلفش. الضغط ممكن يفضل محبوس بعد الفالف: فرّغه قبل الشغل.'],
    feeds: ['Isolates: water, air, oil or gas lines.', 'بيعزل: خطوط مياه أو هوا أو زيت أو غاز.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += pipeH(30, 390, 132, 44) + flange(60, 120, 68) + flange(344, 120, 68) + rr(156, 110, 108, 88, 22, 'steel') + cc(210, 154, 28, 'ball');
        s += rr(200, 80, 20, 36, 4, 'dark');
        if (o.on) s += `<rect x="40" y="62" width="210" height="22" rx="10" fill="${F('red', { h: 0 })}" stroke="#141a28" stroke-width="1.6"/><rect x="40" y="58" width="68" height="30" rx="10" fill="${F('red')}" stroke="#141a28" stroke-width="1.6"/>` + cc(210, 74, 9, 'steel');
        else s += `<rect x="198" y="2" width="24" height="84" rx="10" fill="${F('red', { h: 1 })}" stroke="#141a28" stroke-width="1.6"/><rect x="190" y="2" width="40" height="30" rx="10" fill="${F('red')}" stroke="#141a28" stroke-width="1.6"/>` + cc(210, 74, 9, 'steel');
        s += t(210, 232, o.on ? tr2('Lever along the pipe = OPEN', 'الذراع مع الماسورة = مفتوح') : tr2('Lever across the pipe = CLOSED', 'الذراع عمودي = مقفول'), 12, o.on ? '#7fd0ff' : '#4fc16a');
        if (o.lock) s += rr(160, 20, 44, 100, 8, 'red', {}) + rr(198, 108, 36, 60, 6, 'red') + dk(182, 44, 8) + padlock(236, 70, 1.0) + tag(290, 40, 0.9);
      } else {
        s += rect(30, 118, 360, 72, 0, '#0e1b33') + rect(30, 128, 360, 52, 0, '#14335f', 'opacity=".7"') + pl('M30 118 H390 M30 190 H390', '#8f99ae', 5);
        s += rr(150, 98, 120, 112, 24, 'steel', {}) + `<rect x="150" y="98" width="120" height="112" rx="24" fill="#26304a" opacity=".55"/>`;
        s += rr(176, 124, 12, 56, 3, 'white') + rr(232, 124, 12, 56, 3, 'white');
        s += `<circle cx="210" cy="154" r="46" fill="url(#lg_ball) #9aa3b5" stroke="#141a28" stroke-width="2"/>`;
        if (o.on) { s += rect(166, 138, 88, 32, 0, '#14335f') + flowArrows(46, 160, 154, AIR) + flowArrows(260, 380, 154, AIR) + pl('M166 138 H254 M166 170 H254', '#141a28', 3); }
        else s += rect(194, 110, 32, 88, 0, '#0e1b33') + pl('M194 110 V198 M226 110 V198', '#141a28', 3) + flowArrows(46, 150, 154, AIR) + `<g stroke="#ff6b5e" stroke-width="3"><path d="M160 130 v48"/></g>` + t(296, 154, tr2('no flow', 'مفيش سريان'), 12, '#ff9a8c');
        s += rr(200, 60, 20, 60, 3, 'dark') + cc(210, 60, 9, 'steel') + rect(184, 52, 52, 10, 3, '#f6cf3a', 'stroke="#141a28"');
        s += t(210, 244, tr2('Pressure upstream, maybe trapped downstream', 'ضغط قبل الفالف، وممكن محبوس بعده'), 10, '#9fb0cf');
      }
      return s;
    },
    out: (o) => [[210, o.on ? 74 : 20, 'Lever', 'الذراع', 'Shows the position: along the pipe is open, across is closed. The lockout clamps it.', 'بيوري الوضع: مع الماسورة مفتوح، عرضي مقفول. جهاز اللوتو بيمسكه.'], [210, 154, 'Valve body', 'جسم الفالف', 'The ball sits inside. Rated for a pressure: check the marking.', 'الكورة جوه. متصنف لضغط معين: شوف المكتوب عليه.'], [76, 154, 'Flanged pipe', 'ماسورة بفلنشة', 'Pressure can sit on both sides of a closed valve.', 'الضغط ممكن يكون على الناحيتين لما الفالف يتقفل.']],
    in: (o) => [[210, 154, 'Ball with bore', 'الكورة بفتحة', o.on ? 'The hole lines up with the pipe: full flow.' : 'The solid side blocks the pipe.', o.on ? 'الفتحة معدّلة على الماسورة: سريان كامل.' : 'الجزء المصمت بيسد الماسورة.'], [182, 130, 'Seat', 'الجلبة', 'Soft seats (PTFE) seal the ball. A worn seat leaks even when closed.', 'جلب ناعمة (PTFE) بتأمّن الكورة. جلبة بالية بتسرّب حتى والفالف مقفول.'], [210, 60, 'Stem', 'الساق', 'Turns the ball 90 degrees. Packing around it keeps the fluid in.', 'بتلف الكورة 90 درجة. الحشو حواليها بيمنع التسريب.'], [356, 154, 'Downstream side', 'ناحية ما بعد الفالف', 'Trapped pressure here must be vented before the pipe is opened.', 'الضغط المحبوس هنا لازم يتفرّغ قبل فتح الماسورة.']],
    lock: [['Close the valve (lever across the pipe).', 'اقفل الفالف (الذراع عرضي).'], ['Fit the ball valve lockout over the lever and pipe.', 'ركّب لوتو البول فالف على الذراع والماسورة.'], ['Add padlock and tag, then bleed the downstream pressure.', 'حط القفل والتاج وبعدين فرّغ الضغط اللي بعد الفالف.']],
    prove: [['Open the bleed valve or read the gauge: it must show 0 bar and stay at 0.', 'افتح فالف التفريغ أو اقرا العداد: لازم 0 بار ويفضل 0.']],
    mistakes: [['Closing the valve but leaving it unlocked.', 'قفل الفالف من غير قفل لوتو.'], ['Opening the line without bleeding the trapped pressure.', 'فتح الخط من غير تفريغ الضغط المحبوس.']],
    std: ['ISO 5211 / the site LOTO procedure. Always verify zero pressure.', 'ISO 5211 / إجراء اللوتو في الموقع. اتأكد دايمًا من الضغط صفر.'],
  });

  /* ================= gate valve ================= */
  D.def({
    id: 'gatevalve', group: 'fluid', cls: 'iso', icon: 'gatevalve', ptype: 'gatevalve', state: STATE_VALVE, block: VBLOCK,
    name: ['Gate / globe valve (handwheel)', 'جيت فالف (عجلة)'],
    simple: ['You turn a wheel many times and a wedge slides across the pipe. A rising stem shows the position: stem up is open, stem down is closed. The wheel is easy to turn with a wrench, so the lockout must trap the wheel. Count the turns and do not trust a valve that turns too freely: the wedge may be loose or broken.', 'بتلف عجلة لفات كتير ووتد بيتحرك قدام الماسورة. الساق الطالعة بتوري الوضع: فوق مفتوح وتحت مقفول. العجلة سهل تتلف بمفتاح فلازم غطا اللوتو يحبسها. عدّ اللفات ومتثقش في فالف بيلف بسهولة زيادة: الوتد ممكن يكون مفكوك أو مكسور.'],
    feeds: ['Isolates: water, steam, oil lines.', 'بيعزل: خطوط مياه وبخار وزيت.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += pipeH(30, 390, 200, 40) + flange(66, 188, 64) + flange(338, 188, 64) + rr(166, 160, 88, 96, 10, 'brass') + rr(180, 100, 60, 64, 6, 'steel');
        const sy = o.on ? 8 : 60;
        s += rr(204, sy + 30, 12, 80, 2, 'steel') + `<ellipse cx="210" cy="${sy + 22}" rx="68" ry="16" fill="${F('blue')}" stroke="#141a28" stroke-width="1.6"/><path d="M146 ${sy + 22} q64 -22 128 0" fill="none" stroke="#fff" opacity=".4" stroke-width="2"/><ellipse cx="210" cy="${sy + 22}" rx="10" ry="4" fill="#143572"/>`;
        s += t(210, 280, o.on ? tr2('Stem up = OPEN', 'الساق فوق = مفتوح') : tr2('Stem down = CLOSED', 'الساق تحت = مقفول'), 12, o.on ? '#7fd0ff' : '#4fc16a');
        if (o.lock) s += `<ellipse cx="210" cy="${(o.on ? 8 : 60) + 22}" rx="80" ry="26" fill="${F('red')}" stroke="#141a28" stroke-width="1.6" opacity=".95"/>` + hl(150, (o.on ? 8 : 60) + 8, 120, 8, 4, 0.4) + rr(268, (o.on ? 8 : 60) + 22, 40, 24, 6, 'red') + dk(288, (o.on ? 8 : 60) + 34, 6) + padlock(268, (o.on ? 8 : 60) + 36, 1.0) + tag(120, (o.on ? 8 : 60) + 50, 0.8);
      } else {
        s += rect(30, 190, 360, 56, 0, '#0e1b33') + rect(30, 198, 360, 40, 0, '#14335f', 'opacity=".7"') + pl('M30 190 H390 M30 246 H390', '#8f99ae', 5);
        s += rr(150, 130, 120, 126, 14, 'brass', {}) + `<rect x="150" y="130" width="120" height="126" rx="14" fill="#26304a" opacity=".55"/>`;
        const gy = o.on ? 110 : 190;
        s += rr(176, gy, 68, 62, 4, 'steel') + `<path d="M176 ${gy + 14} L244 ${gy + 14}" stroke="#141a28"/>`;
        s += rr(204, 20, 12, gy - 14, 2, 'steel') + [0, 1, 2, 3, 4, 5].map((i) => `<path d="M202 ${30 + i * 12} h16" stroke="#586178" stroke-width="2"/>`).join('');
        s += `<ellipse cx="210" cy="20" rx="56" ry="13" fill="${F('blue')}" stroke="#141a28" stroke-width="1.6"/>`;
        if (o.on) s += flowArrows(40, 150, 218, AIR) + flowArrows(270, 380, 218, AIR); else s += flowArrows(40, 140, 218, AIR) + t(320, 222, tr2('no flow', 'مفيش سريان'), 12, '#ff9a8c') + `<path d="M160 196 v44" stroke="#ff6b5e" stroke-width="3"/>`;
      }
      return s;
    },
    out: (o) => [[210, (o.on ? 8 : 60) + 22, 'Handwheel', 'العجلة', 'Turn clockwise to close. The lockout cover traps it.', 'لف مع عقارب الساعة للقفل. غطا اللوتو بيحبسها.'], [210, o.on ? 70 : 150, 'Rising stem', 'الساق الطالعة', o.on ? 'Visible stem: valve open.' : 'Stem hidden: valve closed.', o.on ? 'الساق باينة: الفالف مفتوح.' : 'الساق مستخبية: الفالف مقفول.'], [210, 205, 'Body', 'الجسم', 'Pressure rating and flow arrow are cast on it.', 'الضغط المسموح وسهم السريان مطبوعين عليه.']],
    in: (o) => [[210, o.on ? 140 : 220, 'Wedge (gate)', 'الوتد', 'Slides across the pipe. A loose or broken wedge leaves the valve apparently closed but leaking.', 'بيتحرك قدام الماسورة. وتد مفكوك أو مكسور بيخلي الفالف شكله مقفول وبيسرّب.'], [210, 60, 'Threaded stem', 'الساق المسننة', 'Many turns move the wedge a little: slow and precise.', 'لفات كتير بتحرك الوتد شوية: بطيء ودقيق.'], [162, 244, 'Seat', 'الجلبة', 'The wedge seals against the seat rings.', 'الوتد بيقفل على حلقات الجلبة.'], [210, 20, 'Wheel', 'العجلة', 'Hand force only. Do not use a wrench on the lockout cover.', 'بالإيد بس. متستخدمش مفتاح على غطا اللوتو.']],
    lock: [['Close the valve fully by hand (count the turns).', 'اقفل الفالف تمام بإيدك (عدّ اللفات).'], ['Fit the wheel cover over the handwheel.', 'ركّب غطا العجلة.'], ['Add padlock and tag, then bleed the line.', 'حط القفل والتاج وبعدين فرّغ الخط.']],
    prove: [['Check the gauge or open the bleed point: pressure must be zero and stay zero.', 'شوف العداد أو افتح نقطة التفريغ: الضغط لازم يبقى صفر ويفضل صفر.']],
    mistakes: [['Trusting a valve that turns without resistance.', 'الثقة في فالف بيلف من غير مقاومة.'], ['Locking a valve that is only partly closed.', 'قفل فالف مقفول جزئيًا.']],
    std: ['A single valve may leak: for hazardous fluids use double block and bleed.', 'فالف واحد ممكن يسرّب: للسوائل الخطرة استخدم double block and bleed.'],
  });

  /* ================= butterfly valve ================= */
  D.def({
    id: 'butterfly', group: 'fluid', cls: 'iso', icon: 'butterfly', ptype: 'butterfly', state: STATE_VALVE, block: VBLOCK,
    name: ['Butterfly valve (lever with notch plate)', 'باترفلاي فالف (ذراع بلوح تثبيت)'],
    simple: ['A disc on a stem turns a quarter turn inside the pipe. The lever is held in notches on a plate: parallel to the pipe is open, across is closed. The lockout plate fits in a notch and takes a padlock. A rubber liner makes the seal, so check it for wear.', 'قرص على ساق بيلف ربع لفة جوه الماسورة. الذراع بيتثبت في فتحات على لوح: مع الماسورة مفتوح وعرضي مقفول. لوح اللوتو بيدخل في فتحة وبياخد قفل. البطانة المطاط هي اللي بتأمّن فشوف إنها سليمة.'],
    feeds: ['Isolates: large water and air lines.', 'بيعزل: خطوط مياه وهوا كبيرة.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += pipeH(30, 390, 150, 60) + flange(76, 134, 92) + flange(328, 134, 92) + rr(178, 116, 64, 128, 14, 'blue') + rr(200, 76, 20, 44, 3, 'steel');
        s += rr(150, 98, 120, 24, 8, 'black') + (o.on ? '' : '');
        const lx = o.on ? 90 : 190;
        s += o.on ? `<rect x="80" y="62" width="200" height="22" rx="10" fill="${F('black', { h: 0 })}" stroke="#141a28" stroke-width="1.6"/><rect x="80" y="58" width="60" height="30" rx="10" fill="${F('black')}" stroke="#141a28"/>` : `<rect x="198" y="6" width="24" height="84" rx="10" fill="${F('black', { h: 1 })}" stroke="#141a28" stroke-width="1.6"/><rect x="190" y="6" width="40" height="30" rx="10" fill="${F('black')}" stroke="#141a28"/>`;
        s += rr(236, 84, 60, 24, 4, 'steel') + [250, 266, 282].map((x) => dk(x, 96, 3.5)).join('');
        s += t(210, 270, o.on ? tr2('Lever along the pipe = OPEN', 'الذراع مع الماسورة = مفتوح') : tr2('Lever across the pipe = CLOSED', 'الذراع عرضي = مقفول'), 12, o.on ? '#7fd0ff' : '#4fc16a');
        if (o.lock) s += rr(236, 78, 66, 36, 6, 'red') + dk(284, 96, 6) + padlock(262, 108, 1.0) + tag(318, 130, 0.8);
      } else {
        s += rect(30, 140, 360, 72, 0, '#0e1b33') + rect(30, 150, 360, 52, 0, '#14335f', 'opacity=".7"') + pl('M30 140 H390 M30 212 H390', '#8f99ae', 5);
        s += rr(186, 128, 48, 96, 8, 'blue', {}) + `<rect x="186" y="128" width="48" height="96" rx="8" fill="#26304a" opacity=".6"/>`;
        s += o.on ? `<ellipse cx="210" cy="176" rx="4" ry="44" fill="${F('ball')}" stroke="#141a28" stroke-width="1.6"/>` + flowArrows(40, 160, 176, AIR) + flowArrows(260, 380, 176, AIR) : `<rect x="205" y="132" width="10" height="88" rx="3" fill="${F('ball', { h: 1 })}" stroke="#141a28" stroke-width="1.6"/>` + flowArrows(40, 150, 176, AIR) + t(310, 180, tr2('no flow', 'مفيش سريان'), 12, '#ff9a8c');
        s += rr(200, 70, 20, 62, 3, 'steel') + cc(210, 176, 9, 'steel');
        s += t(210, 250, tr2('Rubber liner seals against the disc', 'البطانة المطاط بتأمّن على القرص'), 11, '#9fb0cf');
      }
      return s;
    },
    out: (o) => [[o.on ? 100 : 210, o.on ? 74 : 20, 'Lever', 'الذراع', 'Held in a notch. Parallel to the pipe = open.', 'متثبت في فتحة. مع الماسورة = مفتوح.'], [266, 96, 'Notch plate', 'لوح الفتحات', 'The lockout plate goes through the closed notch and takes a padlock.', 'لوح اللوتو بيدخل في فتحة القفل وبياخد القفل.'], [210, 190, 'Wafer body', 'الجسم الرقيق', 'Sits between two pipe flanges. Bolts hold the whole stack.', 'بيتحط بين فلنشتين. المسامير بتمسك الكل.']],
    in: (o) => [[210, 176, 'Disc', 'القرص', o.on ? 'Edge on to the flow: low resistance.' : 'Face on to the flow: blocks it.', o.on ? 'الحرف قدام السريان: مقاومة قليلة.' : 'الوش قدام السريان: بيسده.'], [210, 100, 'Stem', 'الساق', 'Turns the disc 90 degrees.', 'بتلف القرص 90 درجة.'], [190, 214, 'Liner', 'البطانة', 'Rubber seat. A damaged liner leaks when closed.', 'مطاط الأمان. بطانة تالفة بتسرّب والفالف مقفول.']],
    lock: [['Close the valve (lever across the pipe) and let it seat in the closed notch.', 'اقفل الفالف (الذراع عرضي) وخليه يقعد في فتحة القفل.'], ['Fit the butterfly lockout plate.', 'ركّب لوح لوتو الباترفلاي.'], ['Add padlock and tag. Bleed the pressure.', 'حط القفل والتاج. فرّغ الضغط.']],
    prove: [['Gauge to zero, drain open, no flow.', 'العداد صفر والدرين مفتوح ومفيش سريان.']],
    mistakes: [['Leaving the lever in the open notch and locking it.', 'ترك الذراع في فتحة الفتح وقفلها.']],
    std: ['API 609 / the site LOTO procedure.', 'API 609 / إجراء اللوتو في الموقع.'],
  });

  /* ================= quick air coupling ================= */
  D.def({
    id: 'qdc', group: 'fluid', cls: 'iso', icon: 'qdc', ptype: 'qdc', state: [['Disconnected', 'مفصول'], ['Connected', 'متوصل']], stateLabel: ['Coupling', 'الوصلة'], block: ['You cannot lock a coupling that is joined. Disconnect it first, then fit the lockout cap.', 'مينفعش تقفل وصلة متوصلة. افصلها الأول وبعدين ركّب الغطا.'],
    name: ['Quick-disconnect air coupling', 'وصلة هوا سريعة'],
    simple: ['A push-fit pair for compressed air. Pull the sleeve and the plug comes out. On a good coupling the supply side shuts automatically, but the machine side keeps its pressure until you vent it. The lockout cap covers the socket so the plug cannot go back in.', 'وصلة بتتركب بالدفع للهوا المضغوط. اسحب الكم والفيشة بتطلع. في الوصلة الكويسة ناحية المصدر بتقفل لوحدها، بس ناحية الماكينة بتفضل فيها ضغط لحد ما تفرّغه. غطا اللوتو بيغطي السوكت فالفيشة متدخلش تاني.'],
    feeds: ['Isolates: compressed air to a tool or machine.', 'بيعزل: الهوا المضغوط لأداة أو ماكينة.'],
    draw(o) {
      let s = '';
      const gap = o.on ? 0 : 70;
      s += rr(8, 130, 74, 38, 6, 'blue');
      s += rr(80, 112, 100, 74, 10, 'brass') + `<path d="M96 116 v66 M110 116 v66 M124 116 v66" stroke="#6e4d0e" stroke-width="2" opacity=".6"/>` + rr(150, 124, 50, 50, 8, 'steel');
      s += `<g transform="translate(${gap},0)">${rr(196, 132, 56, 34, 6, 'steel')}${rr(250, 138, 50, 22, 4, 'steel')}${rr(296, 130, 56, 38, 6, 'blue')}</g>`;
      if (!o.on) s += t(150, 92, tr2('Supply side', 'ناحية المصدر'), 11, '#9fb0cf') + t(330, 92, tr2('Machine side', 'ناحية الماكينة'), 11, '#9fb0cf') + t(330, 220, tr2('Vent the machine side', 'فرّغ ناحية الماكينة'), 11, '#ffd27a') + arrow(330, 190, 330, 206, '#ffd27a');
      if (o.lock && !o.on) s += rr(150, 98, 70, 104, 10, 'red') + hl(154, 102, 62, 9, 4, 0.4) + dk(185, 150, 8) + padlock(172, 168, 1.0) + tag(100, 190, 0.8);
      return s;
    },
    hasInside: false,
    out: (o) => [[130, 112, 'Socket with sleeve', 'السوكت بالكم', 'Pull back the sleeve to release the plug.', 'اسحب الكم عشان تفك الفيشة.'], [(o.on ? 200 : 270) + 40, 150, 'Plug', 'الفيشة', 'Fits into the socket. The machine side still holds air if the hose is closed.', 'بتدخل في السوكت. ناحية الماكينة بتفضل فيها هوا لو الخرطوم مقفول.'], [40, 150, 'Supply hose', 'خرطوم المصدر', 'Live as long as the plant air is on.', 'شغال طول ما هوا المصنع شغال.']],
    lock: [['Switch the machine off, then close the main air valve if possible.', 'وقّف الماكينة وبعدين اقفل فالف الهوا الرئيسي لو أمكن.'], ['Pull the sleeve and disconnect the coupling.', 'اسحب الكم وافصل الوصلة.'], ['Vent the machine side, fit the lockout cap, add padlock and tag.', 'فرّغ ناحية الماكينة وركّب الغطا وحط القفل والتاج.']],
    prove: [['Gauge on the machine side reads 0 bar, no hiss from the bleed valve.', 'عداد ناحية الماكينة 0 بار ومفيش صفير من فالف التفريغ.']],
    mistakes: [['Disconnecting and leaving the plug hanging on the hose with no lock.', 'فصل الوصلة وترك الفيشة متدلية من غير قفل.']],
    std: ['A coupling with the plug out is a break you can see; add a lock so it cannot be reconnected.', 'وصلة مفصولة هي فصل مرئي؛ حط قفل عشان محدش يوصلها.'],
  });

  /* ================= FRL unit ================= */
  D.def({
    id: 'frl', group: 'fluid', cls: 'iso', icon: 'frl', ptype: null, state: [['Closed and vented', 'مقفول ومفرّغ'], ['Open', 'مفتوح']], block: VBLOCK,
    name: ['Air service unit with lockable dump valve (FRL)', 'وحدة هوا (فلتر وريجيلاتر) بفالف تفريغ بيتقفل'],
    simple: ['The filter, regulator and lubricator that sit in front of a machine. Many have a slide valve with a padlock hole. Slid shut, it cuts the supply AND opens the downstream to the atmosphere, so the machine air is vented in one move. That is the best isolation for compressed air at a machine.', 'الفلتر والريجيلاتر واللوبريكيتور اللي قدام الماكينة. كتير منهم فيه فالف سحب بفتحة قفل. لما يتقفل بيقطع المصدر وبيفتح ناحية الماكينة للجو، فالهوا بيتفرّغ في حركة واحدة. ده أحسن عزل للهوا المضغوط عند الماكينة.'],
    feeds: ['Isolates: compressed air to a machine, and vents it.', 'بيعزل: الهوا المضغوط للماكينة وبيفرّغه.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(8, 134, 34, 44, 6, 'blue') + rr(374, 134, 38, 44, 6, 'blue');
        const kx = o.on ? 44 : 10;
        s += rr(52, 96, 46, 124, 6, 'steel') + rr(kx, 146, 52, 24, 5, 'red') + hl(kx + 3, 149, 46, 5, 3, 0.4) + `<circle cx="${kx + 12}" cy="158" r="5" fill="#141a28"/>`;
        s += rr(104, 90, 78, 140, 8, 'blue') + rr(116, 150, 54, 70, 8, 'cream') + t(143, 134, 'F', 22, '#fff', 'middle', 800);
        s += rr(188, 90, 78, 140, 8, 'steel') + cc(227, 66, 28, 'white') + `<path d="M227 66 L242 50" stroke="#c0281d" stroke-width="3"/><circle cx="227" cy="66" r="3" fill="#141a28"/>` + rr(208, 112, 38, 30, 6, 'black') + t(227, 180, 'R', 22, '#273049', 'middle', 800);
        s += rr(272, 90, 78, 140, 8, 'orange') + rr(284, 150, 54, 70, 8, 'cream') + t(311, 134, 'L', 22, '#fff', 'middle', 800);
        s += rr(350, 142, 24, 28, 4, 'steel');
        s += t(210, 262, o.on ? tr2('Knob pushed in: air flows', 'الزرار مدفوع: الهوا ماشي') : tr2('Knob pulled out: air cut and machine side vented', 'الزرار مسحوب: المصدر اتقطع وناحية الماكينة اتفرّغت'), 11, o.on ? '#9fb0cf' : '#4fc16a');
        if (o.lock && !o.on) s += padlock(2, 166, 1.0) + tag(10, 70, 0.8);
      } else {
        s += rr(30, 70, 360, 150, 14, 'dark', {}) + `<rect x="30" y="70" width="360" height="150" rx="14" fill="#26304a" stroke="#8b94a8" stroke-width="2" opacity=".6"/>`;
        s += rect(40, 128, 84, 34, 4, '#14335f') + t(82, 150, tr2('IN 6 bar', 'دخل 6 بار'), 12, '#fff') + rect(296, 128, 84, 34, 4, '#14335f') + t(338, 150, tr2('OUT', 'خرج'), 12, '#fff');
        s += rect(124, 112, 172, 66, 4, '#0e1b33') + rect(204, 178, 12, 36, 0, '#0e1b33') + t(210, 232, tr2('EXH (exhaust)', 'EXH (العادم)'), 10, '#ffd27a');
        s += o.on ? rect(160, 118, 40, 54, 4, '#cfd5e3', 'stroke="#141a28"') + flowArrows(50, 124, 145, AIR) + flowArrows(214, 296, 145, AIR) : rect(236, 118, 40, 54, 4, '#cfd5e3', 'stroke="#141a28"') + arrow(210, 170, 210, 208, '#ffd27a') + t(210, 100, tr2('Supply blocked, machine side vents', 'المصدر مسدود وناحية الماكينة بتتفرّغ'), 11, '#ff9a8c');
      }
      return s;
    },
    out: (o) => [[o.on ? 70 : 36, 158, 'Lockable slide valve', 'فالف السحب القابل للقفل', 'Push in to open, pull out to shut and vent. The hole takes a padlock.', 'ادفعه للفتح واسحبه للقفل والتفريغ. الفتحة بتاخد قفل.'], [227, 66, 'Pressure gauge', 'عداد الضغط', 'Reads the machine side pressure. It must fall to 0.', 'بيقرا ضغط ناحية الماكينة. لازم ينزل لـ0.'], [143, 196, 'Filter bowl', 'كاس الفلتر', 'Drains water and dirt. Depressurise before removing the bowl.', 'بيطلّع المياه والوسخ. فرّغ الضغط قبل ما تفك الكاس.'], [311, 196, 'Lubricator', 'اللوبريكيتور', 'Adds a mist of oil for pneumatic tools.', 'بيضيف رذاذ زيت للأدوات النيوماتيك.']],
    in: (o) => [[o.on ? 180 : 256, 124, 'Slide valve spool', 'سحاب الفالف', 'Shut: the supply is blocked and the machine side connects to the exhaust.', 'مقفول: المصدر مسدود وناحية الماكينة موصلة بالعادم.'], [210, 196, 'Exhaust port', 'فتحة العادم', 'The trapped air leaves here. You hear a hiss that stops.', 'الهوا المحبوس بيخرج من هنا. بتسمع صفير وبيوقف.'], [60, 118, 'Supply', 'المصدر', 'Always full of pressure upstream of the valve.', 'دايمًا فيه ضغط قبل الفالف.']],
    lock: [['Slide the valve shut. The machine side vents with a hiss.', 'اقفل بالسحب. ناحية الماكينة بتتفرّغ بصفير.'], ['Pass your padlock through the hole in the valve.', 'دخّل قفلك في الفتحة.'], ['Add a tag and read the gauge: 0 bar.', 'حط تاج واقرا العداد: 0 بار.']],
    prove: [['Gauge reads 0. Try pushing a tool trigger: nothing moves.', 'العداد 0. جرّب تدوس زناد الأداة: مفيش حركة.']],
    mistakes: [['Locking a valve that has no exhaust and leaving air trapped.', 'قفل فالف من غير عادم وترك الهوا محبوس.']],
    std: ['ISO 4414 / ISO 14118: vent stored pneumatic energy.', 'ISO 4414 / ISO 14118: فرّغ الطاقة النيوماتيك المخزنة.'],
  });

  /* ================= air receiver ================= */
  const gauge = (cx, cy, r, v, max, unit, under) => {
    const a = (-135 + 270 * Math.min(1, v / max)) * Math.PI / 180;
    let ticks = ''; for (let i = 0; i <= 8; i++) { const b = (-135 + 270 * i / 8) * Math.PI / 180; ticks += `<path d="M${cx + (r - 9) * Math.sin(b)} ${cy - (r - 9) * Math.cos(b)} L${cx + (r - 3) * Math.sin(b)} ${cy - (r - 3) * Math.cos(b)}" stroke="#273049" stroke-width="2"/>`; }
    const na = (-135 + 270 * Math.min(1, v / max)) * Math.PI / 180;
    return `<circle cx="${cx}" cy="${cy}" r="${r + 4}" fill="${F('steel')}" stroke="#141a28" stroke-width="1.4"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#f4f6fb" stroke="#141a28"/>${ticks}<path d="M${cx} ${cy} L${cx + (r - 8) * Math.sin(na)} ${cy - (r - 8) * Math.cos(na)}" stroke="#c0281d" stroke-width="3" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="3.4" fill="#141a28"/><text x="${cx}" y="${under ? cy + r + 18 : cy + r * 0.62}" font-size="${under ? 11 : Math.max(8, r * 0.34)}" font-weight="800" fill="${under ? '#cfd8ec' : '#273049'}" text-anchor="middle" font-family="system-ui">${v} ${unit}</text>`;
  };
  D.gauge = gauge;
  D.def({
    id: 'receiver', group: 'stored', cls: 'stored', icon: 'tank', lockable: true, defLock: false, state: [['Vented (0 bar)', 'مفرّغ (0 بار)'], ['Pressurised (6 bar)', 'تحت ضغط (6 بار)']], stateLabel: ['Tank', 'الخزان'], block: ['The inlet valve is locked closed and the drain is open: the tank cannot be pressurised.', 'فالف الدخل مقفول بالقفل والدرين مفتوح: الخزان مينفعش يتضغط.'],
    name: ['Air receiver (pressure vessel)', 'خزان هوا (وعاء ضغط)'],
    simple: ['A tank full of compressed air stays dangerous long after the compressor stops. Isolate the inlet valve and lock it, open the drain and the bleed, and wait until the gauge reads zero. A closed drain with a blocked outlet still holds pressure, so open it fully and leave it open while you work.', 'خزان مليان هوا مضغوط بيفضل خطر بعد ما الكباس يقف بوقت طويل. اعزل فالف الدخل واقفله، افتح الدرين والتفريغ، واستنى لحد ما العداد يقرا صفر. درين مقفول مع طلعة مسدودة بيفضل فيه ضغط، فافتحه كامل وسيبه مفتوح وانت شغال.'],
    feeds: ['Stores: compressed air for tools and cylinders.', 'بيخزّن: هوا مضغوط للأدوات والسلندرات.'],
    draw(o) {
      let s = '';
      const bar = o.on ? 6 : 0;
      s += rr(130, 60, 160, 200, 40, 'blue') + hl(142, 72, 10, 160, 5, 0.35) + rr(176, 258, 20, 14, 2, 'steel') + rr(224, 258, 20, 14, 2, 'steel') + rect(110, 266, 200, 10, 3, '#2a3248');
      s += rr(194, 36, 32, 28, 4, 'steel') + gauge(210, 26, 18, bar, 10, 'bar');
      if (!o.inside) {
        s += rr(290, 100, 56, 22, 4, 'steel') + (o.lock ? '' : '') + rr(340, 96, 26, 30, 4, 'steel');
        s += rr(40, 118, 94, 18, 3, 'steel') + rr(60, 98, 14, 20, 2, 'steel') + rr(48, 84, 38, 16, 6, o.lock ? 'red' : 'red');
        s += rr(222, 276, 28, 18, 3, 'brass') + `<path d="M236 294 v-2" stroke="#fff"/>` + (o.on ? '' : `<g fill="${AIR}" opacity=".9"><circle cx="236" cy="296" r="2"/></g>`);
        s += rr(298, 60, 40, 18, 4, 'brass') + t(318, 54, tr2('Safety valve', 'سيفتي فالف'), 10, '#9fb0cf');
        s += t(210, 168, '500 L  11 bar', 14, '#fff', 'middle', 800);
        if (o.lock) s += rr(40, 80, 54, 44, 6, 'red') + dk(66, 102, 7) + padlock(56, 120, 1.0) + tag(100, 70, 0.8);
      } else {
        for (let i = 0; i < 70; i++) { const x = 146 + ((i * 53) % 130), y = 80 + ((i * 37) % 160); s += `<circle cx="${x}" cy="${y}" r="${o.on ? 2.4 : 1.2}" fill="${AIR}" opacity="${o.on ? 0.9 : 0.35}"/>`; }
        s += t(210, 168, o.on ? tr2('Dots = compressed air', 'النقط = هوا مضغوط') : tr2('Empty: 0 bar', 'فاضي: 0 بار'), 13, '#fff', 'middle', 800);
      }
      return s;
    },
    out: [[210, 26, 'Pressure gauge', 'عداد الضغط', 'Must read zero before any work. A broken gauge shows zero too: confirm with the drain.', 'لازم يقرا صفر قبل أي شغل. عداد بايظ بيقرا صفر كمان: أكّد بالدرين.'], [66, 92, 'Inlet isolation valve', 'فالف عزل الدخل', 'Close and lock it. Pressure from the compressor cannot refill the tank.', 'اقفله واقفله بقفل. ضغط الكباس مش هيملا الخزان.'], [236, 286, 'Drain valve', 'فالف الدرين', 'Open it fully to empty water and air. Leave it open while working.', 'افتحه كامل لتفريغ المياه والهوا. سيبه مفتوح وانت شغال.'], [318, 66, 'Safety valve', 'سيفتي فالف', 'Opens at the vessel rating. Never block or paint it.', 'بيفتح عند ضغط الوعاء. متسدهوش ومتدهنهوش.']],
    in: (o) => [[210, 120, 'Compressed air', 'الهوا المضغوط', 'Stored energy. A burst vessel is far more dangerous than a burst hose.', 'طاقة مخزنة. انفجار الوعاء أخطر بكتير من انفجار الخرطوم.'], [210, 26, 'Gauge', 'العداد', 'Tells you what is left inside.', 'بيقولك إيه اللي لسه جوه.']],
    lock: [['Close and lock the inlet valve.', 'اقفل واقفل فالف الدخل.'], ['Open the drain and the bleed valve fully.', 'افتح الدرين وفالف التفريغ كامل.'], ['Wait for the gauge to reach 0 bar and keep the drain open.', 'استنى العداد لـ0 بار وسيب الدرين مفتوح.']],
    prove: [['Gauge at 0 and no air at the drain. Check again after a minute: pressure can creep back.', 'العداد 0 ومفيش هوا من الدرين. اتأكد تاني بعد دقيقة: الضغط ممكن يرجع.']],
    mistakes: [['Believing the tank is empty because the compressor is off.', 'الاعتقاد إن الخزان فاضي لأن الكباس واقف.'], ['Closing the drain again after bleeding.', 'قفل الدرين تاني بعد التفريغ.']],
    std: ['PED 2014/68/EU and local pressure vessel rules.', 'PED 2014/68/EU وقواعد أوعية الضغط المحلية.'],
  });

  /* ================= hydraulic accumulator ================= */
  D.def({
    id: 'accum', group: 'stored', cls: 'stored', icon: 'accum', lockable: false, state: [['Fluid vented', 'السائل مفرّغ'], ['Charged system', 'النظام تحت ضغط']], stateLabel: ['System', 'النظام'],
    name: ['Hydraulic accumulator', 'أكيومليتور هيدروليك'],
    simple: ['A steel bottle with a rubber bladder filled with nitrogen. The oil side stores pressure that can move a cylinder minutes after the pump stops. Isolate the pump, open the manual bleed valve to tank, and watch the gauge fall to zero. The gas side keeps its pre-charge: never loosen the accumulator itself.', 'زجاجة صلب فيها مثانة مطاط مليانة نيتروجين. ناحية الزيت بتخزّن ضغط يقدر يحرك سلندر بعد ما الطلمبة تقف بدقايق. اعزل الطلمبة، افتح فالف التفريغ اليدوي للتانك، وراقب العداد لحد الصفر. ناحية الغاز بتفضل فيها الشحنة: متفكش الأكيومليتور نفسه.'],
    feeds: ['Stores: hydraulic energy for clamps and presses.', 'بيخزّن: طاقة هيدروليك للمشابك والمكابس.'],
    draw(o) {
      let s = '';
      const fl = o.on ? 160 : 0;
      s += rr(150, 40, 120, 190, 50, 'orange') + hl(160, 60, 10, 150, 5, 0.35) + rr(194, 20, 32, 28, 4, 'steel') + rr(188, 228, 44, 32, 4, 'steel') + rect(100, 250, 220, 10, 3, '#2a3248');
      s += gauge(330, 110, 30, fl, 250, 'bar', 1) + gauge(90, 110, 30, 100, 250, 'bar N₂', 1) + pl('M232 244 H330 V162', '#8f99ae', 7) + pl('M188 40 H90 V102', '#8f99ae', 4);
      if (o.inside) {
        s += `<path d="M160 60 q50 -20 100 0 v90 q-50 30 -100 0z" fill="#9fd8ff" opacity=".35" stroke="#7fd0ff" stroke-width="2"/>`;
        s += `<path d="M156 150 q54 ${o.on ? 10 : 40} 108 0 v70 q-54 40 -108 0z" fill="#a85a10" opacity=".8" stroke="#ffb36a" stroke-width="2"/>` + t(210, 100, 'N₂', 16, '#fff', 'middle', 800) + t(210, 205, tr2('Oil', 'زيت'), 14, '#fff', 'middle', 800);
        s += `<path d="M156 150 q54 ${o.on ? 10 : 40} 108 0" fill="none" stroke="#f4f6fb" stroke-width="3"/>`;
      } else s += t(210, 140, tr2('Accumulator', 'أكيومليتور'), 14, '#273049', 'middle', 800) + t(210, 158, '10 L  250 bar', 11, '#273049', 'middle', 700);
      s += t(210, 284, o.on ? tr2('Oil side holds system pressure', 'ناحية الزيت شايلة ضغط النظام') : tr2('Oil side vented; the gas pre-charge stays', 'ناحية الزيت اتفرّغت؛ شحنة الغاز بتفضل'), 11, '#9fb0cf');
      return s;
    },
    hasInside: true,
    out: [[330, 110, 'Oil-side gauge', 'عداد ناحية الزيت', 'Falls to 0 after the bleed valve is opened. This is the one you check.', 'بينزل لـ0 بعد فتح فالف التفريغ. ده اللي بتتأكد منه.'], [90, 110, 'Gas-side gauge', 'عداد ناحية الغاز', 'The nitrogen pre-charge stays. It is normal and it is not isolated by the bleed.', 'شحنة النيتروجين بتفضل. ده طبيعي والتفريغ مش بيعزلها.'], [210, 30, 'Gas valve', 'فالف الغاز', 'Only trained people charge or discharge the gas.', 'الناس المتدربة بس هي اللي بتشحن أو تفرّغ الغاز.'], [210, 244, 'Oil port', 'مدخل الزيت', 'Connects to the hydraulic circuit through the isolation block.', 'بيتوصل بدايرة الهيدروليك من خلال بلوك العزل.']],
    in: (o) => [[210, 100, 'Nitrogen gas', 'غاز النيتروجين', 'Compressed gas that pushes the oil out when the pump stops.', 'غاز مضغوط بيزق الزيت لما الطلمبة تقف.'], [210, 150, 'Bladder', 'المثانة', 'A rubber bag that separates the gas from the oil.', 'كيس مطاط بيفصل الغاز عن الزيت.'], [210, 205, 'Oil', 'الزيت', 'High pressure oil can inject through skin. Never feel for leaks by hand.', 'زيت ضغط عالي ممكن يخترق الجلد. متدورش على تسريب بإيدك.']],
    lock: [['Switch the pump off and isolate and lock its supply.', 'وقّف الطلمبة واعزل واقفل مصدرها.'], ['Open the manual bleed valve to tank (it may have a lock).', 'افتح فالف التفريغ اليدوي للتانك (ممكن يكون ليه قفل).'], ['Watch the gauge fall to 0 bar.', 'راقب العداد لحد 0 بار.']],
    prove: [['Gauge on the oil side at 0 bar after the bleed. Try to move the machine: nothing happens.', 'عداد ناحية الزيت 0 بار بعد التفريغ. جرّب تحرّك الماكينة: مفيش حركة.']],
    mistakes: [['Loosening a fitting with oil pressure still inside.', 'فك وصلة والزيت لسه تحت ضغط.'], ['Forgetting the accumulator when the pump is isolated.', 'نسيان الأكيومليتور لما الطلمبة تتعزل.']],
    std: ['ISO 4413: hydraulic systems must have a way to relieve stored energy.', 'ISO 4413: أنظمة الهيدروليك لازم يكون فيها وسيلة لتفريغ الطاقة المخزنة.'],
  });

  /* ================= capacitor bank ================= */
  D.def({
    id: 'capbank', group: 'stored', cls: 'stored', icon: 'capbank', lockable: false, state: [['Discharged (0 V)', 'مفرّغ (0 فولت)'], ['Charged (560 V)', 'مشحون (560 فولت)']], stateLabel: ['Capacitors', 'الكباسيتورات'],
    name: ['Capacitor bank (drive DC bus)', 'بنك كباسيتورات (DC bus الانفرتر)'],
    simple: ['Capacitors store charge like a bottle stores water. After the supply is switched off, a bank of drive capacitors can hold 560 V for minutes. Wait the label time, then prove zero with a meter between + and − and to earth. A discharge stick with a resistor (never a screwdriver) discharges a bank safely.', 'الكباسيتور بيخزّن شحنة زي الإزازة بتخزّن مياه. بعد قطع المصدر بنك كباسيتورات الانفرتر ممكن يفضل شايل 560 فولت دقايق. استنى الوقت المكتوب وبعدين اثبت الصفر بجهاز بين + و− ومع الأرضي. عصاية التفريغ بمقاومة (مش مفك أبدًا) بتفرّغ البنك بأمان.'],
    feeds: ['Stores: charge in drives, power supplies, motor capacitors.', 'بيخزّن: شحنة في الانفرترات والباور سبلاي وكباسيتورات الموتور.'],
    draw(o) {
      let s = '';
      const col = o.on ? '#ff6b5e' : '#4fc16a';
      [60, 140, 220, 300].forEach((x, i) => { s += `<rect x="${x}" y="80" width="64" height="120" rx="8" fill="${F('blue', { h: 1 })}" stroke="#141a28" stroke-width="1.6"/><rect x="${x}" y="80" width="64" height="18" rx="6" fill="${F('steel')}" stroke="#141a28"/><rect x="${x + 46}" y="104" width="8" height="84" fill="#fff" opacity=".55"/>` + t(x + 22, 150, i % 2 ? '−' : '+', 22, '#fff', 'middle', 800) + `<circle cx="${x + 32}" cy="70" r="7" fill="#aab2c3" stroke="#141a28"/>`; });
      s += pl('M92 70 V52 H252 V70', '#ff6b5e', 4) + pl('M172 70 V40 H332 V70', '#5aa0ff', 4) + rr(60, 214, 304, 22, 3, 'copper');
      s += rect(100, 244, 220, 32, 6, '#10141f', 'stroke="#2a3248"') + t(210, 266, o.on ? '560 V' : '0 V', 20, col, 'middle', 800);
      if (o.inside) { for (let i = 0; i < 4; i++) { s += `<path d="M${74 + i * 80} 110 h32 M${74 + i * 80} 118 h32 M${74 + i * 80} 126 h32 M${74 + i * 80} 134 h32" stroke="#f4f6fb" stroke-width="2" opacity=".8"/>`; } s += t(210, 26, tr2('Foil layers rolled with electrolyte', 'طبقات رقاقة ملفوفة مع إلكتروليت'), 11, '#9fb0cf'); }
      if (!o.on) s += ico('dstick', 346, 76, 1.2) + t(372, 232, tr2('Discharge stick', 'عصاية تفريغ'), 10, '#9fb0cf');
      return s;
    },
    out: [[92, 70, 'Terminals', 'الأطراف', 'Plus and minus. Do not bridge them with a tool.', 'موجب وسالب. متوصلهمش بأداة.'], [100, 176, 'Polarity marking', 'علامة القطبية', 'Wrong polarity can make an electrolytic capacitor burst.', 'قطبية غلط ممكن تفجّر الكباسيتور الإلكتروليتي.'], [116, 260, 'Voltage reading', 'قراية الجهد', 'Prove it with a meter rated for the bus voltage: before and after the work.', 'اثبته بجهاز متصنف لجهد الـbus: قبل وبعد الشغل.']],
    in: [[100, 120, 'Foil layers', 'طبقات الرقاقة', 'Two foils separated by paper soaked in electrolyte. The charge sits on the foils.', 'رقاقتين بينهم ورق مشبّع بإلكتروليت. الشحنة قاعدة على الرقايق.'], [254, 176, 'Electrolyte', 'الإلكتروليت', 'A liquid that can leak or dry out with age.', 'سائل ممكن يسرّب أو يجف مع العمر.'], [340, 150, 'Bleeder path', 'مسار التفريغ', 'A resistor discharges the bank slowly. If it fails the charge stays.', 'مقاومة بتفرّغ البنك ببطء. لو فشلت الشحنة بتفضل.']],
    lock: [['Isolate and lock the supply of the drive.', 'اعزل واقفل مصدر الانفرتر.'], ['Wait the time printed on the label.', 'استنى الوقت المكتوب على اللوحة.'], ['Measure + to −, + to earth, − to earth: all near 0 V.', 'قيس + مع −، + مع الأرضي، − مع الأرضي: كلهم قريب من 0 فولت.']],
    prove: [['Prove the meter, measure, prove the meter again.', 'جرّب الجهاز، قيس، جرّب الجهاز تاني.']],
    mistakes: [['Discharging with a screwdriver: arc, burn and damage.', 'التفريغ بمفك: قوس وحرق وتلف.']],
    std: ['IEC 61800-5-1; EN 50110-1.', 'IEC 61800-5-1؛ EN 50110-1.'],
  });

  /* ================= raised ram (gravity) ================= */
  D.def({
    id: 'ram', group: 'stored', cls: 'stored', icon: 'press', lockable: true, defLock: false, state: [['Ram down', 'الرام تحت'], ['Ram raised', 'الرام مرفوع']], stateLabel: ['Ram', 'الرام'], block: ['With the safety block under the ram, the ram cannot come down even if the air is released.', 'والبلوكة تحت الرام، الرام مش هينزل حتى لو الهوا اتفرّغ.'],
    name: ['Raised press ram (gravity)', 'رام مكبس مرفوع (جاذبية)'],
    simple: ['A ram held up by air or oil pressure has potential energy: if the pressure leaks away it falls with its whole weight. Isolation and venting is not enough. Put a mechanical safety block or pin under it, and only then work in the tool area. The block is part of the lockout and takes your padlock.', 'الرام اللي ماسكه هوا أو زيت عنده طاقة وضع: لو الضغط سرّب بينزل بوزنه كله. العزل والتفريغ مش كفاية. حط بلوكة أمان ميكانيكية أو بنّ تحته، وبعدين اشتغل في منطقة الأدوات. البلوكة جزء من اللوتو وبتاخد قفلك.'],
    feeds: ['Stores: gravity energy of a raised mass.', 'بيخزّن: طاقة جاذبية لكتلة مرفوعة.'],
    draw(o) {
      let s = '';
      const ry = o.on || o.lock ? 92 : 150;
      s += rr(60, 20, 18, 250, 3, 'steel') + rr(342, 20, 18, 250, 3, 'steel') + rr(60, 20, 300, 30, 6, 'dark') + rr(60, 250, 300, 20, 4, 'dark');
      s += rr(184, 50, 52, 24, 4, 'blue') + `<rect x="200" y="74" width="20" height="${ry - 74 + 4}" rx="3" fill="${F('steel', { h: 1 })}" stroke="#141a28" stroke-width="1.4"/>` + rr(140, ry, 140, 36, 6, 'red') + hl(146, ry + 4, 128, 6, 3, 0.4) + rr(150, 236, 120, 14, 3, 'steel');
      if (!o.inside) { }
      else s += `<rect x="184" y="50" width="52" height="24" fill="none"/>` + `<path d="M190 66 h40" stroke="${AIR}" stroke-width="3"/>` + t(210, 292, tr2('Air pressure in the cylinder holds the ram up', 'ضغط الهوا في السلندر هو اللي ماسك الرام'), 11, '#9fb0cf');
      if (o.lock) s += `<path d="M150 ${ry + 36} L270 ${ry + 36} L270 236 L150 236 Z" fill="url(#lg_hazard) #f6cf3a" stroke="#141a28" stroke-width="1.6"/>` + padlock(260, 190, 1.0) + tag(100, 200, 0.8);
      else if (o.on) s += t(210, 224, tr2('Nothing holds it if the air leaks', 'مفيش حاجة ماسكاه لو الهوا سرّب'), 12, '#ff9a8c') + arrow(210, ry + 44, 210, 214, '#ff6b5e');
      return s;
    },
    out: (o) => [[210, (o.on || o.lock ? 92 : 150) + 18, 'Ram', 'الرام', 'The moving head. When raised, its weight is carried by the air, not by metal.', 'الراس المتحركة. وهي مرفوعة وزنها شايله الهوا مش المعدن.'], [210, 62, 'Cylinder', 'السلندر', 'Vented and locked as well, but never relied on alone.', 'بيتفرّغ ويتقفل كمان بس مش بنعتمد عليه لوحده.'], [210, 236, 'Tool area', 'منطقة الأدوات', 'Where hands go. The reason for the block.', 'مكان الإيدين. ده سبب البلوكة.']],
    in: (o) => [[210, 62, 'Air side', 'ناحية الهوا', 'Pressure here lifts and holds the ram.', 'الضغط هنا بيرفع الرام وبيمسكه.'], [210, 110, 'Rod', 'الساق', 'Carries the force down to the ram.', 'بتنقل القوة للرام.']],
    lock: [['Stop the press and isolate and lock the air and the power.', 'وقّف المكبس واعزل واقفل الهوا والكهرباء.'], ['Raise the ram if needed and insert the safety block under it.', 'ارفع الرام لو لازم وحط بلوكة الأمان تحته.'], ['Put your padlock on the block and a tag on the press.', 'حط قفلك على البلوكة والتاج على المكبس.']],
    prove: [['Lower the ram gently on the block, then check that it rests firmly.', 'نزّل الرام بهدوء على البلوكة وتأكد إنه واقف ثابت.']],
    mistakes: [['Trusting the air valve alone.', 'الاعتماد على فالف الهوا لوحده.'], ['Reaching in because the cycle is stopped.', 'مد الإيد لأن الدورة واقفة.']],
    std: ['ISO 14118 / OSHA 1910.147: block or restrain gravity loads.', 'ISO 14118 / OSHA 1910.147: ثبّت أو احبس الأحمال اللي بتنزل بالجاذبية.'],
  });

  /* ================= spring energy ================= */
  D.def({
    id: 'spring', group: 'stored', cls: 'stored', icon: 'spring', lockable: true, defLock: false, state: [['Released', 'متحرر'], ['Compressed (loaded)', 'مضغوطة (محمّلة)']], stateLabel: ['Spring', 'السوستة'], block: ['The retaining pin traps the spring. It cannot spring out while the pin and padlock are on.', 'البنّ ماسك السوستة. مش هتطلع والبنّ والقفل عليها.'],
    name: ['Spring under load (clamp, brake, return spring)', 'سوستة تحت حمل (مشبك، فرامل، سوستة رجوع)'],
    simple: ['A compressed spring keeps pushing even with every supply cut. Spring-applied brakes, clamps and return springs can move or throw parts when you loosen a bolt. Block the movement with a pin or a clamp, or release the spring slowly under control, before you open anything that holds it.', 'السوستة المضغوطة بتفضل تزق حتى لو كل المصادر اتقطعت. الفرامل بالسوست والمشابك وسوست الرجوع ممكن تحرك أو ترمي قطع لما تفك مسمار. امسك الحركة ببنّ أو مشبك، أو فك السوستة ببطء وبتحكم، قبل ما تفتح أي حاجة ماسكاها.'],
    feeds: ['Stores: mechanical energy in a compressed spring.', 'بيخزّن: طاقة ميكانيكية في سوستة مضغوطة.'],
    draw(o) {
      let s = '';
      const len = o.on ? 90 : 160;
      s += rr(40, 106, 22, 90, 4, 'dark') + rr(62 + len + 70, 106, 22, 90, 4, 'dark') + `<rect x="62" y="146" width="${len + 70}" height="10" rx="3" fill="${F('steel')}" stroke="#141a28"/>`;
      const x0 = 62 + 8, x1 = 62 + len + 62, n = 9; let d = `M${x0} 151`; for (let i = 1; i <= n; i++) d += ` L${x0 + (x1 - x0) * (i - 0.5) / n} ${i % 2 ? 112 : 190}`; d += ` L${x1} 151`;
      s += `<path d="${d}" fill="none" stroke="#141a28" stroke-width="9" stroke-linejoin="round" stroke-linecap="round"/><path d="${d}" fill="none" stroke="${F('steel', { h: 1 })}" stroke-width="5.5" stroke-linejoin="round" stroke-linecap="round"/>`;
      if (o.on && !o.lock) s += t(210, 246, tr2('Energy stored: it will push when released', 'طاقة مخزنة: هتزق لما تتحرر'), 12, '#ff9a8c') + arrow(240, 100, 290, 100, '#ff6b5e');
      if (o.lock) s += rr(120, 80, 14, 140, 3, 'red') + rr(100, 200, 60, 26, 6, 'red') + dk(130, 213, 6) + padlock(140, 170, 1.0) + tag(260, 200, 0.8) + t(210, 266, tr2('Pin holds the spring', 'البنّ ماسك السوستة'), 12, '#4fc16a');
      return s;
    },
    hasInside: false,
    out: (o) => [[x1pos(o), 108, 'Spring', 'السوستة', 'Compressed length is shorter than free length. The difference is the stored energy.', 'الطول وهي مضغوطة أقصر من طولها الحر. الفرق ده هو الطاقة المخزنة.'], [51, 151, 'Fixed end plate', 'لوح التثبيت', 'The bolts here carry the whole spring force.', 'المسامير هنا شايلة قوة السوستة كلها.'], [62 + (o.on ? 90 : 160) + 58, 151, 'Guide rod', 'ساق التوجيه', 'Keeps the spring straight so it does not buckle out.', 'بتخلي السوستة مستقيمة فمتنحنيش.']],
    lock: [['Release or block the spring before loosening any bolt.', 'حرّر السوستة أو ثبّتها قبل ما تفك أي مسمار.'], ['Fit a retaining pin or a clamp.', 'ركّب بنّ تثبيت أو مشبك.'], ['Padlock the pin and tag it.', 'حط قفل على البنّ والتاج.']],
    prove: [['Try to move the part by hand: it must stay put.', 'جرّب تحرك القطعة بإيدك: لازم تفضل ثابتة.']],
    mistakes: [['Loosening the bolts that retain a loaded spring.', 'فك مسامير بتمسك سوستة محمّلة.']],
    std: ['ISO 14118: restrain springs and other stored mechanical energy.', 'ISO 14118: ثبّت السوست وأي طاقة ميكانيكية مخزنة.'],
  });
  function x1pos(o) { return 62 + (o.on ? 90 : 160) / 2 + 40; }

  /* ================= hot pipe ================= */
  D.def({
    id: 'hotpipe', group: 'stored', cls: 'stored', icon: 'hotpipe', lockable: true, defLock: false, state: [['Cooled (30 C)', 'بردت (30 م)'], ['Hot (180 C)', 'سخنة (180 م)']], stateLabel: ['Pipe', 'الماسورة'], block: ['The barrier and tag stop access until the temperature is confirmed.', 'الحاجز والتاج بيمنعوا الوصول لحد ما الحرارة تتأكد.'],
    name: ['Hot pipe or vessel (thermal energy)', 'ماسورة أو وعاء سخن (طاقة حرارية)'],
    simple: ['Heat is also stored energy. A steam line is isolated and locked like any other, but the metal and the fluid stay hot for hours. Let it cool or wear the right PPE, and verify the surface temperature with a thermometer before touching or opening. Opening a hot line can release steam or hot condensate.', 'الحرارة كمان طاقة مخزنة. خط البخار بيتعزل ويتقفل زي أي خط، بس المعدن والسائل بيفضلوا سخنين ساعات. سيبه يبرد أو البس الوقاية المناسبة، وقيس حرارة السطح بترمومتر قبل ما تلمس أو تفتح. فتح خط سخن ممكن يطلّع بخار أو مياه سخنة.'],
    feeds: ['Stores: heat in the metal and the fluid.', 'بيخزّن: حرارة في المعدن والسائل.'],
    draw(o) {
      let s = '';
      const hot = o.on;
      s += rr(20, 130, 380, 54, 6, hot ? 'orange' : 'steel') + hl(24, 134, 372, 8, 4, 0.4) + [70, 150, 230, 310].map((x) => rr(x, 124, 12, 66, 3, 'dark')).join('');
      if (hot) for (let i = 0; i < 4; i++) s += `<path d="M${60 + i * 80} 116 q-10 -16 0 -30 t0 -30" fill="none" stroke="#ff8b6a" stroke-width="3" stroke-linecap="round" opacity=".85"/>`;
      s += rr(180, 206, 60, 64, 8, 'white') + t(210, 240, hot ? '180°' : '30°', 22, hot ? '#c0281d' : '#2f6b3a', 'middle', 800) + t(210, 258, tr2('surface', 'السطح'), 10, '#4a556f') + `<path d="M210 192 v14" stroke="#cfd5e3" stroke-width="3"/>`;
      if (o.inside) s += rr(20, 130, 380, 54, 6, 'steel', {}) + `<rect x="20" y="138" width="380" height="38" fill="${hot ? '#d9482b' : '#3d8fe0'}" opacity=".8"/>` + t(210, 162, hot ? tr2('Hot steam or fluid inside', 'بخار أو سائل سخن جوه') : tr2('Cool fluid, drained', 'سائل بارد، متفرّغ'), 12, '#fff', 'middle', 800);
      if (o.lock) s += rr(250, 62, 100, 50, 6, 'red') + t(300, 84, 'HOT', 16, '#fff', 'middle', 800) + t(300, 100, tr2('Do not touch', 'متلمسش'), 10, '#fff') + tag(60, 70, 0.9);
      return s;
    },
    hasInside: true,
    out: (o) => [[330, 158, 'Insulation or bare metal', 'العزل أو المعدن', 'Bare metal can burn on contact. Insulation hides the real temperature.', 'المعدن العاري بيحرق باللمس. العزل بيخبّي الحرارة الحقيقية.'], [238, 214, 'Thermometer', 'الترمومتر', 'Infrared or contact reading of the surface before touching.', 'قراية حرارة السطح بالأشعة أو بالتلامس قبل اللمس.']].concat(o.on ? [[150, 92, 'Steam leak', 'تسريب بخار', 'Invisible near the pipe and very dangerous.', 'مبيبانش قريب من الماسورة وخطر جدًا.']] : []),
    in: [[360, 158, 'Fluid inside', 'السائل جوه', 'Isolate, drain and vent the line before opening a flange.', 'اعزل وصرّف وفرّغ الخط قبل ما تفتح فلنشة.']],
    lock: [['Isolate and lock the steam or hot fluid valves.', 'اعزل واقفل فالفات البخار أو السائل السخن.'], ['Drain, vent and let it cool.', 'صرّف وفرّغ وسيبه يبرد.'], ['Check the surface temperature, then tag and barrier the area.', 'قيس حرارة السطح وبعدين تاج وحاجز للمنطقة.']],
    prove: [['Thermometer reading below your procedure limit (for example 45 C).', 'قراية الترمومتر أقل من حد الإجراء (مثلا 45 م).']],
    mistakes: [['Touching to "feel if it is cool".', 'اللمس عشان "تحس إنه بارد".'], ['Opening a flange on a line that is isolated but still hot.', 'فتح فلنشة على خط معزول بس لسه سخن.']],
    std: ['EN 563 / ISO 13732-1: touchable surface temperature limits.', 'EN 563 / ISO 13732-1: حدود حرارة الأسطح اللي بتتلمس.'],
  });

  /* ================= kit: padlock ================= */
  D.def({
    id: 'padlock', group: 'kit', cls: 'tool', icon: 'padlock_red', lockable: false, state: [['Locked', 'مقفول'], ['Open', 'مفتوح']], stateLabel: ['Padlock', 'القفل'],
    name: ['LOTO padlock (one person, one lock, one key)', 'قفل اللوتو (شخص واحد، قفل واحد، مفتاح واحد)'],
    simple: ['A lockout padlock is keyed to one person. Only you hold the key, so only you can remove your lock. It carries your name. If you leave the job, your lock stays on until you come back. Nobody removes another person\'s lock without the written site procedure. Use a lock only for LOTO, never for a locker or a toolbox.', 'قفل اللوتو بتاع شخص واحد. المفتاح معاك انت بس، فانت بس اللي تفتحه. عليه اسمك. لو سبت الشغل قفلك يفضل مكانه لحد ما ترجع. محدش يشيل قفل حد تاني من غير الإجراء المكتوب في الموقع. استخدم القفل للوتو بس، مش للدولاب ولا صندوق العدة.'],
    feeds: ['Purpose: personal control of the isolation device.', 'الغرض: تحكم شخصي في جهاز العزل.'],
    draw(o) {
      let s = '';
      const open = !!o.on;
      if (!o.inside) {
        s += `<g transform="${open ? 'translate(0,-24) rotate(-30 270 130)' : ''}"><path d="M150 132 V86 a60 60 0 0 1 120 0 V132" fill="none" stroke="#141a28" stroke-width="24" stroke-linecap="round"/><path d="M150 132 V86 a60 60 0 0 1 120 0 V132" fill="none" stroke="${F('steel')}" stroke-width="16" stroke-linecap="round"/></g>`;
        s += rr(110, 128, 200, 132, 18, 'red') + hl(118, 134, 184, 14, 7, 0.4) + cc(210, 184, 14, 'dark') + rect(205, 184, 10, 26, 3, '#141a28') + rr(138, 226, 144, 26, 4, 'white') + t(210, 243, 'A. ALI  -  MAINT.', 10, '#273049', 'middle', 800);
        if (open) s += cc(386, 190, 17, 'brass') + `<circle cx="386" cy="190" r="6" fill="#0c1424"/>` + rr(318, 185, 56, 10, 3, 'brass') + rect(326, 195, 8, 8, 1, '#c8962b') + rect(342, 195, 8, 12, 1, '#c8962b') + rect(358, 195, 8, 7, 1, '#c8962b');
        s += t(210, 284, open ? tr2('Open: the key is in the lock', 'مفتوح: المفتاح في القفل') : tr2('Locked: the only key stays in your pocket', 'مقفول: المفتاح الوحيد في جيبك'), 11, open ? '#ffd27a' : '#4fc16a');
      } else {
        s += rr(60, 50, 300, 210, 22, 'red', {}) + rect(76, 66, 268, 178, 12, '#0f1626');
        s += rr(86, 140, 248, 64, 6, 'brass', {}) + `<path d="M76 140 H344" stroke="#4fc16a" stroke-width="1.6" stroke-dasharray="5 4"/>`;
        const H = [20, 30, 16, 26, 22], X = [136, 176, 216, 256, 296];
        X.forEach((x, i) => {
          const bt = open ? 140 : 196 - H[i];
          s += `<path d="M${x} 80 l-7 6 l14 6 l-14 6 l14 6 l-7 6" stroke="#8f99ae" stroke-width="2" fill="none"/>`;
          s += rr(x - 10, 118, 20, bt - 118, 2, 'white') + rr(x - 10, bt, 20, H[i], 2, 'steel');
        });
        if (open) { let d = 'M92 214 V150'; X.forEach((x, i) => { d += ` L${x - 14} 150 L${x} ${140 + H[i]} L${x + 14} 150`; }); d += ' L312 150 V214 Z'; s += `<path d="${d}" fill="${F('brass', { h: 1 })}" stroke="#141a28" stroke-width="1.6"/>`; }
        s += t(210, 280, open ? tr2('Key lifts every pin exactly to the shear line: the plug turns', 'المفتاح بيرفع كل بنّ لخط القص بالظبط: الأسطوانة بتلف') : tr2('No key: driver pins cross the shear line and block the plug', 'من غير مفتاح: البنوط بتعدّي خط القص وبتمنع الأسطوانة'), 10.5, open ? '#ffd27a' : '#4fc16a');
      }
      return s;
    },
    out: (o) => [[210, 52, 'Shackle', 'العروة', 'The hardened loop that goes through the hasp. Use a lock with a short shackle so it cannot be pried.', 'الحلقة الصلبة اللي بتدخل في الهاسب. استخدم قفل بعروة قصيرة عشان محدش يفتحه بالقوة.'], [210, 184, 'Keyhole', 'فتحة المفتاح', 'Unique key. No master key for the group, except the supervisor\'s emergency one kept under control.', 'مفتاح فريد. مفيش ماستر كي للمجموعة، إلا مفتاح الطوارئ بتاع المشرف تحت التحكم.'], [272, 239, 'Name plate', 'لوحة الاسم', 'Your name and department, so everybody knows who is working. Add a tag with phone and date.', 'اسمك وقسمك عشان الكل يعرف مين شغال. ضيف تاج بالتليفون والتاريخ.']].concat(o.on ? [[386, 190, 'Key', 'المفتاح', 'Remove it and keep it on you the whole time. Never leave it in the lock.', 'شيله واحتفظ بيه معاك طول الوقت. متسيبوش في القفل أبدًا.']] : []),
    in: (o) => [[216, 160, 'Pin stack', 'مجموعة البنوط', 'Each stack has a driver pin and a bottom pin of a different length.', 'كل عمود فيه بنّ علوي وبنّ سفلي بأطوال مختلفة.'], [336, 140, 'Shear line', 'خط القص', 'Only the right key lines every pin up with this line. That is what lets the plug turn.', 'المفتاح الصح بس هو اللي بيخلي كل البنوط على الخط ده. ده اللي بيخلي الأسطوانة تلف.'], [136, 92, 'Spring', 'السوستة', 'Pushes the pins down into the plug when there is no key.', 'بتزق البنوط لتحت جوه الأسطوانة لما مفيش مفتاح.']],
    lock: [['Put the shackle through the hole of the isolation device or the hasp.', 'دخّل العروة في فتحة جهاز العزل أو الهاسب.'], ['Push the shackle closed until it clicks. Pull it to test.', 'اقفل العروة لحد ما تسمع كليك. اسحبها تجرّب.'], ['Keep the key on you and add your tag.', 'خلّي المفتاح معاك وضيف التاج بتاعك.']],
    mistakes: [['Leaving the key in the lock or in a drawer.', 'ترك المفتاح في القفل أو في درج.'], ['Using a common padlock that has a duplicate key.', 'استخدام قفل عادي ليه مفتاح مكرر.']],
    std: ['OSHA 1910.147(c)(5): lockout devices must be durable, standardised and identifiable.', 'OSHA 1910.147(c)(5): أجهزة اللوتو لازم تكون متينة وموحّدة ومعروف صاحبها.'],
  });

  /* ================= kit: hasp ================= */
  D.def({
    id: 'hasp', group: 'kit', cls: 'tool', icon: 'hasp', lockable: false, state: [['One lock', 'قفل واحد'], ['Three people', '3 أشخاص']], stateLabel: ['Locks', 'الأقفال'],
    name: ['Multi-lock hasp (several workers, one isolation point)', 'هاسب متعدد الأقفال (أكتر من شخص على نقطة عزل)'],
    simple: ['When more than one person works on a machine, one hasp gives every person a hole for their own padlock. The hasp stays on until the last lock is removed, so the first person to finish cannot re-energise the machine while the others are still inside. Six holes is common.', 'لما أكتر من شخص يشتغل على ماكينة، الهاسب بيدّي كل واحد فتحة لقفله. الهاسب بيفضل لحد ما آخر قفل يتشال، فأول واحد يخلّص ميقدرش يشغّل الماكينة والباقيين لسه جواها. ستة فتحات هو المعتاد.'],
    feeds: ['Used with: breakers, valves, plugs that have only one lock hole.', 'بيتستخدم مع: بريكرات وفالفات وفيش فيها فتحة قفل واحدة.'],
    draw(o) {
      let s = '';
      s += rr(8, 96, 96, 112, 10, 'dark') + `<path d="M24 132 h60 a14 14 0 0 1 0 38 h-60" fill="none" stroke="#141a28" stroke-width="13" stroke-linecap="round"/><path d="M24 132 h60 a14 14 0 0 1 0 38 h-60" fill="none" stroke="${F('steel')}" stroke-width="8" stroke-linecap="round"/>`;
      s += rr(96, 124, 296, 54, 14, 'red') + hl(102, 128, 284, 10, 5, 0.4) + cc(110, 151, 7, 'steel');
      const xs = [160, 200, 240, 280, 320, 360], cols = ['red', 'blue', 'yellow'];
      xs.forEach((x, i) => { s += `<circle cx="${x}" cy="151" r="11" fill="#141a28"/><circle cx="${x}" cy="151" r="8" fill="#0c1424"/>`; });
      const n = o.on ? 3 : 1;
      for (let i = 0; i < n; i++) s += padlock(xs[i] - 22, 140, 0.7, cols[i]);
      s += t(210, 262, o.on ? tr2('Three locks: the machine stays isolated until all three are off', 'ثلاث أقفال: الماكينة تفضل معزولة لحد ما التلاتة يتشالوا') : tr2('One person, one lock', 'شخص واحد، قفل واحد'), 11, '#9fb0cf');
      return s;
    },
    hasInside: false,
    out: (o) => [[240, 128, 'Hasp jaw', 'فك الهاسب', 'Folds over the staple or the handle of the device and closes with the locks.', 'بيتقفل على الحلقة أو مقبض الجهاز وبيتثبت بالأقفال.'], [60, 150, 'Staple', 'الحلقة', 'The lock hole of the isolation device. Without the hasp only one lock fits here.', 'فتحة القفل في جهاز العزل. من غير الهاسب بيدخل قفل واحد بس.'], [xsLock(0), 196, 'First lock', 'القفل الأول', 'Each person puts on their own lock before starting work.', 'كل شخص بيحط قفله قبل ما يبدأ الشغل.'], [360, 128, 'Spare holes', 'الفتحات الفاضية', 'Do not share a lock or add a second lock of someone else. If you need a hole, use another hasp.', 'متشاركش قفل ومتحطش قفل حد غيرك. لو محتاج فتحة استخدم هاسب تاني.']],
    lock: [['Fit the hasp over the staple of the isolation device.', 'ركّب الهاسب على حلقة جهاز العزل.'], ['Every worker adds their own padlock and tag.', 'كل عامل بيحط قفله والتاج بتاعه.'], ['Remove only your own lock when you finish. The last person releases the device.', 'شيل قفلك انت بس لما تخلّص. آخر واحد هو اللي بيفك الجهاز.']],
    mistakes: [['Taking the hasp off because "my part is done".', 'شيل الهاسب لأن "شغلي خلص".'], ['Two people sharing one lock.', 'اتنين بيشاركوا قفل واحد.']],
    std: ['OSHA 1910.147(f)(3): group lockout gives each employee personal control.', 'OSHA 1910.147(f)(3): الـgroup lockout بيدّي كل موظف تحكم شخصي.'],
  });
  function xsLock(i) { return [160, 200, 240, 280, 320, 360][i]; }

  /* ================= kit: group lock box ================= */
  D.def({
    id: 'lockbox', group: 'kit', cls: 'tool', icon: 'lockbox', lockable: false, state: [['Closed', 'مقفول'], ['Open', 'مفتوح']], stateLabel: ['Box', 'الصندوق'],
    name: ['Group lock box (big jobs, many isolation points)', 'صندوق أقفال جماعي (شغل كبير ونقاط عزل كتير)'],
    simple: ['On a big job there are many isolation points. The authorised person locks each point with a lock and puts that lock\'s key inside the group box. Every worker then puts their own lock on the box. The keys stay trapped until the last worker removes their lock. One lock per worker on one box releases many points.', 'في الشغل الكبير فيه نقاط عزل كتير. الشخص المسؤول بيقفل كل نقطة بقفل وبيحط مفتاح القفل ده جوه الصندوق الجماعي. كل عامل بعد كده بيحط قفله على الصندوق. المفاتيح بتفضل محبوسة لحد ما آخر عامل يشيل قفله. قفل واحد لكل عامل على صندوق واحد بيحكم نقاط كتير.'],
    feeds: ['Used with: a written group lockout procedure.', 'بيتستخدم مع: إجراء مكتوب للـgroup lockout.'],
    draw(o) {
      let s = '';
      const open = !!o.on;
      if (!o.inside) {
        s += rr(90, 110, 240, 140, 14, 'red') + hl(98, 116, 224, 12, 6, 0.35) + t(210, 214, tr2('GROUP LOCKOUT BOX', 'صندوق اللوتو الجماعي'), 13, '#fff', 'middle', 800) + t(210, 232, tr2('Keys inside', 'المفاتيح جوه'), 10, '#ffe0dc');
        if (open) s += pl('M104 112 L124 68 M316 112 L296 68', '#8f99ae', 5) + rr(110, 36, 200, 32, 10, 'yellow') + rect(100, 112, 220, 22, 6, '#0f1626') + [0, 1, 2, 3].map((i) => `<circle cx="${136 + i * 50}" cy="122" r="9" fill="${['#c0281d', '#2f6bd0', '#f6cf3a', '#9aa3b5'][i]}" stroke="#141a28"/>`).join('');
        else s += rr(90, 78, 240, 40, 12, 'yellow') + rect(130, 92, 160, 10, 5, '#141a28') + rr(300, 112, 24, 36, 4, 'steel') + padlock(278, 124, 0.9) + tag(346, 126, 0.8);
      } else {
        s += rr(60, 50, 300, 210, 18, 'red', {}) + rect(76, 66, 268, 178, 10, '#0f1626');
        const L = ['A', 'B', 'C', 'M'], C = ['#c0281d', '#2f6bd0', '#f6cf3a', '#9aa3b5'];
        L.forEach((l, i) => { const x = 118 + i * 62; s += `<path d="M${x} 84 v28" stroke="#8f99ae" stroke-width="2"/>` + cc(x, 124, 13, 'brass') + `<circle cx="${x}" cy="124" r="5" fill="#0c1424"/>` + rr(x - 4, 136, 8, 52, 2, 'brass') + rect(x + 4, 160, 8, 6, 1, '#c8962b') + rect(x + 4, 174, 8, 6, 1, '#c8962b') + `<rect x="${x - 20}" y="196" width="40" height="22" rx="4" fill="${C[i]}" stroke="#141a28"/>` + t(x, 212, l, 13, i === 2 || i === 3 ? '#141a28' : '#fff', 'middle', 800); });
        s += t(210, 238, tr2('Each key belongs to a lock on one isolation point', 'كل مفتاح بتاع قفل على نقطة عزل'), 10, '#9fb0cf') + t(210, 280, tr2('A, B, C: keys of point locks   M: spare key under supervisor control', 'A وB وC: مفاتيح أقفال النقاط   M: مفتاح احتياطي مع المشرف'), 10, '#9fb0cf');
      }
      return s;
    },
    out: (o) => o.on ? [[210, 52, 'Open lid', 'الغطا مفتوح', 'Only the authorised person opens the box, to put keys in. Then it is closed and locked.', 'المسؤول بس هو اللي بيفتح الصندوق عشان يحط المفاتيح. وبعدين بيتقفل ويتقفل بقفل.']] : [[210, 98, 'Key slot', 'فتحة المفاتيح', 'Keys go in here and cannot come out once the box is locked.', 'المفاتيح بتدخل هنا ومبتطلعش بعد ما الصندوق يتقفل.'], [290, 130, 'Hasp for personal locks', 'هاسب الأقفال الشخصية', 'Every worker adds a personal lock here. The box opens only when all have removed theirs.', 'كل عامل بيحط قفل شخصي هنا. الصندوق مبيتفتحش إلا لما الكل يشيل قفله.'], [346, 126, 'Tag', 'التاج', 'States who is responsible and what job this box belongs to.', 'بيقول مين المسؤول والصندوق ده تبع أنهي شغل.']],
    in: [[118, 124, 'Key A', 'مفتاح A', 'The key of the lock on isolation point A. It is trapped in the box.', 'مفتاح القفل على نقطة العزل A. محبوس في الصندوق.'], [304, 124, 'Master key M', 'المفتاح الاحتياطي M', 'Only for emergency removal, under the written procedure.', 'للطوارئ بس، حسب الإجراء المكتوب.'], [342, 212, 'Key tags', 'تاجات المفاتيح', 'A letter or number that matches the point list.', 'حرف أو رقم بيطابق قائمة النقاط.']],
    lock: [['Lock every isolation point with its own lock.', 'اقفل كل نقطة عزل بقفلها.'], ['Put the keys of those locks in the box.', 'حط مفاتيح الأقفال دي في الصندوق.'], ['Close the box. Every worker locks it with a personal lock.', 'اقفل الصندوق. كل عامل بيقفله بقفله الشخصي.']],
    mistakes: [['Leaving a key outside the box.', 'ترك مفتاح برا الصندوق.'], ['Closing the box before checking the list of points.', 'قفل الصندوق قبل مراجعة قائمة النقاط.']],
    std: ['OSHA 1910.147(f)(3)(ii): group lockout procedures.', 'OSHA 1910.147(f)(3)(ii): إجراءات group lockout.'],
  });

  /* ================= kit: tag ================= */
  D.def({
    id: 'tag', group: 'kit', cls: 'tool', icon: 'tag', lockable: false, state: [['Blank', 'فاضي'], ['Filled in', 'متملي']], stateLabel: ['Tag', 'التاج'],
    name: ['Danger tag (who, when, why)', 'تاج الخطر (مين ومتى وليه)'],
    simple: ['The tag tells everyone who put the lock on, why, and how to reach them. A lock stops the device. A tag says what is happening. A tag alone is never enough where a lock can be fitted. Fill it before you hang it, with a permanent marker.', 'التاج بيقول للكل مين حط القفل وليه وإزاي توصله. القفل بيوقف الجهاز. والتاج بيقول إيه اللي بيحصل. التاج لوحده مش كفاية لو ينفع تحط قفل. املاه قبل ما تعلقه بقلم ثابت.'],
    feeds: ['Hangs on: the lock or the isolation device.', 'بيتعلق على: القفل أو جهاز العزل.'],
    draw(o) {
      let s = '';
      const f = !!o.on;
      s += `<path d="M210 14 q-26 -8 -26 18" fill="none" stroke="#cfd5e3" stroke-width="3"/>`;
      s += rr(120, 24, 180, 262, 12, 'white') + `<rect x="120" y="44" width="180" height="46" fill="${F('red')}" stroke="#141a28" stroke-width="1.6"/>` + `<circle cx="210" cy="34" r="6" fill="#0c1424"/>` + t(210, 78, tr2('DANGER', 'خطر'), 28, '#fff', 'middle', 800) + t(210, 112, tr2('DO NOT OPERATE', 'ممنوع التشغيل'), 14, '#c0281d', 'middle', 800);
      const rows = [['Name', 'الاسم', 'A. Ali', 'أ. علي'], ['Dept', 'القسم', 'Maintenance', 'الصيانة'], ['Date', 'التاريخ', '28/10/2026', '28/10/2026'], ['Reason', 'السبب', 'Bearing change', 'تغيير رولمان'], ['Phone', 'التليفون', 'Ext. 214', 'داخلي 214']];
      rows.forEach((r, i) => { const y = 142 + i * 30; s += t(132, y, tr2(r[0], r[1]) + ':', 11, '#4a556f', 'start', 700) + `<path d="M178 ${y + 4} H288" stroke="#8f99ae" stroke-width="1.2"/>`; if (f) s += `<text x="182" y="${y}" font-size="13" font-weight="700" fill="#1f3fa0" font-style="italic" font-family="'Segoe Script','Comic Sans MS',cursive,system-ui">${tr2(r[2], r[3])}</text>`; });
      s += t(210, 280, tr2('Only the person named here removes it', 'اللي اسمه هنا بس هو اللي يشيله'), 8.5, '#c0281d', 'middle', 800);
      return s;
    },
    hasInside: false,
    out: [[290, 58, 'Header', 'العنوان', 'Red and white, so it is seen from far. The word DANGER cannot be missed.', 'أحمر وأبيض عشان يتشاف من بعيد. كلمة خطر مش ممكن تفوتك.'], [294, 138, 'Name and department', 'الاسم والقسم', 'Who locked it. Other workers can ask this person before doing anything.', 'مين اللي قفل. أي عامل ممكن يسأله قبل أي حاجة.'], [294, 228, 'Reason', 'السبب', 'What work is being done. It stops someone starting the machine "to check".', 'الشغل اللي بيتعمل. بيمنع حد يشغّل الماكينة "يشوفها".'], [294, 258, 'Phone', 'التليفون', 'So that the owner is reachable if there is a question.', 'عشان صاحب القفل يتوصله لو فيه سؤال.']],
    lock: [['Fill in name, department, date, reason and phone before hanging.', 'املا الاسم والقسم والتاريخ والسبب والتليفون قبل ما تعلق.'], ['Hang it on the padlock or the isolation device with a plastic tie.', 'علقه على القفل أو جهاز العزل بشريط بلاستيك.']],
    mistakes: [['Hanging a blank tag.', 'تعليق تاج فاضي.'], ['Using a tag with no lock where a lock can be fitted.', 'استخدام تاج من غير قفل لما ينفع القفل.']],
    std: ['ANSI Z535.5 / OSHA 1910.145: danger tags.', 'ANSI Z535.5 / OSHA 1910.145: تاجات الخطر.'],
  });

  /* ================= kit: voltage tester (prove-test-prove) ================= */
  D.def({
    id: 'tester', group: 'kit', cls: 'tool', icon: 'tester', lockable: false, multi: true, state: [['1. Prove', '1. جرّب'], ['2. Test the point', '2. اختبر النقطة'], ['3. Prove again', '3. جرّب تاني']], stateLabel: ['Step', 'الخطوة'],
    name: ['Two-pole voltage tester: prove, test, prove', 'تستر جهد ثنائي القطب: جرّب، اختبر، جرّب'],
    simple: ['A zero reading means nothing if the tester is broken. So you prove it works on a known live source, test the isolated point, then prove it again on the known source. Only then is zero believable. Use a two-pole tester that is rated for the voltage and tested on every phase and to earth.', 'قراية الصفر ملهاش معنى لو التستر بايظ. فانت بتجرّبه على مصدر معروف، وبتختبر النقطة المعزولة، وبعدين بتجرّبه تاني على المصدر المعروف. ساعتها بس الصفر يتصدق. استخدم تستر ثنائي القطب متصنف للجهد، واختبر كل فاز ومع الأرضي.'],
    feeds: ['Used after: isolation and lock, before touching conductors.', 'بيتستخدم بعد: العزل والقفل، قبل ما تلمس موصلات.'],
    draw(o) {
      let s = '';
      const k = o.k || 0, v = k === 1 ? 0 : 230;
      const titles = [tr2('1. Prove on a known live source', '1. جرّب على مصدر معروف شغال'), tr2('2. Test the isolated point', '2. اختبر النقطة المعزولة'), tr2('3. Prove again on the known source', '3. جرّب تاني على المصدر المعروف')];
      s += t(210, 40, titles[k], 13, '#ffd27a', 'middle', 800);
      if (k === 1) {
        s += rr(8, 92, 96, 118, 10, 'dark') + [0, 1, 2].map((i) => rr(24, 106 + i * 32, 62, 22, 3, 'brass') + t(55, 122 + i * 32, ['L1', 'L2', 'L3'][i], 11, '#141a28', 'middle', 800)).join('') + padlock(66, 62, 0.7) + t(56, 232, tr2('Isolated point, locked', 'النقطة المعزولة، مقفولة'), 10, '#9fb0cf');
      } else {
        s += rr(8, 92, 96, 118, 10, 'white') + `<circle cx="38" cy="150" r="9" fill="#141a28"/><circle cx="74" cy="150" r="9" fill="#141a28"/><rect x="50" y="170" width="8" height="18" rx="2" fill="#141a28"/>` + t(56, 114, '230 V', 13, '#c0281d', 'middle', 800) + t(56, 232, tr2('Known live source', 'مصدر معروف شغال'), 10, '#9fb0cf');
      }
      s += ln(168, 130, 98, k === 1 ? 118 : 150, '#141a28', 7) + ln(168, 130, 98, k === 1 ? 118 : 150, '#c0281d', 4) + ln(168, 176, 98, k === 1 ? 150 : 150, '#0b0f19', 7) + ln(168, 176, 98, k === 1 ? 150 : 150, '#aab2c3', 4);
      s += rr(166, 96, 220, 112, 18, 'yellow') + hl(172, 100, 208, 12, 6, 0.4) + rect(186, 112, 130, 46, 6, '#10141f', 'stroke="#141a28"') + t(251, 146, v + ' V', 26, v ? '#ff6b5e' : '#4fc16a', 'middle', 800);
      [12, 24, 50, 120, 230, 400].forEach((lv, i) => { const x = 192 + i * 24, lit = v >= lv; s += `<circle cx="${x}" cy="184" r="7" fill="${lit ? (lv >= 50 ? '#ff6b5e' : '#f6cf3a') : '#2a3248'}" stroke="#141a28"/>` + t(x, 202, String(lv), 8, '#273049', 'middle', 700); });
      s += cc(352, 136, 15, 'dark') + t(352, 140, 'TEST', 8, '#cfd8ea', 'middle', 800);
      s += t(210, 262, k === 1 ? tr2('0 V is only believable because steps 1 and 3 prove the tester', '0 فولت يتصدق لأن الخطوتين 1 و3 أثبتوا إن التستر سليم') : tr2('The tester shows the voltage: it works', 'التستر بيقرا الجهد: يعني شغال'), 11, k === 1 ? '#4fc16a' : '#9fb0cf');
      s += t(210, 282, k === 1 ? tr2('Test L1-L2, L2-L3, L1-L3 and each to earth', 'اختبر L1-L2 وL2-L3 وL1-L3 وكل واحد مع الأرضي') : '', 10, '#9fb0cf');
      return s;
    },
    hasInside: false,
    out: (o) => [[104, 150, 'Probe tips', 'أطراف الفحص', 'Touch only the insulated handles. Hold both tips firmly on bare metal.', 'امسك المقابض المعزولة بس. اضغط الطرفين على معدن عاري.'], [326, 108, 'Display', 'الشاشة', 'Shows the voltage level. A dark display on a test point is the result we want only after a good prove.', 'بتوري مستوى الجهد. الشاشة المطفية على نقطة الاختبار هي اللي عايزينها بعد تجربة سليمة بس.'], [352, 186, 'LED ladder', 'سلم الـLED', 'Each light is a voltage step. It works without a battery on most models.', 'كل لمبة درجة جهد. بيشتغل من غير بطارية في أغلب الموديلات.'], [352, 136, 'Test button', 'زرار الاختبار', 'Press it to apply a load that proves the tester and drains ghost voltage.', 'اضغط عليه عشان يحط حمل يثبت التستر ويفرّغ الجهد الوهمي.']],
    prove: [['Prove: known live source reads voltage.', 'جرّب: مصدر معروف شغال يقرا جهد.'], ['Test: every phase pair and every phase to earth reads 0.', 'اختبر: كل فازين وكل فاز مع الأرضي يقرا 0.'], ['Prove again: the known source reads voltage again.', 'جرّب تاني: المصدر المعروف يقرا جهد تاني.']],
    mistakes: [['Testing only L1 to N on a three-phase machine.', 'اختبار L1 مع N بس على ماكينة ثلاث فاز.'], ['Using a non-contact pen as the only proof.', 'استخدام قلم عدم تلامس كإثبات وحيد.'], ['Skipping the second prove.', 'تجاوز التجربة التانية.']],
    std: ['IEC 61243-3 (two-pole voltage detectors); EN 50110-1.', 'IEC 61243-3 (كاشفات الجهد ثنائية القطب)؛ EN 50110-1.'],
  });

  /* ================= small control panel ================= */
  D.def({
    id: 'panel', group: 'elec', cls: 'iso', icon: 'panel', ptype: 'panel', state: [['Isolator OFF', 'الأيزوليتور OFF'], ['Isolator ON', 'الأيزوليتور ON']], stateLabel: ['Main isolator', 'الأيزوليتور الرئيسي'], block: ['The padlock on the isolator handle stops it from going to ON.', 'القفل على مقبض الأيزوليتور بيمنعه يروح ON.'],
    name: ['Small control panel (door and inside)', 'لوحة تحكم صغيرة (من برا ومن جوه)'],
    simple: ['A panel has one main isolator on the door. Turn it OFF and lock it, and everything downstream of it is dead. But the terminals on the isolator\'s supply side are still live, because the isolator is fed from the plant. So the panel has a live zone even when it is off. The buttons, the E-stop and the PLC are control devices: they stop the machine but do not isolate it. Open the door only after the isolator is locked, then test with the tester.', 'اللوحة فيها أيزوليتور رئيسي على الباب. اقفله OFF وقفله بقفل وكل اللي بعده يبقى ميت. بس أطراف المصدر في الأيزوليتور نفسها لسه عليها كهرباء لأنه متغذي من المصنع. يعني اللوحة فيها منطقة شغالة حتى وهي مطفية. الأزرار والـE-stop والـPLC أجهزة تحكم: بتوقف الماكينة لكن مبتعزلهاش. افتح الباب بعد ما تقفل الأيزوليتور بس، وبعدين اختبر بالتستر.'],
    feeds: ['Feeds: the machine motors and controls on this panel.', 'بيغذّي: موتورات وتحكم الماكينة اللي على اللوحة دي.'],
    draw(o) {
      let s = '';
      if (!o.inside) {
        s += rr(52, 6, 316, 288, 12, 'grey') + rr(64, 18, 292, 264, 8, 'white') + [44, 96, 200, 252].map((y) => rr(54, y, 10, 22, 2, 'dark')).join('');
        s += rr(92, 34, 120, 70, 6, 'black') + t(152, 62, tr2('RUN', 'شغال'), 20, '#4fc16a', 'middle', 800) + t(152, 84, 'M1  1450 rpm', 10, '#7fd0ff', 'middle', 700);
        s += cc(248, 52, 12, 'green') + cc(284, 52, 12, 'red') + cc(320, 52, 12, 'orange');
        s += cc(124, 160, 32, 'yellow') + cc(124, 160, 22, 'red') + hl(110, 146, 24, 6, 3, 0.5);
        s += cc(212, 160, 17, 'black') + `<path d="M212 160 L222 150" stroke="#fff" stroke-width="3.5" stroke-linecap="round"/>`;
        s += cc(266, 160, 14, 'green') + cc(310, 160, 14, 'red');
        const on = o.on;
        s += rr(168, 216, 84, 56, 8, 'yellow') + `<g transform="rotate(${on ? -90 : 0} 210 244)">${rr(180, 233, 60, 22, 8, 'red')}</g>` + t(160, 248, on ? 'ON' : 'OFF', 11, '#cfd8ea', 'end', 800) + t(210, 210, 'I', 12, '#273049', 'middle', 800);
        s += rr(84, 222, 56, 40, 4, 'white') + `<path d="M112 228 l-18 32 h36 z" fill="#f6cf3a" stroke="#141a28" stroke-width="1.6"/><text x="112" y="256" text-anchor="middle" font-size="14" font-weight="800" fill="#141a28">!</text>`;
        if (o.lock) s += rr(242, 232, 24, 22, 3, 'steel') + padlock(236, 236, 0.9) + tag(304, 218, 0.8);
      } else {
        s += rr(40, 6, 340, 288, 10, 'grey') + rect(52, 18, 316, 264, 4, '#c9ced9');
        s += rr(60, 22, 300, 18, 3, 'dark') + rr(60, 264, 300, 16, 3, 'dark') + rr(60, 138, 300, 6, 1, 'steel') + rr(60, 200, 300, 6, 1, 'steel');
        /* main isolator and its live line side */
        s += `<rect x="62" y="44" width="88" height="72" rx="6" fill="#ff6b5e" opacity=".22" stroke="#ff6b5e" stroke-dasharray="5 4" stroke-width="2"/>`;
        s += [0, 1, 2].map((i) => wire(`M${84 + i * 22} 66 V40`, [W.L1, W.L2, W.L3][i], 6)).join('') + rr(70, 66, 72, 44, 6, 'yellow') + [0, 1, 2].map((i) => screwTop(84 + i * 22, 75, 6)).join('') + cc(106, 94, 10, 'red');
        s += t(106, 132, tr2('Isolator, top LIVE', 'الأيزوليتور، فوق شغال'), 9, '#c0281d', 'middle', 800);
        s += [0, 1, 2].map((i) => rr(168 + i * 24, 52, 20, 56, 3, 'white') + rect(172 + i * 24, 60, 12, 12, 2, i === 1 ? '#c0281d' : '#8f99ae')).join('') + t(204, 132, tr2('MCBs', 'مفاتيح صغيرة'), 9, '#273049', 'middle', 800);
        s += rr(256, 52, 96, 56, 5, 'green') + t(304, 86, '24 V DC', 12, '#fff', 'middle', 800) + t(304, 132, tr2('24 V supply', 'مصدر 24 فولت'), 9, '#273049', 'middle', 800);
        s += rr(66, 144, 68, 54, 5, 'dark') + [0, 1, 2].map((i) => screwTop(82 + i * 22, 154, 5)).join('') + t(100, 184, 'K1', 12, '#cfd8ea', 'middle', 800);
        s += t(100, 218, tr2('Contactor', 'كونتاكتور'), 9, '#273049', 'middle', 800);
        s += rr(150, 144, 130, 54, 5, 'steel') + [0, 1, 2, 3, 4, 5].map((i) => `<circle cx="${166 + i * 20}" cy="156" r="4" fill="${i < 3 ? '#4fc16a' : '#2a3248'}"/>`).join('') + t(215, 184, 'PLC', 14, '#273049', 'middle', 800) + t(215, 218, tr2('PLC', 'PLC'), 9, '#273049', 'middle', 800);
        s += [0, 1, 2, 3, 4, 5, 6, 7].map((i) => rr(66 + i * 36, 228, 30, 22, 3, 'brass') + t(81 + i * 36, 243, String(i + 1), 9, '#141a28', 'middle', 800)).join('') + t(210, 276, tr2('Terminals', 'الترمينالات'), 9, '#cfd8ea', 'middle', 800);
        if (o.on) s += rect(52, 18, 316, 264, 4, '#ff6b5e', 'opacity=".12"');
      }
      return s;
    },
    out: (o) => [[210, 244, 'Main isolator handle', 'مقبض الأيزوليتور الرئيسي', 'The only isolation device you lock. It has a door interlock: the door will not open while it is ON.', 'ده جهاز العزل الوحيد اللي بتقفله. عليه إنترلوك للباب: الباب مبيفتحش وهو ON.', 'rotary'], [124, 160, 'Emergency stop', 'زرار الطوارئ', 'It stops the machine fast. It is NOT isolation: it can be released and the machine restarts.', 'بيوقف الماكينة بسرعة. مش عزل: ممكن يتحرر والماكينة تشتغل.', 'estop'], [212, 160, 'Selector', 'السلكتور', 'A control device. Never a safe stop for work.', 'جهاز تحكم. مش إيقاف آمن للشغل.'], [152, 62, 'Display', 'الشاشة', 'It shows the machine state. A dark screen does not mean the panel is dead.', 'بتوري حالة الماكينة. شاشة مطفية مش معناها إن اللوحة ميتة.'], [112, 244, 'Danger label', 'ملصق الخطر', 'It warns that live parts remain inside even with the isolator OFF.', 'بيحذّر إن فيه أجزاء شغالة جوه حتى والأيزوليتور OFF.']],
    in: (o) => [[106, 54, 'Isolator and live terminals', 'الأيزوليتور وأطرافه الشغالة', 'The dashed red box is live all the time. Do not touch the top terminals, even when OFF and locked.', 'المربع الأحمر المتقطع شغال طول الوقت. متلمسش الأطراف اللي فوق حتى لو OFF ومقفول.', 'rotary'], [196, 64, 'Circuit breakers', 'قواطع الدوائر', 'Protect each circuit. Switching them off is not a lock-out of the panel.', 'بتحمي كل دايرة. فصلها مش لوتو للوحة.', 'mcb3'], [340, 64, '24 V supply', 'مصدر الـ24 فولت', 'Its output can hold a charge for some seconds. Its input is on the live side.', 'خرجه ممكن يفضل فيه شحنة كام ثانية. ودخله على الناحية الشغالة.', 'psu24'], [124, 174, 'Contactor', 'الكونتاكتور', 'Switches the motor. It is a control device, not isolation.', 'بيشغّل الموتور. جهاز تحكم مش عزل.', 'contactor'], [262, 160, 'PLC', 'الـPLC', 'Its program can start outputs by itself. Isolate before touching the wiring.', 'برنامجه ممكن يشغّل مخارج لوحده. اعزل قبل ما تلمس التوصيلات.', 'plc'], [352, 222, 'Terminal strip', 'صف الترمينالات', 'Foreign voltage (from another panel) can be present even when this one is dead. Test them.', 'ممكن يكون فيه جهد غريب (من لوحة تانية) حتى لو دي ميتة. اختبرهم.']],
    lock: [['Stop the machine in the normal way, then turn the main isolator to OFF.', 'وقّف الماكينة بالطريقة العادية وبعدين لف الأيزوليتور الرئيسي OFF.'], ['Fit your padlock and tag on the isolator handle.', 'حط قفلك والتاج على مقبض الأيزوليتور.'], ['Open the door, then test with the tester: prove, test, prove. Keep clear of the live top terminals.', 'افتح الباب وبعدين اختبر بالتستر: جرّب، اختبر، جرّب. ابعد عن الأطراف الشغالة اللي فوق.']],
    prove: [['Two-pole tester on every phase and to earth at the load terminals: 0 V.', 'تستر ثنائي على كل فاز ومع الأرضي عند أطراف الحمل: 0 فولت.']],
    mistakes: [['Working inside with only the E-stop pressed.', 'الشغل جوه واللوحة معمولها E-stop بس.'], ['Defeating the door interlock with the isolator ON.', 'تعطيل إنترلوك الباب والأيزوليتور ON.'], ['Touching the top terminals of the isolator.', 'لمس الأطراف اللي فوق في الأيزوليتور.']],
    std: ['IEC 60204-1: the supply disconnecting device and door interlock; EN 50110-1.', 'IEC 60204-1: جهاز فصل المصدر وإنترلوك الباب؛ EN 50110-1.'],
  });
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/loto_board.js */
/* LOTO master board: device detail window (zoom, inside view, lockout on/off, numbered notes, own photos) and the full board scene. */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$, L = EL.lotoData, DT = EL.lotoDet;
  if (!DT) return;
  const LB = (EL.lotoBoard = { photos: null });
  const nm = (a) => T(a);

  /* ---------- zoom and pan on an SVG viewBox (wheel, drag, pinch, double tap) ---------- */
  LB.zoomify = function (svg, box, opts) {
    opts = opts || {};
    let vb = opts.vb ? Object.assign({}, opts.vb) : { x: box.x, y: box.y, w: box.w, h: box.h };
    const minW = box.w / (opts.maxZoom || 8), maxW = box.w;
    const apply = () => { svg.setAttribute('viewBox', vb.x + ' ' + vb.y + ' ' + vb.w + ' ' + vb.h); if (opts.onZoom) opts.onZoom(box.w / vb.w); };
    const clamp = () => {
      vb.w = Math.max(minW, Math.min(maxW, vb.w)); vb.h = vb.w * box.h / box.w;
      vb.x = Math.max(box.x - vb.w * 0.25, Math.min(box.x + box.w - vb.w * 0.75, vb.x));
      vb.y = Math.max(box.y - vb.h * 0.25, Math.min(box.y + box.h - vb.h * 0.75, vb.y));
    };
    const pt = (cx, cy) => { const r = svg.getBoundingClientRect(); return { x: vb.x + (cx - r.left) / r.width * vb.w, y: vb.y + (cy - r.top) / r.height * vb.h, r }; };
    const zoomAt = (cx, cy, f) => { const p = pt(cx, cy); const nw = Math.max(minW, Math.min(maxW, vb.w / f)); const k = nw / vb.w; vb.x = p.x - (p.x - vb.x) * k; vb.y = p.y - (p.y - vb.y) * k; vb.w = nw; vb.h = nw * box.h / box.w; clamp(); apply(); };
    const ptrs = new Map(); let moved = 0, last = null, pinch = null, downT = 0;
    svg.style.touchAction = 'none';
    svg.addEventListener('wheel', (e) => { e.preventDefault(); zoomAt(e.clientX, e.clientY, e.deltaY < 0 ? 1.18 : 1 / 1.18); }, { passive: false });
    svg.addEventListener('pointerdown', (e) => {
      ptrs.set(e.pointerId, { x: e.clientX, y: e.clientY }); try { svg.setPointerCapture(e.pointerId); } catch (x) { /* synthetic events */ }
      moved = 0; downT = Date.now();
      if (ptrs.size === 2) { const [a, b] = [...ptrs.values()]; pinch = { d: Math.hypot(a.x - b.x, a.y - b.y), cx: (a.x + b.x) / 2, cy: (a.y + b.y) / 2 }; }
      last = { x: e.clientX, y: e.clientY };
    });
    svg.addEventListener('pointermove', (e) => {
      if (!ptrs.has(e.pointerId)) return;
      ptrs.set(e.pointerId, { x: e.clientX, y: e.clientY });
      if (ptrs.size === 2 && pinch) {
        const [a, b] = [...ptrs.values()], d = Math.hypot(a.x - b.x, a.y - b.y);
        if (pinch.d > 8) zoomAt((a.x + b.x) / 2, (a.y + b.y) / 2, d / pinch.d); pinch.d = d; moved = 99; return;
      }
      if (ptrs.size === 1 && last) {
        const dx = e.clientX - last.x, dy = e.clientY - last.y; moved += Math.abs(dx) + Math.abs(dy);
        if (moved > 6) { const r = svg.getBoundingClientRect(); vb.x -= dx * vb.w / r.width; vb.y -= dy * vb.h / r.height; clamp(); apply(); }
        last = { x: e.clientX, y: e.clientY };
      }
    });
    const up = (e) => {
      const was = ptrs.has(e.pointerId); ptrs.delete(e.pointerId); if (ptrs.size < 2) pinch = null;
      if (was && ptrs.size === 0 && moved <= 6 && Date.now() - downT < 600 && opts.onTap) opts.onTap(e, pt(e.clientX, e.clientY), document.elementFromPoint(e.clientX, e.clientY));
      if (ptrs.size === 1) last = [...ptrs.values()][0];
    };
    svg.addEventListener('pointerup', up); svg.addEventListener('pointercancel', (e) => { ptrs.delete(e.pointerId); pinch = null; });
    svg.addEventListener('dblclick', (e) => { e.preventDefault(); if (vb.w < box.w * 0.9) { vb = { x: box.x, y: box.y, w: box.w, h: box.h }; apply(); } else zoomAt(e.clientX, e.clientY, 2.6); });
    const api = {
      zoom: (f) => { const r = svg.getBoundingClientRect(); zoomAt(r.left + r.width / 2, r.top + r.height / 2, f); },
      reset: () => { vb = { x: box.x, y: box.y, w: box.w, h: box.h }; apply(); },
      focus: (x, y, k) => { const nw = Math.max(minW, box.w / (k || 2.4)); vb.w = nw; vb.h = nw * box.h / box.w; vb.x = x - vb.w / 2; vb.y = y - vb.h / 2; clamp(); apply(); },
      get vb() { return Object.assign({}, vb); }, scale: () => box.w / vb.w,
    };
    apply();
    return api;
  };

  /* ---------- own photos (kept on this device) ---------- */
  const PKEY = 'ellab.lotophotos';
  const loadP = () => { if (LB.photos) return LB.photos; try { LB.photos = JSON.parse(localStorage.getItem(PKEY) || '{}') || {}; } catch (e) { LB.photos = {}; } return LB.photos; };
  const saveP = () => { try { localStorage.setItem(PKEY, JSON.stringify(LB.photos)); return true; } catch (e) { return false; } };
  LB.photosOf = (id) => loadP()[id] || [];
  function readImage(file, max, q) {
    return new Promise((res, rej) => {
      const fr = new FileReader();
      fr.onerror = rej;
      fr.onload = () => {
        const im = new Image(); im.onerror = rej;
        im.onload = () => { const k = Math.min(1, max / Math.max(im.width, im.height)); const c = document.createElement('canvas'); c.width = Math.round(im.width * k); c.height = Math.round(im.height * k); c.getContext('2d').drawImage(im, 0, 0, c.width, c.height); res({ url: c.toDataURL('image/jpeg', q), w: c.width, h: c.height }); };
        im.src = fr.result;
      };
      fr.readAsDataURL(file);
    });
  }
  function photoViewer(id, idx, after) {
    const ph = loadP()[id][idx]; if (!ph) return;
    const box = { x: 0, y: 0, w: ph.w, h: ph.h };
    const svgNS = 'http://www.w3.org/2000/svg';
    const svg = document.createElementNS(svgNS, 'svg'); svg.setAttribute('class', 'ld-svg'); svg.setAttribute('preserveAspectRatio', 'xMidYMid meet');
    let pend = null, zv = null, sel = -1;
    const info = h('div', { class: 'ld-note' });
    const form = h('div', { class: 'row', style: { margin: '6px 0' } });
    const paint = () => {
      const k = zv ? zv.scale() : 1, R = Math.max(ph.w, ph.h) * 0.018 / k;
      svg.innerHTML = '<image href="' + ph.url + '" x="0" y="0" width="' + ph.w + '" height="' + ph.h + '"/>' + (ph.pins || []).map((p, i) => '<g data-i="' + i + '"><circle cx="' + p.x + '" cy="' + p.y + '" r="' + R + '" fill="' + (i === sel ? '#FDC300' : '#e5483b') + '" stroke="#fff" stroke-width="' + R * 0.14 + '"/><text x="' + p.x + '" y="' + (p.y + R * 0.38) + '" text-anchor="middle" font-size="' + R * 1.1 + '" font-weight="800" fill="' + (i === sel ? '#222' : '#fff') + '">' + (i + 1) + '</text></g>').join('') + (pend ? '<circle cx="' + pend.x + '" cy="' + pend.y + '" r="' + R + '" fill="none" stroke="#FDC300" stroke-width="' + R * 0.2 + '"/>' : '');
    };
    const drawForm = () => {
      form.innerHTML = '';
      if (!pend) return;
      const inp = h('input', { type: 'text', placeholder: T(['What is this part? (e.g. toggle, terminal L1)', 'الجزء ده إيه؟ (مثلا المقبض، طرف L1)']), style: { flex: '1' } });
      form.appendChild(inp);
      form.appendChild(h('button', { class: 'btn pri sm', text: T(['Add label', 'ضيف الاسم']), onclick: () => { const v = inp.value.trim(); if (!v) return; (ph.pins = ph.pins || []).push({ x: pend.x, y: pend.y, label: v }); pend = null; saveP(); drawForm(); paint(); list(); } }));
      form.appendChild(h('button', { class: 'btn sm', text: T(['Cancel', 'إلغاء']), onclick: () => { pend = null; drawForm(); paint(); } }));
      setTimeout(() => inp.focus(), 50);
    };
    const listBox = h('div', {});
    const list = () => {
      listBox.innerHTML = '';
      (ph.pins || []).forEach((p, i) => listBox.appendChild(h('div', { class: 'kv', style: { alignItems: 'center' } }, h('span', { style: { cursor: 'pointer' }, onclick: () => { sel = i; paint(); info.textContent = (i + 1) + '. ' + p.label; zv.focus(p.x, p.y, 3); }, text: (i + 1) + '. ' + p.label }), h('button', { class: 'btn sm', text: '×', onclick: () => { ph.pins.splice(i, 1); saveP(); sel = -1; paint(); list(); } }))));
      if (!(ph.pins || []).length) listBox.appendChild(h('p', { class: 'mute sm', text: T(['No labels yet. Tap the picture where a part is, then name it. Your labels are kept on this device.', 'مفيش أسماء لسه. اضغط على الصورة مكان الجزء وسمّيه. الأسماء بتتحفظ على الجهاز ده.']) }));
    };
    const wrap = h('div', { class: 'ld-stage' }, svg);
    const m = ui.modal([h('div', { class: 'row' }, h('b', { class: 'grow', text: T(['My photo', 'صورتي']) }), h('button', { class: 'btn sm', text: T(['Delete photo', 'امسح الصورة']), onclick: () => { loadP()[id].splice(idx, 1); saveP(); m.remove(); if (after) after(); } }), h('button', { class: 'btn sm', text: T(['Close', 'اقفل']), onclick: () => { m.remove(); if (after) after(); } })), h('p', { class: 'mute sm', text: T(['Pinch or scroll to zoom. Tap a part to label it.', 'كبّر بالقرص أو العجلة. اضغط على جزء عشان تسمّيه.']) }), wrap, form, info, listBox]);
    m.firstChild.classList.add('ld');
    zv = LB.zoomify(svg, box, { maxZoom: 10, onZoom: () => paint(), onTap: (e, p, el) => { const gi = el && el.closest && el.closest('[data-i]'); if (gi) { sel = +gi.dataset.i; const q = ph.pins[sel]; info.textContent = (sel + 1) + '. ' + q.label; paint(); return; } pend = { x: Math.round(p.x), y: Math.round(p.y) }; drawForm(); paint(); } });
    paint(); list();
  }
  function photoCard(id, refresh) {
    const card = h('div', { class: 'card' });
    card.appendChild(h('b', { text: T(['My photos of this device', 'صوري للجهاز ده']) }));
    card.appendChild(h('p', { class: 'mute sm', text: T(['Add a photo of the real one in your plant, zoom in and label its parts. Photos stay on this device only.', 'ضيف صورة للجهاز الحقيقي في مصنعك، كبّرها وسمّي أجزاءه. الصور بتتحفظ على الجهاز ده بس.']) }));
    const row = h('div', { class: 'row wrap' });
    LB.photosOf(id).forEach((ph, i) => row.appendChild(h('div', { class: 'phth', onclick: () => photoViewer(id, i, refresh) }, h('img', { src: ph.url, alt: '' }), (ph.pins || []).length ? h('span', { class: 'pill', text: String(ph.pins.length) }) : null)));
    const file = h('input', { type: 'file', accept: 'image/*', style: { display: 'none' }, onchange: async (e) => {
      const f = e.target.files && e.target.files[0]; if (!f) return;
      try { const im = await readImage(f, 1100, 0.78); const P = loadP(); (P[id] = P[id] || []).push({ url: im.url, w: im.w, h: im.h, pins: [] }); if (!saveP()) { P[id].pop(); ui.toast(['The phone storage is full. Delete an older photo first.', 'مساحة التخزين مليانة. امسح صورة قديمة الأول.'], 'warn'); } else refresh(); } catch (er) { ui.toast(['Could not read this photo.', 'مقدرتش أقرا الصورة دي.'], 'warn'); }
    } });
    row.appendChild(h('button', { class: 'btn', text: '+ ' + T(['Add photo', 'ضيف صورة']), onclick: () => file.click() }));
    card.appendChild(row); card.appendChild(file);
    return card;
  }

  /* ---------- device detail window ---------- */
  const CLS = { iso: [['Isolation device', 'جهاز عزل'], 'ok'], ctrl: [['Control device: NOT isolation', 'جهاز تحكم: مش عزل'], 'warn'], load: [['Machine / load', 'ماكينة / حمل'], ''], source: [['Energy source', 'مصدر طاقة'], ''], stored: [['Stored energy', 'طاقة مخزنة'], 'info'], tool: [['LOTO kit item', 'من عدة اللوتو'], '']};
  LB.openDetail = function (id, opts) {
    const d = DT.map[id]; if (!d) return null;
    opts = opts || {};
    const st = { inside: !!opts.inside, lock: opts.lock != null ? !!opts.lock : !!d.defLock, on: false, sel: -1 };
    if (d.states) st.state = 0;
    const NS = 'http://www.w3.org/2000/svg';
    const svg = document.createElementNS(NS, 'svg'); svg.setAttribute('class', 'ld-svg'); svg.setAttribute('viewBox', '0 0 420 300'); svg.setAttribute('preserveAspectRatio', 'xMidYMid meet');
    const BOX = d.box || { x: 0, y: 0, w: 420, h: 300 };
    const stage = h('div', { class: 'ld-stage' }, svg);
    const note = h('div', { class: 'ld-note' });
    const spotsOf = () => { const s = st.inside ? d.in : d.out; return (typeof s === 'function' ? s(st) : s) || []; };
    let zv = null;
    const bg = '<rect x="-800" y="-600" width="2020" height="1500" fill="#0c1424"/><path d="' + (() => { let p = ''; for (let x = -800; x < 1220; x += 30) p += 'M' + x + ' -600 V900 '; for (let y = -600; y < 900; y += 30) p += 'M-800 ' + y + ' H1220 '; return p; })() + '" stroke="#16213a" stroke-width="1"/>';
    const paint = () => {
      const k = zv ? zv.scale() : 1, R = 10.5 / Math.sqrt(k);
      const sp = spotsOf();
      svg.innerHTML = bg + d.draw(st) + sp.map((s, i) => '<g class="spot" data-i="' + i + '" style="cursor:pointer"><circle cx="' + s[0] + '" cy="' + s[1] + '" r="' + R * 1.9 + '" fill="transparent"/><circle cx="' + s[0] + '" cy="' + s[1] + '" r="' + R + '" fill="' + (i === st.sel ? '#FDC300' : '#1f6fe0') + '" stroke="#fff" stroke-width="' + (1.6 / Math.sqrt(k)) + '"/><text x="' + s[0] + '" y="' + (s[1] + R * 0.36) + '" text-anchor="middle" font-size="' + (R * 1.05) + '" font-weight="800" fill="' + (i === st.sel ? '#222' : '#fff') + '" font-family="system-ui,sans-serif">' + (i + 1) + '</text></g>').join('');
    };
    const noteBox = () => {
      note.innerHTML = '';
      const sp = spotsOf();
      if (st.sel >= 0 && sp[st.sel]) { const s = sp[st.sel]; note.appendChild(h('b', { text: (st.sel + 1) + '. ' + nm([s[2], s[3]]) })); note.appendChild(h('div', { text: nm([s[4], s[5]]) })); if (s[6] && DT.map[s[6]] && s[6] !== id) note.appendChild(h('button', { class: 'btn sm', style: { marginTop: '6px' }, text: T(['Open this part', 'افتح الجزء ده']), onclick: () => LB.openDetail(s[6]) })); }
      else if (st.msg) note.appendChild(h('div', { text: st.msg }));
      else note.appendChild(h('span', { class: 'mute', text: T(['Tap a blue number to see what that part does. Pinch or scroll to zoom, drag to move.', 'اضغط على رقم أزرق تعرف الجزء ده بيعمل إيه. كبّر بالقرص أو العجلة وحرّك بالسحب.']) }));
    };
    const segs = h('div', { class: 'row wrap', style: { gap: '8px', marginBottom: '8px' } });
    const bar = () => {
      segs.innerHTML = '';
      const sg = (items, cur, set) => { const w = h('div', { class: 'seg' }); items.forEach((it, i) => w.appendChild(h('button', { class: 'btn' + (cur === i ? ' on' : ''), onclick: () => set(i), text: T(it) }))); return w; };
      if (d.hasInside !== false) segs.appendChild(sg([['Outside', 'من برا'], ['Inside (cutaway)', 'من جوه (قطاع)']], st.inside ? 1 : 0, (i) => { st.inside = !!i; st.sel = -1; st.msg = ''; redraw(); }));
      if (d.lockable !== false) segs.appendChild(sg([['Normal', 'عادي'], ['LOTO applied', 'اللوتو متركب']], st.lock ? 1 : 0, (i) => { st.lock = !!i; if (st.lock) { st.on = false; } st.msg = ''; redraw(); }));
      if (d.state && d.multi) segs.appendChild(sg(d.state, st.k || 0, (i) => { st.k = i; st.on = i === 0; st.msg = ''; redraw(); }));
      else if (d.state) segs.appendChild(sg(d.state, st.on ? 1 : 0, (i) => { if (i && st.lock) { st.msg = nm(d.block || ['Blocked: the lockout device and padlock stop the handle from moving to ON. That is the whole idea.', 'ممنوع: جهاز اللوتو والقفل مانعين المقبض يروح ON. ده هو الهدف بالظبط.']); noteBox(); ui.buzz && ui.buzz(120); return; } st.on = !!i; st.msg = ''; redraw(); }));
    };
    const redraw = () => { bar(); paint(); noteBox(); };
    const zbtn = h('div', { class: 'ld-zoom' }, h('button', { class: 'btn sm', text: '+', onclick: () => zv.zoom(1.5) }), h('button', { class: 'btn sm', text: '−', onclick: () => zv.zoom(1 / 1.5) }), h('button', { class: 'btn sm', text: '⟲', onclick: () => zv.reset() }));
    stage.appendChild(zbtn);
    const left = h('div', { class: 'ld-left' }, segs, stage, note);
    const right = h('div', { class: 'ld-right' });
    const fill = () => {
      right.innerHTML = '';
      right.appendChild(h('div', { class: 'card' }, h('b', { text: T(['In simple words', 'ببساطة']) }), h('p', { text: nm(d.simple) }), d.feeds ? h('p', { class: 'mute sm', text: nm(d.feeds) }) : null));
      if (d.lock && d.lock.length) right.appendChild(h('div', { class: 'card' }, h('b', { text: T(['How to lock it', 'إزاي تقفله']) }), h('ol', { class: 'ld-ol' }, d.lock.map((x) => h('li', { text: nm(x) })))));
      if (d.prove && d.prove.length) right.appendChild(h('div', { class: 'card' }, h('b', { text: T(['How to prove it is safe', 'إزاي تتأكد إنه آمن']) }), h('ul', { class: 'ld-ol' }, d.prove.map((x) => h('li', { text: nm(x) })))));
      if (d.mistakes && d.mistakes.length) right.appendChild(h('div', { class: 'card bad' }, h('b', { text: T(['Common mistakes', 'أخطاء شائعة']) }), h('ul', { class: 'ld-ol' }, d.mistakes.map((x) => h('li', { text: nm(x) })))));
      if (d.std) right.appendChild(h('p', { class: 'mute sm', text: '📖 ' + nm(d.std) }));
      right.appendChild(photoCard(id, fill));
    };
    const c = CLS[d.cls] || CLS.load;
    const head = h('div', { class: 'row', style: { marginBottom: '8px' } }, h('span', { html: L.icon(d.icon, 46) }), h('div', { class: 'grow' }, h('b', { style: { fontSize: '16px' }, text: nm(d.name) }), h('div', {}, h('span', { class: 'pill ' + c[1], text: T(c[0]) }))), h('button', { class: 'btn sm', onclick: () => m.remove(), text: T(['Close', 'اقفل']) }));
    const m = ui.modal([head, h('div', { class: 'ld-grid' }, left, right)]);
    m.firstChild.classList.add('ld');
    zv = LB.zoomify(svg, BOX, { maxZoom: 7, onZoom: () => paint(), onTap: (e, p, el) => { const sg = el && el.closest && el.closest('.spot'); if (sg) { st.sel = +sg.dataset.i; st.msg = ''; paint(); noteBox(); } else if (st.sel >= 0) { st.sel = -1; paint(); noteBox(); } } });
    redraw(); fill();
    m._st = st; m._zv = zv; m._redraw = redraw;
    return m;
  };
  /* catalog device id -> detail id, and isolation point type -> detail id */
  LB.devMap = { mcb_clip: 'mcb1', mcb3_clip: 'mcb3', mccb_clip: 'mccb', ball_lock: 'ballvalve', gate_lock: 'gatevalve', bfly_lock: 'butterfly', plug_lock: 'plug', cable_lock: 'plug', qdc_lock: 'qdc', fuse_lock: 'fuse', pb_cover: 'estop', sw_lock: 'wallsw', hasp: 'hasp', lockbox: 'lockbox', tag: 'tag', tester: 'tester', block: 'ram', bleed: 'receiver', dstick: 'capbank', pl_red: 'padlock', pl_blue: 'padlock', pl_yel: 'padlock', pl_master: 'padlock' };
  for (const d of DT.list) if (d.ptype && !DT.byType[d.ptype]) DT.byType[d.ptype] = d.id;
  LB.has = (id) => !!DT.map[id];
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/loto_master.js */
/* LOTO master board: one page with a sample of every isolation device, machine, stored energy and kit item.
   Before / after LOTO view, tap any tile for the inside view, and a "find the mistakes" audit. */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, L = EL.lotoData, DT = EL.lotoDet, LB = EL.lotoBoard;
  if (!DT || !LB) return;
  const M = (EL.lotoMaster = { mode: 'before', ans: {}, checked: false });
  const A = (a, b) => [a, b];

  const ZONES = [
    { id: 'src', c: '#9aa3b5', t: A('1. Supply: where the energy comes from', '1. المصدر: الطاقة جاية منين'), d: A('The plant supply has three live phases and a neutral. Single phase takes one phase and the neutral (230 V). Two phase takes two phases (400 V). Three phase takes all three. Every isolator below cuts this energy downstream. The supply itself stays live.', 'مصدر المصنع فيه تلات فازات ونيوترال. الفاز الواحد بياخد فاز ونيوترال (230 فولت). الفازتين ياخدوا فازتين (400 فولت). التلات فاز ياخد التلاتة. كل أيزوليتور تحت بيقطع الطاقة دي بعده. المصدر نفسه بيفضل شغال.'), ids: ['supply'] },
    { id: 'one', c: '#3d7be0', t: A('2. Single and two phase points', '2. نقط الفاز الواحد والفازتين'), d: A('Lighting, sockets and small machines. A switch only controls. The breaker or the plug is the real isolation.', 'إنارة وبرايز وماكينات صغيرة. المفتاح بيتحكم بس. البريكر أو الفيشة هما العزل الحقيقي.'), ids: ['wallsw', 'plug', 'mcb1', 'mcb2'] },
    { id: 'three', c: '#f6a623', t: A('3. Three phase isolation', '3. عزل التلات فاز'), d: A('Machines and panels. These devices cut all three phases together and take a padlock or a lockout clip.', 'ماكينات ولوحات. الأجهزة دي بتقطع التلات فازات مع بعض وبتاخد قفل أو كليب لوتو.'), ids: ['mcb3', 'mccb', 'fuse', 'knife', 'rotary'] },
    { id: 'panel', c: '#4fc16a', t: A('4. Small control panel', '4. لوحة تحكم صغيرة'), d: A('One isolator on the door cuts the power. The buttons, the E-stop, the contactor and the PLC only control. Some terminals stay live even when the panel is isolated.', 'أيزوليتور واحد على الباب بيقطع الكهرباء. الأزرار والطوارئ والكونتاكتور والـPLC بتتحكم بس. فيه أطراف بتفضل شغالة حتى لو اللوحة معزولة.'), ids: ['panel', 'estop', 'contactor', 'psu24', 'plc'] },
    { id: 'mach', c: '#47BFD9', t: A('5. Machines (the loads)', '5. الماكينات (الأحمال)'), d: A('A machine is dead only after the isolator upstream is locked and the terminals test at 0 V.', 'الماكينة ميتة بعد ما الأيزوليتور اللي قبلها يتقفل والأطراف تقيس 0 فولت بس.'), ids: ['motor1', 'motor3', 'vfd'] },
    { id: 'fluid', c: '#7fd0ff', t: A('6. Air and fluid', '6. هوا وسوائل'), d: A('Close and lock the valve, then bleed the pressure that stays trapped downstream.', 'اقفل الفالف واقفله بقفل وبعدين فرّغ الضغط المحبوس بعده.'), ids: ['ballvalve', 'gatevalve', 'butterfly', 'qdc', 'frl'] },
    { id: 'stored', c: '#ff8b6a', t: A('7. Stored energy', '7. طاقة مخزنة'), d: A('Energy that is still there after the switch is off: pressure, charge, weight, springs and heat. Release it, then prove it is gone.', 'طاقة لسه موجودة بعد ما المفتاح يتفصل: ضغط وشحنة ووزن وسوست وحرارة. فرّغها وبعدين اثبت إنها اختفت.'), ids: ['receiver', 'accum', 'capbank', 'ram', 'spring', 'hotpipe'] },
    { id: 'kit', c: '#e5483b', t: A('8. LOTO kit', '8. عدة اللوتو'), d: A('What you carry: your own padlock, a hasp for the crew, a group box, a tag and a tester.', 'اللي بتشيله معاك: قفلك الشخصي وهاسب للفريق وصندوق جماعي وتاج وتستر.'), ids: ['padlock', 'hasp', 'lockbox', 'tag', 'tester'] },
  ];

  /* what the board shows once LOTO is applied */
  const APPLIED = {
    supply: A('The source is not locked here. Lock the isolator downstream, then test L1 L2 L3 and earth.', 'المصدر مش بيتقفل هنا. اقفل الأيزوليتور اللي بعده وبعدين اختبر L1 L2 L3 والأرضي.'),
    wallsw: A('Control only. The lamp wire is still live in the box. Lock the lighting breaker instead.', 'تحكم بس. سلك اللمبة لسه شغال في العلبة. اقفل بريكر الإنارة بدله.'),
    plug: A('Unplugged, plug lockout over the pins, padlock and tag. Prove 0 V at the machine.', 'الفيشة مسحوبة، غطا لوتو على الفيشة، قفل وتاج. اثبت 0 فولت عند الماكينة.'),
    mcb1: A('OFF, clip on the toggle, padlock, tag. Test the load side: 0 V.', 'OFF، كليب على الذراع، قفل وتاج. اختبر ناحية الحمل: 0 فولت.'),
    mcb2: A('Both poles OFF, 2-pole clip, padlock, tag. Test L to N and L to earth.', 'القطبين OFF، كليب 2 بول، قفل وتاج. اختبر L مع N وL مع الأرضي.'),
    mcb3: A('All three poles OFF, 3-pole clip, padlock, tag. Test L1 L2 L3 and earth.', 'التلات أقطاب OFF، كليب 3 بول، قفل وتاج. اختبر L1 L2 L3 والأرضي.'),
    mccb: A('OFF, handle lockout, padlock, tag. Test every phase pair and to earth.', 'OFF، لوتو على المقبض، قفل وتاج. اختبر كل فازين ومع الأرضي.'),
    fuse: A('Fuse carrier pulled out and locked in its holder, or the fuse switch OFF and locked. Test.', 'حامل الفيوز مسحوب ومقفول في مكانه، أو سويتش الفيوز OFF ومقفول. اختبر.'),
    knife: A('Blade open, padlock through the handle hole, tag. Test the load side.', 'السكينة مفتوحة، قفل في فتحة المقبض، تاج. اختبر ناحية الحمل.'),
    rotary: A('Handle at 0, padlock in the built-in hole, tag. Test downstream. The top terminals stay live.', 'المقبض على 0، قفل في الفتحة الجاهزة، تاج. اختبر اللي بعده. الأطراف اللي فوق بتفضل شغالة.'),
    panel: A('Main isolator OFF and padlocked, tag. Open the door, then prove-test-prove. Keep clear of the live top terminals.', 'الأيزوليتور الرئيسي OFF ومقفول، تاج. افتح الباب وبعدين جرّب-اختبر-جرّب. ابعد عن الأطراف الشغالة اللي فوق.'),
    estop: A('Control only. Pressing it stops the machine, it does not isolate it. Lock the main isolator.', 'تحكم بس. الضغط عليه بيوقف الماكينة لكن مبيعزلهاش. اقفل الأيزوليتور الرئيسي.'),
    contactor: A('Control only. Its contacts can stick closed. Isolate upstream and test.', 'تحكم بس. الكونتاكتات ممكن تلزق. اعزل قبله واختبر.'),
    psu24: A('Source of 24 V. Isolate its 230 V input, wait for the output to fall, test 0 V.', 'مصدر 24 فولت. اعزل دخل الـ230 فولت واستنى الخرج ينزل واختبر 0 فولت.'),
    plc: A('Control only. A program can start outputs by itself. Isolate upstream and test.', 'تحكم بس. البرنامج ممكن يشغّل مخارج لوحده. اعزل قبله واختبر.'),
    motor1: A('Dead only when its breaker or plug is locked. Then discharge the run capacitor.', 'ميت لما البريكر أو الفيشة تتقفل بس. وبعدين فرّغ كباسيتور التشغيل.'),
    motor3: A('Dead only when its isolator is locked. Test U V W at the terminals. The shaft can still be turned by the load.', 'ميت لما الأيزوليتور يتقفل بس. اختبر U V W عند الأطراف. العمود ممكن يتلف بالحمل.'),
    vfd: A('Lock its isolator, wait the label time, prove the DC bus is at 0 V.', 'اقفل الأيزوليتور بتاعه، استنى الوقت المكتوب، اثبت إن الـDC bus على 0 فولت.'),
    ballvalve: A('Lever closed, valve lockout, padlock, tag. Bleed downstream pressure to 0 bar.', 'الذراع مقفول، لوتو الفالف، قفل وتاج. فرّغ الضغط اللي بعده لـ0 بار.'),
    gatevalve: A('Wheel closed, wheel cover, padlock, tag. Bleed to 0 bar.', 'العجلة مقفولة، غطا العجلة، قفل وتاج. فرّغ لـ0 بار.'),
    butterfly: A('Lever closed in its notch, lockout plate, padlock, tag. Bleed to 0 bar.', 'الذراع مقفول في فتحته، لوح لوتو، قفل وتاج. فرّغ لـ0 بار.'),
    qdc: A('Coupling disconnected, lockout cap on the socket, padlock, tag. Vent the machine side.', 'الوصلة مفصولة، غطا لوتو على السوكت، قفل وتاج. فرّغ ناحية الماكينة.'),
    frl: A('Dump valve pulled shut (it vents the machine), padlock through its hole, tag. Gauge at 0 bar.', 'فالف التفريغ مقفول بالسحب (بيفرّغ الماكينة)، قفل في فتحته، تاج. العداد 0 بار.'),
    receiver: A('Inlet valve locked closed, drain open, gauge at 0 bar. Keep the drain open.', 'فالف الدخل مقفول بقفل، الدرين مفتوح، العداد 0 بار. سيب الدرين مفتوح.'),
    accum: A('Pump locked out, bleed valve open to tank, oil gauge at 0 bar. The gas pre-charge stays.', 'الطلمبة مقفولة، فالف التفريغ مفتوح للتانك، عداد الزيت 0 بار. شحنة الغاز بتفضل.'),
    capbank: A('Supply locked, wait done, discharged with a resistor stick. Meter reads 0 V.', 'المصدر مقفول، الانتظار خلص، التفريغ بعصاية مقاومة. الجهاز بيقرا 0 فولت.'),
    ram: A('Air isolated and vented, safety block under the ram, padlock on the block.', 'الهوا معزول ومفرّغ، بلوكة أمان تحت الرام، قفل على البلوكة.'),
    spring: A('Spring released or held by a pin. The pin carries a padlock.', 'السوستة متحررة أو ماسكها بنّ. البنّ عليه قفل.'),
    hotpipe: A('Isolated, drained and cooled. Surface below the limit, area barriered and tagged.', 'معزولة ومصرّفة ومبردة. حرارة السطح أقل من الحد، المنطقة محاطة بحاجز وتاج.'),
    padlock: A('Your own lock, your own key. The key stays on you.', 'قفلك انت ومفتاحك انت. المفتاح معاك.'),
    hasp: A('One hasp, one lock per worker. It stays until the last lock is off.', 'هاسب واحد وقفل لكل عامل. بيفضل لحد ما آخر قفل يتشال.'),
    lockbox: A('Keys of the point locks go in the box. Every worker locks the box.', 'مفاتيح أقفال النقط جوه الصندوق. كل عامل بيقفل الصندوق.'),
    tag: A('Name, date, reason and phone. Filled in before it is hung.', 'الاسم والتاريخ والسبب والتليفون. بيتملى قبل ما يتعلق.'),
    tester: A('Prove on a known source, test the point, prove again.', 'جرّب على مصدر معروف، اختبر النقطة، جرّب تاني.'),
  };
  const KIND = { iso: [A('Isolation device', 'جهاز عزل'), 'ok'], ctrl: [A('Control only', 'تحكم بس'), 'warn'], load: [A('Machine', 'ماكينة'), ''], source: [A('Energy source', 'مصدر طاقة'), ''], stored: [A('Stored energy', 'طاقة مخزنة'), 'info'], tool: [A('Kit item', 'من العدة'), ''] };
  const short = (d) => { const s = T(d.simple); const m = s.match(/^.*?[.!؟](\s|$)/); return m ? m[0].trim() : s; };
  const ic = (k, s) => L.icon(k, s || 72);

  /* ---------- tile ---------- */
  const lockedLook = (d) => d.cls === 'iso' || (d.cls === 'stored' && d.lockable !== false);
  function badges(d) {
    if (M.mode !== 'after') return null;
    const b = h('div', { class: 'mb-bd' });
    if (lockedLook(d)) { b.appendChild(h('span', { class: 'mb-b lk', html: ic('padlock_red', 26), title: 'lock' })); b.appendChild(h('span', { class: 'mb-b tg', html: ic('tag', 26) })); }
    else if (d.cls === 'ctrl') b.appendChild(h('span', { class: 'mb-b wn', text: '!' }));
    else if (d.cls === 'stored' || d.cls === 'load' || d.cls === 'source') b.appendChild(h('span', { class: 'mb-b ck', text: '✓' }));
    return b;
  }
  function tile(d) {
    const after = M.mode === 'after';
    const k = KIND[d.cls] || KIND.load;
    const wrap = h('div', { class: 'mb-tile' + (after ? ' k-' + d.cls : ''), role: 'button', tabindex: 0, onclick: () => LB.openDetail(d.id, after && d.lockable !== false && (d.cls === 'iso' || d.cls === 'stored' || d.cls === 'ctrl') ? { lock: true } : {}) });
    wrap.appendChild(h('div', { class: 'mb-ic' }, h('span', { html: ic(d.icon, 72) }), badges(d)));
    const tx = h('div', { class: 'mb-tx' }, h('b', { text: T(d.name) }), h('div', {}, h('span', { class: 'pill ' + k[1], text: T(k[0]) })), h('p', { text: short(d) }));
    if (after && APPLIED[d.id]) tx.appendChild(h('p', { class: 'mb-ap', text: T(APPLIED[d.id]) }));
    tx.appendChild(h('span', { class: 'mb-go', text: T(['Tap to look inside', 'اضغط عشان تشوف جوه']) }));
    wrap.appendChild(tx);
    return wrap;
  }

  /* ---------- audit: find the mistakes ---------- */
  const AUDIT = [
    ['rotary', A('Handle at 0, my padlock in the hole, tag on, tested 0 V downstream.', 'المقبض على 0، قفلي في الفتحة، التاج متعلق، واختبرت 0 فولت بعده.'), true, A('Correct: isolate, lock, tag, test.', 'صح: عزل وقفل وتاج واختبار.')],
    ['wallsw', A('I switched the lamp off at the wall switch and hung a tag on it.', 'طفيت اللمبة من مفتاح الحيط وعلقت عليه تاج.'), false, A('A switch is control, not isolation. The live wire is still in the box. Lock the lighting breaker.', 'المفتاح تحكم مش عزل. سلك الفاز لسه في العلبة. اقفل بريكر الإنارة.')],
    ['estop', A('E-stop pressed. I keep my hand near the reset so nobody releases it.', 'ضغطت الطوارئ وبفضل قريب من الريسيت عشان محدش يفكها.'), false, A('An E-stop is not isolation and a hand is not a lock. Lock the main isolator.', 'الطوارئ مش عزل واليد مش قفل. اقفل الأيزوليتور الرئيسي.')],
    ['ballvalve', A('Valve lever closed, lockout and padlock fitted. I did not look at the gauge.', 'ذراع الفالف مقفول، ركبت اللوتو والقفل. مبصتش على العداد.'), false, A('Pressure can be trapped downstream. Bleed it and read 0 bar.', 'الضغط ممكن يكون محبوس بعد الفالف. فرّغه واقرا 0 بار.')],
    ['receiver', A('Inlet locked, drain left open, gauge reads 0 bar after a minute.', 'الدخل مقفول، الدرين مفتوح، والعداد 0 بار بعد دقيقة.'), true, A('Correct: stored air is released and proven.', 'صح: الهوا المخزن اتفرّغ واتثبت.')],
    ['capbank', A('Drive supply locked. I opened the cover straight away to save time.', 'مصدر الانفرتر مقفول. فتحت الغطا على طول عشان أوفر وقت.'), false, A('The capacitors hold charge for minutes. Wait and prove 0 V on the DC bus.', 'الكباسيتورات بتشيل شحنة دقايق. استنى واثبت 0 فولت على الـDC bus.')],
    ['padlock', A('Padlock on, the only key is in my overall pocket.', 'القفل متركب والمفتاح الوحيد في جيب الأوفرول.'), true, A('Correct: one lock, one key, with its owner.', 'صح: قفل واحد ومفتاح واحد مع صاحبه.')],
    ['ram', A('Air valve closed and vented. The ram is up and I will reach under it quickly.', 'فالف الهوا مقفول ومفرّغ. الرام مرفوع وهمد إيدي تحته بسرعة.'), false, A('Gravity can drop it. Put a mechanical safety block under it and lock it.', 'الجاذبية ممكن تنزله. حط بلوكة أمان ميكانيكية تحته واقفلها.')],
    ['plug', A('Unplugged, plug lockout over the pins, my padlock and tag.', 'الفيشة مسحوبة، غطا لوتو عليها، قفلي والتاج.'), true, A('Correct: a visible break plus a lock.', 'صح: فصل مرئي مع قفل.')],
    ['hasp', A('Three of us on the job. We share my padlock to keep it simple.', 'إحنا تلاتة في الشغل. بنستخدم قفلي لوحده عشان نبسطها.'), false, A('Each person needs a personal lock on the hasp.', 'كل شخص محتاج قفل شخصي على الهاسب.')],
    ['tester', A('Tested the terminals and got 0 V. I did not prove the tester first.', 'اختبرت الأطراف وقرا 0 فولت. مجرّبتش التستر قبلها.'), false, A('A dead tester also shows 0 V. Prove, test, prove.', 'التستر الميت بيقرا 0 فولت كمان. جرّب، اختبر، جرّب.')],
    ['accum', A('Pump locked, bleed valve open to tank, oil gauge at 0 bar.', 'الطلمبة مقفولة، فالف التفريغ مفتوح للتانك، عداد الزيت 0 بار.'), true, A('Correct. The gas pre-charge staying is normal.', 'صح. بقاء شحنة الغاز طبيعي.')],
  ];
  function renderAudit(root) {
    const bad = AUDIT.filter((a) => !a[2]).length;
    root.appendChild(h('div', { class: 'card' }, h('b', { text: T(['Find the mistakes', 'اكتشف الغلطة']) }), h('p', { class: 'mute', text: T(['Twelve technicians describe what they did. Mark each one Safe or Not safe, then check. Tap a picture to look inside the device.', 'اتناشر فني بيوصفوا اللي عملوه. علّم على كل واحد: آمن أو مش آمن، وبعدين اتأكد. اضغط على الصورة تشوف جوه الجهاز.']) })));
    AUDIT.forEach(([id, said, ok, why]) => {
      const d = DT.map[id]; if (!d) return;
      const a = M.ans[id], res = M.checked ? (a === undefined ? 'miss' : (a === ok ? 'ok' : 'wrong')) : '';
      const set = (v) => { if (M.checked) return; M.ans[id] = v; M.rerender(); };
      const card = h('div', { class: 'card mb-au ' + (res ? 'r-' + res : '') },
        h('div', { class: 'row', style: { alignItems: 'flex-start' } }, h('span', { class: 'mb-aic', html: ic(d.icon, 56), onclick: () => LB.openDetail(id), style: { cursor: 'pointer' } }),
          h('div', { class: 'grow' }, h('b', { text: T(d.name) }), h('p', { style: { margin: '4px 0' }, text: '“' + T(said) + '”' }))),
        h('div', { class: 'row wrap' }, h('button', { class: 'btn sm' + (a === true ? ' on' : ''), onclick: () => set(true), text: T(['Safe', 'آمن']) }), h('button', { class: 'btn sm' + (a === false ? ' on' : ''), onclick: () => set(false), text: T(['Not safe', 'مش آمن']) })));
      if (M.checked) card.appendChild(h('p', { class: 'mb-why', text: (res === 'ok' ? '✔ ' : '✖ ' + T(['Not quite. ', 'مش بالظبط. '])) + T(why) }));
      root.appendChild(card);
    });
    const right = AUDIT.filter(([id, , ok]) => M.ans[id] === ok).length, caught = AUDIT.filter(([id, , ok]) => !ok && M.ans[id] === false).length, falseAlarm = AUDIT.filter(([id, , ok]) => ok && M.ans[id] === false).length;
    if (M.checked) root.appendChild(h('div', { class: 'card' }, h('b', { text: T(['Result: ', 'النتيجة: ']) + right + ' / ' + AUDIT.length }), h('p', { text: T(['Unsafe items found: ', 'الأخطاء اللي لقيتها: ']) + caught + ' / ' + bad + (falseAlarm ? T(['. Safe items you marked unsafe: ', '. حاجات آمنة علّمتها مش آمنة: ']) + falseAlarm : '') + '.' })));
    root.appendChild(h('div', { class: 'row', style: { margin: '8px 0 16px' } }, M.checked ? h('button', { class: 'btn', onclick: () => { M.ans = {}; M.checked = false; M.rerender(); }, text: T(['Try again', 'جرّب تاني']) }) : h('button', { class: 'btn pri', onclick: () => { M.checked = true; M.rerender(); }, text: T(['Check my answers', 'راجع إجاباتي']) })));
  }

  /* ---------- page ---------- */
  M.render = function (root, rerender) {
    M.rerender = rerender;
    root.appendChild(h('h3', { text: T(['Master board', 'اللوحة الشاملة']) }));
    root.appendChild(h('p', { class: 'mute', text: T(['A sample of everything you meet on site: switches, valves, single, two and three phase, a small control panel, machines, stored energy and the LOTO kit. Switch to "After LOTO" to see how each one is isolated. Tap any tile for the inside view.', 'عينة من كل اللي بتقابله في الموقع: مفاتيح وفالفات وفاز واحد وفازتين وتلات فازات ولوحة تحكم صغيرة وماكينات وطاقة مخزنة وعدة اللوتو. اختار "بعد اللوتو" تشوف كل واحد بيتعزل إزاي. اضغط على أي كارت تشوف جوه.']) }));
    const sg = h('div', { class: 'seg', style: { marginBottom: '10px' } });
    for (const [id, nm] of [['before', ['Before LOTO', 'قبل اللوتو']], ['after', ['After LOTO', 'بعد اللوتو']], ['audit', ['Find the mistakes', 'اكتشف الغلطة']]]) sg.appendChild(h('button', { class: 'btn' + (M.mode === id ? ' on' : ''), onclick: () => { M.mode = id; rerender(); }, text: T(nm) }));
    root.appendChild(sg);
    if (M.mode === 'audit') { renderAudit(root); return; }
    if (M.mode === 'after') root.appendChild(h('div', { class: 'mb-leg' },
      h('span', { class: 'mb-lg ok', text: T(['Green: isolation device, locked and tagged', 'أخضر: جهاز عزل، مقفول وعليه تاج']) }),
      h('span', { class: 'mb-lg wn', text: T(['Amber: control only, never rely on it', 'أصفر: تحكم بس، متعتمدش عليه']) }),
      h('span', { class: 'mb-lg bl', text: T(['Blue: stored energy released and proven', 'أزرق: طاقة مخزنة اتفرّغت واتثبتت']) }),
      h('span', { class: 'mb-lg gr', text: T(['Grey: machine or source, dead only after isolation', 'رمادي: ماكينة أو مصدر، ميت بعد العزل بس']) })));
    const chips = h('div', { class: 'row wrap', style: { margin: '6px 0 4px' } });
    ZONES.forEach((z) => chips.appendChild(h('button', { class: 'btn sm', onclick: () => { const el = root.querySelector('#mbz_' + z.id); if (el) el.scrollIntoView({ behavior: 'smooth', block: 'start' }); }, text: T(z.t).replace(/^\d+\.\s*/, '').split(':')[0] })));
    root.appendChild(chips);
    ZONES.forEach((z) => {
      const ds = z.ids.map((i) => DT.map[i]).filter(Boolean);
      root.appendChild(h('div', { class: 'mb-zone', id: 'mbz_' + z.id, style: '--zc:' + z.c }, h('h3', { text: T(z.t) }), h('p', { class: 'mute', text: T(z.d) })));
      const grid = h('div', { class: 'mb-grid' }); ds.forEach((d) => grid.appendChild(tile(d))); root.appendChild(grid);
    });
    root.appendChild(h('p', { class: 'mute sm', style: { marginTop: '14px' }, text: T(['Pictures are drawings for training. Your equipment may look different: add your own photos inside each device window.', 'الصور رسومات للتدريب. معداتك ممكن تبان مختلفة: ضيف صورك انت جوه نافذة كل جهاز.']) }));
  };
  M.zones = ZONES; M.audit = AUDIT; M.applied = APPLIED;
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/loto_pr_art.js */
/* LOTO practice board: the drawing. One SVG, ids on every part that changes (see loto_pr.js paint()). */
(function (g) {
  const EL = g.EL, L = EL.lotoData;
  if (!L) return;
  const A = (EL.lotoPrArt = {});
  const ICON = L.ICON;
  const ic = (k, x, y, s, extra) => `<g transform="translate(${x} ${y}) scale(${s / 64})"${extra || ''}>${ICON[k] || ''}</g>`;
  A.ic = ic;
  A.W = 1100; A.H = 1500;

  /* centre of every tappable point: x, y, hit radius */
  A.PT = {
    plugB: { x: 960, y: 330, r: 44 }, plugR: { x: 1040, y: 330, r: 44 },
    q1: { x: 204, y: 390, r: 56 }, pb1: { x: 140, y: 262, r: 30 }, pb2: { x: 268, y: 262, r: 30 },
    mccbA: { x: 422, y: 520, r: 52 }, mccbB: { x: 552, y: 520, r: 52 }, mcbC: { x: 700, y: 520, r: 62 },
    pb3: { x: 400, y: 379, r: 28 }, pb4: { x: 480, y: 379, r: 28 }, pb5: { x: 560, y: 379, r: 32 }, pb6: { x: 640, y: 379, r: 28 },
    bvA: { x: 470, y: 890, r: 34 }, dump: { x: 656, y: 948, r: 30 },
    w1: { x: 240, y: 1100, r: 34 }, w2: { x: 600, y: 1250, r: 34 }, w3: { x: 792, y: 1124, r: 46 },
    tp1: { x: 204, y: 322, r: 18 }, tp2: { x: 204, y: 460, r: 18 }, tp3: { x: 112, y: 1090, r: 18 }, tp4: { x: 170, y: 818, r: 18 }, tp5: { x: 420, y: 262, r: 22 },
    motor: { x: 190, y: 565, r: 60 }, comp: { x: 150, y: 885, r: 60 }, recv: { x: 322, y: 892, r: 70 }, frl: { x: 592, y: 892, r: 40 }, cyl: { x: 740, y: 890, r: 50 },
    pump: { x: 150, y: 1140, r: 52 }, vess: { x: 475, y: 1170, r: 46 },
    g1: { x: 594, y: 842, r: 26 }, g2: { x: 322, y: 818, r: 28 }, g3: { x: 400, y: 1060, r: 26 }, g4: { x: 560, y: 1160, r: 26 },
  };
  const P = A.PT;
  /* where the lock icons sit */
  A.LK = {
    q1: { x: 300, y: 372, s: 52 }, mccbA: { x: 422, y: 508, s: 66 }, mccbB: { x: 552, y: 508, s: 66 }, mcbC: { x: 700, y: 508, s: 78 },
    plugB: { x: 960, y: 330, s: 54 }, plugR: { x: 1040, y: 330, s: 54 },
    bvA: { x: 470, y: 858, s: 62 }, dump: { x: 700, y: 948, s: 52 }, w1: { x: 240, y: 1068, s: 62 }, w2: { x: 600, y: 1218, s: 62 }, w3: { x: 792, y: 1108, s: 80 },
    pb1: { x: 140, y: 262, s: 44 }, pb2: { x: 268, y: 262, s: 44 }, pb3: { x: 400, y: 379, s: 40 }, pb4: { x: 480, y: 379, s: 40 }, pb5: { x: 560, y: 379, s: 44 }, pb6: { x: 640, y: 379, s: 40 },
  };

  /* layout: landscape keeps the wall column on the right; portrait (phones) moves the wall items
     into a band above the board so the board fills the screen width */
  A.layout = function (portrait) {
    A.portrait = !!portrait;
    const dx = portrait ? -510 : 0, dy = portrait ? -406 : 0;
    A.HOME = { plugB: [960 + dx, 330 + dy], plugR: [1040 + dx, 330 + dy], top: 184 + dy };
    P.plugB.x = A.HOME.plugB[0]; P.plugB.y = A.HOME.plugB[1]; P.plugR.x = A.HOME.plugR[0]; P.plugR.y = A.HOME.plugR[1];
    A.LK.plugB.x = P.plugB.x; A.LK.plugB.y = P.plugB.y; A.LK.plugR.x = P.plugR.x; A.LK.plugR.y = P.plugR.y;
    A.VB = portrait ? { x: 10, y: -340, w: 880, h: 1830 } : { x: 0, y: 0, w: 1100, h: 1500 };
    A.SUP = portrait ? `translate(${dx} ${dy})` : ''; A.PPE = portrait ? 'translate(-870 -880)' : ''; A.LEG = portrait ? 'translate(-260 -1100)' : '';
  };

  /* ---------- small parts ---------- */
  const gauge = (id, cx, cy, r, mx) => {
    let t = '';
    for (let i = 0; i <= 10; i++) {
      const a = (-135 + i * 27) * Math.PI / 180, s = Math.sin(a), c = -Math.cos(a), r1 = r - 3, r2 = r - (i % 5 === 0 ? 9 : 6);
      t += `<line x1="${(cx + s * r1).toFixed(1)}" y1="${(cy + c * r1).toFixed(1)}" x2="${(cx + s * r2).toFixed(1)}" y2="${(cy + c * r2).toFixed(1)}" stroke="#222" stroke-width="${i % 5 === 0 ? 2 : 1}"/>`;
    }
    const rz = `<path d="M${(cx + Math.sin(0.4 * Math.PI) * (r - 3)).toFixed(1)} ${(cy - Math.cos(0.4 * Math.PI) * (r - 3)).toFixed(1)} A${r - 3} ${r - 3} 0 0 1 ${(cx + Math.sin(0.75 * Math.PI) * (r - 3)).toFixed(1)} ${(cy - Math.cos(0.75 * Math.PI) * (r - 3)).toFixed(1)}" fill="none" stroke="#d9342b" stroke-width="3" opacity=".0"/>`;
    return `<g><circle cx="${cx}" cy="${cy}" r="${r + 5}" fill="#8d96a6" stroke="#333" stroke-width="2"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="#fbfbf5" stroke="#222" stroke-width="1.5"/>${t}${rz}` +
      `<text x="${cx}" y="${cy + r * 0.52}" font-size="${(r * 0.42).toFixed(1)}" text-anchor="middle" fill="#444" font-weight="700">bar</text>` +
      `<g id="${id}n" transform="rotate(-135 ${cx} ${cy})"><path d="M${cx - 2.5} ${cy + 4} L${cx} ${cy - r + 7} L${cx + 2.5} ${cy + 4} Z" fill="#c62828"/></g><circle cx="${cx}" cy="${cy}" r="3.5" fill="#222"/></g>` +
      `<text id="${id}t" x="${cx}" y="${cy + r + 20}" font-size="14" text-anchor="middle" fill="#111" font-weight="700">0.0</text>`;
  };
  /* ball valve on a horizontal pipe, red lever; open = lever along the pipe, closed = across */
  const ball = (id, cx, cy, rot) => `<g${rot ? ` transform="rotate(${rot} ${cx} ${cy})"` : ''}><rect x="${cx - 24}" y="${cy - 10}" width="48" height="20" rx="3" fill="#b8c0cf" stroke="#333" stroke-width="2"/><circle cx="${cx}" cy="${cy}" r="14" fill="#d8dde8" stroke="#333" stroke-width="2"/><g id="${id}l" transform="rotate(0 ${cx} ${cy})"><rect x="${cx - 4}" y="${cy - 5}" width="46" height="10" rx="5" fill="#d9342b" stroke="#601510" stroke-width="1.5"/><rect x="${cx + 34}" y="${cy - 7}" width="10" height="14" rx="4" fill="#b8231b" stroke="#601510"/></g><circle cx="${cx}" cy="${cy}" r="5" fill="#333"/></g>`;
  const pbtn = (id, cx, cy, r, collar) => `${collar ? `<circle cx="${cx}" cy="${cy}" r="${r + 6}" fill="#f2c200" stroke="#222" stroke-width="2"/>` : ''}<circle cx="${cx}" cy="${cy}" r="${r}" fill="#2b2f3a" stroke="#111" stroke-width="2"/><g id="${id}c"><circle cx="${cx}" cy="${cy}" r="${r - 4}" fill="#e23b2e" stroke="#7d1a12" stroke-width="2"/><circle cx="${cx - r * 0.25}" cy="${cy - r * 0.28}" r="${r * 0.3}" fill="#fff" opacity=".28"/></g>`;
  const lamp = (id, cx, cy, r, on) => `<circle cx="${cx}" cy="${cy}" r="${r + 3}" fill="#222"/><circle id="${id}" cx="${cx}" cy="${cy}" r="${r}" fill="${on}" stroke="#111"/>`;
  const dot = (id, x, y) => `<circle id="${id}" class="ld" cx="${x}" cy="${y}" r="6" fill="#555" stroke="#111" stroke-width="1.5"/>`;
  const tag = (x, y, w, t, fs) => `<rect x="${x}" y="${y}" width="${w}" height="${(fs || 12) + 8}" rx="3" fill="#fff" stroke="#222" stroke-width="1.2"/><text x="${x + w / 2}" y="${y + (fs || 12) + 1}" font-size="${fs || 12}" text-anchor="middle" fill="#111" font-weight="700">${t}</text>`;
  const bolt = (x, y) => `<circle cx="${x}" cy="${y}" r="5" fill="#9a9a9a" stroke="#333"/><path d="M${x - 3} ${y} h6" stroke="#333" stroke-width="1.5"/>`;
  const tab = (x, y, w, t, col) => `<g><path d="M${x} ${y} h${w} l14 34 h-${w + 14} z" fill="#111"/><text x="${x + 14}" y="${y + 24}" font-size="19" font-weight="800" fill="${col || '#ffd21f'}" letter-spacing="1.5">${t}</text></g>`;

  /* ---------- the plug (face on) ---------- */
  const plug = (id, col, dark, pins, label) => `<g id="${id}"><g class="plugbody"><circle r="36" fill="${dark}" stroke="#111" stroke-width="2.5"/><circle r="29" fill="${col}" stroke="#111" stroke-width="1.5"/><circle r="19" fill="#1b1f27"/>` +
    pins.map(([x, y]) => `<circle cx="${x}" cy="${y}" r="4.2" fill="#d4af37" stroke="#111"/>`).join('') + `<rect x="-4" y="-27" width="8" height="8" rx="2" fill="#d4af37"/></g></g>`;

  A.svg = function () {
    if (!A.HOME) A.layout(false);
    let s = '';
    s += `<defs>
      <pattern id="haz" width="44" height="44" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><rect width="44" height="44" fill="#f2c200"/><rect width="22" height="44" fill="#141414"/></pattern>
      <linearGradient id="wall" x1="0" y1="0" x2="1" y2="1"><stop offset="0" stop-color="#cfd5de"/><stop offset="1" stop-color="#aeb7c4"/></linearGradient>
      <linearGradient id="yel" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#ffd33a"/><stop offset="1" stop-color="#f2bd10"/></linearGradient>
      <linearGradient id="metal" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#d7dce5"/><stop offset="1" stop-color="#aab2c0"/></linearGradient>
      <linearGradient id="grn" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#58bd63"/><stop offset="1" stop-color="#2f8a3b"/></linearGradient>
      <linearGradient id="tealg" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#5fd1e6"/><stop offset="1" stop-color="#2a97ad"/></linearGradient>
      <filter id="shd" x="-10%" y="-10%" width="120%" height="120%"><feDropShadow dx="0" dy="3" stdDeviation="4" flood-opacity=".35"/></filter>
      <filter id="glow" x="-60%" y="-60%" width="220%" height="220%"><feGaussianBlur stdDeviation="3"/></filter>
    </defs>`;
    /* wall */
    if (A.portrait) s += `<rect x="0" y="-360" width="1100" height="380" fill="url(#wall)"/>`;
    s += `<rect x="0" y="0" width="1100" height="1500" fill="url(#wall)"/><g opacity=".18" stroke="#fff">${Array.from({ length: 20 }, (_, i) => `<line x1="880" y1="${i * 78}" x2="1100" y2="${i * 78}"/>`).join('')}</g>`;
    /* board frame and plate */
    s += `<g filter="url(#shd)"><rect x="20" y="20" width="860" height="1460" rx="14" fill="url(#haz)" stroke="#111" stroke-width="4"/></g><rect x="46" y="46" width="808" height="1408" rx="6" fill="url(#yel)" stroke="#111" stroke-width="3"/>`;
    s += `<rect x="80" y="62" width="740" height="64" rx="10" fill="#c8261c" stroke="#5e0f0a" stroke-width="3"/><text x="450" y="108" font-size="40" font-weight="900" text-anchor="middle" fill="#fff" letter-spacing="4">LOTOTO TRAINING BOARD</text>${bolt(94, 76)}${bolt(806, 76)}${bolt(94, 112)}${bolt(806, 112)}`;

    /* ===== ELECTRICAL ===== */
    s += `<rect x="66" y="146" width="768" height="556" rx="8" fill="none" stroke="#111" stroke-width="3" stroke-dasharray="2 0"/>${tab(66, 146, 190, 'ELECTRICAL')}`;
    /* enclosure */
    s += `<rect x="84" y="200" width="240" height="270" rx="10" fill="url(#metal)" stroke="#4b5566" stroke-width="3" filter="url(#shd)"/><rect x="94" y="210" width="220" height="250" rx="6" fill="none" stroke="#fff" opacity=".45"/>${bolt(98, 214)}${bolt(300, 214)}${bolt(98, 456)}${bolt(300, 456)}`;
    s += pbtn('pb1', 140, 262, 24) + pbtn('pb2', 268, 262, 24) + lamp('lmpRun', 204, 262, 9, '#1f3b27');
    s += tag(112, 296, 56, 'START', 12) + tag(240, 296, 56, 'STOP', 12) + tag(180, 278, 48, 'RUN', 10);
    /* rotary isolator Q1 */
    s += `<rect x="140" y="332" width="128" height="116" rx="8" fill="#f5c518" stroke="#111" stroke-width="3"/><circle cx="204" cy="390" r="40" fill="#e9b400" stroke="#111" stroke-width="2"/>` +
      `<text x="204" y="350" font-size="16" font-weight="800" text-anchor="middle" fill="#111">0</text><text x="252" y="396" font-size="16" font-weight="800" text-anchor="middle" fill="#111">I</text>` +
      `<g id="q1k" transform="rotate(0 204 390)"><rect x="196" y="352" width="16" height="48" rx="6" fill="#d9342b" stroke="#601510" stroke-width="2"/><circle cx="204" cy="390" r="12" fill="#b8231b" stroke="#601510" stroke-width="2"/></g>` +
      `<g fill="#444"><circle cx="176" cy="338" r="3.5"/><circle cx="204" cy="338" r="3.5"/><circle cx="232" cy="338" r="3.5"/><circle cx="176" cy="442" r="3.5"/><circle cx="204" cy="442" r="3.5"/><circle cx="232" cy="442" r="3.5"/></g>`;
    /* built-in multi-lock hasp beside the handle */
    s += `<rect x="276" y="352" width="44" height="64" rx="5" fill="#d9342b" stroke="#222" stroke-width="2"/><g fill="#222"><circle cx="298" cy="364" r="5"/><circle cx="298" cy="384" r="5"/><circle cx="298" cy="404" r="5"/></g>`;
    s += dot('ldQ1a', 236, 322) + dot('ldQ1b', 236, 460);
    s += `<text x="204" y="486" font-size="13" text-anchor="middle" fill="#111" font-weight="800">Q1 ISOLATOR</text>`;
    /* motor */
    s += `<path id="wM" d="M204 470 V510 H178 V528" fill="none" stroke="#333" stroke-width="6" stroke-linecap="round"/>`;
    s += `<rect x="120" y="528" width="150" height="70" rx="16" fill="url(#tealg)" stroke="#12525f" stroke-width="3"/><g stroke="#12525f" stroke-width="2" opacity=".6">${Array.from({ length: 8 }, (_, i) => `<line x1="${136 + i * 16}" y1="532" x2="${136 + i * 16}" y2="594"/>`).join('')}</g><rect x="158" y="512" width="40" height="18" rx="3" fill="#2a97ad" stroke="#12525f" stroke-width="2"/>` +
      `<rect x="270" y="556" width="26" height="14" fill="#9aa3b5" stroke="#333" stroke-width="2"/><g class="spin" id="fanM"><circle cx="318" cy="563" r="24" fill="#cfd5e3" stroke="#333" stroke-width="2"/><path d="M318 541 v44 M296 563 h44 M302 547 l32 32 M334 547 l-32 32" stroke="#555" stroke-width="3"/><circle cx="318" cy="563" r="5" fill="#333"/></g>`;
    s += `<text x="204" y="618" font-size="14" text-anchor="middle" fill="#111" font-weight="800">M1 MOTOR</text>`;
    /* sockets */
    s += `<g><circle cx="420" cy="262" r="42" fill="#1d5fc6" stroke="#0c2a5c" stroke-width="3"/><circle cx="420" cy="262" r="30" fill="#161b24"/><g fill="#d4af37"><circle cx="404" cy="268" r="4.5"/><circle cx="436" cy="268" r="4.5"/><circle cx="420" cy="250" r="4.5"/></g><rect x="416" y="226" width="8" height="8" fill="#161b24"/></g>`;
    s += `<g><circle cx="560" cy="262" r="42" fill="#c62828" stroke="#5e0f0a" stroke-width="3"/><circle cx="560" cy="262" r="30" fill="#161b24"/><g fill="#d4af37"><circle cx="544" cy="270" r="4.5"/><circle cx="576" cy="270" r="4.5"/><circle cx="552" cy="250" r="4.5"/><circle cx="568" cy="250" r="4.5"/></g><rect x="556" y="226" width="8" height="8" fill="#161b24"/></g>`;
    s += tag(366, 312, 108, '230 V  1-PH', 12) + tag(506, 312, 108, '400 V  3-PH', 12);
    s += dot('ldSB', 458, 224) + dot('ldSR', 598, 224);
    /* supply lamps */
    s += `<rect x="642" y="212" width="176" height="104" rx="8" fill="#2b2f3a" stroke="#111" stroke-width="2"/><text x="730" y="232" font-size="12" text-anchor="middle" fill="#ffd21f" font-weight="800">SUPPLY ON</text>`;
    s += lamp('lmpL1', 668, 262, 10, '#1f3b27') + lamp('lmpL2', 706, 262, 10, '#1f3b27') + lamp('lmpL3', 744, 262, 10, '#1f3b27') + lamp('lmpN', 794, 262, 10, '#1f3b27');
    s += `<g font-size="12" fill="#fff" text-anchor="middle" font-weight="700"><text x="668" y="292">L1</text><text x="706" y="292">L2</text><text x="744" y="292">L3</text><text x="794" y="292">230 V</text></g>`;
    /* trunking with four pushbuttons */
    s += `<rect x="350" y="344" width="470" height="70" rx="8" fill="url(#metal)" stroke="#4b5566" stroke-width="3" filter="url(#shd)"/><g stroke="#8a93a3" stroke-width="1.5" opacity=".7"><line x1="356" y1="351" x2="814" y2="351"/><line x1="356" y1="407" x2="814" y2="407"/></g>`;
    s += pbtn('pb3', 400, 379, 20) + pbtn('pb4', 480, 379, 20) + pbtn('pb5', 560, 379, 20, true) + pbtn('pb6', 640, 379, 20);
    s += `<g>${tag(368, 420, 64, 'CYL OUT', 11)}${tag(448, 420, 64, 'CYL IN', 11)}${tag(528, 420, 64, 'E-STOP', 11)}${tag(608, 420, 64, 'RESET', 11)}</g>`;
    s += lamp('lmpCyl', 716, 379, 9, '#3a2f12') + lamp('lmpEst', 776, 379, 9, '#3a1512');
    s += `<g font-size="10" fill="#111" text-anchor="middle" font-weight="800"><text x="716" y="408">CYL</text><text x="776" y="408">E-STOP</text></g>`;
    /* breaker panel with clear cover */
    s += `<rect x="350" y="446" width="470" height="244" rx="10" fill="#27303f" stroke="#111" stroke-width="3"/><rect x="358" y="478" width="454" height="12" fill="#9aa3b5"/><rect x="358" y="598" width="454" height="10" fill="#9aa3b5"/>`;
    const mccb = (id, x, nm) => `<rect x="${x}" y="456" width="100" height="136" rx="6" fill="#3a4354" stroke="#111" stroke-width="2.5"/><rect x="${x + 14}" y="466" width="72" height="62" rx="4" fill="#171c26"/><g id="${id}h"><rect x="${x + 34}" y="470" width="32" height="26" rx="4" fill="#e9edf5" stroke="#111" stroke-width="2"/></g><text id="${id}s" x="${x + 50}" y="548" font-size="15" font-weight="800" text-anchor="middle" fill="#fff">OFF</text><text x="${x + 50}" y="576" font-size="12" text-anchor="middle" fill="#bcc5d6">MCCB 63 A</text>` + tag(x + 4, 600, 92, nm, 11);
    s += mccb('mA', 372, 'A  to M1') + mccb('mB', 502, 'B  to PUMP');
    s += `<g><rect x="640" y="456" width="120" height="136" rx="6" fill="#3a4354" stroke="#111" stroke-width="2.5"/><g stroke="#111" stroke-width="2"><line x1="680" y1="456" x2="680" y2="592"/><line x1="720" y1="456" x2="720" y2="592"/></g><rect x="648" y="466" width="104" height="62" rx="4" fill="#171c26"/><g id="mCh"><rect x="650" y="470" width="100" height="26" rx="4" fill="#e9edf5" stroke="#111" stroke-width="2"/></g><text id="mCs" x="700" y="548" font-size="15" font-weight="800" text-anchor="middle" fill="#fff">OFF</text><text x="700" y="576" font-size="12" text-anchor="middle" fill="#bcc5d6">MCB 3-pole C16</text>${tag(646, 600, 108, 'C  to COMPRESSOR', 11)}</g>`;
    s += dot('ldAi', 414, 452) + dot('ldAo', 414, 597) + dot('ldBi', 544, 452) + dot('ldBo', 544, 597) + dot('ldCi', 692, 452) + dot('ldCo', 692, 597);
    s += `<rect x="350" y="446" width="470" height="244" rx="10" fill="#bfe3ff" opacity=".16" stroke="#9ed0f5" stroke-width="3" pointer-events="none"/><path d="M360 458 L420 458 L360 504 Z" fill="#fff" opacity=".18" pointer-events="none"/>`;
    /* feeder wires */
    s += `<path id="wB" d="M552 622 V664 H56 V1130 H84" fill="none" stroke="#333" stroke-width="4" stroke-linejoin="round"/><path id="wC" d="M700 622 V650 H62 V850 H90" fill="none" stroke="#333" stroke-width="4" stroke-linejoin="round"/>`;

    /* ===== PNEUMATIC ===== */
    s += `<rect x="66" y="722" width="768" height="290" rx="8" fill="none" stroke="#111" stroke-width="3"/>${tab(66, 722, 170, 'PNEUMATIC')}`;
    const tube = (id, d) => `<path id="${id}" d="${d}" fill="none" stroke="#2f5d9e" stroke-width="9" stroke-linecap="round" stroke-linejoin="round"/>`;
    s += tube('t1', 'M200 912 H226 V890 H252') + tube('t2', 'M392 890 H448') + tube('t3', 'M492 890 H552') + tube('t4', 'M632 890 H680') + tube('t5', 'M656 890 V932');
    /* compressor */
    s += `<g id="compG"><rect x="90" y="882" width="112" height="62" rx="22" fill="#2f5d9e" stroke="#142c52" stroke-width="3"/><rect x="108" y="826" width="84" height="56" rx="6" fill="#3d4757" stroke="#111" stroke-width="2.5"/><g stroke="#8a93a3" stroke-width="2">${Array.from({ length: 5 }, (_, i) => `<line x1="${118 + i * 16}" y1="832" x2="${118 + i * 16}" y2="876"/>`).join('')}</g><rect x="92" y="836" width="22" height="30" rx="3" fill="#d6dbe5" stroke="#333" stroke-width="2"/>${lamp('lmpPS', 103, 851, 5, '#1f3b27')}<circle cx="96" cy="960" r="7" fill="#222"/><circle cx="196" cy="960" r="7" fill="#222"/><rect x="88" y="944" width="116" height="8" fill="#555"/></g>`;
    s += `<text x="146" y="982" font-size="13" font-weight="800" text-anchor="middle" fill="#111">COMPRESSOR C1</text>`;
    /* receiver */
    s += `<rect x="252" y="850" width="140" height="80" rx="38" fill="url(#grn)" stroke="#1d5a26" stroke-width="3" filter="url(#shd)"/><path d="M322 850 V838" stroke="#333" stroke-width="6"/><rect x="262" y="862" width="120" height="10" rx="5" fill="#fff" opacity=".25"/>` + gauge('g2', 322, 810, 24, 10);
    s += `<text x="322" y="952" font-size="13" font-weight="800" text-anchor="middle" fill="#111">RECEIVER</text>`;
    /* valve BV-A */
    s += ball('bvA', 470, 890) + `<text id="bvAs" x="470" y="930" font-size="11" font-weight="800" text-anchor="middle" fill="#111">OPEN</text><text x="470" y="946" font-size="12" font-weight="800" text-anchor="middle" fill="#111">AIR ISOLATOR</text>`;
    /* FRL */
    s += `<rect x="552" y="872" width="80" height="14" rx="3" fill="#8f98ab" stroke="#333" stroke-width="2"/><rect x="556" y="886" width="22" height="38" rx="6" fill="#9fd4f2" stroke="#333" stroke-width="2" opacity=".9"/><rect x="584" y="886" width="22" height="30" rx="4" fill="#c5ccd9" stroke="#333" stroke-width="2"/><rect x="612" y="886" width="18" height="38" rx="6" fill="#f0b25b" stroke="#333" stroke-width="2"/><path d="M594 872 V860" stroke="#333" stroke-width="5"/>` + gauge('g1', 594, 836, 22, 10);
    s += `<text x="592" y="944" font-size="13" font-weight="800" text-anchor="middle" fill="#111">FRL</text>`;
    /* dump valve */
    s += ball('dmp', 656, 948, 90) + `<g id="dmpf" opacity="0"><circle cx="656" cy="982" r="5" fill="#cfe9ff"/><circle cx="644" cy="990" r="4" fill="#cfe9ff"/><circle cx="668" cy="992" r="4" fill="#cfe9ff"/><circle cx="656" cy="1000" r="3" fill="#cfe9ff"/></g>`;
    s += `<text id="dmps" x="690" y="962" font-size="11" font-weight="800" fill="#111">CLOSED</text><text x="690" y="978" font-size="12" font-weight="800" fill="#111">DUMP VALVE</text>`;
    /* cylinder: rod first so it hides inside the body when retracted */
    s += `<g id="cyR"><rect x="740" y="884" width="60" height="12" fill="#c9ced9" stroke="#333" stroke-width="2"/><rect x="798" y="874" width="14" height="32" rx="3" fill="#e9b400" stroke="#333" stroke-width="2"/></g>` +
      `<rect x="680" y="866" width="84" height="48" rx="6" fill="url(#metal)" stroke="#333" stroke-width="3"/><rect x="676" y="862" width="10" height="56" rx="3" fill="#555"/><rect x="758" y="862" width="10" height="56" rx="3" fill="#555"/><text x="722" y="896" font-size="12" font-weight="800" text-anchor="middle" fill="#222">CYL</text>`;
    s += `<text x="740" y="946" font-size="12" font-weight="800" text-anchor="middle" fill="#111">CYLINDER</text>`;
    s += dot('ldCmp', 192, 822);

    /* ===== WATER ===== */
    s += `<rect x="66" y="1030" width="768" height="272" rx="8" fill="none" stroke="#111" stroke-width="3"/>${tab(66, 1030, 270, 'WATER / HYDRAULIC')}`;
    const pipe = (id, d) => `<path id="${id}" d="${d}" fill="none" stroke="#2e7d32" stroke-width="16" stroke-linecap="round" stroke-linejoin="round"/><path id="${id}c" d="${d}" fill="none" stroke="#b9e6c0" stroke-width="7" stroke-linecap="round" stroke-linejoin="round"/>`;
    s += pipe('pw1', 'M190 1100 H740 V1250 H176 V1176') + `<path id="flow" d="M190 1100 H740 V1250 H176" fill="none" stroke="#7fd0ff" stroke-width="4" stroke-dasharray="10 14" opacity="0"/>`;
    s += pipe('pw2', 'M475 1100 V1135') + pipe('pw3', 'M740 1150 H792');
    /* pump */
    s += `<g id="pumpG"><rect x="84" y="1100" width="62" height="78" rx="8" fill="#3d4757" stroke="#111" stroke-width="2.5"/><g stroke="#8a93a3" stroke-width="2">${Array.from({ length: 4 }, (_, i) => `<line x1="${94 + i * 16}" y1="1106" x2="${94 + i * 16}" y2="1172"/>`).join('')}</g><circle cx="178" cy="1140" r="36" fill="#8ea3bd" stroke="#2a3a52" stroke-width="3"/><g class="spin" id="pumpI"><circle cx="178" cy="1140" r="20" fill="#cfd9e8" stroke="#2a3a52" stroke-width="2"/><path d="M178 1124 v32 M162 1140 h32 M167 1129 l22 22 M189 1129 l-22 22" stroke="#4b5b75" stroke-width="3"/></g></g>`;
    s += `<text x="132" y="1204" font-size="13" font-weight="800" text-anchor="middle" fill="#111">PUMP P1</text>` + dot('ldPmp', 112, 1090);
    /* vessel */
    s += `<rect x="440" y="1135" width="70" height="78" rx="24" fill="url(#grn)" stroke="#1d5a26" stroke-width="3" filter="url(#shd)"/><rect id="vesF" x="448" y="1200" width="54" height="0" rx="10" fill="#7fd0ff" opacity=".85"/><path d="M510 1176 H538" stroke="#333" stroke-width="5"/>` + gauge('g4', 560, 1158, 22, 10);
    s += `<text x="475" y="1234" font-size="13" font-weight="800" text-anchor="middle" fill="#111">VESSEL V1</text>`;
    s += gauge('g3', 400, 1060, 22, 10) + `<path d="M400 1082 V1092" stroke="#333" stroke-width="5"/>`;
    /* valves */
    s += ball('w1', 240, 1100) + `<text id="w1s" x="226" y="1134" font-size="11" font-weight="800" fill="#111">OPEN</text><text x="226" y="1150" font-size="12" font-weight="800" fill="#111">SUPPLY VALVE</text>`;
    s += ball('w2', 600, 1250) + `<text id="w2s" x="600" y="1288" font-size="11" font-weight="800" text-anchor="middle" fill="#111">OPEN</text><text x="660" y="1274" font-size="12" font-weight="800" fill="#111">OUTLET VALVE</text>`;
    /* big red gate valve with handwheel */
    s += `<rect x="776" y="1140" width="32" height="24" rx="3" fill="#b8c0cf" stroke="#333" stroke-width="2"/><rect x="786" y="1118" width="12" height="24" fill="#8f98ab" stroke="#333" stroke-width="2"/><g id="w3w"><circle cx="792" cy="1100" r="26" fill="#d9342b" stroke="#601510" stroke-width="3"/><circle cx="792" cy="1100" r="17" fill="#f2c200" stroke="#601510" stroke-width="2"/><path d="M792 1076 v48 M768 1100 h48 M775 1083 l34 34 M809 1083 l-34 34" stroke="#601510" stroke-width="3"/></g><text id="w3s" x="826" y="1192" font-size="11" font-weight="800" text-anchor="end" fill="#111">CLOSED</text><text x="826" y="1208" font-size="12" font-weight="800" text-anchor="end" fill="#111">DRAIN VALVE</text><g id="w3f" opacity="0"><circle cx="824" cy="1158" r="4" fill="#7fd0ff"/><circle cx="826" cy="1172" r="3" fill="#7fd0ff"/></g>`;

    /* ===== KIT RAIL ===== */
    s += `<rect x="66" y="1320" width="768" height="126" rx="8" fill="none" stroke="#111" stroke-width="3"/>${tab(66, 1320, 140, 'LOTO KIT')}<rect x="84" y="1368" width="732" height="10" rx="5" fill="#7d8697" stroke="#333" stroke-width="2"/>`;
    const KIT = A.KIT = ['pl_red', 'pl_blue', 'pl_yel', 'pl_master', 'hasp', 'mccb_clip', 'mcb3_clip', 'ball_lock', 'gate_lock', 'plug_lock', 'tag', 'tester', 'key'];
    KIT.forEach((k, i) => {
      const x = 92 + i * 56;
      s += `<g class="kit" data-tool="${k}"><rect x="${x - 4}" y="1372" width="56" height="70" rx="6" fill="transparent"/><path d="M${x + 24} 1372 v10" stroke="#555" stroke-width="3"/>${k === 'key' ? A.keyIcon(x, 1382, 48) : ic(L.dev(k).icon, x, 1382, 48)}</g>`;
    });

    /* ===== WALL: supply box, plugs, PPE (moved above the board in portrait) ===== */
    const H = A.HOME;
    s += `<g transform="${A.SUP}">`;
    s += `<rect x="930" y="96" width="140" height="84" rx="8" fill="#e9ecf1" stroke="#555" stroke-width="3" filter="url(#shd)"/><text x="1000" y="128" font-size="15" font-weight="800" text-anchor="middle" fill="#222">SUPPLY</text><text x="1000" y="150" font-size="12" text-anchor="middle" fill="#555">wall outlet box</text><path d="M946 160 h108" stroke="#c62828" stroke-width="4"/><circle cx="950" cy="180" r="4" fill="#444"/><circle cx="1050" cy="180" r="4" fill="#444"/>`;
    s += `<path d="M960 270 q0 -14 0 -22" stroke="#444" stroke-width="3"/><path d="M1040 270 q0 -14 0 -22" stroke="#444" stroke-width="3"/><path d="M946 262 h28 M1026 262 h28" stroke="#555" stroke-width="5" stroke-linecap="round"/>`;
    s += `<g id="plugLabs" font-size="12" font-weight="800" text-anchor="middle" fill="#222"><text x="960" y="392">1-PH 230 V</text><text x="1040" y="392">3-PH 400 V</text></g></g>`;
    s += `<g pointer-events="none"><path id="cabB" d="M${H.plugB[0]} ${H.top} V${H.plugB[1] - 30}" fill="none" stroke="#111" stroke-width="12" stroke-linecap="round"/><path id="cabBi" d="M${H.plugB[0]} ${H.top} V${H.plugB[1] - 30}" fill="none" stroke="#2a6fe0" stroke-width="7" stroke-linecap="round"/>`;
    s += `<path id="cabR" d="M${H.plugR[0]} ${H.top} V${H.plugR[1] - 30}" fill="none" stroke="#111" stroke-width="12" stroke-linecap="round"/><path id="cabRi" d="M${H.plugR[0]} ${H.top} V${H.plugR[1] - 30}" fill="none" stroke="#e03a2e" stroke-width="7" stroke-linecap="round"/></g>`;
    s += plug('plugB', '#2a6fe0', '#143e86', [[-12, 7], [12, 7], [0, -10]]) + plug('plugR', '#e03a2e', '#7d1a12', [[-14, 10], [14, 10], [-8, -10], [8, -10]]);
    s += `<g transform="${A.PPE}">`;
    /* PPE poster */
    s += `<g filter="url(#shd)"><rect x="910" y="560" width="170" height="210" rx="10" fill="#1d5fc6" stroke="#fff" stroke-width="4"/></g><text x="995" y="592" font-size="18" font-weight="900" text-anchor="middle" fill="#fff">WEAR PPE</text>`;
    s += `<g fill="#fff" stroke="none"><path d="M940 650 a22 22 0 0 1 44 0 v6 h-44z"/><rect x="934" y="654" width="56" height="7" rx="3"/>` +
      `<g fill="none" stroke="#fff" stroke-width="4"><circle cx="1020" cy="640" r="11"/><circle cx="1048" cy="640" r="11"/><path d="M1031 640 h6"/></g>` +
      `<path d="M944 700 h12 v10 h6 v-10 h6 v12 h6 v-12 h8 v26 a10 10 0 0 1 -10 10 h-18 a10 10 0 0 1 -10 -10z"/>` +
      `<path d="M1020 704 h18 v24 h22 a8 8 0 0 1 0 16 h-40 z"/></g>`;
    s += `<g font-size="11" fill="#fff" text-anchor="middle" font-weight="700"><text x="962" y="680">Helmet</text><text x="1034" y="672">Glasses</text><text x="962" y="758">Gloves</text><text x="1038" y="758">Boots</text></g>`;
    s += `</g>`;
    s += `<g transform="${A.LEG}">`;
    s += `<g filter="url(#shd)"><rect x="910" y="800" width="170" height="108" rx="8" fill="#fff" stroke="#c62828" stroke-width="4"/><rect x="910" y="800" width="170" height="30" rx="6" fill="#c62828"/></g><text x="995" y="822" font-size="16" font-weight="900" text-anchor="middle" fill="#fff">LOTO</text><g font-size="13" font-weight="800" fill="#222"><text x="924" y="852">1 Stop</text><text x="924" y="870">2 Isolate</text><text x="924" y="888">3 Lock + tag</text><text x="1008" y="852">4 Release</text><text x="1008" y="870">5 Test</text><text x="1008" y="888">6 Try</text></g>`;
    s += `</g>`;

    /* ===== overlays: test points, lock layers, selection ring ===== */
    s += `<g id="tpn" font-size="14" font-weight="800" fill="#111" pointer-events="none"></g>`;
    s += Object.keys(A.LK).map((k) => `<g id="lk_${k}" pointer-events="none"></g>`).join('');
    s += `<circle id="sel" cx="-50" cy="-50" r="30" fill="none" stroke="#00d4ff" stroke-width="5" stroke-dasharray="10 6" pointer-events="none"/>`;
    /* hit areas (kept last so they sit under nothing but the lock layers do not block them) */
    const hit = (k, o) => `<g class="hit" data-pt="${k}"><circle cx="${P[k].x}" cy="${P[k].y}" r="${P[k].r}" fill="transparent"/></g>`;
    s += ['plugB', 'plugR', 'q1', 'pb1', 'pb2', 'mccbA', 'mccbB', 'pb3', 'pb4', 'pb5', 'pb6', 'bvA', 'dump', 'w1', 'w2', 'w3', 'motor', 'comp', 'recv', 'frl', 'cyl', 'pump', 'vess', 'g1', 'g2', 'g3', 'g4'].map(hit).join('');
    s += `<g class="hit" data-pt="mcbC"><rect x="640" y="456" width="120" height="136" fill="transparent"/></g>`;
    s += `<g class="hit" data-pt="mccbA"><rect x="372" y="456" width="100" height="136" fill="transparent"/></g><g class="hit" data-pt="mccbB"><rect x="502" y="456" width="100" height="136" fill="transparent"/></g>`;
    s += `<g class="hit" data-pt="plugB"><circle cx="420" cy="262" r="42" fill="transparent"/></g><g class="hit" data-pt="plugR"><circle cx="560" cy="262" r="42" fill="transparent"/></g>`;
    s += `<g id="tps" style="display:none">${['tp1', 'tp2', 'tp3', 'tp4', 'tp5'].map((k) => `<g class="tp" data-pt="${k}"><circle cx="${P[k].x}" cy="${P[k].y}" r="15" fill="#ffe14a" stroke="#111" stroke-width="2.5"/><path d="M${P[k].x - 5} ${P[k].y - 6} l5 12 l5 -12" fill="none" stroke="#111" stroke-width="2.5"/><circle cx="${P[k].x}" cy="${P[k].y}" r="${P[k].r + 4}" fill="transparent"/></g>`).join('')}</g>`;
    return s;
  };
  A.keyIcon = (x, y, sz) => `<g transform="translate(${x} ${y}) scale(${sz / 64})"><circle cx="20" cy="22" r="13" fill="#d8b74a" stroke="#222" stroke-width="2.5"/><circle cx="20" cy="22" r="5" fill="#555"/><path d="M30 30 L56 56" stroke="#d8b74a" stroke-width="8" stroke-linecap="round"/><path d="M30 30 L56 56" stroke="#222" stroke-width="2" opacity=".5"/><path d="M46 46 l7 -6 M52 52 l7 -6" stroke="#d8b74a" stroke-width="6" stroke-linecap="round"/></g>`;
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/loto_pr.js */
/* LOTO practice board: plug in, run, isolate, lock, release, test. The simulation behind loto_pr_art.js. */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, L = EL.lotoData, A = EL.lotoPrArt, LB = EL.lotoBoard;
  if (!L || !A || !LB) return;
  const PR = (EL.lotoPractice = { job: 'free', show: true, tool: null, sel: null, iv: null, demo: 0 });
  const $ = (el, id) => el.querySelector('#' + id);
  PR.isPortrait = () => typeof window !== 'undefined' && (window.innerWidth <= 820 || window.innerHeight <= 500 || (window.innerHeight > window.innerWidth && window.innerWidth < 1000)); // phones in either orientation
  if (typeof window !== 'undefined') window.addEventListener('resize', () => { const b = document.querySelector('.pr-board'); if (b && b.isConnected && PR.isPortrait() !== PR.portrait && EL.loto && EL.loto.render) EL.loto.render(); });
  const pair = (a, b) => [a, b];

  /* ---------- point names and roles ---------- */
  const N = {
    plugB: pair('Blue plug (1-phase 230 V)', 'الفيشة الزرقاء (فاز واحد 230 فولت)'), plugR: pair('Red plug (3-phase 400 V)', 'الفيشة الحمرا (3 فاز 400 فولت)'),
    q1: pair('Rotary isolator Q1', 'سويتش العزل الدوّار Q1'), mccbA: pair('MCCB A (feeds motor M1)', 'بريكر MCCB A (بيغذي الموتور M1)'),
    mccbB: pair('MCCB B (feeds the pump)', 'بريكر MCCB B (بيغذي الطلمبة)'), mcbC: pair('3-pole MCB C (feeds the compressor)', 'ميني بريكر C تلات أقطاب (بيغذي الكمبروسور)'),
    pb1: pair('START pushbutton', 'زرار START'), pb2: pair('STOP pushbutton', 'زرار STOP'), pb3: pair('CYL OUT pushbutton', 'زرار CYL OUT'), pb4: pair('CYL IN pushbutton', 'زرار CYL IN'),
    pb5: pair('E-STOP pushbutton', 'زرار الطوارئ E-STOP'), pb6: pair('RESET pushbutton', 'زرار RESET'),
    bvA: pair('Air isolator valve BV-A', 'محبس عزل الهوا BV-A'), dump: pair('Dump valve', 'محبس التفريغ'), w1: pair('Water supply valve W1', 'محبس مدخل المياه W1'),
    w2: pair('Water outlet valve W2', 'محبس مخرج المياه W2'), w3: pair('Drain valve W3 (big red)', 'محبس الصرف W3 (الأحمر الكبير)'),
    tp1: pair('Test point: Q1 line side', 'نقطة قياس: ناحية دخل Q1'), tp2: pair('Test point: Q1 load side', 'نقطة قياس: ناحية خرج Q1'), tp3: pair('Test point: pump terminals', 'نقطة قياس: أطراف الطلمبة'),
    tp4: pair('Test point: compressor terminals', 'نقطة قياس: أطراف الكمبروسور'), tp5: pair('Test point: blue socket', 'نقطة قياس: البريزة الزرقاء'),
    motor: pair('Motor M1', 'الموتور M1'), comp: pair('Compressor C1', 'الكمبروسور C1'), recv: pair('Air receiver', 'خزان الهوا'), frl: pair('FRL unit (filter, regulator, lubricator)', 'وحدة FRL (فلتر وريجيوليتور ومزيّت)'),
    cyl: pair('Air cylinder', 'سلندر الهوا'), pump: pair('Water pump P1', 'طلمبة المياه P1'), vess: pair('Water vessel V1', 'خزان المياه V1'),
    g1: pair('Gauge G1 (air after the isolator)', 'عداد G1 (هوا بعد العزل)'), g2: pair('Gauge G2 (receiver)', 'عداد G2 (الخزان)'), g3: pair('Gauge G3 (water loop)', 'عداد G3 (لوب المياه)'), g4: pair('Gauge G4 (vessel)', 'عداد G4 (الخزان)'),
  };
  const CAT = { plugB: 'src', plugR: 'src', q1: 'brk', mccbA: 'brk', mccbB: 'brk', mcbC: 'brk', pb1: 'ctrl', pb2: 'ctrl', pb3: 'ctrl', pb4: 'ctrl', pb5: 'ctrl', pb6: 'ctrl', bvA: 'valve', w1: 'valve', w2: 'valve', dump: 'vent', w3: 'vent', motor: 'load', comp: 'load', pump: 'load', cyl: 'load', frl: 'load', recv: 'store', vess: 'store', g1: 'gauge', g2: 'gauge', g3: 'gauge', g4: 'gauge', tp1: 'tp', tp2: 'tp', tp3: 'tp', tp4: 'tp', tp5: 'tp' };
  const CATD = {
    src: pair('Energy source. Unplug it, then lock the plug away so nobody can plug it back in.', 'مصدر طاقة. اسحب الفيشة وبعدين اقفلها عشان محدش يرجّعها.'),
    brk: pair('Isolating device. Switch it OFF, fit a lockout device, add your padlock and a tag.', 'جهاز عزل. اقفله OFF وركّب جهاز لوتو وحط قفلك وتاج.'),
    ctrl: pair('Control device only. It starts or stops the machine but does not isolate it.', 'جهاز تحكم بس. بيشغّل أو بيوقّف الماكينة لكن مبيعزلهاش.'),
    valve: pair('Isolating valve. Close it, fit a lockout device, add your padlock and a tag. Pressure can stay trapped after it.', 'محبس عزل. اقفله وركّب جهاز لوتو وحط قفلك وتاج. الضغط ممكن يفضل محبوس بعده.'),
    vent: pair('Vent or drain valve. Open it after the supply is locked to release the trapped pressure, then read the gauge.', 'محبس تفريغ أو صرف. افتحه بعد ما تقفل المصدر عشان تفرّغ الضغط المحبوس، وبعدين اقرا العداد.'),
    load: pair('Load. It is dead only after the source upstream is isolated, locked and tested.', 'حِمل. بيبقى ميت بعد ما المصدر اللي قبله يتعزل ويتقفل ويتختبر بس.'),
    store: pair('Stored energy. It keeps its pressure after the supply is off. Release it and read the gauge.', 'طاقة مخزنة. بيفضل محتفظ بالضغط بعد ما المصدر يتفصل. فرّغه واقرا العداد.'),
    gauge: pair('Gauge. It must read 0 bar before work starts.', 'عداد. لازم يقرا 0 بار قبل ما الشغل يبدأ.'),
    tp: pair('Test point. Use the tester here: prove it on the proving unit, test, then prove it again.', 'نقطة قياس. استخدم التستر هنا: اثبته على وحدة الإثبات وبعدين اختبر وبعدين اثبته تاني.'),
  };
  const W = {
    on: pair('ON', 'ON'), off: pair('OFF', 'OFF'), open: pair('Open', 'مفتوح'), closed: pair('Closed', 'مقفول'), plugged: pair('Plugged in', 'مركّبة'), unplugged: pair('Unplugged', 'مسحوبة'),
    locked: pair('Locked out', 'مقفول لوتو'), unlocked: pair('Not locked', 'مش مقفول'), live: pair('Live', 'فيه جهد'), dead: pair('Dead', 'ميت'), reading: pair('Reading', 'القراءة'),
  };

  /* what can take a lock, which way it must be to be isolated */
  const LKP = { q1: { type: 'rotary', integral: true }, mccbA: { type: 'mccb' }, mccbB: { type: 'mccb' }, mcbC: { type: 'mcb' }, plugB: { type: 'plug' }, plugR: { type: 'plug' }, bvA: { type: 'ballvalve' }, dump: { type: 'ballvalve' }, w1: { type: 'ballvalve' }, w2: { type: 'ballvalve' }, w3: { type: 'gatevalve' }, pb1: { type: 'pushbtn' }, pb2: { type: 'pushbtn' }, pb3: { type: 'pushbtn' }, pb4: { type: 'pushbtn' }, pb5: { type: 'estop' }, pb6: { type: 'pushbtn' } };
  const SW = ['q1', 'mccbA', 'mccbB', 'mcbC'], VALVE = ['bvA', 'w1', 'w2', 'w3', 'dump'], PLUG = ['plugB', 'plugR'];
  const safe = (id) => (SW.includes(id) ? !S.st[id] : PLUG.includes(id) ? !S.st[id] : id === 'dump' || id === 'w3' ? !!S.st[id] : VALVE.includes(id) ? !S.st[id] : true);

  /* ---------- state ---------- */
  let S = null;
  function fresh() {
    const lk = {}; for (const k of Object.keys(LKP)) lk[k] = { dev: null, locks: [], tag: 0 };
    return {
      st: { plugB: false, plugR: false, q1: true, mccbA: true, mccbB: true, mcbC: true, bvA: true, dump: false, w1: true, w2: false, w3: false },
      latchM: false, solC: false, estop: false, compRun: false, Prec: 0, Pdown: 0, Pw: 0, cyl: 0, chg: 0, chgE: 0, lk, tl: [], tries: [], log: [], res: null, readout: null, cylTrap: false,
    };
  }
  PR.reset = () => { PR.demo++; S = fresh(); PR.tool = null; PR.sel = null; };
  PR.reset();

  const bump = (id) => { S.chg++; if (SW.includes(id) || PLUG.includes(id)) S.chgE++; };
  /* ---------- derived electrical state ---------- */
  function dv() {
    const c = S.st, red = c.plugR, blue = c.plugB, d = { red, blue, ctrl: blue };
    d.tp1 = red && c.mccbA; d.tp2 = d.tp1 && c.q1; d.tp3 = red && c.mccbB; d.tp4 = red && c.mcbC; d.tp5 = blue;
    d.motor = S.latchM && d.tp2 && d.ctrl && !S.estop; d.pump = d.tp3;
    return d;
  }
  function settle() {
    const d = dv();
    if (!(d.tp2 && d.ctrl)) S.latchM = false;
    if (!d.ctrl || S.estop) S.solC = false;
  }
  const volts = (id) => { const d = dv(); const m = { tp1: d.tp1 && 400, tp2: d.tp2 && 400, tp3: d.tp3 && 400, tp4: d.tp4 && 400, tp5: d.tp5 && 230 }; return m[id] || 0; };

  /* ---------- simulation tick (pressures, motion) ---------- */
  const clamp = (v, a, b) => Math.max(a, Math.min(b, v));
  function tick() {
    const d = dv(), c = S.st;
    if (!d.tp4) S.compRun = false; else if (S.Prec < 5) S.compRun = true; else if (S.Prec >= 6) S.compRun = false;
    if (S.compRun) S.Prec = Math.min(6, S.Prec + 0.25);
    if (c.bvA) {
      if (c.dump) { S.Prec = Math.max(0, S.Prec - 0.25); S.Pdown = Math.max(0, S.Pdown - 0.5); }
      else S.Pdown = clamp(S.Pdown + clamp(S.Prec - S.Pdown, -0.6, 0.6), 0, 6);
    } else if (c.dump) S.Pdown = Math.max(0, S.Pdown - 0.5);
    let tgt = null;
    if (c.w3) tgt = 0; else if (d.pump && c.w1) tgt = c.w2 ? 1.5 : 4; else if (c.w2) tgt = 0;
    if (tgt !== null) { const r = c.w3 ? 0.6 : 0.35; S.Pw = clamp(S.Pw + clamp(tgt - S.Pw, -r, r), 0, 6); }
    if (S.Prec < 0.05) S.Prec = 0; if (S.Pdown < 0.05) S.Pdown = 0; if (S.Pw < 0.05) S.Pw = 0;
    const want = S.solC && S.Pdown >= 2 ? 1 : 0;
    S.cyl = clamp(S.cyl + clamp(want - S.cyl, -0.25, 0.25), 0, 1);
    settle();
  }

  /* ---------- feedback ---------- */
  function say(kind, msg, raw) {
    const m = raw ? msg : T(msg);
    S.log.unshift({ kind, msg: m }); if (S.log.length > 40) S.log.pop();
    ui.toast(m, kind, 4200);
  }
  const nm = (id) => T(N[id]);
  const stateW = (id) => {
    if (PLUG.includes(id)) return S.st[id] ? W.plugged : W.unplugged;
    if (SW.includes(id)) return S.st[id] ? W.on : W.off;
    if (VALVE.includes(id)) return S.st[id] ? W.open : W.closed;
    return null;
  };
  const lockedAt = (id) => { const l = S.lk[id]; return !!l && (!!l.dev || l.locks.length > 0); };

  /* ---------- operate a point ---------- */
  function press(id) {
    const d = dv();
    if (lockedAt(id)) { say('warn', pair('This control is covered by a lockout device. Remove it first.', 'الزرار مغطى بجهاز لوتو. شيله الأول.')); return; }
    S.sel = id;
    if (id === 'pb1') {
      let ok = false, why = null;
      if (!d.ctrl) why = pair('No control supply. Plug in the blue plug.', 'مفيش كهرباء تحكم. ركّب الفيشة الزرقاء.');
      else if (S.estop) why = pair('The E-stop is active. Press RESET first.', 'الطوارئ شغالة. اضغط RESET الأول.');
      else if (!d.tp2) why = pair('The motor cannot start: no 400 V at Q1. Check the red plug, MCCB A and Q1.', 'الموتور مش هيشتغل: مفيش 400 فولت عند Q1. شوف الفيشة الحمرا وMCCB A وQ1.');
      else { S.latchM = true; ok = true; }
      S.tries.push({ w: 'motor', chg: S.chgE, valid: d.ctrl && !S.estop, ok: !ok });
      if (ok) say('warn', pair('Motor M1 started.', 'الموتور M1 اشتغل.')); else say('good', why);
    } else if (id === 'pb2') {
      S.latchM = false; say('info', d.tp1 ? pair('Motor stopped. The terminals above Q1 are still live.', 'الموتور وقف. الأطراف اللي فوق Q1 لسه فيها جهد.') : pair('Motor stopped.', 'الموتور وقف.'));
    } else if (id === 'pb3') {
      if (!d.ctrl) { say('info', pair('No control supply. Plug in the blue plug.', 'مفيش كهرباء تحكم. ركّب الفيشة الزرقاء.')); S.tries.push({ w: 'cyl', chg: S.chg, valid: false, ok: true }); return; }
      if (S.estop) { say('info', pair('The E-stop is active. Press RESET first.', 'الطوارئ شغالة. اضغط RESET الأول.')); return; }
      S.solC = true;
      const moves = S.Pdown >= 2;
      S.tries.push({ w: 'cyl', chg: S.chg, valid: true, ok: !moves });
      if (moves) {
        if (!S.st.bvA) { S.Pdown = Math.max(0, S.Pdown - 1); S.cylTrap = true; say('bad', pair('The cylinder moved on trapped air! The isolator is closed but air was still stored.', 'السلندر اتحرك بالهوا المحبوس! المحبس مقفول لكن الهوا كان لسه مخزّن.')); } else say('warn', pair('The cylinder moved out.', 'السلندر خرج.'));
      } else say('good', pair('No air pressure: the cylinder did not move.', 'مفيش ضغط هوا: السلندر مااتحركش.'));
    } else if (id === 'pb4') {
      S.solC = false; say('info', pair('The cylinder returns.', 'السلندر بيرجع.'));
    } else if (id === 'pb5') {
      S.estop = true; S.latchM = false; S.solC = false;
      say('warn', pair('E-stop pressed. The machine stopped but the supply is still live. An E-stop is not isolation.', 'ضغطت الطوارئ. الماكينة وقفت لكن الكهرباء لسه موجودة. الطوارئ مش عزل.'));
    } else if (id === 'pb6') {
      S.estop = false; say('info', pair('E-stop released.', 'الطوارئ اتفكّت.'));
    }
  }
  function operate(id) {
    if (id.startsWith('pb')) { press(id); return; }
    if (!LKP[id]) { info(id); return; }
    if (lockedAt(id)) { say('warn', pair('Locked out. Remove the lock first.', 'مقفول لوتو. شيل القفل الأول.')); return; }
    S.st[id] = !S.st[id]; bump(id); S.readout = null;
    settle();
    say('info', nm(id) + ': ' + T(stateW(id)), true);
  }
  function info(id) {
    S.sel = id;
  }

  /* ---------- tools: lock devices, padlocks, tags, key, tester ---------- */
  const holes = (id) => { const l = S.lk[id]; if (l.dev === 'hasp') return 6; if (l.dev) return 1; return LKP[id].integral ? 3 : 0; };
  function useTool(id) {
    const tool = PR.tool, kit = tool === 'key' ? { kind: 'key' } : L.dev(tool);
    if (kit.kind === 'tool') {
      if (!id.startsWith('tp')) { say('warn', pair('Tap one of the yellow test points.', 'دوس على واحدة من نقط القياس الصفرا.')); return; }
      const v = volts(id), pend = S.tl.filter((e) => e.k === 'test').length;
      S.tl.push({ k: 'test', pt: id, v, chg: S.chgE }); S.readout = { id, v };
      say(v ? 'bad' : 'good', nm(id) + ': ' + v + ' V', true);
      return;
    }
    if (id.startsWith('tp')) { say('warn', pair('Pick the tester first.', 'اختار التستر الأول.')); return; }
    if (!LKP[id]) { say('warn', pair('Nothing to lock here. Isolate the source upstream.', 'مفيش حاجة تتقفل هنا. اعزل المصدر اللي قبله.')); return; }
    const l = S.lk[id];
    if (kit.kind === 'key') {
      if (l.tag) { l.tag = 0; say('info', pair('Tag removed.', 'التاج اتشال.')); } else if (l.locks.length) { l.locks.pop(); say('info', pair('Padlock removed.', 'القفل اتشال.')); } else if (l.dev) { l.dev = null; say('info', pair('Lockout device removed.', 'جهاز اللوتو اتشال.')); } else { say('warn', pair('Nothing to remove here.', 'مفيش حاجة تتشال هنا.')); return; }
      bump(id); S.readout = null; return;
    }
    if (kit.kind === 'tag') {
      if (!safe(id)) { say('warn', pair('Put it in the safe position first (OFF, closed, unplugged or, for a vent valve, open).', 'حطه في الوضع الآمن الأول (OFF أو مقفول أو مسحوب، أو مفتوح لو محبس تفريغ).')); return; }
      if (l.tag) { say('warn', pair('A tag is already fitted.', 'التاج متركّب أصلاً.')); return; }
      l.tag = 1; bump(id); say('good', pair('Tag fitted.', 'التاج اتركّب.')); return;
    }
    if (!safe(id)) { say('warn', pair('Put it in the safe position first (OFF, closed, unplugged or, for a vent valve, open).', 'حطه في الوضع الآمن الأول (OFF أو مقفول أو مسحوب، أو مفتوح لو محبس تفريغ).')); return; }
    if (kit.kind === 'lock') {
      if (!holes(id)) { say('warn', pair('Fit a lockout device first. The padlock needs a hole.', 'ركّب جهاز لوتو الأول. القفل محتاج فتحة.')); return; }
      if (l.locks.length >= holes(id)) { say('warn', pair('No free hole. Add a multi-lock hasp.', 'مفيش فتحة فاضية. ضيف هاسب متعدد الأقفال.')); return; }
      l.locks.push(tool); bump(id);
      if (tool === 'pl_master') say('warn', pair('Master padlock fitted. It is not for personal lockout.', 'ركّبت قفل الماستر. مش للوتو الشخصي.')); else say('good', pair('Padlock fitted.', 'القفل اتركّب.'));
      return;
    }
    if (kit.kind === 'device') {
      if (!(kit.fits || []).includes(LKP[id].type)) { say('warn', pair('This device does not fit here.', 'الجهاز ده مش بيركب هنا.')); return; }
      if (l.dev && !(l.dev !== 'hasp' && tool === 'hasp')) { say('warn', pair('A lockout device is already fitted.', 'فيه جهاز لوتو متركّب أصلاً.')); return; }
      l.dev = tool; bump(id); say('good', pair('Lockout device fitted.', 'جهاز اللوتو اتركّب.'));
      if (kit.control) say('warn', pair('This is a control device. Locking it does not isolate anything.', 'ده جهاز تحكم. قفله مبيعزلش حاجة.'));
    }
  }
  function prove() {
    S.tl.push({ k: 'prove', chg: S.chgE }); say('good', pair('Tester proved on the proving unit.', 'التستر اتثبت على وحدة الإثبات.'));
  }

  /* ---------- the check ---------- */
  const proper = (id) => { const l = S.lk[id]; return safe(id) && !!l && l.locks.length > 0 && l.tag > 0 && (holes(id) > 0); };
  function ptp(pts) {
    const tl = S.tl, last = pts.map((p) => { for (let i = tl.length - 1; i >= 0; i--) if (tl[i].k === 'test' && tl[i].pt === p) return i; return -1; });
    if (last.some((i) => i < 0) || last.some((i) => tl[i].chg !== S.chgE || tl[i].v > 0)) return false;
    const first = Math.min(...last), end = Math.max(...last);
    return tl.slice(0, first).some((e) => e.k === 'prove') && tl.slice(end + 1).some((e) => e.k === 'prove');
  }
  const tried = (w) => S.tries.some((t) => t.w === w && t.chg === (w === 'motor' ? S.chgE : S.chg) && t.valid && t.ok);
  const noMaster = () => !Object.values(S.lk).some((l) => l.locks.includes('pl_master'));
  const any = (ids) => ids.some(proper);
  const JOBS = {
    free: { name: pair('Free play', 'تجربة حرة'), goal: pair('Plug in, run the board and try everything. There is no checklist.', 'ركّب الفيش وشغّل البورد وجرّب كل حاجة. مفيش تشيك ليست.'), chk: null },
    motor: {
      name: pair('Change motor M1', 'تغيير الموتور M1'), goal: pair('Make motor M1 safe to work on.', 'خلّي الموتور M1 آمن للشغل عليه.'),
      chk: () => [
        [any(['q1', 'mccbA', 'plugR']), pair('Q1, MCCB A or the red plug is OFF with a lockout device, padlock and tag', 'Q1 أو MCCB A أو الفيشة الحمرا في وضع OFF بجهاز لوتو وقفل وتاج')],
        [ptp(['tp2']), pair('Prove, test at Q1 load side (TP2) shows 0 V, prove again', 'إثبات، قياس عند خرج Q1 (TP2) يطلع 0 فولت، إثبات تاني')],
        [tried('motor'), pair('Try start after locking: the motor did not run (control supply on)', 'تجربة تشغيل بعد القفل: الموتور مااشتغلش (كهرباء التحكم موجودة)')],
        [noMaster(), pair('Personal padlocks only, no master padlock', 'أقفال شخصية بس، من غير قفل الماستر')],
      ],
    },
    cyl: {
      name: pair('Service the air cylinder', 'صيانة سلندر الهوا'), goal: pair('Make the air cylinder safe to work on.', 'خلّي سلندر الهوا آمن للشغل عليه.'),
      chk: () => [
        [proper('bvA'), pair('Air isolator BV-A is closed with a lockout device, padlock and tag', 'محبس عزل الهوا BV-A مقفول بجهاز لوتو وقفل وتاج')],
        [S.st.dump && S.Pdown < 0.1, pair('Dump valve open and gauge G1 reads 0 bar', 'محبس التفريغ مفتوح وعداد G1 بيقرا 0 بار')],
        [tried('cyl'), pair('Try CYL OUT after locking: the cylinder did not move (control supply on)', 'تجربة CYL OUT بعد القفل: السلندر مااتحركش (كهرباء التحكم موجودة)')],
        [noMaster(), pair('Personal padlocks only, no master padlock', 'أقفال شخصية بس، من غير قفل الماستر')],
      ],
    },
    water: {
      name: pair('Inspect the water vessel', 'فحص خزان المياه'), goal: pair('Make the water vessel safe to open.', 'خلّي خزان المياه آمن للفتح.'),
      chk: () => [
        [any(['mccbB', 'plugR']), pair('Pump isolated: MCCB B or the red plug is OFF with a lockout device, padlock and tag', 'الطلمبة معزولة: MCCB B أو الفيشة الحمرا OFF بجهاز لوتو وقفل وتاج')],
        [ptp(['tp3']), pair('Prove, test at the pump terminals (TP3) shows 0 V, prove again', 'إثبات، قياس عند أطراف الطلمبة (TP3) يطلع 0 فولت، إثبات تاني')],
        [proper('w1'), pair('Supply valve W1 is closed with a lockout device, padlock and tag', 'محبس المدخل W1 مقفول بجهاز لوتو وقفل وتاج')],
        [S.st.w3 && S.Pw < 0.1, pair('Drain valve W3 open and gauge G4 reads 0 bar', 'محبس الصرف W3 مفتوح وعداد G4 بيقرا 0 بار')],
        [noMaster(), pair('Personal padlocks only, no master padlock', 'أقفال شخصية بس، من غير قفل الماستر')],
      ],
    },
    comp: {
      name: pair('Service the compressor', 'صيانة الكمبروسور'), goal: pair('Make the compressor and its receiver safe to work on.', 'خلّي الكمبروسور والخزان بتاعه آمنين للشغل عليهم.'),
      chk: () => [
        [any(['mcbC', 'plugR']), pair('Compressor isolated: MCB C or the red plug is OFF with a lockout device, padlock and tag', 'الكمبروسور معزول: MCB C أو الفيشة الحمرا OFF بجهاز لوتو وقفل وتاج')],
        [ptp(['tp4']), pair('Prove, test at the compressor terminals (TP4) shows 0 V, prove again', 'إثبات، قياس عند أطراف الكمبروسور (TP4) يطلع 0 فولت، إثبات تاني')],
        [S.Prec < 0.1, pair('Receiver emptied: gauge G2 reads 0 bar (open the air isolator and the dump valve)', 'الخزان اتفرّغ: عداد G2 بيقرا 0 بار (افتح محبس العزل ومحبس التفريغ)')],
        [noMaster(), pair('Personal padlocks only, no master padlock', 'أقفال شخصية بس، من غير قفل الماستر')],
      ],
    },
  };
  PR.jobs = JOBS;
  function check() {
    const j = JOBS[PR.job];
    if (!j.chk) { say('info', pair('Pick a job to be checked.', 'اختار شغلانة عشان تتراجع.')); return; }
    const rows = j.chk(), okAll = rows.every((r) => r[0]);
    S.res = { rows, ok: okAll, trap: S.cylTrap && PR.job === 'cyl' };
    say(okAll ? 'good' : 'warn', okAll ? pair('Safe to start work.', 'آمن تبدأ الشغل.') : pair('Not safe yet. See the checklist.', 'لسه مش آمن. شوف التشيك ليست.'));
  }

  /* ---------- guided demo ("show me") ---------- */
  function powerUp() { S.st.plugB = true; S.st.plugR = true; settle(); }
  function setSw(id, v) { if (!!S.st[id] !== v) { S.st[id] = v; bump(id); settle(); } }
  function fit(id, tool) { const t = PR.tool; PR.tool = tool; useTool(id); PR.tool = t; }
  const DEMO = {
    motor: [
      [pair('Plug in both plugs and start the motor.', 'ركّب الفيشتين وشغّل الموتور.'), () => { powerUp(); press('pb1'); }],
      [pair('1. Stop the machine normally with STOP.', '1. وقّف الماكينة عادي بزرار STOP.'), () => press('pb2')],
      [pair('2. Switch the isolator Q1 to 0.', '2. حوّل سويتش العزل Q1 على 0.'), () => { setSw('q1', false); say('info', nm('q1') + ': ' + T(W.off), true); }],
      [pair('3. Put your padlock in the isolator hole.', '3. حط قفلك في فتحة السويتش.'), () => fit('q1', 'pl_red')],
      [pair('4. Add the DANGER tag.', '4. ضيف تاج الخطر.'), () => fit('q1', 'tag')],
      [pair('5. Prove the tester on the proving unit.', '5. اثبت التستر على وحدة الإثبات.'), prove],
      [pair('6. Test at Q1 load side: 0 V.', '6. اختبر عند خرج Q1: 0 فولت.'), () => { PR.tool = 'tester'; useTool('tp2'); PR.tool = null; }],
      [pair('7. Prove the tester again.', '7. اثبت التستر تاني.'), prove],
      [pair('8. Try START: nothing moves. Safe to work.', '8. جرّب START: مفيش حاجة بتتحرك. آمن تشتغل.'), () => { press('pb1'); }],
    ],
    cyl: [
      [pair('Plug in both plugs. The receiver fills.', 'ركّب الفيشتين. الخزان بيتملي.'), () => powerUp()],
      [pair('1. Close the air isolator BV-A.', '1. اقفل محبس عزل الهوا BV-A.'), () => { setSw('bvA', false); say('info', nm('bvA') + ': ' + T(W.closed), true); }],
      [pair('2. Fit the valve lockout.', '2. ركّب لوتو المحبس.'), () => fit('bvA', 'ball_lock')],
      [pair('3. Add your padlock.', '3. حط قفلك.'), () => fit('bvA', 'pl_red')],
      [pair('4. Add the DANGER tag.', '4. ضيف تاج الخطر.'), () => fit('bvA', 'tag')],
      [pair('5. Open the dump valve to release the trapped air.', '5. افتح محبس التفريغ عشان الهوا المحبوس يخرج.'), () => { setSw('dump', true); say('info', nm('dump') + ': ' + T(W.open), true); }],
      [pair('6. Wait until gauge G1 reads 0 bar.', '6. استنى لحد ما عداد G1 يقرا 0 بار.'), () => {}, 6500],
      [pair('7. Try CYL OUT: the cylinder does not move.', '7. جرّب CYL OUT: السلندر مش بيتحرك.'), () => press('pb3')],
    ],
    water: [
      [pair('Plug in both plugs. The pump builds pressure.', 'ركّب الفيشتين. الطلمبة بتعمل ضغط.'), () => powerUp()],
      [pair('1. Switch MCCB B off and lock it.', '1. اقفل MCCB B وحط عليه لوتو.'), () => { setSw('mccbB', false); fit('mccbB', 'mccb_clip'); fit('mccbB', 'pl_red'); fit('mccbB', 'tag'); }],
      [pair('2. Prove, test the pump terminals, prove again.', '2. إثبات، اختبر أطراف الطلمبة، إثبات تاني.'), () => { prove(); PR.tool = 'tester'; useTool('tp3'); PR.tool = null; prove(); }],
      [pair('3. Close the supply valve W1 and lock it.', '3. اقفل محبس المدخل W1 وركّب عليه لوتو.'), () => { setSw('w1', false); fit('w1', 'ball_lock'); fit('w1', 'pl_red'); fit('w1', 'tag'); }],
      [pair('4. Open the drain valve W3 to release the pressure.', '4. افتح محبس الصرف W3 عشان الضغط يخرج.'), () => { setSw('w3', true); }],
      [pair('5. Wait until gauge G4 reads 0 bar.', '5. استنى لحد ما عداد G4 يقرا 0 بار.'), () => {}, 6500],
    ],
    comp: [
      [pair('Plug in both plugs. The compressor fills the receiver.', 'ركّب الفيشتين. الكمبروسور بيملّي الخزان.'), () => powerUp()],
      [pair('1. Switch MCB C off and lock it.', '1. اقفل MCB C وحط عليه لوتو.'), () => { setSw('mcbC', false); fit('mcbC', 'mcb3_clip'); fit('mcbC', 'pl_red'); fit('mcbC', 'tag'); }],
      [pair('2. Prove, test the compressor terminals, prove again.', '2. إثبات، اختبر أطراف الكمبروسور، إثبات تاني.'), () => { prove(); PR.tool = 'tester'; useTool('tp4'); PR.tool = null; prove(); }],
      [pair('3. Open the dump valve to empty the receiver.', '3. افتح محبس التفريغ عشان الخزان يتفرّغ.'), () => { setSw('dump', true); }],
      [pair('4. Wait until gauge G2 reads 0 bar.', '4. استنى لحد ما عداد G2 يقرا 0 بار.'), () => {}, 6500],
    ],
  };
  PR.runDemo = (rerender) => {
    const steps = DEMO[PR.job]; if (!steps) { say('info', pair('Pick a job first.', 'اختار شغلانة الأول.')); return; }
    const job = PR.job; PR.reset(); PR.job = job; const tok = ++PR.demo; S.demoCap = null; PR.show = true;
    let i = 0;
    const next = () => {
      if (tok !== PR.demo) return;
      if (i >= steps.length) { S.demoCap = null; settle(); check(); rerender(); return; }
      const st = steps[i++]; S.demoCap = st[0]; try { st[1](); } catch (e) { /* keep going */ }
      rerender();
      setTimeout(next, st[2] || (i === 1 ? 4500 : 2600));
    };
    next();
  };

  /* ---------- drawing the state ---------- */
  function paintBoard(svg) {
    const d = dv(), c = S.st, show = PR.show, set = (id, k, v) => { const e = $(svg, id); if (e) e.setAttribute(k, v); return e; };
    const lamp = (id, on, col) => set(id, 'fill', on ? col : { lmpL1: '#1f3b27', lmpL2: '#1f3b27', lmpL3: '#1f3b27', lmpN: '#1f3b27', lmpRun: '#1f3b27', lmpPS: '#1f3b27', lmpCyl: '#3a2f12', lmpEst: '#3a1512' }[id]);
    /* plugs */
    const place = (key, hx, sx, sy, col) => {
      const H = A.HOME, hy = H[key][1], top = H.top;
      const on = c[key], px = on ? sx : hx, py = on ? sy : hy, pg = $(svg, key);
      pg.setAttribute('transform', `translate(${px} ${py}) scale(${on ? 1.12 : 1})`);
      const dpath = on ? (A.portrait ? `M${hx} ${top} C ${hx} ${top + 90}, ${sx} -90, ${sx} 22` : `M${hx} ${top} C ${hx} ${top - 34}, ${sx + 140} ${top - 34}, ${sx + 40} ${sy - 30} S ${sx} ${sy - 10} ${sx} ${sy}`) : `M${hx} ${top} V${py - 12}`; // phones: the cable goes behind the board, not over it
      set('cab' + key.slice(-1), 'd', dpath); set('cab' + key.slice(-1) + 'i', 'd', dpath);
    };
    place('plugB', A.HOME.plugB[0], 420, 262); place('plugR', A.HOME.plugR[0], 560, 262);
    lamp('lmpL1', d.red, '#39e46f'); lamp('lmpL2', d.red, '#39e46f'); lamp('lmpL3', d.red, '#39e46f'); lamp('lmpN', d.blue, '#39e46f');
    lamp('lmpRun', d.motor, '#39e46f'); lamp('lmpPS', S.compRun, '#39e46f'); lamp('lmpCyl', S.solC, '#ffb02e'); lamp('lmpEst', S.estop, '#ff3b30');
    set('q1k', 'transform', `rotate(${c.q1 ? 90 : 0} 204 390)`);
    const brk = (id, on, w) => { set(id + 'h', 'transform', `translate(0 ${on ? 0 : w})`); const t = $(svg, id + 's'); t.textContent = on ? 'ON' : 'OFF'; t.setAttribute('fill', on ? '#6cf08a' : '#ff9a90'); };
    brk('mA', c.mccbA, 30); brk('mB', c.mccbB, 30); brk('mC', c.mcbC, 30);
    const vlv = (id, on) => { set(id + 'l', 'transform', `rotate(${on ? 0 : -90} ${A.PT[{ bvA: 'bvA', dmp: 'dump', w1: 'w1', w2: 'w2' }[id]].x} ${A.PT[{ bvA: 'bvA', dmp: 'dump', w1: 'w1', w2: 'w2' }[id]].y})`); };
    vlv('bvA', c.bvA); vlv('dmp', c.dump); vlv('w1', c.w1); vlv('w2', c.w2);
    for (const [id, on] of [['bvAs', c.bvA], ['dmps', c.dump], ['w1s', c.w1], ['w2s', c.w2], ['w3s', c.w3]]) { const t = $(svg, id); t.textContent = on ? 'OPEN' : 'CLOSED'; t.setAttribute('fill', on ? '#1b6b2a' : '#a31f16'); }
    set('w3w', 'transform', `rotate(${c.w3 ? 120 : 0} 792 1100)`);
    /* energy colours */
    const live = '#ff7a1a', dead = '#555';
    for (const [id, on] of [['ldQ1a', d.tp1], ['ldQ1b', d.tp2], ['ldAi', d.red], ['ldAo', d.tp1], ['ldBi', d.red], ['ldBo', d.tp3], ['ldCi', d.red], ['ldCo', d.tp4], ['ldSB', d.blue], ['ldSR', d.red], ['ldCmp', d.tp4], ['ldPmp', d.tp3]]) { const e = $(svg, id); e.setAttribute('fill', on ? live : dead); e.style.display = show ? '' : 'none'; }
    set('wM', 'stroke', show && d.tp2 ? live : '#333'); set('wB', 'stroke', show && d.tp3 ? live : '#333'); set('wC', 'stroke', show && d.tp4 ? live : '#333');
    const tubeCol = (p) => (show && p > 0.2 ? '#4aa8ff' : '#2f5d9e');
    for (const id of ['t1', 't2']) set(id, 'stroke', tubeCol(S.Prec));
    for (const id of ['t3', 't4', 't5']) set(id, 'stroke', tubeCol(S.Pdown));
    for (const id of ['pw1', 'pw2', 'pw3']) set(id + 'c', 'stroke', show && S.Pw > 0.2 ? '#7fd0ff' : '#b9e6c0');
    /* gauges */
    const GC = { g1: [594, 836], g2: [322, 810], g3: [400, 1060], g4: [560, 1158] };
    for (const [id, p] of [['g1', S.Pdown], ['g2', S.Prec], ['g3', S.Pw], ['g4', S.Pw]]) { set(id + 'n', 'transform', `rotate(${-135 + p / 10 * 270} ${GC[id][0]} ${GC[id][1]})`); $(svg, id + 't').textContent = p.toFixed(1); }
    set('vesF', 'height', (S.Pw / 4 * 58).toFixed(1)); set('vesF', 'y', (1200 - S.Pw / 4 * 58).toFixed(1));
    set('cyR', 'transform', `translate(${(-48 * (1 - S.cyl)).toFixed(1)} 0)`);
    /* motion */
    const cls = (id, k, on) => { const e = $(svg, id); if (e) e.classList.toggle(k, !!on); };
    cls('fanM', 'run', d.motor); cls('pumpI', 'run', d.pump); cls('compG', 'shake', S.compRun);
    set('flow', 'opacity', d.pump && c.w1 && c.w2 && !c.w3 ? 0.9 : 0); cls('flow', 'flowing', d.pump && c.w1 && c.w2 && !c.w3);
    set('dmpf', 'opacity', c.dump && (S.Pdown > 0.1 || (c.bvA && S.Prec > 0.1)) ? 1 : 0); set('w3f', 'opacity', c.w3 && S.Pw > 0.1 ? 1 : 0);
    /* locks and tags */
    for (const id of Object.keys(A.LK)) {
      const k = A.LK[id], l = S.lk[id], g = $(svg, 'lk_' + id); let o = '';
      if (l.dev) o += A.ic(L.dev(l.dev).icon, k.x - k.s / 2, k.y - k.s / 2, k.s);
      l.locks.forEach((t, i) => {
        const sz = k.s * 0.62, ox = id === 'q1' ? 298 - sz / 2 + (i > 2 ? 26 : 0) : k.x - k.s * 0.45 + (i % 3) * k.s * 0.4, oy = id === 'q1' ? 350 + (i % 3) * 20 : k.y + k.s * 0.05 + Math.floor(i / 3) * 14;
        o += A.ic(L.dev(t).icon, ox, oy, sz);
      });
      if (l.tag) o += A.ic('tag', k.x + k.s * 0.2, k.y + k.s * 0.28, k.s * 0.7);
      g.innerHTML = o;
    }
    /* selection, tester points, hand */
    const sel = $(svg, 'sel'), sp = PR.sel && A.PT[PR.sel];
    if (sp) { sel.setAttribute('cx', sp.x); sel.setAttribute('cy', sp.y); sel.setAttribute('r', Math.min(sp.r, 60) + 4); } else { sel.setAttribute('cx', -80); sel.setAttribute('cy', -80); }
    $(svg, 'tps').style.display = PR.tool === 'tester' ? '' : 'none';
    const tn = $(svg, 'tpn'); tn.innerHTML = '';
    if (S.readout) { const p = A.PT[S.readout.id]; tn.innerHTML = `<rect x="${p.x + 16}" y="${p.y - 30}" width="74" height="26" rx="5" fill="${S.readout.v ? '#d9342b' : '#1f8f3a'}" stroke="#111" stroke-width="2"/><text x="${p.x + 53}" y="${p.y - 12}" text-anchor="middle" fill="#fff" font-size="16">${S.readout.v} V</text>`; }
    svg.querySelectorAll('.kit').forEach((e) => e.classList.toggle('on', e.dataset.tool === PR.tool));
  }

  /* ---------- page ---------- */
  PR.render = function (root, rerender) {
    if (PR.iv) { clearInterval(PR.iv); PR.iv = null; }
    root.classList.add('wide');
    const wrap = h('div', { class: 'pr-wrap' + (PR.isPortrait() ? ' compact' : '') });
    const boardCol = h('div', { class: 'pr-boardcol' });
    const cap = h('div', { class: 'pr-cap' });
    const box = h('div', { class: 'pr-board' });
    const portrait = PR.isPortrait();
    A.layout(portrait); PR.portrait = portrait;
    const VB = A.VB;
    box.classList.toggle('portrait', portrait);
    box.innerHTML = `<svg xmlns="http://www.w3.org/2000/svg" viewBox="${VB.x} ${VB.y} ${VB.w} ${VB.h}" class="prsvg" style="aspect-ratio:${VB.w}/${VB.h}">${A.svg()}</svg>`;
    const svg = box.firstChild;
    const dock = h('div', { class: 'pr-dock' });
    boardCol.appendChild(cap); boardCol.appendChild(box); boardCol.appendChild(dock);
    const task = h('div', { class: 'pr-task' }), side = h('div', { class: 'pr-side' });
    const draw = () => {
      paintBoard(svg);
      /* caption over the board: demo step or the last thing tapped */
      cap.innerHTML = '';
      if (S.demoCap) cap.appendChild(h('div', { class: 'pr-demo', text: T(S.demoCap) }));
      else if (PR.sel && N[PR.sel]) {
        const id = PR.sel, sw = stateW(id), p = { g1: S.Pdown, g2: S.Prec, g3: S.Pw, g4: S.Pw }[id];
        cap.appendChild(h('div', { class: 'pr-info' }, h('b', { text: nm(id) + (sw ? ': ' + T(sw) : p != null ? ': \u200E' + p.toFixed(1) + ' bar' : '') + (LKP[id] && lockedAt(id) ? ' (' + T(W.locked) + ')' : '') }), h('span', { text: ' ' + T(CATD[CAT[id]]) })));
      } else cap.appendChild(h('div', { class: 'pr-info mute', text: T(['Tap a part to operate it. Pick a tool from the kit, then tap a part to fit it.', 'دوس على أي جزء عشان تشغّله. اختار أداة من العدة وبعدين دوس على الجزء عشان تركّبها.']) }));
      renderTask(); renderSide(); renderDock();
    };
    const rr = () => draw();
    const pickTool = (id) => { PR.tool = PR.tool === id ? null : id; rr(); };
    const renderTask = () => {
      task.innerHTML = '';
      const sel = h('select', { class: 'pr-sel', onchange: (e) => { PR.job = e.target.value; S.res = null; rr(); } });
      for (const k of Object.keys(JOBS)) sel.appendChild(h('option', { value: k, text: T(JOBS[k].name), selected: PR.job === k }));
      task.appendChild(h('h3', { text: T(['Practice board', 'بورد التدريب']) }));
      task.appendChild(h('p', { class: 'mute', text: T(['Plug in the plugs from the wall, run the board, then isolate it the way you would on site.', 'ركّب الفيش من الحيطة وشغّل البورد وبعدين اعزله زي ما بتعمل في الموقع.']) }));
      task.appendChild(h('label', { class: 'pr-lab', text: T(['Job', 'الشغلانة']) })); task.appendChild(sel);
      task.appendChild(h('p', { class: 'mute', text: T(JOBS[PR.job].goal) }));
      task.appendChild(h('div', { class: 'row', style: { flexWrap: 'wrap', gap: '6px', margin: '8px 0' } },
        h('button', { class: 'btn', onclick: () => { powerUp(); say('info', pair('Both plugs are in.', 'الفيشتين متركّبين.')); rr(); }, text: T(['Power up', 'شغّل البورد']) }),
        h('button', { class: 'btn', onclick: () => PR.runDemo(rr), text: T(['Show me', 'وريني']) }),
        h('button', { class: 'btn pri', onclick: () => { check(); rr(); }, text: T(['Check my isolation', 'راجع العزل بتاعي']) }),
        h('button', { class: 'btn', onclick: () => { PR.reset(); PR.job = PR.job; rr(); }, text: T(['Reset board', 'ابدأ من الأول']) })));
      task.appendChild(h('label', { class: 'pr-chk' }, h('input', { type: 'checkbox', checked: PR.show, onchange: (e) => { PR.show = e.target.checked; rr(); } }), h('span', { text: T(['Show live energy on the board', 'اعرض الطاقة الشغالة على البورد']) })));
      if (S.res) {
        const r = S.res;
        task.appendChild(h('div', { class: 'pr-res ' + (r.ok ? 'ok' : 'no') },
          h('b', { text: T(r.ok ? ['Safe to start work', 'آمن تبدأ الشغل'] : ['Not safe yet', 'لسه مش آمن']) }),
          h('ul', {}, ...r.rows.map((x) => h('li', { class: x[0] ? 'y' : 'n', text: (x[0] ? '✓ ' : '✗ ') + T(x[1]) }))),
          r.trap ? h('p', { class: 'mute', text: T(['The cylinder moved on trapped air during your session.', 'السلندر اتحرك بالهوا المحبوس أثناء التجربة.']) }) : null));
      }
    };
    const iconOf = (k, sz) => (k === 'key' ? `<svg viewBox="0 0 64 64" width="${sz}" height="${sz}">${A.keyIcon(0, 0, 64)}</svg>` : L.icon(L.dev(k).icon, sz));
    const nameOf = (k) => (k === 'key' ? T(['Key', 'مفتاح']) : T(L.dev(k).name).split(' (')[0]);
    /* a kit button: tap to hold it (then tap a part), or drag it onto a part */
    const toolBtn = (k, sz) => {
      const b = h('button', { class: 'pr-k' + (PR.tool === k ? ' on' : ''), title: k === 'key' ? '' : T(L.dev(k).name), 'data-k': k }, h('span', { html: iconOf(k, sz) }), h('small', { text: nameOf(k) }));
      let st = null, ghost = null, noClick = 0;
      const stop = () => { if (ghost) { ghost.remove(); ghost = null; } st = null; };
      b.addEventListener('pointerdown', (e) => { st = { x: e.clientX, y: e.clientY, id: e.pointerId, drag: false }; });
      b.addEventListener('pointermove', (e) => {
        if (!st || st.id !== e.pointerId) return;
        const dx = e.clientX - st.x, dy = e.clientY - st.y;
        if (!st.drag && Math.hypot(dx, dy) > 10 && (Math.abs(dy) > Math.abs(dx) || e.pointerType !== 'touch')) {
          st.drag = true; try { b.setPointerCapture(e.pointerId); } catch (x) { /* ignore */ }
          ghost = h('div', { class: 'pr-ghost', html: iconOf(k, 46) }); document.body.appendChild(ghost);
        }
        if (st.drag && ghost) { ghost.style.left = (e.clientX - 28) + 'px'; ghost.style.top = (e.clientY - 78) + 'px'; e.preventDefault(); }
      });
      b.addEventListener('pointerup', (e) => { if (st && st.drag) { noClick = Date.now(); const x = e.clientX, y = e.clientY; stop(); PR.dropAt(k, x, y); } else stop(); });
      b.addEventListener('pointercancel', stop);
      b.addEventListener('click', () => { if (Date.now() - noClick < 600) return; pickTool(k); });
      return b;
    };
    const renderDock = () => {
      dock.innerHTML = '';
      if (!PR.portrait) return;
      const hand = PR.tool === 'key' ? T(['Key', 'مفتاح']) : PR.tool ? nameOf(PR.tool) : T(['Tap a part to switch it. Tools: tap, or drag onto a part.', 'دوس على الجزء يشتغل أو يقف. العدة: دوس أو اسحب للجزء.']);
      dock.appendChild(h('div', { class: 'pr-dhand' + (PR.tool ? ' on' : '') }, h('span', { text: (PR.tool ? T(['In hand', 'في إيدك']) + ': ' : '') + hand }), PR.tool ? h('button', { class: 'btn sm', onclick: () => { PR.tool = null; rr(); }, text: T(['Put down', 'سيبها']) }) : null));
      const row = h('div', { class: 'pr-drow' });
      for (const k of A.KIT) row.appendChild(toolBtn(k, 30));
      dock.appendChild(row);
    };
    let statBox = null;
    const updateStat = () => {
      if (!statBox) return; const d = dv(); statBox.innerHTML = '';
      for (const [cls, t] of [[d.red, '\u200E400 V ' + T(d.red ? W.live : W.dead)], [d.blue, '\u200E230 V ' + T(d.blue ? W.live : W.dead)], [S.Prec > 0.1 || S.Pdown > 0.1, T(['Air', 'هوا']) + ' \u200E' + Math.max(S.Prec, S.Pdown).toFixed(1) + ' bar'], [S.Pw > 0.1, T(['Water', 'مياه']) + ' \u200E' + S.Pw.toFixed(1) + ' bar']]) statBox.appendChild(h('span', { class: 'pr-chip ' + (cls ? 'live' : ''), text: t }));
    };
    const renderSide = () => {
      side.innerHTML = '';
      statBox = h('div', { class: 'pr-stat' }); side.appendChild(statBox); updateStat();
      const hand = PR.tool === 'key' ? T(['Key: remove a tag, padlock or device', 'المفتاح: شيل تاج أو قفل أو جهاز']) : PR.tool ? T(L.dev(PR.tool).name) : T(['nothing', 'مفيش']);
      side.appendChild(h('div', { class: 'pr-hand' }, h('b', { text: T(['In hand', 'في إيدك']) + ': ' }), h('span', { text: hand })));
      if (PR.tool === 'tester') side.appendChild(h('div', { class: 'row', style: { gap: '6px', margin: '6px 0', flexWrap: 'wrap' } }, h('button', { class: 'btn sm', onclick: () => { prove(); rr(); }, text: T(['Prove tester', 'اثبت التستر']) }), h('span', { class: 'mute', text: T(['Tap a yellow test point on the board.', 'دوس على نقطة قياس صفرا في البورد.']) })));
      const kit = h('div', { class: 'pr-kit' });
      for (const k of A.KIT) kit.appendChild(toolBtn(k, 34));
      side.appendChild(h('h4', { text: T(['Kit', 'العدة']) })); side.appendChild(kit);
      side.appendChild(h('h4', { text: T(['Log', 'السجل']) }));
      side.appendChild(h('div', { class: 'pr-log' }, ...S.log.slice(0, 7).map((x) => h('div', { class: 'l ' + x.kind, text: x.msg }))));
    };
    /* taps: forgiving (nearest part within about 24 px), the board itself never pans or zooms; the page scrolls and zooms */
    const toSvg = (cx, cy) => { const m = svg.getScreenCTM(); if (!m) return null; const p = svg.createSVGPoint(); p.x = cx; p.y = cy; return p.matrixTransform(m.inverse()); };
    const nearest = (cx, cy, el) => {
      const pt = el && el.closest && el.closest('[data-pt]'); if (pt && svg.contains(pt)) return pt.dataset.pt;
      const q = toSvg(cx, cy); if (!q) return null;
      const r = svg.getBoundingClientRect(), k = VB.w / Math.max(1, r.width), tol = 24 * k;
      const ids = Object.keys(A.PT).filter((id) => !/^tp/.test(id) || PR.tool === 'tester');
      let best = null, bd = 1e9;
      for (const id of ids) { const p = A.PT[id], d = Math.hypot(p.x - q.x, p.y - q.y) - p.r; if (d < bd) { bd = d; best = id; } }
      return bd <= tol ? best : null;
    };
    const tapAt = (cx, cy, el) => {
      const tl = el && el.closest && el.closest('[data-tool]'); if (tl) { pickTool(tl.dataset.tool); return; }
      const id = nearest(cx, cy, el); if (!id) { PR.sel = null; rr(); return; }
      PR.sel = id;
      if (PR.tool) useTool(id); else operate(id);
      ui.click && ui.click();
      rr();
    };
    let down = null;
    svg.addEventListener('pointerdown', (e) => { down = { x: e.clientX, y: e.clientY, t: Date.now(), id: e.pointerId }; });
    svg.addEventListener('pointerup', (e) => {
      if (!down || down.id !== e.pointerId) return; const d = down; down = null;
      if (Math.hypot(e.clientX - d.x, e.clientY - d.y) > 16 || Date.now() - d.t > 900) return;
      tapAt(e.clientX, e.clientY, document.elementFromPoint(e.clientX, e.clientY));
    });
    svg.addEventListener('pointercancel', () => { down = null; });
    /* drag a lock, tag or device from the kit and drop it on a part */
    PR.dropAt = (tool, cx, cy) => {
      const el = document.elementFromPoint(cx, cy); if (!el || !svg.contains(el)) return false;
      const id = nearest(cx, cy, el); if (!id) { ui.toast(['Drop it on a switch, valve or plug.', 'سيبها على سويتش أو محبس أو فيشة.'], 'warn', 1600); return false; }
      const prev = PR.tool; PR.tool = tool; PR.sel = id; useTool(id); PR.tool = prev === tool ? tool : prev; ui.click && ui.click(); rr(); return true;
    };
    wrap.appendChild(task); wrap.appendChild(boardCol); wrap.appendChild(side);
    root.appendChild(wrap);
    draw();
    PR.iv = setInterval(() => { if (!svg.isConnected) { clearInterval(PR.iv); PR.iv = null; return; } tick(); paintBoard(svg); updateStat(); }, 200);
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/loto.js */
/* LOTO trainer: scenarios, six-step flow, lock/tag, verification, scoring; device catalog; rules */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$, D = EL.lotoData;
  const LO = (EL.loto = { run: null, tab: 'practice', mode: 'learn', cat: 'all' });
  const CATMAP = { rotary: 'panels', knife: 'panels', mcb: 'panels', mccb: 'panels', fuse: 'electrical', plug: 'electrical', wallsw: 'switches', pushbtn: 'switches', estop: 'switches', ballvalve: 'valves', gatevalve: 'valves', butterfly: 'valves', qdc: 'pneumatics' };
  const CATS = [['all', ['All', 'الكل']], ['panels', ['Panels', 'لوحات']], ['electrical', ['Electrical', 'كهرباء']], ['switches', ['Switches', 'سويتشات']], ['valves', ['Valves', 'فالفات']], ['pneumatics', ['Pneumatics', 'نيوماتيك']], ['locks', ['Padlocks and tags', 'أقفال وتاجات']], ['tools', ['Tools', 'أدوات']]];
  const opLabel = {
    rotary: [['Switch OFF', 'افصل OFF'], ['Switch ON', 'شغّل ON']], knife: [['Open the blade', 'افتح السكينة'], ['Close the blade', 'اقفل السكينة']], mcb: [['Switch OFF', 'افصل OFF'], ['Switch ON', 'شغّل ON']], mccb: [['Switch OFF', 'افصل OFF'], ['Switch ON', 'شغّل ON']],
    plug: [['Unplug', 'اسحب الفيشة'], ['Plug in', 'ركّب الفيشة']], fuse: [['Pull the fuse', 'شيل الفيوز'], ['Insert the fuse', 'ركّب الفيوز']], ballvalve: [['Close the valve', 'اقفل الفالف'], ['Open the valve', 'افتح الفالف']], gatevalve: [['Close the valve', 'اقفل الفالف'], ['Open the valve', 'افتح الفالف']], butterfly: [['Close the valve', 'اقفل الفالف'], ['Open the valve', 'افتح الفالف']], qdc: [['Disconnect the coupling', 'افصل الوصلة'], ['Connect the coupling', 'وصّل الوصلة']],
    pushbtn: [['Press STOP', 'اضغط STOP'], ['Release', 'سيب الزرار']], estop: [['Press the E-stop', 'اضغط الطوارئ'], ['Release', 'فك الطوارئ']], wallsw: [['Switch off', 'اطفي'], ['Switch on', 'شغّل']],
  };
  const dev = D.dev;
  const pts = () => LO.run.sc.points;
  const pst = (id) => LO.run.pt[id];
  const pdef = (id) => pts().find((p) => p.id === id);
  const energy = (id) => LO.run.sc.energies.find((e) => e.id === id);

  /* ---------- run state ---------- */
  function newRun(sc) {
    const r = { sc, pt: {}, en: {}, f: { notified: false, reviewed: false, stopped: false, tried: false, declared: false, firstIso: null, wait: 0, block: false }, ts: {}, mistakes: [], log: [], sel: sc.points.find((p) => p.needed).id, cfg: { dev: null, hasp: false, lock: 'pl_red', tag: true, owner: 0 }, done: false, openSet: new Set([0]), lastCur: 0 };
    for (const p of sc.points) r.pt[p.id] = { on: true, dev: null, hasp: false, locks: [], tag: 0 };
    for (const e of sc.energies) { r.en[e.id] = { rel: false, gauge: false }; r.ts[e.id] = { before: false, after: false, tested: [] }; }
    return r;
  }
  function fb(kind, msg, pen, key) {
    const R = LO.run;
    if (pen) { const k = key || msg[0]; if (!R.mistakes.some((m) => m.k === k)) R.mistakes.push({ k, text: msg, pen }); }
    ui.toast(msg, kind, 5200);
    R.log.unshift({ kind, msg }); if (R.log.length > 30) R.log.pop();
  }
  const isoDone = (e) => e.pts.every((pid) => !pst(pid).on);
  const locked = (pid) => pst(pid).locks.length > 0;
  const allIso = () => pts().filter((p) => p.needed).every((p) => !pst(p.id).on);

  /* ---------- actions ---------- */
  function operate(pid) {
    const R = LO.run, p = pdef(pid), s = pst(pid);
    if (s.locks.length && s.on === false) { fb('warn', ['This point is locked out. Nobody can switch it back on. (That is the purpose.)', 'النقطة دي مقفولة لوتو. محدش يقدر يرجّعها. (وده الهدف.)']); return; }
    if (s.on) {
      if (!R.f.stopped && R.f.firstIso == null) { R.f.firstIso = 'before'; fb('bad', ['You isolated before stopping the machine normally. Always do a normal stop first: isolating under load can damage the machine and can be dangerous.', 'عزلت قبل ما توقف الماكينة وقفة عادية. اعمل وقفة عادية الأول: العزل والماكينة بتشتغل ممكن يبوّظ الماكينة وخطر.'], 5, 'noshutdown'); }
      s.on = false;
      const t = D.ptypes[p.type];
      if (!t.iso) fb('warn', ['A control device is pressed. This is not isolation: the energy source is still connected.', 'جهاز تحكم اتضغط. ده مش عزل: مصدر الطاقة لسه متوصل.']);
      else fb('ok', [T(p.name) + ': isolated.', T(p.name) + ': اتعزلت.']);
    } else {
      s.on = true; fb('', ['Switched back on (restored).', 'رجّعتها شغالة.']);
    }
    LO.render();
  }
  function applyLock(pid) {
    const R = LO.run, p = pdef(pid), s = pst(pid), c = R.cfg, t = D.ptypes[p.type];
    if (s.on) { fb('bad', ['Do not lock a point that is still ON. Isolate it first, then lock it.', 'ماتقفلش نقطة لسه شغالة. اعزلها الأول وبعدين اقفلها.'], 5, 'lock_on_' + pid); return; }
    const d = c.dev ? dev(c.dev) : null;
    if (!d && !t.integral) { fb('bad', ['This ' + T(t.name) + ' has no padlock hole. Choose a lockout device that fits it.', T(t.name) + ' مفيهوش فتحة قفل. اختار جهاز لوتو بيناسبه.'], 3, 'nodev_' + pid); return; }
    if (d && !d.fits.includes(p.type)) { fb('bad', [T(d.name) + ' does not fit ' + T(t.name) + '. It fits: ' + d.fits.map((x) => T(D.ptypes[x].name)).join(', ') + '.', T(d.name) + ' مبيناسبش ' + T(t.name) + '. بيناسب: ' + d.fits.map((x) => T(D.ptypes[x].name)).join('، ') + '.'], 3, 'wrongdev_' + pid + d.id); return; }
    if (d && d.control && !t.iso) fb('warn', ['You locked a control device. It is not an isolation point, so it protects nobody.', 'قفلت جهاز تحكم. ده مش نقطة عزل فمبيحميش حد.']);
    const L = dev(c.lock);
    if (c.lock === 'pl_master') { fb('bad', ['A master-key lock opens other locks. It must not be used as a personal lock.', 'قفل الماستر بيفتح أقفال تانية. مينفعش يتستخدم كقفل شخصي.'], 5, 'master'); return; }
    if (c.lock === 'pl_blue') fb('warn', ['A shared department lock is not personal protection: anyone with a copy of the key can open it.', 'قفل القسم المشترك مش حماية شخصية: أي حد معاه نسخة مفتاح يفتحه.']);
    if (s.locks.length && !(s.hasp || c.hasp)) { fb('bad', ['There is only one hole on this point. Use a multi-lock hasp so every worker can add a lock.', 'فيه فتحة واحدة بس على النقطة دي. استخدم هاسب متعدد الأقفال عشان كل عامل يحط قفله.'], 4, 'needhasp_' + pid); return; }
    if (s.locks.some((l) => l.owner === c.owner)) { fb('warn', [R.sc.crew[c.owner] + ' already has a lock on this point.', R.sc.crew[c.owner] + ' عنده قفل على النقطة دي بالفعل.']); return; }
    if (!s.locks.length) { s.dev = c.dev; s.hasp = c.hasp; }
    else if (c.hasp) s.hasp = true;
    if (s.locks.length >= 6) return;
    s.locks.push({ owner: c.owner, lock: c.lock });
    if (c.tag) s.tag = Math.max(s.tag, 0) + 1;
    fb('ok', [(R.sc.crew[c.owner]) + ' locked ' + T(p.name) + (c.tag ? ' and attached a tag.' : '. No tag attached yet.'), R.sc.crew[c.owner] + ' قفل ' + T(p.name) + (c.tag ? ' وحط تاج.' : '. مفيش تاج لسه.')]);
    LO.render();
  }
  function removeLocks(pid) { const s = pst(pid); s.locks = []; s.dev = null; s.hasp = false; s.tag = 0; LO.render(); }
  function release(e) {
    const R = LO.run, a = R.en[e.id];
    if (!e.pts.every((pid) => !pst(pid).on && locked(pid))) { fb('bad', ['Isolate and lock the sources first, then release the stored energy.', 'اعزل واقفل المصادر الأول وبعدين فرّغ الطاقة المخزنة.'], 6, 'releaseearly_' + e.id); return; }
    if (e.release.id === 'wait') { R.f.wait += 1; fb('', ['Waiting... DC bus now ' + busV().toFixed(0) + ' V.', 'بنستنى... الـDC bus دلوقتي ' + busV().toFixed(0) + ' فولت.']); if (busV() < 50) a.rel = true; }
    else if (e.release.id === 'block') { a.rel = true; R.f.block = true; fb('ok', ['The safety block is under the ram.', 'بلوكة الأمان تحت الرام.']); }
    else { a.rel = true; fb('ok', ['Pressure vented through the bleed valve.', 'الضغط اتفرّغ من فالف التفريغ.']); }
    LO.render();
  }
  const busV = () => (LO.run.sc.points.some((p) => p.id === 'qs') && !pst('qs').on ? 560 * Math.exp(-LO.run.f.wait * 60 / 90) : 560);

  function tryStart() {
    const R = LO.run;
    if (!R.f.stopped) { fb('warn', ['Stop the machine normally before you start the verification.', 'وقّف الماكينة وقفة عادية قبل ما تبدأ التحقق.']); }
    if (!allIso()) { fb('bad', ['The machine STARTS! It is not isolated. This is exactly why you verify.', 'الماكينة اشتغلت! مش معزولة. ده بالظبط سبب التحقق.'], 10, 'trystart'); return; }
    R.f.tried = true; fb('ok', ['Nothing happens when you press START. Put every control back to OFF.', 'مفيش حاجة بتحصل لما تضغط START. رجّع كل الكنترولز OFF.']); LO.render();
  }
  function prove(e) {
    const t = LO.run.ts[e.id];
    if (!t.before) { t.before = true; fb('ok', ['Tester proved on a known live source: it works.', 'التستر اتأكدنا إنه شغال على مصدر معروف.']); }
    else if (t.tested.length >= pairsOf(e).length && !t.after) { t.after = true; fb('ok', ['Tester proved again after the tests: the dead result is valid.', 'التستر اتأكدنا منه تاني بعد الاختبار: نتيجة "ميت" صحيحة.']); }
    else fb('warn', ['Finish testing all pairs first, then prove the tester again.', 'خلّص اختبار كل الأزواج الأول وبعدين اتأكد من التستر تاني.']);
    LO.render();
  }
  const pairsOf = (e) => (e.verify === 'tester' ? e.pairs : e.verify === 'tester1' ? ['L-N', 'L-PE', 'N-PE'] : e.verify === 'tester24' ? ['+24V to 0V', '+24V to PE'] : []);
  function testPair(e, pr) {
    const t = LO.run.ts[e.id], live = !isoDone(e);
    if (!t.before) fb('bad', ['You tested without proving the tester first. If the tester is dead it shows 0 V on live parts.', 'اختبرت من غير ما تثبت إن التستر شغال. لو التستر ميت هيوري 0 فولت على حاجة شغالة.'], 4, 'unproven_' + e.id);
    if (!t.tested.includes(pr)) t.tested.push(pr);
    const v = e.verify === 'tester' ? (/PE/.test(pr) ? 231 : 400) : e.verify === 'tester1' ? 230 : 24;
    t.last = { pr, v: live ? v : 0 };
    if (live) fb('bad', ['LIVE: ' + pr + ' reads ' + v + ' V! The source is not isolated. Stop and fix it.', 'فيه جهد: ' + pr + ' بيقرا ' + v + ' فولت! المصدر مش معزول. وقّف وصلّح.']);
    LO.render();
  }
  function gaugeRead(e) { const a = LO.run.en[e.id]; a.gauge = true; fb(a.rel ? 'ok' : 'bad', [a.rel ? 'Gauge reads 0 bar.' : 'Gauge reads ' + (e.kind === 'hyd' ? '4' : '6') + ' bar. Pressure is still trapped.', a.rel ? 'العداد بيقرا 0 بار.' : 'العداد بيقرا ' + (e.kind === 'hyd' ? '4' : '6') + ' بار. الضغط لسه محبوس.']); LO.render(); }
  function verifyOk(e) {
    const R = LO.run, a = R.en[e.id], t = R.ts[e.id];
    if (e.verify.startsWith('tester')) return isoDone(e) && t.before && t.after && t.tested.length >= pairsOf(e).length;
    if (e.verify === 'gauge') return a.rel && a.gauge;
    if (e.verify === 'dcbus') return busV() < 50 && a.gauge;
    if (e.verify === 'visual') return R.f.block && a.gauge;
    return false;
  }

  /* ---------- scoring ---------- */
  function score() {
    const R = LO.run, sc = R.sc, out = [], need = pts().filter((p) => p.needed);
    let total = 0; const add = (k, got, max, note) => { out.push({ k, got, max, note }); total += got; };
    add(['Prepare', 'تحضير'], (R.f.notified ? 5 : 0) + (R.f.reviewed ? 5 : 0), 10, ['Inform people and identify every energy source.', 'بلّغ الناس وحدد كل مصادر الطاقة.']);
    add(['Shut down', 'إيقاف'], R.f.stopped && R.f.firstIso !== 'before' ? 10 : R.f.stopped ? 4 : 0, 10, ['Normal stop before isolating.', 'وقفة عادية قبل العزل.']);
    add(['Isolate', 'عزل'], Math.round(20 * need.filter((p) => !pst(p.id).on).length / need.length), 20, ['Every real isolation point must be OFF.', 'كل نقطة عزل حقيقية لازم تبقى OFF.']);
    let lt = 0; for (const p of need) { const s = pst(p.id); let v = 0; if (s.locks.length && !s.on) { v = 0.5; if (s.tag) v += 0.25; const crewOk = !p.group || sc.crew.every((_, i) => s.locks.some((l) => l.owner === i)); if (crewOk) v += 0.25; } lt += v; }
    add(['Lock and tag', 'قفل وتاج'], Math.round(25 * lt / need.length), 25, ['A fitting device, a personal lock and a tag on every point (all workers on group points).', 'جهاز مناسب وقفل شخصي وتاج على كل نقطة (وكل العمال على النقط الجماعية).']);
    const rel = sc.energies.filter((e) => e.release); add(['Stored energy', 'طاقة مخزنة'], rel.length ? Math.round(15 * rel.filter((e) => R.en[e.id].rel).length / rel.length) : 15, 15, ['Vent, block or discharge after isolating.', 'فرّغ أو ثبّت أو اتأكد من التفريغ بعد العزل.']);
    const ve = sc.energies.filter((e) => e.verify), okc = ve.filter(verifyOk).length;
    add(['Verify', 'تحقق'], (R.f.tried ? 5 : 0) + Math.round(15 * okc / ve.length), 20, ['Try to start, then prove-test-prove, gauges and DC bus.', 'جرّب التشغيل وبعدين اختبر-اختبر-اختبر والعدادات والـDC bus.']);
    const pen = Math.min(40, R.mistakes.reduce((a, m) => a + m.pen, 0));
    return { rows: out, total: Math.max(0, Math.min(100, total - pen)), raw: total, pen };
  }
  function declare() {
    const R = LO.run;
    const unsafe = !allIso() || sc_unreleased();
    if (unsafe) fb('bad', ['You declared the machine safe while energy is still present. This would be a serious violation.', 'أعلنت إن الماكينة آمنة والطاقة لسه موجودة. ده مخالفة خطيرة.'], 15, 'declared_unsafe');
    R.f.declared = true; R.done = true; LO.render();
  }
  const sc_unreleased = () => LO.run.sc.energies.some((e) => e.release && !LO.run.en[e.id].rel);

  /* ---------- diagnosis: review my isolation (does not change the score) ---------- */
  function review(R) {
    const sc = R.sc, out = [], add = (kind, en, ar, ref) => out.push({ kind, text: [en, ar], ref: ref || null });
    const nameOf = (p) => T(p.name);
    // 1 prepare, 2 stop
    if (!R.f.notified) add('warn', 'Operators and neighbours are not informed yet.', 'المشغلين والجيران لسه متبلغوش.', 'OSHA 1910.147(d)(1)');
    if (!R.f.reviewed) add('warn', 'You have not reviewed the energy sources of this machine.', 'لسه مراجعتش مصادر الطاقة في الماكينة دي.', 'OSHA 1910.147(d)(1)');
    if (R.f.firstIso === 'before') add('bad', 'A point was isolated before the normal stop. This can damage the machine and is unsafe.', 'اتعزلت نقطة قبل الوقفة العادية. ده ممكن يبوّظ الماكينة وغير آمن.', 'OSHA 1910.147(d)(2)');
    else if (!R.f.stopped) add('warn', 'The machine has not been stopped normally yet.', 'الماكينة لسه موقفتهاش وقفة عادية.', 'OSHA 1910.147(d)(2)');
    // 3, 4: points
    for (const p of pts()) {
      const st = pst(p.id), t = D.ptypes[p.type];
      if (p.needed) {
        if (st.on) add('bad', nameOf(p) + (t.kind === 'fluid' ? ' is still open.' : ' is still ON.') + ' It is a real isolation point.', nameOf(p) + (t.kind === 'fluid' ? ' لسه مفتوحة.' : ' لسه ON.') + ' وهي نقطة عزل حقيقية.', 'OSHA 1910.147(d)(3)');
        else if (!st.locks.length) add('bad', nameOf(p) + ' is OFF but not locked. Someone can switch it back on.', nameOf(p) + ' OFF بس مش مقفولة. أي حد يقدر يرجّعها.', 'OSHA 1910.147(d)(4)');
        else {
          const names = st.locks.map((l) => sc.crew[l.owner]).join(', ');
          if (!st.tag) add('warn', nameOf(p) + ' is locked (' + names + ') but has no tag. The tag tells others who and why.', nameOf(p) + ' مقفولة (' + names + ') بس من غير تاج. التاج بيقول مين وليه.', 'OSHA 1910.147(d)(4)');
          else add('ok', nameOf(p) + ': isolated, locked and tagged (' + names + ').', nameOf(p) + ': معزولة ومقفولة وعليها تاج (' + names + ').', null);
          if (p.group && !sc.crew.every((_, i) => st.locks.some((l) => l.owner === i))) add('warn', nameOf(p) + ' is a group point but not every worker has a lock on it.', nameOf(p) + ' نقطة جماعية بس مش كل عامل عليها قفله.', 'OSHA 1910.147(f)(3)');
          if (st.locks.some((l) => l.lock === 'pl_blue')) add('warn', nameOf(p) + ' uses a shared department lock. Use a personal lock.', nameOf(p) + ' عليها قفل القسم المشترك. استخدم قفل شخصي.', 'OSHA 1910.147(c)(5)');
        }
      } else {
        if (!st.on) add('warn', nameOf(p) + ' is a control device. Pressing it is not isolation.', nameOf(p) + ' جهاز تحكم. الضغط عليه مش عزل.', 'ISO 14118');
        if (st.locks.length) add('warn', 'A lock is on ' + nameOf(p) + ', a control device. It protects nobody.', 'فيه قفل على ' + nameOf(p) + ' وهو جهاز تحكم. مبيحميش حد.', 'OSHA 1910.147(d)(4)');
      }
    }
    // 5: stored energy
    for (const e of sc.energies.filter((x) => x.release)) {
      const a = R.en[e.id];
      if (a.rel) add('ok', T(e.name) + ': released.', T(e.name) + ': اتفرّغت.', null);
      else add(e.pts.every((pid) => !pst(pid).on && locked(pid)) ? 'bad' : 'warn', T(e.name) + ' has not been released. It can still move or shock after the switch is off.', T(e.name) + ' لسه متفرّغتش. ممكن تتحرك أو تكهرب بعد ما المفتاح يتفصل.', 'OSHA 1910.147(d)(5)');
    }
    // 6: verification
    if (!R.f.tried) add('warn', 'You have not tried to start the machine (the "try-out" check).', 'لسه مجرّبتش تشغيل الماكينة (فحص الـtry-out).', 'OSHA 1910.147(d)(6)');
    for (const e of sc.energies.filter((x) => x.verify)) {
      const t = R.ts[e.id], need = pairsOf(e).length;
      if (verifyOk(e)) { add('ok', T(e.name) + ': verified.', T(e.name) + ': اتحقق منها.', null); continue; }
      if (e.verify.startsWith('tester')) {
        if (!isoDone(e)) { add('bad', T(e.name) + ': the source is not isolated, so a test would read live.', T(e.name) + ': المصدر مش معزول، فالاختبار هيقرا جهد.', 'EN 50110-1'); continue; }
        const miss = [];
        if (!t.before) miss.push(['prove the tester on a known source first', 'جرّب التستر على مصدر معروف الأول']);
        if (t.tested.length < need) miss.push(['test every pair (' + t.tested.length + '/' + need + ')', 'اختبر كل الأزواج (' + t.tested.length + '/' + need + ')']);
        if (!t.after) miss.push(['prove the tester again after testing', 'جرّب التستر تاني بعد الاختبار']);
        add('warn', T(e.name) + ': ' + miss.map((m) => m[0]).join('; ') + '.', T(e.name) + ': ' + miss.map((m) => m[1]).join('؛ ') + '.', 'EN 50110-1 / IEC 61243-3');
      } else if (e.verify === 'gauge') add('warn', T(e.name) + ': read the gauge after bleeding. It must show 0 bar.', T(e.name) + ': اقرا العداد بعد التفريغ. لازم يقرا 0 بار.', 'ISO 4414 / ISO 4413');
      else if (e.verify === 'dcbus') add('warn', T(e.name) + ': wait and read the DC bus. It must fall below 50 V.', T(e.name) + ': استنى واقرا الـDC bus. لازم ينزل تحت 50 فولت.', 'IEC 61800-5-1');
      else if (e.verify === 'visual') add('warn', T(e.name) + ': confirm the safety block is in place and read the gauge.', T(e.name) + ': اتأكد إن بلوكة الأمان في مكانها واقرا العداد.', 'ISO 14118');
    }
    if (R.mistakes.length) add('info', 'Mistakes so far: ' + R.mistakes.map((m) => m.text[0]).join(' | '), 'غلطات لحد دلوقتي: ' + R.mistakes.map((m) => m.text[1]).join(' | '), null);
    const worst = out.some((x) => x.kind === 'bad') ? 'bad' : out.some((x) => x.kind === 'warn') ? 'warn' : 'ok';
    const nextBad = out.find((x) => x.kind === 'bad') || out.find((x) => x.kind === 'warn');
    return { items: out, state: worst, next: nextBad ? nextBad.text : null };
  }
  function reviewText(R, rv) {
    const sc = R.sc;
    return 'Scenario: ' + sc.name[0] + '\nTask: ' + sc.task[0] + '\nCrew: ' + sc.crew.join(', ') + '\n\nPOINTS:\n' + pts().map((p) => { const s = pst(p.id); return '- ' + p.name[0] + ' (' + (D.ptypes[p.type].iso ? 'isolation device' : 'control device') + (p.needed ? ', needs isolation' : '') + '): ' + (s.on ? 'ON' : 'OFF') + ', locks: ' + (s.locks.length ? s.locks.map((l) => sc.crew[l.owner]).join('/') : 'none') + ', tag: ' + (s.tag ? 'yes' : 'no') + (s.dev ? ', device: ' + dev(s.dev).name[0] : ''); }).join('\n') + '\n\nSTORED ENERGY:\n' + (sc.energies.filter((e) => e.release).map((e) => '- ' + e.name[0] + ': ' + (R.en[e.id].rel ? 'released' : 'NOT released')).join('\n') || '(none)') + '\n\nOUR BUILT-IN REVIEW:\n' + rv.items.map((x) => '- [' + x.kind + '] ' + x.text[0]).join('\n');
  }
  async function aiReview(R) {
    const rv = (R.rev = R.rev || {}); rv.ai = { text: '', busy: true, err: '' }; LO.render();
    try {
      const q = 'A trainee is practising lockout/tagout on a simulator. Here is the current state.\n\n' + reviewText(R, review(R)) + '\n\nReview the isolation like a senior safety engineer (OSHA 1910.147, ISO 14118, EN 50110-1 as relevant). 1) What is unsafe or missing? 2) What did the built-in review miss? 3) The single next step. Keep it under 220 words. ' + EL.ai.lang();
      rv.ai.text = await EL.ai.ask([{ role: 'user', content: q }]);
    } catch (e) { rv.ai.err = String(e.message || e); }
    rv.ai.busy = false; LO.render();
  }
  function reviewCard(R) {
    const rv = (R.rev = R.rev || { shown: false, ai: null });
    const card = h('div', { class: 'card', style: { marginTop: '10px' } }, h('b', { text: T(['Review my isolation (diagnosis)', 'راجع عزلي (تشخيص)']) }),
      h('p', { class: 'mute', text: T(['Checks the lock, tag, stored energy and verification you have done so far. It does not change your score.', 'بيراجع القفل والتاج والطاقة المخزنة والتحقق اللي عملته لحد دلوقتي. مبيغيّرش درجتك.']) }));
    card.appendChild(h('div', { class: 'row wrap' }, h('button', { class: 'btn sm' + (rv.shown ? ' on' : ''), onclick: () => { rv.shown = !rv.shown; LO.render(); }, text: T(['Built-in review', 'مراجعة مدمجة']) }),
      h('button', { class: 'btn sm', onclick: () => { if (!EL.ai.ready()) { ui.toast(['Online AI needs your API key. Add it in the Bench tab, Diagnosis, AI mode. The built-in review works without it.', 'الـAI الأونلاين محتاج مفتاح الـAPI. ضيفه في تبويب المعمل، التشخيص، وضع الـAI. المراجعة المدمجة بتشتغل من غيره.'], 'warn', 6000); return; } aiReview(R); }, text: T(['Ask online AI', 'اسأل الـAI أونلاين']) })));
    if (rv.shown) {
      const r = review(R);
      const ico = { ok: '✔', bad: '✖', warn: '!', info: 'i' };
      card.appendChild(h('div', { class: 'lr-sum ' + r.state, text: r.state === 'ok' ? T(['Everything done so far is correct.', 'كل اللي عملته لحد دلوقتي صح.']) : T(['Next: ', 'الخطوة الجاية: ']) + T(r.next) }));
      r.items.forEach((x) => card.appendChild(h('div', { class: 'lr-it ' + x.kind }, h('span', { class: 'lr-ic', text: ico[x.kind] }), h('div', { class: 'grow' }, h('div', { text: T(x.text) }), x.ref ? h('div', { class: 'mute', style: { fontSize: '11px' }, text: x.ref }) : null))));
    }
    if (rv.ai && (rv.ai.busy || rv.ai.text || rv.ai.err)) card.appendChild(h('div', { class: 'dg-ai', style: { marginTop: '8px' } }, rv.ai.busy ? h('p', { class: 'mute', text: T(['Asking...', 'بسأل...']) }) : null, rv.ai.err ? h('p', { class: 'bad-t', text: rv.ai.err }) : null, rv.ai.text ? h('div', { class: 'dg-aitext', text: rv.ai.text }) : null));
    return card;
  }
  LO.review = review;

  /* ---------- UI ---------- */
  LO.init = function () { LO.render(); ui.onRefresh(() => LO.render()); };
  LO.onShow = () => LO.render();
  LO.start = (id) => { const sc = D.scenarios.find((x) => x.id === id); if (sc) { LO.tab = 'trainer'; LO.run = newRun(sc); LO.render(); } };
  LO.render = function () {
    const root = $('#lotoRoot'); if (!root) return;
    const scrollTop = root.parentElement.scrollTop;
    root.innerHTML = ''; root.classList.remove('wide');
    const tabs = h('div', { class: 'seg', style: { marginBottom: '12px' } });
    for (const [id, nm] of [['practice', ['Practice board', 'بورد التدريب']], ['board', ['Master board', 'اللوحة الشاملة']], ['trainer', ['Trainer', 'التدريب']], ['catalog', ['Locks, keys and tags', 'الأقفال والمفاتيح والتاجات']], ['rules', ['Rules', 'القواعد']]]) tabs.appendChild(h('button', { class: 'btn' + (LO.tab === id ? ' on' : ''), onclick: () => { LO.tab = id; LO.render(); }, text: T(nm) }));
    root.appendChild(tabs);
    if (LO.tab === 'practice' && EL.lotoPractice) EL.lotoPractice.render(root, () => LO.render()); else if (LO.tab === 'board' && EL.lotoMaster) EL.lotoMaster.render(root, () => LO.render()); else if (LO.tab === 'catalog') renderCatalog(root); else if (LO.tab === 'rules') renderRules(root); else if (!LO.run) renderPick(root); else renderRun(root);
    root.parentElement.scrollTop = scrollTop;
  };

  function renderPick(root) {
    root.appendChild(h('h3', { text: T(['Lock-out tag-out trainer', 'تدريب اللوتو (قفل وتاج)']) }));
    root.appendChild(h('p', { class: 'mute', text: T(['Pick a machine. You will go through the six steps: prepare, shut down, isolate, lock and tag, release stored energy, verify. In Learn mode the app shows which device fits which point. In Exam mode it does not.', 'اختار ماكينة. هتعدّي على الست خطوات: تحضير، إيقاف، عزل، قفل وتاج، تفريغ الطاقة المخزنة، تحقق. في وضع التعلم التطبيق بيوريك أنهي جهاز بيناسب أنهي نقطة. وفي وضع الامتحان لأ.']) }));
    root.appendChild(h('div', { class: 'seg', style: { marginBottom: '10px' } },
      h('button', { class: 'btn' + (LO.mode === 'learn' ? ' on' : ''), onclick: () => { LO.mode = 'learn'; LO.render(); }, text: T(['Learn mode', 'وضع التعلم']) }),
      h('button', { class: 'btn' + (LO.mode === 'exam' ? ' on' : ''), onclick: () => { LO.mode = 'exam'; LO.render(); }, text: T(['Exam mode', 'وضع الامتحان']) })));
    const grid = h('div', { class: 'catgrid' });
    for (const sc of D.scenarios) grid.appendChild(h('div', { class: 'dev', style: { cursor: 'pointer', flexDirection: 'column' }, onclick: () => { LO.run = newRun(sc); LO.render(); } },
      h('div', { class: 'row' }, h('span', { html: D.icon(sc.icon, 56) }), h('div', {}, h('b', { text: T(sc.name) }), h('div', { class: 'mute', text: T(['Level ', 'المستوى ']) + sc.level + ' / 3' }))),
      h('p', { class: 'mute', text: T(sc.task) })));
    root.appendChild(grid);
  }

  function diagram(R) {
    const sc = R.sc;
    const NS = 'http://www.w3.org/2000/svg';
    let s = '';
    const nm = {}; for (const n of sc.nodes) nm[n.id] = n;
    for (const [a, b] of sc.links) { const A = nm[a], B = nm[b]; s += `<line x1="${A.x + 36}" y1="${A.y + 36}" x2="${B.x + 36}" y2="${B.y + 36}" stroke="#46587c" stroke-width="3" stroke-dasharray="6 5"/>`; }
    for (const n of sc.nodes) {
      if (n.point) {
        const p = pdef(n.point), st = pst(n.point), t = D.ptypes[p.type];
        const ring = st.on ? '#e5483b' : st.locks.length ? '#4fc16a' : '#FDC300';
        const sel = R.sel === n.point;
        s += `<g data-pt="${p.id}" style="cursor:pointer" transform="translate(${n.x},${n.y})"><rect x="-6" y="-6" width="84" height="104" rx="12" fill="${sel ? 'rgba(71,191,217,.18)' : 'rgba(255,255,255,.03)'}" stroke="${ring}" stroke-width="${sel ? 4 : 3}"/><g transform="translate(4,0)">${D.icon(t.icon, 64).replace(/^<svg[^>]*>|<\/svg>$/g, '').replace(/^/, '<svg viewBox="0 0 64 64" width="64" height="64">') + '</svg>'}</g><text x="36" y="76" text-anchor="middle" font-size="11" font-weight="700" fill="${ring}">${st.on ? 'ON' : st.locks.length ? 'LOCKED' : 'OFF'}</text><text x="36" y="90" text-anchor="middle" font-size="9" fill="#aab6d3">${p.name[0].split(' ')[0]}</text>${st.locks.length ? `<g transform="translate(46,-8) scale(.4)">${D.icon('padlock_red', 64).replace(/<\/?svg[^>]*>/g, '')}</g>` : ''}</g>`;
      } else {
        s += `<g transform="translate(${n.x},${n.y})"><svg viewBox="0 0 64 64" width="72" height="72" x="0" y="0">${D.icon(n.icon, 64).replace(/<\/?svg[^>]*>/g, '')}</svg><text x="36" y="86" text-anchor="middle" font-size="10" fill="#c9d4ea">${T(n.label)}</text></g>`;
      }
    }
    const svg = document.createElementNS(NS, 'svg'); svg.setAttribute('viewBox', '0 0 600 300'); svg.style.width = '100%'; svg.style.background = '#0a111e'; svg.style.borderRadius = '12px'; svg.style.border = '1px solid #25344f';
    svg.innerHTML = s;
    svg.addEventListener('click', (e) => { const gp = e.target.closest('[data-pt]'); if (gp) { R.sel = gp.dataset.pt; LO.render(); } });
    return svg;
  }

  function stepDone(i) {
    const R = LO.run, sc = R.sc;
    if (i === 0) return R.f.notified && R.f.reviewed;
    if (i === 1) return R.f.stopped;
    if (i === 2) return allIso();
    if (i === 3) return pts().filter((p) => p.needed).every((p) => locked(p.id) && pst(p.id).tag > 0);
    if (i === 4) return sc.energies.filter((e) => e.release).every((e) => R.en[e.id].rel);
    if (i === 5) return R.f.tried && sc.energies.every(verifyOk);
  }

  function renderRun(root) {
    const R = LO.run, sc = R.sc, cur = [0, 1, 2, 3, 4, 5].find((i) => !stepDone(i));
    root.appendChild(h('div', { class: 'lotobar' },
      h('button', { class: 'btn', onclick: () => { LO.run = null; LO.render(); }, text: (EL.isRtl() ? '→ ' : '← ') + T(['Machines', 'الماكينات']) }),
      h('b', { class: 'grow', text: T(sc.name) }),
      h('span', { class: 'pill', text: LO.mode === 'learn' ? T(['Learn mode', 'وضع التعلم']) : T(['Exam mode', 'وضع الامتحان']) }),
      h('button', { class: 'btn', onclick: () => { LO.run = newRun(sc); LO.render(); }, text: T(['Restart', 'ابدأ تاني']) })));
    root.appendChild(h('p', { text: T(sc.task) }));
    const steps = h('div', { class: 'steps' });
    D.steps.forEach((s, i) => steps.appendChild(h('div', { class: 'stp' + (stepDone(i) ? ' done' : i === cur ? ' cur' : ''), text: (i + 1) + '. ' + T(s) })));
    root.appendChild(steps);
    if (R.done) { renderScore(root); return; }
    const grid = h('div', { class: 'lgrid' });
    const left = h('div', {}), right = h('div', {});
    left.appendChild(diagram(R));
    // machine state + log
    const log = h('div', { class: 'msgs', style: { marginTop: '8px' } });
    R.log.slice(0, 4).forEach((l) => log.appendChild(h('div', { class: 'msg ' + (l.kind || ''), text: T(l.msg) })));
    left.appendChild(log);
    // selected point panel
    left.appendChild(pointPanel(R));
    left.appendChild(reviewCard(R));
    grid.appendChild(left);
    // steps accordion
    const acc = h('div', {});
    if (cur !== R.lastCur) { R.openSet.add(cur); R.lastCur = cur; }
    const sec = (i, body) => acc.appendChild(h('details', { class: 'card', open: R.openSet.has(i) ? true : null, ontoggle: (e) => { if (e.target.open) R.openSet.add(i); else R.openSet.delete(i); } }, h('summary', { style: { cursor: 'pointer', fontWeight: '700' }, text: (stepDone(i) ? '✔ ' : '') + (i + 1) + '. ' + T(D.steps[i]) }), body));
    sec(0, h('div', {}, hint(['Know every energy source and tell the people who are affected before you do anything.', 'اعرف كل مصدر طاقة وبلّغ الناس المتأثرة قبل ما تعمل أي حاجة.']),
      h('div', { class: 'row wrap' }, h('button', { class: 'btn' + (R.f.notified ? ' ok' : ''), onclick: () => { R.f.notified = true; fb('ok', ['Operators and neighbours informed.', 'بلّغت المشغلين والجيران.']); LO.render(); }, text: (R.f.notified ? '✔ ' : '') + T(['Inform operators', 'بلّغ المشغلين']) }),
        h('button', { class: 'btn' + (R.f.reviewed ? ' ok' : ''), onclick: () => { R.f.reviewed = true; energyList(); }, text: (R.f.reviewed ? '✔ ' : '') + T(['Review energy sources', 'راجع مصادر الطاقة']) })),
      h('div', { class: 'mute', style: { marginTop: '6px' }, text: R.f.reviewed ? sc.energies.map((e) => '• ' + T(e.name)).join('\n') : '', style2: '' })));
    sec(1, h('div', {}, hint(['Stop the machine with its normal controls before isolating. Isolating a running machine can damage it.', 'وقّف الماكينة بالكنترولز العادية قبل العزل. عزل ماكينة شغالة ممكن يبوّظها.']),
      h('button', { class: 'btn' + (R.f.stopped ? ' ok' : ' pri'), onclick: () => { R.f.stopped = true; fb('ok', ['Machine stopped with the normal STOP.', 'الماكينة وقفت بالـSTOP العادي.']); LO.render(); }, text: (R.f.stopped ? '✔ ' : '') + T(['Normal stop', 'وقفة عادية']) })));
    const rows = h('div', {});
    for (const p of pts()) { const st = pst(p.id), t = D.ptypes[p.type], ol = opLabel[p.type] || [['Operate', 'شغّل'], ['Restore', 'رجّع']]; rows.appendChild(h('div', { class: 'kv', style: { alignItems: 'center' } }, h('span', { style: { cursor: 'pointer' }, onclick: () => { R.sel = p.id; LO.render(); } }, h('span', { html: D.icon(t.icon, 28), style: { verticalAlign: 'middle', marginInlineEnd: '6px' } }), T(p.name)), h('button', { class: 'btn sm' + (st.on ? '' : ' on'), onclick: () => operate(p.id), text: T(st.on ? ol[0] : ol[1]) }))); }
    sec(2, h('div', {}, hint(['Operate every device that cuts an energy source. A stop button or an E-stop is not an isolation device.', 'شغّل كل جهاز بيقطع مصدر طاقة. زرار الستوب أو الطوارئ مش جهاز عزل.']), rows));
    sec(3, h('div', {}, hint(['Fit a lockout device that fits the point, add your personal padlock and a tag. Select a point in the diagram, then use the panel under it.', 'ركّب جهاز لوتو بيناسب النقطة وحط قفلك الشخصي وتاج. اختار نقطة من الرسم وبعدين استخدم اللوحة اللي تحتها.']),
      h('div', {}, ...pts().map((p) => h('div', { class: 'kv' }, h('span', { text: T(p.name) }), h('b', { text: locked(p.id) ? (pst(p.id).tag ? T(['locked + tag', 'قفل + تاج']) : T(['locked, no tag', 'قفل من غير تاج'])) : '-' }))))));
    const er = h('div', {});
    const relEn = sc.energies.filter((e) => e.release);
    if (!relEn.length) er.appendChild(h('p', { class: 'mute', text: T(['No stored energy in this machine.', 'مفيش طاقة مخزنة في الماكينة دي.']) }));
    for (const e of relEn) {
      const a = R.en[e.id], extra = e.release.id === 'wait' ? h('div', { class: 'mute', text: T(['DC bus: ', 'DC bus: ']) + busV().toFixed(0) + ' V   (' + R.f.wait + ' min)' }) : null;
      er.appendChild(h('div', { class: 'kv', style: { alignItems: 'center' } }, h('span', {}, T(e.name), extra), h('button', { class: 'btn sm' + (a.rel ? ' ok' : ''), onclick: () => release(e), text: (a.rel ? '✔ ' : '') + T(e.release.label) })));
    }
    sec(4, h('div', {}, hint(['After the sources are isolated and locked, release trapped pressure, hold raised parts and let capacitors discharge.', 'بعد ما المصادر تتعزل وتتقفل، فرّغ الضغط المحبوس وثبّت الأجزاء المرفوعة وسيب الكباسيتورات تفضى.']), er));
    sec(5, verifyBody(R));
    grid.appendChild(right); right.appendChild(acc);
    root.appendChild(grid);
    root.appendChild(h('div', { class: 'row', style: { margin: '14px 0' } }, h('button', { class: 'btn pri', onclick: declare, text: T(['Declare zero energy: finish and score', 'إعلان الطاقة صفر: خلّص وشوف النتيجة']) })));
    function energyList() { fb('', ['Energy sources: ' + sc.energies.map((e) => T([e.name[0], e.name[1]])).join('; '), 'مصادر الطاقة: ' + sc.energies.map((e) => e.name[1]).join('؛ ')]); LO.render(); }
  }
  function hint(t) { return LO.mode === 'learn' ? h('p', { class: 'mute', style: { margin: '4px 0 8px' }, text: T(t) }) : null; }

  function pointPanel(R) {
    const p = pdef(R.sel), st = pst(R.sel), t = D.ptypes[p.type], c = R.cfg;
    const card = h('div', { class: 'card', style: { marginTop: '10px' } });
    card.appendChild(h('div', { class: 'row' }, h('span', { html: D.icon(t.icon, 44) }), h('div', { class: 'grow' }, h('b', { text: T(p.name) }), h('div', { class: 'mute', text: T(t.name) + (LO.mode === 'learn' ? (t.integral ? T([' - has a padlock hole', ' - فيه فتحة قفل']) : t.iso ? T([' - needs a lockout device', ' - محتاج جهاز لوتو']) : T([' - control device, not isolation', ' - جهاز تحكم، مش عزل'])) : '') }))));
    if (p.note && LO.mode === 'learn') card.appendChild(h('p', { class: 'mute', text: T(p.note) }));
    const inside = EL.lotoBoard && EL.lotoDet && EL.lotoDet.byType[p.type];
    if (inside) card.appendChild(h('div', { class: 'row wrap', style: { margin: '6px 0 0' } }, h('button', { class: 'btn sm', onclick: () => EL.lotoBoard.openDetail(inside), text: '🔍 ' + T(['Look inside this device', 'شوف جوه الجهاز ده']) })));
    const ol = opLabel[p.type] || [['Operate', 'شغّل'], ['Restore', 'رجّع']];
    card.appendChild(h('div', { class: 'row wrap', style: { margin: '8px 0' } }, h('button', { class: 'btn' + (st.on ? '' : ' on'), onclick: () => operate(p.id), text: T(st.on ? ol[0] : ol[1]) }), st.locks.length ? h('button', { class: 'btn sm', onclick: () => removeLocks(p.id), text: T(['Remove my locks (undo)', 'شيل أقفالي (تراجع)']) }) : null));
    // device chooser
    const picks = (title, items, get, set, hintfn) => {
      const box = h('div', { class: 'tools', style: { marginBottom: '8px' } });
      for (const it of items) { const d = it && dev(it.id); box.appendChild(h('div', { class: 'tool' + (get() === (it ? it.id : null) ? ' sel' : ''), onclick: () => { set(it ? it.id : null); LO.render(); } }, h('span', { html: it ? D.icon(d.icon, 48) : D.icon('padlock_red', 48) }), h('div', { text: it ? T(d.name) : T(['Padlock directly (no device)', 'قفل على طول (من غير جهاز)']) }), hintfn && it ? hintfn(d) : null)); }
      return h('div', {}, h('label', { class: 'f', text: title }), box);
    };
    const fitHint = (d) => LO.mode === 'learn' ? h('div', { class: 'fit' + (d.fits && d.fits.includes(p.type) ? '' : ' no'), text: d.fits && d.fits.includes(p.type) ? '✔ ' + T(['fits', 'بيناسب']) : T(['no', 'لأ']) }) : null;
    const devs = [null].concat(D.devices.filter((d) => d.kind === 'device' && d.id !== 'hasp' && d.id !== 'lockbox'));
    card.appendChild(picks(T(['1. Lockout device', '1. جهاز اللوتو']), devs, () => c.dev, (v) => { c.dev = v; }, fitHint));
    card.appendChild(h('div', { class: 'row', style: { margin: '4px 0' } }, h('button', { class: 'btn sm' + (c.hasp ? ' on' : ''), onclick: () => { c.hasp = !c.hasp; LO.render(); }, text: (c.hasp ? '✔ ' : '') + T(['2. Add multi-lock hasp', '2. ضيف هاسب متعدد الأقفال']) })));
    card.appendChild(picks(T(['3. Padlock (your key stays with you)', '3. القفل (المفتاح معاك)']), D.devices.filter((d) => d.kind === 'lock'), () => c.lock, (v) => { c.lock = v; }));
    if (R.sc.crew.length > 1) card.appendChild(h('div', {}, h('label', { class: 'f', text: T(['Lock owner', 'صاحب القفل']) }), h('select', { onchange: (e) => { c.owner = +e.target.value; } }, R.sc.crew.map((n, i) => h('option', { value: i, selected: c.owner === i ? true : null, text: n })))));
    card.appendChild(h('div', { class: 'row wrap', style: { margin: '8px 0' } }, h('button', { class: 'btn' + (c.tag ? ' on' : ''), onclick: () => { c.tag = !c.tag; LO.render(); }, text: (c.tag ? '✔ ' : '') + T(['4. Attach tag', '4. حط تاج']) }), h('button', { class: 'btn pri', onclick: () => applyLock(p.id), text: T(['Apply lock', 'ركّب القفل']) })));
    if (st.locks.length) card.appendChild(h('div', { class: 'mute', text: T(['On this point: ', 'على النقطة: ']) + (st.dev ? T(dev(st.dev).name) + ' + ' : '') + (st.hasp ? 'hasp + ' : '') + st.locks.map((l) => R.sc.crew[l.owner]).join(', ') + (st.tag ? ' + ' + st.tag + ' tag' : '') }));
    return card;
  }

  function verifyBody(R) {
    const sc = R.sc, body = h('div', {});
    body.appendChild(hint(['First try to start the machine from its normal controls. Then prove it dead with the tester (prove-test-prove) and check gauges and the DC bus.', 'جرّب تشغل الماكينة من كنترولها العادي الأول. وبعدين اثبت إنها ميتة بالتستر (اختبر-اختبر-اختبر) واتأكد من العدادات والـDC bus.']));
    body.appendChild(h('div', { class: 'row wrap', style: { marginBottom: '8px' } }, h('button', { class: 'btn' + (R.f.tried ? ' ok' : ''), onclick: tryStart, text: (R.f.tried ? '✔ ' : '') + T(['Press START (try to start)', 'اضغط START (جرّب التشغيل)']) })));
    for (const e of sc.energies) {
      const t = R.ts[e.id], card = h('div', { class: 'card', style: { background: 'var(--bg)' } });
      card.appendChild(h('div', { class: 'row' }, h('b', { class: 'grow', text: T(e.name) }), h('span', { class: 'pill ' + (verifyOk(e) ? 'ok' : ''), text: verifyOk(e) ? T(['verified', 'متأكد']) : T(['not verified', 'مش متأكد']) })));
      if (e.verify.startsWith('tester')) {
        card.appendChild(h('div', { class: 'row wrap', style: { margin: '6px 0' } }, h('button', { class: 'btn sm' + (t.before ? ' ok' : ''), onclick: () => prove(e), text: (t.before ? '✔ ' : '') + T(['A. Prove tester (known source)', 'أ. اختبر التستر على مصدر معروف']) })));
        const ps = h('div', { class: 'row wrap' });
        for (const pr of pairsOf(e)) ps.appendChild(h('button', { class: 'btn sm' + (t.tested.includes(pr) ? ' ok' : ''), onclick: () => testPair(e, pr), text: pr }));
        card.appendChild(h('div', {}, h('label', { class: 'f', text: T(['B. Test every pair', 'ب. اختبر كل الأزواج']) }), ps));
        if (t.last) card.appendChild(h('div', { class: 'msg ' + (t.last.v ? 'bad' : 'ok'), style: { marginTop: '6px' }, text: t.last.pr + ': ' + t.last.v + ' V' }));
        card.appendChild(h('div', { class: 'row wrap', style: { margin: '6px 0' } }, h('button', { class: 'btn sm' + (t.after ? ' ok' : ''), onclick: () => prove(e), text: (t.after ? '✔ ' : '') + T(['C. Prove tester again', 'ج. اختبر التستر تاني']) })));
      } else if (e.verify === 'gauge') card.appendChild(h('button', { class: 'btn sm', onclick: () => gaugeRead(e), text: T(['Read the pressure gauge', 'اقرا عداد الضغط']) }));
      else if (e.verify === 'dcbus') card.appendChild(h('div', { class: 'row wrap' }, h('button', { class: 'btn sm', onclick: () => { R.en[e.id].gauge = true; fb(busV() < 50 ? 'ok' : 'bad', ['DC bus reads ' + busV().toFixed(0) + ' V' + (busV() < 50 ? '.' : '. Still dangerous: wait more.'), 'الـDC bus بيقرا ' + busV().toFixed(0) + ' فولت' + (busV() < 50 ? '.' : '. لسه خطر: استنى أكتر.')]); LO.render(); }, text: T(['Measure the DC bus (+ to -)', 'قيس الـDC bus (+ مع -)']) }), h('button', { class: 'btn sm', onclick: () => { if (!pst('qs').on && locked('qs')) { R.f.wait += 1; fb('', ['DC bus now ' + busV().toFixed(0) + ' V', 'الـDC bus دلوقتي ' + busV().toFixed(0) + ' فولت']); if (busV() < 50) R.en[e.id].rel = true; LO.render(); } else fb('bad', ['Isolate and lock the drive first.', 'اعزل واقفل الانفرتر الأول.'], 6, 'releaseearly_' + e.id); }, text: T(['Wait 1 minute', 'استنى دقيقة']) })));
      else if (e.verify === 'visual') card.appendChild(h('button', { class: 'btn sm', onclick: () => { R.en[e.id].gauge = true; fb(R.f.block ? 'ok' : 'bad', [R.f.block ? 'The block holds the ram.' : 'Nothing holds the ram! It can fall.', R.f.block ? 'البلوكة ماسكة الرام.' : 'مفيش حاجة ماسكة الرام! ممكن يقع.']); LO.render(); }, text: T(['Check that the ram is mechanically held', 'اتأكد إن الرام ممسوك ميكانيكيًا']) }));
      body.appendChild(card);
    }
    return body;
  }

  function renderScore(root) {
    const R = LO.run, s = score();
    const grade = s.total >= 90 ? ['Safe to work. Well done.', 'آمن للشغل. شغل ممتاز.', 'ok'] : s.total >= 70 ? ['Needs improvement. Review the mistakes.', 'محتاج تحسين. راجع الأخطاء.', 'warn'] : ['Unsafe. This would be a violation on site.', 'مش آمن. ده يعتبر مخالفة في الموقع.', 'bad'];
    const card = h('div', { class: 'card ' + grade[2] }, h('h3', { text: T(['Result: ', 'النتيجة: ']) + s.total + ' / 100' }), h('p', { text: T(grade) }));
    for (const r of s.rows) card.appendChild(h('div', { class: 'kv' }, h('span', {}, T(r.k), h('div', { class: 'mute', style: { fontSize: '12px' }, text: T(r.note) })), h('b', { text: r.got + ' / ' + r.max })));
    if (s.pen) card.appendChild(h('div', { class: 'kv' }, h('span', { text: T(['Penalties for mistakes', 'خصم الأخطاء']) }), h('b', { text: '-' + s.pen })));
    root.appendChild(card);
    if (R.mistakes.length) { const m = h('div', { class: 'card bad' }, h('h3', { text: T(['Mistakes', 'الأخطاء']) })); R.mistakes.forEach((x) => m.appendChild(h('div', { class: 'kv' }, h('span', { text: T(x.text) }), h('b', { text: '-' + x.pen })))); root.appendChild(m); }
    const need = pts().filter((p) => p.needed);
    root.appendChild(h('div', { class: 'card' }, h('h3', { text: T(['What the correct isolation looks like', 'شكل العزل الصح']) }), ...need.map((p) => h('div', { class: 'kv' }, h('span', { text: T(p.name) }), h('b', { text: (D.ptypes[p.type].integral ? T(['padlock + tag', 'قفل + تاج']) : T(['lockout device + padlock + tag', 'جهاز لوتو + قفل + تاج'])) })))));
    root.appendChild(h('div', { class: 'row' }, h('button', { class: 'btn pri', onclick: () => { LO.run = newRun(R.sc); LO.render(); }, text: T(['Try again', 'جرّب تاني']) }), h('button', { class: 'btn', onclick: () => { LO.run = null; LO.render(); }, text: T(['Other machines', 'ماكينات تانية']) })));
  }

  /* ---------- catalog ---------- */
  function catOf(d) { if (d.kind === 'lock' || d.kind === 'tag') return 'locks'; if (d.kind === 'tool') return 'tools'; const cs = new Set((d.fits || []).map((x) => CATMAP[x])); return cs; }
  function renderCatalog(root) {
    root.appendChild(h('h3', { text: T(['Lockout devices, padlocks, keys and tags', 'أجهزة اللوتو والأقفال والمفاتيح والتاجات']) }));
    root.appendChild(h('p', { class: 'mute', text: T(['What each device is and which isolation point it fits. A device fits only the point types shown in green.', 'كل جهاز إيه هو وبيناسب أنهي نقطة عزل. الجهاز بيناسب النقط الخضرا بس.']) }));
    const f = h('div', { class: 'row wrap', style: { marginBottom: '10px' } });
    for (const [id, nm] of CATS) f.appendChild(h('button', { class: 'btn sm' + (LO.cat === id ? ' on' : ''), onclick: () => { LO.cat = id; LO.render(); }, text: T(nm) }));
    root.appendChild(f);
    const grid = h('div', { class: 'catgrid' });
    for (const d of D.devices) {
      const c = catOf(d);
      if (LO.cat !== 'all' && !(typeof c === 'string' ? c === LO.cat : c.has(LO.cat))) continue;
      const did = EL.lotoBoard && EL.lotoBoard.devMap[d.id];
      const card = h('div', { class: 'dev', style: did ? { cursor: 'pointer' } : null, onclick: did ? () => EL.lotoBoard.openDetail(did) : null }, h('span', { html: D.icon(d.icon, 72) }), h('div', {}, h('b', { text: T(d.name) }), h('p', { style: { margin: '4px 0' }, text: T(d.desc) }),
        d.fits ? h('div', {}, h('span', { class: 'mute', text: T(['Fits: ', 'بيناسب: ']) }), ...d.fits.map((x) => h('span', { class: 'fit', text: T(D.ptypes[x].name) })), d.control ? h('div', { class: 'mute', text: T(['Control device only. Not an isolation point.', 'جهاز تحكم بس. مش نقطة عزل.']) }) : null) : null,
        h('p', { class: 'mute', style: { margin: '4px 0' }, text: '💡 ' + T(d.tip) }), did ? h('span', { class: 'mb-go', text: T(['Tap to look inside', 'اضغط عشان تشوف جوه']) }) : null));
      grid.appendChild(card);
    }
    root.appendChild(grid);
    root.appendChild(h('h3', { style: { marginTop: '18px' }, text: T(['Isolation point types', 'أنواع نقط العزل']) }));
    const g2 = h('div', { class: 'catgrid' });
    for (const [id, t] of Object.entries(D.ptypes)) {
      const fitting = D.devices.filter((d) => d.fits && d.fits.includes(id));
      g2.appendChild(h('div', { class: 'dev' }, h('span', { html: D.icon(t.icon, 64) }), h('div', {}, h('b', { text: T(t.name) }), h('div', { class: 'mute', text: t.iso ? (t.integral ? T(['Has a padlock hole: padlock directly or hasp.', 'فيه فتحة قفل: قفل على طول أو هاسب.']) : T(['Needs a lockout device.', 'محتاج جهاز لوتو.'])) : T(['Control device: not an isolation point.', 'جهاز تحكم: مش نقطة عزل.']) }), h('div', {}, ...fitting.map((d) => h('span', { class: 'fit', text: T(d.name) }))))));
    }
    root.appendChild(g2);
  }
  function renderRules(root) {
    root.appendChild(h('h3', { text: T(['LOTO rules in short', 'قواعد اللوتو باختصار']) }));
    for (const [t, b] of D.rules) root.appendChild(h('div', { class: 'card' }, h('b', { text: T(t) }), h('p', { text: T(b) })));
    root.appendChild(h('p', { class: 'mute', text: T(['This is a training aid. On site, follow your company LOTO procedure and the applicable standard.', 'ده تطبيق تدريب. في الموقع اتبع إجراء اللوتو بتاع الشركة والمعيار المطبق.']) }));
  }
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/diag_ui.js */
/* Diagnosis panel: verdict, findings, what works, marks on the drawing, guided troubleshooting, AI review, solved cases */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$;
  const Dg = EL.diag, Ts = EL.ts, U = Dg.util;
  const DU = (ui.diag = { inst: {} });
  const fix1 = (x) => (Math.abs(x) >= 100 ? x.toFixed(0) : Math.abs(x) >= 10 ? x.toFixed(1) : x.toFixed(2));
  const newState = () => ({ res: null, stale: false, marks: true, ts: null, ai: { text: '', busy: false, err: '' }, open: {}, auto: false, engine: 'builtin', busy: false });
  const hasHidden = (c) => c.parts.some((p) => p.hid) || c.wires.some((w) => w.hidden);

  /* ---------- plumbing ---------- */
  DU.attach = function (kind, ed, root, openPane) {
    const I = (DU.inst[kind] = { kind, ed, root, st: newState(), openPane });
    ed.hooks.push(() => {
      const st = I.st;
      if (st.res && !st.stale) { st.stale = true; ed.clearMarks(); }
      if (st.auto) { clearTimeout(I.timer); I.timer = setTimeout(() => DU.run(kind, true), 900); }
      else if (st.stale && I.root.classList.contains('on')) paintStale(I);
    });
    ui.onRefresh(() => render(I));
    render(I);
    return I;
  };
  DU.open = function (kind, run) {
    const I = DU.inst[kind]; if (!I) return;
    I.openPane();
    if (run !== false) DU.run(kind);
  };
  function paintStale(I) { const el = I.root.querySelector('.dg-stale'); if (el) el.style.display = ''; }

  DU.run = function (kind, quiet) {
    const I = DU.inst[kind]; if (!I) return;
    const st = I.st, ed = I.ed;
    st.busy = true; render(I);
    setTimeout(() => {
      const t0 = performance.now();
      try {
        EL.ctx.mains = ed.mains;
        st.res = Dg.analyze(ed.c);
        st.ms = performance.now() - t0; st.stale = false;
        ed.setMarks(st.marks ? st.res.marks : []);
      } catch (e) { st.res = null; st.err = String(e && e.message || e); console.error(e); }
      st.busy = false; render(I);
      if (st.engine === 'ai' && EL.ai.ready() && !quiet) DU.aiReview(kind);
    }, 30);
  };

  /* ---------- small pieces ---------- */
  const SEVCLS = { error: 'bad', warn: 'warn', info: 'info', ok: 'ok' };
  const SEVTXT = { error: ['Error', 'خطأ'], warn: ['Fix', 'تحسين'], info: ['Note', 'ملاحظة'], ok: ['OK', 'سليم'] };
  const ICON = {
    ok: '<svg viewBox="0 0 24 24"><circle cx="12" cy="12" r="11" fill="#2fb170"/><path d="M6.5 12.5l3.6 3.6 7.4-8" fill="none" stroke="#fff" stroke-width="2.6" stroke-linecap="round" stroke-linejoin="round"/></svg>',
    warn: '<svg viewBox="0 0 24 24"><path d="M12 2l11 20H1z" fill="#f5a524" stroke="#f5a524" stroke-width="1.5" stroke-linejoin="round"/><path d="M12 9v6M12 18.2v.1" stroke="#1b1300" stroke-width="2.4" stroke-linecap="round"/></svg>',
    bad: '<svg viewBox="0 0 24 24"><circle cx="12" cy="12" r="11" fill="#e5484d"/><path d="M8 8l8 8M16 8l-8 8" stroke="#fff" stroke-width="2.8" stroke-linecap="round"/></svg>',
    empty: '<svg viewBox="0 0 24 24"><circle cx="12" cy="12" r="11" fill="none" stroke="#5d6c8a" stroke-width="2" stroke-dasharray="3 3"/></svg>',
    q: '<svg viewBox="0 0 24 24"><circle cx="12" cy="12" r="11" fill="#f5a524"/><text x="12" y="17.5" text-anchor="middle" font-size="16" font-weight="800" fill="#1b1300">?</text></svg>',
  };
  const ic = (k, sz) => h('span', { class: 'dg-ic', style: { width: (sz || 22) + 'px', height: (sz || 22) + 'px' }, html: ICON[k] });
  const card = (cls, ...kids) => h('div', { class: 'card dg ' + (cls || '') }, ...kids);
  const btn = (txt, fn, cls) => h('button', { class: 'btn ' + (cls || ''), onclick: fn, text: txt });

  function showRefs(I, refs) {
    const ed = I.ed; if (!refs || !refs.length) return;
    const first = String(refs[0]); const pid = first.split('.')[0];
    if (ed.c.parts.some((p) => p.id === pid)) ed.select(pid);
    ed.focusRef(first);
    if (window.innerWidth <= 900) { const side = I.kind === 'bench' ? $('#side') : $('#pside'); if (side) side.classList.remove('open'); const dk = I.kind === 'bench' ? $('#dock') : $('#pdock'); if (dk) for (const b of dk.querySelectorAll('button')) b.classList.remove('on'); }
  }

  /* ---------- main render ---------- */
  function render(I) {
    const root = I.root, st = I.st, ed = I.ed;
    root.innerHTML = '';
    const run = h('div', { class: 'row wrap', style: { marginBottom: '8px' } },
      h('button', { class: 'btn pri grow dg-run', onclick: () => DU.run(I.kind), text: st.busy ? T(['Checking...', 'بفحص...']) : T(['Run diagnosis', 'شغّل الدايجنوسس']) }),
      h('button', { class: 'btn' + (st.marks ? ' on' : ''), title: T(['Show marks on the drawing', 'اظهر العلامات على الرسم']), onclick: () => { st.marks = !st.marks; ed.setMarks(st.marks && st.res && !st.stale ? st.res.marks : []); render(I); }, text: T(['Marks', 'علامات']) }));
    root.appendChild(run);
    const eng = h('div', { class: 'row wrap', style: { marginBottom: '6px' } },
      h('span', { class: 'mute', text: T(['Engine', 'المحرك']) }),
      h('div', { class: 'seg' },
        h('button', { class: 'btn sm' + (st.engine === 'builtin' ? ' on' : ''), onclick: () => { st.engine = 'builtin'; render(I); }, text: T(['Built-in (offline)', 'مدمج (أوفلاين)']) }),
        h('button', { class: 'btn sm' + (st.engine === 'ai' ? ' on' : ''), onclick: () => { st.engine = 'ai'; render(I); }, text: T(['Built-in + AI', 'مدمج + ذكاء اصطناعي']) })),
      h('label', { class: 'row', style: { gap: '4px', marginInlineStart: 'auto' } }, h('input', { type: 'checkbox', checked: st.auto ? true : null, style: { width: 'auto', minHeight: 0 }, onchange: (e) => { st.auto = e.target.checked; if (st.auto) DU.run(I.kind, true); } }), h('span', { class: 'mute', text: T(['Auto', 'تلقائي']) })));
    root.appendChild(eng);
    root.appendChild(h('div', { class: 'dg-stale mute', style: { display: st.stale ? '' : 'none' }, text: T(['The drawing changed. Run the diagnosis again.', 'الرسم اتغير. شغّل الدايجنوسس تاني.']) }));
    if (st.err) root.appendChild(card('bad', h('b', { text: T(['The check failed', 'الفحص فشل']) }), h('p', { class: 'ltr mute', text: st.err })));
    const res = st.res;
    if (!res) {
      root.appendChild(card('', h('h3', { text: T(['Diagnosis', 'دايجنوسس']) }),
        h('p', { text: T(['Draw a circuit or a board, then press the button. I run it through test scenarios and tell you what is right, what is wrong, where, and what will not light or run. Marks appear on the drawing.', 'ارسم دايرة أو كارت وبعدين دوس الزرار. هشغّلها في سيناريوهات اختبار وأقولك إيه الصح وإيه الغلط وفين، وإيه اللي مش هيشتغل أو مش هينور. العلامات بتظهر على الرسم.']) }),
        legend()));
      troubleCard(I, root); aiCard(I, root); casesCard(I, root);
      return;
    }
    root.appendChild(verdictCard(I, res));
    if (res.findings.length) root.appendChild(findingsCard(I, res));
    if (res.table.length) root.appendChild(tableCard(I, res));
    if (!st.ai.skip) aiOut(I, root);
    troubleCard(I, root); aiCard(I, root); casesCard(I, root);
  }

  function legend() {
    const li = (k, txt) => h('span', { class: 'dg-leg' }, ic(k, 16), h('span', { text: T(txt) }));
    return h('div', { class: 'row wrap dg-legend' }, li('bad', ['Wrong / broken', 'غلط / بايظ']), li('q', ['Check here', 'اتأكد هنا']), li('warn', ['Note', 'ملاحظة']), li('ok', ['Works', 'شغال']));
  }

  function verdictCard(I, res) {
    const V = { ok: ['Looks correct', 'سليمة', 'ok'], warn: ['Works, needs fixes', 'شغالة بس محتاجة تصليح', 'warn'], fail: ['Has errors', 'فيها أخطاء', 'bad'], empty: ['Nothing to check', 'مفيش حاجة تتفحص', 'empty'] }[res.verdict];
    const nErr = res.findings.filter((f) => f.sev === 'error').length, nWarn = res.findings.filter((f) => f.sev === 'warn').length;
    const works = res.table.filter((r) => r.status === 'works').length, bad = res.table.filter((r) => r.status !== 'works' && r.status !== 'untested').length;
    return card('dg-verdict v-' + V[2],
      h('div', { class: 'row' }, ic(V[2], 34), h('div', { class: 'grow' }, h('div', { class: 'dg-vt', text: T(V) }), h('div', { class: 'mute', text: T(res.summary) }))),
      h('div', { class: 'row wrap dg-chips' },
        nErr ? h('span', { class: 'pill bad', text: nErr + ' ' + (nErr === 1 ? T(['error', 'خطأ']) : T(['errors', 'أخطاء'])) }) : null,
        nWarn ? h('span', { class: 'pill warn', text: nWarn + ' ' + T(['to fix', 'تحسين']) }) : null,
        works ? h('span', { class: 'pill ok', text: works + ' ' + T(['working', 'شغالة']) }) : null,
        bad ? h('span', { class: 'pill bad', text: bad + ' ' + T(['not working', 'مش شغالة']) }) : null,
        h('span', { class: 'mute', style: { marginInlineStart: 'auto', fontSize: '11px' }, text: res.scenarios + ' ' + T(['tests', 'اختبار']) + ' · ' + Math.round(I.st.ms || 0) + ' ms' })),
      res.blind ? h('p', { class: 'mute', text: T(['This board has a hidden fault. I only report what you would see on the bench, not the cause.', 'الكارت ده فيه عطل مخفي. بقولك اللي هتشوفه على الترابيزة بس، مش السبب.']) }) : null,
      legend());
  }

  function findingsCard(I, res) {
    const c = card('', h('h3', { text: T(['What I found', 'اللي لقيته']) }));
    res.findings.forEach((f, i) => {
      const k = 'f' + i, open = I.st.open[k];
      const head = h('div', { class: 'dg-fh', onclick: () => { I.st.open[k] = !open; render(I); } },
        h('span', { class: 'pill ' + SEVCLS[f.sev], text: T(SEVTXT[f.sev]) }), h('span', { class: 'grow', text: T(f.msg) }), h('span', { class: 'mute', text: open ? '▴' : '▾' }));
      const body = open ? h('div', { class: 'dg-fb' },
        f.why ? h('p', { text: T(f.why) }) : null,
        f.steps && f.steps.length ? h('ul', { class: 'dg-steps' }, f.steps.map((s) => h('li', { text: T(s) }))) : null,
        f.fix ? h('p', {}, h('b', { text: T(['Fix: ', 'الحل: ']) }), T(f.fix)) : null,
        f.std ? h('p', { class: 'mute ltr', text: f.std }) : null,
        h('div', { class: 'row wrap' },
          f.refs && f.refs.length ? btn(T(['Show on drawing', 'وريني على الرسم']), () => showRefs(I, f.refs), 'sm') : null,
          f.troubleshoot ? btn(T(['Troubleshoot', 'تحديد العطل']), () => startTrouble(I, f.troubleshoot), 'sm pri') : null)) : null;
      c.appendChild(h('div', { class: 'dg-f ' + SEVCLS[f.sev] }, head, body));
    });
    return c;
  }

  function tableCard(I, res) {
    const c = card('', h('h3', { text: T(['What works and what does not', 'إيه اللي شغال وإيه اللي لأ']) }));
    const ST = { works: ['ok', ['Works', 'شغال']], never: ['bad', ['Will not work', 'مش هيشتغل']], untested: ['q', ['Only on a condition', 'بشرط']], symptom: ['bad', ['Should work, does not', 'المفروض يشتغل ومش شغال']] };
    for (const r of res.table) {
      const k = 't' + r.id, open = I.st.open[k], s = ST[r.status] || ST.never;
      c.appendChild(h('div', { class: 'dg-t' },
        h('div', { class: 'dg-th', onclick: () => { if (r.why || r.status === 'symptom') { I.st.open[k] = !open; render(I); } else showRefs(I, [r.id]); } },
          ic(s[0], 18), h('b', { class: 'ltr', text: r.tag }), h('span', { class: 'mute grow', text: T(r.name) }), h('span', { class: 'pill ' + (s[0] === 'ok' ? 'ok' : s[0] === 'q' ? 'warn' : 'bad'), text: T(s[1]) })),
        open ? h('div', { class: 'dg-fb' },
          r.blockedBy ? h('p', { text: T(['It waits for ', 'مستني ']) + r.blockedBy + T([', which does not work.', '، وده مش شغال.']) }) : null,
          r.why && r.why.length ? h('ul', { class: 'dg-steps' }, r.why.map((x) => h('li', { text: T(x) }))) : null,
          h('div', { class: 'row wrap' }, btn(T(['Show on drawing', 'وريني على الرسم']), () => showRefs(I, [r.id]), 'sm'),
            r.status !== 'works' ? btn(T(['Troubleshoot', 'تحديد العطل']), () => startTrouble(I, r.id), 'sm pri') : null)) : null));
    }
    return c;
  }

  /* ---------- AI ---------- */
  function aiOut(I, root) {
    const a = I.st.ai; if (!a.text && !a.busy && !a.err) return;
    root.appendChild(card('dg-ai', h('h3', { text: T(['AI review', 'مراجعة الذكاء الاصطناعي']) }),
      a.busy ? h('p', { class: 'mute', text: T(['Asking...', 'بسأل...']) }) : null,
      a.err ? h('p', { class: 'bad-t', text: a.err }) : null,
      a.text ? h('div', { class: 'dg-aitext', text: a.text }) : null));
  }
  function aiCard(I, root) {
    const cfg = EL.ai.cfg();
    const key = h('input', { type: 'password', placeholder: 'sk-ant-...', value: cfg.key || '', autocomplete: 'off', class: 'ltr' });
    const model = h('input', { type: 'text', value: cfg.model, class: 'ltr' });
    const det = h('details', { class: 'card dg', open: I.st.open.ai ? true : null, ontoggle: (e) => { I.st.open.ai = e.target.open; } },
      h('summary', { text: T(['AI mode (optional, online)', 'وضع الذكاء الاصطناعي (اختياري، أونلاين)']) }),
      h('p', { class: 'mute', text: T(['Needs internet and your own API key. The key stays in this browser only. A company network may block it. The built-in engine above works without any of this.', 'محتاج نت ومفتاح API بتاعك. المفتاح بيفضل في المتصفح ده بس. شبكة الشركة ممكن تحجبه. المحرك المدمج فوق بيشتغل من غير ده كله.']) }),
      h('label', { class: 'f', text: 'API key' }), key, h('label', { class: 'f', text: T(['Model', 'الموديل']) }), model,
      h('div', { class: 'row wrap', style: { marginTop: '8px' } },
        btn(T(['Save', 'احفظ']), () => { EL.ai.save({ key: key.value.trim(), model: model.value.trim() || 'claude-sonnet-5-5' }); ui.toast(['Saved on this device.', 'اتحفظ على الجهاز ده.'], 'ok'); }, 'sm'),
        btn(T(['Review this drawing with AI', 'راجع الرسم بالذكاء الاصطناعي']), () => { EL.ai.save({ key: key.value.trim(), model: model.value.trim() || 'claude-sonnet-5-5' }); DU.aiReview(I.kind); }, 'sm pri')));
    root.appendChild(det);
  }
  DU.aiReview = async function (kind) {
    const I = DU.inst[kind], st = I.st, ed = I.ed;
    st.ai = { text: '', busy: true, err: '' }; render(I);
    try {
      const res = st.res || Dg.analyze(ed.c);
      const found = res.findings.map((f) => '- [' + f.sev + '] ' + f.msg[0]).join('\n') || '(none)';
      const works = res.table.map((r) => '- ' + r.tag + ': ' + r.status).join('\n') || '(none)';
      const q = 'Here is a circuit drawn in a training/design tool.\n\n' + EL.ai.describe(ed.c) + '\n\nOUR BUILT-IN CHECKER SAYS (it simulates the circuit):\n' + found + '\n\nDEVICE STATUS:\n' + works +
        '\n\nReview it as a senior engineer. 1) Is it correct and safe? 2) What will not work and why? 3) What does the checker miss (standards, protection, selectivity, cable sizing, EMC, wiring practice)? 4) Concrete fixes. Keep it under 300 words. ' + EL.ai.lang();
      st.ai.text = await EL.ai.ask([{ role: 'user', content: q }]);
    } catch (e) { st.ai.err = String(e.message || e); }
    st.ai.busy = false; render(I);
  };

  /* ---------- cases ---------- */
  function casesCard(I, root) {
    const list = Ts.cases.list();
    const det = h('details', { class: 'card dg', open: I.st.open.cases ? true : null, ontoggle: (e) => { I.st.open.cases = e.target.open; } },
      h('summary', { text: T(['My solved cases (', 'الحالات اللي حليتها (']) + list.length + ')' }),
      h('p', { class: 'mute', text: T(['Every case you save makes the same fault more likely next time. Export the file to share it with a colleague.', 'كل حالة بتحفظها بتخلي نفس العطل أقرب في المرة الجاية. صدّر الملف وابعته لزميلك.']) }));
    list.slice(-12).reverse().forEach((r, i) => {
      det.appendChild(h('div', { class: 'dg-case' }, h('div', { class: 'grow' }, h('b', { text: T(r.label || ['', '']) }), h('div', { class: 'mute', style: { fontSize: '11px' }, text: (r.circuit ? T(r.circuit) + ' · ' : '') + new Date(r.t).toLocaleDateString() + ' · ' + (r.steps || 0) + ' ' + T(['checks', 'فحص']) })),
        btn('✕', () => { Ts.cases.remove(list.length - 1 - i); render(I); }, 'sm')));
    });
    const file = h('input', { type: 'file', accept: '.json,application/json', style: { display: 'none' }, onchange: (e) => { const f = e.target.files[0]; if (!f) return; const rd = new FileReader(); rd.onload = () => { try { const n = Ts.cases.import(String(rd.result)); ui.toast(T(['Imported ', 'استوردت ']) + n, 'ok'); render(I); } catch (er) { ui.toast(['Not a cases file.', 'مش ملف حالات.'], 'bad'); } }; rd.readAsText(f); } });
    det.appendChild(h('div', { class: 'row wrap', style: { marginTop: '6px' } }, btn(T(['Export', 'تصدير']), () => ui.download('my-cases.json', Ts.cases.export()), 'sm'), h('label', { class: 'btn sm' }, T(['Import', 'استيراد']), file)));
    root.appendChild(det);
  }

  /* ---------- guided troubleshooting ---------- */
  function troubleCard(I, root) {
    const st = I.st, t = st.ts;
    const c = card('dg-ts', h('h3', { text: T(['Guided troubleshooting', 'تحديد العطل خطوة بخطوة']) }));
    root.appendChild(c);
    if (!t) {
      c.appendChild(h('p', { text: T(['Something does not work on the real machine or board? Tell me the symptom. I suggest what to measure first, you tell me what you got, and I narrow the suspects until one is left.', 'فيه حاجة مش شغالة في الماكينة أو الكارت الحقيقي؟ قولي العرض. هقولك تقيس إيه الأول، وانت تقولي طلع إيه، وأنا أضيّق الشكوك لحد ما يفضل واحد.']) }));
      c.appendChild(h('div', { class: 'row wrap' }, btn(T(['Start', 'ابدأ']), () => startTrouble(I), 'pri'), btn(T(['Give me a hidden fault to find', 'حطلي عطل مخفي ألاقيه']), () => challenge(I))));
      return;
    }
    if (t.phase === 'setup') return setupView(I, c, t);
    if (t.phase === 'compute') return computeView(I, c, t);
    return loopView(I, c, t);
  }
  function startTrouble(I, focusId) {
    const ed = I.ed, c = ed.c;
    if (!c.parts.length) { ui.toast(['Draw something first.', 'ارسم حاجة الأول.'], 'warn'); return; }
    const blind = hasHidden(c);
    const design = Dg.heal(U.clone(c));
    const logged = ed.finishLog ? ed.finishLog() : [];
    const sym = blind ? Ts.autoSymptoms(c) : {};
    if (focusId && !(focusId in sym)) sym[focusId] = false;
    I.st.ts = { phase: 'setup', sym, blind, useLog: logged.length > 0, logged, procDefault: Ts.defaultProc(design), design };
    I.st.open.ts = true; render(I); I.openPane();
    const el = I.root.querySelector('.dg-ts'); if (el && el.scrollIntoView) el.scrollIntoView({ block: 'start' });
  }
  function challenge(I) {
    const ed = I.ed;
    if (hasHidden(ed.c) && !confirm(T(['The drawing already has a hidden fault. Add another?', 'الرسم فيه عطل مخفي أصلا. أضيف تاني؟']))) return;
    ed.push && ed.push();
    const hh = Ts.challenge(ed.c);
    if (!hh) { ui.toast(['I could not find a fault that shows a symptom here.', 'ملقتش عطل بيطلع عرض في الدايرة دي.'], 'warn'); return; }
    ed.render(); ed.changed();
    ui.toast(['A fault is hidden somewhere. Switch to Test mode, run the machine and find it.', 'فيه عطل مخفي في حتة. روح وضع الاختبار وشغّل الماكينة ودوّر عليه.'], 'ok', 6000);
    I.st.ts = null; I.st.res = null; render(I);
  }
  function setupView(I, c, t) {
    const ed = I.ed, d = t.design;
    c.appendChild(h('h4', { text: T(['1. What does it do wrong?', '1. إيه اللي بيعمله غلط؟']) }));
    const devs = d.parts.filter((p) => U.isFunctional(p) && (U.meta(p).active || U.meta(p).feed));
    const prot = d.parts.filter((p) => U.meta(p).kind === 'protect' && !U.meta(p).fuse);
    if (t.blind) c.appendChild(h('p', { class: 'mute', text: T(['I filled this in from what the board does now. Change it if you saw something else.', 'ملّيت ده من اللي الكارت بيعمله دلوقتي. غيّره لو شفت حاجة تانية.']) }));
    const row = (key, p, labels) => {
      const cur = t.sym[key];
      const b = (val, txt, cls) => h('button', { class: 'btn sm' + (cur === val ? ' ' + cls : ''), onclick: () => { if (val === undefined) delete t.sym[key]; else t.sym[key] = val; render(I); }, text: T(txt) });
      return h('div', { class: 'dg-sym' }, h('b', { class: 'ltr', text: p.tag }), h('span', { class: 'mute grow', text: T(EL.defs[p.type].name) }),
        h('div', { class: 'seg' }, b(true, labels[0], 'ok'), b(false, labels[1], 'bad'), b(undefined, ['?', '؟'], 'on')));
    };
    for (const p of devs) c.appendChild(row(p.id, p, [['Works', 'شغال'], ['Does not', 'مش شغال']]));
    for (const p of prot) c.appendChild(row('trip:' + p.id, p, [['Tripped', 'فاصل'], ['On', 'شغال']]));
    c.appendChild(h('h4', { text: T(['2. What did you do before it failed?', '2. عملت إيه قبل ما يبوظ؟']) }));
    const proc = t.useLog && t.logged.length ? t.logged : t.procDefault;
    const lines = Ts.procText(d, proc);
    c.appendChild(lines.length ? h('ol', { class: 'dg-steps' }, lines.map((s) => h('li', { text: T(s) }))) : h('p', { class: 'mute', text: T(['Nothing to operate. I will just power it up.', 'مفيش حاجة تتشغل. هشغّلها بس.']) }));
    c.appendChild(h('div', { class: 'row wrap' },
      t.logged.length ? btn(T(['Use my Test-mode steps (', 'استخدم خطواتي في الاختبار (']) + t.logged.length + ')', () => { t.useLog = true; render(I); }, 'sm' + (t.useLog ? ' on' : '')) : null,
      btn(T(['Standard steps (switch on, press start)', 'خطوات عادية (شغّل واضغط ستارت)']), () => { t.useLog = false; render(I); }, 'sm' + (!t.useLog || !t.logged.length ? ' on' : ''))));
    const n = Object.keys(t.sym).length;
    c.appendChild(h('div', { class: 'row wrap', style: { marginTop: '8px' } }, btn(T(['Find the fault', 'دوّر على العطل']), () => computeStart(I, t, proc), 'pri' + (n ? '' : ' dim')), btn(T(['Cancel', 'إلغاء']), () => { I.st.ts = null; ed.clearMarks(); render(I); })));
    if (!n) c.appendChild(h('p', { class: 'mute', text: T(['Mark at least one device as "does not work".', 'علّم جهاز واحد على الأقل "مش شغال".']) }));
  }
  function computeStart(I, t, proc) {
    if (!Object.keys(t.sym).length) { ui.toast(['Mark the symptom first.', 'علّم العرض الأول.'], 'warn'); return; }
    const ed = I.ed;
    t.phase = 'compute'; render(I);
    setTimeout(() => {
      try {
        t.sess = Ts.begin(ed.c, { reality: ed.c, symptoms: t.sym, proc, init: ed.opInit });
      } catch (e) { console.error(e); t.phase = 'setup'; ui.toast(String(e.message || e), 'bad'); render(I); return; }
      const tick = () => {
        if (I.st.ts !== t) return;
        const done = Ts.work(t.sess, 14);
        const bar = I.root.querySelector('.dg-prog i'); if (bar) bar.style.width = Math.round(Ts.progress(t.sess) * 100) + '%';
        if (done) { t.phase = 'loop'; t.skipN = 0; render(I); } else setTimeout(tick, 0);
      };
      tick();
    }, 30);
  }
  function computeView(I, c, t) {
    c.appendChild(h('p', { text: T(['Trying every possible single fault on your drawing...', 'بجرّب كل عطل ممكن على رسمك...']) }));
    c.appendChild(h('div', { class: 'dg-prog' }, h('i')));
  }

  function loopView(I, c, t) {
    const ed = I.ed, sess = t.sess;
    const nx = Ts.next(sess), gs = Ts.groups(sess, nx.ranked);
    const top = gs[0];
    const done = top && (top.p >= 0.75 || !nx.best);
    // title row
    c.appendChild(h('div', { class: 'row wrap' }, h('span', { class: 'mute', text: sess.hyps.length + ' ' + T(['possible faults · ', 'عطل ممكن · ']) + sess.obs.length + ' ' + T(['checks done', 'فحص اتعمل']) }), h('span', { class: 'grow' }), btn(T(['Start over', 'من الأول']), () => { I.st.ts = null; ed.clearMarks(); render(I); }, 'sm')));
    if (sess.healthyMatches) c.appendChild(h('div', { class: 'dg-warnbox' }, T(['Careful: the drawing itself behaves the same way, with no fault at all. The problem may be in the design, not in a part. Run the diagnosis first.', 'خلي بالك: الرسم نفسه بيتصرف بنفس الشكل من غير أي عطل. ممكن المشكلة في التصميم مش في قطعة. شغّل الدايجنوسس الأول.'])));
    if (top && nx.ranked[0].h.mm > 0) c.appendChild(h('div', { class: 'dg-warnbox' }, T(['No single fault explains all your answers. Re-check a reading, or there may be two faults.', 'مفيش عطل واحد بيفسر كل إجاباتك. راجع قراية، أو ممكن يكون فيه عطلين.'])));
    // suspects
    c.appendChild(h('h4', { text: T(['Suspects', 'الشكوك']) }));
    gs.slice(0, 5).forEach((g1, i) => {
      if (g1.p < 0.01 && i > 0) return;
      c.appendChild(h('div', { class: 'dg-sus', onclick: () => markSuspect(I, g1.main) },
        h('div', { class: 'dg-bar' }, h('i', { style: { width: Math.max(2, Math.round(g1.p * 100)) + '%' } })),
        h('span', { class: 'dg-sl', text: T(g1.label) }), h('b', { class: 'ltr', text: Math.round(g1.p * 100) + '%' })));
    });
    if (done) return concludeView(I, c, t, gs);
    nextView(I, c, t, nx);
    historyView(I, c, t);
  }
  function markSuspect(I, hh, quiet) {
    const ed = I.ed, marks = [];
    if (hh.kind === 'wire') for (const r of hh.refs) marks.push({ ref: r, sym: 'q', txt: hh.label });
    else marks.push({ ref: hh.pid, sym: 'q', txt: hh.label });
    ed.setMarks(marks); if (!quiet) ed.focusRef(marks[0].ref);
  }

  function nextView(I, c, t, nx) {
    const ed = I.ed, sess = t.sess, cd = nx.best.cd, d = Ts.describe(sess, cd);
    const outs = Ts.outcomes(sess, cd, nx.live);
    const blind = t.blind;
    c.appendChild(h('h4', { text: T(['Next check', 'الفحص الجاي']) }));
    const box = h('div', { class: 'dg-next' }, h('div', { class: 'dg-nt', text: T(d.title) }), h('p', { text: T(d.how) }),
      d.safety ? h('div', { class: 'dg-safe', text: T(d.safety) }) : null);
    c.appendChild(box);
    const acts = h('div', { class: 'row wrap' });
    acts.appendChild(btn(T(['Show it', 'وريني فين']), () => { const ref = cd.ref || (cd.pid + (cd.a ? '.' + cd.a : '')); markNext(I, cd, ref); }, 'sm'));
    if (cd.k !== 'obs' && cd.k !== 'trip') acts.appendChild(btn(T(['Put the meter probes there', 'حط البروبات هناك']), () => putProbes(I, cd), 'sm'));
    if (blind) acts.appendChild(btn(T(['Measure it for me', 'قيسها أنت']), () => { const r = Ts.readReality(sess, cd); toastRead(cd, r); answer(I, cd, r.out, r.value); }, 'sm pri'));
    acts.appendChild(btn(T(['Skip', 'تخطّى']), () => { sess.skip.add(cd.key); render(I); }, 'sm'));
    c.appendChild(acts);
    c.appendChild(h('p', { class: 'mute', style: { margin: '8px 0 4px' }, text: T(['What did you get?', 'طلع إيه؟']) }));
    const ob = h('div', { class: 'dg-outs' });
    for (const o of outs) {
      const lab = d[o.key] || [o.key, o.key];
      const sub = o.top.length && o.p > 0.01 ? o.top.slice(0, 2).map((x) => T(x.label)).join(' / ') : T(['no suspect expects this', 'مفيش شك متوقع ده']);
      ob.appendChild(h('button', { class: 'dg-out', onclick: () => answer(I, cd, o.key) }, h('b', { text: T(lab) }), h('span', { class: 'mute', text: Math.round(o.p * 100) + '% · ' + sub })));
    }
    c.appendChild(ob);
    if (cd.k === 'volt' || cd.k === 'amp' || cd.k === 'ohm' || cd.k === 'contact') {
      const unit = cd.k === 'volt' ? 'V' : cd.k === 'amp' ? 'A' : 'Ω';
      const inp = h('input', { type: 'text', inputmode: 'decimal', placeholder: T(['Or type the reading (', 'أو اكتب القراية (']) + unit + (cd.k === 'ohm' || cd.k === 'contact' ? T([', OL for open', '، OL للمفتوح']) : '') + ')', class: 'ltr' });
      const go = () => { const raw = inp.value.trim(); if (!raw) return; const x = /^(ol|inf|open|∞)/i.test(raw) ? Infinity : parseFloat(raw.replace(',', '.')); if (isNaN(x)) { ui.toast(['Type a number.', 'اكتب رقم.'], 'warn'); return; } answer(I, cd, Ts.classOf(cd, x), x); };
      inp.addEventListener('keydown', (e) => { if (e.key === 'Enter') go(); });
      c.appendChild(h('div', { class: 'row' }, inp, btn(T(['OK', 'تمام']), go, 'sm')));
    }
    if (d.tip) c.appendChild(h('p', { class: 'mute dg-tip', text: T(d.tip) }));
    markNext(I, cd, cd.ref || (cd.pid + (cd.a ? '.' + cd.a : '')), true);
  }
  function markNext(I, cd, ref, quiet) {
    const ed = I.ed; ed.setMarks([{ ref: ref, sym: 'q', txt: ['Check here', 'افحص هنا'] }].concat(cd.pole && cd.k === 'volt' ? [{ ref: cd.pole, sym: 'w', txt: ['Black lead here', 'الأسود هنا'] }] : []));
    if (!quiet) ed.focusRef(ref);
  }
  function toastRead(cd, r) {
    const v = r.value;
    const txt = cd.k === 'volt' ? fix1(v) + ' V' : cd.k === 'amp' ? fix1(v) + ' A' : cd.k === 'ohm' || cd.k === 'contact' ? (isFinite(v) && v < 5e7 ? fix1(v) + ' Ω' : 'OL') : T(r.out === 'yes' ? ['Yes', 'أيوه'] : ['No', 'لأ']);
    ui.toast(T(['Reading: ', 'القراية: ']) + txt, 'ok', 3000);
  }
  function putProbes(I, cd) {
    const ed = I.ed, X = EL.inst;
    if (ed.mode !== 'test') { if (I.kind === 'bench') EL.bench.setMode('test'); else EL.pcb.setMode('test'); }
    if (cd.k === 'volt') { X.sel = 'dmm'; X.dmm.dial = cd.ac === false ? 'VDC' : 'VAC'; X.dmm.jack = 'V'; X.probes.red = cd.ref; X.probes.black = cd.pole; }
    else if (cd.k === 'amp') { X.sel = 'clamp'; X.clamp.dial = 'AAC'; X.probes.clamp = cd.ref; }
    else { X.sel = 'dmm'; X.dmm.dial = 'OHM'; X.dmm.jack = 'V'; X.probes.red = cd.pid + '.' + cd.a; X.probes.black = cd.pid + '.' + cd.b; }
    if (ui.inst) { ui.inst.render(); ui.inst.onProbe && ui.inst.onProbe(); }
    if (I.kind === 'bench') EL.bench.openPane('meters'); else { EL.pcb.pane('meters'); EL.pcb.sheet && window.innerWidth <= 900 && EL.pcb.sheet('side'); }
    ui.toast(cd.k === 'ohm' || cd.k === 'contact' ? ['Probes placed. For a real measurement the part must be isolated first (LOTO).', 'البروبات اتحطت. في الحقيقي لازم تعزل القطعة الأول (لوتو).'] : ['Probes placed. Read the meter.', 'البروبات اتحطت. اقرا الجهاز.'], 'ok', 4500);
  }
  function answer(I, cd, out, value) { Ts.answer(I.st.ts.sess, cd, out, value); render(I); }
  function historyView(I, c, t) {
    const sess = t.sess; if (!sess.obs.length) return;
    c.appendChild(h('h4', { text: T(['Your answers', 'إجاباتك']) }));
    const ul = h('div', { class: 'dg-hist' });
    sess.obs.forEach((o) => { const d = Ts.describe(sess, o.cd); ul.appendChild(h('div', { class: 'dg-hi' }, h('span', { class: 'grow', text: T(d.title) }), h('b', { text: o.value != null && isFinite(o.value) ? (o.cd.k === 'volt' ? fix1(o.value) + ' V' : o.cd.k === 'amp' ? fix1(o.value) + ' A' : fix1(o.value) + ' Ω') : T(d[o.out] || [o.out, o.out]) }))); });
    c.appendChild(ul);
    c.appendChild(btn(T(['Undo last answer', 'امسح آخر إجابة']), () => { Ts.undo(sess); render(I); }, 'sm'));
  }

  function concludeView(I, c, t, gs) {
    const ed = I.ed, sess = t.sess, top = gs[0], hh = top.main;
    c.appendChild(h('h4', { text: T(['Most likely', 'الأرجح']) }));
    const fixT = Ts.fixOf(hh), tip = Ts.tipFor(hh);
    c.appendChild(h('div', { class: 'dg-concl' },
      h('div', { class: 'row' }, ic('bad', 26), h('div', { class: 'grow' }, h('div', { class: 'dg-vt', text: T(top.label) }), h('div', { class: 'mute', text: Math.round(top.p * 100) + '% ' + T(['sure', 'متأكد']) + (top.hs.length > 1 ? ' · ' + T(['these cannot be told apart by measuring; the repair is the same', 'دول مينفعش تفرق بينهم بالقياس؛ والإصلاح واحد']) : '') }))),
      h('p', {}, h('b', { text: T(['What to do: ', 'تعمل إيه: ']) }), T(fixT)),
      tip ? h('p', { class: 'mute', text: T(tip) }) : null));
    if (gs[1] && gs[1].p >= 0.08) c.appendChild(h('p', { class: 'mute', text: T(['Next most likely: ', 'اللي بعده: ']) + T(gs[1].label) + ' (' + Math.round(gs[1].p * 100) + '%)' }));
    const acts = h('div', { class: 'row wrap' });
    acts.appendChild(btn(T(['Show on drawing', 'وريني على الرسم']), () => { markSuspect(I, hh); }, 'sm'));
    if (t.blind) acts.appendChild(btn(T(['Fix it in the simulator and test', 'صلّحه في المحاكي وجرّب']), () => {
      const v = Ts.verifyFix(sess, hh); ed.push && ed.push(); Ts.applyFix(ed.c, hh); ed.setMarks([]); ed.render(); ed.changed();
      ui.toast(v.ok ? ['Fixed. The symptom is gone.', 'اتصلح. العرض راح.'] : ['Repaired this part, but the symptom is still there. There may be a second fault.', 'صلّحت القطعة بس العرض لسه موجود. ممكن فيه عطل تاني.'], v.ok ? 'ok' : 'warn', 6000);
      Ts.saveCase(sess, hh); I.st.ts = null; render(I);
    }, 'sm pri'));
    acts.appendChild(btn(T(['Save as a solved case', 'احفظها كحالة محلولة']), () => { Ts.saveCase(sess, hh); ui.toast(['Saved. It will count next time.', 'اتحفظت. هتتحسب المرة الجاية.'], 'ok'); render(I); }, 'sm'));
    c.appendChild(acts);
    c.appendChild(h('p', { class: 'mute', text: T(['If you disagree, undo the last answer and try the other check.', 'لو مش موافق، امسح آخر إجابة وجرّب فحص تاني.']) }));
    historyView(I, c, t);
    markSuspect(I, hh, true);
    // AI second opinion
    if (EL.ai.ready()) c.appendChild(btn(T(['Ask AI for a second opinion', 'اسأل الذكاء الاصطناعي رأي تاني']), () => aiTrouble(I), 'sm'));
  }
  async function aiTrouble(I) {
    const st = I.st, t = st.ts, sess = t.sess, ed = I.ed;
    st.ai = { text: '', busy: true, err: '' }; render(I);
    try {
      const nx = Ts.next(sess), gs = Ts.groups(sess, nx.ranked);
      const sym = Object.keys(sess.symptoms).map((k) => { const id = k.replace('trip:', ''); const p = EL.partById(ed.c, id); return (p ? p.tag : id) + (k.startsWith('trip:') ? (sess.symptoms[k] ? ' tripped' : ' not tripped') : sess.symptoms[k] ? ' works' : ' does NOT work'); }).join(', ');
      const ans = sess.obs.map((o) => '- ' + Ts.describe(sess, o.cd).title[0] + ': ' + (o.value != null && isFinite(o.value) ? o.value : o.out)).join('\n');
      const q = 'Troubleshooting a circuit.\n\n' + EL.ai.describe(sess.design) + '\n\nSYMPTOMS: ' + sym + '\nMEASUREMENTS SO FAR:\n' + (ans || '(none)') + '\n\nOUR SIMULATION-BASED RANKING:\n' + gs.slice(0, 5).map((g1) => '- ' + g1.label[0] + ' ' + Math.round(g1.p * 100) + '%').join('\n') + '\n\nGive a second opinion: do you agree? What would you check first, and what could the model have missed (intermittent, EMC, mechanical, wrong settings)? Under 200 words. ' + EL.ai.lang();
      st.ai.text = await EL.ai.ask([{ role: 'user', content: q }]);
    } catch (e) { st.ai.err = String(e.message || e); }
    st.ai.busy = false; render(I);
  }
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/inspect_ill.js */
/* Illustrated defect gallery for the Inspect tab.
   These are drawn reference pictures, not photographs. Each one shows what the defect looks like next to a healthy part, with a short caption. */
(function (g) {
  const EL = g.EL;
  const ILL = (EL.ill = {});
  const A = (a, b) => [a, b];
  const W = 160, H = 110;
  const frame = (inner, bg) => '<svg viewBox="0 0 ' + W + ' ' + H + '" xmlns="http://www.w3.org/2000/svg" role="img"><rect width="' + W + '" height="' + H + '" rx="8" fill="' + (bg || '#14233b') + '"/>' + inner + '</svg>';
  const defs = '<defs><radialGradient id="ill_scorch"><stop offset="0" stop-color="#050302" stop-opacity=".95"/><stop offset=".45" stop-color="#2a1608" stop-opacity=".85"/><stop offset="1" stop-color="#6b3b12" stop-opacity="0"/></radialGradient>' +
    '<radialGradient id="ill_crust"><stop offset="0" stop-color="#d9f2e3"/><stop offset="1" stop-color="#4fae8a"/></radialGradient>' +
    '<linearGradient id="ill_metal" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#e8edf5"/><stop offset="1" stop-color="#8d98ab"/></linearGradient></defs>';
  const put = (id, cap, body, bg) => { ILL[id] = { cap, svg: () => frame(defs + body, bg) }; };

  /* ---- stator end windings (12 arc segments) ---- */
  function stator(cols, extra) {
    let s = '<circle cx="80" cy="55" r="46" fill="#3b4558"/><circle cx="80" cy="55" r="19" fill="#14233b"/>';
    for (let i = 0; i < 12; i++) {
      const a0 = (i / 12) * 2 * Math.PI - Math.PI / 2 + 0.05, a1 = ((i + 1) / 12) * 2 * Math.PI - Math.PI / 2 - 0.05, ro = 42, ri = 24;
      const p = (a, r) => (80 + r * Math.cos(a)).toFixed(1) + ' ' + (55 + r * Math.sin(a)).toFixed(1);
      s += '<path d="M' + p(a0, ro) + ' A' + ro + ' ' + ro + ' 0 0 1 ' + p(a1, ro) + ' L' + p(a1, ri) + ' A' + ri + ' ' + ri + ' 0 0 0 ' + p(a0, ri) + ' Z" fill="' + cols[i] + '" stroke="#0c1423" stroke-width="1"/>';
    }
    return s + (extra || '');
  }
  const Cu = '#c9762f', Bk = '#1b1008', Br = '#5a3216';
  const three = (c) => [c[0], c[1], c[2], c[0], c[1], c[2], c[0], c[1], c[2], c[0], c[1], c[2]];

  put('wind_all', {
    title: A('Winding evenly burnt', 'الملفات محروقة بالتساوي'),
    look: A('All three phase groups are dark brown or black to the same degree. The varnish is brittle and the smell is sharp.', 'التلات مجموعات غامقة بني أو أسود بنفس الدرجة. الورنيش هش والريحة حادة.'),
    mean: A('Overload, long running on low voltage, blocked cooling or a wrong connection. The motor was hot for a long time.', 'أوفرلود، تشغيل طويل على جهد واطي، تبريد مسدود أو توصيل غلط. الموتور فضل سخن فترة طويلة.'),
  }, stator([Br, Br, Br, Br, Br, Br, Br, Br, Br, Br, Br, Br]));
  put('wind_one', {
    title: A('One phase group burnt', 'مجموعة فاز واحدة محروقة'),
    look: A('One of the three groups (every third coil) is black, the other two still look copper coloured.', 'واحدة من التلات مجموعات (كل كويل تالت) سودا، والاتنين التانيين لسه لونهم نحاسي.'),
    mean: A('Single phasing: the motor ran on two phases and the winding that carried the extra current burnt.', 'فقد فاز: الموتور اشتغل على فازتين والملف اللي شال التيار الزيادة اتحرق.'),
  }, stator(three([Cu, Cu, Bk])));
  put('wind_local', {
    title: A('Local burn on one coil', 'حرق موضعي في كويل'),
    look: A('One coil, or two next to each other, is burnt black. The rest of the winding looks normal.', 'كويل أو اتنين جنب بعض محروقين. باقي الملف شكله طبيعي.'),
    mean: A('Turn-to-turn short: weak insulation, a voltage spike (often from a drive), or moisture.', 'لفات ماسة: عزل ضعيف أو سبايك جهد (غالبا من انفرتر) أو رطوبة.'),
  }, stator([Cu, Cu, Cu, Cu, Bk, Br, Cu, Cu, Cu, Cu, Cu, Cu]));
  put('wind_between', {
    title: A('Burn between two phase groups', 'حرق بين مجموعتين'),
    look: A('The dark patch sits where two different phase groups touch at the end turns.', 'البقعة الغامقة في مكان تلامس مجموعتين مختلفتين عند أطراف اللفات.'),
    mean: A('Phase-to-phase short: the separator paper failed or moved. Common after a spike or a loose winding.', 'ماس بين فازين: ورق العزل بين المجموعات باظ أو اتحرك. شائع بعد سبايك أو ملف سايب.'),
  }, stator([Cu, Cu, Cu, Cu, Bk, Bk, Cu, Cu, Cu, Cu, Cu, Cu]));

  put('capbulge', {
    title: A('Bulged electrolytic capacitor', 'مكثف إلكتروليتي منتفخ'),
    look: A('A healthy can has a flat top with a shallow cross score. A failed one has a domed top, an opened vent and brown residue on the board.', 'المكثف السليم له سطح مستوي وعليه خط خفيف. البايظ سطحه منتفخ والفتحة اتفتحت وفيه بقايا بني على الكارت.'),
    mean: A('Dried out or overheated. Replace it, and check the neighbours and the ripple current.', 'ناشف أو سخن زيادة. غيّره وافحص اللي جنبه وتيار الريبل.'),
  }, '<rect x="8" y="68" width="144" height="34" rx="3" fill="#1f6b43"/>' +
    '<rect x="24" y="30" width="30" height="40" rx="3" fill="#3a5fa8"/><ellipse cx="39" cy="30" rx="15" ry="5" fill="#8fa6d6"/><path d="M32 29l14 3M46 29l-14 3" stroke="#2c4a82" stroke-width="1.3"/><rect x="25" y="36" width="6" height="32" fill="#e6edf7" opacity=".8"/>' +
    '<rect x="98" y="38" width="30" height="32" rx="3" fill="#3a5fa8"/><path d="M98 38Q113 12 128 38Z" fill="#8fa6d6"/><path d="M104 28l9 8 9-8" stroke="#1f3560" stroke-width="1.6" fill="none"/><rect x="99" y="42" width="6" height="26" fill="#e6edf7" opacity=".8"/>' +
    '<path d="M100 70q6 12 22 0q-2 12-10 9q-10 4-12-9z" fill="#8a5a1c"/><path d="M122 62q6 4 2 10" stroke="#8a5a1c" stroke-width="2" fill="none"/>' +
    '<text x="39" y="14" fill="#9fb0cf" font-size="9" text-anchor="middle">OK</text><text x="113" y="14" fill="#ff8a80" font-size="9" text-anchor="middle">!</text>');

  put('burnt', {
    title: A('Burnt component and scorched board', 'قطعة محروقة وكارت متفحم'),
    look: A('A black or brown halo around a part, a split body, a carbonised board and a smell. A good resistor keeps its colour bands.', 'هالة سودا أو بني حوالين القطعة وجسم مشقوق وكارت متفحم وريحة. المقاومة السليمة بتحتفظ بألوانها.'),
    mean: A('That part took too much current or heat. Find what drove it: a short downstream, a failed neighbour, or the wrong value.', 'القطعة دي استحملت تيار أو حرارة زيادة. دوّر على السبب: ماس بعدها أو قطعة جنبها باظت أو قيمة غلط.'),
  }, '<rect x="6" y="14" width="148" height="86" rx="4" fill="#1f6b43"/>' +
    '<path d="M16 30H144M16 84H144" stroke="#d9b350" stroke-width="3"/>' +
    '<circle cx="80" cy="56" r="36" fill="url(#ill_scorch)"/>' +
    '<rect x="52" y="48" width="56" height="16" rx="6" fill="#c9a870"/><rect x="62" y="48" width="5" height="16" fill="#7a3b10"/><rect x="73" y="48" width="5" height="16" fill="#111"/><rect x="84" y="48" width="9" height="16" fill="#050302"/>' +
    '<path d="M86 48l4 6-4 4 4 6" stroke="#000" stroke-width="1.4" fill="none"/>' +
    '<rect x="14" y="42" width="30" height="12" rx="5" fill="#c9a870"/><rect x="20" y="42" width="4" height="12" fill="#7a3b10"/><rect x="27" y="42" width="4" height="12" fill="#2a63c6"/><rect x="34" y="42" width="4" height="12" fill="#d33"/>' +
    '<path d="M70 38q-4-10 2-16M80 36q-4-12 3-20M92 38q-3-9 2-14" stroke="#9fb0cf" stroke-width="2" fill="none" opacity=".45"/>');

  put('solder', {
    title: A('Cracked (cold) solder joint', 'لحام مشروخ (بارد)'),
    look: A('A good joint is shiny and shaped like a small volcano. A cracked one is dull and grainy, with a hairline ring around the pin.', 'اللحام الكويس لامع وشكله زي بركان صغير. المشروخ مطفي وخشن وحوالين الرجل خط شعري.'),
    mean: A('Intermittent contact. It shows up when the board warms up or is tapped. Re-solder with fresh solder and flux.', 'تلامس متقطع. بيظهر لما الكارت يسخن أو تخبط عليه. أعد اللحام بقصدير وفلكس جديد.'),
  }, '<rect x="6" y="16" width="148" height="82" rx="4" fill="#1f6b43"/>' +
    '<circle cx="46" cy="56" r="22" fill="#d9b350"/><path d="M28 62q18-34 36 0q-18 8-36 0z" fill="url(#ill_metal)"/><rect x="43" y="22" width="6" height="40" fill="#9aa3b3"/><ellipse cx="40" cy="52" rx="5" ry="3" fill="#fff" opacity=".7"/>' +
    '<circle cx="116" cy="56" r="22" fill="#d9b350"/><path d="M98 62q18-26 36 0q-18 8-36 0z" fill="#7b7d83"/><rect x="113" y="22" width="6" height="40" fill="#8a8f99"/><circle cx="116" cy="54" r="10" fill="none" stroke="#1a1d24" stroke-width="1.8" stroke-dasharray="3 2"/><path d="M104 62l4-3M126 61l-4-4" stroke="#1a1d24" stroke-width="1.4"/>' +
    '<text x="46" y="94" fill="#cfe" font-size="9" text-anchor="middle">OK</text><text x="116" y="94" fill="#ffb4a8" font-size="9" text-anchor="middle">crack</text>');

  put('corrosion', {
    title: A('Corrosion and crust', 'تآكل وقشرة'),
    look: A('Green, blue or white crystalline crust on pins, pads or screws, often with a sticky film. Healthy contacts are bright metal.', 'قشرة بلورية خضرا أو زرقا أو بيضا على الأطراف أو النقط أو المسامير، وغالبا فيه طبقة لزجة. الأطراف السليمة معدن لامع.'),
    mean: A('Moisture, condensation or leaked chemical. Clean, find the water path, then seal or relocate.', 'رطوبة أو تكثف أو كيماويات. نضّف، ودوّر على مسار المية، وبعدين اعزل أو انقل.'),
  }, '<rect x="6" y="20" width="148" height="70" rx="4" fill="#1d2433"/>' +
    [0, 1, 2, 3, 4].map((i) => '<rect x="' + (18 + i * 27) + '" y="36" width="12" height="42" rx="2" fill="url(#ill_metal)"/>').join('') +
    '<ellipse cx="72" cy="48" rx="13" ry="9" fill="url(#ill_crust)"/><ellipse cx="99" cy="62" rx="12" ry="12" fill="url(#ill_crust)"/><ellipse cx="45" cy="70" rx="9" ry="7" fill="url(#ill_crust)"/><circle cx="126" cy="44" r="7" fill="url(#ill_crust)"/>' +
    '<path d="M60 76q10 10 22 0" stroke="#4fae8a" stroke-width="3" fill="none" opacity=".6"/>');

  put('terminal', {
    title: A('Burnt terminal or loose connection', 'ترمينال محروق أو توصيلة سايبة'),
    look: A('Brown or black insulation near the screw, melted plastic on the terminal block, a discoloured screw head and bright, pitted copper.', 'عزل بني أو أسود جنب المسمار، بلاستيك دايب على الترمينال، رأس مسمار متغير اللون ونحاس متآكل.'),
    mean: A('High resistance at the joint made heat. Cut back, re-terminate and torque the screw to spec.', 'مقاومة عالية في الوصلة عملت حرارة. اقطع وجدد التوصيل واشد المسمار بالعزم.'),
  }, '<rect x="10" y="44" width="140" height="44" rx="5" fill="#cfd5df"/>' +
    [0, 1, 2].map((i) => '<rect x="' + (18 + i * 44) + '" y="50" width="36" height="32" rx="3" fill="#e9edf3"/><circle cx="' + (36 + i * 44) + '" cy="62" r="8" fill="#9aa3b3"/><path d="M' + (31 + i * 44) + ' 62h10" stroke="#555" stroke-width="2"/>').join('') +
    '<ellipse cx="80" cy="60" rx="24" ry="22" fill="url(#ill_scorch)"/><circle cx="80" cy="62" r="8" fill="#3a2a1a"/><path d="M76 62h8" stroke="#000" stroke-width="2"/><path d="M62 74q10 6 22 2" stroke="#6b3b12" stroke-width="5" fill="none"/>' +
    [0, 1, 2].map((i) => '<rect x="' + (30 + i * 44) + '" y="14" width="12" height="32" fill="' + (i === 1 ? '#6b4a2a' : '#d9b350') + '"/>').join('') +
    '<path d="M74 30q-6-8 0-14M86 32q-5-10 2-16" stroke="#9fb0cf" stroke-width="2" fill="none" opacity=".4"/>');

  put('bearing', {
    title: A('Failed bearing', 'رولمان بايظ'),
    look: A('Blue or straw colour on the races, dry black grease or grease thrown outside the housing, rough turning by hand, scored balls.', 'لون أزرق أو قشي على المجاري، شحم أسود ناشف أو شحم مرمي برة البيت، دوران خشن، وبلي مخدوش.'),
    mean: A('Overheating, lost lubrication, misalignment or shaft currents. Replace both bearings and find the cause.', 'سخونة أو فقد تشحيم أو عدم استقامة أو تيارات شافت. غيّر الاتنين وادور على السبب.'),
  }, '<circle cx="80" cy="55" r="44" fill="#8d98ab"/><circle cx="80" cy="55" r="22" fill="#14233b"/>' +
    '<path d="M44 30A44 44 0 0 1 80 11" stroke="#3a6bd6" stroke-width="9" fill="none" opacity=".8"/><path d="M118 82A44 44 0 0 1 90 98" stroke="#d6a43a" stroke-width="9" fill="none" opacity=".75"/>' +
    [0, 1, 2, 3, 4, 5, 6, 7].map((i) => { const a = (i / 8) * 2 * Math.PI; return '<circle cx="' + (80 + 33 * Math.cos(a)).toFixed(1) + '" cy="' + (55 + 33 * Math.sin(a)).toFixed(1) + '" r="6.5" fill="' + (i === 2 ? '#6e7686' : '#dfe5ef') + '"/>'; }).join('') +
    '<path d="M122 60q18 4 20 20q-12 6-22-6z" fill="#2a1d0e" opacity=".9"/>');

  put('rub', {
    title: A('Rotor rub marks', 'علامات احتكاك الروتور'),
    look: A('A bright polished arc on one side of the rotor or the stator bore, scratches, and metal dust. Healthy surfaces are evenly dull.', 'قوس لامع مصقول على جنب من الروتور أو تجويف الاستاتور، خدوش، وتراب معدن. الأسطح السليمة باهتة بالتساوي.'),
    mean: A('Worn bearing, bent shaft, or a loose end shield. The air gap is no longer even.', 'رولمان بايظ أو شافت معوج أو غطا سايب. الفجوة الهوائية بقت مش متساوية.'),
  }, '<circle cx="80" cy="55" r="46" fill="#3b4558"/><circle cx="80" cy="55" r="36" fill="#14233b"/><circle cx="76" cy="57" r="34" fill="#7d8799"/><circle cx="76" cy="57" r="10" fill="#14233b"/>' +
    '<path d="M42 40A34 34 0 0 1 56 28" stroke="#f4f7fb" stroke-width="5" fill="none"/><path d="M40 46l6-3M43 52l6-2M45 36l5-4" stroke="#f4f7fb" stroke-width="1.6"/>');

  put('rotorbars', {
    title: A('Broken rotor bar', 'قضيب روتور مكسور'),
    look: A('Cracks or gaps in the end ring, melted aluminium splashes, and dark burn marks at one bar.', 'شروخ أو فجوات في الحلقة الطرفية، رشات ألومنيوم دايب، وحرق عند قضيب.'),
    mean: A('Repeated hard starts or a high-inertia load. Speed hunts and the current swings.', 'تشغيل شاق متكرر أو حمل ذو قصور ذاتي كبير. السرعة بتتأرجح والتيار بيتذبذب.'),
  }, '<circle cx="80" cy="55" r="46" fill="#aab3c2"/><circle cx="80" cy="55" r="30" fill="#7d8799"/><circle cx="80" cy="55" r="9" fill="#14233b"/>' +
    [...Array(16).keys()].map((i) => { const a = (i / 16) * 2 * Math.PI; const x1 = 80 + 14 * Math.cos(a), y1 = 55 + 14 * Math.sin(a), x2 = 80 + 44 * Math.cos(a), y2 = 55 + 44 * Math.sin(a); return '<path d="M' + x1.toFixed(1) + ' ' + y1.toFixed(1) + 'L' + x2.toFixed(1) + ' ' + y2.toFixed(1) + '" stroke="' + (i === 3 ? '#14233b' : '#e4e9f1') + '" stroke-width="' + (i === 3 ? 4 : 3) + '"/>'; }).join('') +
    '<circle cx="' + (80 + 38 * Math.cos(3 / 16 * 2 * Math.PI)).toFixed(1) + '" cy="' + (55 + 38 * Math.sin(3 / 16 * 2 * Math.PI)).toFixed(1) + '" r="7" fill="#2a1608"/><circle cx="118" cy="82" r="3" fill="#e4e9f1"/>');

  put('links', {
    title: A('Star and delta terminal links', 'كبارى النجمة والدلتا'),
    look: A('Left: star, the bottom three terminals are joined by one bar. Right: delta, three links join top and bottom.', 'شمال: نجمة، التلات أطراف اللي تحت متوصلين بشريط واحد. يمين: دلتا، تلات كبارى بين فوق وتحت.'),
    mean: A('Match the nameplate: 230/400 V means star on 400 V, delta on 230 V. Wrong links over-volt or under-volt the windings.', 'طابق اللوحة: 230/400 يعني نجمة على 400 ودلتا على 230. كبارى غلط بتدي جهد زيادة أو أقل للملفات.'),
  }, [0, 1].map((k) => { const ox = k ? 88 : 8; const top = [0, 1, 2].map((i) => '<circle cx="' + (ox + 12 + i * 22) + '" cy="40" r="6" fill="#e0b55a"/>').join(''); const bot = [0, 1, 2].map((i) => '<circle cx="' + (ox + 12 + i * 22) + '" cy="78" r="6" fill="#e0b55a"/>').join(''); const links = k ? [0, 1, 2].map((i) => '<rect x="' + (ox + 8 + i * 22) + '" y="36" width="8" height="46" rx="3" fill="#cfd5df" opacity=".9"/>').join('') : '<rect x="' + (ox + 6) + '" y="74" width="56" height="8" rx="3" fill="#cfd5df" opacity=".9"/>'; return '<rect x="' + ox + '" y="26" width="64" height="66" rx="5" fill="#2b3550"/>' + top + bot + links; }).join('') +
    '<text x="40" y="104" fill="#9fb0cf" font-size="9" text-anchor="middle">Y</text><text x="120" y="104" fill="#9fb0cf" font-size="9" text-anchor="middle">Δ</text>');

  put('fan', {
    title: A('Broken or clogged cooling fan', 'مروحة تبريد مكسورة أو مسدودة'),
    look: A('A missing or cracked blade, a cover full of dust and fluff, fins clogged with dirt, a fan that spins slowly.', 'ريشة ناقصة أو مشروخة، غطا مليان تراب وزغب، زعانف مسدودة، ومروحة بتلف بطيء.'),
    mean: A('Heat cannot leave the machine. Clean or replace, and check the ambient temperature.', 'الحرارة مش عارفة تخرج. نضّف أو غيّر، وافحص الحرارة المحيطة.'),
  }, '<circle cx="80" cy="55" r="46" fill="#2b3550"/><circle cx="80" cy="55" r="40" fill="none" stroke="#5d6c8a" stroke-width="2"/>' +
    [0, 1, 2, 3, 4, 5].map((i) => { const a = (i / 6) * 2 * Math.PI; const len = i === 2 ? 14 : 34; return '<path d="M80 55L' + (80 + len * Math.cos(a)).toFixed(1) + ' ' + (55 + len * Math.sin(a)).toFixed(1) + '" stroke="#cfd5df" stroke-width="9" stroke-linecap="round"/>'; }).join('') +
    '<circle cx="80" cy="55" r="9" fill="#111"/>' + [[50, 80], [112, 36], [100, 84], [58, 30], [124, 62]].map((p) => '<circle cx="' + p[0] + '" cy="' + p[1] + '" r="7" fill="#8d8d83" opacity=".7"/>').join(''));

  put('contacts', {
    title: A('Worn or burnt contacts', 'كونتاكتات مستهلكة أو محروقة'),
    look: A('New contacts are smooth, bright silver. Worn ones are pitted, black or blue, with craters and sometimes welded beads.', 'الكونتاكتات الجديدة ناعمة ولامعة. المستهلكة متآكلة وسودا أو زرقا وفيها حفر وأحيانا حبيبات ملحومة.'),
    mean: A('Arcing from switching too much current, low coil voltage chatter, or end of life. Replace the set, never file them.', 'قوس كهربي من تيار زيادة أو رعشة من جهد كويل واطي أو انتهاء العمر. غيّر الطقم ولا تبرده.'),
  }, '<rect x="8" y="20" width="68" height="70" rx="5" fill="#2b3550"/><rect x="84" y="20" width="68" height="70" rx="5" fill="#2b3550"/>' +
    '<rect x="22" y="30" width="40" height="14" rx="3" fill="url(#ill_metal)"/><rect x="22" y="62" width="40" height="14" rx="3" fill="url(#ill_metal)"/>' +
    '<rect x="98" y="30" width="40" height="14" rx="3" fill="#6f7685"/><rect x="98" y="62" width="40" height="14" rx="3" fill="#6f7685"/>' +
    '<circle cx="112" cy="37" r="5" fill="#111"/><circle cx="126" cy="38" r="4" fill="#2a4ba0"/><circle cx="118" cy="69" r="6" fill="#0b0b0b"/><circle cx="132" cy="70" r="3.5" fill="#2a4ba0"/><circle cx="104" cy="70" r="3" fill="#cfd5df"/>' +
    '<text x="42" y="14" fill="#cfe" font-size="9" text-anchor="middle">OK</text><text x="118" y="14" fill="#ffb4a8" font-size="9" text-anchor="middle">worn</text>');

  put('coil', {
    title: A('Burnt coil', 'كويل محروق'),
    look: A('Discoloured or melted bobbin, brittle brown wire insulation, a blister, and a smell. A healthy coil is evenly coloured and firm.', 'بوبينة متغيرة اللون أو دايبة، عزل سلك بني هش، فقاعة، وريحة. الكويل السليم لونه متساوي وصلب.'),
    mean: A('Overvoltage, wrong coil type, or a stuck armature that made the coil carry its inrush current continuously.', 'جهد زيادة أو نوع كويل غلط أو حديدة معلقة خلت الكويل شايل تيار البدء طول الوقت.'),
  }, '<rect x="20" y="30" width="120" height="54" rx="6" fill="#222c42"/><rect x="26" y="22" width="8" height="70" rx="2" fill="#4a5a82"/><rect x="126" y="22" width="8" height="70" rx="2" fill="#4a5a82"/>' +
    [...Array(12).keys()].map((i) => '<path d="M' + (38 + i * 7.2) + ' 32V82" stroke="' + (i > 6 ? '#5a2a10' : '#c9762f') + '" stroke-width="5"/>').join('') +
    '<ellipse cx="108" cy="58" rx="22" ry="26" fill="url(#ill_scorch)"/><path d="M96 46q8-6 16 2q6 10-2 16q-10 4-14-8z" fill="#1b0f06"/>');

  put('igbt', {
    title: A('Burst power module', 'موديول قدرة منفجر'),
    look: A('A crack or a blown hole in the black case, soot around it, melted terminals, and a smell of burnt epoxy.', 'شرخ أو فتحة في الجسم الأسود، سناج حواليه، أطراف دايبة، وريحة إيبوكسي محروق.'),
    mean: A('Short circuit at the output or a gate-drive fault. Check the motor and cable before fitting a new module.', 'ماس في الخرج أو عطل جيت درايفر. افحص الموتور والكابل قبل تركيب موديول جديد.'),
  }, '<rect x="10" y="26" width="140" height="62" rx="5" fill="#1b1f29"/><circle cx="24" cy="38" r="5" fill="#8d98ab"/><circle cx="136" cy="38" r="5" fill="#8d98ab"/><circle cx="24" cy="76" r="5" fill="#8d98ab"/><circle cx="136" cy="76" r="5" fill="#8d98ab"/>' +
    '<ellipse cx="86" cy="56" rx="30" ry="22" fill="url(#ill_scorch)"/><path d="M70 44l14 10-6 8 16 6M84 54l12-14M96 68l10 8" stroke="#000" stroke-width="2" fill="none"/><path d="M80 52l8-2 4 8-8 4z" fill="#d6a43a"/>' +
    '<rect x="44" y="12" width="8" height="14" fill="#d9b350"/><rect x="70" y="12" width="8" height="14" fill="#d9b350"/><rect x="96" y="12" width="8" height="14" fill="#d9b350"/>');

  put('trace', {
    title: A('Lifted or burnt track', 'مسار مرفوع أو محروق'),
    look: A('A copper track that has curled off the board, a black gap in the track, or a pad that came away with the leg.', 'مسار نحاس اتقشر من الكارت أو فجوة سودا في المسار أو نقطة لحام جت مع الرجل.'),
    mean: A('Overcurrent through that track or mechanical damage. Bridge it with a wire jumper and find why it carried too much.', 'تيار زيادة في المسار ده أو ضرر ميكانيكي. عدّيه بسلك وادور ليه شال تيار كتير.'),
  }, '<rect x="6" y="16" width="148" height="82" rx="4" fill="#1f6b43"/><path d="M14 40H60M100 40H146M14 76H146" stroke="#d9b350" stroke-width="5"/>' +
    '<path d="M60 40q10-14 24-6q8 6 16 6" stroke="#d9b350" stroke-width="5" fill="none"/><ellipse cx="80" cy="42" rx="18" ry="10" fill="url(#ill_scorch)"/><circle cx="14" cy="40" r="7" fill="#d9b350"/><circle cx="146" cy="40" r="7" fill="#d9b350"/><circle cx="14" cy="40" r="3" fill="#14233b"/><circle cx="146" cy="40" r="3" fill="#14233b"/>');

  put('mov', {
    title: A('Blackened varistor or fuse', 'فاريستور أو فيوز اسود'),
    look: A('A disc varistor with a crack, a chipped edge or a black scorch. A glass fuse with a dark smear or a vaporised wire.', 'فاريستور قرصي مشروخ أو مكسور الحافة أو متفحم. فيوز زجاج بتلطيخ غامق أو سلك متبخر.'),
    mean: A('The board saw a serious surge or a sustained overvoltage. The part sacrificed itself: replace it and check the supply.', 'الكارت اتعرض لسبايك كبير أو جهد زيادة مستمر. القطعة ضحّت بنفسها: غيّرها وافحص المصدر.'),
  }, '<rect x="6" y="16" width="148" height="82" rx="4" fill="#1f6b43"/><path d="M70 98V70M90 98V70" stroke="#9aa3b3" stroke-width="4"/>' +
    '<circle cx="80" cy="46" r="26" fill="#2a63c6"/><circle cx="80" cy="46" r="26" fill="url(#ill_scorch)"/><path d="M80 22l-6 14 8 6-6 10" stroke="#000" stroke-width="2" fill="none"/>' +
    '<rect x="14" y="78" width="40" height="12" rx="6" fill="#d8eaf3" opacity=".85"/><rect x="26" y="82" width="16" height="4" fill="#222"/>' +
    '<rect x="104" y="78" width="40" height="12" rx="6" fill="#d8eaf3" opacity=".85"/><path d="M110 84h28" stroke="#9aa3b3" stroke-dasharray="3 3"/>');

  /* illustration lookup helpers */
  ILL.has = (id) => !!ILL[id] && typeof ILL[id].svg === 'function';
  ILL.html = (id) => (ILL.has(id) ? ILL[id].svg() : '');
  ILL.ids = () => Object.keys(ILL).filter((k) => ILL[k] && ILL[k].cap);
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/inspect.js */
/* Inspect tab: photo + guided fault finding for real equipment (motors, drives, boards, panels...).
   Offline: the knowledge base (EL.kb) ranks causes from symptoms, what you see and what you measure, and picks the next check.
   Optional: an AI vision call with the user's own API key. */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$, KB = EL.kb, ILL = EL.ill;
  const IN = (EL.inspect = {});
  const NS = 'http://www.w3.org/2000/svg';
  let st = null, root = null, scrollEl = null;

  const ICONS = {
    motor: '<circle cx="11" cy="12" r="7"/><path d="M7.5 15V9l3.5 4 3.5-4v6M18 12h4"/>',
    motor1: '<circle cx="11" cy="12" r="7"/><path d="M9 10l2-1v6M13 14c1-2 2-2 3 0M18 12h4"/>',
    vfd: '<rect x="4" y="3" width="16" height="18" rx="2"/><path d="M7 12c1.5-4 3-4 4.5 0s3 4 4.5 0M8 17h8"/>',
    contactor: '<rect x="5" y="3" width="14" height="18" rx="2"/><path d="M9 3v4M12 3v4M15 3v4M9 17v4M12 17v4M15 17v4M8 14l8-4"/>',
    breaker: '<rect x="6" y="3" width="12" height="18" rx="2"/><path d="M12 7v6l3-1M9 17h6"/>',
    wiring: '<path d="M2 8h8l3 8h9"/><rect x="9" y="5" width="5" height="6" rx="1"/><circle cx="20" cy="16" r="2"/>',
    psu: '<rect x="3" y="6" width="18" height="12" rx="2"/><path d="M7 12h4M9 10v4M14 12h4"/>',
    plc: '<rect x="3" y="4" width="18" height="16" rx="2"/><circle cx="7" cy="9" r="1"/><circle cx="7" cy="13" r="1"/><circle cx="11" cy="9" r="1"/><circle cx="11" cy="13" r="1"/><path d="M15 8h3M15 12h3M15 16h3"/>',
    pcb: '<rect x="3" y="5" width="18" height="14" rx="1"/><rect x="8" y="9" width="6" height="6"/><path d="M5 9h3M5 12h3M14 10h3l2 2M14 14h5"/>',
    sensor: '<path d="M4 9h10v6H4z"/><path d="M14 10c3 0 5 1 6 2-1 1-3 2-6 2M6 15v4"/>',
    trafo: '<circle cx="9" cy="12" r="5"/><circle cx="15" cy="12" r="5"/><path d="M2 12h2M20 12h2"/>',
    solenoid: '<rect x="3" y="7" width="12" height="10" rx="1"/><path d="M6 7v10M9 7v10M12 7v10M15 12h6"/>',
    heater: '<path d="M3 12h3l1.5-4 3 8 3-8 3 8 1.5-4H21"/>',
    hmi: '<rect x="3" y="4" width="18" height="13" rx="2"/><path d="M8 21h8M12 17v4M7 13l3-3 3 2 4-4"/>',
    ups: '<rect x="3" y="7" width="16" height="10" rx="2"/><path d="M21 10v4M9 9l-2 3h4l-2 3"/>',
  };
  const icon = (id) => '<svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round">' + (ICONS[id] || ICONS.pcb) + '</svg>';
  const btn = (label, fn, cls, attrs) => h('button', Object.assign({ class: 'btn ' + (cls || ''), onclick: fn }, attrs || {}), label);
  const pct = (p) => (p >= 0.995 ? '99%' : p < 0.01 ? '<1%' : Math.round(p * 100) + '%');
  const nm = (a) => T(a);
  const find = (id) => st.S.t.findings.find((x) => x.id === id);
  const sym = (id) => st.S.t.symptoms.find((x) => x.id === id);

  /* ---------------- state ---------------- */
  function fresh(type) {
    return { type, S: KB.begin(type, {}), photo: null, img: null, view: { x: 0, y: 0, k: 1 }, pins: [], hints: [], tool: 'pan', enhance: false, showHints: true,
      meta: { tag: '', place: '', who: '', note: '' }, open: null, forced: null, ai: {}, aiObs: [], saved: null, ph: null, nextPin: 1 };
  }
  try { IN.who = localStorage.getItem('ellab.who') || ''; } catch (e) { IN.who = ''; }

  /* ---------------- photo handling ---------------- */
  function loadFile(file) {
    if (!file) return;
    const url = URL.createObjectURL(file), img = new Image();
    img.onload = () => {
      const max = 1600, s = Math.min(1, max / Math.max(img.naturalWidth, img.naturalHeight));
      const w = Math.max(1, Math.round(img.naturalWidth * s)), hh = Math.max(1, Math.round(img.naturalHeight * s));
      const c = document.createElement('canvas'); c.width = w; c.height = hh;
      c.getContext('2d').drawImage(img, 0, 0, w, hh);
      URL.revokeObjectURL(url);
      const data = c.toDataURL('image/jpeg', 0.86);
      const im2 = new Image();
      im2.onload = () => {
        st.photo = { url: data, w, h: hh, name: file.name || 'photo' }; st.img = im2;
        st.pins = []; st.aiObs = []; st.hints = computeHints(c); st.nextPin = 1;
        buildPhoto(); fitView(); ui.toast(st.hints.length ? ['Photo loaded. Dashed circles are rough colour hints, check them yourself.', 'الصورة اتحملت. الدواير المتقطعة تلميحات لونية تقريبية، اتأكد منها بنفسك.'] : ['Photo loaded.', 'الصورة اتحملت.'], 'ok');
        render();
      };
      im2.src = data;
    };
    img.onerror = () => { URL.revokeObjectURL(url); ui.toast(['Could not read that image.', 'مقدرتش أقرا الصورة دي.'], 'bad'); };
    img.src = url;
  }
  /* rough colour hints: dark/charred, brown, pale crust. Not a diagnosis. */
  function computeHints(src) {
    const GW = 80, GH = Math.max(8, Math.round(GW * src.height / src.width));
    const c = document.createElement('canvas'); c.width = GW; c.height = GH;
    const x = c.getContext('2d'); x.drawImage(src, 0, 0, GW, GH);
    let d; try { d = x.getImageData(0, 0, GW, GH).data; } catch (e) { return []; }
    const N = GW * GH, lum = new Float32Array(N), cls = new Uint8Array(N);
    for (let i = 0; i < N; i++) {
      const r = d[i * 4] / 255, gg = d[i * 4 + 1] / 255, b = d[i * 4 + 2] / 255;
      lum[i] = 0.2126 * r + 0.7152 * gg + 0.0722 * b;
    }
    const sorted = Array.from(lum).sort((a, b) => a - b), med = sorted[N >> 1];
    for (let i = 0; i < N; i++) {
      const r = d[i * 4] / 255, gg = d[i * 4 + 1] / 255, b = d[i * 4 + 2] / 255;
      const mx = Math.max(r, gg, b), mn = Math.min(r, gg, b), s = mx ? (mx - mn) / mx : 0;
      let hue = 0; if (mx !== mn) { if (mx === r) hue = ((gg - b) / (mx - mn)) * 60; else if (mx === gg) hue = (2 + (b - r) / (mx - mn)) * 60; else hue = (4 + (r - gg) / (mx - mn)) * 60; if (hue < 0) hue += 360; }
      if (med > 0.22 && lum[i] < Math.min(0.15, med * 0.42)) cls[i] = 1;
      else if (hue >= 14 && hue <= 42 && s > 0.5 && mx > 0.2 && mx < 0.62) cls[i] = 2;
      else if (s < 0.45 && s > 0.08 && mx > 0.62 && hue >= 85 && hue <= 200 && gg >= r + 0.03) cls[i] = 3;
    }
    const seen = new Uint8Array(N), out = [];
    for (let i = 0; i < N; i++) {
      if (!cls[i] || seen[i]) continue;
      const k = cls[i], q = [i]; seen[i] = 1; let n = 0, sx = 0, sy = 0, head = 0;
      while (head < q.length) { const j = q[head++]; n++; const jx = j % GW, jy = (j / GW) | 0; sx += jx; sy += jy; for (const nb of [j - 1, j + 1, j - GW, j + GW]) { if (nb < 0 || nb >= N || seen[nb] || cls[nb] !== k) continue; if ((nb === j - 1 && jx === 0) || (nb === j + 1 && jx === GW - 1)) continue; seen[nb] = 1; q.push(nb); } }
      const frac = n / N;
      if (frac < 0.003 || frac > 0.18) continue;
      out.push({ k, n, x: (sx / n + 0.5) / GW, y: (sy / n + 0.5) / GH, r: Math.sqrt(n / Math.PI) / GW * 1.5 });
    }
    out.sort((a, b) => b.n - a.n);
    const names = { 1: ['Dark or charred area?', 'منطقة غامقة أو متفحمة؟'], 2: ['Brown discolouration?', 'تغير لون بني؟'], 3: ['Pale crust or corrosion?', 'قشرة باهتة أو تآكل؟'] };
    return out.slice(0, 7).map((o, i) => ({ id: 'h' + i, k: o.k, x: o.x * src.width, y: o.y * src.height, r: Math.max(0.04, o.r) * src.width, label: names[o.k] }));
  }
  function annotated(maxSide, withPins) {
    if (!st.img) return null;
    const s = Math.min(1, maxSide / Math.max(st.photo.w, st.photo.h)), w = Math.round(st.photo.w * s), hh = Math.round(st.photo.h * s);
    const c = document.createElement('canvas'); c.width = w; c.height = hh; const x = c.getContext('2d');
    x.drawImage(st.img, 0, 0, w, hh);
    if (withPins) {
      x.lineWidth = Math.max(2, w / 300); x.font = 'bold ' + Math.max(12, Math.round(w / 40)) + 'px sans-serif'; x.textAlign = 'center'; x.textBaseline = 'middle';
      for (const p of st.pins) { const rr = Math.max(10, w / 45); x.beginPath(); x.arc(p.x * s, p.y * s, rr, 0, 7); x.fillStyle = 'rgba(229,72,61,.85)'; x.fill(); x.strokeStyle = '#fff'; x.stroke(); x.fillStyle = '#fff'; x.fillText(String(p.n), p.x * s, p.y * s + 1); }
    }
    return c;
  }
  const thumb = () => { const c = annotated(220, true); return c ? c.toDataURL('image/jpeg', 0.6) : null; };

  /* ---------------- photo viewer (persistent element) ---------------- */
  function fitView() {
    const P = st.ph; if (!P || !st.photo) return;
    const cw = P.host.clientWidth || 600, ch = P.host.clientHeight || 400;
    const k = Math.min(cw / st.photo.w, ch / st.photo.h);
    st.view = { k, x: (cw - st.photo.w * k) / 2, y: (ch - st.photo.h * k) / 2 };
    placeAll();
  }
  function zoomAt(f, cx, cy) {
    const v = st.view, nk = Math.max(0.05, Math.min(40, v.k * f)), r = nk / v.k;
    v.x = cx - (cx - v.x) * r; v.y = cy - (cy - v.y) * r; v.k = nk; placeAll();
  }
  function placeAll() {
    const P = st.ph; if (!P || !P.world) return;
    const v = st.view;
    P.world.setAttribute('transform', 'translate(' + v.x.toFixed(2) + ' ' + v.y.toFixed(2) + ') scale(' + v.k.toFixed(5) + ')');
    for (const e of P.items) {
      const sx = e.o.x * v.k + v.x, sy = e.o.y * v.k + v.y;
      e.g.setAttribute('transform', 'translate(' + sx.toFixed(1) + ' ' + sy.toFixed(1) + ')');
      if (e.ring) e.ring.setAttribute('r', Math.max(12, e.o.r * v.k).toFixed(1));
    }
  }
  const el = (tag, attrs) => { const e = document.createElementNS(NS, tag); for (const k in attrs || {}) e.setAttribute(k, attrs[k]); return e; };
  function buildPhoto() {
    const P = st.ph;
    P.svg.innerHTML = ''; P.items = [];
    if (!st.photo) { P.host.classList.add('empty'); return; }
    P.host.classList.remove('empty');
    P.world = el('g'); const im = el('image', { href: st.photo.url, x: 0, y: 0, width: st.photo.w, height: st.photo.h });
    im.style.filter = st.enhance ? 'brightness(1.55) contrast(1.35) saturate(1.2)' : '';
    P.im = im; P.world.appendChild(im); P.svg.appendChild(P.world);
    P.over = el('g'); P.svg.appendChild(P.over);
    if (st.showHints) for (const hh of st.hints) {
      const gg = el('g', { class: 'ins-hint' }); const ring = el('circle', { r: 20, fill: 'rgba(253,195,0,.08)', stroke: '#FDC300', 'stroke-width': 2, 'stroke-dasharray': '5 4' });
      const t = el('text', { y: -4, 'text-anchor': 'middle' }); t.textContent = '?';
      gg.appendChild(ring); gg.appendChild(t); gg.appendChild(el('title')).textContent = T(hh.label);
      P.over.appendChild(gg); P.items.push({ g: gg, o: hh, ring, kind: 'hint' });
    }
    for (const o of st.aiObs) {
      const gg = el('g', { class: 'ins-ai' }); const ring = el('circle', { r: 20, fill: 'rgba(71,191,217,.12)', stroke: '#47BFD9', 'stroke-width': 2.5 });
      const t = el('text', { y: 4, 'text-anchor': 'middle' }); t.textContent = 'AI';
      gg.appendChild(ring); gg.appendChild(t); P.over.appendChild(gg); P.items.push({ g: gg, o: { x: o.x, y: o.y, r: o.r, label: o.label }, ring, kind: 'ai' });
    }
    for (const p of st.pins) {
      const gg = el('g', { class: 'ins-pin' }); const c = el('circle', { r: 13, fill: '#e5483b', stroke: '#fff', 'stroke-width': 2 });
      const t = el('text', { y: 4.5, 'text-anchor': 'middle' }); t.textContent = String(p.n);
      gg.appendChild(c); gg.appendChild(t); P.over.appendChild(gg); P.items.push({ g: gg, o: { x: p.x, y: p.y, r: 0 }, kind: 'pin', pin: p });
    }
    placeAll();
  }
  function bindGestures(P) {
    const ptrs = new Map(); let pinch = null, moved = 0;
    const loc = (e) => { const r = P.svg.getBoundingClientRect(); return { x: e.clientX - r.left, y: e.clientY - r.top }; };
    P.svg.addEventListener('pointerdown', (e) => {
      if (!st.photo) return;
      P.svg.setPointerCapture(e.pointerId); const l = loc(e); ptrs.set(e.pointerId, { x: l.x, y: l.y, sx: l.x, sy: l.y });
      moved = ptrs.size > 1 ? 99 : 0;
      if (ptrs.size === 2) { const [a, b] = [...ptrs.values()]; pinch = { d: Math.hypot(a.x - b.x, a.y - b.y) || 1 }; }
    });
    P.svg.addEventListener('pointermove', (e) => {
      const p = ptrs.get(e.pointerId); if (!p) return; const l = loc(e);
      if (ptrs.size === 1) { const dx = l.x - p.x, dy = l.y - p.y; moved += Math.abs(dx) + Math.abs(dy); if (moved > 6) { st.view.x += dx; st.view.y += dy; placeAll(); } p.x = l.x; p.y = l.y; }
      else if (ptrs.size === 2) {
        p.x = l.x; p.y = l.y; const [a, b] = [...ptrs.values()], d = Math.hypot(a.x - b.x, a.y - b.y) || 1;
        if (pinch) { zoomAt(d / pinch.d, (a.x + b.x) / 2, (a.y + b.y) / 2); pinch.d = d; }
      }
    });
    const up = (e) => {
      const p = ptrs.get(e.pointerId); if (!p) return;
      const wasSingle = ptrs.size === 1; ptrs.delete(e.pointerId); if (ptrs.size < 2) pinch = null;
      if (wasSingle && moved <= 6) tap(p.sx, p.sy);
    };
    P.svg.addEventListener('pointerup', up); P.svg.addEventListener('pointercancel', up);
    P.svg.addEventListener('wheel', (e) => { if (!st.photo) return; e.preventDefault(); const l = loc(e); zoomAt(e.deltaY < 0 ? 1.18 : 1 / 1.18, l.x, l.y); }, { passive: false });
    P.svg.addEventListener('dblclick', (e) => { if (!st.photo) return; const l = loc(e); zoomAt(2, l.x, l.y); });
  }
  function tap(sx, sy) {
    const P = st.ph, v = st.view;
    let best = null, bd = 1e9;
    for (const e of P.items) { const cx = e.o.x * v.k + v.x, cy = e.o.y * v.k + v.y, d = Math.hypot(cx - sx, cy - sy), rad = Math.max(16, e.ring ? e.o.r * v.k : 16); if (d <= rad && d < bd) { bd = d; best = e; } }
    if (best) {
      if (best.kind === 'hint') { adoptHint(best.o); return; }
      if (best.kind === 'pin') { st.open = 'pin' + best.pin.id; renderPins(); const inp = $('#pin-' + best.pin.id); if (inp) inp.focus(); return; }
      if (best.kind === 'ai') { ui.toast(best.o.label || 'AI', 'info', 5000); return; }
    }
    if (st.tool === 'mark') addPin((sx - v.x) / v.k, (sy - v.y) / v.k, '');
  }
  const HINT_ILL = { 1: ['burnt', 'wind_all', 'coil'], 2: ['burnt', 'terminal', 'wind_all'], 3: ['corrosion', 'capbulge'] };
  function addPin(x, y, label, suggest) {
    const p = { id: st.nextPin, n: st.nextPin, x, y, label: label || '', find: null, suggest: suggest || null }; st.nextPin++;
    st.pins.push(p); buildPhoto(); renderPins();
    setTimeout(() => { const i = $('#pin-' + p.id); if (i) i.focus(); }, 30);
  }
  function adoptHint(hh) {
    st.hints = st.hints.filter((x) => x !== hh);
    let sug = null; for (const ill of HINT_ILL[hh.k] || []) { const f = st.S.t.findings.find((x) => x.ill === ill); if (f) { sug = f.id; break; } }
    addPin(hh.x, hh.y, T(hh.label).replace(/[?\u061f]/g, '').trim(), sug);
  }
  function renderPins() {
    const P = st.ph; if (!P) return; P.pinsBox.innerHTML = '';
    if (!st.pins.length) { P.pinsBox.appendChild(h('div', { class: 'mute sm', text: st.photo ? T(['Tip: switch to Mark, tap on the photo where you see something, and name it. Link it to what you see in the list on the right.', 'نصيحة: غيّر لوضع علّم، اضغط على الصورة في المكان اللي شايف فيه حاجة، وسمّيها. اربطها بالملاحظات في القايمة اللي على اليمين.']) : '' })); return; }
    for (const p of st.pins) {
      const sel = h('select', { onchange: (e) => { p.find = e.target.value || null; if (p.find) { st.S.finds.set(p.find, true); p.suggest = null; } render(); } },
        h('option', { value: '', text: T(['Link to a finding...', 'اربطها بملاحظة...']) }),
        st.S.t.findings.map((f) => h('option', { value: f.id, text: nm(f.name), selected: p.find === f.id })));
      const row = h('div', { class: 'pinrow' },
        h('span', { class: 'pn', text: String(p.n) }),
        h('input', { type: 'text', id: 'pin-' + p.id, value: p.label, placeholder: T(['What is this?', 'ده إيه؟']), oninput: (e) => { p.label = e.target.value; } }),
        sel,
        p.suggest && !p.find ? btn(T(['Use: ', 'استخدم: ']) + nm(find(p.suggest).name), () => { p.find = p.suggest; st.S.finds.set(p.suggest, true); p.suggest = null; render(); }, 'sm') : null,
        btn('✕', () => { st.pins = st.pins.filter((x) => x !== p); buildPhoto(); renderPins(); }, 'sm', { 'aria-label': 'remove' }));
      P.pinsBox.appendChild(row);
    }
  }
  function photoCol() {
    if (st.ph) return st.ph.wrap;
    const P = (st.ph = { items: [] });
    P.svg = el('svg', { class: 'ins-svg' });
    const file = h('input', { type: 'file', accept: 'image/*', style: { display: 'none' }, onchange: (e) => { loadFile(e.target.files[0]); e.target.value = ''; } });
    const empty = h('div', { class: 'ins-empty' }, h('div', { class: 'big', html: icon(st.type) }),
      h('p', { text: T(['Take or choose a photo of the equipment. You can also work without a photo.', 'صوّر الجهاز أو اختار صورة. تقدر تشتغل من غير صورة كمان.']) }),
      btn(T(['Take / choose photo', 'صوّر / اختار صورة']), () => file.click(), 'pri'));
    P.host = h('div', { class: 'ins-photo empty' }, P.svg, empty);
    const zin = btn('+', () => zoomAt(1.4, P.host.clientWidth / 2, P.host.clientHeight / 2), 'sm', { 'aria-label': 'zoom in' });
    const zout = btn('−', () => zoomAt(1 / 1.4, P.host.clientWidth / 2, P.host.clientHeight / 2), 'sm', { 'aria-label': 'zoom out' });
    const toolB = btn(T(['Mark', 'علّم']), () => { st.tool = st.tool === 'mark' ? 'pan' : 'mark'; toolB.classList.toggle('on', st.tool === 'mark'); P.host.classList.toggle('marking', st.tool === 'mark'); }, 'sm');
    const enh = btn(T(['Brighten', 'أنوّر']), () => { st.enhance = !st.enhance; enh.classList.toggle('on', st.enhance); if (P.im) P.im.style.filter = st.enhance ? 'brightness(1.55) contrast(1.35) saturate(1.2)' : ''; }, 'sm');
    const hin = btn(T(['Hints', 'تلميحات']), () => { st.showHints = !st.showHints; hin.classList.toggle('on', st.showHints); buildPhoto(); }, 'sm' + (st.showHints ? ' on' : ''));
    P.tools = h('div', { class: 'row wrap ins-tools' }, toolB, zin, zout, btn(T(['Fit', 'ملّي']), fitView, 'sm'), enh, hin,
      btn(T(['Photo', 'صورة']), () => file.click(), 'sm'), btn(T(['Remove', 'شيل']), () => { st.photo = null; st.img = null; st.pins = []; st.hints = []; st.aiObs = []; buildPhoto(); renderPins(); render(); }, 'sm'), file);
    P.pinsBox = h('div', { class: 'ins-pins' });
    P.wrap = h('div', { class: 'ins-photo-wrap' }, P.host, P.tools, P.pinsBox);
    P.empty = empty;
    bindGestures(P);
    if (g.ResizeObserver) { let last = ''; new ResizeObserver(() => { const k = P.host.clientWidth + 'x' + P.host.clientHeight; if (k !== last && P.host.clientWidth) { last = k; if (st && st.photo) fitView(); } }).observe(P.host); }
    buildPhoto(); renderPins();
    return P.wrap;
  }

  /* ---------------- workflow column ---------------- */
  function evidenceCount() { let n = st.S.symptoms.size + st.S.tests.length; for (const v of st.S.finds.values()) if (v) n++; return n; }
  function whyList(m) {
    const S = st.S, out = [];
    for (const id of S.symptoms) if ((m.sym[id] || 0) >= 0.45 && sym(id)) out.push(nm(sym(id).name));
    for (const [id, pres] of S.finds) { const f = find(id); if (f && pres && (m.find[id] || 0) >= 0.35) out.push(nm(f.name)); }
    for (const a of S.tests) {
      const te = S.t.tests.find((x) => x.id === a.id); if (!te) continue;
      const d = KB.testDist(S.t, te, m), top = Object.keys(d).sort((p, q) => d[q] - d[p])[0];
      if (top === a.out) { const o = te.outs.find((x) => x.k === a.out); out.push(nm(te.name) + ': ' + (o ? nm(o.name) : a.out)); }
    }
    return out;
  }
  function sevPill(m) { const map = { high: ['High risk', 'خطر عالي', 'bad'], med: ['Medium', 'متوسط', 'warn'], low: ['Low', 'منخفض', 'info'] }; const x = map[m.sev] || map.med; return h('span', { class: 'pill ' + x[2], text: T([x[0], x[1]]) }); }

  function symptomsCard() {
    const c = h('div', { class: 'card' }, h('h3', { text: T(['1. What is wrong?', '1. إيه المشكلة؟']) }));
    const box = h('div', { class: 'chips' });
    for (const s of st.S.t.symptoms) box.appendChild(h('button', { class: 'ichip' + (st.S.symptoms.has(s.id) ? ' on' : ''), text: nm(s.name), onclick: () => { KB.toggleSymptom(st.S, s.id); render(); } }));
    c.appendChild(box); return c;
  }
  function findingsCard() {
    const c = h('div', { class: 'card' }, h('h3', { text: T(['2. What do you see?', '2. إيه اللي شايفه؟']) }),
      h('div', { class: 'mute sm', text: T(['Answer only what you can see. Leave the rest. Tap a picture to see what it looks like.', 'جاوب على اللي شايفه بس. سيب الباقي. اضغط على الرسمة تشوف شكله إيه.']) }));
    for (const f of st.S.t.findings) {
      const v = st.S.finds.has(f.id) ? (st.S.finds.get(f.id) ? 'y' : 'n') : '';
      const set = (val) => { if ((val === 'y' && v === 'y') || (val === 'n' && v === 'n')) KB.setFinding(st.S, f.id, null); else KB.setFinding(st.S, f.id, val === 'y'); render(); };
      c.appendChild(h('div', { class: 'frow' },
        f.ill && ILL.has(f.ill) ? h('button', { class: 'fthumb', html: ILL.html(f.ill), onclick: () => showIll(f.ill), 'aria-label': 'example' }) : h('span', { class: 'fthumb none' }),
        h('div', { class: 'grow ftxt', text: nm(f.name) }),
        h('div', { class: 'seg' }, h('button', { class: 'btn sm' + (v === 'y' ? ' ok' : ''), text: T(['Yes', 'أيوه']), onclick: () => set('y') }), h('button', { class: 'btn sm' + (v === 'n' ? ' bad' : ''), text: T(['No', 'لأ']), onclick: () => set('n') }))));
    }
    return c;
  }
  function rankCard(r) {
    const c = h('div', { class: 'card' }, h('h3', { text: T(['3. Likely causes', '3. الأسباب المحتملة']) }));
    if (!evidenceCount()) { c.appendChild(h('p', { class: 'mute', text: T(['Pick at least one symptom or something you see. The list ranks itself as you add facts.', 'اختار عرض واحد على الأقل أو حاجة شايفها. القايمة بتترتب لوحدها كل ما تضيف معلومة.']) })); return c; }
    for (const x of r.slice(0, 6)) {
      if (x.p < 0.01 && x !== r[0]) continue;
      const open = st.open === x.m.id;
      const row = h('div', { class: 'dg-sus', onclick: () => { st.open = open ? null : x.m.id; render(); } }, h('div', { class: 'dg-bar' }, h('i', { style: { width: Math.max(2, x.p * 100) + '%' } })), h('span', { class: 'dg-sl', text: nm(x.m.name) + (x.m.learned ? '  (' + x.m.learned + ')' : '') }), h('b', { text: pct(x.p) }));
      c.appendChild(row);
      if (open) {
        const w = whyList(x.m);
        c.appendChild(h('div', { class: 'dg-fb' }, sevPill(x.m),
          w.length ? h('p', { text: T(['Matches: ', 'متوافق مع: ']) + w.join('، ') }) : null,
          h('p', {}, h('b', { text: T(['Fix: ', 'الإصلاح: ']) }), nm(x.m.fix)),
          x.m.prevent ? h('p', {}, h('b', { text: T(['Prevent: ', 'الوقاية: ']) }), nm(x.m.prevent)) : null));
      }
    }
    return c;
  }
  function checkCard(n) {
    const S = st.S, c = h('div', { class: 'card' }, h('h3', { text: T(['4. Next check', '4. الفحص الجاي']) }));
    if (!evidenceCount()) { c.appendChild(h('p', { class: 'mute', text: T(['Add symptoms first.', 'ضيف الأعراض الأول.']) })); return c; }
    let best = n.best;
    if (st.forced) { const te = S.t.tests.find((x) => x.id === st.forced); if (te && !S.tests.some((a) => a.id === te.id)) best = { kind: 'test', test: te }; else st.forced = null; }
    if (!best) { c.appendChild(h('p', { class: 'mute', text: T(['No more useful checks left. If the top cause does not fit, teach the app what you found at the end.', 'مفيش فحوصات مفيدة تانية. لو أعلى سبب مش مطابق، علّم التطبيق باللي لقيته في الآخر.']) })); return c; }
    if (best.kind === 'find') {
      const f = best.f;
      c.appendChild(h('div', { class: 'dg-next' }, h('div', { class: 'dg-nt', text: T(['Look for this', 'دوّر على ده']) }),
        f.ill && ILL.has(f.ill) ? h('div', { class: 'ill-big', html: ILL.html(f.ill), onclick: () => showIll(f.ill) }) : null,
        h('p', { text: nm(f.name) }),
        h('div', { class: 'row wrap' }, btn(T(['Yes, I see it', 'أيوه شايفه']), () => { KB.setFinding(S, f.id, true); render(); }, 'ok'), btn(T(['No', 'لأ']), () => { KB.setFinding(S, f.id, false); render(); }, 'bad'), btn(T(['Can\'t tell', 'مش عارف']), () => { S.skip.add('f:' + f.id); render(); }))));
    } else {
      const te = best.test, live = n.live, outs = KB.outcomes(S, te, live);
      const box = h('div', { class: 'dg-next' }, h('div', { class: 'dg-nt', text: nm(te.name) }), h('p', { text: nm(te.how) }), te.safety ? h('div', { class: 'dg-safe', text: '⚠ ' + nm(te.safety) }) : null,
        h('div', { class: 'mute sm', text: T(['What did you get? Tap the answer.', 'جبت إيه؟ اضغط على الإجابة.']) }));
      const ob = h('div', { class: 'dg-outs' });
      for (const o of outs) ob.appendChild(h('button', { class: 'dg-out', onclick: () => { KB.answer(S, te.id, o.o.k); st.forced = null; render(); } }, h('b', { text: nm(o.o.name) }), o.top.length && o.p > 0.02 ? h('span', { class: 'mute', text: T(['points to: ', 'بيشاور على: ']) + o.top.map((m) => nm(m.name)).join(' / ') }) : null));
      box.appendChild(ob);
      box.appendChild(h('div', { class: 'row wrap' }, btn(T(['I can\'t do this check', 'مقدرش أعمل الفحص ده']), () => { S.skip.add('t:' + te.id); st.forced = null; render(); }, 'sm')));
      c.appendChild(box);
    }
    const rest = S.t.tests.filter((te) => !S.tests.some((a) => a.id === te.id));
    if (rest.length > 1) {
      const d = h('details', { class: 'ins-more' }, h('summary', { text: T(['Choose a different check', 'اختار فحص تاني']) }));
      for (const te of rest) d.appendChild(h('div', { class: 'dg-hi' }, h('a', { href: '#', text: nm(te.name), onclick: (e) => { e.preventDefault(); st.forced = te.id; render(); } })));
      c.appendChild(d);
    }
    if (S.tests.length) {
      const hist = h('div', { class: 'dg-hist' });
      for (const a of S.tests) { const te = S.t.tests.find((x) => x.id === a.id), o = te && te.outs.find((x) => x.k === a.out); if (te) hist.appendChild(h('div', { class: 'dg-hi' }, h('span', { text: '✓' }), h('span', { class: 'grow', text: nm(te.name) + ': ' + (o ? nm(o.name) : a.out) }))); }
      hist.appendChild(h('div', { class: 'row' }, btn(T(['Undo last', 'رجّع آخر واحدة']), () => { KB.undo(S); render(); }, 'sm')));
      c.appendChild(hist);
    }
    return c;
  }
  function conclusionCard(r) {
    const top = r[0], S = st.S; let yes = 0; for (const v of S.finds.values()) if (v) yes++;
    if (!(top.p >= 0.7 && evidenceCount() >= 2 && (S.tests.length >= 1 || yes >= 2))) return null;
    const m = top.m;
    return h('div', { class: 'dg-concl' }, h('div', { class: 'dg-nt', text: T(['Most likely cause: ', 'السبب الأرجح: ']) + nm(m.name) + ' (' + pct(top.p) + ')' }), sevPill(m),
      h('p', {}, h('b', { text: T(['Fix: ', 'الإصلاح: ']) }), nm(m.fix)),
      m.prevent ? h('p', {}, h('b', { text: T(['Prevent: ', 'الوقاية: ']) }), nm(m.prevent)) : null,
      h('p', { class: 'mute sm', text: T(['This is a ranked estimate from what you entered, not a certainty. Confirm with the measurement before you replace parts.', 'ده تقدير مرتب من اللي دخلته، مش يقين. أكّد بالقياس قبل ما تغيّر قطع.']) }));
  }
  function metaCard() {
    const M = st.meta;
    const f = (lab, key, ph) => h('div', {}, h('label', { class: 'f', text: lab }), h('input', { type: 'text', value: M[key], placeholder: ph || '', oninput: (e) => { M[key] = e.target.value; if (key === 'who') { IN.who = e.target.value; try { localStorage.setItem('ellab.who', IN.who); } catch (x) {} } } }));
    if (!M.who) M.who = IN.who;
    return h('details', { class: 'card ins-meta' }, h('summary', { text: T(['Equipment details (for the report)', 'بيانات الجهاز (للتقرير)']) }),
      f(T(['Tag / asset number', 'رقم الجهاز / الأصل']), 'tag', 'M-101'), f(T(['Location', 'المكان']), 'place', ''), f(T(['Inspector', 'الفاحص']), 'who', ''),
      h('label', { class: 'f', text: T(['Notes', 'ملاحظات']) }), h('textarea', { rows: 2, oninput: (e) => { M.note = e.target.value; } }, M.note));
  }
  function teachCard(r) {
    const S = st.S;
    if (!evidenceCount()) return null;
    const c = h('div', { class: 'card' }, h('h3', { text: T(['5. Teach the app', '5. علّم التطبيق']) }),
      h('div', { class: 'mute sm', text: T(['When you know the real cause, save the case. The app uses your cases to rank causes better next time. Cases stay on this device.', 'لما تعرف السبب الحقيقي احفظ الحالة. التطبيق بيستخدم حالاتك يرتب الأسباب أحسن المرة الجاية. الحالات بتفضل على الجهاز ده.']) }));
    const sel = h('select', {}, r.map((x) => h('option', { value: x.m.id, text: nm(x.m.name) })), h('option', { value: '__other', text: T(['Other: I will describe it', 'سبب تاني: هكتبه']) }));
    const nameI = h('input', { type: 'text', placeholder: T(['Name of the real cause', 'اسم السبب الحقيقي']) }), fixI = h('textarea', { rows: 2, placeholder: T(['What fixed it?', 'إيه اللي صلّحه؟']) });
    const other = h('div', { style: { display: 'none' } }, nameI, fixI);
    sel.addEventListener('change', () => { other.style.display = sel.value === '__other' ? '' : 'none'; });
    const out = h('div', {});
    c.appendChild(h('label', { class: 'f', text: T(['The real cause was', 'السبب الحقيقي كان']) })); c.appendChild(sel); c.appendChild(other);
    c.appendChild(h('div', { class: 'row wrap', style: { marginTop: '8px' } },
      btn(T(['Save case', 'احفظ الحالة']), () => {
        let cause = sel.value, causeName = null, fix = null;
        if (cause === '__other') { const n = nameI.value.trim(); if (!n) { ui.toast(['Write the cause name.', 'اكتب اسم السبب.'], 'warn'); return; } cause = 'u:' + n.toLowerCase().replace(/[^a-z0-9؀-ۿ]+/g, '_').slice(0, 40); causeName = n; fix = fixI.value.trim(); }
        const row = KB.addCase({ type: st.type, cause, causeName, fix, symptoms: [...S.symptoms], findings: [...S.finds].filter((x) => x[1]).map((x) => x[0]), tests: S.tests.map((a) => ({ id: a.id, out: a.out })), meta: { tag: st.meta.tag, place: st.meta.place, note: st.meta.note }, thumb: st.photo ? thumb() : null, pins: st.pins.map((p) => ({ n: p.n, label: p.label, find: p.find })) });
        st.saved = row; ui.toast(['Case saved. The app will weigh it next time.', 'الحالة اتحفظت. التطبيق هيحسبها المرة الجاية.'], 'ok'); render();
      }, 'pri'), btn(T(['Cases (' + KB.casesOf(st.type).length + ')', 'الحالات (' + KB.casesOf(st.type).length + ')']), casesModal, '')));
    if (st.saved) c.appendChild(h('p', { class: 'dg-tip', text: T(['Saved. You can start a new inspection.', 'اتحفظت. تقدر تبدأ فحص جديد.']) }));
    const sim = KB.similar(S, 3);
    if (sim.length) {
      c.appendChild(h('h4', { text: T(['Similar cases you saved', 'حالات مشابهة حفظتها']) }));
      for (const x of sim) { const mm = KB.modesOf(st.type).find((m) => m.id === x.c.cause); c.appendChild(h('div', { class: 'dg-case' }, x.c.thumb ? h('img', { src: x.c.thumb, class: 'cthumb' }) : null, h('div', { class: 'grow' }, h('b', { text: mm ? nm(mm.name) : x.c.causeName || x.c.cause }), h('div', { class: 'mute sm', text: Math.round(x.sim * 100) + '% ' + T(['match', 'تطابق']) + (x.c.meta && x.c.meta.tag ? ' · ' + x.c.meta.tag : '') })))); }
    }
    return c;
  }
  function reportCard(r) {
    if (!evidenceCount()) return null;
    return h('div', { class: 'card' }, h('h3', { text: T(['6. Report', '6. التقرير']) }),
      h('div', { class: 'row wrap' }, btn(T(['Download report (.html)', 'نزّل التقرير (.html)']), () => { ui.download('inspection-' + (st.meta.tag || st.type) + '.html', reportHtml(r), 'text/html'); }, 'pri'),
        btn(T(['Copy summary', 'انسخ الملخص']), () => { const txt = reportText(r); if (navigator.clipboard) navigator.clipboard.writeText(txt).then(() => ui.toast(['Copied.', 'اتنسخ.'], 'ok'), () => ui.toast(['Could not copy.', 'مقدرتش أنسخ.'], 'warn')); else ui.toast(['Copy is not available in this browser.', 'النسخ مش متاح في المتصفح ده.'], 'warn'); })));
  }
  /* ---- AI vision ---- */
  function aiCard() {
    const cfg = EL.ai.cfg(), c = h('details', { class: 'card' }, h('summary', { text: T(['Optional: ask online AI to look at the photo', 'اختياري: اسأل الذكاء الاصطناعي ينظر في الصورة']) }));
    c.appendChild(h('p', { class: 'mute sm', text: T(['Needs internet and your own API key. The photo and your notes go to the AI service. Do not use it for anything confidential. Company networks often block it. The built-in method above works without it.', 'محتاج إنترنت ومفتاح API بتاعك. الصورة وملاحظاتك بتتبعت لخدمة الذكاء الاصطناعي. متستخدمهوش في حاجة سرية. شبكات الشركات غالبا بتحجبه. الطريقة المدمجة فوق شغالة من غيره.']) }));
    const key = h('input', { type: 'password', value: cfg.key || '', placeholder: 'sk-ant-...' }), model = h('input', { type: 'text', value: cfg.model || 'claude-sonnet-5-5' });
    c.appendChild(h('label', { class: 'f', text: 'API key' })); c.appendChild(key); c.appendChild(h('label', { class: 'f', text: 'Model' })); c.appendChild(model);
    const out = h('div', { class: 'dg-aitext' });
    if (st.ai.busy) out.textContent = T(['Looking at the photo...', 'بيبص على الصورة...']);
    else if (st.ai.err) { out.textContent = st.ai.err; out.classList.add('bad-t'); }
    else if (st.ai.text) out.textContent = st.ai.text;
    c.appendChild(h('div', { class: 'row wrap', style: { marginTop: '8px' } },
      btn(T(['Analyse photo with AI', 'حلل الصورة بالذكاء الاصطناعي']), () => { EL.ai.save({ key: key.value.trim(), model: model.value.trim() || 'claude-sonnet-5-5' }); aiLook(); }, 'pri', st.photo ? {} : { disabled: true }),
      st.aiObs.length ? btn(T(['Add AI marks as pins', 'حوّل علامات الذكاء الاصطناعي لدبابيس']), () => { for (const o of st.aiObs) { const p = { id: st.nextPin, n: st.nextPin, x: o.x, y: o.y, label: o.label || 'AI', find: null, suggest: null }; st.nextPin++; st.pins.push(p); } st.aiObs = []; buildPhoto(); renderPins(); render(); }, 'sm') : null));
    c.appendChild(out);
    if (st.ai.busy || st.ai.err || st.ai.text) c.open = true;
    return c;
  }
  async function aiLook() {
    if (!st.photo) return;
    st.ai = { busy: true }; render();
    try {
      const S = st.S, r = KB.rank(S);
      const data = st.photo.url.split(',')[1];
      const facts = 'Equipment type: ' + S.t.name[0] + '\nSymptoms reported: ' + ([...S.symptoms].map((id) => sym(id).name[0]).join('; ') || 'none') +
        '\nThings the inspector sees: ' + ([...S.finds].filter((x) => x[1]).map((x) => find(x[0]).name[0]).join('; ') || 'none') +
        '\nMeasurements: ' + (S.tests.map((a) => { const te = S.t.tests.find((x) => x.id === a.id); const o = te && te.outs.find((x) => x.k === a.out); return te ? te.name[0] + ' = ' + (o ? o.name[0] : a.out) : ''; }).join('; ') || 'none') +
        '\nBuilt-in ranking: ' + r.slice(0, 4).map((x) => x.m.name[0] + ' ' + pct(x.p)).join('; ');
      const prompt = facts + '\n\nLook at the photo as an experienced maintenance and electronics engineer. Return ONLY one JSON object, no other text, with keys:\n' +
        '"summary": 2 to 4 sentences on what you see and the most likely cause;\n"observations": list of up to 8 objects {"x":0..1,"y":0..1,"r":0..0.2,"label":"short text"} where x,y is the centre of a visible defect as a fraction of image width and height and r is its radius as a fraction of width;\n' +
        '"likely": list of {"cause":"..","why":".."};\n"checks": list of {"what":"..","how":"..","safety":".."} in the order you would do them. Do not invent anything you cannot see. Say when the photo is not enough. ' + EL.ai.lang();
      const text = await EL.ai.ask([{ role: 'user', content: [{ type: 'image', source: { type: 'base64', media_type: 'image/jpeg', data } }, { type: 'text', text: prompt }] }], { max: 1800, timeout: 90000 });
      let j = null; try { const a = text.indexOf('{'), b = text.lastIndexOf('}'); j = JSON.parse(text.slice(a, b + 1)); } catch (e) {}
      if (j) {
        st.aiObs = (j.observations || []).filter((o) => isFinite(o.x) && isFinite(o.y)).slice(0, 8).map((o) => ({ x: Math.max(0, Math.min(1, +o.x)) * st.photo.w, y: Math.max(0, Math.min(1, +o.y)) * st.photo.h, r: Math.max(0.03, Math.min(0.25, +o.r || 0.06)) * st.photo.w, label: String(o.label || '') }));
        st.ai = { text: [j.summary || '', '', (j.likely || []).map((x) => '• ' + x.cause + (x.why ? ': ' + x.why : '')).join('\n'), '', (j.checks || []).map((x, i) => (i + 1) + '. ' + x.what + (x.how ? ' (' + x.how + ')' : '') + (x.safety ? ' [' + x.safety + ']' : '')).join('\n')].join('\n').trim() };
        buildPhoto();
      } else st.ai = { text };
    } catch (e) { st.ai = { err: String(e.message || e) }; }
    render();
  }

  /* ---------------- report ---------------- */
  const esc = (s) => String(s == null ? '' : s).replace(/[&<>"]/g, (c) => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[c]));
  function reportData(r) {
    const S = st.S;
    return {
      type: T(S.t.name), date: new Date().toLocaleString(EL.langInfo().loc),
      syms: [...S.symptoms].map((id) => T(sym(id).name)),
      seen: [...S.finds].filter((x) => x[1]).map((x) => T(find(x[0]).name)), notseen: [...S.finds].filter((x) => !x[1]).map((x) => T(find(x[0]).name)),
      tests: S.tests.map((a) => { const te = S.t.tests.find((x) => x.id === a.id), o = te && te.outs.find((x) => x.k === a.out); return te ? { n: T(te.name), v: o ? T(o.name) : a.out } : null; }).filter(Boolean),
      causes: r.slice(0, 4).filter((x) => x.p >= 0.02 || x === r[0]).map((x) => ({ n: T(x.m.name), p: pct(x.p), fix: T(x.m.fix), prevent: x.m.prevent ? T(x.m.prevent) : '' })),
      pins: st.pins.map((p) => ({ n: p.n, t: p.label, f: p.find ? T(find(p.find).name) : '' })),
    };
  }
  function reportText(r) {
    const d = reportData(r), L = [];
    L.push(T(['Inspection report: ', 'تقرير فحص: ']) + d.type + (st.meta.tag ? ' (' + st.meta.tag + ')' : '')); L.push(d.date + (st.meta.who ? ' · ' + st.meta.who : '') + (st.meta.place ? ' · ' + st.meta.place : ''));
    if (d.syms.length) L.push(T(['Symptoms: ', 'الأعراض: ']) + d.syms.join(EL.lang === 'ar' ? '، ' : ', '));
    if (d.seen.length) L.push(T(['Observed: ', 'ملاحظات: ']) + d.seen.join(EL.lang === 'ar' ? '، ' : ', '));
    for (const t of d.tests) L.push('- ' + t.n + ': ' + t.v);
    L.push(T(['Likely causes:', 'الأسباب المرجحة:'])); for (const c of d.causes) L.push('- ' + c.n + ' ' + c.p + ' | ' + T(['Fix: ', 'الإصلاح: ']) + c.fix);
    if (st.meta.note) L.push(T(['Notes: ', 'ملاحظات: ']) + st.meta.note);
    return L.join('\n');
  }
  function reportHtml(r) {
    const d = reportData(r), c = st.photo ? annotated(1100, true) : null, img = c ? c.toDataURL('image/jpeg', 0.8) : null;
    const li = (a) => a.map((x) => '<li>' + esc(x) + '</li>').join('');
    return '<!doctype html><html lang="' + T(['en', 'ar']) + '" dir="' + T(['ltr', 'rtl']) + '"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>' + esc(d.type) + '</title><style>body{font:15px/1.55 system-ui,Segoe UI,Tahoma,sans-serif;max-width:820px;margin:18px auto;padding:0 14px;color:#111}h1{font-size:20px;border-bottom:3px solid #F55B41;padding-bottom:6px}h2{font-size:15px;margin:18px 0 4px;color:#333}table{border-collapse:collapse;width:100%}td,th{border:1px solid #bbb;padding:5px 8px;text-align:start;vertical-align:top}img{max-width:100%;border:1px solid #bbb}.m{color:#555;font-size:13px}@media print{body{margin:0}}</style></head><body>' +
      '<h1>' + esc(T(['Inspection report: ', 'تقرير فحص: ']) + d.type) + '</h1><p class="m">' + esc(d.date) + '</p>' +
      '<table><tr><th>' + T(['Tag', 'الجهاز']) + '</th><td>' + esc(st.meta.tag) + '</td><th>' + T(['Location', 'المكان']) + '</th><td>' + esc(st.meta.place) + '</td></tr><tr><th>' + T(['Inspector', 'الفاحص']) + '</th><td colspan="3">' + esc(st.meta.who) + '</td></tr></table>' +
      (img ? '<h2>' + T(['Photo', 'الصورة']) + '</h2><img src="' + img + '" alt="photo">' + (d.pins.length ? '<ol>' + d.pins.map((p) => '<li value="' + p.n + '">' + esc(p.t) + (p.f ? ' (' + esc(p.f) + ')' : '') + '</li>').join('') + '</ol>' : '') : '') +
      (d.syms.length ? '<h2>' + T(['Symptoms', 'الأعراض']) + '</h2><ul>' + li(d.syms) + '</ul>' : '') +
      (d.seen.length ? '<h2>' + T(['Observed', 'اللي اتشاف']) + '</h2><ul>' + li(d.seen) + '</ul>' : '') +
      (d.tests.length ? '<h2>' + T(['Checks and measurements', 'الفحوصات والقياسات']) + '</h2><table>' + d.tests.map((t) => '<tr><td>' + esc(t.n) + '</td><td>' + esc(t.v) + '</td></tr>').join('') + '</table>' : '') +
      '<h2>' + T(['Likely causes', 'الأسباب المرجحة']) + '</h2><table><tr><th>' + T(['Cause', 'السبب']) + '</th><th>%</th><th>' + T(['Fix', 'الإصلاح']) + '</th><th>' + T(['Prevention', 'الوقاية']) + '</th></tr>' + d.causes.map((c1) => '<tr><td>' + esc(c1.n) + '</td><td>' + esc(c1.p) + '</td><td>' + esc(c1.fix) + '</td><td>' + esc(c1.prevent) + '</td></tr>').join('') + '</table>' +
      (st.meta.note ? '<h2>' + T(['Notes', 'ملاحظات']) + '</h2><p>' + esc(st.meta.note) + '</p>' : '') +
      '<p class="m">' + T(['A ranked estimate from the entered facts, not a certainty. Confirm by measurement and the maker\'s documentation before replacing parts. Isolate and lock out before hands-on work.', 'تقدير مرتب من المعلومات المدخلة وليس يقينا. أكّد بالقياس وبمراجعة كتالوج الشركة المصنعة قبل تغيير قطع. اعزل واعمل LOTO قبل أي شغل.']) + '</p></body></html>';
  }

  /* ---------------- modals ---------------- */
  function showIll(id) {
    if (!ILL.has(id)) return;
    const c = ILL[id].cap;
    ui.modal([h('div', { class: 'ill-modal', html: ILL.html(id) }), h('h3', { text: nm(c.title) }), h('p', {}, h('b', { text: T(['What to look for: ', 'دوّر على إيه: ']) }), nm(c.look)), h('p', {}, h('b', { text: T(['What it means: ', 'معناه إيه: ']) }), nm(c.mean)),
      h('p', { class: 'mute sm', text: T(['A drawn reference, not a photo of your equipment.', 'رسمة مرجعية، مش صورة معداتك.']) })]);
  }
  function galleryModal() {
    const box = h('div', { class: 'ill-grid' });
    for (const id of ILL.ids()) box.appendChild(h('button', { class: 'ill-card', onclick: () => showIll(id) }, h('div', { html: ILL.html(id) }), h('span', { text: nm(ILL[id].cap.title) })));
    ui.modal([h('h3', { text: T(['Defect gallery', 'معرض العيوب']) }), h('p', { class: 'mute sm', text: T(['Tap a picture for what to look for and what it means.', 'اضغط على رسمة تشوف تدوّر على إيه ومعناها إيه.']) }), box]);
  }
  function casesModal() {
    const body = h('div', {});
    const draw = () => {
      body.innerHTML = '';
      const cs = KB.cases.slice().reverse();
      body.appendChild(h('p', { class: 'mute sm', text: T([cs.length + ' saved cases on this device. Export them to share with a colleague or keep a backup.', cs.length + ' حالة محفوظة على الجهاز ده. صدّرها عشان تشاركها مع زميل أو تحتفظ بنسخة.']) }));
      const file = h('input', { type: 'file', accept: '.json,application/json', style: { display: 'none' }, onchange: (e) => { const f = e.target.files[0]; if (!f) return; f.text().then((tx) => { try { const n = KB.importCases(tx); ui.toast([n + ' cases imported.', n + ' حالة اتضافت.'], 'ok'); draw(); render(); } catch (x) { ui.toast(['That file is not a cases export.', 'الملف ده مش تصدير حالات.'], 'bad'); } }); } });
      body.appendChild(h('div', { class: 'row wrap' }, btn(T(['Export', 'تصدير']), () => ui.download('inspection-cases.json', KB.exportCases()), 'sm'), btn(T(['Import', 'استيراد']), () => file.click(), 'sm'), btn(T(['Clear all', 'امسح الكل']), () => { if (g.confirm && !g.confirm(T(['Delete all saved cases?', 'تمسح كل الحالات؟']))) return; KB.clearCases(); draw(); render(); }, 'sm bad'), file));
      for (const c of cs.slice(0, 60)) {
        const ty = KB.types[c.type], mm = KB.modesOf(c.type).find((m) => m.id === c.cause);
        body.appendChild(h('div', { class: 'dg-case' }, c.thumb ? h('img', { src: c.thumb, class: 'cthumb' }) : null, h('div', { class: 'grow' }, h('b', { text: mm ? nm(mm.name) : c.causeName || c.cause }), h('div', { class: 'mute sm', text: (ty ? nm(ty.name) : c.type) + (c.meta && c.meta.tag ? ' · ' + c.meta.tag : '') + ' · ' + new Date(c.t).toLocaleDateString() })), btn('✕', () => { KB.removeCase(c.t); draw(); render(); }, 'sm')));
      }
    };
    draw(); ui.modal([h('h3', { text: T(['Saved cases', 'الحالات المحفوظة']) }), body]);
  }

  /* ---------------- main render ---------------- */
  function head() {
    return h('div', { class: 'row wrap ins-head' }, h('h2', { class: 'grow', text: T(['Inspect and diagnose', 'فحص وتشخيص']) }),
      btn(T(['Gallery', 'المعرض']), galleryModal, 'sm'), btn(T(['Cases (' + KB.cases.length + ')', 'الحالات (' + KB.cases.length + ')']), casesModal, 'sm'),
      st ? btn(T(['New inspection', 'فحص جديد']), () => { st = null; render(); }, 'sm') : null);
  }
  function typeGrid() {
    const c = h('div', {}, h('p', { class: 'mute', text: T(['Pick the equipment. Then add a photo, what is wrong, what you see, and the app guides you through the checks, one at a time, until the cause is clear.', 'اختار الجهاز. وبعدين ضيف صورة وإيه المشكلة وإيه اللي شايفه، والتطبيق هيمشّيك في الفحوصات واحدة واحدة لحد ما السبب يبان.']) }));
    const grid = h('div', { class: 'tgrid' });
    for (const id of KB.order) { const t = KB.types[id], n = KB.casesOf(id).length; grid.appendChild(h('button', { class: 'tcard', onclick: () => { st = fresh(id); render(); } }, h('span', { class: 'ti', html: icon(id) }), h('b', { text: nm(t.name) }), h('span', { class: 'mute sm', text: t.symptoms.length + ' ' + T(['symptoms', 'عرض']) + (n ? ' · ' + n + ' ' + T(['cases', 'حالة']) : '') }))); }
    c.appendChild(grid);
    c.appendChild(h('p', { class: 'mute sm', text: T(['The built-in knowledge works offline. It ranks causes using typical failure patterns and what you enter. It is a guide, not a substitute for the maker\'s documentation or a competent person.', 'المعرفة المدمجة شغالة من غير نت. بترتب الأسباب حسب أنماط الأعطال الشائعة واللي بتدخله. هي دليل، مش بديل عن كتالوج الشركة أو شخص مؤهل.']) }));
    return c;
  }
  function workCol() {
    const S = st.S, r = KB.rank(S), n = KB.next(S), t = S.t;
    const col = h('div', { class: 'ins-work' });
    col.appendChild(h('div', { class: 'card ins-type' }, h('span', { class: 'ti', html: icon(st.type) }), h('div', { class: 'grow' }, h('b', { text: nm(t.name) }), h('div', { class: 'mute sm', text: T(['Isolate and lock out before you touch anything.', 'اعزل واعمل لوتو قبل ما تلمس أي حاجة.']) })),
      btn(T(['Change', 'غيّر']), () => { st = null; render(); }, 'sm')));
    col.appendChild(h('details', { class: 'card ins-guide' }, h('summary', { text: T(['Before you start', 'قبل ما تبدأ']) }), t.guide.map((x) => h('p', { text: nm(x) }))));
    col.appendChild(metaCard());
    col.appendChild(symptomsCard()); col.appendChild(findingsCard());
    const concl = conclusionCard(r);
    col.appendChild(rankCard(r));
    if (concl) col.appendChild(concl);
    col.appendChild(checkCard(n));
    const tc = teachCard(r); if (tc) col.appendChild(tc);
    const rc = reportCard(r); if (rc) col.appendChild(rc);
    col.appendChild(aiCard());
    return col;
  }
  function render() {
    if (!root) return;
    const top = scrollEl ? scrollEl.scrollTop : 0;
    const oldPhoto = st && st.ph ? st.ph.wrap : null;
    root.innerHTML = '';
    root.appendChild(head());
    if (!st) root.appendChild(typeGrid());
    else { root.appendChild(h('div', { class: 'ins-grid' }, h('div', { class: 'ins-left' }, photoCol()), workCol())); if (st.photo) requestAnimationFrame(() => { if (st && st.ph && !st.ph.fitted) { st.ph.fitted = true; fitView(); } }); }
    if (scrollEl) scrollEl.scrollTop = top;
  }
  IN.init = function () { root = $('#inspectRoot'); scrollEl = root && root.parentNode; ui.onRefresh(() => { if (st) st.ph = null; render(); }); render(); };
  IN.onShow = function () { render(); };
  IN._state = () => st;
  IN._open = (type) => { st = fresh(type); render(); return st; };
  IN._load = loadFile;
  IN._hints = computeHints;
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/pcb.js */
/* PCB repair trainer: boards, tools, photo overlay, challenges */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$;
  const X = (EL.pcb = { ed: null, board: null, solved: false, hint: 0, started: 0 });

  /* ---------- boards ---------- */
  const RET = (x1, x2, y) => ({ via: [{ x: x1, y }, { x: x2, y }] });
  const pads = (top) => [['TP1', 'PCB_PAD', top[0], top[1]], ['TP2', 'PCB_PAD', top[2], top[3]]];
  const BOARDS = {
    crack: {
      name: ['Dead LED: cracked trace', 'LED مش بتنور: مسار مشروخ'],
      sym: ['The power LED stays dark. The supply reads 5 V at the connector.', 'اللمبة الدليل مش بتنور. الكهرباء 5 فولت عند الكونكتور.'],
      goal: ['Find the break with the meter and bridge it with a jumper wire (blue) between two test pads.', 'دوّر على القطع بالجهاز وعدّيه بسلك بايباس (أزرق) بين نقطتين قياس.'],
      hints: [['Measure the voltage on both ends of R1. If R1 has 5 V on one end but the LED side has 0 V, the fault is between them.', 'قيس الجهد على طرفي R1. لو في 5 فولت على طرف والتاني 0، العطل بينهم.'], ['Switch the meter to continuity with the supply OFF and test between TP1 and TP2. No beep means the trace is cracked.', 'اقفل الكهرباء وقيس continuity بين TP1 وTP2. لو مفيش صوت المسار مقطوع.'], ['Switch to Build mode, pick the Jumper tool and wire TP1 to TP2.', 'ادخل وضع البناء، اختار أداة الجامبر ووصّل TP1 بـ TP2.']],
      spec: { parts: [['J1', 'PCB_PWR', 20, 60, { volt: 5 }], ['R1', 'PCB_R', 150, 40, { r: 330 }], ['D1', 'PCB_LED', 330, 40, { kind: 'green' }]].concat(pads([205, 130, 325, 130])),
        wires: [['J1.pos', 'R1.A'], ['R1.B', 'D1.A'], ['D1.K', 'J1.neg', RET(401, 55, 190)], ['R1.B', 'TP1.p'], ['D1.A', 'TP2.p']] },
      setup(c) { const w = c.wires[1]; w.cut = true; w.hidden = true; X.faultPart = null; X.faultWire = w.id; },
      check(c) { const d = c.parts.find((p) => p.tag === 'D1'); const jum = c.wires.some((w) => w.kind === 'jumper' && !w.cut); return d.state.b > 0.3 && jum ? ['ok'] : d.state.b > 0.3 ? ['partial', T(['It lights, but not with a jumper. A real cracked trace cannot be undone; bridge it.', 'بتنور، بس من غير جامبر. المسار المشروخ مش بيرجع، لازم تعديه بسلك.'])] : null; },
      done: ['Bridged. In a real repair, scrape the solder mask on both sides, tin the pads and solder a thin wire.', 'تمام. في الشغل الحقيقي: اكشط الورنيش من الناحيتين، قصدر النقطتين ولحّم سلك رفيع.'],
    },
    burnt: {
      name: ['Burnt resistor', 'مقاومة محروقة'],
      sym: ['No light on the 12 V indicator. The board smells slightly burnt.', 'مفيش إضاءة على مؤشر الـ12 فولت. والكارت ريحته محروقة شوية.'],
      goal: ['Find which part is open and replace it with a new one.', 'اعرف أنهي قطعة مقطوعة وغيّرها بواحدة جديدة.'],
      hints: [['A measured voltage across an open part equals the full supply. Look for the part with the whole 12 V across it.', 'الجهد على القطعة المقطوعة بيساوي الكهرباء كلها. دوّر على القطعة اللي عليها 12 فولت كاملة.'], ['Power off, take the resistance of R1 out of circuit. OL or very high means it is open.', 'اقفل الكهرباء وقيس مقاومة R1. لو OL أو كبيرة جدا يبقى مقطوعة.'], ['Select R1 and press Replace.', 'اختار R1 واضغط "غيّرها بقطعة جديدة".']],
      spec: { parts: [['J1', 'PCB_PWR', 20, 60, { volt: 12 }], ['F1', 'PCB_FUSE', 140, 10, { rating: 1 }], ['R1', 'PCB_R', 230, 70, { r: 1000 }], ['D1', 'PCB_LED', 380, 70, { kind: 'red' }]].concat(pads([225, 140, 375, 140])),
        wires: [['J1.pos', 'F1.A'], ['F1.B', 'R1.A'], ['R1.B', 'D1.A'], ['D1.K', 'J1.neg', RET(451, 55, 210)], ['R1.A', 'TP1.p'], ['D1.A', 'TP2.p']] },
      setup(c) { const r = c.parts.find((p) => p.tag === 'R1'); r.fault = 'open'; r.hid = true; X.faultPart = r.id; },
      check(c) { const d = c.parts.find((p) => p.tag === 'D1'); return d.state.b > 0.3 ? ['ok'] : null; },
      done: ['Fixed. A burnt resistor usually means something upstream drew too much current. Check the cause before you power it for long.', 'اتصلح. المقاومة المحروقة معناها غالبا إن حاجة سحبت تيار زيادة. شوف السبب قبل ما تشغلها كتير.'],
    },
    fuse: {
      name: ['Blown fuse that keeps blowing', 'فيوز بيتحرق تاني وتالت'],
      sym: ['12 V board, fuse is blown. A new fuse blows again at once.', 'كارت 12 فولت، الفيوز محروق. وأي فيوز جديد بيتحرق على طول.'],
      goal: ['Find why the fuse blows, replace the cause first, then the fuse.', 'اعرف ليه الفيوز بيتحرق، غيّر السبب الأول وبعدين الفيوز.'],
      hints: [['Do not replace the fuse yet. Power off and measure resistance across the supply rails after the fuse. A near-zero reading is a short.', 'متغيّرش الفيوز دلوقتي. اقفل الكهرباء وقيس المقاومة بين خطي الكهرباء بعد الفيوز. قراءة قريبة من الصفر يعني ماس.'], ['Look at which part is across the rails. A capacitor that reads a few ohms is shorted.', 'بص على القطعة اللي على الخطين. الكباسيتور اللي بيقرا كام أوم متقصر.'], ['Replace C1, then replace F1.', 'غيّر C1 وبعدين F1.']],
      spec: { parts: [['J1', 'PCB_PWR', 20, 80, { volt: 12 }], ['F1', 'PCB_FUSE', 120, 20, { rating: 1 }], ['C1', 'PCB_CAP', 130, 110, { uf: 100 }], ['U1', 'PCB_REG', 260, 60, { out: 5 }], ['R1', 'PCB_R', 380, 60, { r: 330 }], ['D1', 'PCB_LED', 500, 60, { kind: 'green' }]].concat(pads([230, 160, 350, 160])),
        wires: [['J1.pos', 'F1.A'], ['F1.B', 'U1.IN'], ['F1.B', 'C1.A'], ['C1.B', 'J1.neg', RET(201, 55, 230)], ['U1.GND', 'J1.neg', RET(299, 55, 230)], ['U1.OUT', 'R1.A'], ['R1.B', 'D1.A'], ['D1.K', 'J1.neg', RET(571, 55, 230)], ['U1.IN', 'TP1.p'], ['U1.OUT', 'TP2.p']] },
      setup(c) { const cp = c.parts.find((p) => p.tag === 'C1'), f = c.parts.find((p) => p.tag === 'F1'); cp.fault = 'short'; cp.hid = true; f.fault = 'open'; f.hid = true; X.faultPart = cp.id; },
      check(c) { const d = c.parts.find((p) => p.tag === 'D1'), cp = c.parts.find((p) => p.tag === 'C1'); return d.state.b > 0.3 && cp.fault === 'none' ? ['ok'] : null; },
      done: ['Fixed. Replacing only the fuse would have blown it again. Always find the cause first.', 'اتصلح. لو غيّرت الفيوز بس كان هيتحرق تاني. دوّر على السبب الأول دايما.'],
    },
    reg: {
      name: ['No output from the regulator', 'المنظم مش بيدي خرج'],
      sym: ['The 5 V logic rail is dead. The LED never lights even when the button is pressed.', 'خط الـ5 فولت ميت. اللمبة مش بتنور حتى لما تدوس الزرار.'],
      goal: ['Prove that the input is good and the output is missing, then replace the regulator.', 'اثبت إن الدخل سليم والخرج مفقود، وبعدين غيّر المنظم.'],
      hints: [['Measure U1 IN against GND (about 12 V) and OUT against GND. Good input and no output points at U1.', 'قيس IN مقابل GND (حوالي 12 فولت) وبعدين OUT مقابل GND. دخل سليم وخرج مفيش يبقى العطل في U1.'], ['The button is a momentary one: use Test mode and hold it while you measure.', 'الزرار لحظي: ادخل وضع الاختبار وامسكه وانت بتقيس.'], ['Select U1 and press Replace.', 'اختار U1 واضغط "غيّرها بقطعة جديدة".']],
      spec: { parts: [['J1', 'PCB_PWR', 20, 80, { volt: 12 }], ['SW1', 'PCB_SW', 120, 20], ['U1', 'PCB_REG', 250, 60, { out: 5 }], ['R1', 'PCB_R', 370, 60, { r: 330 }], ['D1', 'PCB_LED', 490, 60, { kind: 'amber' }]].concat(pads([215, 160, 335, 160])),
        wires: [['J1.pos', 'SW1.A'], ['SW1.B', 'U1.IN'], ['U1.GND', 'J1.neg', RET(289, 55, 230)], ['U1.OUT', 'R1.A'], ['R1.B', 'D1.A'], ['D1.K', 'J1.neg', RET(561, 55, 230)], ['SW1.B', 'TP1.p'], ['U1.OUT', 'TP2.p']] },
      setup(c) { const u = c.parts.find((p) => p.tag === 'U1'); u.fault = 'dead'; u.hid = true; X.faultPart = u.id; },
      check(c) { const d = c.parts.find((p) => p.tag === 'D1'); return d.state.b > 0.3 ? ['ok'] : null; },
      done: ['Fixed. Input present and output absent is the classic way to condemn a regulator.', 'اتصلح. دخل موجود وخرج مفيش هي الطريقة الكلاسيكية للحكم على منظم.'],
    },
    free: {
      name: ['Free board / your own photo', 'كارت حر / صورتك'],
      sym: ['Empty board with a 5 V input.', 'كارت فاضي ومعاه دخل 5 فولت.'],
      goal: ['Upload a photo of a real board, place parts over the tracks, draw traces and test them. Use the Cut tool to simulate a cracked trace.', 'ارفع صورة كارت حقيقي، حط القطع فوق المسارات، ارسم المسارات واختبرها. استخدم أداة القطع عشان تعمل مسار مشروخ.'],
      hints: [['Photo: use the Photo button. Resize it until the pads line up with your parts.', 'الصورة: زرار "صورة". كبّرها أو صغّرها لحد ما النقط تتطابق مع القطع.']],
      spec: { parts: [['J1', 'PCB_PWR', 20, 60, { volt: 5 }]], wires: [] },
      setup() { X.faultPart = null; },
      check() { return null; },
    },
  };
  X.boards = BOARDS;
  const ORDER = (X.order = ['crack', 'burnt', 'fuse', 'reg', 'free']);

  /* ---------- toolbar ---------- */
  X.setMode = function (m) {
    X.ed.setMode(m);
    for (const b of ui.$$('#pcbTb [data-m]')) b.classList.toggle('on', b.dataset.m === m);
    $('#v-pcb').dataset.mode = m;
  };
  function setTool(t) {
    const ed = X.ed;
    if (t === 'cut') ed.tool = 'cut'; else { ed.tool = 'wire'; ed.wireKind = t === 'jumper' ? 'jumper' : 'trace'; }
    ed.pending = null;
    for (const b of ui.$$('#pcbTb [data-tool]')) b.classList.toggle('on', b.dataset.tool === t);
    ed.setMode(ed.mode);
    ed.hint(t === 'cut' ? T(['Cut tool: tap a trace to crack it. Tap again to restore.', 'أداة القطع: اضغط على مسار تقطعه. اضغط تاني ترجّعه.']) : '');
    if (t === 'cut') setTimeout(() => ed.hint(''), 3500);
  }
  function syncPower() { const b = $('#pcbPower'); if (!b) return; b.classList.toggle('on', X.ed.mains); b.classList.toggle('off', !X.ed.mains); b.querySelector('span').textContent = X.ed.mains ? T(['Supply ON', 'الكهرباء شغالة']) : T(['Supply OFF', 'الكهرباء مفصولة']); }
  function buildToolbar() {
    const tb = $('#pcbTb'); tb.innerHTML = '';
    const mk = (cls, attrs, label) => h('button', Object.assign({ class: cls }, attrs), label);
    tb.appendChild(h('div', { class: 'seg' }, mk('btn on', { 'data-m': 'build', onclick: () => X.setMode('build') }, T(['Build', 'بناء'])), mk('btn', { 'data-m': 'test', onclick: () => X.setMode('test') }, T(['Test', 'اختبار']))));
    tb.appendChild(h('button', { class: 'btn pwr on', id: 'pcbPower', onclick: () => { X.ed.mains = !X.ed.mains; syncPower(); ui.click(); } }, h('span', { text: '' })));
    tb.appendChild(h('span', { class: 'sep' }));
    tb.appendChild(h('div', { class: 'seg' },
      mk('btn on', { 'data-tool': 'trace', onclick: () => setTool('trace'), title: T(['Draw a copper trace', 'ارسم مسار نحاس']) }, T(['Trace', 'مسار'])),
      mk('btn', { 'data-tool': 'jumper', onclick: () => setTool('jumper'), title: T(['Draw a bypass wire', 'ارسم سلك بايباس']) }, T(['Jumper', 'جامبر'])),
      mk('btn', { 'data-tool': 'cut', onclick: () => setTool('cut'), title: T(['Crack a trace', 'اقطع مسار']) }, T(['Cut', 'قطع']))));
    tb.appendChild(h('span', { class: 'sep' }));
    tb.appendChild(mk('btn pri', { onclick: () => EL.ui.diag && EL.ui.diag.open('pcb') }, T(['Diagnosis', 'دايجنوسس'])));
    tb.appendChild(mk('btn', { onclick: () => X.boardsDialog() }, T(['Boards', 'الكروت'])));
    tb.appendChild(mk('btn', { onclick: () => X.photoDialog() }, T(['Photo', 'صورة'])));
    tb.appendChild(h('span', { class: 'sep' }));
    tb.appendChild(mk('btn', { onclick: () => X.ed.undo() }, '↶')); tb.appendChild(mk('btn', { onclick: () => X.ed.redo() }, '↷'));
    tb.appendChild(mk('btn', { onclick: () => X.ed.zoomAt(0.8) }, '−')); tb.appendChild(mk('btn', { onclick: () => X.ed.zoomAt(1.25) }, '+'));
    tb.appendChild(mk('btn', { onclick: () => X.ed.fit() }, T(['Fit', 'ملّي'])));
    syncPower();
  }

  /* ---------- loading boards ---------- */
  X.load = function (id) {
    const b = BOARDS[id]; if (!b) return;
    EL.inst.probes = { red: null, black: null, clamp: null, ncv: null };
    const c = EL.build(Object.assign({ name: b.name }, b.spec));
    X.faultPart = null; X.faultWire = null;
    try { const tb = document.getElementById('ptoasts'); if (tb) tb.innerHTML = ''; } catch (e) { /* no DOM in node tests */ }
    b.setup(c);
    X.board = id; X.solved = false; X.hint = 0; X.started = Date.now(); X.replaced = 0;
    X.ed.showHidden = false;
    X.ed.mains = true; syncPower();
    X.ed.setCircuit(c); X.setMode('build'); setTool('trace');
    X.ed.photoStyle(X.ed.photoW, X.ed.photoOp);
    X.ed.select(null);
    X.renderTask();
    try { localStorage.setItem('ellab.pcbboard', id); } catch (e) {}
  };
  X.boardsDialog = function () {
    const list = h('div', { class: 'msgs' });
    for (const id of ORDER) {
      const b = BOARDS[id];
      list.appendChild(h('div', { class: 'card', style: { cursor: 'pointer' }, onclick: () => { m.remove(); X.load(id); } }, h('b', { text: T(b.name) }), h('p', { class: 'mute', text: T(b.sym) })));
    }
    const m = ui.modal([h('h3', { text: T(['Practice boards', 'كروت التدريب']) }), h('p', { class: 'mute', text: T(['Each board has a hidden fault. Measure, find it, repair it.', 'كل كارت فيه عطل مخفي. قيس، لاقيه، وصلّحه.']) }), list]);
  };
  X.photoDialog = function () {
    const ed = X.ed;
    let w = ed.photoW || 800, op = ed.photoOp == null ? 0.6 : ed.photoOp;
    const wr = h('input', { type: 'range', min: 200, max: 2400, step: 20, value: w, oninput: (e) => { w = +e.target.value; ed.photoStyle(w, op); } });
    const or = h('input', { type: 'range', min: 0.1, max: 1, step: 0.05, value: op, oninput: (e) => { op = +e.target.value; ed.photoStyle(w, op); } });
    const file = h('input', { type: 'file', accept: 'image/*', style: { display: 'none' }, onchange: (e) => {
      const f = e.target.files[0]; if (!f) return;
      const img = new Image(), url = URL.createObjectURL(f);
      img.onload = () => { // downscale for performance
        const k = Math.min(1, 1600 / Math.max(img.width, img.height)), cv = document.createElement('canvas');
        cv.width = Math.round(img.width * k); cv.height = Math.round(img.height * k);
        cv.getContext('2d').drawImage(img, 0, 0, cv.width, cv.height);
        URL.revokeObjectURL(url);
        ed.photoStyle(Math.min(900, cv.width), op); ed.setPhoto(cv.toDataURL('image/jpeg', 0.82)); ed.fit();
        ui.toast(['Photo placed. Resize it so the pads line up, then add parts on top.', 'الصورة اتحطت. كبّرها أو صغّرها لحد ما النقط تتطابق، وبعدين حط القطع فوقها.'], 'ok', 5000);
      };
      img.src = url;
    } });
    const m = ui.modal([h('h3', { text: T(['Board photo', 'صورة الكارت']) }),
      h('p', { class: 'mute', text: T(['Take or choose a photo of the board (top view, good light). Place parts over its pads and draw the traces you see.', 'صوّر الكارت أو اختار صورة (من فوق وإضاءة كويسة). حط القطع فوق النقط وارسم المسارات اللي شايفها.']) }),
      h('div', { class: 'row wrap' }, h('label', { class: 'btn pri' }, T(['Take or choose photo', 'صوّر أو اختار صورة']), file), h('button', { class: 'btn', onclick: () => { ed.setPhoto(null); }, text: T(['Remove photo', 'شيل الصورة']) })),
      h('label', { class: 'f', text: T(['Photo size', 'حجم الصورة']) }), wr, h('label', { class: 'f', text: T(['Photo opacity', 'شفافية الصورة']) }), or,
      h('div', { class: 'row', style: { marginTop: '10px' } }, h('button', { class: 'btn', onclick: () => m.remove(), text: T(['Done', 'تمام']) }))]);
  };

  /* ---------- replace part ---------- */
  X.replace = function (p) {
    const d = EL.defs[p.type]; if (!d) return;
    X.ed.push();
    p.fault = 'none'; p.hid = false;
    if (d.init) d.init(p);
    X.replaced++;
    X.ed.touch(); X.ed.select(p.id);
    ui.click(); ui.toast(T(['Replaced ', 'اتغيّرت ']) + p.tag, 'ok', 2500);
  };

  /* ---------- task pane ---------- */
  X.renderTask = function () {
    const root = $('#ppane-task'); root.innerHTML = '';
    const b = BOARDS[X.board]; if (!b) return;
    const ed = X.ed;
    const status = h('div', { class: 'card ' + (X.solved ? 'okc' : ''), id: 'ptstatus' },
      h('b', { text: X.solved ? T(['Solved', 'اتصلح']) : T(['Not solved yet', 'لسه متصلحش']) }));
    root.appendChild(h('div', { class: 'card' }, h('h3', { text: T(b.name) }),
      h('label', { class: 'f', text: T(['Symptom', 'العطل']) }), h('p', { text: T(b.sym) }),
      h('label', { class: 'f', text: T(['Your job', 'المطلوب']) }), h('p', { text: T(b.goal) })));
    root.appendChild(status);
    if (X.solved && b.done) root.appendChild(h('div', { class: 'card' }, h('p', { text: T(b.done) })));
    root.appendChild(h('div', { class: 'row wrap' },
      h('button', { class: 'btn', onclick: () => { const hs = b.hints; const i = Math.min(X.hint, hs.length - 1); ui.toast(T(hs[i]), '', 9000); X.hint = Math.min(X.hint + 1, hs.length); X.renderTask(); }, text: T(['Hint', 'تلميح']) + (b.hints.length > 1 ? ' (' + Math.min(X.hint + 1, b.hints.length) + '/' + b.hints.length + ')' : '') }),
      h('button', { class: 'btn', onclick: () => { ed.showHidden = !ed.showHidden; ed.touch(); const p = X.faultPart && ed.c.parts.find((q) => q.id === X.faultPart); if (ed.showHidden && p) { ed.select(p.id); ui.toast(T(['The fault is on ', 'العطل في ']) + p.tag + ': ' + T(EL.defs[p.type].faults.find((f) => f[0] === p.fault)[1]), 'warn', 6000); } else if (ed.showHidden && X.faultWire) ui.toast(T(['The cracked trace is marked with an X.', 'المسار المشروخ عليه علامة X.']), 'warn', 5000); EL.pcb.renderTask(); }, text: ed.showHidden ? T(['Hide the fault', 'اخفي العطل']) : T(['Show the fault', 'اظهر العطل']) }),
      h('button', { class: 'btn', onclick: () => X.load(X.board), text: T(['Reset board', 'ابدأ الكارت من الأول']) }),
      h('button', { class: 'btn', onclick: () => X.boardsDialog(), text: T(['Other boards', 'كروت تانية']) })));
    root.appendChild(h('div', { class: 'card' }, h('h3', { text: T(['Method', 'الطريقة']) }),
      h('p', { class: 'mute', text: T(['1. Power off and look. 2. Measure the supply at the input. 3. Follow the signal and find where the voltage disappears. 4. With power off, check continuity or resistance of the suspect. 5. Repair, then power on and re-measure.', '1. اقفل الكهرباء وبص كويس. 2. قيس الكهرباء عند الدخل. 3. اتبع الإشارة لحد ما تلاقي الجهد بيختفي فين. 4. والكهرباء مقفولة قيس continuity أو المقاومة للقطعة المشتبه فيها. 5. صلّح، شغّل وقيس تاني.']) })));
    root.appendChild(h('div', { class: 'card' }, h('h3', { text: T(['Tools', 'الأدوات']) }),
      h('p', { class: 'mute', text: T(['Trace: copper track. Jumper: your bypass wire. Cut: crack a trace to practise. Test mode: probe with the meters, hold the tact switch.', 'مسار: خط نحاس. جامبر: سلك البايباس بتاعك. قطع: اعمل شرخ في مسار للتدريب. وضع الاختبار: قيس بالأجهزة وامسك الزرار الصغير.']) })));
  };

  /* ---------- solve tick ---------- */
  let last = 0;
  X.tick = function (sim) {
    const b = BOARDS[X.board]; if (!b || X.solved || !b.check) return;
    const r = b.check(X.ed.c, sim);
    if (!r) { if (X.note) { X.note = null; } return; }
    if (r[0] === 'ok') {
      X.solved = true; ui.beep(true);
      ui.toast(T(['Board repaired.', 'الكارت اتصلح.']), 'ok', 6000);
      X.renderTask();
    } else if (r[0] === 'partial' && Date.now() - last > 6000) { last = Date.now(); ui.toast(r[1], 'warn', 6000); }
  };

  /* ---------- init ---------- */
  X.onShow = function () { requestAnimationFrame(() => { X.ed.applyView(); }); syncPower(); X.pane(X._pane || 'task'); };
  X.pane = function (name) {
    X._pane = name;
    for (const b of ui.$$('#pside .stab')) b.classList.toggle('on', b.dataset.pp === name);
    for (const s of ui.$$('#pside .spane')) s.classList.toggle('on', s.id === 'ppane-' + name);
    if (name === 'meters' && ui.inst) ui.inst.render();
  };
  X.sheet = function (which) {
    const pal = $('#ppalette'), side = $('#pside');
    const wasPal = pal.classList.contains('open'), wasSide = side.classList.contains('open');
    pal.classList.remove('open'); side.classList.remove('open');
    if (which === 'palette' && !wasPal) pal.classList.add('open');
    if (which === 'side' && !wasSide) side.classList.add('open');
    for (const b of ui.$$('#pdock button')) b.classList.toggle('on', (b.dataset.s === 'palette' && pal.classList.contains('open')) || (b.dataset.s === 'side' && side.classList.contains('open') && b.dataset.p === X._pane));
  };
  X.init = function () {
    const host = $('#pcbHost');
    host.classList.add('pcbhost');
    const ed = (X.ed = EL.makeEditor(host, {
      kind: 'pcb',
      onSelect: () => { EL.bench.inspector(X.ed); if (X.ed.sel && window.innerWidth > 900) X.pane('part'); },
      onChange: () => { if (X.ed) X.ed.c.sim = null; },
      onProbe: () => ui.inst && ui.inst.onProbe(),
    }));
    const pl = $('#pplist'), search = $('#ppsearch');
    const rebuild = () => ui.buildPalette(pl, ed, search.value, (tapped) => { if (tapped && window.innerWidth <= 900) X.sheet(null); });
    search.addEventListener('input', rebuild); ui.onRefresh(rebuild); rebuild();
    buildToolbar();
    ui.onRefresh(() => { buildToolbar(); setTool(ed.tool === 'cut' ? 'cut' : ed.wireKind === 'jumper' ? 'jumper' : 'trace'); X.setMode(ed.mode); X.renderTask(); EL.bench.inspector(ed); });
    for (const b of ui.$$('#pside .stab')) b.addEventListener('click', () => X.pane(b.dataset.pp));
    for (const b of ui.$$('#pdock button')) b.addEventListener('click', () => {
      if (b.dataset.s === 'palette') X.sheet('palette'); else { X.pane(b.dataset.p); X.sheet('side'); }
    });
    document.addEventListener('keydown', (e) => { if ($('#v-pcb').classList.contains('on')) ed.keydown(e); });
    let id = 'crack'; try { id = localStorage.getItem('ellab.pcbboard') || id; } catch (e) {}
    X.load(BOARDS[id] ? id : 'crack');
    EL.bench.inspector(ed);
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/pcb_more.js */
/* More PCB practice boards (transistor driver, optocoupler input, relay driver, PSU, USB protection, mains board) */
(function (g) {
  const EL = g.EL, X = EL.pcb, T = (a) => EL.tr(a);
  if (!X || !X.boards) return;
  const B = X.boards;
  const V = (...pts) => ({ via: pts.map((p) => ({ x: p[0], y: p[1] })) });
  const pad = (tag, x, y) => [tag, 'PCB_PAD', x, y];
  const lit = (c, tag) => { const d = c.parts.find((p) => p.tag === tag); return d && d.state.b > 0.3; };
  const part = (c, tag) => c.parts.find((p) => p.tag === tag);
  const hide = (c, tag, fault) => { const p = part(c, tag); p.fault = fault; p.hid = true; X.faultPart = p.id; };
  const METHOD = [['Measure the supply at the input first, then follow the signal to the point where the voltage disappears.', 'قيس الكهرباء عند الدخل الأول، وبعدين اتبع الإشارة لحد النقطة اللي الجهد بيختفي عندها.']];

  B.npn = {
    name: ['Transistor driver: LED never lights', 'درايفر ترانزستور: الـLED مش بتنور'],
    sym: ['A 12 V board drives an LED through an NPN transistor. The LED stays dark.', 'كارت 12 فولت بيشغل LED عن طريق ترانزستور NPN. الـLED مطفية.'],
    goal: ['Decide if the base drive or the transistor itself is at fault, then replace the faulty part.', 'اعرف العطل في تغذية القاعدة ولا في الترانزستور نفسه، وغيّر القطعة المعيوبة.'],
    hints: [['Measure base to emitter (B to E) on Q1. About 0.65 V means the base is being driven correctly.', 'قيس بين القاعدة والإيميتر (B و E) على Q1. حوالي 0.65 فولت يعني القاعدة متغذية صح.'], ['With the base fine, measure collector to emitter (C to E). Almost the full 12 V means the transistor does not conduct, although it is driven.', 'والقاعدة سليمة قيس بين الكولكتور والإيميتر (C وE). لو قريب من 12 فولت كاملة يبقى الترانزستور مش بيوصل رغم إنه متغذي.'], ['Select Q1 and press Replace.', 'اختار Q1 واضغط "غيّرها بقطعة جديدة".']],
    spec: { parts: [['J1', 'PCB_PWR', 20, 60, { volt: 12 }], ['R1', 'PCB_R', 150, 20, { r: 680 }], ['D1', 'PCB_LED', 270, 20, { kind: 'green' }], ['Q1', 'NPN', 330, 80, { model: 'small' }], ['R2', 'PCB_R', 160, 112, { r: 10000 }], pad('TP1', 240, 160), pad('TP2', 430, 60)],
      wires: [['J1.pos', 'R1.A'], ['R1.B', 'D1.A'], ['D1.K', 'Q1.C'], ['J1.pos', 'R2.A', V([98, 72], [98, 125])], ['R2.B', 'Q1.B'], ['Q1.E', 'J1.neg', V([385, 215], [55, 215])], ['R2.B', 'TP1.p'], ['Q1.C', 'TP2.p']] },
    setup(c) { hide(c, 'Q1', 'open_c'); },
    check(c) { return lit(c, 'D1') && part(c, 'Q1').fault === 'none' ? ['ok'] : null; },
    done: ['Fixed. Base at 0.65 V and full supply across C to E is the textbook sign of an open transistor.', 'اتصلح. القاعدة 0.65 فولت وجهد كامل بين C وE هي العلامة الكلاسيكية لترانزستور مفتوح.'],
  };

  B.opto = {
    name: ['Optocoupler input channel is dead', 'قناة دخل أوبتوكابلر ميتة'],
    sym: ['A 24 V field signal is wired to an optocoupler. The 5 V side indicator LED never lights.', 'إشارة حقل 24 فولت متوصلة على أوبتوكابلر. LED جانب الـ5 فولت مش بتنور أبدا.'],
    goal: ['Find which side of the optocoupler is dead and replace it.', 'اعرف أنهي ناحية في الأوبتوكابلر ميتة وغيّره.'],
    hints: [['Measure across the resistor R1. If it has 0 V, no current flows through the input LED.', 'قيس على طرفي المقاومة R1. لو 0 فولت يبقى مفيش تيار في LED الدخل.'], ['Then measure between pins A and K of U1: nearly the full 24 V means the input LED is open.', 'وبعدين قيس بين A وK في U1: قريب من 24 فولت كاملة يعني LED الدخل مفتوحة.'], ['Select U1 and press Replace.', 'اختار U1 واضغط "غيّرها بقطعة جديدة".']],
    spec: { parts: [['J1', 'PCB_PWR', 20, 60, { volt: 24 }], ['R1', 'PCB_R', 130, 40, { r: 2200 }], ['U1', 'OPTO', 250, 60, { ctr: 100 }], ['R2', 'PCB_R', 360, 150, { r: 330 }], ['D1', 'PCB_LED', 450, 150, { kind: 'green' }], ['J2', 'PCB_PWR', 560, 120, { volt: 5 }], pad('TP1', 215, 110), pad('TP2', 340, 205)],
      wires: [['J1.pos', 'R1.A'], ['R1.B', 'U1.A'], ['U1.K', 'J1.neg', V([270, 200], [55, 200])], ['J2.pos', 'U1.C', V([595, 60])], ['U1.E', 'R2.A'], ['R2.B', 'D1.A'], ['D1.K', 'J2.neg'], ['R1.B', 'TP1.p'], ['U1.E', 'TP2.p']] },
    setup(c) { hide(c, 'U1', 'dead_led'); },
    check(c) { return lit(c, 'D1') && part(c, 'U1').fault === 'none' ? ['ok'] : null; },
    done: ['Fixed. The field side (24 V) and logic side (5 V) are isolated, so each side is checked against its own 0 V.', 'اتصلح. جانب الحقل (24 فولت) وجانب المنطق (5 فولت) معزولين، فكل جانب بيتقاس مقابل الـ0 فولت بتاعه.'],
  };

  B.relay = {
    name: ['Relay driver: relay never clicks', 'درايفر ريلاي: الريلاي مبيشدش'],
    sym: ['A transistor should switch a 12 V relay and light a lamp on its contact. Nothing happens and there is no click.', 'ترانزستور المفروض يشغل ريلاي 12 فولت وينور لمبة على الكونتاكت. مفيش حاجة بتحصل ومفيش صوت.'],
    goal: ['Find why the relay does not pull in. Measure the coil, then replace the faulty part.', 'اعرف ليه الريلاي مبيشدش. قيس الكويل وبعدين غيّر القطعة المعيوبة.'],
    hints: [['Measure across the relay coil (A to B) with the transistor on. The full 12 V across a coil with nothing flowing means the coil is open.', 'قيس على كويل الريلاي (A وB) والترانزستور شغال. 12 فولت كاملة على كويل ومفيش تيار يعني الكويل مقطوع.'], ['The diode D2 across the coil absorbs the switch-off spike. It is not the cause here.', 'الدايود D2 على الكويل بيمتص سبايك الفصل. مش هو السبب هنا.'], ['Select K1 and press Replace.', 'اختار K1 واضغط "غيّرها بقطعة جديدة".']],
    spec: { parts: [['J1', 'PCB_PWR', 20, 140, { volt: 12 }], ['K1', 'RELAY5', 280, 60, { v: 12 }], ['D2', 'PCB_D', 150, 85, {}], ['Q1', 'NPN', 240, 190, { model: 'small' }], ['R2', 'PCB_R', 130, 220, { r: 4700 }], ['J2', 'PCB_PWR', 560, 60, { volt: 12 }], ['R3', 'PCB_R', 400, 140, { r: 1000 }], ['D3', 'PCB_LED', 500, 140, { kind: 'amber' }], pad('TP1', 215, 130), pad('TP2', 380, 40)],
      wires: [['J1.pos', 'K1.A', V([55, 60])], ['J1.pos', 'R2.A', V([98, 152], [98, 233])], ['R2.B', 'Q1.B'], ['K1.B', 'Q1.C'], ['Q1.E', 'J1.neg', V([295, 300], [55, 300])], ['D2.K', 'K1.A', V([221, 60])], ['D2.A', 'K1.B', V([157, 150])], ['J2.pos', 'K1.COM', V([595, 40], [360, 40])], ['K1.NO', 'R3.A'], ['R3.B', 'D3.A'], ['D3.K', 'J2.neg'], ['K1.B', 'TP1.p'], ['K1.COM', 'TP2.p']] },
    setup(c) { hide(c, 'K1', 'open_coil'); },
    check(c) { return lit(c, 'D3') && part(c, 'K1').fault === 'none' ? ['ok'] : null; },
    done: ['Fixed. The relay contacts are isolated from the coil: the lamp has its own supply.', 'اتصلح. كونتاكتات الريلاي معزولة عن الكويل: اللمبة ليها مصدر لوحدها.'],
  };

  B.psu = {
    name: ['Mains PSU: no DC output', 'باور سبلاي مين: مفيش خرج DC'],
    sym: ['A transformer and a bridge make 24 V DC for an indicator. The LED is dark. The 230 V supply is on.', 'ترانس وكوبري بيعملوا 24 فولت DC لمؤشر. الـLED مطفية. كهرباء 230 فولت موصلة.'],
    goal: ['Follow the power from the mains to the LED, find where it stops, and replace the faulty part. Use VAC for the AC parts and VDC after the bridge.', 'اتبع الكهرباء من المين لحد الـLED، لاقي فين بتقف، وغيّر القطعة المعيوبة. استخدم VAC للجزء AC وVDC بعد الكوبري.'],
    hints: [['Measure 230 V AC across the transformer primary (P1 to P2). If it is there, the supply is fine.', 'قيس 230 فولت AC على ابتدائي الترانس (P1 وP2). لو موجودة يبقى المصدر سليم.'], ['Measure the AC across the secondary (S1 to S2). Zero with a good primary points to the transformer.', 'قيس الـAC على الثانوي (S1 وS2). صفر مع ابتدائي سليم يشاور على الترانس.'], ['Power off and measure the primary winding resistance: OL means open. Replace T1.', 'اقفل الكهرباء وقيس مقاومة ملف الابتدائي: OL يعني مقطوع. غيّر T1.']],
    spec: { parts: [['S1', 'SRC1', 20, 10, {}], ['T1', 'TRAFO', 160, 110, { pri: 230, sec: 24 }], ['BR1', 'BRIDGE', 330, 150, { cap: 2200 }], ['R1', 'PCB_R', 330, 300, { r: 2200 }], ['D1', 'PCB_LED', 430, 300, { kind: 'green' }], pad('TP1', 120, 200), pad('TP2', 450, 200)],
      wires: [['S1.L', 'T1.P1'], ['S1.N', 'T1.P2'], ['T1.S1', 'BR1.AC1'], ['T1.S2', 'BR1.AC2'], ['BR1.POS', 'R1.A'], ['R1.B', 'D1.A'], ['D1.K', 'BR1.NEG', V([501, 240])], ['T1.S1', 'TP1.p'], ['BR1.POS', 'TP2.p']] },
    setup(c) { hide(c, 'T1', 'open_pri'); },
    check(c) { return lit(c, 'D1') && part(c, 'T1').fault === 'none' ? ['ok'] : null; },
    done: ['Fixed. 230 V on the primary and nothing on the secondary is the classic open transformer.', '230 فولت على الابتدائي ولا حاجة على الثانوي هي علامة الترانس المقطوع.'],
  };

  B.usb = {
    name: ['USB 5 V port: dead, polyfuse tripped', 'منفذ USB 5 فولت: ميت والـPTC فصل'],
    sym: ['The 5 V rail behind the USB port is dead. A resettable fuse (PTC) sits in the line.', 'خط الـ5 فولت بعد منفذ USB ميت. فيه فيوز قابل للريسيت (PTC) في الخط.'],
    goal: ['The PTC is only a symptom. Find what overloads it, replace that part, then power cycle so the PTC can reset.', 'الـPTC عرض بس. اعرف إيه اللي بيحمّله، غيّر القطعة دي، وبعدين افصل الكهرباء كام ثانية عشان الـPTC يعمل ريسيت.'],
    hints: [['Measure across the PTC (A to B). A tripped PTC drops nearly the full 5 V across it.', 'قيس على الـPTC (A وB). الـPTC الفاصل بيكون عليه تقريبا الـ5 فولت كاملة.'], ['Power off and measure resistance between the rail and ground: a few tenths of an ohm means a short across it. Look at the protection diode.', 'اقفل الكهرباء وقيس المقاومة بين الخط والجراوند: كام عُشر أوم يعني ماس. بص على دايود الحماية.'], ['Replace DT1, then switch the supply off for a few seconds so the PTC cools and resets.', 'غيّر DT1 وبعدين اقفل الكهرباء كام ثانية عشان الـPTC يبرد ويعمل ريسيت.']],
    spec: { parts: [['U1', 'USB5', 20, 20, {}], ['F1', 'PTCF', 15, 143, { hold: 0.5 }], ['DT1', 'TVS', 100, 143, { vbr: 6.8, dir: 'uni' }], ['R1', 'PCB_R', 170, 210, { r: 330 }], ['D1', 'PCB_LED', 270, 210, { kind: 'green' }], pad('TP1', -34, 108), pad('TP2', 190, 270)],
      wires: [['U1.VBUS', 'F1.A'], ['F1.B', 'DT1.K'], ['DT1.K', 'R1.A'], ['R1.B', 'D1.A'], ['D1.K', 'U1.GND', V([380, 223], [380, 130], [130, 130])], ['DT1.A', 'U1.GND', V([120, 130], [130, 130])], ['F1.A', 'TP1.p', V([40, 120])], ['R1.A', 'TP2.p', V([177, 282])]] },
    setup(c) { hide(c, 'DT1', 'short'); },
    check(c) { return lit(c, 'D1') && part(c, 'DT1').fault === 'none' ? ['ok'] : null; },
    done: ['Fixed. A PTC trips on an overload and keeps tripped until power is removed. The shorted TVS had clamped the rail.', 'اتصلح. الـPTC بيفصل عند الحمل الزيادة وبيفضل فاصل لحد ما الكهرباء تتشال. الـTVS الماس كان ماسك الخط.'],
  };

  B.mov = {
    name: ['230 V board: fuse blows, varistor suspected', 'كارت 230 فولت: الفيوز بيتحرق والفاريستور مشكوك فيه'],
    sym: ['A lamp board on 230 V is dead and the fuse is blown. A new fuse blows at once.', 'كارت لمبة على 230 فولت ميت والفيوز محروق. أي فيوز جديد بيتحرق فورا.'],
    goal: ['Find the part that shorts the supply, replace it first, then the fuse.', 'اعرف القطعة اللي بتعمل ماس على المصدر، غيّرها الأول وبعدين الفيوز.'],
    hints: [['Do not just replace the fuse. With power off and the fuse out, measure the resistance across the lamp and across the varistor RV1.', 'متغيّرش الفيوز وخلاص. والكهرباء مقفولة والفيوز مشال، قيس المقاومة على اللمبة وعلى الفاريستور RV1.'], ['A varistor must read megohms. A few ohms means it failed shorted after a surge.', 'الفاريستور لازم يقرا ميجا أوم. كام أوم يعني اتعطل ماس بعد سبايك.'], ['Replace RV1, then F1.', 'غيّر RV1 وبعدين F1.']],
    spec: { parts: [['S1', 'SRC1', 20, 10, {}], ['F1', 'PCB_FUSE', 20, 130, { rating: 1 }], ['RV1', 'MOV', 190, 110, { vrms: 275 }], ['H1', 'LAMP', 290, 110, { volt: '230V AC' }], pad('TP1', 130, 200), pad('TP2', 330, 230)],
      wires: [['S1.L', 'F1.A'], ['F1.B', 'RV1.A', V([91, 100], [215, 100])], ['F1.B', 'H1.X1', V([91, 100], [310, 100])], ['RV1.B', 'S1.N', V([215, 220], [70, 220])], ['H1.X2', 'S1.N', V([310, 220], [70, 220])], ['F1.B', 'TP1.p'], ['H1.X2', 'TP2.p']] },
    setup(c) { hide(c, 'RV1', 'short'); const f = part(c, 'F1'); f.fault = 'open'; f.hid = true; },
    check(c) { const l = c.parts.find((p) => p.tag === 'H1'); return l && l.state.b > 0.3 && part(c, 'RV1').fault === 'none' && part(c, 'F1').fault === 'none' ? ['ok'] : null; },
    done: ['Fixed. A varistor ends its life as a short and takes the fuse with it. Look for the surge source.', 'اتصلح. الفاريستور بينهي عمره ماس وبياخد الفيوز معاه. دوّر على مصدر السبايك.'],
  };

  // keep the free board last
  const i = X.order.indexOf('free'); if (i >= 0) X.order.splice(i, 1);
  X.order.push('npn', 'opto', 'relay', 'psu', 'usb', 'mov', 'free');
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/guide.js */
/* Guide tab: reference and how to use the app */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T, $ = ui.$;
  const G = (EL.guide = {});
  const S = (en, ar) => [en, ar];
  const SECTIONS = [
    { id: 'start', title: S('Start here', 'ابدأ من هنا'), body: [
      S('Bench tab: drag a part from the left list into the drawing, or tap it to add it in the middle. Tap one terminal and then another to draw a wire. Drag from a terminal also works.', 'تبويب المعمل: اسحب أي قطعة من القايمة اللي على الشمال للرسم، أو اضغط عليها تتضاف في النص. اضغط على طرف وبعدين طرف تاني ترسم سلك. وسحب من الطرف بيشتغل برضه.'),
      S('Build mode edits the circuit. Test mode runs it: press buttons, turn selectors, put meter probes on terminals.', 'وضع البناء بيعدل الدائرة. وضع الاختبار بيشغلها: دوس الزراير، لف السلكتور، وحط بروبات الأجهزة على الأطراف.'),
      S('Ready-made circuits (the Ready circuits button) load a working example. Break it with the fault list in the Part tab and find the fault with the meters.', 'الدوائر الجاهزة (زرار دوائر جاهزة) بتحمّل مثال شغال. بوّظه من قايمة الأعطال في تبويب الجهاز ودوّر على العطل بالأجهزة.'),
      S('The assistant understands short commands in Arabic or English: "add a contactor", "connect KM1:A1 to L1", "why is the motor not running", "load star-delta". The microphone button uses the speech recognition of your browser, so it needs Chrome or Safari and an internet connection on some phones. The assistant is rule based, it is not a language model.', 'المساعد بيفهم أوامر قصيرة بالعربي أو الإنجليزي: "ضيف كونتاكتور"، "وصّل KM1:A1 على L1"، "ليه الموتور مش شغال"، "حمّل نجمة مثلث". زرار الميكروفون بيستخدم التعرف على الصوت اللي في المتصفح، يعني محتاج Chrome أو Safari وفي بعض التليفونات إنترنت. المساعد شغال بقواعد، مش نموذج لغة.'),
    ] },
    { id: 'diag', title: S('Diagnosis and guided troubleshooting', 'التشخيص والبحث عن العطل بالخطوات'), body: [
      S('Bench and PCB repair both have a Diagnosis button. Draw a circuit or a board, press it, and the built-in engine runs the drawing through test scenarios. It tells you what is right, what is wrong, where, and what will not light or run. Marks appear on the drawing.', 'تبويب المعمل وتبويب إصلاح الكروت فيهم زرار التشخيص. ارسم دايرة أو كارت واضغطه، والمحرك المدمج بيشغّل الرسم على سيناريوهات اختبار. بيقولك إيه الصح وإيه الغلط وفين وإيه اللي مش هيشتغل. العلامات بتظهر على الرسم.'),
      S('Guided troubleshooting: tell it the symptom. It suggests what to measure first, you enter what you got, and it narrows the suspects until one is left. On PCB repair it can also hide a fault in the board for you to find.', 'البحث بالخطوات: قوله العرض. هيقترح تقيس إيه الأول، وانت تكتب القراءة، وهو يضيّق المشتبه فيهم لحد ما يفضل واحد. في إصلاح الكروت ممكن كمان يخبّي عطل في الكارت تدوّر عليه.'),
      S('Engine choice: Built-in works offline and needs nothing. Built-in + AI adds a second opinion from an online model and needs internet and your own API key. The key stays in this browser. A company network may block it, the built-in engine does not depend on it.', 'اختيار المحرك: المدمج بيشتغل أوفلاين وميحتاجش حاجة. المدمج + AI بيضيف رأي تاني من نموذج أونلاين وبيحتاج نت ومفتاح API بتاعك. المفتاح بيفضل في المتصفح. شبكة الشركة ممكن تحجبه، والمحرك المدمج مش معتمد عليه.'),
      S('Solved cases: every case you save makes the same fault more likely next time. Export the file to share it with a colleague.', 'الحالات المحلولة: كل حالة بتحفظها بتخلي نفس العطل أقرب في المرة الجاية. صدّر الملف وابعته لزميلك.'),
    ] },
    { id: 'inspect', title: S('Inspect tab: photo, symptoms, causes', 'تبويب الفحص: صورة وأعراض وأسباب'), body: [
      S('Pick the equipment (motor, drive, contactor, breaker, wiring, single-phase motor, power supply, PLC, board, sensor, transformer, solenoid, heater, HMI, UPS). Take or choose a photo, or work without one. Tap Mark, tap the photo where you see something and name it.', 'اختار المعدة (موتور، انفرتر، كونتاكتور، بريكر، تسليك، موتور فاز واحد، باور سبلاي، PLC، كارت، سنسور، محول، سولينويد، سخان، HMI، UPS). صوّر أو اختار صورة، أو اشتغل من غير صورة. اضغط علّم، واضغط على الصورة مكان اللي شايفه وسمّيه.'),
      S('Answer What is wrong and What do you see. Only answer what you can see. The list of likely causes ranks itself as you add facts and shows the fix and how to prevent it.', 'جاوب إيه اللي غلط وإيه اللي شايفه. جاوب اللي شايفه بس. قايمة الأسباب المحتملة بترتب نفسها كل ما تضيف حقيقة وبتوريك الحل وإزاي تمنعه.'),
      S('Next check is the guided loop: it asks you to look for something or measure something, you tap what you got, and it eliminates suspects until the cause is clear. Use Undo if you tapped the wrong answer.', 'الفحص الجاي هو الحلقة الموجهة: بتطلب منك تبص على حاجة أو تقيس حاجة، وانت بتضغط اللي لقيته، وهي بتستبعد المشتبه فيهم لحد ما السبب يبان. استخدم تراجع لو ضغطت إجابة غلط.'),
      S('Teach the app: when you know the real cause, save the case. The ranking improves from your cases. You can add your own cause too. Cases stay on this device. Export and Import move them between devices.', 'علّم التطبيق: لما تعرف السبب الحقيقي احفظ الحالة. الترتيب بيتحسن من حالاتك. وتقدر تضيف سبب من عندك. الحالات بتفضل على الجهاز ده. التصدير والاستيراد بينقلوها بين الأجهزة.'),
      S('Optional online AI can look at the photo. The photo and your notes go to the AI service, so do not use it for anything confidential. The offline method works without it. The Gallery button shows drawn references of common defects: burnt windings, bulged capacitors, cracked solder, corrosion, overheated terminals, worn contacts, bearing damage.', 'الـAI الأونلاين الاختياري ممكن يبص على الصورة. الصورة وملاحظاتك بتروح لخدمة الـAI، فمتستخدموش لحاجة سرية. الطريقة الأوفلاين بتشتغل من غيره. زرار المعرض فيه رسومات مرجعية لأعطال شائعة: ملفات محروقة، كباسيتورات منفوخة، لحام مشروخ، تآكل، أطراف سخنت، كونتاكتات بالية، رولمان تالف.'),
      S('The report button saves an HTML file with the photo, marks, causes, checks and equipment details.', 'زرار التقرير بيحفظ ملف HTML فيه الصورة والعلامات والأسباب والفحوصات وبيانات المعدة.'),
    ] },
    { id: 'parts', title: S('Parts, boards and templates', 'القطع والكروت والقوالب'), body: [
      S('The toolbox groups parts as sources, protection, drives, control (contactors, relays, timers, pushbuttons, selectors, lamps), automation (PLC and I/O), loads, field devices (sensors), wiring (terminals and cables) and electronics. Use the search box on the left to find a part by name.', 'صندوق القطع مقسم: مصادر، حماية، انفرترات، تحكم (كونتاكتورات ورليهات وتايمرات وزراير وسلكتورات ولمبات)، أتمتة (PLC ومداخل ومخارج)، أحمال، حساسات وحقل، توصيلات (ترمينالات وكابلات) وإلكترونيات. استخدم خانة البحث على الشمال تلاقي القطعة بالاسم.'),
      S('PCB repair has practice boards with a hidden fault: a cracked trace, a burnt resistor, a blown fuse, a dead regulator, a transistor driver, an optocoupler, a relay driver, a mains power supply, a USB 5 V port and a 230 V board with a varistor. There is also a free board: take a photo of your own board and place parts over its pads.', 'إصلاح الكروت فيه كروت تدريب بعطل مخفي: مسار مشروخ، مقاومة محروقة، فيوز محروق، ريجيلاتر ميت، ترانزستور درايفر، أوبتوكوبلر، درايفر ريلاي، باور سبلاي 230 فولت، بورت USB 5 فولت وكارت 230 فولت فيه فاريستور. وفيه كارت حر: صوّر الكارت بتاعك وحط القطع على نقطه.'),
    ] },
    { id: 'meters', title: S('Meters: safe use', 'الأجهزة: الاستخدام الآمن'), body: [
      S('Multimeter: red probe in VΩ jack for voltage and ohms, in mA or 10 A jack only for current in series. Never measure voltage with the leads in a current jack. That is the classic way to blow a fuse or a meter.', 'الملتيميتر: البروب الأحمر في فتحة VΩ للجهد والأوم، وفي فتحة mA أو 10A للتيار على التوالي بس. متقيسش جهد والبروب في فتحة التيار. دي أشهر طريقة تحرق بيها فيوز أو جهاز.'),
      S('Resistance and continuity: de-energise first. A meter on ohms across a live circuit reads nonsense and can be damaged.', 'المقاومة والـcontinuity: افصل الكهرباء الأول. القياس بالأوم على دائرة عليها كهرباء بيدي قراءة غلط وممكن يبوّظ الجهاز.'),
      S('Clamp meter: clamp ONE conductor only. Two conductors cancel out. Use INRUSH to catch the motor starting current.', 'الكلامب: اقفل على سلك واحد بس. سلكين بيلغوا بعض. استخدم INRUSH تمسك تيار بدء الموتور.'),
      S('Insulation tester (megger): only on a dead, isolated circuit. 500 V for 400 V motors, 250 V for electronics-adjacent wiring, 1000 V for higher ratings. Disconnect drives and electronics first, the test voltage destroys them. Hold TEST and wait for the reading to settle.', 'ميجر العزل: على دائرة ميتة ومفصولة بس. 500 فولت لموتورات 400 فولت، 250 للأسلاك القريبة من الإلكترونيات، 1000 للأعلى. افصل الانفرترات والإلكترونيات الأول، جهد الاختبار بيحرقها. امسك TEST واستنى القراءة تثبت.'),
      S('mA calibrator: source mode feeds a signal (4 to 20 mA, 24 mA, volts) into a loop or a coil. Measure mode reads the loop. Check the loop is not powered by the PLC while you inject.', 'الكاليبراتور: وضع المصدر بيدي إشارة (4 إلى 20 مللي، 24 مللي، فولت) في لوب أو ملف. وضع القياس بيقرا اللوب. اتأكد إن اللوب مش مغذي من الـPLC وانت بتحقن.'),
      S('Voltage tester and NCV pen: they say "something is live", never "this is dead". Always prove dead with a two-pole tester, and prove the tester on a known live source before and after.', 'تستر الجهد وقلم NCV: بيقولوا "فيه كهرباء"، مش بيقولوا "ده ميت". اثبت إنه ميت بتستر ذو قطبين، واثبت التستر على مصدر معروف شغال قبل وبعد.'),
    ] },
    { id: 'loto', title: S('Lock out, tag out, try out', 'LOTO: عزل وقفل وتعليق'), body: [
      S('Order: prepare and notify, normal stop, isolate every energy source, apply your own lock and tag, release or block stored energy, then verify with a try-out and a tester (prove-test-prove).', 'الترتيب: تجهيز وإبلاغ، إيقاف عادي، عزل كل مصادر الطاقة، تركيب القفل والتاج بتاعك، تفريغ أو تثبيت الطاقة المخزنة، وبعدين تحقق بمحاولة تشغيل وتستر (اثبت-اختبر-اثبت).'),
      S('One person, one lock, one key. Never use someone else\'s lock. Group lockout uses a lock box: each worker puts a personal lock on the box.', 'شخص واحد، قفل واحد، مفتاح واحد. متستخدمش قفل حد تاني. القفل الجماعي بيستخدم صندوق: كل عامل بيحط قفله الشخصي على الصندوق.'),
      S('Stored energy: air receivers, springs, raised loads, capacitors, hot or pressurised lines. Release or block it, and keep checking.', 'الطاقة المخزنة: خزانات هوا، سوست، أحمال مرفوعة، كباسيتورات، خطوط سخنة أو عليها ضغط. فرّغها أو ثبّتها، وفضل تتأكد.'),
      S('Removing a lock: the person who fitted it removes it, after the area is clear and everyone is informed.', 'فك القفل: اللي ركّبه هو اللي يفكه، بعد ما المنطقة تتخلى ويتم إبلاغ الكل.'),
      S('Master board: one page with a sample of everything. Light switch, plug, breakers, rotary isolator, a small control panel, motors, a drive, valves, an air receiver, stored energy and the LOTO kit. Switch to After LOTO to see how each one is isolated and explained in simple words. Green is an isolation device, amber is control only, blue is stored energy.', 'اللوحة الشاملة: صفحة واحدة فيها عينة من كل حاجة. مفتاح إنارة، فيشة، بريكرات، أيزوليتور دوّار، لوحة تحكم صغيرة، موتورات، انفرتر، فالفات، خزان هوا، طاقة مخزنة وعدة اللوتو. اختار بعد اللوتو تشوف كل واحد بيتعزل إزاي ومشروح ببساطة. الأخضر جهاز عزل، الأصفر تحكم بس، الأزرق طاقة مخزنة.'),
      S('Tap any tile or any device in the catalog or in the trainer to open its window. Outside shows the real shape, Inside is a cutaway, and LOTO applied shows the lockout fitted. Tap the blue numbers for what each part does. Pinch or scroll to zoom. You can add your own photo of the real device and label its parts.', 'اضغط على أي كارت أو أي جهاز في الكتالوج أو في التدريب يفتح نافذته. من برا بيوري الشكل، من جوه قطاع، واللوتو متركب بيوري اللوتو. اضغط على الأرقام الزرقا تعرف كل جزء بيعمل إيه. كبّر بالقرص أو العجلة. تقدر تضيف صورتك للجهاز الحقيقي وتسمّي أجزاءه.'),
      S('Find the mistakes: twelve technicians describe what they did, you mark each Safe or Not safe. In the trainer, Review my isolation checks your lock, tag, stored energy and verification, with the standard behind each point. It does not change your score. Online AI is optional.', 'اكتشف الغلطة: اتناشر فني بيوصفوا اللي عملوه، وانت بتعلّم على كل واحد آمن أو مش آمن. في التدريب، زرار راجع عزلي بيراجع القفل والتاج والطاقة المخزنة والتحقق، مع المعيار وراء كل نقطة. مبيغيّرش درجتك. الـAI الأونلاين اختياري.'),
    ] },
    { id: 'pcb', title: S('Board repair method', 'طريقة إصلاح الكروت'), body: [
      S('Look first: burnt marks, bulged capacitors, cracked solder, lifted pads. Then power on and measure the input, then follow the signal until the voltage disappears.', 'بص الأول: علامات حرق، كباسيتورات منفوخة، لحام مشروخ، نقط مرفوعة. بعدها شغّل وقيس الدخل، واتبع الإشارة لحد ما الجهد يختفي.'),
      S('Power off for continuity and resistance. A cracked trace reads open between two pads that should be the same net. Bridge it with a thin wire jumper, soldered on both ends.', 'اقفل الكهرباء لقياس الـcontinuity والمقاومة. المسار المشروخ بيقرا مفتوح بين نقطتين المفروض نفس الشبكة. عدّيه بسلك رفيع ملحوم من الطرفين.'),
      S('A blown fuse is a symptom. Check for a short before replacing it, and use the same rating.', 'الفيوز المحروق عرض مش سبب. شوف في ماس قبل ما تغيّره، وبنفس القيمة.'),
      S('Never put an insulation tester on a populated board.', 'متحطش ميجر عزل على كارت عليه قطع.'),
    ] },
    { id: 'colors', title: S('Wire colours (IEC)', 'ألوان الأسلاك'), body: [
      S('L1 brown, L2 black, L3 grey, neutral blue, protective earth green and yellow. DC: + red, − blue. The bench draws them in these colours. Check what your plant standard says, older panels differ.', 'L1 بني، L2 أسود، L3 رمادي، النيوترال أزرق، الأرضي أخضر وأصفر. DC: الموجب أحمر والسالب أزرق. المعمل بيرسمهم بالألوان دي. راجع معيار مصنعك، اللوحات القديمة بتختلف.'),
    ] },
    { id: 'terms', title: S('Terminal numbers', 'ترقيم الأطراف'), body: [
      S('Contactor power poles: 1-2, 3-4, 5-6 (also L1-T1, L2-T2, L3-T3). Coil: A1 and A2. Auxiliary contacts: first digit is the position, second digit is the function. 13-14 and 23-24 normally open, 21-22 and 31-32 normally closed. Overload relay: 95-96 normally closed, 97-98 normally open.', 'أقطاب القدرة في الكونتاكتور: 1-2، 3-4، 5-6 (أو L1-T1، L2-T2، L3-T3). الملف: A1 وA2. الكونتاكتات المساعدة: الرقم الأول مكانه والتاني وظيفته. 13-14 و23-24 مفتوح عادة، 21-22 و31-32 مقفول عادة. الأوفرلود: 95-96 مقفول عادة، 97-98 مفتوح عادة.'),
      S('Motor terminals: U1 V1 W1 and W2 U2 V2. Star: join W2 U2 V2. Delta: U1-W2, V1-U2, W1-V2.', 'أطراف الموتور: U1 V1 W1 وW2 U2 V2. نجمة: وصّل W2 U2 V2 ببعض. دلتا: U1-W2 وV1-U2 وW1-V2.'),
    ] },
    { id: 'cat', title: S('Meter safety categories', 'فئات أمان الأجهزة'), body: [
      S('CAT II: wall sockets and plug-in loads. CAT III: distribution boards and panels. CAT IV: the origin of supply. Use a meter and leads rated for the category and the voltage, and keep the fingers behind the guards.', 'CAT II: المقابس والأحمال اللي بتتوصل بفيشة. CAT III: لوحات التوزيع واللوحات. CAT IV: مصدر الدخل. استخدم جهاز وأسلاك مناسبة للفئة والجهد، وخلي صوابعك ورا الحماية.'),
    ] },
    { id: 'limits', title: S('What this app is and is not', 'التطبيق ده إيه وإيه مش هو'), body: [
      S('It is a simplified training simulator. It teaches reasoning and safe order of work. It does not replace the maker\'s documentation, your site permit to work or a competent person.', 'ده محاكي تدريبي مبسّط. بيعلّم التفكير وترتيب الشغل الآمن. مش بديل عن كتالوج الشركة المصنعة ولا تصريح الشغل بتاع الموقع ولا شخص مؤهل.'),
      S('Everything runs in your browser. Nothing is sent anywhere. Your bench is saved on this device only. Use Save / open to keep a file or send it to a friend.', 'كل حاجة شغالة في المتصفح بتاعك. مفيش حاجة بتتبعت لأي مكان. المعمل بيتحفظ على الجهاز ده بس. استخدم حفظ / فتح تحتفظ بملف أو تبعته لصاحبك.'),
    ] },
  ];
  G.init = function () { ui.onRefresh(G.render); G.render(); };
  G.onShow = function () { if (!G.drawn) G.render(); };
  G.render = function () {
    const root = $('#guideRoot'); if (!root) return;
    root.innerHTML = ''; G.drawn = true;
    root.appendChild(h('h2', { text: T(['Guide', 'الدليل']) }));
    root.appendChild(h('p', { class: 'mute', text: T(['Short notes you can read before you start. Tap a title to open it.', 'ملاحظات قصيرة تقراها قبل ما تبدأ. اضغط على العنوان تفتحه.']) }));
    let first = true;
    for (const s of SECTIONS) {
      const body = h('div', { class: 'gbody' }, s.body.map((t) => h('p', { text: T(t) })));
      const open = first; first = false;
      body.style.display = open ? '' : 'none';
      const head = h('button', { class: 'ghead', onclick: () => { body.style.display = body.style.display === 'none' ? '' : 'none'; head.classList.toggle('on', body.style.display !== 'none'); } }, h('span', { text: T(s.title) }), h('span', { text: '▾' }));
      head.classList.toggle('on', open);
      root.appendChild(h('div', { class: 'card gsec' }, head, body));
    }
  };
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/update.js */
/* Updates: the installed app checks version.json when it opens and when it comes back to the screen.
   A newer build shows a bar with "Update now". The service worker loads the page network-first,
   so a reload always brings the newest version while there is internet. */
(function (g) {
  const EL = g.EL, h = EL.h, ui = EL.ui, T = ui.T;
  EL.BUILD = EL.BUILD || 'dev';
  const web = () => /^https?:$/.test(location.protocol);
  let shown = false, lastCheck = 0;
  function check(force) {
    if (!web() || shown) return;
    const now = Date.now();
    if (!force && now - lastCheck < 60000) return;
    lastCheck = now;
    fetch('version.json?t=' + now, { cache: 'no-store' })
      .then((r) => (r.ok ? r.json() : null))
      .then((v) => { if (v && typeof v.build === 'string' && v.build !== EL.BUILD && v.build > EL.BUILD) bar(v); })
      .catch(() => {});
  }
  function bar(v) {
    shown = true;
    const note = typeof v.note === 'string' ? v.note.replace(/[<>]/g, '').slice(0, 160) : '';
    const b = h('div', { class: 'upd-bar', role: 'status' },
      h('div', null, h('b', { text: T(['A new version is ready', 'فيه نسخة جديدة جاهزة']) }), note ? h('div', { class: 'mute sm', text: note }) : null),
      h('div', { class: 'row' },
        h('button', { class: 'btn', onclick: () => { b.remove(); }, text: T(['Later', 'بعدين']) }),
        h('button', { class: 'btn pri', onclick: () => { try { EL.bench && EL.bench.save && EL.bench.save(); } catch (e) {} location.reload(); }, text: T(['Update now', 'حدّث دلوقتي']) })));
    document.body.appendChild(b);
  }
  EL.checkUpdate = check;
  g.addEventListener('DOMContentLoaded', () => {
    const brand = document.querySelector('.brand');
    if (brand) brand.title = 'Version ' + EL.BUILD;
    if (!web()) return;
    if ('serviceWorker' in navigator) {
      navigator.serviceWorker.register('sw.js').then((reg) => { try { reg.update(); } catch (e) {} setInterval(() => { try { reg.update(); } catch (e) {} }, 30 * 60 * 1000); }).catch(() => {});
    }
    setTimeout(() => check(true), 5000);
    setInterval(() => check(), 30 * 60 * 1000);
    document.addEventListener('visibilitychange', () => { if (!document.hidden) check(); });
    g.addEventListener('online', () => check(true));
  });
})(typeof window !== 'undefined' ? window : globalThis);

/* src/ui/app.js */
/* App: tabs, language, main loop */
(function (g) {
  const EL = g.EL, ui = EL.ui, $ = ui.$;
  let view = 'bench';
  ui.view = () => view;
  ui.activeEd = () => (view === 'bench' || view === 'prog' ? EL.bench.ed : view === 'pcb' && EL.pcb ? EL.pcb.ed : null);
  ui.show = function (v) {
    const prev = view; view = v;
    for (const t of ui.$$('#tabs .tab')) t.classList.toggle('on', t.dataset.v === v);
    for (const s of ui.$$('main .view')) s.classList.toggle('on', s.id === 'v-' + v);
    if ((v === 'bench' || v === 'pcb') && prev !== v) {
      EL.inst.probes = { red: null, black: null, clamp: null, ncv: null };
      const ed = ui.activeEd();
      if (ed) requestAnimationFrame(() => { ed.applyView(); if (!ed._fitted) { ed._fitted = true; ed.fit(); } });
      if (ui.inst) ui.inst.mount(v === 'bench' ? $('#pane-meters') : $('#ppane-meters'));
      if (v === 'pcb' && EL.pcb && EL.pcb.onShow) EL.pcb.onShow();
    }
    if (v === 'loto' && EL.loto) EL.loto.onShow();
    if (v === 'inspect' && EL.inspect) EL.inspect.onShow();
    if (v === 'guide' && EL.guide) EL.guide.onShow();
    if (v === 'projects' && EL.projects && EL.projects.onShow) EL.projects.onShow();
    if (v === 'prog' && ui.ladder) ui.ladder.onShow();
    try { localStorage.setItem('ellab.view', v); } catch (e) {}
  };
  function loop(t) {
    try { if (view === 'bench' || view === 'pcb' || view === 'prog') EL.bench.frame(t); if (view === 'prog' && ui.ladder) ui.ladder.frame(); } catch (e) { console.error(e); if (!loop.err) { loop.err = 1; ui.toast('Error: ' + e.message, 'bad', 9000); } }
    requestAnimationFrame(loop);
  }
  g.addEventListener('DOMContentLoaded', () => {
    let lang = '';
    try { lang = localStorage.getItem('ellab.lang') || ''; } catch (e) {}
    if (!EL.langs.some((x) => x.c === lang)) lang = EL.detectLang();
    EL.lang = lang;
    ui.initLangMenu($('#btnLang'));
    ui.applyStatic();
    for (const t of ui.$$('#tabs .tab')) t.addEventListener('click', () => ui.show(t.dataset.v));
    EL.bench.init();
    if (ui.panels) ui.panels.init();
    if (ui.plant) ui.plant.init();
    if (ui.line) ui.line.init();
    if (ui.ladder) ui.ladder.init();
    if (EL.projects && EL.projects.init) EL.projects.init();
    if (ui.inst) { ui.inst.init(); ui.inst.mount($('#pane-meters')); }
    if (ui.assist) ui.assist.init();
    if (EL.loto) EL.loto.init();
    if (EL.pcb) EL.pcb.init();
    if (EL.inspect) EL.inspect.init();
    if (EL.guide) EL.guide.init();
    if (ui.diag) {
      ui.diag.attach('bench', EL.bench.ed, $('#pane-diag'), () => EL.bench.openPane('diag'));
      if (EL.pcb && EL.pcb.ed) ui.diag.attach('pcb', EL.pcb.ed, $('#ppane-diag'), () => { EL.pcb.pane('diag'); if (window.innerWidth <= 900 && !$('#pside').classList.contains('open')) EL.pcb.sheet('side'); });
      $('#btnDiag').addEventListener('click', () => ui.diag.open('bench'));
    }
    requestAnimationFrame(() => { EL.bench.ed.fit(); EL.bench.ed._fitted = true; });
    requestAnimationFrame(loop);
    g.addEventListener('error', (e) => { try { ui.toast('Error: ' + e.message, 'bad', 9000); } catch (x) {} });
  });
})(typeof window !== 'undefined' ? window : globalThis);
</script>
</body>
</html>
